<?xml version="1.0" encoding="utf-8"?>
<!-- un-comment this line to enable validation
-->
<rdf:RDF xmlns:cim="http://iec.ch/TC57/2012/CIM-schema-cim16#" xmlns:rdf="http://www.w3.org/1999/02/22-rdf-syntax-ns#">
<!--
-->
<cim:IEC61970CIMVersion rdf:ID="_22A8D74A-E85B-F001-C366-E55DBD124515">
  <cim:IEC61970CIMVersion.version>IEC61970CIM15v20</cim:IEC61970CIMVersion.version>
  <cim:IEC61970CIMVersion.date>2011-03-03</cim:IEC61970CIMVersion.date>
</cim:IEC61970CIMVersion>
<cim:CoordinateSystem rdf:ID="_5B126F1A-22A2-FF82-396F-4AE09F3003D0">
  <cim:IdentifiedObject.mRID>_5B126F1A-22A2-FF82-396F-4AE09F3003D0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ieee13nodeckt_CrsUrn</cim:IdentifiedObject.name>
  <cim:CoordinateSystem.crsUrn>OpenDSSLocalBusCoordinates</cim:CoordinateSystem.crsUrn>
</cim:CoordinateSystem>
<cim:GeographicalRegion rdf:ID="_86BB71BD-037C-95CB-D9B1-F48A93B7D57C">
  <cim:IdentifiedObject.mRID>_86BB71BD-037C-95CB-D9B1-F48A93B7D57C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ieee13nodeckt_Region</cim:IdentifiedObject.name>
</cim:GeographicalRegion>
<cim:SubGeographicalRegion rdf:ID="_0BCC3BD3-3005-9AE7-B897-2533365A1B35">
  <cim:IdentifiedObject.mRID>_0BCC3BD3-3005-9AE7-B897-2533365A1B35</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ieee13nodeckt_SubRegion</cim:IdentifiedObject.name>
  <cim:SubGeographicalRegion.Region rdf:resource="#_86BB71BD-037C-95CB-D9B1-F48A93B7D57C"/>
</cim:SubGeographicalRegion>
<cim:Location rdf:ID="_58D3E265-8527-5276-AF02-8880D235AA5A">
  <cim:IdentifiedObject.mRID>_58D3E265-8527-5276-AF02-8880D235AA5A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>Line_Location</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_5B126F1A-22A2-FF82-396F-4AE09F3003D0"/>
</cim:Location>
<cim:Line rdf:ID="_D3126ACA-3095-D8D4-DF64-950149D7A7E2">
  <cim:IdentifiedObject.mRID>_D3126ACA-3095-D8D4-DF64-950149D7A7E2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ieee13nodeckt</cim:IdentifiedObject.name>
  <cim:Line.Region rdf:resource="#_0BCC3BD3-3005-9AE7-B897-2533365A1B35"/>
  <cim:PowerSystemResource.Location rdf:resource="#_58D3E265-8527-5276-AF02-8880D235AA5A"/>
</cim:Line>
<cim:TopologicalNode rdf:ID="_B864D75B-4E9C-254E-A626-BA0D4F5A1905">
  <cim:IdentifiedObject.mRID>_2F29B03F-E358-28EC-4E34-C8EFC4B83201</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>sourcebus</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_65EB2515-B354-2E36-EDD6-E73828810A66"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_2F29B03F-E358-28EC-4E34-C8EFC4B83201">
  <cim:IdentifiedObject.mRID>_2F29B03F-E358-28EC-4E34-C8EFC4B83201</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>sourcebus</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_B864D75B-4E9C-254E-A626-BA0D4F5A1905"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_D3126ACA-3095-D8D4-DF64-950149D7A7E2"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_D1FCE755-0F5C-A77D-B1B0-0238DD32E52B">
  <cim:IdentifiedObject.mRID>_E4779A3B-F901-BAC7-08D7-6208AC2AE089</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>650</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_65EB2515-B354-2E36-EDD6-E73828810A66"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_E4779A3B-F901-BAC7-08D7-6208AC2AE089">
  <cim:IdentifiedObject.mRID>_E4779A3B-F901-BAC7-08D7-6208AC2AE089</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>650</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_D1FCE755-0F5C-A77D-B1B0-0238DD32E52B"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_D3126ACA-3095-D8D4-DF64-950149D7A7E2"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_56F5C8AE-A4B0-8E92-35F1-5AFF92FF0CAF">
  <cim:IdentifiedObject.mRID>_23586F9F-73C9-5ECB-396D-DE9456B5EF1F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>650z</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_65EB2515-B354-2E36-EDD6-E73828810A66"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_23586F9F-73C9-5ECB-396D-DE9456B5EF1F">
  <cim:IdentifiedObject.mRID>_23586F9F-73C9-5ECB-396D-DE9456B5EF1F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>650z</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_56F5C8AE-A4B0-8E92-35F1-5AFF92FF0CAF"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_D3126ACA-3095-D8D4-DF64-950149D7A7E2"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_2A6DE13D-4356-D783-9E92-9FB6CD76852C">
  <cim:IdentifiedObject.mRID>_3D3D2032-69B8-9F2B-ADEC-65223D3E6CCC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>rg60</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_65EB2515-B354-2E36-EDD6-E73828810A66"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_3D3D2032-69B8-9F2B-ADEC-65223D3E6CCC">
  <cim:IdentifiedObject.mRID>_3D3D2032-69B8-9F2B-ADEC-65223D3E6CCC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>rg60</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_2A6DE13D-4356-D783-9E92-9FB6CD76852C"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_D3126ACA-3095-D8D4-DF64-950149D7A7E2"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_33E2C5F3-04E6-36C6-F5D3-795BFDDF2372">
  <cim:IdentifiedObject.mRID>_BBA1BCB2-E331-A0BE-AB21-BEDCBB6B6DC7</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>633</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_65EB2515-B354-2E36-EDD6-E73828810A66"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_BBA1BCB2-E331-A0BE-AB21-BEDCBB6B6DC7">
  <cim:IdentifiedObject.mRID>_BBA1BCB2-E331-A0BE-AB21-BEDCBB6B6DC7</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>633</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_33E2C5F3-04E6-36C6-F5D3-795BFDDF2372"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_D3126ACA-3095-D8D4-DF64-950149D7A7E2"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_631F87E6-E5BA-05E8-9607-3F1C1DB002D4">
  <cim:IdentifiedObject.mRID>_1B31968C-6CC6-578F-149E-DBE7590557B5</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>634</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_65EB2515-B354-2E36-EDD6-E73828810A66"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_1B31968C-6CC6-578F-149E-DBE7590557B5">
  <cim:IdentifiedObject.mRID>_1B31968C-6CC6-578F-149E-DBE7590557B5</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>634</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_631F87E6-E5BA-05E8-9607-3F1C1DB002D4"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_D3126ACA-3095-D8D4-DF64-950149D7A7E2"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_0B505C99-FAC8-B338-4817-6F76B3CA0A84">
  <cim:IdentifiedObject.mRID>_AE81C775-B93C-F50F-CEDA-F714940A321B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>671</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_65EB2515-B354-2E36-EDD6-E73828810A66"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_AE81C775-B93C-F50F-CEDA-F714940A321B">
  <cim:IdentifiedObject.mRID>_AE81C775-B93C-F50F-CEDA-F714940A321B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>671</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_0B505C99-FAC8-B338-4817-6F76B3CA0A84"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_D3126ACA-3095-D8D4-DF64-950149D7A7E2"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_140568D5-0814-86C3-9482-2BA294721C5D">
  <cim:IdentifiedObject.mRID>_0274302A-90E5-4EBB-B014-169AD8986926</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>645</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_65EB2515-B354-2E36-EDD6-E73828810A66"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_0274302A-90E5-4EBB-B014-169AD8986926">
  <cim:IdentifiedObject.mRID>_0274302A-90E5-4EBB-B014-169AD8986926</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>645</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_140568D5-0814-86C3-9482-2BA294721C5D"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_D3126ACA-3095-D8D4-DF64-950149D7A7E2"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_EE3439D6-0219-316D-74DB-A70B747E9B44">
  <cim:IdentifiedObject.mRID>_DFA5E1D8-28AB-930B-648C-DAAF4AF389C5</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>646</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_65EB2515-B354-2E36-EDD6-E73828810A66"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_DFA5E1D8-28AB-930B-648C-DAAF4AF389C5">
  <cim:IdentifiedObject.mRID>_DFA5E1D8-28AB-930B-648C-DAAF4AF389C5</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>646</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_EE3439D6-0219-316D-74DB-A70B747E9B44"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_D3126ACA-3095-D8D4-DF64-950149D7A7E2"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_006D19A8-9AAE-C429-98C0-4C61241ECC9A">
  <cim:IdentifiedObject.mRID>_27954FFA-358E-DD72-F8FB-2C385F37036E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>692</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_65EB2515-B354-2E36-EDD6-E73828810A66"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_27954FFA-358E-DD72-F8FB-2C385F37036E">
  <cim:IdentifiedObject.mRID>_27954FFA-358E-DD72-F8FB-2C385F37036E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>692</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_006D19A8-9AAE-C429-98C0-4C61241ECC9A"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_D3126ACA-3095-D8D4-DF64-950149D7A7E2"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_3DC4596A-FDBB-F499-C406-F1F2B2C81900">
  <cim:IdentifiedObject.mRID>_49A9455C-DE6A-6ED9-E543-1ADEF7261392</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>675</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_65EB2515-B354-2E36-EDD6-E73828810A66"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_49A9455C-DE6A-6ED9-E543-1ADEF7261392">
  <cim:IdentifiedObject.mRID>_49A9455C-DE6A-6ED9-E543-1ADEF7261392</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>675</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_3DC4596A-FDBB-F499-C406-F1F2B2C81900"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_D3126ACA-3095-D8D4-DF64-950149D7A7E2"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_E3B6B06E-8AAF-6B5F-9AA2-0C23DF76047D">
  <cim:IdentifiedObject.mRID>_F826B810-C91B-9DA9-3C66-34352B41F0D2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>611</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_65EB2515-B354-2E36-EDD6-E73828810A66"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_F826B810-C91B-9DA9-3C66-34352B41F0D2">
  <cim:IdentifiedObject.mRID>_F826B810-C91B-9DA9-3C66-34352B41F0D2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>611</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_E3B6B06E-8AAF-6B5F-9AA2-0C23DF76047D"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_D3126ACA-3095-D8D4-DF64-950149D7A7E2"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_037CEE08-0F65-6929-B8EB-4361029D68DE">
  <cim:IdentifiedObject.mRID>_EFB6B69A-6195-291A-D35A-5DD86A2D5019</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>652</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_65EB2515-B354-2E36-EDD6-E73828810A66"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_EFB6B69A-6195-291A-D35A-5DD86A2D5019">
  <cim:IdentifiedObject.mRID>_EFB6B69A-6195-291A-D35A-5DD86A2D5019</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>652</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_037CEE08-0F65-6929-B8EB-4361029D68DE"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_D3126ACA-3095-D8D4-DF64-950149D7A7E2"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_E429CE40-BC0A-AA07-DB56-AE76B33A6C73">
  <cim:IdentifiedObject.mRID>_445C74BB-663B-753A-04B2-A21C1D32A116</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>670</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_65EB2515-B354-2E36-EDD6-E73828810A66"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_445C74BB-663B-753A-04B2-A21C1D32A116">
  <cim:IdentifiedObject.mRID>_445C74BB-663B-753A-04B2-A21C1D32A116</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>670</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_E429CE40-BC0A-AA07-DB56-AE76B33A6C73"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_D3126ACA-3095-D8D4-DF64-950149D7A7E2"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_EE95D140-7F97-9CEE-1320-FAEC070BB20E">
  <cim:IdentifiedObject.mRID>_A22E0211-CA32-9988-4ACD-E9BA3F8414B3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>632</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_65EB2515-B354-2E36-EDD6-E73828810A66"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_A22E0211-CA32-9988-4ACD-E9BA3F8414B3">
  <cim:IdentifiedObject.mRID>_A22E0211-CA32-9988-4ACD-E9BA3F8414B3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>632</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_EE95D140-7F97-9CEE-1320-FAEC070BB20E"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_D3126ACA-3095-D8D4-DF64-950149D7A7E2"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_8FB783D3-660D-5CFD-7BF3-5CC6B1B2F2FA">
  <cim:IdentifiedObject.mRID>_9E2F0E62-7621-00B6-2749-2CFE4EE1E24B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>680</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_65EB2515-B354-2E36-EDD6-E73828810A66"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_9E2F0E62-7621-00B6-2749-2CFE4EE1E24B">
  <cim:IdentifiedObject.mRID>_9E2F0E62-7621-00B6-2749-2CFE4EE1E24B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>680</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_8FB783D3-660D-5CFD-7BF3-5CC6B1B2F2FA"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_D3126ACA-3095-D8D4-DF64-950149D7A7E2"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_C617E4E9-5E72-4377-8CEC-AC40E21802D3">
  <cim:IdentifiedObject.mRID>_AB8817AA-207D-0994-1362-4A3CBA662683</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>684</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_65EB2515-B354-2E36-EDD6-E73828810A66"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_AB8817AA-207D-0994-1362-4A3CBA662683">
  <cim:IdentifiedObject.mRID>_AB8817AA-207D-0994-1362-4A3CBA662683</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>684</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_C617E4E9-5E72-4377-8CEC-AC40E21802D3"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_D3126ACA-3095-D8D4-DF64-950149D7A7E2"/>
</cim:ConnectivityNode>
<cim:TopologicalIsland rdf:ID="_65EB2515-B354-2E36-EDD6-E73828810A66">
  <cim:IdentifiedObject.mRID>_65EB2515-B354-2E36-EDD6-E73828810A66</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ieee13nodeckt_Island</cim:IdentifiedObject.name>
  <cim:TopologicalIsland.AngleRefTopologicalNode rdf:resource="#_B864D75B-4E9C-254E-A626-BA0D4F5A1905"/>
</cim:TopologicalIsland>
<cim:BaseVoltage rdf:ID="_BB759EDB-767B-7A2C-451D-F3630D20BAF1">
  <cim:IdentifiedObject.mRID>_BB759EDB-767B-7A2C-451D-F3630D20BAF1</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>BaseV_115.0000</cim:IdentifiedObject.name>
  <cim:BaseVoltage.nominalVoltage>115000</cim:BaseVoltage.nominalVoltage>
</cim:BaseVoltage>
<cim:BaseVoltage rdf:ID="_22005B55-8EA0-D51A-931E-972D8D04091F">
  <cim:IdentifiedObject.mRID>_22005B55-8EA0-D51A-931E-972D8D04091F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>BaseV_4.1600</cim:IdentifiedObject.name>
  <cim:BaseVoltage.nominalVoltage>4160</cim:BaseVoltage.nominalVoltage>
</cim:BaseVoltage>
<cim:BaseVoltage rdf:ID="_96EDE5BA-5E1D-03A9-D236-2FC34FEEA031">
  <cim:IdentifiedObject.mRID>_96EDE5BA-5E1D-03A9-D236-2FC34FEEA031</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>BaseV_13.2000</cim:IdentifiedObject.name>
  <cim:BaseVoltage.nominalVoltage>13200</cim:BaseVoltage.nominalVoltage>
</cim:BaseVoltage>
<cim:BaseVoltage rdf:ID="_8AA38EE6-91AF-243A-5B86-9AEFA1DDDDCC">
  <cim:IdentifiedObject.mRID>_8AA38EE6-91AF-243A-5B86-9AEFA1DDDDCC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>BaseV_0.4800</cim:IdentifiedObject.name>
  <cim:BaseVoltage.nominalVoltage>480</cim:BaseVoltage.nominalVoltage>
</cim:BaseVoltage>
<cim:EnergySource rdf:ID="_1BC705FF-DCE2-988F-4E21-2578C4790976">
  <cim:IdentifiedObject.mRID>_1BC705FF-DCE2-988F-4E21-2578C4790976</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>source</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_D3126ACA-3095-D8D4-DF64-950149D7A7E2"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_BB759EDB-767B-7A2C-451D-F3630D20BAF1"/>
  <cim:EnergySource.nominalVoltage>115000</cim:EnergySource.nominalVoltage>
  <cim:EnergySource.voltageMagnitude>115000</cim:EnergySource.voltageMagnitude>
  <cim:EnergySource.voltageAngle>0.52359877559833334</cim:EnergySource.voltageAngle>
  <cim:EnergySource.r>0.16037668205527514</cim:EnergySource.r>
  <cim:EnergySource.x>0.64150672822110066</cim:EnergySource.x>
  <cim:EnergySource.r0>0.17960358301233562</cim:EnergySource.r0>
  <cim:EnergySource.x0>0.53881074903700688</cim:EnergySource.x0>
  <cim:PowerSystemResource.Location rdf:resource="#_85020713-5211-7FBE-82E1-C07392619C9E"/>
</cim:EnergySource>
<cim:Terminal rdf:ID="_7008393C-2426-EBD9-A588-145F3FE2D4D6">
  <cim:IdentifiedObject.mRID>_7008393C-2426-EBD9-A588-145F3FE2D4D6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>source_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_1BC705FF-DCE2-988F-4E21-2578C4790976"/>
  <cim:Terminal.ConnectivityNode rdf:resource="#_2F29B03F-E358-28EC-4E34-C8EFC4B83201"/>
</cim:Terminal>
<cim:Location rdf:ID="_85020713-5211-7FBE-82E1-C07392619C9E">
  <cim:IdentifiedObject.mRID>_85020713-5211-7FBE-82E1-C07392619C9E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>source_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_5B126F1A-22A2-FF82-396F-4AE09F3003D0"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_44A41EE6-403C-2000-90EE-BF6DC7539F7E">
  <cim:PositionPoint.Location rdf:resource="#_85020713-5211-7FBE-82E1-C07392619C9E"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>400</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:LinearShuntCompensator rdf:ID="_20D49627-FEA1-359F-59D9-D42EEA2DBCC5">
  <cim:IdentifiedObject.mRID>_20D49627-FEA1-359F-59D9-D42EEA2DBCC5</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cap1</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_D3126ACA-3095-D8D4-DF64-950149D7A7E2"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_22005B55-8EA0-D51A-931E-972D8D04091F"/>
  <cim:ShuntCompensator.nomU>4160</cim:ShuntCompensator.nomU>
  <cim:LinearShuntCompensator.bPerSection>0.034670857988165681</cim:LinearShuntCompensator.bPerSection>
  <cim:LinearShuntCompensator.gPerSection>0</cim:LinearShuntCompensator.gPerSection>
  <cim:ShuntCompensator.aVRDelay>0</cim:ShuntCompensator.aVRDelay>
  <cim:ShuntCompensator.phaseConnection rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#PhaseShuntConnectionKind.Y"/>
  <cim:ShuntCompensator.grounded>true</cim:ShuntCompensator.grounded>
  <cim:LinearShuntCompensator.b0PerSection>0</cim:LinearShuntCompensator.b0PerSection>
  <cim:LinearShuntCompensator.g0PerSection>0</cim:LinearShuntCompensator.g0PerSection>
  <cim:ShuntCompensator.normalSections>1</cim:ShuntCompensator.normalSections>
  <cim:ShuntCompensator.maximumSections>1</cim:ShuntCompensator.maximumSections>
  <cim:PowerSystemResource.Location rdf:resource="#_913452A6-30CC-CC88-B5FF-BBA66D727400"/>
</cim:LinearShuntCompensator>
<cim:Terminal rdf:ID="_A7B51862-7D43-65D3-5CD7-0B126B7DA269">
  <cim:IdentifiedObject.mRID>_A7B51862-7D43-65D3-5CD7-0B126B7DA269</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cap1_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_20D49627-FEA1-359F-59D9-D42EEA2DBCC5"/>
  <cim:Terminal.ConnectivityNode rdf:resource="#_49A9455C-DE6A-6ED9-E543-1ADEF7261392"/>
</cim:Terminal>
<cim:Location rdf:ID="_913452A6-30CC-CC88-B5FF-BBA66D727400">
  <cim:IdentifiedObject.mRID>_913452A6-30CC-CC88-B5FF-BBA66D727400</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cap1_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_5B126F1A-22A2-FF82-396F-4AE09F3003D0"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_030BBFD3-50A5-0DA7-3ADC-6D60E3111E1B">
  <cim:PositionPoint.Location rdf:resource="#_913452A6-30CC-CC88-B5FF-BBA66D727400"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>400</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>100</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:LinearShuntCompensator rdf:ID="_1CDDB16F-D895-65C9-E134-8FB1B762D53C">
  <cim:IdentifiedObject.mRID>_1CDDB16F-D895-65C9-E134-8FB1B762D53C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cap2</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_D3126ACA-3095-D8D4-DF64-950149D7A7E2"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_22005B55-8EA0-D51A-931E-972D8D04091F"/>
  <cim:ShuntCompensator.nomU>2400</cim:ShuntCompensator.nomU>
  <cim:LinearShuntCompensator.bPerSection>0.017361111111111112</cim:LinearShuntCompensator.bPerSection>
  <cim:LinearShuntCompensator.gPerSection>0</cim:LinearShuntCompensator.gPerSection>
  <cim:ShuntCompensator.aVRDelay>0</cim:ShuntCompensator.aVRDelay>
  <cim:ShuntCompensator.phaseConnection rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#PhaseShuntConnectionKind.Y"/>
  <cim:ShuntCompensator.grounded>true</cim:ShuntCompensator.grounded>
  <cim:LinearShuntCompensator.b0PerSection>0</cim:LinearShuntCompensator.b0PerSection>
  <cim:LinearShuntCompensator.g0PerSection>0</cim:LinearShuntCompensator.g0PerSection>
  <cim:ShuntCompensator.normalSections>1</cim:ShuntCompensator.normalSections>
  <cim:ShuntCompensator.maximumSections>1</cim:ShuntCompensator.maximumSections>
  <cim:PowerSystemResource.Location rdf:resource="#_F10BBBDF-D854-F188-3066-4905BF655DB8"/>
</cim:LinearShuntCompensator>
<cim:LinearShuntCompensatorPhase rdf:ID="_B913C204-4EB7-CA7C-5EDD-B597249D5288">
  <cim:IdentifiedObject.mRID>_B913C204-4EB7-CA7C-5EDD-B597249D5288</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cap2_C</cim:IdentifiedObject.name>
  <cim:ShuntCompensatorPhase.phase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#SinglePhaseKind.C"/>
  <cim:LinearShuntCompensatorPhase.bPerSection>0.017361111111111112</cim:LinearShuntCompensatorPhase.bPerSection>
  <cim:LinearShuntCompensatorPhase.gPerSection>0</cim:LinearShuntCompensatorPhase.gPerSection>
  <cim:ShuntCompensatorPhase.normalSections>1</cim:ShuntCompensatorPhase.normalSections>
  <cim:ShuntCompensatorPhase.maximumSections>1</cim:ShuntCompensatorPhase.maximumSections>
  <cim:ShuntCompensatorPhase.ShuntCompensator rdf:resource="#_1CDDB16F-D895-65C9-E134-8FB1B762D53C"/>
  <cim:PowerSystemResource.Location rdf:resource="#_F10BBBDF-D854-F188-3066-4905BF655DB8"/>
</cim:LinearShuntCompensatorPhase>
<cim:Terminal rdf:ID="_1CF66A44-30BF-DFF3-03A0-009D82155637">
  <cim:IdentifiedObject.mRID>_1CF66A44-30BF-DFF3-03A0-009D82155637</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cap2_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_1CDDB16F-D895-65C9-E134-8FB1B762D53C"/>
  <cim:Terminal.ConnectivityNode rdf:resource="#_F826B810-C91B-9DA9-3C66-34352B41F0D2"/>
</cim:Terminal>
<cim:Location rdf:ID="_F10BBBDF-D854-F188-3066-4905BF655DB8">
  <cim:IdentifiedObject.mRID>_F10BBBDF-D854-F188-3066-4905BF655DB8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cap2_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_5B126F1A-22A2-FF82-396F-4AE09F3003D0"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_5440CE7E-D195-88CA-9480-B1592105A333">
  <cim:PositionPoint.Location rdf:resource="#_F10BBBDF-D854-F188-3066-4905BF655DB8"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>0</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>100</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PowerTransformerInfo rdf:ID="_2B6B3400-2D6E-3DD7-0FAA-1B0AF4A9938A">
  <cim:IdentifiedObject.mRID>_2B6B3400-2D6E-3DD7-0FAA-1B0AF4A9938A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cimxfmrcode_reg1_PowerXfInfo</cim:IdentifiedObject.name>
</cim:PowerTransformerInfo>
<cim:TransformerTankInfo rdf:ID="_BAE3F18A-4E41-4987-DC31-FFFD7EC376FF">
  <cim:IdentifiedObject.mRID>_BAE3F18A-4E41-4987-DC31-FFFD7EC376FF</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cimxfmrcode_reg1</cim:IdentifiedObject.name>
  <cim:TransformerTankInfo.PowerTransformerInfo rdf:resource="#_2B6B3400-2D6E-3DD7-0FAA-1B0AF4A9938A"/>
</cim:TransformerTankInfo>
<cim:TransformerEndInfo rdf:ID="_FFB05E35-8937-846C-3070-94EB9AD5CEF3">
  <cim:IdentifiedObject.mRID>_FFB05E35-8937-846C-3070-94EB9AD5CEF3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cimxfmrcode_reg1_1</cim:IdentifiedObject.name>
  <cim:TransformerEndInfo.TransformerTankInfo rdf:resource="#_BAE3F18A-4E41-4987-DC31-FFFD7EC376FF"/>
  <cim:TransformerEndInfo.endNumber>1</cim:TransformerEndInfo.endNumber>
  <cim:TransformerEndInfo.connectionKind rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#WindingConnection.I"/>
  <cim:TransformerEndInfo.phaseAngleClock>0</cim:TransformerEndInfo.phaseAngleClock>
  <cim:TransformerEndInfo.ratedU>2400</cim:TransformerEndInfo.ratedU>
  <cim:TransformerEndInfo.ratedS>1666000</cim:TransformerEndInfo.ratedS>
  <cim:TransformerEndInfo.shortTermS>1832599.9999999998</cim:TransformerEndInfo.shortTermS>
  <cim:TransformerEndInfo.emergencyS>2499000</cim:TransformerEndInfo.emergencyS>
  <cim:TransformerEndInfo.r>0.00017286914765906363</cim:TransformerEndInfo.r>
  <cim:TransformerEndInfo.insulationU>0</cim:TransformerEndInfo.insulationU>
</cim:TransformerEndInfo>
<cim:TransformerEndInfo rdf:ID="_969DB652-29A6-AB1C-A155-BDBF7CEE3D44">
  <cim:IdentifiedObject.mRID>_969DB652-29A6-AB1C-A155-BDBF7CEE3D44</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cimxfmrcode_reg1_2</cim:IdentifiedObject.name>
  <cim:TransformerEndInfo.TransformerTankInfo rdf:resource="#_BAE3F18A-4E41-4987-DC31-FFFD7EC376FF"/>
  <cim:TransformerEndInfo.endNumber>2</cim:TransformerEndInfo.endNumber>
  <cim:TransformerEndInfo.connectionKind rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#WindingConnection.I"/>
  <cim:TransformerEndInfo.phaseAngleClock>0</cim:TransformerEndInfo.phaseAngleClock>
  <cim:TransformerEndInfo.ratedU>2400</cim:TransformerEndInfo.ratedU>
  <cim:TransformerEndInfo.ratedS>1666000</cim:TransformerEndInfo.ratedS>
  <cim:TransformerEndInfo.shortTermS>1832599.9999999998</cim:TransformerEndInfo.shortTermS>
  <cim:TransformerEndInfo.emergencyS>2499000</cim:TransformerEndInfo.emergencyS>
  <cim:TransformerEndInfo.r>0.00017286914765906363</cim:TransformerEndInfo.r>
  <cim:TransformerEndInfo.insulationU>0</cim:TransformerEndInfo.insulationU>
</cim:TransformerEndInfo>
<cim:NoLoadTest rdf:ID="_8CB669F2-E27C-4178-9FD5-52090DC0C00C">
  <cim:IdentifiedObject.mRID>_8CB669F2-E27C-4178-9FD5-52090DC0C00C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cimxfmrcode_reg1_1</cim:IdentifiedObject.name>
  <cim:NoLoadTest.EnergisedEnd rdf:resource="#_FFB05E35-8937-846C-3070-94EB9AD5CEF3"/>
  <cim:NoLoadTest.energisedEndVoltage>2400</cim:NoLoadTest.energisedEndVoltage>
  <cim:NoLoadTest.excitingCurrent>0</cim:NoLoadTest.excitingCurrent>
  <cim:NoLoadTest.excitingCurrentZero>0</cim:NoLoadTest.excitingCurrentZero>
  <cim:NoLoadTest.loss>0</cim:NoLoadTest.loss>
  <cim:NoLoadTest.lossZero>0</cim:NoLoadTest.lossZero>
  <cim:TransformerTest.basePower>1666000</cim:TransformerTest.basePower>
  <cim:TransformerTest.temperature>50</cim:TransformerTest.temperature>
</cim:NoLoadTest>
<cim:ShortCircuitTest rdf:ID="_1DDDF67E-CCB2-548A-09BE-C94EA27607CE">
  <cim:IdentifiedObject.mRID>_1DDDF67E-CCB2-548A-09BE-C94EA27607CE</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cimxfmrcode_reg1_1</cim:IdentifiedObject.name>
  <cim:ShortCircuitTest.EnergisedEnd rdf:resource="#_FFB05E35-8937-846C-3070-94EB9AD5CEF3"/>
  <cim:ShortCircuitTest.GroundedEnds rdf:resource="#_969DB652-29A6-AB1C-A155-BDBF7CEE3D44"/>
  <cim:ShortCircuitTest.energisedEndStep>16</cim:ShortCircuitTest.energisedEndStep>
  <cim:ShortCircuitTest.groundedEndStep>16</cim:ShortCircuitTest.groundedEndStep>
  <cim:ShortCircuitTest.leakageImpedance>0.00034573829531812727</cim:ShortCircuitTest.leakageImpedance>
  <cim:ShortCircuitTest.leakageImpedanceZero>0.00034573829531812727</cim:ShortCircuitTest.leakageImpedanceZero>
  <cim:ShortCircuitTest.loss>0</cim:ShortCircuitTest.loss>
  <cim:ShortCircuitTest.lossZero>0</cim:ShortCircuitTest.lossZero>
  <cim:TransformerTest.basePower>1666000</cim:TransformerTest.basePower>
  <cim:TransformerTest.temperature>50</cim:TransformerTest.temperature>
</cim:ShortCircuitTest>
<cim:Asset rdf:ID="_465FB42E-E0B3-DF01-6CE1-0B82BE4BB0F2">
  <cim:IdentifiedObject.mRID>_465FB42E-E0B3-DF01-6CE1-0B82BE4BB0F2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>TankAsset_cimxfmrcode_reg1</cim:IdentifiedObject.name>
  <cim:Asset.AssetInfo rdf:resource="#_BAE3F18A-4E41-4987-DC31-FFFD7EC376FF"/>
  <cim:Asset.PowerSystemResources rdf:resource="#_FC524F92-D9A0-C0AC-51AB-B4DBF1AFA72D"/>
</cim:Asset>
<cim:PowerTransformerInfo rdf:ID="_A012959A-EC76-AE26-2696-483C3AFE9AFE">
  <cim:IdentifiedObject.mRID>_A012959A-EC76-AE26-2696-483C3AFE9AFE</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cimxfmrcode_reg2_PowerXfInfo</cim:IdentifiedObject.name>
</cim:PowerTransformerInfo>
<cim:TransformerTankInfo rdf:ID="_296A1816-565B-4317-52C8-68D5FD29B0F9">
  <cim:IdentifiedObject.mRID>_296A1816-565B-4317-52C8-68D5FD29B0F9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cimxfmrcode_reg2</cim:IdentifiedObject.name>
  <cim:TransformerTankInfo.PowerTransformerInfo rdf:resource="#_A012959A-EC76-AE26-2696-483C3AFE9AFE"/>
</cim:TransformerTankInfo>
<cim:TransformerEndInfo rdf:ID="_62BDE62B-6580-EB83-05FC-155EDF189D76">
  <cim:IdentifiedObject.mRID>_62BDE62B-6580-EB83-05FC-155EDF189D76</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cimxfmrcode_reg2_1</cim:IdentifiedObject.name>
  <cim:TransformerEndInfo.TransformerTankInfo rdf:resource="#_296A1816-565B-4317-52C8-68D5FD29B0F9"/>
  <cim:TransformerEndInfo.endNumber>1</cim:TransformerEndInfo.endNumber>
  <cim:TransformerEndInfo.connectionKind rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#WindingConnection.I"/>
  <cim:TransformerEndInfo.phaseAngleClock>0</cim:TransformerEndInfo.phaseAngleClock>
  <cim:TransformerEndInfo.ratedU>2400</cim:TransformerEndInfo.ratedU>
  <cim:TransformerEndInfo.ratedS>1666000</cim:TransformerEndInfo.ratedS>
  <cim:TransformerEndInfo.shortTermS>1832599.9999999998</cim:TransformerEndInfo.shortTermS>
  <cim:TransformerEndInfo.emergencyS>2499000</cim:TransformerEndInfo.emergencyS>
  <cim:TransformerEndInfo.r>0.00017286914765906363</cim:TransformerEndInfo.r>
  <cim:TransformerEndInfo.insulationU>0</cim:TransformerEndInfo.insulationU>
</cim:TransformerEndInfo>
<cim:TransformerEndInfo rdf:ID="_8E933290-6265-952A-8F46-6D4974C55880">
  <cim:IdentifiedObject.mRID>_8E933290-6265-952A-8F46-6D4974C55880</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cimxfmrcode_reg2_2</cim:IdentifiedObject.name>
  <cim:TransformerEndInfo.TransformerTankInfo rdf:resource="#_296A1816-565B-4317-52C8-68D5FD29B0F9"/>
  <cim:TransformerEndInfo.endNumber>2</cim:TransformerEndInfo.endNumber>
  <cim:TransformerEndInfo.connectionKind rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#WindingConnection.I"/>
  <cim:TransformerEndInfo.phaseAngleClock>0</cim:TransformerEndInfo.phaseAngleClock>
  <cim:TransformerEndInfo.ratedU>2400</cim:TransformerEndInfo.ratedU>
  <cim:TransformerEndInfo.ratedS>1666000</cim:TransformerEndInfo.ratedS>
  <cim:TransformerEndInfo.shortTermS>1832599.9999999998</cim:TransformerEndInfo.shortTermS>
  <cim:TransformerEndInfo.emergencyS>2499000</cim:TransformerEndInfo.emergencyS>
  <cim:TransformerEndInfo.r>0.00017286914765906363</cim:TransformerEndInfo.r>
  <cim:TransformerEndInfo.insulationU>0</cim:TransformerEndInfo.insulationU>
</cim:TransformerEndInfo>
<cim:NoLoadTest rdf:ID="_A685A976-99AA-7EAD-9DB7-7F184318A696">
  <cim:IdentifiedObject.mRID>_A685A976-99AA-7EAD-9DB7-7F184318A696</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cimxfmrcode_reg2_1</cim:IdentifiedObject.name>
  <cim:NoLoadTest.EnergisedEnd rdf:resource="#_62BDE62B-6580-EB83-05FC-155EDF189D76"/>
  <cim:NoLoadTest.energisedEndVoltage>2400</cim:NoLoadTest.energisedEndVoltage>
  <cim:NoLoadTest.excitingCurrent>0</cim:NoLoadTest.excitingCurrent>
  <cim:NoLoadTest.excitingCurrentZero>0</cim:NoLoadTest.excitingCurrentZero>
  <cim:NoLoadTest.loss>0</cim:NoLoadTest.loss>
  <cim:NoLoadTest.lossZero>0</cim:NoLoadTest.lossZero>
  <cim:TransformerTest.basePower>1666000</cim:TransformerTest.basePower>
  <cim:TransformerTest.temperature>50</cim:TransformerTest.temperature>
</cim:NoLoadTest>
<cim:ShortCircuitTest rdf:ID="_070EA2B8-E662-B9D8-AC4E-D8C6AA4407A0">
  <cim:IdentifiedObject.mRID>_070EA2B8-E662-B9D8-AC4E-D8C6AA4407A0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cimxfmrcode_reg2_1</cim:IdentifiedObject.name>
  <cim:ShortCircuitTest.EnergisedEnd rdf:resource="#_62BDE62B-6580-EB83-05FC-155EDF189D76"/>
  <cim:ShortCircuitTest.GroundedEnds rdf:resource="#_8E933290-6265-952A-8F46-6D4974C55880"/>
  <cim:ShortCircuitTest.energisedEndStep>16</cim:ShortCircuitTest.energisedEndStep>
  <cim:ShortCircuitTest.groundedEndStep>16</cim:ShortCircuitTest.groundedEndStep>
  <cim:ShortCircuitTest.leakageImpedance>0.00034573829531812727</cim:ShortCircuitTest.leakageImpedance>
  <cim:ShortCircuitTest.leakageImpedanceZero>0.00034573829531812727</cim:ShortCircuitTest.leakageImpedanceZero>
  <cim:ShortCircuitTest.loss>0</cim:ShortCircuitTest.loss>
  <cim:ShortCircuitTest.lossZero>0</cim:ShortCircuitTest.lossZero>
  <cim:TransformerTest.basePower>1666000</cim:TransformerTest.basePower>
  <cim:TransformerTest.temperature>50</cim:TransformerTest.temperature>
</cim:ShortCircuitTest>
<cim:Asset rdf:ID="_9B9C40BA-B4C4-306D-65AA-EAC628B829B1">
  <cim:IdentifiedObject.mRID>_9B9C40BA-B4C4-306D-65AA-EAC628B829B1</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>TankAsset_cimxfmrcode_reg2</cim:IdentifiedObject.name>
  <cim:Asset.AssetInfo rdf:resource="#_296A1816-565B-4317-52C8-68D5FD29B0F9"/>
  <cim:Asset.PowerSystemResources rdf:resource="#_2154816E-A370-EC70-E7FC-2D25689FB90F"/>
</cim:Asset>
<cim:PowerTransformerInfo rdf:ID="_56CE92F4-AA1E-889D-8478-ACA6CCED1D62">
  <cim:IdentifiedObject.mRID>_56CE92F4-AA1E-889D-8478-ACA6CCED1D62</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cimxfmrcode_reg3_PowerXfInfo</cim:IdentifiedObject.name>
</cim:PowerTransformerInfo>
<cim:TransformerTankInfo rdf:ID="_0366B411-14DA-E0AE-28C3-9754491B019C">
  <cim:IdentifiedObject.mRID>_0366B411-14DA-E0AE-28C3-9754491B019C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cimxfmrcode_reg3</cim:IdentifiedObject.name>
  <cim:TransformerTankInfo.PowerTransformerInfo rdf:resource="#_56CE92F4-AA1E-889D-8478-ACA6CCED1D62"/>
</cim:TransformerTankInfo>
<cim:TransformerEndInfo rdf:ID="_07DB4F0E-0194-133E-DFE6-B6986A0BEFA9">
  <cim:IdentifiedObject.mRID>_07DB4F0E-0194-133E-DFE6-B6986A0BEFA9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cimxfmrcode_reg3_1</cim:IdentifiedObject.name>
  <cim:TransformerEndInfo.TransformerTankInfo rdf:resource="#_0366B411-14DA-E0AE-28C3-9754491B019C"/>
  <cim:TransformerEndInfo.endNumber>1</cim:TransformerEndInfo.endNumber>
  <cim:TransformerEndInfo.connectionKind rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#WindingConnection.I"/>
  <cim:TransformerEndInfo.phaseAngleClock>0</cim:TransformerEndInfo.phaseAngleClock>
  <cim:TransformerEndInfo.ratedU>2400</cim:TransformerEndInfo.ratedU>
  <cim:TransformerEndInfo.ratedS>1666000</cim:TransformerEndInfo.ratedS>
  <cim:TransformerEndInfo.shortTermS>1832599.9999999998</cim:TransformerEndInfo.shortTermS>
  <cim:TransformerEndInfo.emergencyS>2499000</cim:TransformerEndInfo.emergencyS>
  <cim:TransformerEndInfo.r>0.00017286914765906363</cim:TransformerEndInfo.r>
  <cim:TransformerEndInfo.insulationU>0</cim:TransformerEndInfo.insulationU>
</cim:TransformerEndInfo>
<cim:TransformerEndInfo rdf:ID="_5428DB36-95A9-9542-5CB8-83B5C49DA0B9">
  <cim:IdentifiedObject.mRID>_5428DB36-95A9-9542-5CB8-83B5C49DA0B9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cimxfmrcode_reg3_2</cim:IdentifiedObject.name>
  <cim:TransformerEndInfo.TransformerTankInfo rdf:resource="#_0366B411-14DA-E0AE-28C3-9754491B019C"/>
  <cim:TransformerEndInfo.endNumber>2</cim:TransformerEndInfo.endNumber>
  <cim:TransformerEndInfo.connectionKind rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#WindingConnection.I"/>
  <cim:TransformerEndInfo.phaseAngleClock>0</cim:TransformerEndInfo.phaseAngleClock>
  <cim:TransformerEndInfo.ratedU>2400</cim:TransformerEndInfo.ratedU>
  <cim:TransformerEndInfo.ratedS>1666000</cim:TransformerEndInfo.ratedS>
  <cim:TransformerEndInfo.shortTermS>1832599.9999999998</cim:TransformerEndInfo.shortTermS>
  <cim:TransformerEndInfo.emergencyS>2499000</cim:TransformerEndInfo.emergencyS>
  <cim:TransformerEndInfo.r>0.00017286914765906363</cim:TransformerEndInfo.r>
  <cim:TransformerEndInfo.insulationU>0</cim:TransformerEndInfo.insulationU>
</cim:TransformerEndInfo>
<cim:NoLoadTest rdf:ID="_3EF04D72-A30C-7D72-C6EE-A26792302E6E">
  <cim:IdentifiedObject.mRID>_3EF04D72-A30C-7D72-C6EE-A26792302E6E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cimxfmrcode_reg3_1</cim:IdentifiedObject.name>
  <cim:NoLoadTest.EnergisedEnd rdf:resource="#_07DB4F0E-0194-133E-DFE6-B6986A0BEFA9"/>
  <cim:NoLoadTest.energisedEndVoltage>2400</cim:NoLoadTest.energisedEndVoltage>
  <cim:NoLoadTest.excitingCurrent>0</cim:NoLoadTest.excitingCurrent>
  <cim:NoLoadTest.excitingCurrentZero>0</cim:NoLoadTest.excitingCurrentZero>
  <cim:NoLoadTest.loss>0</cim:NoLoadTest.loss>
  <cim:NoLoadTest.lossZero>0</cim:NoLoadTest.lossZero>
  <cim:TransformerTest.basePower>1666000</cim:TransformerTest.basePower>
  <cim:TransformerTest.temperature>50</cim:TransformerTest.temperature>
</cim:NoLoadTest>
<cim:ShortCircuitTest rdf:ID="_0E23501B-760A-0CF5-F7DF-1AFA62F007AA">
  <cim:IdentifiedObject.mRID>_0E23501B-760A-0CF5-F7DF-1AFA62F007AA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cimxfmrcode_reg3_1</cim:IdentifiedObject.name>
  <cim:ShortCircuitTest.EnergisedEnd rdf:resource="#_07DB4F0E-0194-133E-DFE6-B6986A0BEFA9"/>
  <cim:ShortCircuitTest.GroundedEnds rdf:resource="#_5428DB36-95A9-9542-5CB8-83B5C49DA0B9"/>
  <cim:ShortCircuitTest.energisedEndStep>16</cim:ShortCircuitTest.energisedEndStep>
  <cim:ShortCircuitTest.groundedEndStep>16</cim:ShortCircuitTest.groundedEndStep>
  <cim:ShortCircuitTest.leakageImpedance>0.00034573829531812727</cim:ShortCircuitTest.leakageImpedance>
  <cim:ShortCircuitTest.leakageImpedanceZero>0.00034573829531812727</cim:ShortCircuitTest.leakageImpedanceZero>
  <cim:ShortCircuitTest.loss>0</cim:ShortCircuitTest.loss>
  <cim:ShortCircuitTest.lossZero>0</cim:ShortCircuitTest.lossZero>
  <cim:TransformerTest.basePower>1666000</cim:TransformerTest.basePower>
  <cim:TransformerTest.temperature>50</cim:TransformerTest.temperature>
</cim:ShortCircuitTest>
<cim:Asset rdf:ID="_44116D3E-E4EF-119F-E38F-7596ECC0DCE5">
  <cim:IdentifiedObject.mRID>_44116D3E-E4EF-119F-E38F-7596ECC0DCE5</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>TankAsset_cimxfmrcode_reg3</cim:IdentifiedObject.name>
  <cim:Asset.AssetInfo rdf:resource="#_0366B411-14DA-E0AE-28C3-9754491B019C"/>
  <cim:Asset.PowerSystemResources rdf:resource="#_B510D67D-BFF9-4803-1C98-FD6EBE18B48B"/>
</cim:Asset>
<cim:Location rdf:ID="_084A77E1-72A5-A6E6-6DE1-481B1F64D53D">
  <cim:IdentifiedObject.mRID>_084A77E1-72A5-A6E6-6DE1-481B1F64D53D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>sub3_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_5B126F1A-22A2-FF82-396F-4AE09F3003D0"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_A9B72122-3703-6916-18FA-886AF035C776">
  <cim:PositionPoint.Location rdf:resource="#_084A77E1-72A5-A6E6-6DE1-481B1F64D53D"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>400</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_EAE75999-13F6-7701-7D6C-CFD790E08227">
  <cim:PositionPoint.Location rdf:resource="#_084A77E1-72A5-A6E6-6DE1-481B1F64D53D"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>350</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_E40D21F2-641A-1587-42C0-B1AD363C0C25">
  <cim:PositionPoint.Location rdf:resource="#_084A77E1-72A5-A6E6-6DE1-481B1F64D53D"/>
  <cim:PositionPoint.sequenceNumber>3</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>0</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>0</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:TransformerCoreAdmittance rdf:ID="_C35B14E1-C57D-C3BC-FD32-FD207DB3894D">
  <cim:IdentifiedObject.mRID>_C35B14E1-C57D-C3BC-FD32-FD207DB3894D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>sub3_Yc</cim:IdentifiedObject.name>
  <cim:TransformerCoreAdmittance.g>0</cim:TransformerCoreAdmittance.g>
  <cim:TransformerCoreAdmittance.g0>0</cim:TransformerCoreAdmittance.g0>
  <cim:TransformerCoreAdmittance.b>0</cim:TransformerCoreAdmittance.b>
  <cim:TransformerCoreAdmittance.b0>0</cim:TransformerCoreAdmittance.b0>
  <cim:TransformerCoreAdmittance.TransformerEnd rdf:resource="#_3E35D962-3A52-E7F0-59A5-85260CA24454"/>
</cim:TransformerCoreAdmittance>
<cim:TransformerMeshImpedance rdf:ID="_6B1AA3EE-0972-0EA2-A42C-DB60D2C6481B">
  <cim:IdentifiedObject.mRID>_6B1AA3EE-0972-0EA2-A42C-DB60D2C6481B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>sub3_Zsc_1</cim:IdentifiedObject.name>
  <cim:TransformerMeshImpedance.r>0.026450000000000001</cim:TransformerMeshImpedance.r>
  <cim:TransformerMeshImpedance.r0>0.026450000000000001</cim:TransformerMeshImpedance.r0>
  <cim:TransformerMeshImpedance.x>0.26450000000000001</cim:TransformerMeshImpedance.x>
  <cim:TransformerMeshImpedance.x0>0.26450000000000001</cim:TransformerMeshImpedance.x0>
  <cim:TransformerMeshImpedance.FromTransformerEnd rdf:resource="#_3E35D962-3A52-E7F0-59A5-85260CA24454"/>
  <cim:TransformerMeshImpedance.ToTransformerEnd rdf:resource="#_5B5F00D8-DA07-D0D4-D057-13759E6A6887"/>
</cim:TransformerMeshImpedance>
<cim:TransformerMeshImpedance rdf:ID="_18DE4CB6-DCCA-FB84-0CAC-B4FA6EFDEDA6">
  <cim:IdentifiedObject.mRID>_18DE4CB6-DCCA-FB84-0CAC-B4FA6EFDEDA6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>sub3_Zsc_2</cim:IdentifiedObject.name>
  <cim:TransformerMeshImpedance.r>0.026450000000000001</cim:TransformerMeshImpedance.r>
  <cim:TransformerMeshImpedance.r0>0.026450000000000001</cim:TransformerMeshImpedance.r0>
  <cim:TransformerMeshImpedance.x>0.66125</cim:TransformerMeshImpedance.x>
  <cim:TransformerMeshImpedance.x0>0.66125</cim:TransformerMeshImpedance.x0>
  <cim:TransformerMeshImpedance.FromTransformerEnd rdf:resource="#_3E35D962-3A52-E7F0-59A5-85260CA24454"/>
  <cim:TransformerMeshImpedance.ToTransformerEnd rdf:resource="#_875B5DC9-5D64-4D0C-AB60-A0710F76482D"/>
</cim:TransformerMeshImpedance>
<cim:TransformerMeshImpedance rdf:ID="_26E1D275-B706-307F-4061-18825221D9C9">
  <cim:IdentifiedObject.mRID>_26E1D275-B706-307F-4061-18825221D9C9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>sub3_Zsc_3</cim:IdentifiedObject.name>
  <cim:TransformerMeshImpedance.r>0.000034611200000000012</cim:TransformerMeshImpedance.r>
  <cim:TransformerMeshImpedance.r0>0.000034611200000000012</cim:TransformerMeshImpedance.r0>
  <cim:TransformerMeshImpedance.x>0.00086528000000000017</cim:TransformerMeshImpedance.x>
  <cim:TransformerMeshImpedance.x0>0.00086528000000000017</cim:TransformerMeshImpedance.x0>
  <cim:TransformerMeshImpedance.FromTransformerEnd rdf:resource="#_5B5F00D8-DA07-D0D4-D057-13759E6A6887"/>
  <cim:TransformerMeshImpedance.ToTransformerEnd rdf:resource="#_875B5DC9-5D64-4D0C-AB60-A0710F76482D"/>
</cim:TransformerMeshImpedance>
<cim:PowerTransformerEnd rdf:ID="_3E35D962-3A52-E7F0-59A5-85260CA24454">
  <cim:IdentifiedObject.mRID>_3E35D962-3A52-E7F0-59A5-85260CA24454</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>sub3_End_1</cim:IdentifiedObject.name>
  <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_63B039B7-9C35-9495-FA3E-09CCA91919FA"/>
  <cim:PowerTransformerEnd.ratedS>5000000</cim:PowerTransformerEnd.ratedS>
  <cim:PowerTransformerEnd.ratedU>115000</cim:PowerTransformerEnd.ratedU>
  <cim:PowerTransformerEnd.r>0.013225000000000001</cim:PowerTransformerEnd.r>
  <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#WindingConnection.D"/>
  <cim:PowerTransformerEnd.phaseAngleClock>0</cim:PowerTransformerEnd.phaseAngleClock>
  <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.Terminal rdf:resource="#_A4642962-FDEB-8E07-29C1-DB5B10697AC4"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_BB759EDB-767B-7A2C-451D-F3630D20BAF1"/>
</cim:PowerTransformerEnd>
<cim:Terminal rdf:ID="_A4642962-FDEB-8E07-29C1-DB5B10697AC4">
  <cim:IdentifiedObject.mRID>_A4642962-FDEB-8E07-29C1-DB5B10697AC4</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>sub3_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_63B039B7-9C35-9495-FA3E-09CCA91919FA"/>
<cim:Terminal.ConnectivityNode rdf:resource="#_2F29B03F-E358-28EC-4E34-C8EFC4B83201"/>
</cim:Terminal>
<cim:PowerTransformerEnd rdf:ID="_5B5F00D8-DA07-D0D4-D057-13759E6A6887">
  <cim:IdentifiedObject.mRID>_5B5F00D8-DA07-D0D4-D057-13759E6A6887</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>sub3_End_2</cim:IdentifiedObject.name>
  <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_63B039B7-9C35-9495-FA3E-09CCA91919FA"/>
  <cim:PowerTransformerEnd.ratedS>5000000</cim:PowerTransformerEnd.ratedS>
  <cim:PowerTransformerEnd.ratedU>4160</cim:PowerTransformerEnd.ratedU>
  <cim:PowerTransformerEnd.r>0.000017305600000000006</cim:PowerTransformerEnd.r>
  <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#WindingConnection.Y"/>
  <cim:PowerTransformerEnd.phaseAngleClock>1</cim:PowerTransformerEnd.phaseAngleClock>
  <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.Terminal rdf:resource="#_0015DA3A-983A-6001-E0CB-FF08334AFB7B"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_22005B55-8EA0-D51A-931E-972D8D04091F"/>
</cim:PowerTransformerEnd>
<cim:Terminal rdf:ID="_0015DA3A-983A-6001-E0CB-FF08334AFB7B">
  <cim:IdentifiedObject.mRID>_0015DA3A-983A-6001-E0CB-FF08334AFB7B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>sub3_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_63B039B7-9C35-9495-FA3E-09CCA91919FA"/>
<cim:Terminal.ConnectivityNode rdf:resource="#_E4779A3B-F901-BAC7-08D7-6208AC2AE089"/>
</cim:Terminal>
<cim:PowerTransformerEnd rdf:ID="_875B5DC9-5D64-4D0C-AB60-A0710F76482D">
  <cim:IdentifiedObject.mRID>_875B5DC9-5D64-4D0C-AB60-A0710F76482D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>sub3_End_3</cim:IdentifiedObject.name>
  <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_63B039B7-9C35-9495-FA3E-09CCA91919FA"/>
  <cim:PowerTransformerEnd.ratedS>1000000</cim:PowerTransformerEnd.ratedS>
  <cim:PowerTransformerEnd.ratedU>13200</cim:PowerTransformerEnd.ratedU>
  <cim:PowerTransformerEnd.r>0.00087120000000000014</cim:PowerTransformerEnd.r>
  <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#WindingConnection.Y"/>
  <cim:PowerTransformerEnd.phaseAngleClock>1</cim:PowerTransformerEnd.phaseAngleClock>
  <cim:TransformerEnd.endNumber>3</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.Terminal rdf:resource="#_90F5D8EB-4DE5-3A7C-B9A1-A684E69D8985"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_96EDE5BA-5E1D-03A9-D236-2FC34FEEA031"/>
</cim:PowerTransformerEnd>
<cim:Terminal rdf:ID="_90F5D8EB-4DE5-3A7C-B9A1-A684E69D8985">
  <cim:IdentifiedObject.mRID>_90F5D8EB-4DE5-3A7C-B9A1-A684E69D8985</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>sub3_T3</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_63B039B7-9C35-9495-FA3E-09CCA91919FA"/>
<cim:Terminal.ConnectivityNode rdf:resource="#_23586F9F-73C9-5ECB-396D-DE9456B5EF1F"/>
</cim:Terminal>
<cim:TransformerTank rdf:ID="_FC524F92-D9A0-C0AC-51AB-B4DBF1AFA72D">
  <cim:IdentifiedObject.mRID>_FC524F92-D9A0-C0AC-51AB-B4DBF1AFA72D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>reg1</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_D3126ACA-3095-D8D4-DF64-950149D7A7E2"/>
  <cim:TransformerTank.PowerTransformer rdf:resource="#_E2E744C3-27E4-A534-7F22-B3B64069C61B"/>
  <cim:PowerSystemResource.Location rdf:resource="#_77F69F37-9C89-E121-74A4-9A9E73F82F94"/>
</cim:TransformerTank>
<cim:Location rdf:ID="_77F69F37-9C89-E121-74A4-9A9E73F82F94">
  <cim:IdentifiedObject.mRID>_77F69F37-9C89-E121-74A4-9A9E73F82F94</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>reg1_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_5B126F1A-22A2-FF82-396F-4AE09F3003D0"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_5B4F1940-F00B-77F0-32F8-D82802480087">
  <cim:PositionPoint.Location rdf:resource="#_77F69F37-9C89-E121-74A4-9A9E73F82F94"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>350</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_056EEA6F-8E46-A289-9B27-A5E13E65E638">
  <cim:PositionPoint.Location rdf:resource="#_77F69F37-9C89-E121-74A4-9A9E73F82F94"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>300</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:TransformerTankEnd rdf:ID="_72CFB397-954B-F0A4-7A50-6F090E187104">
  <cim:IdentifiedObject.mRID>_72CFB397-954B-F0A4-7A50-6F090E187104</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>reg1_End_1</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#PhaseCode.A"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_FC524F92-D9A0-C0AC-51AB-B4DBF1AFA72D"/>
  <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.Terminal rdf:resource="#_A5979AC3-2548-D97C-2F68-EC4A96FBCFC1"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_22005B55-8EA0-D51A-931E-972D8D04091F"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_A5979AC3-2548-D97C-2F68-EC4A96FBCFC1">
  <cim:IdentifiedObject.mRID>_A5979AC3-2548-D97C-2F68-EC4A96FBCFC1</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>reg1_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_E2E744C3-27E4-A534-7F22-B3B64069C61B"/>
<cim:Terminal.ConnectivityNode rdf:resource="#_E4779A3B-F901-BAC7-08D7-6208AC2AE089"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:ID="_CF8DC1B1-30D0-4402-C447-DD80D2947BE2">
  <cim:IdentifiedObject.mRID>_CF8DC1B1-30D0-4402-C447-DD80D2947BE2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>reg1_End_2</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#PhaseCode.A"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_FC524F92-D9A0-C0AC-51AB-B4DBF1AFA72D"/>
  <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.Terminal rdf:resource="#_99F30DB3-6F56-9972-6ADE-D7E0A399122C"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_22005B55-8EA0-D51A-931E-972D8D04091F"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_99F30DB3-6F56-9972-6ADE-D7E0A399122C">
  <cim:IdentifiedObject.mRID>_99F30DB3-6F56-9972-6ADE-D7E0A399122C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>reg1_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_E2E744C3-27E4-A534-7F22-B3B64069C61B"/>
<cim:Terminal.ConnectivityNode rdf:resource="#_3D3D2032-69B8-9F2B-ADEC-65223D3E6CCC"/>
</cim:Terminal>
<cim:TransformerTank rdf:ID="_2154816E-A370-EC70-E7FC-2D25689FB90F">
  <cim:IdentifiedObject.mRID>_2154816E-A370-EC70-E7FC-2D25689FB90F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>reg2</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_D3126ACA-3095-D8D4-DF64-950149D7A7E2"/>
  <cim:TransformerTank.PowerTransformer rdf:resource="#_E2E744C3-27E4-A534-7F22-B3B64069C61B"/>
  <cim:PowerSystemResource.Location rdf:resource="#_577DC3CF-469A-DCE4-F54F-BBDB5E2438A3"/>
</cim:TransformerTank>
<cim:Location rdf:ID="_577DC3CF-469A-DCE4-F54F-BBDB5E2438A3">
  <cim:IdentifiedObject.mRID>_577DC3CF-469A-DCE4-F54F-BBDB5E2438A3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>reg2_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_5B126F1A-22A2-FF82-396F-4AE09F3003D0"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_E3701E64-A86B-3592-C614-2622DA7B90FD">
  <cim:PositionPoint.Location rdf:resource="#_577DC3CF-469A-DCE4-F54F-BBDB5E2438A3"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>350</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_B02024DF-A5D1-32DC-2F4B-6F78CEE076F4">
  <cim:PositionPoint.Location rdf:resource="#_577DC3CF-469A-DCE4-F54F-BBDB5E2438A3"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>300</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:TransformerTankEnd rdf:ID="_572BEF6E-8D91-71B7-34AA-C0CF87340D6C">
  <cim:IdentifiedObject.mRID>_572BEF6E-8D91-71B7-34AA-C0CF87340D6C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>reg2_End_1</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#PhaseCode.B"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_2154816E-A370-EC70-E7FC-2D25689FB90F"/>
  <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.Terminal rdf:resource="#_BE61F4FD-0696-6D5A-3EA7-665C54D34C79"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_22005B55-8EA0-D51A-931E-972D8D04091F"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_BE61F4FD-0696-6D5A-3EA7-665C54D34C79">
  <cim:IdentifiedObject.mRID>_BE61F4FD-0696-6D5A-3EA7-665C54D34C79</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>reg2_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_E2E744C3-27E4-A534-7F22-B3B64069C61B"/>
<cim:Terminal.ConnectivityNode rdf:resource="#_E4779A3B-F901-BAC7-08D7-6208AC2AE089"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:ID="_13165CF0-70BB-F6A4-5233-BEC6F6274FEE">
  <cim:IdentifiedObject.mRID>_13165CF0-70BB-F6A4-5233-BEC6F6274FEE</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>reg2_End_2</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#PhaseCode.B"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_2154816E-A370-EC70-E7FC-2D25689FB90F"/>
  <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.Terminal rdf:resource="#_7485A583-E6CD-9863-8233-8BCD4DF61767"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_22005B55-8EA0-D51A-931E-972D8D04091F"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_7485A583-E6CD-9863-8233-8BCD4DF61767">
  <cim:IdentifiedObject.mRID>_7485A583-E6CD-9863-8233-8BCD4DF61767</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>reg2_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_E2E744C3-27E4-A534-7F22-B3B64069C61B"/>
<cim:Terminal.ConnectivityNode rdf:resource="#_3D3D2032-69B8-9F2B-ADEC-65223D3E6CCC"/>
</cim:Terminal>
<cim:TransformerTank rdf:ID="_B510D67D-BFF9-4803-1C98-FD6EBE18B48B">
  <cim:IdentifiedObject.mRID>_B510D67D-BFF9-4803-1C98-FD6EBE18B48B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>reg3</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_D3126ACA-3095-D8D4-DF64-950149D7A7E2"/>
  <cim:TransformerTank.PowerTransformer rdf:resource="#_E2E744C3-27E4-A534-7F22-B3B64069C61B"/>
  <cim:PowerSystemResource.Location rdf:resource="#_4B14E664-DC90-62DA-97A4-16D7F13269E3"/>
</cim:TransformerTank>
<cim:Location rdf:ID="_4B14E664-DC90-62DA-97A4-16D7F13269E3">
  <cim:IdentifiedObject.mRID>_4B14E664-DC90-62DA-97A4-16D7F13269E3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>reg3_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_5B126F1A-22A2-FF82-396F-4AE09F3003D0"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_31BA6FAA-1CD9-8F3F-B93B-79FC774C067C">
  <cim:PositionPoint.Location rdf:resource="#_4B14E664-DC90-62DA-97A4-16D7F13269E3"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>350</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_D3196139-816F-7D6F-DF56-ECB75B538467">
  <cim:PositionPoint.Location rdf:resource="#_4B14E664-DC90-62DA-97A4-16D7F13269E3"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>300</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:TransformerTankEnd rdf:ID="_0FD011DE-BE2D-6635-271A-FADD0B62AA77">
  <cim:IdentifiedObject.mRID>_0FD011DE-BE2D-6635-271A-FADD0B62AA77</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>reg3_End_1</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#PhaseCode.C"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_B510D67D-BFF9-4803-1C98-FD6EBE18B48B"/>
  <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.Terminal rdf:resource="#_29CAAD31-F40D-3A3A-1C41-4835DBC23A89"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_22005B55-8EA0-D51A-931E-972D8D04091F"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_29CAAD31-F40D-3A3A-1C41-4835DBC23A89">
  <cim:IdentifiedObject.mRID>_29CAAD31-F40D-3A3A-1C41-4835DBC23A89</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>reg3_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_E2E744C3-27E4-A534-7F22-B3B64069C61B"/>
<cim:Terminal.ConnectivityNode rdf:resource="#_E4779A3B-F901-BAC7-08D7-6208AC2AE089"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:ID="_56011910-15AB-8B91-501B-1A4EC03419FC">
  <cim:IdentifiedObject.mRID>_56011910-15AB-8B91-501B-1A4EC03419FC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>reg3_End_2</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#PhaseCode.C"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_B510D67D-BFF9-4803-1C98-FD6EBE18B48B"/>
  <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.Terminal rdf:resource="#_BE0A14E7-9CFF-3842-39CC-765137FB40B1"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_22005B55-8EA0-D51A-931E-972D8D04091F"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_BE0A14E7-9CFF-3842-39CC-765137FB40B1">
  <cim:IdentifiedObject.mRID>_BE0A14E7-9CFF-3842-39CC-765137FB40B1</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>reg3_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_E2E744C3-27E4-A534-7F22-B3B64069C61B"/>
<cim:Terminal.ConnectivityNode rdf:resource="#_3D3D2032-69B8-9F2B-ADEC-65223D3E6CCC"/>
</cim:Terminal>
<cim:Location rdf:ID="_BE465716-2C76-07D4-2677-540EB6AEB8A3">
  <cim:IdentifiedObject.mRID>_BE465716-2C76-07D4-2677-540EB6AEB8A3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfm1_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_5B126F1A-22A2-FF82-396F-4AE09F3003D0"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_FC59FB64-D920-593E-583C-DDAA85C09A12">
  <cim:PositionPoint.Location rdf:resource="#_BE465716-2C76-07D4-2677-540EB6AEB8A3"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>350</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>250</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_EF28A896-36F7-A9CF-16E2-3E1CB9E542CF">
  <cim:PositionPoint.Location rdf:resource="#_BE465716-2C76-07D4-2677-540EB6AEB8A3"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>400</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>250</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:TransformerCoreAdmittance rdf:ID="_CB083DE8-2B1A-96A2-9164-56A84B0A0DAE">
  <cim:IdentifiedObject.mRID>_CB083DE8-2B1A-96A2-9164-56A84B0A0DAE</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfm1_Yc</cim:IdentifiedObject.name>
  <cim:TransformerCoreAdmittance.g>0</cim:TransformerCoreAdmittance.g>
  <cim:TransformerCoreAdmittance.g0>0</cim:TransformerCoreAdmittance.g0>
  <cim:TransformerCoreAdmittance.b>0</cim:TransformerCoreAdmittance.b>
  <cim:TransformerCoreAdmittance.b0>0</cim:TransformerCoreAdmittance.b0>
  <cim:TransformerCoreAdmittance.TransformerEnd rdf:resource="#_34A98B8F-C668-67BB-43E8-F702E702D461"/>
</cim:TransformerCoreAdmittance>
<cim:TransformerMeshImpedance rdf:ID="_74579734-5FF0-F0F3-076A-1334EA30B863">
  <cim:IdentifiedObject.mRID>_74579734-5FF0-F0F3-076A-1334EA30B863</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfm1_Zsc_1</cim:IdentifiedObject.name>
  <cim:TransformerMeshImpedance.r>0.38072320000000009</cim:TransformerMeshImpedance.r>
  <cim:TransformerMeshImpedance.r0>0.38072320000000009</cim:TransformerMeshImpedance.r0>
  <cim:TransformerMeshImpedance.x>0.69222400000000006</cim:TransformerMeshImpedance.x>
  <cim:TransformerMeshImpedance.x0>0.69222400000000006</cim:TransformerMeshImpedance.x0>
  <cim:TransformerMeshImpedance.FromTransformerEnd rdf:resource="#_34A98B8F-C668-67BB-43E8-F702E702D461"/>
  <cim:TransformerMeshImpedance.ToTransformerEnd rdf:resource="#_2F8C4565-E83B-6E07-0D48-4FED8975023A"/>
</cim:TransformerMeshImpedance>
<cim:PowerTransformerEnd rdf:ID="_34A98B8F-C668-67BB-43E8-F702E702D461">
  <cim:IdentifiedObject.mRID>_34A98B8F-C668-67BB-43E8-F702E702D461</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfm1_End_1</cim:IdentifiedObject.name>
  <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_7DEEB1E2-F801-86F1-102D-6BD249C74DD8"/>
  <cim:PowerTransformerEnd.ratedS>500000</cim:PowerTransformerEnd.ratedS>
  <cim:PowerTransformerEnd.ratedU>4160</cim:PowerTransformerEnd.ratedU>
  <cim:PowerTransformerEnd.r>0.19036160000000005</cim:PowerTransformerEnd.r>
  <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#WindingConnection.Y"/>
  <cim:PowerTransformerEnd.phaseAngleClock>0</cim:PowerTransformerEnd.phaseAngleClock>
  <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.Terminal rdf:resource="#_945DC2D1-F806-587C-B424-2B3EFAACAFF2"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_22005B55-8EA0-D51A-931E-972D8D04091F"/>
</cim:PowerTransformerEnd>
<cim:Terminal rdf:ID="_945DC2D1-F806-587C-B424-2B3EFAACAFF2">
  <cim:IdentifiedObject.mRID>_945DC2D1-F806-587C-B424-2B3EFAACAFF2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfm1_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_7DEEB1E2-F801-86F1-102D-6BD249C74DD8"/>
<cim:Terminal.ConnectivityNode rdf:resource="#_BBA1BCB2-E331-A0BE-AB21-BEDCBB6B6DC7"/>
</cim:Terminal>
<cim:PowerTransformerEnd rdf:ID="_2F8C4565-E83B-6E07-0D48-4FED8975023A">
  <cim:IdentifiedObject.mRID>_2F8C4565-E83B-6E07-0D48-4FED8975023A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfm1_End_2</cim:IdentifiedObject.name>
  <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_7DEEB1E2-F801-86F1-102D-6BD249C74DD8"/>
  <cim:PowerTransformerEnd.ratedS>500000</cim:PowerTransformerEnd.ratedS>
  <cim:PowerTransformerEnd.ratedU>480</cim:PowerTransformerEnd.ratedU>
  <cim:PowerTransformerEnd.r>0.0025344</cim:PowerTransformerEnd.r>
  <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#WindingConnection.Y"/>
  <cim:PowerTransformerEnd.phaseAngleClock>0</cim:PowerTransformerEnd.phaseAngleClock>
  <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.Terminal rdf:resource="#_4A1C4572-7603-E3E0-E655-8CE55A900B59"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_8AA38EE6-91AF-243A-5B86-9AEFA1DDDDCC"/>
</cim:PowerTransformerEnd>
<cim:Terminal rdf:ID="_4A1C4572-7603-E3E0-E655-8CE55A900B59">
  <cim:IdentifiedObject.mRID>_4A1C4572-7603-E3E0-E655-8CE55A900B59</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfm1_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_7DEEB1E2-F801-86F1-102D-6BD249C74DD8"/>
<cim:Terminal.ConnectivityNode rdf:resource="#_1B31968C-6CC6-578F-149E-DBE7590557B5"/>
</cim:Terminal>
<cim:PowerTransformer rdf:ID="_63B039B7-9C35-9495-FA3E-09CCA91919FA">
  <cim:IdentifiedObject.mRID>_63B039B7-9C35-9495-FA3E-09CCA91919FA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>sub3</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_D3126ACA-3095-D8D4-DF64-950149D7A7E2"/>
  <cim:PowerTransformer.vectorGroup>Dy1y1</cim:PowerTransformer.vectorGroup>
  <cim:PowerSystemResource.Location rdf:resource="#_084A77E1-72A5-A6E6-6DE1-481B1F64D53D"/>
</cim:PowerTransformer>
<cim:PowerTransformer rdf:ID="_E2E744C3-27E4-A534-7F22-B3B64069C61B">
  <cim:IdentifiedObject.mRID>_E2E744C3-27E4-A534-7F22-B3B64069C61B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>Reg</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_D3126ACA-3095-D8D4-DF64-950149D7A7E2"/>
  <cim:PowerTransformer.vectorGroup>Yy</cim:PowerTransformer.vectorGroup>
  <cim:PowerSystemResource.Location rdf:resource="#_4B14E664-DC90-62DA-97A4-16D7F13269E3"/>
</cim:PowerTransformer>
<cim:PowerTransformer rdf:ID="_7DEEB1E2-F801-86F1-102D-6BD249C74DD8">
  <cim:IdentifiedObject.mRID>_7DEEB1E2-F801-86F1-102D-6BD249C74DD8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfm1</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_D3126ACA-3095-D8D4-DF64-950149D7A7E2"/>
  <cim:PowerTransformer.vectorGroup>Yy</cim:PowerTransformer.vectorGroup>
  <cim:PowerSystemResource.Location rdf:resource="#_BE465716-2C76-07D4-2677-540EB6AEB8A3"/>
</cim:PowerTransformer>
<cim:TapChangerInfo rdf:ID="_14A948B5-9733-D0C7-192D-903DC7E019F3">
  <cim:IdentifiedObject.mRID>_14A948B5-9733-D0C7-192D-903DC7E019F3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>reg1_Info</cim:IdentifiedObject.name>
  <cim:TapChangerInfo.ptRatio>20</cim:TapChangerInfo.ptRatio>
  <cim:TapChangerInfo.ctRating>700</cim:TapChangerInfo.ctRating>
  <cim:TapChangerInfo.ctRatio>3500</cim:TapChangerInfo.ctRatio>
</cim:TapChangerInfo>
<cim:TapChangerControl rdf:ID="_5F57B8AE-658C-347A-6F15-18D2BF417DAC">
  <cim:IdentifiedObject.mRID>_5F57B8AE-658C-347A-6F15-18D2BF417DAC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>reg1_Ctrl</cim:IdentifiedObject.name>
  <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#RegulatingControlModeKind.voltage"/>
  <cim:RegulatingControl.Terminal rdf:resource="#_99F30DB3-6F56-9972-6ADE-D7E0A399122C"/>
  <cim:RegulatingControl.monitoredPhase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#PhaseCode.A"/>
  <cim:RegulatingControl.enabled>true</cim:RegulatingControl.enabled>
  <cim:RegulatingControl.discrete>true</cim:RegulatingControl.discrete>
  <cim:RegulatingControl.targetValue>122</cim:RegulatingControl.targetValue>
  <cim:RegulatingControl.targetDeadband>2</cim:RegulatingControl.targetDeadband>
  <cim:TapChangerControl.lineDropCompensation>true</cim:TapChangerControl.lineDropCompensation>
  <cim:TapChangerControl.lineDropR>3</cim:TapChangerControl.lineDropR>
  <cim:TapChangerControl.lineDropX>9</cim:TapChangerControl.lineDropX>
  <cim:TapChangerControl.reverseLineDropR>0</cim:TapChangerControl.reverseLineDropR>
  <cim:TapChangerControl.reverseLineDropX>0</cim:TapChangerControl.reverseLineDropX>
  <cim:TapChangerControl.limitVoltage>0</cim:TapChangerControl.limitVoltage>
  <cim:PowerSystemResource.Location rdf:resource="#_77F69F37-9C89-E121-74A4-9A9E73F82F94"/>
</cim:TapChangerControl>
<cim:RatioTapChanger rdf:ID="_64E56D0C-550B-5585-CC58-37F4928A0749">
  <cim:IdentifiedObject.mRID>_64E56D0C-550B-5585-CC58-37F4928A0749</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>reg1</cim:IdentifiedObject.name>
  <cim:RatioTapChanger.TransformerEnd rdf:resource="#_CF8DC1B1-30D0-4402-C447-DD80D2947BE2"/>
  <cim:TapChanger.TapChangerControl rdf:resource="#_5F57B8AE-658C-347A-6F15-18D2BF417DAC"/>
  <cim:RatioTapChanger.stepVoltageIncrement>0.62500000000000022</cim:RatioTapChanger.stepVoltageIncrement>
  <cim:RatioTapChanger.tculControlMode rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#TransformerControlMode.volt"/>
  <cim:TapChanger.highStep>32</cim:TapChanger.highStep>
  <cim:TapChanger.lowStep>0</cim:TapChanger.lowStep>
  <cim:TapChanger.neutralStep>16</cim:TapChanger.neutralStep>
  <cim:TapChanger.normalStep>16</cim:TapChanger.normalStep>
  <cim:TapChanger.neutralU>2400</cim:TapChanger.neutralU>
  <cim:TapChanger.initialDelay>15</cim:TapChanger.initialDelay>
  <cim:TapChanger.subsequentDelay>2</cim:TapChanger.subsequentDelay>
  <cim:TapChanger.ltcFlag>true</cim:TapChanger.ltcFlag>
  <cim:TapChanger.controlEnabled>true</cim:TapChanger.controlEnabled>
  <cim:TapChanger.step>1.0625</cim:TapChanger.step>
  <cim:PowerSystemResource.Location rdf:resource="#_77F69F37-9C89-E121-74A4-9A9E73F82F94"/>
</cim:RatioTapChanger>
<cim:Asset rdf:ID="_CAD8806E-9AFE-DD9C-F283-FF102F8B86B2">
  <cim:IdentifiedObject.mRID>_CAD8806E-9AFE-DD9C-F283-FF102F8B86B2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>TapChangerAsset_reg1</cim:IdentifiedObject.name>
  <cim:Asset.AssetInfo rdf:resource="#_14A948B5-9733-D0C7-192D-903DC7E019F3"/>
  <cim:Asset.PowerSystemResources rdf:resource="#_64E56D0C-550B-5585-CC58-37F4928A0749"/>
</cim:Asset>
<cim:TapChangerInfo rdf:ID="_C5CB07F5-8B08-3DD6-424F-C742D9ADDB90">
  <cim:IdentifiedObject.mRID>_C5CB07F5-8B08-3DD6-424F-C742D9ADDB90</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>reg2_Info</cim:IdentifiedObject.name>
  <cim:TapChangerInfo.ptRatio>20</cim:TapChangerInfo.ptRatio>
  <cim:TapChangerInfo.ctRating>700</cim:TapChangerInfo.ctRating>
  <cim:TapChangerInfo.ctRatio>3500</cim:TapChangerInfo.ctRatio>
</cim:TapChangerInfo>
<cim:TapChangerControl rdf:ID="_4A855273-DAD5-C629-D82D-ABCD6B4B0EA4">
  <cim:IdentifiedObject.mRID>_4A855273-DAD5-C629-D82D-ABCD6B4B0EA4</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>reg2_Ctrl</cim:IdentifiedObject.name>
  <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#RegulatingControlModeKind.voltage"/>
  <cim:RegulatingControl.Terminal rdf:resource="#_7485A583-E6CD-9863-8233-8BCD4DF61767"/>
  <cim:RegulatingControl.monitoredPhase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#PhaseCode.B"/>
  <cim:RegulatingControl.enabled>true</cim:RegulatingControl.enabled>
  <cim:RegulatingControl.discrete>true</cim:RegulatingControl.discrete>
  <cim:RegulatingControl.targetValue>122</cim:RegulatingControl.targetValue>
  <cim:RegulatingControl.targetDeadband>2</cim:RegulatingControl.targetDeadband>
  <cim:TapChangerControl.lineDropCompensation>true</cim:TapChangerControl.lineDropCompensation>
  <cim:TapChangerControl.lineDropR>3</cim:TapChangerControl.lineDropR>
  <cim:TapChangerControl.lineDropX>9</cim:TapChangerControl.lineDropX>
  <cim:TapChangerControl.reverseLineDropR>0</cim:TapChangerControl.reverseLineDropR>
  <cim:TapChangerControl.reverseLineDropX>0</cim:TapChangerControl.reverseLineDropX>
  <cim:TapChangerControl.limitVoltage>0</cim:TapChangerControl.limitVoltage>
  <cim:PowerSystemResource.Location rdf:resource="#_577DC3CF-469A-DCE4-F54F-BBDB5E2438A3"/>
</cim:TapChangerControl>
<cim:RatioTapChanger rdf:ID="_481618C3-6E69-96F8-468E-6675E7348AD6">
  <cim:IdentifiedObject.mRID>_481618C3-6E69-96F8-468E-6675E7348AD6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>reg2</cim:IdentifiedObject.name>
  <cim:RatioTapChanger.TransformerEnd rdf:resource="#_13165CF0-70BB-F6A4-5233-BEC6F6274FEE"/>
  <cim:TapChanger.TapChangerControl rdf:resource="#_4A855273-DAD5-C629-D82D-ABCD6B4B0EA4"/>
  <cim:RatioTapChanger.stepVoltageIncrement>0.62500000000000022</cim:RatioTapChanger.stepVoltageIncrement>
  <cim:RatioTapChanger.tculControlMode rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#TransformerControlMode.volt"/>
  <cim:TapChanger.highStep>32</cim:TapChanger.highStep>
  <cim:TapChanger.lowStep>0</cim:TapChanger.lowStep>
  <cim:TapChanger.neutralStep>16</cim:TapChanger.neutralStep>
  <cim:TapChanger.normalStep>16</cim:TapChanger.normalStep>
  <cim:TapChanger.neutralU>2400</cim:TapChanger.neutralU>
  <cim:TapChanger.initialDelay>15</cim:TapChanger.initialDelay>
  <cim:TapChanger.subsequentDelay>2</cim:TapChanger.subsequentDelay>
  <cim:TapChanger.ltcFlag>true</cim:TapChanger.ltcFlag>
  <cim:TapChanger.controlEnabled>true</cim:TapChanger.controlEnabled>
  <cim:TapChanger.step>1.05</cim:TapChanger.step>
  <cim:PowerSystemResource.Location rdf:resource="#_577DC3CF-469A-DCE4-F54F-BBDB5E2438A3"/>
</cim:RatioTapChanger>
<cim:Asset rdf:ID="_B487D030-FBEE-F828-6888-EDA08B329866">
  <cim:IdentifiedObject.mRID>_B487D030-FBEE-F828-6888-EDA08B329866</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>TapChangerAsset_reg2</cim:IdentifiedObject.name>
  <cim:Asset.AssetInfo rdf:resource="#_C5CB07F5-8B08-3DD6-424F-C742D9ADDB90"/>
  <cim:Asset.PowerSystemResources rdf:resource="#_481618C3-6E69-96F8-468E-6675E7348AD6"/>
</cim:Asset>
<cim:TapChangerInfo rdf:ID="_325F2006-65A1-73FA-425B-6274182F40A8">
  <cim:IdentifiedObject.mRID>_325F2006-65A1-73FA-425B-6274182F40A8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>reg3_Info</cim:IdentifiedObject.name>
  <cim:TapChangerInfo.ptRatio>20</cim:TapChangerInfo.ptRatio>
  <cim:TapChangerInfo.ctRating>700</cim:TapChangerInfo.ctRating>
  <cim:TapChangerInfo.ctRatio>3500</cim:TapChangerInfo.ctRatio>
</cim:TapChangerInfo>
<cim:TapChangerControl rdf:ID="_DB33DE5E-AE34-5662-A4E3-E75D0EA1ACEB">
  <cim:IdentifiedObject.mRID>_DB33DE5E-AE34-5662-A4E3-E75D0EA1ACEB</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>reg3_Ctrl</cim:IdentifiedObject.name>
  <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#RegulatingControlModeKind.voltage"/>
  <cim:RegulatingControl.Terminal rdf:resource="#_BE0A14E7-9CFF-3842-39CC-765137FB40B1"/>
  <cim:RegulatingControl.monitoredPhase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#PhaseCode.C"/>
  <cim:RegulatingControl.enabled>true</cim:RegulatingControl.enabled>
  <cim:RegulatingControl.discrete>true</cim:RegulatingControl.discrete>
  <cim:RegulatingControl.targetValue>122</cim:RegulatingControl.targetValue>
  <cim:RegulatingControl.targetDeadband>2</cim:RegulatingControl.targetDeadband>
  <cim:TapChangerControl.lineDropCompensation>true</cim:TapChangerControl.lineDropCompensation>
  <cim:TapChangerControl.lineDropR>3</cim:TapChangerControl.lineDropR>
  <cim:TapChangerControl.lineDropX>9</cim:TapChangerControl.lineDropX>
  <cim:TapChangerControl.reverseLineDropR>0</cim:TapChangerControl.reverseLineDropR>
  <cim:TapChangerControl.reverseLineDropX>0</cim:TapChangerControl.reverseLineDropX>
  <cim:TapChangerControl.limitVoltage>0</cim:TapChangerControl.limitVoltage>
  <cim:PowerSystemResource.Location rdf:resource="#_4B14E664-DC90-62DA-97A4-16D7F13269E3"/>
</cim:TapChangerControl>
<cim:RatioTapChanger rdf:ID="_F551908B-5998-CF59-BAE2-95E006995E27">
  <cim:IdentifiedObject.mRID>_F551908B-5998-CF59-BAE2-95E006995E27</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>reg3</cim:IdentifiedObject.name>
  <cim:RatioTapChanger.TransformerEnd rdf:resource="#_56011910-15AB-8B91-501B-1A4EC03419FC"/>
  <cim:TapChanger.TapChangerControl rdf:resource="#_DB33DE5E-AE34-5662-A4E3-E75D0EA1ACEB"/>
  <cim:RatioTapChanger.stepVoltageIncrement>0.62500000000000022</cim:RatioTapChanger.stepVoltageIncrement>
  <cim:RatioTapChanger.tculControlMode rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#TransformerControlMode.volt"/>
  <cim:TapChanger.highStep>32</cim:TapChanger.highStep>
  <cim:TapChanger.lowStep>0</cim:TapChanger.lowStep>
  <cim:TapChanger.neutralStep>16</cim:TapChanger.neutralStep>
  <cim:TapChanger.normalStep>16</cim:TapChanger.normalStep>
  <cim:TapChanger.neutralU>2400</cim:TapChanger.neutralU>
  <cim:TapChanger.initialDelay>15</cim:TapChanger.initialDelay>
  <cim:TapChanger.subsequentDelay>2</cim:TapChanger.subsequentDelay>
  <cim:TapChanger.ltcFlag>true</cim:TapChanger.ltcFlag>
  <cim:TapChanger.controlEnabled>true</cim:TapChanger.controlEnabled>
  <cim:TapChanger.step>1.0687500000000001</cim:TapChanger.step>
  <cim:PowerSystemResource.Location rdf:resource="#_4B14E664-DC90-62DA-97A4-16D7F13269E3"/>
</cim:RatioTapChanger>
<cim:Asset rdf:ID="_F44F7CFF-B431-D829-6DBD-9C96EE7CDEFD">
  <cim:IdentifiedObject.mRID>_F44F7CFF-B431-D829-6DBD-9C96EE7CDEFD</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>TapChangerAsset_reg3</cim:IdentifiedObject.name>
  <cim:Asset.AssetInfo rdf:resource="#_325F2006-65A1-73FA-425B-6274182F40A8"/>
  <cim:Asset.PowerSystemResources rdf:resource="#_F551908B-5998-CF59-BAE2-95E006995E27"/>
</cim:Asset>
<cim:ACLineSegment rdf:ID="_65E14B4E-6127-F9EF-6ED5-0155DBC8F829">
  <cim:IdentifiedObject.mRID>_65E14B4E-6127-F9EF-6ED5-0155DBC8F829</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>650632</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_D3126ACA-3095-D8D4-DF64-950149D7A7E2"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_22005B55-8EA0-D51A-931E-972D8D04091F"/>
  <cim:Conductor.length>609.60000000000002</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_0D6A9337-1177-8D58-E533-6D6F76EDBCFB"/>
  <cim:PowerSystemResource.Location rdf:resource="#_7F0F5BD9-6073-2582-4B78-8C578078CB35"/>
</cim:ACLineSegment>
<cim:Terminal rdf:ID="_FBAD3435-22F5-D74D-3F6E-162046E470DD">
  <cim:IdentifiedObject.mRID>_FBAD3435-22F5-D74D-3F6E-162046E470DD</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>650632_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_65E14B4E-6127-F9EF-6ED5-0155DBC8F829"/>
  <cim:Terminal.ConnectivityNode rdf:resource="#_3D3D2032-69B8-9F2B-ADEC-65223D3E6CCC"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_29D04B10-EC57-A317-0C67-14192DC9CFF2">
  <cim:IdentifiedObject.mRID>_29D04B10-EC57-A317-0C67-14192DC9CFF2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>650632_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_65E14B4E-6127-F9EF-6ED5-0155DBC8F829"/>
  <cim:Terminal.ConnectivityNode rdf:resource="#_A22E0211-CA32-9988-4ACD-E9BA3F8414B3"/>
</cim:Terminal>
<cim:Location rdf:ID="_7F0F5BD9-6073-2582-4B78-8C578078CB35">
  <cim:IdentifiedObject.mRID>_7F0F5BD9-6073-2582-4B78-8C578078CB35</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>650632_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_5B126F1A-22A2-FF82-396F-4AE09F3003D0"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_AAAD4EC7-3DEA-4A2A-F410-1D6FDF30E18D">
  <cim:PositionPoint.Location rdf:resource="#_7F0F5BD9-6073-2582-4B78-8C578078CB35"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>300</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_3A71171D-0754-3BD6-BC34-20A637862DE5">
  <cim:PositionPoint.Location rdf:resource="#_7F0F5BD9-6073-2582-4B78-8C578078CB35"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>250</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_77DCAC42-E4F3-166D-D207-50E9DBAEFA62">
  <cim:IdentifiedObject.mRID>_77DCAC42-E4F3-166D-D207-50E9DBAEFA62</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>632670</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_D3126ACA-3095-D8D4-DF64-950149D7A7E2"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_22005B55-8EA0-D51A-931E-972D8D04091F"/>
  <cim:Conductor.length>203.30160000000001</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_0D6A9337-1177-8D58-E533-6D6F76EDBCFB"/>
  <cim:PowerSystemResource.Location rdf:resource="#_C98016EB-7B30-3B36-23C9-DD211EDD4174"/>
</cim:ACLineSegment>
<cim:Terminal rdf:ID="_32AC0C01-01A8-3B2B-4B15-4A93EF1159AF">
  <cim:IdentifiedObject.mRID>_32AC0C01-01A8-3B2B-4B15-4A93EF1159AF</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>632670_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_77DCAC42-E4F3-166D-D207-50E9DBAEFA62"/>
  <cim:Terminal.ConnectivityNode rdf:resource="#_A22E0211-CA32-9988-4ACD-E9BA3F8414B3"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_F1FC4313-26DB-9F28-AD94-C03219DB8D85">
  <cim:IdentifiedObject.mRID>_F1FC4313-26DB-9F28-AD94-C03219DB8D85</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>632670_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_77DCAC42-E4F3-166D-D207-50E9DBAEFA62"/>
  <cim:Terminal.ConnectivityNode rdf:resource="#_445C74BB-663B-753A-04B2-A21C1D32A116"/>
</cim:Terminal>
<cim:Location rdf:ID="_C98016EB-7B30-3B36-23C9-DD211EDD4174">
  <cim:IdentifiedObject.mRID>_C98016EB-7B30-3B36-23C9-DD211EDD4174</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>632670_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_5B126F1A-22A2-FF82-396F-4AE09F3003D0"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_FB018B9A-5A47-C9AC-5410-D93606E03FC7">
  <cim:PositionPoint.Location rdf:resource="#_C98016EB-7B30-3B36-23C9-DD211EDD4174"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>250</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_7129B334-2CD5-350A-C9A7-06F64EFCD0E6">
  <cim:PositionPoint.Location rdf:resource="#_C98016EB-7B30-3B36-23C9-DD211EDD4174"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>200</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_2EE196E7-A3EC-E543-843B-2FA23DB8F6A5">
  <cim:IdentifiedObject.mRID>_2EE196E7-A3EC-E543-843B-2FA23DB8F6A5</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>670671</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_D3126ACA-3095-D8D4-DF64-950149D7A7E2"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_22005B55-8EA0-D51A-931E-972D8D04091F"/>
  <cim:Conductor.length>406.29840000000002</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_0D6A9337-1177-8D58-E533-6D6F76EDBCFB"/>
  <cim:PowerSystemResource.Location rdf:resource="#_DFC6EA7B-CF69-8131-86C4-47BCE0B6B36D"/>
</cim:ACLineSegment>
<cim:Terminal rdf:ID="_1D80DF1B-E015-E60C-7C42-2AB7A348902D">
  <cim:IdentifiedObject.mRID>_1D80DF1B-E015-E60C-7C42-2AB7A348902D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>670671_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_2EE196E7-A3EC-E543-843B-2FA23DB8F6A5"/>
  <cim:Terminal.ConnectivityNode rdf:resource="#_445C74BB-663B-753A-04B2-A21C1D32A116"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_60C51FEB-8AC5-62CA-BD22-9CB49A70317D">
  <cim:IdentifiedObject.mRID>_60C51FEB-8AC5-62CA-BD22-9CB49A70317D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>670671_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_2EE196E7-A3EC-E543-843B-2FA23DB8F6A5"/>
  <cim:Terminal.ConnectivityNode rdf:resource="#_AE81C775-B93C-F50F-CEDA-F714940A321B"/>
</cim:Terminal>
<cim:Location rdf:ID="_DFC6EA7B-CF69-8131-86C4-47BCE0B6B36D">
  <cim:IdentifiedObject.mRID>_DFC6EA7B-CF69-8131-86C4-47BCE0B6B36D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>670671_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_5B126F1A-22A2-FF82-396F-4AE09F3003D0"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_AB92336A-6F1C-07F3-4BD4-564AB35498ED">
  <cim:PositionPoint.Location rdf:resource="#_DFC6EA7B-CF69-8131-86C4-47BCE0B6B36D"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>200</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_1BAB0531-5257-2F4E-4E00-DA806086B808">
  <cim:PositionPoint.Location rdf:resource="#_DFC6EA7B-CF69-8131-86C4-47BCE0B6B36D"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>100</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_FF0BB7B3-FD90-2B85-1E48-F88863605158">
  <cim:IdentifiedObject.mRID>_FF0BB7B3-FD90-2B85-1E48-F88863605158</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>671680</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_D3126ACA-3095-D8D4-DF64-950149D7A7E2"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_22005B55-8EA0-D51A-931E-972D8D04091F"/>
  <cim:Conductor.length>304.80000000000001</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_0D6A9337-1177-8D58-E533-6D6F76EDBCFB"/>
  <cim:PowerSystemResource.Location rdf:resource="#_A15F8B0E-8F1F-A8F8-49BA-06F3CE2D2C2D"/>
</cim:ACLineSegment>
<cim:Terminal rdf:ID="_9FBBF7A4-1A39-E8B6-4669-A5400B01723A">
  <cim:IdentifiedObject.mRID>_9FBBF7A4-1A39-E8B6-4669-A5400B01723A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>671680_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_FF0BB7B3-FD90-2B85-1E48-F88863605158"/>
  <cim:Terminal.ConnectivityNode rdf:resource="#_AE81C775-B93C-F50F-CEDA-F714940A321B"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_7AA928F9-66E1-EC52-9DD2-B9AC0A950C6A">
  <cim:IdentifiedObject.mRID>_7AA928F9-66E1-EC52-9DD2-B9AC0A950C6A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>671680_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_FF0BB7B3-FD90-2B85-1E48-F88863605158"/>
  <cim:Terminal.ConnectivityNode rdf:resource="#_9E2F0E62-7621-00B6-2749-2CFE4EE1E24B"/>
</cim:Terminal>
<cim:Location rdf:ID="_A15F8B0E-8F1F-A8F8-49BA-06F3CE2D2C2D">
  <cim:IdentifiedObject.mRID>_A15F8B0E-8F1F-A8F8-49BA-06F3CE2D2C2D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>671680_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_5B126F1A-22A2-FF82-396F-4AE09F3003D0"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_E6A50AF0-CE8E-7BEF-E1AE-E9B4E4D7B445">
  <cim:PositionPoint.Location rdf:resource="#_A15F8B0E-8F1F-A8F8-49BA-06F3CE2D2C2D"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>100</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_D2CF19E2-F934-B6E3-9F6A-18BEEB3256AC">
  <cim:PositionPoint.Location rdf:resource="#_A15F8B0E-8F1F-A8F8-49BA-06F3CE2D2C2D"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>0</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_8BAF7607-20BD-1601-7324-711378DEDA17">
  <cim:IdentifiedObject.mRID>_8BAF7607-20BD-1601-7324-711378DEDA17</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>632633</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_D3126ACA-3095-D8D4-DF64-950149D7A7E2"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_22005B55-8EA0-D51A-931E-972D8D04091F"/>
  <cim:Conductor.length>152.40000000000001</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_B144847F-D058-305D-34AE-B452BBD3A02C"/>
  <cim:PowerSystemResource.Location rdf:resource="#_160F68E0-9BAA-6B40-6F16-6BADB31A4130"/>
</cim:ACLineSegment>
<cim:Terminal rdf:ID="_5BECD6A9-BA98-038F-5C2D-AC24548A69AF">
  <cim:IdentifiedObject.mRID>_5BECD6A9-BA98-038F-5C2D-AC24548A69AF</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>632633_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_8BAF7607-20BD-1601-7324-711378DEDA17"/>
  <cim:Terminal.ConnectivityNode rdf:resource="#_A22E0211-CA32-9988-4ACD-E9BA3F8414B3"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_6042D37A-474E-C2BC-ACAF-AFF121D91D3A">
  <cim:IdentifiedObject.mRID>_6042D37A-474E-C2BC-ACAF-AFF121D91D3A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>632633_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_8BAF7607-20BD-1601-7324-711378DEDA17"/>
  <cim:Terminal.ConnectivityNode rdf:resource="#_BBA1BCB2-E331-A0BE-AB21-BEDCBB6B6DC7"/>
</cim:Terminal>
<cim:Location rdf:ID="_160F68E0-9BAA-6B40-6F16-6BADB31A4130">
  <cim:IdentifiedObject.mRID>_160F68E0-9BAA-6B40-6F16-6BADB31A4130</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>632633_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_5B126F1A-22A2-FF82-396F-4AE09F3003D0"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_52AF8083-1094-DA11-18FC-DECEA639A4F8">
  <cim:PositionPoint.Location rdf:resource="#_160F68E0-9BAA-6B40-6F16-6BADB31A4130"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>250</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_45AAF60B-B2B3-958B-31A1-34854E40BE23">
  <cim:PositionPoint.Location rdf:resource="#_160F68E0-9BAA-6B40-6F16-6BADB31A4130"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>350</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>250</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_DB3E5B42-AD67-CC80-7DE2-F46BE951B124">
  <cim:IdentifiedObject.mRID>_DB3E5B42-AD67-CC80-7DE2-F46BE951B124</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>632645</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_D3126ACA-3095-D8D4-DF64-950149D7A7E2"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_22005B55-8EA0-D51A-931E-972D8D04091F"/>
  <cim:Conductor.length>152.40000000000001</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_30E6983C-9A75-D324-805A-B577912157EE"/>
  <cim:PowerSystemResource.Location rdf:resource="#_448DBC90-2075-51FE-3EC4-FF2AED8E003D"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_52B7780F-F3B7-B781-2AB8-53D24A8AF759">
  <cim:IdentifiedObject.mRID>_52B7780F-F3B7-B781-2AB8-53D24A8AF759</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>632645_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_DB3E5B42-AD67-CC80-7DE2-F46BE951B124"/>
  <cim:PowerSystemResource.Location rdf:resource="#_448DBC90-2075-51FE-3EC4-FF2AED8E003D"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_8A2355FD-BE30-E427-7F79-26B33F9F6838">
  <cim:IdentifiedObject.mRID>_8A2355FD-BE30-E427-7F79-26B33F9F6838</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>632645_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_DB3E5B42-AD67-CC80-7DE2-F46BE951B124"/>
  <cim:PowerSystemResource.Location rdf:resource="#_448DBC90-2075-51FE-3EC4-FF2AED8E003D"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_5D1791C0-4FBA-3A02-92B7-2073B1D34085">
  <cim:IdentifiedObject.mRID>_5D1791C0-4FBA-3A02-92B7-2073B1D34085</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>632645_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_DB3E5B42-AD67-CC80-7DE2-F46BE951B124"/>
  <cim:Terminal.ConnectivityNode rdf:resource="#_A22E0211-CA32-9988-4ACD-E9BA3F8414B3"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_8D863455-0016-C32E-25B4-B365EFDB847B">
  <cim:IdentifiedObject.mRID>_8D863455-0016-C32E-25B4-B365EFDB847B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>632645_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_DB3E5B42-AD67-CC80-7DE2-F46BE951B124"/>
  <cim:Terminal.ConnectivityNode rdf:resource="#_0274302A-90E5-4EBB-B014-169AD8986926"/>
</cim:Terminal>
<cim:Location rdf:ID="_448DBC90-2075-51FE-3EC4-FF2AED8E003D">
  <cim:IdentifiedObject.mRID>_448DBC90-2075-51FE-3EC4-FF2AED8E003D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>632645_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_5B126F1A-22A2-FF82-396F-4AE09F3003D0"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_FEF5D565-E10C-3A52-2A74-64615E9A0E19">
  <cim:PositionPoint.Location rdf:resource="#_448DBC90-2075-51FE-3EC4-FF2AED8E003D"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>250</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_520B5341-4038-B1AC-4874-CC846CB7F1A8">
  <cim:PositionPoint.Location rdf:resource="#_448DBC90-2075-51FE-3EC4-FF2AED8E003D"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>100</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>250</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_E26C3B4C-6325-9803-8DB3-BBA1D07A76D2">
  <cim:IdentifiedObject.mRID>_E26C3B4C-6325-9803-8DB3-BBA1D07A76D2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>645646</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_D3126ACA-3095-D8D4-DF64-950149D7A7E2"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_22005B55-8EA0-D51A-931E-972D8D04091F"/>
  <cim:Conductor.length>91.439999999999998</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_30E6983C-9A75-D324-805A-B577912157EE"/>
  <cim:PowerSystemResource.Location rdf:resource="#_C99B8E47-4772-5B36-C8AF-8F8D3F25D679"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_70430351-451A-8A10-22AA-9E0B7AAEA713">
  <cim:IdentifiedObject.mRID>_70430351-451A-8A10-22AA-9E0B7AAEA713</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>645646_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_E26C3B4C-6325-9803-8DB3-BBA1D07A76D2"/>
  <cim:PowerSystemResource.Location rdf:resource="#_C99B8E47-4772-5B36-C8AF-8F8D3F25D679"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_15A84782-B1E3-AB80-B1A9-FA49C344B9B0">
  <cim:IdentifiedObject.mRID>_15A84782-B1E3-AB80-B1A9-FA49C344B9B0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>645646_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_E26C3B4C-6325-9803-8DB3-BBA1D07A76D2"/>
  <cim:PowerSystemResource.Location rdf:resource="#_C99B8E47-4772-5B36-C8AF-8F8D3F25D679"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_FEACAA30-1005-1BA8-80D5-B770C16D2200">
  <cim:IdentifiedObject.mRID>_FEACAA30-1005-1BA8-80D5-B770C16D2200</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>645646_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_E26C3B4C-6325-9803-8DB3-BBA1D07A76D2"/>
  <cim:Terminal.ConnectivityNode rdf:resource="#_0274302A-90E5-4EBB-B014-169AD8986926"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_0FB79525-6210-7B66-E629-32F87365E25F">
  <cim:IdentifiedObject.mRID>_0FB79525-6210-7B66-E629-32F87365E25F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>645646_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_E26C3B4C-6325-9803-8DB3-BBA1D07A76D2"/>
  <cim:Terminal.ConnectivityNode rdf:resource="#_DFA5E1D8-28AB-930B-648C-DAAF4AF389C5"/>
</cim:Terminal>
<cim:Location rdf:ID="_C99B8E47-4772-5B36-C8AF-8F8D3F25D679">
  <cim:IdentifiedObject.mRID>_C99B8E47-4772-5B36-C8AF-8F8D3F25D679</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>645646_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_5B126F1A-22A2-FF82-396F-4AE09F3003D0"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_FB7C5B65-0310-9BA2-8CDF-2E863799D36F">
  <cim:PositionPoint.Location rdf:resource="#_C99B8E47-4772-5B36-C8AF-8F8D3F25D679"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>100</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>250</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_E9B31FF7-3FA7-F24C-7F63-B90D94DBA563">
  <cim:PositionPoint.Location rdf:resource="#_C99B8E47-4772-5B36-C8AF-8F8D3F25D679"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>0</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>250</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_8FA91524-781D-9F8E-4584-31846ED6CE40">
  <cim:IdentifiedObject.mRID>_8FA91524-781D-9F8E-4584-31846ED6CE40</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>692675</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_D3126ACA-3095-D8D4-DF64-950149D7A7E2"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_22005B55-8EA0-D51A-931E-972D8D04091F"/>
  <cim:Conductor.length>152.40000000000001</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_C6854D92-7648-D232-A7A6-BE67E12D7C79"/>
  <cim:PowerSystemResource.Location rdf:resource="#_C830E18E-9B00-7067-8A0D-62089FF5EC90"/>
</cim:ACLineSegment>
<cim:Terminal rdf:ID="_60E78957-4D34-D06A-C717-A69880B12C8C">
  <cim:IdentifiedObject.mRID>_60E78957-4D34-D06A-C717-A69880B12C8C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>692675_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_8FA91524-781D-9F8E-4584-31846ED6CE40"/>
  <cim:Terminal.ConnectivityNode rdf:resource="#_27954FFA-358E-DD72-F8FB-2C385F37036E"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_16CF7E0D-389A-EE83-04C5-6605BE8287CE">
  <cim:IdentifiedObject.mRID>_16CF7E0D-389A-EE83-04C5-6605BE8287CE</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>692675_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_8FA91524-781D-9F8E-4584-31846ED6CE40"/>
  <cim:Terminal.ConnectivityNode rdf:resource="#_49A9455C-DE6A-6ED9-E543-1ADEF7261392"/>
</cim:Terminal>
<cim:Location rdf:ID="_C830E18E-9B00-7067-8A0D-62089FF5EC90">
  <cim:IdentifiedObject.mRID>_C830E18E-9B00-7067-8A0D-62089FF5EC90</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>692675_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_5B126F1A-22A2-FF82-396F-4AE09F3003D0"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_16927E3C-6A10-C9C2-C385-4370DD536D72">
  <cim:PositionPoint.Location rdf:resource="#_C830E18E-9B00-7067-8A0D-62089FF5EC90"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>250</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>100</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_51E27B83-D059-CD3B-9D14-2A5BBDA53D30">
  <cim:PositionPoint.Location rdf:resource="#_C830E18E-9B00-7067-8A0D-62089FF5EC90"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>400</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>100</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_54BA304E-2BF2-42E8-148E-EB680520A9D0">
  <cim:IdentifiedObject.mRID>_54BA304E-2BF2-42E8-148E-EB680520A9D0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>671684</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_D3126ACA-3095-D8D4-DF64-950149D7A7E2"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_22005B55-8EA0-D51A-931E-972D8D04091F"/>
  <cim:Conductor.length>91.439999999999998</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_03BA3CD3-C79C-95D0-CBC1-AA0F50F6AB6A"/>
  <cim:PowerSystemResource.Location rdf:resource="#_66DBE164-AC77-50FE-8242-DAED01378485"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_4A2C13D4-1A5D-013C-530F-730D743DF257">
  <cim:IdentifiedObject.mRID>_4A2C13D4-1A5D-013C-530F-730D743DF257</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>671684_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_54BA304E-2BF2-42E8-148E-EB680520A9D0"/>
  <cim:PowerSystemResource.Location rdf:resource="#_66DBE164-AC77-50FE-8242-DAED01378485"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_8319523F-F3DC-D17B-E5AF-54A930F4558C">
  <cim:IdentifiedObject.mRID>_8319523F-F3DC-D17B-E5AF-54A930F4558C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>671684_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_54BA304E-2BF2-42E8-148E-EB680520A9D0"/>
  <cim:PowerSystemResource.Location rdf:resource="#_66DBE164-AC77-50FE-8242-DAED01378485"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_AB2EB3F0-48C3-EEB3-991C-737AAC22F4DE">
  <cim:IdentifiedObject.mRID>_AB2EB3F0-48C3-EEB3-991C-737AAC22F4DE</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>671684_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_54BA304E-2BF2-42E8-148E-EB680520A9D0"/>
  <cim:Terminal.ConnectivityNode rdf:resource="#_AE81C775-B93C-F50F-CEDA-F714940A321B"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_6845E240-9251-A4D3-DF25-142139E608A0">
  <cim:IdentifiedObject.mRID>_6845E240-9251-A4D3-DF25-142139E608A0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>671684_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_54BA304E-2BF2-42E8-148E-EB680520A9D0"/>
  <cim:Terminal.ConnectivityNode rdf:resource="#_AB8817AA-207D-0994-1362-4A3CBA662683"/>
</cim:Terminal>
<cim:Location rdf:ID="_66DBE164-AC77-50FE-8242-DAED01378485">
  <cim:IdentifiedObject.mRID>_66DBE164-AC77-50FE-8242-DAED01378485</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>671684_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_5B126F1A-22A2-FF82-396F-4AE09F3003D0"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_B96C2359-518C-5DAD-4053-A9D3369A0E8C">
  <cim:PositionPoint.Location rdf:resource="#_66DBE164-AC77-50FE-8242-DAED01378485"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>100</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_89E23C67-3529-DABA-F10A-FC7560E05E81">
  <cim:PositionPoint.Location rdf:resource="#_66DBE164-AC77-50FE-8242-DAED01378485"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>100</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>100</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_285DE7C9-1C81-19BB-74B4-03D037C4E681">
  <cim:IdentifiedObject.mRID>_285DE7C9-1C81-19BB-74B4-03D037C4E681</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>684611</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_D3126ACA-3095-D8D4-DF64-950149D7A7E2"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_22005B55-8EA0-D51A-931E-972D8D04091F"/>
  <cim:Conductor.length>91.439999999999998</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_5CFD8DB6-BAF4-14A3-238C-6D9CFD3B034C"/>
  <cim:PowerSystemResource.Location rdf:resource="#_D5970A94-67E9-1297-C9D8-2004C4828B82"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_C6E09984-783E-2E6C-53D7-C6B5C644B352">
  <cim:IdentifiedObject.mRID>_C6E09984-783E-2E6C-53D7-C6B5C644B352</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>684611_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_285DE7C9-1C81-19BB-74B4-03D037C4E681"/>
  <cim:PowerSystemResource.Location rdf:resource="#_D5970A94-67E9-1297-C9D8-2004C4828B82"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_1EAEF287-341F-491C-B911-9F17DEFD9332">
  <cim:IdentifiedObject.mRID>_1EAEF287-341F-491C-B911-9F17DEFD9332</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>684611_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_285DE7C9-1C81-19BB-74B4-03D037C4E681"/>
  <cim:Terminal.ConnectivityNode rdf:resource="#_AB8817AA-207D-0994-1362-4A3CBA662683"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_7D5C48CA-3BA9-F0A3-E9F6-BA9E880E18BA">
  <cim:IdentifiedObject.mRID>_7D5C48CA-3BA9-F0A3-E9F6-BA9E880E18BA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>684611_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_285DE7C9-1C81-19BB-74B4-03D037C4E681"/>
  <cim:Terminal.ConnectivityNode rdf:resource="#_F826B810-C91B-9DA9-3C66-34352B41F0D2"/>
</cim:Terminal>
<cim:Location rdf:ID="_D5970A94-67E9-1297-C9D8-2004C4828B82">
  <cim:IdentifiedObject.mRID>_D5970A94-67E9-1297-C9D8-2004C4828B82</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>684611_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_5B126F1A-22A2-FF82-396F-4AE09F3003D0"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_5AC464D2-D25B-C4E7-E908-799AD9C8AAA2">
  <cim:PositionPoint.Location rdf:resource="#_D5970A94-67E9-1297-C9D8-2004C4828B82"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>100</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>100</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_42AF17EA-25A5-D8FB-25C6-471F4C869E8E">
  <cim:PositionPoint.Location rdf:resource="#_D5970A94-67E9-1297-C9D8-2004C4828B82"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>0</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>100</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_5F394134-7217-5893-414F-4D4D231DB8BE">
  <cim:IdentifiedObject.mRID>_5F394134-7217-5893-414F-4D4D231DB8BE</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>684652</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_D3126ACA-3095-D8D4-DF64-950149D7A7E2"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_22005B55-8EA0-D51A-931E-972D8D04091F"/>
  <cim:Conductor.length>243.84</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_E301F615-4587-EFF0-9EB8-7BDD803FF2DC"/>
  <cim:PowerSystemResource.Location rdf:resource="#_EDFD5E1D-76A0-B5A5-F1BA-30DBBB268595"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_C0483DB2-7AB9-ABC6-396C-3C6B9DB2D6E1">
  <cim:IdentifiedObject.mRID>_C0483DB2-7AB9-ABC6-396C-3C6B9DB2D6E1</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>684652_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_5F394134-7217-5893-414F-4D4D231DB8BE"/>
  <cim:PowerSystemResource.Location rdf:resource="#_EDFD5E1D-76A0-B5A5-F1BA-30DBBB268595"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_F091C9C9-9EC0-576F-E8A8-FE89B35A9D45">
  <cim:IdentifiedObject.mRID>_F091C9C9-9EC0-576F-E8A8-FE89B35A9D45</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>684652_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_5F394134-7217-5893-414F-4D4D231DB8BE"/>
  <cim:Terminal.ConnectivityNode rdf:resource="#_AB8817AA-207D-0994-1362-4A3CBA662683"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_6BC9984E-94C7-CF77-48FB-CE4EA75ADB2E">
  <cim:IdentifiedObject.mRID>_6BC9984E-94C7-CF77-48FB-CE4EA75ADB2E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>684652_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_5F394134-7217-5893-414F-4D4D231DB8BE"/>
  <cim:Terminal.ConnectivityNode rdf:resource="#_EFB6B69A-6195-291A-D35A-5DD86A2D5019"/>
</cim:Terminal>
<cim:Location rdf:ID="_EDFD5E1D-76A0-B5A5-F1BA-30DBBB268595">
  <cim:IdentifiedObject.mRID>_EDFD5E1D-76A0-B5A5-F1BA-30DBBB268595</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>684652_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_5B126F1A-22A2-FF82-396F-4AE09F3003D0"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_AA34C332-4FAB-DF9A-7B46-063412DE2302">
  <cim:PositionPoint.Location rdf:resource="#_EDFD5E1D-76A0-B5A5-F1BA-30DBBB268595"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>100</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>100</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_9BBA4701-F630-5AC8-CD8B-699A850A4159">
  <cim:PositionPoint.Location rdf:resource="#_EDFD5E1D-76A0-B5A5-F1BA-30DBBB268595"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>100</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>0</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:LoadBreakSwitch rdf:ID="_EA492C1D-B059-0292-FA06-3CDBC600D697">
  <cim:IdentifiedObject.mRID>_EA492C1D-B059-0292-FA06-3CDBC600D697</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>671692</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_D3126ACA-3095-D8D4-DF64-950149D7A7E2"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_22005B55-8EA0-D51A-931E-972D8D04091F"/>
  <cim:ProtectedSwitch.breakingCapacity>400</cim:ProtectedSwitch.breakingCapacity>
  <cim:Switch.ratedCurrent>400</cim:Switch.ratedCurrent>
  <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
  <cim:Switch.open>false</cim:Switch.open>
  <cim:Switch.retained>true</cim:Switch.retained>
  <cim:PowerSystemResource.Location rdf:resource="#_4F0FE3D0-C180-6D9C-8404-F23037980652"/>
</cim:LoadBreakSwitch>
<cim:Terminal rdf:ID="_2091B27B-FE44-2A93-4595-200ED439781F">
  <cim:IdentifiedObject.mRID>_2091B27B-FE44-2A93-4595-200ED439781F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>671692_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_EA492C1D-B059-0292-FA06-3CDBC600D697"/>
  <cim:Terminal.ConnectivityNode rdf:resource="#_AE81C775-B93C-F50F-CEDA-F714940A321B"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_AB104ED3-B7EF-CFB4-85A7-014E90F9DE22">
  <cim:IdentifiedObject.mRID>_AB104ED3-B7EF-CFB4-85A7-014E90F9DE22</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>671692_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_EA492C1D-B059-0292-FA06-3CDBC600D697"/>
  <cim:Terminal.ConnectivityNode rdf:resource="#_27954FFA-358E-DD72-F8FB-2C385F37036E"/>
</cim:Terminal>
<cim:Location rdf:ID="_4F0FE3D0-C180-6D9C-8404-F23037980652">
  <cim:IdentifiedObject.mRID>_4F0FE3D0-C180-6D9C-8404-F23037980652</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>671692_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_5B126F1A-22A2-FF82-396F-4AE09F3003D0"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_5A0E851E-6D12-9833-F078-FFB79BDFEF1E">
  <cim:PositionPoint.Location rdf:resource="#_4F0FE3D0-C180-6D9C-8404-F23037980652"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>100</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_EA46C80A-726D-39CA-3420-E5AE82C55E9D">
  <cim:PositionPoint.Location rdf:resource="#_4F0FE3D0-C180-6D9C-8404-F23037980652"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>250</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>100</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:LoadResponseCharacteristic rdf:ID="_AD8E22F2-5F69-3FBC-0E2A-8A9233D73A87">
  <cim:IdentifiedObject.mRID>_AD8E22F2-5F69-3FBC-0E2A-8A9233D73A87</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>Constant kVA</cim:IdentifiedObject.name>
  <cim:LoadResponseCharacteristic.exponentModel>false</cim:LoadResponseCharacteristic.exponentModel>
  <cim:LoadResponseCharacteristic.pConstantImpedance>0</cim:LoadResponseCharacteristic.pConstantImpedance>
  <cim:LoadResponseCharacteristic.pConstantCurrent>0</cim:LoadResponseCharacteristic.pConstantCurrent>
  <cim:LoadResponseCharacteristic.pConstantPower>100</cim:LoadResponseCharacteristic.pConstantPower>
  <cim:LoadResponseCharacteristic.qConstantImpedance>0</cim:LoadResponseCharacteristic.qConstantImpedance>
  <cim:LoadResponseCharacteristic.qConstantCurrent>0</cim:LoadResponseCharacteristic.qConstantCurrent>
  <cim:LoadResponseCharacteristic.qConstantPower>100</cim:LoadResponseCharacteristic.qConstantPower>
  <cim:LoadResponseCharacteristic.pVoltageExponent>0</cim:LoadResponseCharacteristic.pVoltageExponent>
  <cim:LoadResponseCharacteristic.qVoltageExponent>0</cim:LoadResponseCharacteristic.qVoltageExponent>
  <cim:LoadResponseCharacteristic.pFrequencyExponent>0</cim:LoadResponseCharacteristic.pFrequencyExponent>
  <cim:LoadResponseCharacteristic.qFrequencyExponent>0</cim:LoadResponseCharacteristic.qFrequencyExponent>
</cim:LoadResponseCharacteristic>
<cim:LoadResponseCharacteristic rdf:ID="_B6408B56-5A7F-08B3-0A4E-017E05E79AA7">
  <cim:IdentifiedObject.mRID>_B6408B56-5A7F-08B3-0A4E-017E05E79AA7</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>Constant Z</cim:IdentifiedObject.name>
  <cim:LoadResponseCharacteristic.exponentModel>false</cim:LoadResponseCharacteristic.exponentModel>
  <cim:LoadResponseCharacteristic.pConstantImpedance>100</cim:LoadResponseCharacteristic.pConstantImpedance>
  <cim:LoadResponseCharacteristic.pConstantCurrent>0</cim:LoadResponseCharacteristic.pConstantCurrent>
  <cim:LoadResponseCharacteristic.pConstantPower>0</cim:LoadResponseCharacteristic.pConstantPower>
  <cim:LoadResponseCharacteristic.qConstantImpedance>100</cim:LoadResponseCharacteristic.qConstantImpedance>
  <cim:LoadResponseCharacteristic.qConstantCurrent>0</cim:LoadResponseCharacteristic.qConstantCurrent>
  <cim:LoadResponseCharacteristic.qConstantPower>0</cim:LoadResponseCharacteristic.qConstantPower>
  <cim:LoadResponseCharacteristic.pVoltageExponent>0</cim:LoadResponseCharacteristic.pVoltageExponent>
  <cim:LoadResponseCharacteristic.qVoltageExponent>0</cim:LoadResponseCharacteristic.qVoltageExponent>
  <cim:LoadResponseCharacteristic.pFrequencyExponent>0</cim:LoadResponseCharacteristic.pFrequencyExponent>
  <cim:LoadResponseCharacteristic.qFrequencyExponent>0</cim:LoadResponseCharacteristic.qFrequencyExponent>
</cim:LoadResponseCharacteristic>
<cim:LoadResponseCharacteristic rdf:ID="_A6F1003E-3CAF-AB4A-B2AB-B093A827CD87">
  <cim:IdentifiedObject.mRID>_A6F1003E-3CAF-AB4A-B2AB-B093A827CD87</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>Motor</cim:IdentifiedObject.name>
  <cim:LoadResponseCharacteristic.exponentModel>false</cim:LoadResponseCharacteristic.exponentModel>
  <cim:LoadResponseCharacteristic.pConstantImpedance>0</cim:LoadResponseCharacteristic.pConstantImpedance>
  <cim:LoadResponseCharacteristic.pConstantCurrent>0</cim:LoadResponseCharacteristic.pConstantCurrent>
  <cim:LoadResponseCharacteristic.pConstantPower>100</cim:LoadResponseCharacteristic.pConstantPower>
  <cim:LoadResponseCharacteristic.qConstantImpedance>100</cim:LoadResponseCharacteristic.qConstantImpedance>
  <cim:LoadResponseCharacteristic.qConstantCurrent>0</cim:LoadResponseCharacteristic.qConstantCurrent>
  <cim:LoadResponseCharacteristic.qConstantPower>0</cim:LoadResponseCharacteristic.qConstantPower>
  <cim:LoadResponseCharacteristic.pVoltageExponent>0</cim:LoadResponseCharacteristic.pVoltageExponent>
  <cim:LoadResponseCharacteristic.qVoltageExponent>0</cim:LoadResponseCharacteristic.qVoltageExponent>
  <cim:LoadResponseCharacteristic.pFrequencyExponent>0</cim:LoadResponseCharacteristic.pFrequencyExponent>
  <cim:LoadResponseCharacteristic.qFrequencyExponent>0</cim:LoadResponseCharacteristic.qFrequencyExponent>
</cim:LoadResponseCharacteristic>
<cim:LoadResponseCharacteristic rdf:ID="_BBF9B8AB-7888-0957-6080-7B526AB1F52E">
  <cim:IdentifiedObject.mRID>_BBF9B8AB-7888-0957-6080-7B526AB1F52E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>Mix Motor/Res</cim:IdentifiedObject.name>
  <cim:LoadResponseCharacteristic.exponentModel>true</cim:LoadResponseCharacteristic.exponentModel>
  <cim:LoadResponseCharacteristic.pConstantImpedance>0</cim:LoadResponseCharacteristic.pConstantImpedance>
  <cim:LoadResponseCharacteristic.pConstantCurrent>0</cim:LoadResponseCharacteristic.pConstantCurrent>
  <cim:LoadResponseCharacteristic.pConstantPower>0</cim:LoadResponseCharacteristic.pConstantPower>
  <cim:LoadResponseCharacteristic.qConstantImpedance>0</cim:LoadResponseCharacteristic.qConstantImpedance>
  <cim:LoadResponseCharacteristic.qConstantCurrent>0</cim:LoadResponseCharacteristic.qConstantCurrent>
  <cim:LoadResponseCharacteristic.qConstantPower>0</cim:LoadResponseCharacteristic.qConstantPower>
  <cim:LoadResponseCharacteristic.pVoltageExponent>1</cim:LoadResponseCharacteristic.pVoltageExponent>
  <cim:LoadResponseCharacteristic.qVoltageExponent>2</cim:LoadResponseCharacteristic.qVoltageExponent>
  <cim:LoadResponseCharacteristic.pFrequencyExponent>0</cim:LoadResponseCharacteristic.pFrequencyExponent>
  <cim:LoadResponseCharacteristic.qFrequencyExponent>0</cim:LoadResponseCharacteristic.qFrequencyExponent>
</cim:LoadResponseCharacteristic>
<cim:LoadResponseCharacteristic rdf:ID="_0940742C-BE60-0DE9-816F-431872177048">
  <cim:IdentifiedObject.mRID>_0940742C-BE60-0DE9-816F-431872177048</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>Constant I</cim:IdentifiedObject.name>
  <cim:LoadResponseCharacteristic.exponentModel>false</cim:LoadResponseCharacteristic.exponentModel>
  <cim:LoadResponseCharacteristic.pConstantImpedance>0</cim:LoadResponseCharacteristic.pConstantImpedance>
  <cim:LoadResponseCharacteristic.pConstantCurrent>100</cim:LoadResponseCharacteristic.pConstantCurrent>
  <cim:LoadResponseCharacteristic.pConstantPower>0</cim:LoadResponseCharacteristic.pConstantPower>
  <cim:LoadResponseCharacteristic.qConstantImpedance>0</cim:LoadResponseCharacteristic.qConstantImpedance>
  <cim:LoadResponseCharacteristic.qConstantCurrent>100</cim:LoadResponseCharacteristic.qConstantCurrent>
  <cim:LoadResponseCharacteristic.qConstantPower>0</cim:LoadResponseCharacteristic.qConstantPower>
  <cim:LoadResponseCharacteristic.pVoltageExponent>0</cim:LoadResponseCharacteristic.pVoltageExponent>
  <cim:LoadResponseCharacteristic.qVoltageExponent>0</cim:LoadResponseCharacteristic.qVoltageExponent>
  <cim:LoadResponseCharacteristic.pFrequencyExponent>0</cim:LoadResponseCharacteristic.pFrequencyExponent>
  <cim:LoadResponseCharacteristic.qFrequencyExponent>0</cim:LoadResponseCharacteristic.qFrequencyExponent>
</cim:LoadResponseCharacteristic>
<cim:LoadResponseCharacteristic rdf:ID="_130F9575-1767-B8BD-CD28-A7801254D768">
  <cim:IdentifiedObject.mRID>_130F9575-1767-B8BD-CD28-A7801254D768</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>Variable P, Fixed Q</cim:IdentifiedObject.name>
  <cim:LoadResponseCharacteristic.exponentModel>false</cim:LoadResponseCharacteristic.exponentModel>
  <cim:LoadResponseCharacteristic.pConstantImpedance>0</cim:LoadResponseCharacteristic.pConstantImpedance>
  <cim:LoadResponseCharacteristic.pConstantCurrent>0</cim:LoadResponseCharacteristic.pConstantCurrent>
  <cim:LoadResponseCharacteristic.pConstantPower>100</cim:LoadResponseCharacteristic.pConstantPower>
  <cim:LoadResponseCharacteristic.qConstantImpedance>0</cim:LoadResponseCharacteristic.qConstantImpedance>
  <cim:LoadResponseCharacteristic.qConstantCurrent>0</cim:LoadResponseCharacteristic.qConstantCurrent>
  <cim:LoadResponseCharacteristic.qConstantPower>100</cim:LoadResponseCharacteristic.qConstantPower>
  <cim:LoadResponseCharacteristic.pVoltageExponent>0</cim:LoadResponseCharacteristic.pVoltageExponent>
  <cim:LoadResponseCharacteristic.qVoltageExponent>0</cim:LoadResponseCharacteristic.qVoltageExponent>
  <cim:LoadResponseCharacteristic.pFrequencyExponent>0</cim:LoadResponseCharacteristic.pFrequencyExponent>
  <cim:LoadResponseCharacteristic.qFrequencyExponent>0</cim:LoadResponseCharacteristic.qFrequencyExponent>
</cim:LoadResponseCharacteristic>
<cim:LoadResponseCharacteristic rdf:ID="_D23A1E92-C431-095F-0F4E-68F78D371B97">
  <cim:IdentifiedObject.mRID>_D23A1E92-C431-095F-0F4E-68F78D371B97</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>Variable P, Fixed X</cim:IdentifiedObject.name>
  <cim:LoadResponseCharacteristic.exponentModel>false</cim:LoadResponseCharacteristic.exponentModel>
  <cim:LoadResponseCharacteristic.pConstantImpedance>0</cim:LoadResponseCharacteristic.pConstantImpedance>
  <cim:LoadResponseCharacteristic.pConstantCurrent>0</cim:LoadResponseCharacteristic.pConstantCurrent>
  <cim:LoadResponseCharacteristic.pConstantPower>100</cim:LoadResponseCharacteristic.pConstantPower>
  <cim:LoadResponseCharacteristic.qConstantImpedance>100</cim:LoadResponseCharacteristic.qConstantImpedance>
  <cim:LoadResponseCharacteristic.qConstantCurrent>0</cim:LoadResponseCharacteristic.qConstantCurrent>
  <cim:LoadResponseCharacteristic.qConstantPower>0</cim:LoadResponseCharacteristic.qConstantPower>
  <cim:LoadResponseCharacteristic.pVoltageExponent>0</cim:LoadResponseCharacteristic.pVoltageExponent>
  <cim:LoadResponseCharacteristic.qVoltageExponent>0</cim:LoadResponseCharacteristic.qVoltageExponent>
  <cim:LoadResponseCharacteristic.pFrequencyExponent>0</cim:LoadResponseCharacteristic.pFrequencyExponent>
  <cim:LoadResponseCharacteristic.qFrequencyExponent>0</cim:LoadResponseCharacteristic.qFrequencyExponent>
</cim:LoadResponseCharacteristic>
<cim:EnergyConsumer rdf:ID="_E92E72E9-9A6C-9FCA-B90E-4FFA2DF1DB9B">
  <cim:IdentifiedObject.mRID>_E92E72E9-9A6C-9FCA-B90E-4FFA2DF1DB9B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>671</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_D3126ACA-3095-D8D4-DF64-950149D7A7E2"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_22005B55-8EA0-D51A-931E-972D8D04091F"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_AD8E22F2-5F69-3FBC-0E2A-8A9233D73A87"/>
  <cim:EnergyConsumer.pfixed>1155000</cim:EnergyConsumer.pfixed>
  <cim:EnergyConsumer.qfixed>660000</cim:EnergyConsumer.qfixed>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#PhaseShuntConnectionKind.D"/>
  <cim:EnergyConsumer.grounded>false</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_C6353E86-F6B8-E198-7854-BA3834D0D121"/>
</cim:EnergyConsumer>
<cim:Terminal rdf:ID="_1C000305-A8B3-0456-193B-E620B0BC5CC4">
  <cim:IdentifiedObject.mRID>_1C000305-A8B3-0456-193B-E620B0BC5CC4</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>671_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_E92E72E9-9A6C-9FCA-B90E-4FFA2DF1DB9B"/>
  <cim:Terminal.ConnectivityNode rdf:resource="#_AE81C775-B93C-F50F-CEDA-F714940A321B"/>
</cim:Terminal>
<cim:Location rdf:ID="_C6353E86-F6B8-E198-7854-BA3834D0D121">
  <cim:IdentifiedObject.mRID>_C6353E86-F6B8-E198-7854-BA3834D0D121</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>671_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_5B126F1A-22A2-FF82-396F-4AE09F3003D0"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_D33C4D38-E750-E8DD-B981-0B6BA4476D8D">
  <cim:PositionPoint.Location rdf:resource="#_C6353E86-F6B8-E198-7854-BA3834D0D121"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>100</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_3ADBD64E-0819-7E9C-5647-339B4EDFBC7A">
  <cim:IdentifiedObject.mRID>_3ADBD64E-0819-7E9C-5647-339B4EDFBC7A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>634a</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_D3126ACA-3095-D8D4-DF64-950149D7A7E2"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_8AA38EE6-91AF-243A-5B86-9AEFA1DDDDCC"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_AD8E22F2-5F69-3FBC-0E2A-8A9233D73A87"/>
  <cim:EnergyConsumer.pfixed>160000</cim:EnergyConsumer.pfixed>
  <cim:EnergyConsumer.qfixed>110000</cim:EnergyConsumer.qfixed>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_E1110445-815E-A296-FBDB-5191CC08FCA7"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_9B154960-9D1E-BEDE-30DE-7B9CA892A3D5">
  <cim:IdentifiedObject.mRID>_9B154960-9D1E-BEDE-30DE-7B9CA892A3D5</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>634a_s</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#SinglePhaseKind.s"/>
  <cim:EnergyConsumerPhase.pfixed>160000</cim:EnergyConsumerPhase.pfixed>
  <cim:EnergyConsumerPhase.qfixed>110000</cim:EnergyConsumerPhase.qfixed>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_3ADBD64E-0819-7E9C-5647-339B4EDFBC7A"/>
  <cim:PowerSystemResource.Location rdf:resource="#_E1110445-815E-A296-FBDB-5191CC08FCA7"/>
</cim:EnergyConsumerPhase>
<cim:EnergyConsumerPhase rdf:ID="_8B603100-EC03-B8AB-2038-36E6163C2584">
  <cim:IdentifiedObject.mRID>_8B603100-EC03-B8AB-2038-36E6163C2584</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>634a_1</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#SinglePhaseKind.1"/>
  <cim:EnergyConsumerPhase.pfixed>160000</cim:EnergyConsumerPhase.pfixed>
  <cim:EnergyConsumerPhase.qfixed>110000</cim:EnergyConsumerPhase.qfixed>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_3ADBD64E-0819-7E9C-5647-339B4EDFBC7A"/>
  <cim:PowerSystemResource.Location rdf:resource="#_E1110445-815E-A296-FBDB-5191CC08FCA7"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_989D1AB9-0CA4-C347-6F6A-EE50B385089F">
  <cim:IdentifiedObject.mRID>_989D1AB9-0CA4-C347-6F6A-EE50B385089F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>634a_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_3ADBD64E-0819-7E9C-5647-339B4EDFBC7A"/>
  <cim:Terminal.ConnectivityNode rdf:resource="#_1B31968C-6CC6-578F-149E-DBE7590557B5"/>
</cim:Terminal>
<cim:Location rdf:ID="_E1110445-815E-A296-FBDB-5191CC08FCA7">
  <cim:IdentifiedObject.mRID>_E1110445-815E-A296-FBDB-5191CC08FCA7</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>634a_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_5B126F1A-22A2-FF82-396F-4AE09F3003D0"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_9BE45CD7-8979-5653-13DF-693A577F99AC">
  <cim:PositionPoint.Location rdf:resource="#_E1110445-815E-A296-FBDB-5191CC08FCA7"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>400</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>250</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_F4654EF3-F95F-2313-7139-E56CC6885FD9">
  <cim:IdentifiedObject.mRID>_F4654EF3-F95F-2313-7139-E56CC6885FD9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>634b</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_D3126ACA-3095-D8D4-DF64-950149D7A7E2"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_8AA38EE6-91AF-243A-5B86-9AEFA1DDDDCC"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_AD8E22F2-5F69-3FBC-0E2A-8A9233D73A87"/>
  <cim:EnergyConsumer.pfixed>120000</cim:EnergyConsumer.pfixed>
  <cim:EnergyConsumer.qfixed>90000</cim:EnergyConsumer.qfixed>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_A74D4679-EB1E-71E2-8348-4C23B107CE14"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_76FEDC27-36F3-7AEF-C723-63209C5274C0">
  <cim:IdentifiedObject.mRID>_76FEDC27-36F3-7AEF-C723-63209C5274C0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>634b_s</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#SinglePhaseKind.s"/>
  <cim:EnergyConsumerPhase.pfixed>120000</cim:EnergyConsumerPhase.pfixed>
  <cim:EnergyConsumerPhase.qfixed>90000</cim:EnergyConsumerPhase.qfixed>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_F4654EF3-F95F-2313-7139-E56CC6885FD9"/>
  <cim:PowerSystemResource.Location rdf:resource="#_A74D4679-EB1E-71E2-8348-4C23B107CE14"/>
</cim:EnergyConsumerPhase>
<cim:EnergyConsumerPhase rdf:ID="_8D35A0E1-9CE7-C91D-9B36-5E21153FB0AC">
  <cim:IdentifiedObject.mRID>_8D35A0E1-9CE7-C91D-9B36-5E21153FB0AC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>634b_2</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#SinglePhaseKind.2"/>
  <cim:EnergyConsumerPhase.pfixed>120000</cim:EnergyConsumerPhase.pfixed>
  <cim:EnergyConsumerPhase.qfixed>90000</cim:EnergyConsumerPhase.qfixed>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_F4654EF3-F95F-2313-7139-E56CC6885FD9"/>
  <cim:PowerSystemResource.Location rdf:resource="#_A74D4679-EB1E-71E2-8348-4C23B107CE14"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_40E1E160-F249-85DB-279E-65C274CE888A">
  <cim:IdentifiedObject.mRID>_40E1E160-F249-85DB-279E-65C274CE888A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>634b_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_F4654EF3-F95F-2313-7139-E56CC6885FD9"/>
  <cim:Terminal.ConnectivityNode rdf:resource="#_1B31968C-6CC6-578F-149E-DBE7590557B5"/>
</cim:Terminal>
<cim:Location rdf:ID="_A74D4679-EB1E-71E2-8348-4C23B107CE14">
  <cim:IdentifiedObject.mRID>_A74D4679-EB1E-71E2-8348-4C23B107CE14</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>634b_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_5B126F1A-22A2-FF82-396F-4AE09F3003D0"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_AA8E1076-0695-30E0-A3CE-14320611CA09">
  <cim:PositionPoint.Location rdf:resource="#_A74D4679-EB1E-71E2-8348-4C23B107CE14"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>400</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>250</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_A780F504-A9F1-4AF1-75C2-2F12CCEB5E9B">
  <cim:IdentifiedObject.mRID>_A780F504-A9F1-4AF1-75C2-2F12CCEB5E9B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>634c</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_D3126ACA-3095-D8D4-DF64-950149D7A7E2"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_8AA38EE6-91AF-243A-5B86-9AEFA1DDDDCC"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_AD8E22F2-5F69-3FBC-0E2A-8A9233D73A87"/>
  <cim:EnergyConsumer.pfixed>120000</cim:EnergyConsumer.pfixed>
  <cim:EnergyConsumer.qfixed>90000</cim:EnergyConsumer.qfixed>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_B893D77D-329C-6257-8CF3-3742CABA9890"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_813642CA-78E7-302C-9F08-E7BD8F52C4B0">
  <cim:IdentifiedObject.mRID>_813642CA-78E7-302C-9F08-E7BD8F52C4B0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>634c_C</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#SinglePhaseKind.C"/>
  <cim:EnergyConsumerPhase.pfixed>120000</cim:EnergyConsumerPhase.pfixed>
  <cim:EnergyConsumerPhase.qfixed>90000</cim:EnergyConsumerPhase.qfixed>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_A780F504-A9F1-4AF1-75C2-2F12CCEB5E9B"/>
  <cim:PowerSystemResource.Location rdf:resource="#_B893D77D-329C-6257-8CF3-3742CABA9890"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_ED018876-03F8-AB5A-266F-231CFCD52EA6">
  <cim:IdentifiedObject.mRID>_ED018876-03F8-AB5A-266F-231CFCD52EA6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>634c_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_A780F504-A9F1-4AF1-75C2-2F12CCEB5E9B"/>
  <cim:Terminal.ConnectivityNode rdf:resource="#_1B31968C-6CC6-578F-149E-DBE7590557B5"/>
</cim:Terminal>
<cim:Location rdf:ID="_B893D77D-329C-6257-8CF3-3742CABA9890">
  <cim:IdentifiedObject.mRID>_B893D77D-329C-6257-8CF3-3742CABA9890</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>634c_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_5B126F1A-22A2-FF82-396F-4AE09F3003D0"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_7E07BED5-79C5-A0A9-1050-65465962D313">
  <cim:PositionPoint.Location rdf:resource="#_B893D77D-329C-6257-8CF3-3742CABA9890"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>400</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>250</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_E9556979-50E5-FD4E-CA27-8BEB96544AC2">
  <cim:IdentifiedObject.mRID>_E9556979-50E5-FD4E-CA27-8BEB96544AC2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>645</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_D3126ACA-3095-D8D4-DF64-950149D7A7E2"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_22005B55-8EA0-D51A-931E-972D8D04091F"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_AD8E22F2-5F69-3FBC-0E2A-8A9233D73A87"/>
  <cim:EnergyConsumer.pfixed>170000</cim:EnergyConsumer.pfixed>
  <cim:EnergyConsumer.qfixed>125000</cim:EnergyConsumer.qfixed>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_86C24F04-225B-1E1B-81BB-51D1E7430061"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_CEEAAE66-7B9D-0B77-8192-7399FE0DCB3E">
  <cim:IdentifiedObject.mRID>_CEEAAE66-7B9D-0B77-8192-7399FE0DCB3E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>645_B</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#SinglePhaseKind.B"/>
  <cim:EnergyConsumerPhase.pfixed>170000</cim:EnergyConsumerPhase.pfixed>
  <cim:EnergyConsumerPhase.qfixed>125000</cim:EnergyConsumerPhase.qfixed>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_E9556979-50E5-FD4E-CA27-8BEB96544AC2"/>
  <cim:PowerSystemResource.Location rdf:resource="#_86C24F04-225B-1E1B-81BB-51D1E7430061"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_BF90D342-55C3-DF8C-0312-5AB72A155B87">
  <cim:IdentifiedObject.mRID>_BF90D342-55C3-DF8C-0312-5AB72A155B87</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>645_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_E9556979-50E5-FD4E-CA27-8BEB96544AC2"/>
  <cim:Terminal.ConnectivityNode rdf:resource="#_0274302A-90E5-4EBB-B014-169AD8986926"/>
</cim:Terminal>
<cim:Location rdf:ID="_86C24F04-225B-1E1B-81BB-51D1E7430061">
  <cim:IdentifiedObject.mRID>_86C24F04-225B-1E1B-81BB-51D1E7430061</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>645_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_5B126F1A-22A2-FF82-396F-4AE09F3003D0"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_B2BBBAF9-00AB-827C-58EA-667D147088E5">
  <cim:PositionPoint.Location rdf:resource="#_86C24F04-225B-1E1B-81BB-51D1E7430061"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>100</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>250</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_2EF75D09-501A-18C8-42FB-56DBBD692EF2">
  <cim:IdentifiedObject.mRID>_2EF75D09-501A-18C8-42FB-56DBBD692EF2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>646</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_D3126ACA-3095-D8D4-DF64-950149D7A7E2"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_22005B55-8EA0-D51A-931E-972D8D04091F"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_B6408B56-5A7F-08B3-0A4E-017E05E79AA7"/>
  <cim:EnergyConsumer.pfixed>230000</cim:EnergyConsumer.pfixed>
  <cim:EnergyConsumer.qfixed>132000</cim:EnergyConsumer.qfixed>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#PhaseShuntConnectionKind.D"/>
  <cim:EnergyConsumer.grounded>false</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_4FF88A8B-9A33-FC1B-8CFF-5F9E109E7843"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_D672AE42-05C5-12B6-8DAF-15C93C546F53">
  <cim:IdentifiedObject.mRID>_D672AE42-05C5-12B6-8DAF-15C93C546F53</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>646_B</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#SinglePhaseKind.B"/>
  <cim:EnergyConsumerPhase.pfixed>230000</cim:EnergyConsumerPhase.pfixed>
  <cim:EnergyConsumerPhase.qfixed>132000</cim:EnergyConsumerPhase.qfixed>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_2EF75D09-501A-18C8-42FB-56DBBD692EF2"/>
  <cim:PowerSystemResource.Location rdf:resource="#_4FF88A8B-9A33-FC1B-8CFF-5F9E109E7843"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_6ADBC754-F8D5-B798-8770-C2A507C2467B">
  <cim:IdentifiedObject.mRID>_6ADBC754-F8D5-B798-8770-C2A507C2467B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>646_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_2EF75D09-501A-18C8-42FB-56DBBD692EF2"/>
  <cim:Terminal.ConnectivityNode rdf:resource="#_DFA5E1D8-28AB-930B-648C-DAAF4AF389C5"/>
</cim:Terminal>
<cim:Location rdf:ID="_4FF88A8B-9A33-FC1B-8CFF-5F9E109E7843">
  <cim:IdentifiedObject.mRID>_4FF88A8B-9A33-FC1B-8CFF-5F9E109E7843</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>646_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_5B126F1A-22A2-FF82-396F-4AE09F3003D0"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_B2E73658-C5B8-ED9C-F651-71032BC90D9C">
  <cim:PositionPoint.Location rdf:resource="#_4FF88A8B-9A33-FC1B-8CFF-5F9E109E7843"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>0</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>250</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_C86B5164-38E6-9965-2993-D3F3A4118250">
  <cim:IdentifiedObject.mRID>_C86B5164-38E6-9965-2993-D3F3A4118250</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>692</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_D3126ACA-3095-D8D4-DF64-950149D7A7E2"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_22005B55-8EA0-D51A-931E-972D8D04091F"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_0940742C-BE60-0DE9-816F-431872177048"/>
  <cim:EnergyConsumer.pfixed>170000</cim:EnergyConsumer.pfixed>
  <cim:EnergyConsumer.qfixed>151000</cim:EnergyConsumer.qfixed>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#PhaseShuntConnectionKind.D"/>
  <cim:EnergyConsumer.grounded>false</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_226815CB-EA11-335C-F824-8785968ECC9B"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_5B84012E-5A98-47C2-8A1D-5DBCE093AF61">
  <cim:IdentifiedObject.mRID>_5B84012E-5A98-47C2-8A1D-5DBCE093AF61</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>692_C</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#SinglePhaseKind.C"/>
  <cim:EnergyConsumerPhase.pfixed>170000</cim:EnergyConsumerPhase.pfixed>
  <cim:EnergyConsumerPhase.qfixed>151000</cim:EnergyConsumerPhase.qfixed>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_C86B5164-38E6-9965-2993-D3F3A4118250"/>
  <cim:PowerSystemResource.Location rdf:resource="#_226815CB-EA11-335C-F824-8785968ECC9B"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_10E5F56A-F95B-6E3E-2167-34F181A52EA2">
  <cim:IdentifiedObject.mRID>_10E5F56A-F95B-6E3E-2167-34F181A52EA2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>692_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_C86B5164-38E6-9965-2993-D3F3A4118250"/>
  <cim:Terminal.ConnectivityNode rdf:resource="#_27954FFA-358E-DD72-F8FB-2C385F37036E"/>
</cim:Terminal>
<cim:Location rdf:ID="_226815CB-EA11-335C-F824-8785968ECC9B">
  <cim:IdentifiedObject.mRID>_226815CB-EA11-335C-F824-8785968ECC9B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>692_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_5B126F1A-22A2-FF82-396F-4AE09F3003D0"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_38977F25-94F4-49ED-1053-48B0A749CDF8">
  <cim:PositionPoint.Location rdf:resource="#_226815CB-EA11-335C-F824-8785968ECC9B"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>250</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>100</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_36B3C952-5832-6473-5957-09FDE7A44655">
  <cim:IdentifiedObject.mRID>_36B3C952-5832-6473-5957-09FDE7A44655</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>675a</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_D3126ACA-3095-D8D4-DF64-950149D7A7E2"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_22005B55-8EA0-D51A-931E-972D8D04091F"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_AD8E22F2-5F69-3FBC-0E2A-8A9233D73A87"/>
  <cim:EnergyConsumer.pfixed>485000</cim:EnergyConsumer.pfixed>
  <cim:EnergyConsumer.qfixed>190000</cim:EnergyConsumer.qfixed>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_BAC02E62-10E6-E5BB-465C-D90EE129F4B8"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_B570581A-BBC9-3CE2-1305-2EF031090C77">
  <cim:IdentifiedObject.mRID>_B570581A-BBC9-3CE2-1305-2EF031090C77</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>675a_A</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#SinglePhaseKind.A"/>
  <cim:EnergyConsumerPhase.pfixed>485000</cim:EnergyConsumerPhase.pfixed>
  <cim:EnergyConsumerPhase.qfixed>190000</cim:EnergyConsumerPhase.qfixed>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_36B3C952-5832-6473-5957-09FDE7A44655"/>
  <cim:PowerSystemResource.Location rdf:resource="#_BAC02E62-10E6-E5BB-465C-D90EE129F4B8"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_D21B039E-C1C4-CA09-1EF8-6A89E8803BD9">
  <cim:IdentifiedObject.mRID>_D21B039E-C1C4-CA09-1EF8-6A89E8803BD9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>675a_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_36B3C952-5832-6473-5957-09FDE7A44655"/>
  <cim:Terminal.ConnectivityNode rdf:resource="#_49A9455C-DE6A-6ED9-E543-1ADEF7261392"/>
</cim:Terminal>
<cim:Location rdf:ID="_BAC02E62-10E6-E5BB-465C-D90EE129F4B8">
  <cim:IdentifiedObject.mRID>_BAC02E62-10E6-E5BB-465C-D90EE129F4B8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>675a_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_5B126F1A-22A2-FF82-396F-4AE09F3003D0"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_4B3FB3DF-7098-5CF4-9D5C-BE0A74E1327F">
  <cim:PositionPoint.Location rdf:resource="#_BAC02E62-10E6-E5BB-465C-D90EE129F4B8"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>400</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>100</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_ABB12A78-4428-D246-F13A-2741C8228DEA">
  <cim:IdentifiedObject.mRID>_ABB12A78-4428-D246-F13A-2741C8228DEA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>675b</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_D3126ACA-3095-D8D4-DF64-950149D7A7E2"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_22005B55-8EA0-D51A-931E-972D8D04091F"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_AD8E22F2-5F69-3FBC-0E2A-8A9233D73A87"/>
  <cim:EnergyConsumer.pfixed>68000</cim:EnergyConsumer.pfixed>
  <cim:EnergyConsumer.qfixed>60000</cim:EnergyConsumer.qfixed>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_4D2078DB-4CAB-475E-18B4-5D448D0ADB74"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_78DDCE84-3982-AC04-F2DE-1DE53907A8AA">
  <cim:IdentifiedObject.mRID>_78DDCE84-3982-AC04-F2DE-1DE53907A8AA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>675b_B</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#SinglePhaseKind.B"/>
  <cim:EnergyConsumerPhase.pfixed>68000</cim:EnergyConsumerPhase.pfixed>
  <cim:EnergyConsumerPhase.qfixed>60000</cim:EnergyConsumerPhase.qfixed>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_ABB12A78-4428-D246-F13A-2741C8228DEA"/>
  <cim:PowerSystemResource.Location rdf:resource="#_4D2078DB-4CAB-475E-18B4-5D448D0ADB74"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_68B981CF-77DC-DA59-8FAD-7EAD16E0FD6B">
  <cim:IdentifiedObject.mRID>_68B981CF-77DC-DA59-8FAD-7EAD16E0FD6B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>675b_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_ABB12A78-4428-D246-F13A-2741C8228DEA"/>
  <cim:Terminal.ConnectivityNode rdf:resource="#_49A9455C-DE6A-6ED9-E543-1ADEF7261392"/>
</cim:Terminal>
<cim:Location rdf:ID="_4D2078DB-4CAB-475E-18B4-5D448D0ADB74">
  <cim:IdentifiedObject.mRID>_4D2078DB-4CAB-475E-18B4-5D448D0ADB74</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>675b_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_5B126F1A-22A2-FF82-396F-4AE09F3003D0"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_C85E7143-8F83-5E81-BD64-3739CE0C4BC3">
  <cim:PositionPoint.Location rdf:resource="#_4D2078DB-4CAB-475E-18B4-5D448D0ADB74"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>400</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>100</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_C99F0344-CA93-9071-E8A1-C138B1B2F48F">
  <cim:IdentifiedObject.mRID>_C99F0344-CA93-9071-E8A1-C138B1B2F48F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>675c</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_D3126ACA-3095-D8D4-DF64-950149D7A7E2"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_22005B55-8EA0-D51A-931E-972D8D04091F"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_AD8E22F2-5F69-3FBC-0E2A-8A9233D73A87"/>
  <cim:EnergyConsumer.pfixed>290000</cim:EnergyConsumer.pfixed>
  <cim:EnergyConsumer.qfixed>212000</cim:EnergyConsumer.qfixed>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_C961926D-7763-A46D-AA57-87A289D0EE23"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_00A66FDB-12A1-B476-8346-AAEE45F0F59B">
  <cim:IdentifiedObject.mRID>_00A66FDB-12A1-B476-8346-AAEE45F0F59B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>675c_C</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#SinglePhaseKind.C"/>
  <cim:EnergyConsumerPhase.pfixed>290000</cim:EnergyConsumerPhase.pfixed>
  <cim:EnergyConsumerPhase.qfixed>212000</cim:EnergyConsumerPhase.qfixed>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_C99F0344-CA93-9071-E8A1-C138B1B2F48F"/>
  <cim:PowerSystemResource.Location rdf:resource="#_C961926D-7763-A46D-AA57-87A289D0EE23"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_F083B66C-8478-2897-6435-79CCABB6B74F">
  <cim:IdentifiedObject.mRID>_F083B66C-8478-2897-6435-79CCABB6B74F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>675c_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_C99F0344-CA93-9071-E8A1-C138B1B2F48F"/>
  <cim:Terminal.ConnectivityNode rdf:resource="#_49A9455C-DE6A-6ED9-E543-1ADEF7261392"/>
</cim:Terminal>
<cim:Location rdf:ID="_C961926D-7763-A46D-AA57-87A289D0EE23">
  <cim:IdentifiedObject.mRID>_C961926D-7763-A46D-AA57-87A289D0EE23</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>675c_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_5B126F1A-22A2-FF82-396F-4AE09F3003D0"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_CD3AC4E7-E4DD-B649-5D8D-22C4768E5D23">
  <cim:PositionPoint.Location rdf:resource="#_C961926D-7763-A46D-AA57-87A289D0EE23"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>400</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>100</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_984E794E-FE87-599E-E586-CCF104DF2F62">
  <cim:IdentifiedObject.mRID>_984E794E-FE87-599E-E586-CCF104DF2F62</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>611</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_D3126ACA-3095-D8D4-DF64-950149D7A7E2"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_22005B55-8EA0-D51A-931E-972D8D04091F"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_0940742C-BE60-0DE9-816F-431872177048"/>
  <cim:EnergyConsumer.pfixed>170000</cim:EnergyConsumer.pfixed>
  <cim:EnergyConsumer.qfixed>80000</cim:EnergyConsumer.qfixed>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_15191EDD-A639-8B75-4675-9F4BE6789950"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_C405F6B9-7BDD-3D77-BE93-79B8BC1ACD83">
  <cim:IdentifiedObject.mRID>_C405F6B9-7BDD-3D77-BE93-79B8BC1ACD83</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>611_C</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#SinglePhaseKind.C"/>
  <cim:EnergyConsumerPhase.pfixed>170000</cim:EnergyConsumerPhase.pfixed>
  <cim:EnergyConsumerPhase.qfixed>80000</cim:EnergyConsumerPhase.qfixed>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_984E794E-FE87-599E-E586-CCF104DF2F62"/>
  <cim:PowerSystemResource.Location rdf:resource="#_15191EDD-A639-8B75-4675-9F4BE6789950"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_6D33A40C-1530-C4FE-E594-BD9F80900F2A">
  <cim:IdentifiedObject.mRID>_6D33A40C-1530-C4FE-E594-BD9F80900F2A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>611_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_984E794E-FE87-599E-E586-CCF104DF2F62"/>
  <cim:Terminal.ConnectivityNode rdf:resource="#_F826B810-C91B-9DA9-3C66-34352B41F0D2"/>
</cim:Terminal>
<cim:Location rdf:ID="_15191EDD-A639-8B75-4675-9F4BE6789950">
  <cim:IdentifiedObject.mRID>_15191EDD-A639-8B75-4675-9F4BE6789950</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>611_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_5B126F1A-22A2-FF82-396F-4AE09F3003D0"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_3E4CD994-220C-78CC-57BA-6C06905FF302">
  <cim:PositionPoint.Location rdf:resource="#_15191EDD-A639-8B75-4675-9F4BE6789950"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>0</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>100</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_C524C745-73EA-13E8-8C95-BCF60EE00B02">
  <cim:IdentifiedObject.mRID>_C524C745-73EA-13E8-8C95-BCF60EE00B02</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>652</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_D3126ACA-3095-D8D4-DF64-950149D7A7E2"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_22005B55-8EA0-D51A-931E-972D8D04091F"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_B6408B56-5A7F-08B3-0A4E-017E05E79AA7"/>
  <cim:EnergyConsumer.pfixed>128000</cim:EnergyConsumer.pfixed>
  <cim:EnergyConsumer.qfixed>86000</cim:EnergyConsumer.qfixed>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_61C8C2A7-3FAF-CC6F-7228-E5D463326059"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_999A49BB-DB80-1647-9527-57314659CA97">
  <cim:IdentifiedObject.mRID>_999A49BB-DB80-1647-9527-57314659CA97</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>652_A</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#SinglePhaseKind.A"/>
  <cim:EnergyConsumerPhase.pfixed>128000</cim:EnergyConsumerPhase.pfixed>
  <cim:EnergyConsumerPhase.qfixed>86000</cim:EnergyConsumerPhase.qfixed>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_C524C745-73EA-13E8-8C95-BCF60EE00B02"/>
  <cim:PowerSystemResource.Location rdf:resource="#_61C8C2A7-3FAF-CC6F-7228-E5D463326059"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_F6A87E59-8BBB-4B18-7FEE-43BEB9462905">
  <cim:IdentifiedObject.mRID>_F6A87E59-8BBB-4B18-7FEE-43BEB9462905</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>652_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_C524C745-73EA-13E8-8C95-BCF60EE00B02"/>
  <cim:Terminal.ConnectivityNode rdf:resource="#_EFB6B69A-6195-291A-D35A-5DD86A2D5019"/>
</cim:Terminal>
<cim:Location rdf:ID="_61C8C2A7-3FAF-CC6F-7228-E5D463326059">
  <cim:IdentifiedObject.mRID>_61C8C2A7-3FAF-CC6F-7228-E5D463326059</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>652_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_5B126F1A-22A2-FF82-396F-4AE09F3003D0"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_E882AB37-0531-8470-AB8B-026BBCBDC8BC">
  <cim:PositionPoint.Location rdf:resource="#_61C8C2A7-3FAF-CC6F-7228-E5D463326059"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>100</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>0</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_9F435809-3EE4-768C-E28E-09A90D50E1B7">
  <cim:IdentifiedObject.mRID>_9F435809-3EE4-768C-E28E-09A90D50E1B7</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>670a</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_D3126ACA-3095-D8D4-DF64-950149D7A7E2"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_22005B55-8EA0-D51A-931E-972D8D04091F"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_AD8E22F2-5F69-3FBC-0E2A-8A9233D73A87"/>
  <cim:EnergyConsumer.pfixed>17000</cim:EnergyConsumer.pfixed>
  <cim:EnergyConsumer.qfixed>10000</cim:EnergyConsumer.qfixed>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_D68026F3-1641-3D7F-906E-D19A8D6FFBD6"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_6E7C23B2-F7BF-7795-1F32-67F704537541">
  <cim:IdentifiedObject.mRID>_6E7C23B2-F7BF-7795-1F32-67F704537541</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>670a_A</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#SinglePhaseKind.A"/>
  <cim:EnergyConsumerPhase.pfixed>17000</cim:EnergyConsumerPhase.pfixed>
  <cim:EnergyConsumerPhase.qfixed>10000</cim:EnergyConsumerPhase.qfixed>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_9F435809-3EE4-768C-E28E-09A90D50E1B7"/>
  <cim:PowerSystemResource.Location rdf:resource="#_D68026F3-1641-3D7F-906E-D19A8D6FFBD6"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_69EE4DA6-E74F-E7BF-19FB-BFD5C6DE3CA0">
  <cim:IdentifiedObject.mRID>_69EE4DA6-E74F-E7BF-19FB-BFD5C6DE3CA0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>670a_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_9F435809-3EE4-768C-E28E-09A90D50E1B7"/>
  <cim:Terminal.ConnectivityNode rdf:resource="#_445C74BB-663B-753A-04B2-A21C1D32A116"/>
</cim:Terminal>
<cim:Location rdf:ID="_D68026F3-1641-3D7F-906E-D19A8D6FFBD6">
  <cim:IdentifiedObject.mRID>_D68026F3-1641-3D7F-906E-D19A8D6FFBD6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>670a_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_5B126F1A-22A2-FF82-396F-4AE09F3003D0"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_26919D77-15A9-2955-C5CF-CBA0EB78BD04">
  <cim:PositionPoint.Location rdf:resource="#_D68026F3-1641-3D7F-906E-D19A8D6FFBD6"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>200</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_E0E24BEF-614B-CABA-0CCA-36905CC0053B">
  <cim:IdentifiedObject.mRID>_E0E24BEF-614B-CABA-0CCA-36905CC0053B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>670b</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_D3126ACA-3095-D8D4-DF64-950149D7A7E2"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_22005B55-8EA0-D51A-931E-972D8D04091F"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_AD8E22F2-5F69-3FBC-0E2A-8A9233D73A87"/>
  <cim:EnergyConsumer.pfixed>66000</cim:EnergyConsumer.pfixed>
  <cim:EnergyConsumer.qfixed>38000</cim:EnergyConsumer.qfixed>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_2A9AA52F-58A6-D3C5-5E23-D1B25C01B406"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_D43830DB-479B-C896-1EDF-0E3DDB805604">
  <cim:IdentifiedObject.mRID>_D43830DB-479B-C896-1EDF-0E3DDB805604</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>670b_B</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#SinglePhaseKind.B"/>
  <cim:EnergyConsumerPhase.pfixed>66000</cim:EnergyConsumerPhase.pfixed>
  <cim:EnergyConsumerPhase.qfixed>38000</cim:EnergyConsumerPhase.qfixed>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_E0E24BEF-614B-CABA-0CCA-36905CC0053B"/>
  <cim:PowerSystemResource.Location rdf:resource="#_2A9AA52F-58A6-D3C5-5E23-D1B25C01B406"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_B780B09E-DE2A-8983-A2A6-A7097AC6A7B9">
  <cim:IdentifiedObject.mRID>_B780B09E-DE2A-8983-A2A6-A7097AC6A7B9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>670b_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_E0E24BEF-614B-CABA-0CCA-36905CC0053B"/>
  <cim:Terminal.ConnectivityNode rdf:resource="#_445C74BB-663B-753A-04B2-A21C1D32A116"/>
</cim:Terminal>
<cim:Location rdf:ID="_2A9AA52F-58A6-D3C5-5E23-D1B25C01B406">
  <cim:IdentifiedObject.mRID>_2A9AA52F-58A6-D3C5-5E23-D1B25C01B406</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>670b_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_5B126F1A-22A2-FF82-396F-4AE09F3003D0"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_D6AB0FF0-229F-D65A-47A6-7FAECF4EA83B">
  <cim:PositionPoint.Location rdf:resource="#_2A9AA52F-58A6-D3C5-5E23-D1B25C01B406"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>200</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_45D8368E-4F0A-641D-3518-A1E23C74AA14">
  <cim:IdentifiedObject.mRID>_45D8368E-4F0A-641D-3518-A1E23C74AA14</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>670c</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_D3126ACA-3095-D8D4-DF64-950149D7A7E2"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_22005B55-8EA0-D51A-931E-972D8D04091F"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_AD8E22F2-5F69-3FBC-0E2A-8A9233D73A87"/>
  <cim:EnergyConsumer.pfixed>117000</cim:EnergyConsumer.pfixed>
  <cim:EnergyConsumer.qfixed>68000</cim:EnergyConsumer.qfixed>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_FDEC227B-8E79-3E86-EFF4-B390FD561794"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_362FA403-25AC-2A5C-8FB9-FF16A9F15925">
  <cim:IdentifiedObject.mRID>_362FA403-25AC-2A5C-8FB9-FF16A9F15925</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>670c_C</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#SinglePhaseKind.C"/>
  <cim:EnergyConsumerPhase.pfixed>117000</cim:EnergyConsumerPhase.pfixed>
  <cim:EnergyConsumerPhase.qfixed>68000</cim:EnergyConsumerPhase.qfixed>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_45D8368E-4F0A-641D-3518-A1E23C74AA14"/>
  <cim:PowerSystemResource.Location rdf:resource="#_FDEC227B-8E79-3E86-EFF4-B390FD561794"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_6724E31B-4FAD-9454-8FFE-F2225926FCC2">
  <cim:IdentifiedObject.mRID>_6724E31B-4FAD-9454-8FFE-F2225926FCC2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>670c_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_45D8368E-4F0A-641D-3518-A1E23C74AA14"/>
  <cim:Terminal.ConnectivityNode rdf:resource="#_445C74BB-663B-753A-04B2-A21C1D32A116"/>
</cim:Terminal>
<cim:Location rdf:ID="_FDEC227B-8E79-3E86-EFF4-B390FD561794">
  <cim:IdentifiedObject.mRID>_FDEC227B-8E79-3E86-EFF4-B390FD561794</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>670c_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_5B126F1A-22A2-FF82-396F-4AE09F3003D0"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_0273BAA5-12E2-444A-538C-9C75E489B442">
  <cim:PositionPoint.Location rdf:resource="#_FDEC227B-8E79-3E86-EFF4-B390FD561794"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>200</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PerLengthPhaseImpedance rdf:ID="_0D6A9337-1177-8D58-E533-6D6F76EDBCFB">
  <cim:IdentifiedObject.mRID>_0D6A9337-1177-8D58-E533-6D6F76EDBCFB</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>mtx601</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>3</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:ID="_BF95CAE4-136E-C5BF-EEFB-E78471529F3B">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_0D6A9337-1177-8D58-E533-6D6F76EDBCFB"/>
  <cim:PhaseImpedanceData.sequenceNumber>1</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.00021531100478468899</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00063251102964021627</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>6.559219111453675E-10</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_740D591F-3916-0A3D-ECF1-DD031FA8E4BB">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_0D6A9337-1177-8D58-E533-6D6F76EDBCFB"/>
  <cim:PhaseImpedanceData.sequenceNumber>2</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.000095383085813707815</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00023917231094264588</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-1.4055469524543591E-10</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_B8619B1C-F532-F98E-0122-16EBFBD428C3">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_0D6A9337-1177-8D58-E533-6D6F76EDBCFB"/>
  <cim:PhaseImpedanceData.sequenceNumber>3</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.000098179332629093401</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00026322003355496175</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-1.4055469524543591E-10</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_09EAB428-1E14-F8FF-BDE1-A51542AFCC48">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_0D6A9337-1177-8D58-E533-6D6F76EDBCFB"/>
  <cim:PhaseImpedanceData.sequenceNumber>4</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.00020971851115391787</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00065109053625800036</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>6.559219111453675E-10</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_7611E640-428A-E0DE-6A8B-D3A321169FEE">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_0D6A9337-1177-8D58-E533-6D6F76EDBCFB"/>
  <cim:PhaseImpedanceData.sequenceNumber>5</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.000096936556266699812</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00031175045050643138</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-1.4055469524543591E-10</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_94C3BABB-BA3A-FAA6-5DD1-59454A0BE0B6">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_0D6A9337-1177-8D58-E533-6D6F76EDBCFB"/>
  <cim:PhaseImpedanceData.sequenceNumber>6</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.00021214192506058534</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00064301248990244206</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>6.559219111453675E-10</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PerLengthPhaseImpedance rdf:ID="_B144847F-D058-305D-34AE-B452BBD3A02C">
  <cim:IdentifiedObject.mRID>_B144847F-D058-305D-34AE-B452BBD3A02C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>mtx602</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>3</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:ID="_9B2235C8-E870-7B7F-0185-FDE2DF78EADC">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_B144847F-D058-305D-34AE-B452BBD3A02C"/>
  <cim:PhaseImpedanceData.sequenceNumber>1</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.0004676567451687069</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00073410799726589206</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>6.559219111453675E-10</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_84DA3B02-2EBF-D23B-2BDA-C7EC4B9E0A4F">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_B144847F-D058-305D-34AE-B452BBD3A02C"/>
  <cim:PhaseImpedanceData.sequenceNumber>2</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.000095383085813707815</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00023917231094264588</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-1.4055469524543591E-10</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_FB3B68ED-0992-CDC9-C888-AA90BF482996">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_B144847F-D058-305D-34AE-B452BBD3A02C"/>
  <cim:PhaseImpedanceData.sequenceNumber>3</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.000096936556266699812</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00031175045050643138</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-1.4055469524543591E-10</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_050BD41B-06DE-0BFC-DDC8-4A9A3362FC5B">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_B144847F-D058-305D-34AE-B452BBD3A02C"/>
  <cim:PhaseImpedanceData.sequenceNumber>4</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.00046448766544460326</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00074460945752811774</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>6.559219111453675E-10</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_93B3AEE1-E070-51F6-3669-5DF2399F448D">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_B144847F-D058-305D-34AE-B452BBD3A02C"/>
  <cim:PhaseImpedanceData.sequenceNumber>5</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.000098179332629093401</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00026322003355496175</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-1.4055469524543591E-10</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_43F8B619-C2A6-D8B7-9AF2-D503B382CFC9">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_B144847F-D058-305D-34AE-B452BBD3A02C"/>
  <cim:PhaseImpedanceData.sequenceNumber>6</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.00046206425153793576</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00075262536506555649</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>6.559219111453675E-10</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PerLengthPhaseImpedance rdf:ID="_30E6983C-9A75-D324-805A-B577912157EE">
  <cim:IdentifiedObject.mRID>_30E6983C-9A75-D324-805A-B577912157EE</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>mtx603</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>2</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:ID="_0755CBB1-B419-B86D-49D8-A93BCF202870">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_30E6983C-9A75-D324-805A-B577912157EE"/>
  <cim:PhaseImpedanceData.sequenceNumber>1</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.00082259367426831549</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00084316162306592929</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>6.559219111453675E-10</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_3A671A3C-C593-72F1-58DB-151831BDB36B">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_30E6983C-9A75-D324-805A-B577912157EE"/>
  <cim:PhaseImpedanceData.sequenceNumber>2</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.00012837879823525758</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00028527931398744796</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-1.4055469524543591E-10</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_67C9E952-C1CF-6F50-3971-FFFAC4CEB976">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_30E6983C-9A75-D324-805A-B577912157EE"/>
  <cim:PhaseImpedanceData.sequenceNumber>3</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.00082607344808301739</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00083707201889020072</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>6.559219111453675E-10</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PerLengthPhaseImpedance rdf:ID="_03BA3CD3-C79C-95D0-CBC1-AA0F50F6AB6A">
  <cim:IdentifiedObject.mRID>_03BA3CD3-C79C-95D0-CBC1-AA0F50F6AB6A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>mtx604</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>2</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:ID="_A3EA9BEE-D1D0-1ACD-C8C9-8583FA6465A0">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_03BA3CD3-C79C-95D0-CBC1-AA0F50F6AB6A"/>
  <cim:PhaseImpedanceData.sequenceNumber>1</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.00082259367426831549</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00084316162306592929</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>6.559219111453675E-10</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_9D0776DF-6F28-FBD8-0534-42DB83FDC930">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_03BA3CD3-C79C-95D0-CBC1-AA0F50F6AB6A"/>
  <cim:PhaseImpedanceData.sequenceNumber>2</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.00012837879823525758</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00028527931398744796</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-1.4055469524543591E-10</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_83D2FB89-B466-0297-91AA-5FAAA893B34E">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_03BA3CD3-C79C-95D0-CBC1-AA0F50F6AB6A"/>
  <cim:PhaseImpedanceData.sequenceNumber>3</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.00082607344808301739</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00083707201889020072</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>6.559219111453675E-10</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PerLengthPhaseImpedance rdf:ID="_5CFD8DB6-BAF4-14A3-238C-6D9CFD3B034C">
  <cim:IdentifiedObject.mRID>_5CFD8DB6-BAF4-14A3-238C-6D9CFD3B034C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>mtx605</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>1</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:ID="_6048005D-86C5-6D7C-0F2F-DD3AB10AF9DA">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_5CFD8DB6-BAF4-14A3-238C-6D9CFD3B034C"/>
  <cim:PhaseImpedanceData.sequenceNumber>1</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.00082594917044677809</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00083732057416267933</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>6.559219111453675E-10</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PerLengthPhaseImpedance rdf:ID="_C6854D92-7648-D232-A7A6-BE67E12D7C79">
  <cim:IdentifiedObject.mRID>_C6854D92-7648-D232-A7A6-BE67E12D7C79</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>mtx606</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>3</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:ID="_EC9E8B4A-98E2-62CB-10A4-B5C41DD0C6CB">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_C6854D92-7648-D232-A7A6-BE67E12D7C79"/>
  <cim:PhaseImpedanceData.sequenceNumber>1</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.00049599204623128074</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00027732554526812897</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>6.559219111453675E-10</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_067CFA07-9C2F-7643-C53E-05AB9BE021C9">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_C6854D92-7648-D232-A7A6-BE67E12D7C79"/>
  <cim:PhaseImpedanceData.sequenceNumber>2</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.00019834710743801652</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.000020381532343254832</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-1.4055469524543591E-10</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_D2B03F68-41E0-3B0E-B65F-F464E974B591">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_C6854D92-7648-D232-A7A6-BE67E12D7C79"/>
  <cim:PhaseImpedanceData.sequenceNumber>3</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.00017703349282296649</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>-8.8858509911141484E-6</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-1.4055469524543591E-10</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_9F8CA44B-EC09-92AD-4994-C090C387618A">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_C6854D92-7648-D232-A7A6-BE67E12D7C79"/>
  <cim:PhaseImpedanceData.sequenceNumber>4</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.00049033741378238984</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00025110296402162431</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>6.559219111453675E-10</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_3EFC60B7-7534-1D90-6A3C-425CA1DFF3DE">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_C6854D92-7648-D232-A7A6-BE67E12D7C79"/>
  <cim:PhaseImpedanceData.sequenceNumber>5</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.00019834710743801652</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.000020381532343254832</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-1.4055469524543591E-10</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_B80EBAC6-15ED-FFF2-521A-A4F8B46ED190">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_C6854D92-7648-D232-A7A6-BE67E12D7C79"/>
  <cim:PhaseImpedanceData.sequenceNumber>6</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.00049599204623128074</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00027732554526812897</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>6.559219111453675E-10</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PerLengthPhaseImpedance rdf:ID="_E301F615-4587-EFF0-9EB8-7BDD803FF2DC">
  <cim:IdentifiedObject.mRID>_E301F615-4587-EFF0-9EB8-7BDD803FF2DC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>mtx607</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>1</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:ID="_13546E6C-8BD3-0DA9-D019-9B5F59795D54">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_E301F615-4587-EFF0-9EB8-7BDD803FF2DC"/>
  <cim:PhaseImpedanceData.sequenceNumber>1</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.00083421363325669544</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00031839930404523704</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>6.559219111453675E-10</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
</rdf:RDF>
