{"feeder":[
{"swing_nodes":[
{"name":"nd_sourcebus","phases":"ABCN","nominal_voltage":66395.3},
]},
{"capacitors":[
{"name":"cap_capbank0b","parent":"nd_r42246","phases":"BN","kvar_A":0.0,"kvar_B":400.0,"kvar_C":0.0},
{"name":"cap_capbank1a","parent":"nd_r42247","phases":"AN","kvar_A":300.0,"kvar_B":0.0,"kvar_C":0.0},
{"name":"cap_capbank2b","parent":"nd_r20185","phases":"BN","kvar_A":0.0,"kvar_B":300.0,"kvar_C":0.0},
{"name":"cap_capbank0a","parent":"nd_r42246","phases":"AN","kvar_A":400.0,"kvar_B":0.0,"kvar_C":0.0},
{"name":"cap_capbank1b","parent":"nd_r42247","phases":"BN","kvar_A":0.0,"kvar_B":300.0,"kvar_C":0.0},
{"name":"cap_capbank0c","parent":"nd_r42246","phases":"CN","kvar_A":0.0,"kvar_B":0.0,"kvar_C":400.0},
{"name":"cap_capbank3","parent":"nd_r18242","phases":"ABCN","kvar_A":300.0,"kvar_B":300.0,"kvar_C":300.0},
{"name":"cap_capbank2a","parent":"nd_r20185","phases":"AN","kvar_A":300.0,"kvar_B":0.0,"kvar_C":0.0},
{"name":"cap_capbank1c","parent":"nd_r42247","phases":"CN","kvar_A":0.0,"kvar_B":0.0,"kvar_C":300.0},
{"name":"cap_capbank2c","parent":"nd_r20185","phases":"CN","kvar_A":0.0,"kvar_B":0.0,"kvar_C":300.0},
]},
{"overhead_lines":[
{"name":"line_ln8976560-3","from":"nd_l3150961","to":"nd_221-703009","phases":"C","length":111.536,"configuration":"lcon_1p_1/0_axnj_db_C"},
{"name":"line_ln5593231-1","from":"nd_m1069408","to":"nd_l2822867","phases":"B","length":262.683,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln5622467-1","from":"nd_l3139366","to":"nd_m1186061","phases":"ABC","length":461.465,"configuration":"lcon_3ph_h-2_acsr2_acsr2_acsr2_acsr_ABC"},
{"name":"line_ln5532785-1","from":"nd_m1069464","to":"nd_m1069468","phases":"ABC","length":239.903,"configuration":"lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC"},
{"name":"line_ln5926291-1","from":"nd_m1069417","to":"nd_m1069418","phases":"ABC","length":287.960,"configuration":"lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC"},
{"name":"line_ln6350540-1","from":"nd_l2860486","to":"nd_l3141399","phases":"C","length":331.204,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln5804835-1","from":"nd_l2673310","to":"nd_l2916627","phases":"A","length":254.855,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln5896826-1","from":"nd_l2748840","to":"nd_m1209749","phases":"B","length":666.606,"configuration":"lcon_1ph-x2_acsrx2_acsr_B"},
{"name":"line_ln5986945-1","from":"nd_m1069629","to":"nd_m1069632","phases":"B","length":321.611,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln5956473-1","from":"nd_m1026667","to":"nd_m1026661","phases":"A","length":181.400,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln6232159-1","from":"nd_m1149236","to":"nd_p829974","phases":"A","length":14.0555,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln6350555-1","from":"nd_l2935547","to":"nd_m1069662","phases":"B","length":200.709,"configuration":"lcon_1ph-x2_acsrx2_acsr_B"},
{"name":"line_ln8979344-4","from":"nd_n1139251","to":"nd_m1069249","phases":"C","length":572.704,"configuration":"lcon_1p_1/0_axnj_db_C"},
{"name":"line_ln5653477-1","from":"nd_m1069572","to":"nd_l3066826","phases":"B","length":280.477,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln81048089-1","from":"nd_m1108413","to":"nd_m1108460","phases":"A","length":479.315,"configuration":"lcon_1p_1/0_axnj_db_A"},
{"name":"line_ln5835138-1","from":"nd_l2841624","to":"nd_l2729409","phases":"B","length":284.657,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln6440069-1","from":"nd_l3029498","to":"nd_l2933164","phases":"ABC","length":221.427,"configuration":"lcon_3ph_h-4_acsr4_acsr4_acsr4_wpal_ABC"},
{"name":"line_ln5863714-4","from":"nd_n1134478","to":"nd_m1069503","phases":"ABC","length":79.1886,"configuration":"lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC"},
{"name":"line_ln6061815-1","from":"nd_m1108395","to":"nd_m1108398","phases":"ABC","length":223.182,"configuration":"lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC"},
{"name":"line_ln6505945-1","from":"nd_m3036167","to":"nd_l2973156","phases":"B","length":10.2360,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln6228279-1","from":"nd_m1026942","to":"nd_m1026941","phases":"A","length":70.5666,"configuration":"lcon_1ph-4_acsrxx1/0_tpx_A"},
{"name":"line_ln5651988-1","from":"nd_p901941","to":"nd_l3251799","phases":"A","length":160.952,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln6199520-1","from":"nd_l3010565","to":"nd_m1069201","phases":"C","length":473.864,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln6047584-1","from":"nd_l2991922","to":"nd_m1047345","phases":"ABC","length":179.223,"configuration":"lcon_3ph_h-4_wpal4_wpal4_wpal4_acsr_ABC"},
{"name":"line_ln6048523-1","from":"nd_l3254873","to":"nd_m1166391","phases":"C","length":348.342,"configuration":"lcon_1ph-xx4_wpal4_acsr_C"},
{"name":"line_ln6290241-1","from":"nd_m1026880","to":"nd_m1026874","phases":"A","length":241.054,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln5594243-1","from":"nd_m1166373","to":"nd_m1166369","phases":"A","length":33.6693,"configuration":"lcon_1ph-4_wpalxx4_wpal_A"},
{"name":"line_ln5744366-1","from":"nd_m1069356","to":"nd_m1069348","phases":"C","length":317.908,"configuration":"lcon_1ph-xx2_acsr2_acsr_C"},
{"name":"line_ln6321372-2","from":"nd_n1142103","to":"nd_l3104830","phases":"ABC","length":36.7077,"configuration":"lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC"},
{"name":"line_ln5803984-1","from":"nd_l3214112","to":"nd_l3254214","phases":"B","length":273.908,"configuration":"lcon_1ph-x2_acsrx2_acsr_B"},
{"name":"line_ln5714080-1","from":"nd_m1047316","to":"nd_l3235255","phases":"ABC","length":168.007,"configuration":"lcon_3ph_h-4_acsr4_acsr4_acsr4_wpal_ABC"},
{"name":"line_ln5744325-1","from":"nd_l2860478","to":"nd_l2822858","phases":"B","length":208.790,"configuration":"lcon_1ph-x4_wpalx4_wpal_B"},
{"name":"line_ln5562926-1","from":"nd_l2841615","to":"nd_l2954348","phases":"A","length":255.814,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln5503584-1","from":"nd_l2674052","to":"nd_m1108356","phases":"C","length":204.584,"configuration":"lcon_1ph-xx2_acsr2_acsr_C"},
{"name":"line_ln6900590-2","from":"nd_p1123251","to":"nd_m3768670","phases":"A","length":14.6639,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln5683817-1","from":"nd_m1047766","to":"nd_l3216344","phases":"B","length":180.884,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln6134514-2","from":"nd_l3160109","to":"nd_m1047497","phases":"ABC","length":236.012,"configuration":"lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC"},
{"name":"line_ln5503480-1","from":"nd_l2730106","to":"nd_m1108484","phases":"ABC","length":340.785,"configuration":"lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC"},
{"name":"line_ln6411369-1","from":"nd_l2766717","to":"nd_l2785518","phases":"C","length":250.499,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln6047557-2","from":"nd_m1069496","to":"nd_n1134475","phases":"ABC","length":195.367,"configuration":"lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC"},
{"name":"line_ln5710794-3","from":"nd_d5710794-3_int","to":"nd_hvmv_sub_48332","phases":"ABC","length":63.7665,"configuration":"lcon_3ph_h-397_acsr397_acsr397_acsr397_acsr_ABC"},
{"name":"line_ln5589097-1","from":"nd_p895112","to":"nd_l3048962","phases":"A","length":84.0031,"configuration":"lcon_1ph-2_acsrxx4_acsr_A"},
{"name":"line_ln6108125-2","from":"nd_n1134474","to":"nd_m1069496","phases":"ABC","length":186.365,"configuration":"lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC"},
{"name":"line_ln5651970-1","from":"nd_m1069133","to":"nd_m1069130","phases":"A","length":63.5425,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln5716230-2","from":"nd_n1136658","to":"nd_p827527","phases":"ABC","length":20.1495,"configuration":"lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC"},
{"name":"line_ln6412346-1","from":"nd_l3160862","to":"nd_l3104850","phases":"C","length":433.612,"configuration":"lcon_1ph-xx2_acsr2_acsr_C"},
{"name":"line_ln5866186-1","from":"nd_l2992556","to":"nd_m1209822","phases":"C","length":338.184,"configuration":"lcon_1ph-xx4_acsr4_wpal_C"},
{"name":"line_ln5865235-3","from":"nd_n1137986","to":"nd_m1047732","phases":"ABC","length":141.282,"configuration":"lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC"},
{"name":"line_ln5593236-6","from":"nd_m1047513","to":"nd_m1047515","phases":"ABC","length":369.709,"configuration":"lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC"},
{"name":"line_ln6440071-1","from":"nd_m1069629","to":"nd_l2727008","phases":"B","length":614.130,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln5956497-1","from":"nd_l2748157","to":"nd_m1047623","phases":"A","length":207.551,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln5744352-1","from":"nd_l2801902","to":"nd_m1069590","phases":"B","length":32.0210,"configuration":"lcon_1ph-x2_acsrx2_acsr_B"},
{"name":"line_ln5833624-2","from":"nd_e206211","to":"nd_n1134480","phases":"ABC","length":490.939,"configuration":"lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC"},
{"name":"line_ln5745360-1","from":"nd_l2917336","to":"nd_l3160878","phases":"C","length":638.464,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln6506316-6","from":"nd_m3037537","to":"nd_l2911069","phases":"B","length":9.51585,"configuration":"lcon_1ph-x2_acsrx2_acsr_B"},
{"name":"line_ln6495088-1","from":"nd_m3021569","to":"nd_m3019248","phases":"B","length":299.999,"configuration":"lcon_1ph-x2_acsrx2_acsr_B"},
{"name":"line_ln5504712-1","from":"nd_m1047480","to":"nd_p827504","phases":"A","length":41.3036,"configuration":"lcon_1ph-4_wpalxx4_wpal_A"},
{"name":"line_ln5533708-1","from":"nd_m1108372","to":"nd_l2955005","phases":"B","length":105.181,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln6108137-1","from":"nd_m1089122","to":"nd_m1089132","phases":"C","length":249.604,"configuration":"lcon_1ph-xx4_wpal4_wpal_C"},
{"name":"line_ln5744370-3","from":"nd_l2710543","to":"nd_n1139259","phases":"C","length":116.898,"configuration":"lcon_1ph-xx2_acsr2_acsr_C"},
{"name":"line_ln6350536-1","from":"nd_l2673312","to":"nd_l3235247","phases":"A","length":545.450,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln6207101-1","from":"nd_m1047404","to":"nd_m1047403","phases":"A","length":225.001,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln6321419-2","from":"nd_m3036172","to":"nd_m1209763","phases":"B","length":402.010,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln5742898-1","from":"nd_l3027157","to":"nd_m1047737","phases":"ABC","length":531.917,"configuration":"lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC"},
{"name":"line_ln5623395-1","from":"nd_l2879068","to":"nd_m1047767","phases":"B","length":355.519,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln6077777-1","from":"nd_m1089138","to":"nd_l2673316","phases":"A","length":175.249,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln6229835-1","from":"nd_l2691954","to":"nd_m1047292","phases":"ABC","length":290.697,"configuration":"lcon_3ph_h-4_acsr4_acsr4_acsr4_wpal_ABC"},
{"name":"line_ln8939784-1","from":"nd_221-240988","to":"nd_l3141411","phases":"C","length":134.781,"configuration":"lcon_1p_1/0_axnj_db_C"},
{"name":"line_ln5835127-1","from":"nd_m1027001","to":"nd_m1027004","phases":"B","length":301.394,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln5956463-1","from":"nd_l3048206","to":"nd_l2766718","phases":"ABC","length":301.173,"configuration":"lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC"},
{"name":"line_ln5829253-1","from":"nd_l2731712","to":"nd_m1027038","phases":"B","length":195.126,"configuration":"lcon_1ph-x2_acsrx2_acsr_B"},
{"name":"line_ln5928743-2","from":"nd_p829960","to":"nd_n1141478","phases":"B","length":58.0111,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln6229832-2","from":"nd_l3197661","to":"nd_l3122848","phases":"C","length":222.938,"configuration":"lcon_1ph-xx2_acsr2_acsr_C"},
{"name":"line_ln5956459-1","from":"nd_m1089158","to":"nd_m1089162","phases":"C","length":590.320,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln5866187-1","from":"nd_m1166402","to":"nd_l3048889","phases":"C","length":307.144,"configuration":"lcon_1ph-xx2_acsr2_acsr_C"},
{"name":"line_ln6079949-2","from":"nd_n1137956","to":"nd_p827507","phases":"C","length":36.8432,"configuration":"lcon_1ph-xx2_acsr2_acsr_C"},
{"name":"line_ln5502527-1","from":"nd_l3010562","to":"nd_m1047796","phases":"B","length":400.939,"configuration":"lcon_1ph-x2_acsrx2_acsr_B"},
{"name":"line_ln6320355-1","from":"nd_l3160115","to":"nd_l2935567","phases":"B","length":263.718,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln5591710-3","from":"nd_m4122658","to":"nd_l3232902","phases":"ABC","length":127.609,"configuration":"lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC"},
{"name":"line_ln5803283-1","from":"nd_m1069588","to":"nd_m1069590","phases":"B","length":362.332,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln6409775-3","from":"nd_n1136027","to":"nd_m1047763","phases":"A","length":59.5168,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln5804791-1","from":"nd_m1069169","to":"nd_l3010556","phases":"ABC","length":240.669,"configuration":"lcon_3ph_h-4_acsr4_acsr4_acsr4_wpal_ABC"},
{"name":"line_ln6074369-2","from":"nd_m1069610","to":"nd_l2991929","phases":"B","length":150.300,"configuration":"lcon_1ph-x2_acsrx2_acsr_B"},
{"name":"line_ln5649361-2","from":"nd_l2804277","to":"nd_m1108520","phases":"C","length":176.817,"configuration":"lcon_1ph-xx2_acsr2_acsr_C"},
{"name":"line_ln6138599-1","from":"nd_m1069488","to":"nd_m1069487","phases":"C","length":446.844,"configuration":"lcon_1ph-xx4_wpal4_wpal_C"},
{"name":"line_ln6129680-2","from":"nd_m1047521","to":"nd_n1136665","phases":"A","length":36.8290,"configuration":"lcon_1ph-2/0_acsrxx2_acsr_A"},
{"name":"line_ln5508630-1","from":"nd_l2842384","to":"nd_m1166376","phases":"ABC","length":17.2145,"configuration":"lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC"},
{"name":"line_ln5593251-1","from":"nd_m1069464","to":"nd_m1069461","phases":"ABC","length":263.571,"configuration":"lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC"},
{"name":"line_ln5623389-1","from":"nd_m1008753","to":"nd_l3141390","phases":"B","length":283.069,"configuration":"lcon_1ph-x4_wpalx4_wpal_B"},
{"name":"line_ln5562936-1","from":"nd_m1026377","to":"nd_m1026378","phases":"A","length":190.505,"configuration":"lcon_1ph-4_wpalxx4_acsr_A"},
{"name":"line_ln6411387-1","from":"nd_l2954353","to":"nd_m1047521","phases":"A","length":38.9734,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln8979346-5","from":"nd_l2821770","to":"nd_n1139250","phases":"A","length":431.928,"configuration":"lcon_1p_1/0_axnj_db_A"},
{"name":"line_ln5472360-1","from":"nd_m1089119","to":"nd_m1089120","phases":"ABC","length":190.073,"configuration":"lcon_3ph_h-4_acsr4_acsr4_acsr4_wpal_ABC"},
{"name":"line_ln6138616-1","from":"nd_l2766730","to":"nd_m1009763","phases":"B","length":81.6749,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln6170293-1","from":"nd_l2992624","to":"nd_m1125919","phases":"ABC","length":167.491,"configuration":"lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC"},
{"name":"line_ln81018875-1","from":"nd_m1069312","to":"nd_p873800","phases":"C","length":24.0663,"configuration":"lcon_1p_1/0_axnj_db_C"},
{"name":"line_ln6381853-1","from":"nd_l2955077","to":"nd_m1142843","phases":"ABC","length":245.056,"configuration":"lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC"},
{"name":"line_ln6351511-1","from":"nd_l2917328","to":"nd_l2861218","phases":"ABC","length":211.946,"configuration":"lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC"},
{"name":"line_ln6106583-5","from":"nd_m1010017","to":"nd_n1134469","phases":"A","length":1051.92,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln5562918-1","from":"nd_m1108262","to":"nd_m1108261","phases":"B","length":14.9988,"configuration":"lcon_1ph-x4_wpalx4_wpal_B"},
{"name":"line_ln5593226-1","from":"nd_l2935555","to":"nd_l2897773","phases":"A","length":164.886,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln6047558-1","from":"nd_l2673305","to":"nd_m1089103","phases":"B","length":358.983,"configuration":"lcon_1ph-x4_wpalx4_wpal_B"},
{"name":"line_ln5500962-2","from":"nd_l3008232","to":"nd_m1026953","phases":"B","length":99.9983,"configuration":"lcon_1ph-x2_acsrx2_acsr_B"},
{"name":"line_ln5712587-2","from":"nd_n1144667","to":"nd_l3083019","phases":"A","length":308.534,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln6229829-2","from":"nd_l2822877","to":"nd_n1138598","phases":"ABC","length":76.3544,"configuration":"lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC"},
{"name":"line_ln5714049-1","from":"nd_m1069202","to":"nd_l3104126","phases":"C","length":297.370,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln5621837-2","from":"nd_n1139252","to":"nd_p901910","phases":"B","length":22.2087,"configuration":"lcon_1ph-x2_acsrx1/0_tpx_B"},
{"name":"line_ln5957412-1","from":"nd_l2730107","to":"nd_m1126031","phases":"C","length":435.982,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln6290229-1","from":"nd_m1069521","to":"nd_l2897793","phases":"A","length":83.9444,"configuration":"lcon_1ph-4_acsrxx4_wpal_A"},
{"name":"line_ln6108164-1","from":"nd_m1069550","to":"nd_l3254227","phases":"B","length":155.687,"configuration":"lcon_1ph-x4_wpalx4_wpal_B"},
{"name":"line_ln5878934-1","from":"nd_l3234185","to":"nd_m1069738","phases":"B","length":314.067,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln6505947-4","from":"nd_l2673317","to":"nd_m3036169","phases":"A","length":8.52388,"configuration":"lcon_1ph-4_acsrxx4_wpal_A"},
{"name":"line_ln5502538-1","from":"nd_m1026808","to":"nd_l2822869","phases":"ABC","length":310.969,"configuration":"lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC"},
{"name":"line_ln5896844-1","from":"nd_l2898526","to":"nd_m1108311","phases":"C","length":80.9518,"configuration":"lcon_1ph-xx2_acsr2_acsr_C"},
{"name":"line_ln5773040-1","from":"nd_m1047722","to":"nd_m1047724","phases":"ABC","length":139.017,"configuration":"lcon_3ph_h-4_acsr4_acsr4_acsr4_wpal_ABC"},
{"name":"line_ln5587291-3","from":"nd_190-8581","to":"nd_d5587291-3_int","phases":"ABC","length":27.4004,"configuration":"lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC"},
{"name":"line_ln5472368-1","from":"nd_m1047358","to":"nd_l2729411","phases":"A","length":317.383,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln5744343-3","from":"nd_m1026335","to":"nd_n1145955","phases":"A","length":44.7302,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln5712584-3","from":"nd_l3101827","to":"nd_n1142107","phases":"C","length":364.752,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln6140774-2","from":"nd_l2860482","to":"nd_n1137993","phases":"A","length":211.039,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln6199525-2","from":"nd_m3037452","to":"nd_l2973164","phases":"A","length":234.422,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln5895775-1","from":"nd_l2710515","to":"nd_m1027027","phases":"C","length":454.842,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln5800724-1","from":"nd_m1142865","to":"nd_p895112","phases":"A","length":28.6412,"configuration":"lcon_1ph-2_acsrxx4_acsr_A"},
{"name":"line_ln5486729-1","from":"nd_m1069311","to":"nd_m1069310","phases":"ABC","length":1.83936,"configuration":"lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC"},
{"name":"line_ln5835128-1","from":"nd_l2804248","to":"nd_m1027005","phases":"B","length":194.804,"configuration":"lcon_1ph-x2_acsrx2_acsr_B"},
{"name":"line_ln5965099-11","from":"nd_n1144668","to":"nd_m4113347","phases":"ABC","length":97.1474,"configuration":"lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC"},
{"name":"line_ln6199510-1","from":"nd_m1089155","to":"nd_l2935550","phases":"C","length":261.910,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln5532733-1","from":"nd_l2748124","to":"nd_m1069730","phases":"B","length":151.618,"configuration":"lcon_1ph-x4_acsrx1/0_tpx_B"},
{"name":"line_ln6380821-3","from":"nd_m4118754","to":"nd_m1026312","phases":"B","length":444.334,"configuration":"lcon_1ph-x4_acsrx4_wpal_B"},
{"name":"line_ln5532752-3","from":"nd_l3010568","to":"nd_n1136660","phases":"A","length":129.971,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln6076243-1","from":"nd_m1069564","to":"nd_p901933","phases":"A","length":21.4534,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln5956503-1","from":"nd_l3122849","to":"nd_m1026357","phases":"ABC","length":275.530,"configuration":"lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC"},
{"name":"line_ln6411385-1","from":"nd_l3029505","to":"nd_l2673318","phases":"C","length":326.700,"configuration":"lcon_1ph-xx2_acsr2_acsr_C"},
{"name":"line_ln5837356-1","from":"nd_p827532","to":"nd_m1047325","phases":"A","length":31.5972,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln6061814-1","from":"nd_m1026734","to":"nd_l3065696","phases":"A","length":220.110,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln6286109-1","from":"nd_m1125960","to":"nd_m1125962","phases":"ABC","length":41.2722,"configuration":"lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC"},
{"name":"line_ln8945011-1","from":"nd_221-240988","to":"nd_p827528","phases":"C","length":20.9632,"configuration":"lcon_1p_1/0_axnj_db_C"},
{"name":"line_ln6138640-1","from":"nd_m1047316","to":"nd_l2785527","phases":"A","length":218.625,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln6379347-1","from":"nd_l2710514","to":"nd_m1047769","phases":"B","length":345.195,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln5894226-3","from":"nd_l2745811","to":"nd_m1166393","phases":"C","length":405.439,"configuration":"lcon_1ph-xx2_acsr2_acsr_C"},
{"name":"line_ln81354564-8","from":"nd_l3645810","to":"nd_l3645809","phases":"C","length":484.384,"configuration":"lcon_1p_1/0_axnj_db_C"},
{"name":"line_ln6260025-1","from":"nd_m1069363","to":"nd_m1069356","phases":"C","length":219.303,"configuration":"lcon_1ph-xx2_acsr2_acsr_C"},
{"name":"line_ln5636753-1","from":"nd_l3159037","to":"nd_m1069730","phases":"B","length":117.578,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln6199513-1","from":"nd_l2766716","to":"nd_m1047478","phases":"C","length":139.481,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln5714056-3","from":"nd_n1139551","to":"nd_m1026702","phases":"ABC","length":422.358,"configuration":"lcon_3ph_h-4_acsr4_acsr4_acsr4_wpal_ABC"},
{"name":"line_ln6108127-1","from":"nd_l2785519","to":"nd_m1069187","phases":"A","length":177.396,"configuration":"lcon_1ph-4_acsrxx1/0_tpx_A"},
{"name":"line_ln6261048-1","from":"nd_m1166370","to":"nd_l3067506","phases":"C","length":806.953,"configuration":"lcon_1ph-xx4_wpal4_wpal_C"},
{"name":"line_ln6017304-1","from":"nd_m1026778","to":"nd_l3197647","phases":"A","length":5.31742,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln6900591-28","from":"nd_n1140528","to":"nd_p1123251","phases":"A","length":20.7333,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln6411376-1","from":"nd_l2841626","to":"nd_m1069217","phases":"C","length":13.3473,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln6001653-2","from":"nd_m1026834","to":"nd_l2876814","phases":"ABC","length":261.999,"configuration":"lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC"},
{"name":"line_ln5623388-1","from":"nd_l2691936","to":"nd_m1026941","phases":"A","length":240.060,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln6017298-1","from":"nd_l2841627","to":"nd_l3254216","phases":"A","length":350.736,"configuration":"lcon_1ph-4_wpalxx4_wpal_A"},
{"name":"line_ln6200528-1","from":"nd_m1209751","to":"nd_m1209752","phases":"B","length":516.593,"configuration":"lcon_1ph-x2_acsrx2_acsr_B"},
{"name":"line_ln6167751-6","from":"nd_l3027133","to":"nd_m3037538","phases":"A","length":8.27800,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln6318767-1","from":"nd_e206217","to":"nd_m1125969","phases":"ABC","length":183.583,"configuration":"lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC"},
{"name":"line_ln5957496-1","from":"nd_l3030203","to":"nd_l3179673","phases":"C","length":177.710,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln5898055-3","from":"nd_p827500","to":"nd_n1139255","phases":"A","length":12.3006,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln5987955-2","from":"nd_l3552667","to":"nd_m1142873","phases":"C","length":181.494,"configuration":"lcon_1ph-xx2_acsr2_acsr_C"},
{"name":"line_ln5683843-1","from":"nd_m1026826","to":"nd_m1026820","phases":"A","length":198.368,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln5532749-3","from":"nd_n1138000","to":"nd_l2766720","phases":"A","length":164.006,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln5716231-1","from":"nd_p827533","to":"nd_m1069135","phases":"B","length":36.4699,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln5561444-1","from":"nd_m1125988","to":"nd_l2898457","phases":"A","length":154.747,"configuration":"lcon_1ph-4_wpalxx2_wpal_A"},
{"name":"line_ln6411378-1","from":"nd_l3254215","to":"nd_l2897776","phases":"C","length":476.777,"configuration":"lcon_1ph-xx2_acsr2_acsr_C"},
{"name":"line_ln6138614-1","from":"nd_m1069135","to":"nd_r18242","phases":"ABC","length":232.908,"configuration":"lcon_3ph_h-4_wpal4_wpal4_wpal4_wpal_ABC"},
{"name":"line_ln6392124-1","from":"nd_m1047699","to":"nd_p859135","phases":"A","length":23.4358,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln6332133-1","from":"nd_p860843","to":"nd_m1108315","phases":"C","length":38.0823,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln6260016-1","from":"nd_m1069554","to":"nd_m1069557","phases":"B","length":178.085,"configuration":"lcon_1ph-x4_wpalx4_wpal_B"},
{"name":"line_ln6352834-1","from":"nd_l3160871","to":"nd_p829975","phases":"C","length":40.8586,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln5653467-1","from":"nd_l2804252","to":"nd_m1026393","phases":"A","length":87.4701,"configuration":"lcon_1ph-4_acsrxx4_wpal_A"},
{"name":"line_ln5717630-1","from":"nd_m1166393","to":"nd_m1166395","phases":"C","length":215.385,"configuration":"lcon_1ph-xx2_acsr2_acsr_C"},
{"name":"line_ln6320364-1","from":"nd_l2897807","to":"nd_l3029518","phases":"B","length":302.906,"configuration":"lcon_1ph-x2_acsrx2_acsr_B"},
{"name":"line_ln6137794-1","from":"nd_p903490","to":"nd_m1125961","phases":"C","length":8.21616,"configuration":"lcon_1ph-xx4_wpal4_wpal_C"},
{"name":"line_ln6047575-2","from":"nd_n1137995","to":"nd_m1047566","phases":"A","length":19.9972,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln5532750-1","from":"nd_m1027039","to":"nd_l3254213","phases":"ABC","length":209.519,"configuration":"lcon_3ph_h-4_acsr2_acsr2_acsr4_wpal_ABC"},
{"name":"line_ln6138597-1","from":"nd_m1089103","to":"nd_l3048196","phases":"B","length":210.071,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln5956471-2","from":"nd_m1047572","to":"nd_n1136670","phases":"ABC","length":349.233,"configuration":"lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC"},
{"name":"line_ln6262266-12","from":"nd_m1047303","to":"nd_n1145954","phases":"ABC","length":13.7083,"configuration":"lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC"},
{"name":"line_ln6348954-1","from":"nd_l3176661","to":"nd_l2970804","phases":"C","length":252.756,"configuration":"lcon_1ph-xx2_acsr2_acsr_C"},
{"name":"line_ln5714052-3","from":"nd_n1136659","to":"nd_l3104129","phases":"A","length":304.740,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln6110365-1","from":"nd_l2822861","to":"nd_p827500","phases":"A","length":322.169,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln6169257-1","from":"nd_m1026858","to":"nd_m1026861","phases":"ABC","length":534.593,"configuration":"lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC"},
{"name":"line_cap_1b","from":"nd_l2823592","to":"nd_l2823592_cap","phases":"B","length":0.00328084,"configuration":"lcon_cap_1b_PUZ_B"},
{"name":"line_ln6229785-1","from":"nd_l3216339","to":"nd_m1008733","phases":"B","length":272.349,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln6380819-1","from":"nd_l2879077","to":"nd_m1047471","phases":"B","length":313.254,"configuration":"lcon_1ph-x2_acsrx2_acsr_B"},
{"name":"line_ln6318427-1","from":"nd_m1047809","to":"nd_l2989432","phases":"B","length":240.744,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln5837496-4","from":"nd_n1142101","to":"nd_l2936214","phases":"A","length":121.218,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln5865246-3","from":"nd_n1141474","to":"nd_l2710518","phases":"A","length":77.7460,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln5745385-1","from":"nd_l2992657","to":"nd_m1142811","phases":"A","length":169.099,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln5835131-1","from":"nd_l2935549","to":"nd_m1069420","phases":"ABC","length":315.034,"configuration":"lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC"},
{"name":"line_ln5895807-1","from":"nd_l3197647","to":"nd_l2729429","phases":"A","length":388.513,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln5865268-2","from":"nd_n1139260","to":"nd_m1069457","phases":"ABC","length":22.4344,"configuration":"lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC"},
{"name":"line_ln6380838-1","from":"nd_m1069382","to":"nd_l2766741","phases":"ABC","length":200.580,"configuration":"lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC"},
{"name":"line_ln6230695-1","from":"nd_l3067447","to":"nd_m1108486","phases":"A","length":46.3101,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln5472390-3","from":"nd_l2916620","to":"nd_n1136366","phases":"ABC","length":15.5673,"configuration":"lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC"},
{"name":"line_ln6077785-1","from":"nd_l3085403","to":"nd_l2860493","phases":"A","length":287.433,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln5746549-1","from":"nd_m1069462","to":"nd_m1069463","phases":"B","length":7.65396,"configuration":"lcon_1ph-x2_acsrx2_acsr_B"},
{"name":"line_ln6139645-1","from":"nd_l3142098","to":"nd_m1125905","phases":"B","length":83.7127,"configuration":"lcon_1ph-x4_acsrx4_wpal_B"},
{"name":"line_ln6078692-1","from":"nd_m1209822","to":"nd_m1209823","phases":"C","length":186.952,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln6268990-2","from":"nd_m1047613","to":"nd_m1047612","phases":"C","length":1.25960,"configuration":"lcon_1ph-xx2_acsr2_acsr_C"},
{"name":"line_ln5683842-1","from":"nd_m1069613","to":"nd_l2897791","phases":"B","length":9.47806,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln5830952-1","from":"nd_p895082","to":"nd_m1108532","phases":"B","length":35.7986,"configuration":"lcon_1ph-x2_acsrx1/0_3w_cs_B"},
{"name":"line_ln5986923-1","from":"nd_l2897765","to":"nd_m1027004","phases":"B","length":478.686,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln6170303-1","from":"nd_l3198358","to":"nd_l3104859","phases":"B","length":348.665,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln5531226-1","from":"nd_l3235248","to":"nd_m1027042","phases":"C","length":226.747,"configuration":"lcon_1ph-xx4_acsr4_tpx_C"},
{"name":"line_ln5563935-1","from":"nd_m1125916","to":"nd_m1125913","phases":"B","length":117.033,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln5837361-7","from":"nd_n1147867","to":"nd_m1069456","phases":"C","length":74.3772,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln6139649-1","from":"nd_l3160868","to":"nd_l3082988","phases":"B","length":87.5592,"configuration":"lcon_1ph-x2_acsrx2_acsr_B"},
{"name":"line_ln5744340-1","from":"nd_m1026361","to":"nd_m1026366","phases":"A","length":229.542,"configuration":"lcon_1ph-4_wpalxx4_acsr_A"},
{"name":"line_ln6409798-1","from":"nd_l2764412","to":"nd_m1027091","phases":"A","length":129.668,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln5591697-1","from":"nd_e206210","to":"nd_m1069225","phases":"C","length":15.1001,"configuration":"lcon_1ph-xx4_wpal4_wpal_C"},
{"name":"line_ln5682337-1","from":"nd_m1047497","to":"nd_p901912","phases":"B","length":26.1309,"configuration":"lcon_1ph-x2_acsrx2_acsr_B"},
{"name":"line_ln6077802-1","from":"nd_l3254234","to":"nd_l3104114","phases":"B","length":271.835,"configuration":"lcon_1ph-x4_wpalx4_wpal_B"},
{"name":"line_ln5653466-1","from":"nd_m1026377","to":"nd_l3048210","phases":"A","length":417.493,"configuration":"lcon_1ph-4_wpalxx4_acsr_A"},
{"name":"line_ln5986928-1","from":"nd_l2991910","to":"nd_l2879072","phases":"B","length":148.458,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln5746550-3","from":"nd_n1139256","to":"nd_l2973178","phases":"B","length":208.820,"configuration":"lcon_1ph-x2_acsrx2_acsr_B"},
{"name":"line_ln5829831-1","from":"nd_l3122821","to":"nd_m1047485","phases":"ABC","length":645.702,"configuration":"lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC"},
{"name":"line_ln6504020-2","from":"nd_m3032977","to":"nd_m3032980","phases":"ABC","length":844.634,"configuration":"lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC"},
{"name":"line_ln5501000-1","from":"nd_m1026792","to":"nd_l2895461","phases":"A","length":179.617,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln5742808-1","from":"nd_l2710521","to":"nd_m1069133","phases":"A","length":59.6443,"configuration":"lcon_1ph-4_acsrxx4_wpal_A"},
{"name":"line_ln6167715-1","from":"nd_m1026468","to":"nd_p901909","phases":"B","length":31.6182,"configuration":"lcon_1ph-x2_acsrx2_acsr_B"},
{"name":"line_ln5982822-1","from":"nd_l2936211","to":"nd_m1125957","phases":"C","length":124.213,"configuration":"lcon_1ph-xx4_wpal4_wpal_C"},
{"name":"line_ln6318740-2","from":"nd_n1137998","to":"nd_p895409","phases":"C","length":39.6171,"configuration":"lcon_1ph-xx2_acsr2_acsr_C"},
{"name":"line_ln5835150-1","from":"nd_m1026724","to":"nd_m1026744","phases":"ABC","length":552.478,"configuration":"lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC"},
{"name":"line_ln5562924-1","from":"nd_m1047388","to":"nd_m1047386","phases":"B","length":438.731,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln6344714-1","from":"nd_m1010007","to":"nd_m1010008","phases":"A","length":7.46596,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln5989332-1","from":"nd_l2992656","to":"nd_p829978","phases":"A","length":181.914,"configuration":"lcon_1ph-4_wpalxx4_wpal_A"},
{"name":"line_ln6380812-1","from":"nd_m1047755","to":"nd_m1047756","phases":"A","length":18.3622,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln5986935-1","from":"nd_l2897780","to":"nd_m1047324","phases":"ABC","length":303.795,"configuration":"lcon_3ph_h-4_acsr4_acsr4_acsr4_wpal_ABC"},
{"name":"line_ln6077809-1","from":"nd_m1027073","to":"nd_l2766746","phases":"C","length":362.466,"configuration":"lcon_1ph-xx2_acsr2_acsr_C"},
{"name":"line_ln6017301-3","from":"nd_n1139550","to":"nd_l3197639","phases":"A","length":79.6687,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln5502534-1","from":"nd_m1047433","to":"nd_m1047432","phases":"A","length":150.391,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln5926304-1","from":"nd_l3235249","to":"nd_m1026925","phases":"A","length":361.923,"configuration":"lcon_1ph-4_acsrxx4_wpal_A"},
{"name":"line_ln5532735-1","from":"nd_l2673300","to":"nd_m1008753","phases":"B","length":160.337,"configuration":"lcon_1ph-x4_wpalx4_wpal_B"},
{"name":"line_ln6991381-8","from":"nd_l3728040","to":"nd_l3728041","phases":"A","length":124.969,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln5561439-2","from":"nd_n1136354","to":"nd_l2748144","phases":"ABC","length":36.5515,"configuration":"lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC"},
{"name":"line_ln5926306-1","from":"nd_l3104128","to":"nd_l2673315","phases":"A","length":382.109,"configuration":"lcon_1ph-4_acsrxx4_wpal_A"},
{"name":"line_ln6506309-1","from":"nd_l3066809","to":"nd_l2785517","phases":"C","length":328.198,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln5773980-1","from":"nd_m1026777","to":"nd_l3233353","phases":"A","length":202.169,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln6199504-1","from":"nd_l2841615","to":"nd_m1026931","phases":"A","length":132.368,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln81043320-1","from":"nd_l2763811","to":"nd_m1069328","phases":"C","length":629.750,"configuration":"lcon_1p_1/0_axnj_db_C"},
{"name":"line_ln5835141-1","from":"nd_l2691946","to":"nd_m1089113","phases":"B","length":249.388,"configuration":"lcon_1ph-x2_acsrx2_acsr_B"},
{"name":"line_ln81048108-2","from":"nd_l3027671","to":"nd_m1108423","phases":"A","length":438.770,"configuration":"lcon_1p_1/0_axnj_db_A"},
{"name":"line_ln6413700-1","from":"nd_m1125987","to":"nd_m1125989","phases":"ABC","length":221.259,"configuration":"lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC"},
{"name":"line_ln5835139-1","from":"nd_l3010566","to":"nd_l2841625","phases":"C","length":285.757,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln247160","from":"nd_f739841","to":"nd_l0247160","phases":"B","length":100.000,"configuration":"lcon_1ph-x2_acsrx2_acsr_B"},
{"name":"line_ln5625715-1","from":"nd_m1142819","to":"nd_p829960","phases":"B","length":8.23354,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln5744359-1","from":"nd_l3048222","to":"nd_l3122837","phases":"C","length":494.680,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln6320343-1","from":"nd_l2841639","to":"nd_l2804262","phases":"A","length":245.004,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln5593244-1","from":"nd_l3104145","to":"nd_l2804270","phases":"B","length":291.688,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln81018878-2","from":"nd_p873801","to":"nd_n1138608","phases":"C","length":23.9456,"configuration":"lcon_1p_1/0_axnj_db_C"},
{"name":"line_ln6320322-1","from":"nd_l2973144","to":"nd_l2879055","phases":"C","length":298.305,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln5742836-1","from":"nd_m1009807","to":"nd_m1009805","phases":"ABC","length":202.267,"configuration":"lcon_3ph_h-4_wpal4_wpal4_wpal4_acsr_ABC"},
{"name":"line_ln5804827-1","from":"nd_l3104118","to":"nd_m1027073","phases":"C","length":268.010,"configuration":"lcon_1ph-xx2_acsr2_acsr_C"},
{"name":"line_ln6258460-3","from":"nd_m4122657","to":"nd_l3027124","phases":"C","length":724.355,"configuration":"lcon_1ph-xx2_acsr2_acsr_C"},
{"name":"line_ln6321420-1","from":"nd_m1142860","to":"nd_l3160872","phases":"ABC","length":190.381,"configuration":"lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC"},
{"name":"line_ln5895782-1","from":"nd_l2973163","to":"nd_m1026309","phases":"B","length":281.767,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln6134414-1","from":"nd_p895089","to":"nd_l3235242","phases":"C","length":198.514,"configuration":"lcon_1ph-xx2_acsr2_acsr_C"},
{"name":"line_ln5860423-3","from":"nd_d5860423-3_int","to":"nd_190-8593","phases":"ABC","length":26.3387,"configuration":"lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC"},
{"name":"line_ln6169246-1","from":"nd_m1047483","to":"nd_l3010560","phases":"ABC","length":106.994,"configuration":"lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC"},
{"name":"line_ln6229832-1","from":"nd_l3197661","to":"nd_m1026898","phases":"C","length":9.54866,"configuration":"lcon_1ph-xx2_acsr2_acsr_C"},
{"name":"line_ln5532748-6","from":"nd_m1026830","to":"nd_m3763619","phases":"ABC","length":138.064,"configuration":"lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC"},
{"name":"line_ln5513564-2","from":"nd_r20185","to":"nd_l2823592_cap","phases":"ABC","length":147.994,"configuration":"lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC"},
{"name":"line_ln5712578-1","from":"nd_l3008279","to":"nd_l2785537","phases":"A","length":304.044,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln5957494-1","from":"nd_m1142814","to":"nd_m1142810","phases":"ABC","length":987.277,"configuration":"lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC"},
{"name":"line_ln6290208-1","from":"nd_l3178974","to":"nd_m1047831","phases":"B","length":263.719,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln6351417-1","from":"nd_l3011229","to":"nd_m1126005","phases":"A","length":264.184,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln6411005-1","from":"nd_m1108380","to":"nd_m1108379","phases":"ABC","length":131.725,"configuration":"lcon_3ph_h-4_wpal4_wpal4_wpal4_wpal_ABC"},
{"name":"line_ln6017294-1","from":"nd_l2916608","to":"nd_m1027000","phases":"ABC","length":219.314,"configuration":"lcon_3ph_h-2_acsr2_acsr2_acsr2_acsr_ABC"},
{"name":"line_ln5835149-1","from":"nd_m1026330","to":"nd_m1026329","phases":"ABC","length":118.304,"configuration":"lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC"},
{"name":"line_ln6320332-1","from":"nd_l2785520","to":"nd_l2841620","phases":"B","length":786.490,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln6199558-1","from":"nd_m1108361","to":"nd_m1089155","phases":"C","length":417.556,"configuration":"lcon_1ph-xx4_acsr4_wpal_C"},
{"name":"line_ln5533786-1","from":"nd_m1142865","to":"nd_l3030197","phases":"ABC","length":201.936,"configuration":"lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC"},
{"name":"line_ln5744351-1","from":"nd_l2935566","to":"nd_l2897790","phases":"C","length":231.082,"configuration":"lcon_1ph-xx2_acsr2_acsr_C"},
{"name":"line_ln5745348-1","from":"nd_m1142818","to":"nd_m1142819","phases":"ABC","length":246.013,"configuration":"lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC"},
{"name":"line_ln5682448-3","from":"nd_l3027156","to":"nd_n1137987","phases":"C","length":128.271,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln5593227-1","from":"nd_m1026948","to":"nd_m1026949","phases":"B","length":29.6163,"configuration":"lcon_1ph-x2_acsrx2_acsr_B"},
{"name":"line_ln6409869-1","from":"nd_l3270854","to":"nd_m1089131","phases":"A","length":165.677,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln5985351-2","from":"nd_m1108368","to":"nd_l3082981","phases":"C","length":523.001,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln6140775-4","from":"nd_n1140527","to":"nd_p827511","phases":"C","length":38.9976,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln5683828-1","from":"nd_l2841636","to":"nd_m1026327","phases":"B","length":343.598,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln6259985-1","from":"nd_l2841619","to":"nd_l2785515","phases":"C","length":382.126,"configuration":"lcon_1ph-xx4_wpal4_wpal_C"},
{"name":"line_ln5594239-1","from":"nd_l3030199","to":"nd_l2955074","phases":"ABC","length":292.518,"configuration":"lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC"},
{"name":"line_ln6350548-1","from":"nd_m1047368","to":"nd_l2748130","phases":"B","length":208.760,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln6380803-1","from":"nd_l3048199","to":"nd_m1047836","phases":"B","length":460.966,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln6108144-1","from":"nd_m1026786","to":"nd_m1026795","phases":"ABC","length":242.011,"configuration":"lcon_3ph_h-4_acsr4_acsr4_acsr4_wpal_ABC"},
{"name":"line_ln6350552-1","from":"nd_m1009843","to":"nd_l3160108","phases":"B","length":187.171,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln5985365-1","from":"nd_l2952007","to":"nd_m1166407","phases":"C","length":493.752,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln6375549-5","from":"nd_l3125349","to":"nd_n1138603","phases":"ABC","length":72.4415,"configuration":"lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC"},
{"name":"line_ln6048634-1","from":"nd_m1186067","to":"nd_m1186072","phases":"ABC","length":138.366,"configuration":"lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC"},
{"name":"line_ln6199535-1","from":"nd_m1009809","to":"nd_l2673323","phases":"C","length":234.715,"configuration":"lcon_1ph-xx4_acsr4_wpal_C"},
{"name":"line_ln5683809-1","from":"nd_l2785514","to":"nd_l3235244","phases":"A","length":214.398,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln5653453-1","from":"nd_l3160100","to":"nd_m1027005","phases":"B","length":127.365,"configuration":"lcon_1ph-x2_acsrx2_acsr_B"},
{"name":"line_ln5985378-1","from":"nd_m1009807","to":"nd_m1026824","phases":"ABC","length":623.790,"configuration":"lcon_3ph_h-4_wpal4_wpal4_wpal4_wpal_ABC"},
{"name":"line_ln6015788-2","from":"nd_m1069181","to":"nd_l3195315","phases":"A","length":276.157,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln5591284-2","from":"nd_m1026655","to":"nd_m1026658","phases":"ABC","length":234.266,"configuration":"lcon_3ph_h-4_wpal4_wpal4_wpal4_acsr_ABC"},
{"name":"line_ln6375549-4","from":"nd_n1138599","to":"nd_m1069376","phases":"ABC","length":72.1641,"configuration":"lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC"},
{"name":"line_ln5472369-1","from":"nd_m1047346","to":"nd_l3104134","phases":"ABC","length":152.531,"configuration":"lcon_3ph_h-4_wpal4_wpal4_wpal4_acsr_ABC"},
{"name":"line_ln5473414-1","from":"nd_m1209811","to":"nd_m1209814","phases":"ABC","length":350.881,"configuration":"lcon_3ph_h-397_acsr397_acsr397_acsr397_acsr_ABC"},
{"name":"line_ln5532768-1","from":"nd_l2748144","to":"nd_m1069533","phases":"ABC","length":387.485,"configuration":"lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC"},
{"name":"line_ln5562931-3","from":"nd_n1137996","to":"nd_l3178979","phases":"C","length":23.9043,"configuration":"lcon_1ph-xx2_acsr2_acsr_C"},
{"name":"line_ln6352701-1","from":"nd_e182745","to":"nd_m1069457","phases":"A","length":35.8999,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln6140777-1","from":"nd_p827531","to":"nd_m1026341","phases":"A","length":30.6328,"configuration":"lcon_1ph-4_wpalxx4_acsr_A"},
{"name":"line_ln5738651-1","from":"nd_m1047725","to":"nd_m1047728","phases":"B","length":287.666,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln6138589-1","from":"nd_m1069147","to":"nd_l3066801","phases":"C","length":119.414,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln6900591-27","from":"nd_l3649300","to":"nd_m3772794","phases":"A","length":200.017,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln6411373-3","from":"nd_l2710536","to":"nd_n1147864","phases":"A","length":225.290,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln6229795-2","from":"nd_l2935555","to":"nd_n1137003","phases":"A","length":21.4357,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln6320328-1","from":"nd_m1089170","to":"nd_l2879062","phases":"C","length":557.827,"configuration":"lcon_1ph-xx4_acsr4_wpal_C"},
{"name":"line_ln5533797-1","from":"nd_m1209775","to":"nd_m1209776","phases":"ABC","length":218.107,"configuration":"lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC"},
{"name":"line_ln6047579-1","from":"nd_l2822870","to":"nd_l2766725","phases":"C","length":209.094,"configuration":"lcon_1ph-xx2_acsr2_acsr_C"},
{"name":"line_ln6380813-1","from":"nd_m1026977","to":"nd_m1026970","phases":"ABC","length":205.159,"configuration":"lcon_3ph_h-2_acsr2_acsr2_acsr2_acsr_ABC"},
{"name":"line_ln6506306-2","from":"nd_l2851933","to":"nd_l3207907","phases":"ABC","length":77.4945,"configuration":"lcon_3ph_h-2_acsr2_acsr2_acsr2_acsr_ABC"},
{"name":"line_ln5594152-1","from":"nd_p901951","to":"nd_l2861157","phases":"C","length":398.126,"configuration":"lcon_1ph-xx2_acsr2_acsr_C"},
{"name":"line_ln8979358-3","from":"nd_m1069250","to":"nd_l3047073","phases":"C","length":697.318,"configuration":"lcon_1p_1/0_axnj_db_C"},
{"name":"line_ln5714050-1","from":"nd_l3122820","to":"nd_l2879074","phases":"A","length":242.969,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln6167749-1","from":"nd_l3251806","to":"nd_m1009843","phases":"B","length":116.668,"configuration":"lcon_1ph-x4_wpalx4_wpal_B"},
{"name":"line_ln6230759-1","from":"nd_l2879752","to":"nd_l3142078","phases":"B","length":442.058,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln6380816-1","from":"nd_l2691948","to":"nd_m1047453","phases":"B","length":228.355,"configuration":"lcon_1ph-x2_acsrx2_acsr_B"},
{"name":"line_ln6350556-3","from":"nd_n1136367","to":"nd_m1069515","phases":"ABC","length":126.307,"configuration":"lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC"},
{"name":"line_ln6411364-1","from":"nd_m1069365","to":"nd_m1069364","phases":"C","length":151.587,"configuration":"lcon_1ph-xx2_acsr2_acsr_C"},
{"name":"line_ln81048106-2","from":"nd_l2990098","to":"nd_l2821087","phases":"A","length":322.253,"configuration":"lcon_1p_1/0_axnj_db_A"},
{"name":"line_ln5744337-1","from":"nd_l3048209","to":"nd_l2673320","phases":"B","length":215.441,"configuration":"lcon_1ph-x2_acsrx2_acsr_B"},
{"name":"line_ln5889821-1","from":"nd_m1108493","to":"nd_l3142049","phases":"ABC","length":277.789,"configuration":"lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC"},
{"name":"line_ln5472403-2","from":"nd_m1026708","to":"nd_n1140828","phases":"ABC","length":39.9354,"configuration":"lcon_3ph_h-2_acsr2_acsr2_acsr2_acsr_ABC"},
{"name":"line_ln5712477-2","from":"nd_p827520","to":"nd_n1139545","phases":"C","length":21.0143,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln6137084-2","from":"nd_n1134471","to":"nd_l2839331","phases":"A","length":243.656,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln5744323-1","from":"nd_m1089094","to":"nd_m1069147","phases":"C","length":200.759,"configuration":"lcon_1ph-xx4_wpal4_wpal_C"},
{"name":"line_ln6199560-1","from":"nd_l3216370","to":"nd_m1047312","phases":"ABC","length":330.973,"configuration":"lcon_3ph_h-4_acsr4_acsr4_acsr4_wpal_ABC"},
{"name":"line_ln5774488-1","from":"nd_l2879092","to":"nd_m1009651","phases":"C","length":172.999,"configuration":"lcon_1ph-xx2_acsr2_acsr_C"},
{"name":"line_ln6229827-1","from":"nd_l2841645","to":"nd_m1027066","phases":"C","length":40.2000,"configuration":"lcon_1ph-xx2_acsr1/0_tpx_C"},
{"name":"line_ln5593225-1","from":"nd_l3141397","to":"nd_l2860483","phases":"B","length":249.510,"configuration":"lcon_1ph-x2_acsrx2_acsr_B"},
{"name":"line_ln5833631-1","from":"nd_m1108350","to":"nd_m1108360","phases":"C","length":780.137,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln81048106-3","from":"nd_m1108462","to":"nd_l2990098","phases":"A","length":161.758,"configuration":"lcon_1p_1/0_axnj_db_A"},
{"name":"line_ln5653450-1","from":"nd_m1069147","to":"nd_l2879055","phases":"C","length":195.897,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln6440070-1","from":"nd_l2689726","to":"nd_l2748132","phases":"A","length":840.824,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln5472353-1","from":"nd_m1047831","to":"nd_l2710505","phases":"B","length":337.785,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln5956458-1","from":"nd_m1108269","to":"nd_l2729405","phases":"B","length":237.949,"configuration":"lcon_1ph-x2_acsrx2_acsr_B"},
{"name":"line_ln6991379-2","from":"nd_l3727711","to":"nd_m3949157","phases":"A","length":160.984,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln6167751-3","from":"nd_m3037538","to":"nd_l3141403","phases":"A","length":195.759,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln5986921-1","from":"nd_m1089203","to":"nd_m1089207","phases":"ABC","length":183.014,"configuration":"lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC"},
{"name":"line_ln6320353-1","from":"nd_m1069572","to":"nd_m1069574","phases":"B","length":129.961,"configuration":"lcon_1ph-x2_acsrx2_acsr_B"},
{"name":"line_ln6229829-3","from":"nd_m1069376","to":"nd_n1138598","phases":"ABC","length":48.6271,"configuration":"lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC"},
{"name":"line_ln6139658-1","from":"nd_l3217064","to":"nd_m1142801","phases":"B","length":329.665,"configuration":"lcon_1ph-x2_acsrx2_acsr_B"},
{"name":"line_ln5653456-1","from":"nd_l3066812","to":"nd_m1047755","phases":"A","length":51.9306,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln5502557-1","from":"nd_m1069555","to":"nd_l3085410","phases":"B","length":158.733,"configuration":"lcon_1ph-x2_acsrx2_acsr_B"},
{"name":"line_ln5654470-1","from":"nd_m1125940","to":"nd_m1142826","phases":"B","length":940.461,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln6259998-3","from":"nd_l2822870","to":"nd_n1140522","phases":"C","length":51.6825,"configuration":"lcon_1ph-xx2_acsr2_acsr_C"},
{"name":"line_ln6383060-3","from":"nd_l3066818","to":"nd_n1139538","phases":"B","length":114.178,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln6350544-2","from":"nd_m1047552","to":"nd_n1136669","phases":"ABC","length":94.0267,"configuration":"lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC"},
{"name":"line_ln6320324-1","from":"nd_m1069495","to":"nd_m1069498","phases":"ABC","length":36.8091,"configuration":"lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC"},
{"name":"line_ln5655683-1","from":"nd_m1026656","to":"nd_m1026657","phases":"A","length":19.7194,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln6379462-1","from":"nd_l3139121","to":"nd_m1047299","phases":"ABC","length":147.604,"configuration":"lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC"},
{"name":"line_ln5943422-1","from":"nd_p859694","to":"nd_l2746587","phases":"C","length":52.8032,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln6346338-1","from":"nd_m1142874","to":"nd_p895111","phases":"C","length":26.4957,"configuration":"lcon_1ph-xx2_acsr2_acsr_C"},
{"name":"line_ln7064337-2","from":"nd_m1125917","to":"nd_p1197121","phases":"C","length":27.0313,"configuration":"lcon_1ph-xx2_acsr1/0_tpx_C"},
{"name":"line_ln5472341-1","from":"nd_m1026472","to":"nd_d5472341-1_int","phases":"B","length":20.6871,"configuration":"lcon_1ph-x2_acsrx2_acsr_B"},
{"name":"line_ln5803293-1","from":"nd_l2764411","to":"nd_m1142880","phases":"C","length":400.744,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln6017282-1","from":"nd_l3216338","to":"nd_m1009840","phases":"B","length":305.483,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln5833633-4","from":"nd_m1108499","to":"nd_l3065665","phases":"A","length":118.907,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln5561437-1","from":"nd_l2952003","to":"nd_m1108381","phases":"ABC","length":351.862,"configuration":"lcon_3ph_h-4_wpal4_wpal4_wpal4_acsr_ABC"},
{"name":"line_ln5714047-1","from":"nd_l2710512","to":"nd_l3235246","phases":"B","length":253.288,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln5956482-1","from":"nd_m1069550","to":"nd_m1069551","phases":"B","length":13.6101,"configuration":"lcon_1ph-x4_wpalx4_wpal_B"},
{"name":"line_ln6290198-1","from":"nd_m1089197","to":"nd_m1089196","phases":"ABC","length":309.771,"configuration":"lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC"},
{"name":"line_ln8979346-3","from":"nd_m1069247","to":"nd_l2821770","phases":"A","length":246.483,"configuration":"lcon_1p_1/0_axnj_db_A"},
{"name":"line_ln6047561-1","from":"nd_l3197630","to":"nd_m1069154","phases":"ABC","length":583.029,"configuration":"lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC"},
{"name":"line_ln5593246-1","from":"nd_m1069557","to":"nd_m1069555","phases":"B","length":148.649,"configuration":"lcon_1ph-x4_acsrx1/0_tpx_B"},
{"name":"line_ln6413567-3","from":"nd_d6413567-3_int","to":"nd_n1139541","phases":"ABC","length":49.1036,"configuration":"lcon_3ph_h-4_acsr4_acsr4_acsr4_wpal_ABC"},
{"name":"line_ln6018341-1","from":"nd_m1108315","to":"nd_l2955081","phases":"ABC","length":310.646,"configuration":"lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC"},
{"name":"line_ln6291288-2","from":"nd_l2879794","to":"nd_n1141477","phases":"A","length":92.9323,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln5894211-1","from":"nd_m1069549","to":"nd_p901931","phases":"C","length":18.2762,"configuration":"lcon_1ph-xx2_acsr2_acsr_C"},
{"name":"line_ln5653480-1","from":"nd_m1069504","to":"nd_l2691967","phases":"ABC","length":150.021,"configuration":"lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC"},
{"name":"line_ln5955074-3","from":"nd_p827521","to":"nd_n1139546","phases":"B","length":29.9894,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln5804803-1","from":"nd_m1026344","to":"nd_m1026364","phases":"A","length":966.699,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln5865226-1","from":"nd_m1009828","to":"nd_l2766715","phases":"B","length":223.877,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln5804811-1","from":"nd_l3029510","to":"nd_l2729409","phases":"B","length":354.808,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln6073575-2","from":"nd_m1026807","to":"nd_n1140521","phases":"ABC","length":60.1946,"configuration":"lcon_3ph_h-2_acsr2_acsr2_acsr2_acsr_ABC"},
{"name":"line_ln6047595-3","from":"nd_m1069549","to":"nd_n1136356","phases":"ABC","length":84.6741,"configuration":"lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC"},
{"name":"line_ln5865232-1","from":"nd_m1047386","to":"nd_l2785520","phases":"B","length":440.766,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln6425615-1","from":"nd_l3254237","to":"nd_m1108387","phases":"ABC","length":460.001,"configuration":"lcon_3ph_h-2_acsr2_acsr2_acsr2_acsr_ABC"},
{"name":"line_ln6229809-1","from":"nd_m1026760","to":"nd_m1026744","phases":"ABC","length":377.738,"configuration":"lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC"},
{"name":"line_ln5486878-2","from":"nd_l3082993","to":"nd_l3177894","phases":"A","length":301.998,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln6015891-1","from":"nd_m1166355","to":"nd_l2858200","phases":"A","length":367.494,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln6108169-1","from":"nd_m1047766","to":"nd_m1047768","phases":"B","length":155.831,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln6047606-1","from":"nd_l3178997","to":"nd_m1026363","phases":"C","length":108.087,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln6350532-1","from":"nd_l3066805","to":"nd_m1069384","phases":"A","length":131.685,"configuration":"lcon_1ph-4_wpalxx4_wpal_A"},
{"name":"line_ln6412354-1","from":"nd_m1166373","to":"nd_m1166374","phases":"ABC","length":30.6673,"configuration":"lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC"},
{"name":"line_ln81048107-4","from":"nd_m1108464","to":"nd_l3233413","phases":"B","length":151.971,"configuration":"lcon_1p_1/0_axnj_db_B"},
{"name":"line_ln5683833-1","from":"nd_l3178981","to":"nd_m1047368","phases":"B","length":711.278,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln8989758-1","from":"nd_m1108381","to":"nd_p862322","phases":"ABC","length":24.2609,"configuration":"lcon_3p_1/0_axnj_db_ABC"},
{"name":"line_ln5865247-1","from":"nd_l2991915","to":"nd_m1026704","phases":"B","length":180.303,"configuration":"lcon_1ph-x2_acsrx2_acsr_B"},
{"name":"line_ln6255773-1","from":"nd_m1026785","to":"nd_m1026783","phases":"ABC","length":97.5781,"configuration":"lcon_3ph_h-4_acsr4_acsr4_acsr4_wpal_ABC"},
{"name":"line_ln5625527-1","from":"nd_l3236004","to":"nd_m1125955","phases":"C","length":370.277,"configuration":"lcon_1ph-xx4_wpal4_wpal_C"},
{"name":"line_ln6262263-1","from":"nd_l2710516","to":"nd_m1026961","phases":"A","length":281.383,"configuration":"lcon_1ph-4_wpalxx4_wpal_A"},
{"name":"line_ln5956467-1","from":"nd_m1069202","to":"nd_l2879073","phases":"C","length":398.854,"configuration":"lcon_1ph-xx4_wpal4_wpal_C"},
{"name":"line_ln5561440-2","from":"nd_n1136358","to":"nd_m1069548","phases":"C","length":67.5869,"configuration":"lcon_1ph-xx2_acsr2_acsr_C"},
{"name":"line_ln5562928-1","from":"nd_m1047447","to":"nd_m1047444","phases":"B","length":498.197,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln5591702-1","from":"nd_m1069595","to":"nd_m1069590","phases":"B","length":443.983,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln6290240-3","from":"nd_n1136363","to":"nd_m1069564","phases":"ABC","length":117.867,"configuration":"lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC"},
{"name":"line_ln5621858-1","from":"nd_m1089205","to":"nd_p895087","phases":"A","length":27.1523,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln6991377-15","from":"nd_l3727707","to":"nd_l3727708","phases":"A","length":180.703,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln5502569-1","from":"nd_l2766749","to":"nd_m1069438","phases":"ABC","length":223.152,"configuration":"lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC"},
{"name":"line_ln6327237-2","from":"nd_m1026704","to":"nd_m1026699","phases":"B","length":172.369,"configuration":"lcon_1ph-x2_acsrx2_acsr_B"},
{"name":"line_ln5835133-1","from":"nd_m1069451","to":"nd_m1089179","phases":"C","length":373.416,"configuration":"lcon_1ph-xx4_acsr4_wpal_C"},
{"name":"line_ln5956470-1","from":"nd_m1047550","to":"nd_m1047558","phases":"ABC","length":179.897,"configuration":"lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC"},
{"name":"line_ln6206281-1","from":"nd_m1026722","to":"nd_m1026736","phases":"B","length":233.559,"configuration":"lcon_1ph-x2_acsrx2_acsr_B"},
{"name":"line_ln6320367-2","from":"nd_m1047309","to":"nd_n1137960","phases":"ABC","length":82.5200,"configuration":"lcon_3ph_h-4_acsr4_acsr4_acsr4_wpal_ABC"},
{"name":"line_ln5473349-1","from":"nd_m1108529","to":"nd_m1108532","phases":"ABC","length":81.3941,"configuration":"lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC"},
{"name":"line_ln5472396-1","from":"nd_m1027036","to":"nd_m1027038","phases":"B","length":340.763,"configuration":"lcon_1ph-x2_acsrx2_acsr_B"},
{"name":"line_ln6200441-1","from":"nd_l3048890","to":"nd_m1166399","phases":"C","length":274.115,"configuration":"lcon_1ph-xx2_acsr2_acsr_C"},
{"name":"line_ln6411367-1","from":"nd_l2879063","to":"nd_l3216342","phases":"B","length":203.022,"configuration":"lcon_1ph-x2_acsrx2_acsr_B"},
{"name":"line_ln6047567-1","from":"nd_m1047447","to":"nd_l2954349","phases":"B","length":175.376,"configuration":"lcon_1ph-x4_wpalx4_wpal_B"},
{"name":"line_ln6049825-1","from":"nd_d6049825-1_int","to":"nd_m1047309","phases":"ABC","length":14.9972,"configuration":"lcon_3ph_h-4_acsr4_acsr4_acsr4_wpal_ABC"},
{"name":"line_ln5896831-1","from":"nd_m1142798","to":"nd_m1142799","phases":"B","length":330.639,"configuration":"lcon_1ph-x2_acsrx2_acsr_B"},
{"name":"line_ln5774460-1","from":"nd_l3122820","to":"nd_l3141398","phases":"A","length":194.911,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln6292465-2","from":"nd_n1139542","to":"nd_l2691951","phases":"C","length":75.8457,"configuration":"lcon_1ph-xx4_wpal4_wpal_C"},
{"name":"line_ln6199040-1","from":"nd_m1026773","to":"nd_l3195751","phases":"A","length":386.721,"configuration":"lcon_1ph-4_wpalxx4_wpal_A"},
{"name":"line_ln6138613-1","from":"nd_m1047322","to":"nd_m1047326","phases":"A","length":127.825,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln6079949-3","from":"nd_l3141396","to":"nd_n1137956","phases":"C","length":166.651,"configuration":"lcon_1ph-xx2_acsr2_acsr_C"},
{"name":"line_ln6321409-1","from":"nd_m1209800","to":"nd_e192201","phases":"ABC","length":182.684,"configuration":"lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC"},
{"name":"line_ln5927382-1","from":"nd_m1209782","to":"nd_l3217056","phases":"A","length":241.722,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln6229805-1","from":"nd_m1026363","to":"nd_l2897779","phases":"C","length":293.393,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln5774463-1","from":"nd_m1069175","to":"nd_l3197637","phases":"C","length":251.019,"configuration":"lcon_1ph-xx4_wpal4_wpal_C"},
{"name":"line_ln6108136-1","from":"nd_m1069184","to":"nd_m1069189","phases":"ABC","length":84.7397,"configuration":"lcon_3ph_h-4_wpal4_wpal4_wpal4_wpal_ABC"},
{"name":"line_ln5776667-1","from":"nd_p827520","to":"nd_m1089112","phases":"C","length":15.1953,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln5533838-1","from":"nd_m1166356","to":"nd_l2992656","phases":"A","length":195.154,"configuration":"lcon_1ph-4_wpalxx4_wpal_A"},
{"name":"line_ln5500957-1","from":"nd_l3216346","to":"nd_m1026767","phases":"A","length":144.688,"configuration":"lcon_1ph-4_wpalxx1/0_tpx_A"},
{"name":"line_ln6326286-3","from":"nd_m1089160","to":"nd_m1089163","phases":"C","length":274.999,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln6048641-1","from":"nd_l2786273","to":"nd_m1108276","phases":"B","length":135.789,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln5563909-2","from":"nd_l2879753","to":"nd_m3036162","phases":"B","length":189.583,"configuration":"lcon_1ph-x2_acsrx2_acsr_B"},
{"name":"line_ln5562919-1","from":"nd_l2991902","to":"nd_m1008758","phases":"B","length":295.077,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln5761784-1","from":"nd_m1069498","to":"nd_m1069499","phases":"ABC","length":322.327,"configuration":"lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC"},
{"name":"line_ln5712498-1","from":"nd_l2839305","to":"nd_m1166361","phases":"A","length":331.072,"configuration":"lcon_1ph-4_wpalxx4_wpal_A"},
{"name":"line_ln5807090-1","from":"nd_m1108298","to":"nd_m1108299","phases":"B","length":35.2943,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln6198050-1","from":"nd_l3101787","to":"nd_l3101788","phases":"A","length":179.994,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln5744357-1","from":"nd_m1069224","to":"nd_m1069218","phases":"C","length":392.483,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln6076240-1","from":"nd_m1047825","to":"nd_l2726975","phases":"B","length":229.999,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln81354563-2","from":"nd_p1121283","to":"nd_m3763624","phases":"C","length":32.6906,"configuration":"lcon_1p_1/0_axnj_db_C"},
{"name":"line_ln5863704-3","from":"nd_196-29519","to":"nd_n1136667","phases":"ABC","length":115.373,"configuration":"lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC"},
{"name":"line_ln6231993-1","from":"nd_p827514","to":"nd_l3160102","phases":"ABC","length":201.030,"configuration":"lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC"},
{"name":"line_ln5956468-1","from":"nd_m1089132","to":"nd_l2691950","phases":"C","length":124.788,"configuration":"lcon_1ph-xx2_acsr2_acsr_C"},
{"name":"line_ln6102293-1","from":"nd_m1010004","to":"nd_m1010007","phases":"A","length":524.494,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln6048521-1","from":"nd_m1108375","to":"nd_l3160793","phases":"C","length":176.647,"configuration":"lcon_1ph-xx2_acsr2_acsr_C"},
{"name":"line_ln6108132-1","from":"nd_m1069412","to":"nd_l2879061","phases":"B","length":270.033,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln5686247-1","from":"nd_m1108300","to":"nd_m1108299","phases":"B","length":22.2995,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln6229803-3","from":"nd_l2729410","to":"nd_n1140520","phases":"C","length":74.5636,"configuration":"lcon_1ph-xx2_acsr2_acsr_C"},
{"name":"line_ln5920279-5","from":"nd_n1142099","to":"nd_l2730106","phases":"ABC","length":73.3892,"configuration":"lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC"},
{"name":"line_ln6228279-2","from":"nd_m1026942","to":"nd_l3141389","phases":"A","length":13.9425,"configuration":"lcon_1ph-4_acsrxx1/0_tpx_A"},
{"name":"line_ln5563853-1","from":"nd_m1108532","to":"nd_m1108535","phases":"ABC","length":305.067,"configuration":"lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC"},
{"name":"line_ln5769126-1","from":"nd_l3231255","to":"nd_l3118855","phases":"ABC","length":165.634,"configuration":"lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC"},
{"name":"line_ln5774487-1","from":"nd_l2748140","to":"nd_l3141412","phases":"A","length":256.770,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln6254100-1","from":"nd_l2806553","to":"nd_m1186078","phases":"C","length":271.613,"configuration":"lcon_1ph-xx4_wpal4_wpal_C"},
{"name":"line_ln5986938-3","from":"nd_l3216351","to":"nd_n1140830","phases":"A","length":28.6734,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln6991380-2","from":"nd_m3949154","to":"nd_l3728042","phases":"A","length":240.171,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln5985039-1","from":"nd_m1026905","to":"nd_m1026902","phases":"ABC","length":326.111,"configuration":"lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC"},
{"name":"line_ln6991377-18","from":"nd_m3949154","to":"nd_l3728037","phases":"A","length":340.183,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln6438273-3","from":"nd_n1140823","to":"nd_l2851933","phases":"ABC","length":198.347,"configuration":"lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC"},
{"name":"line_ln81048102-2","from":"nd_l3233412","to":"nd_m1108413","phases":"A","length":56.6344,"configuration":"lcon_1p_1/0_axnj_db_A"},
{"name":"line_ln5803255-1","from":"nd_e182744","to":"nd_l2801895","phases":"B","length":199.999,"configuration":"lcon_1ph-x4_wpalx4_wpal_B"},
{"name":"line_ln81048230-1","from":"nd_l2916625","to":"nd_l3139598","phases":"B","length":456.998,"configuration":"lcon_1p_1/0_axnj_db_B"},
{"name":"line_ln5472406-1","from":"nd_l3029520","to":"nd_l3139086","phases":"B","length":220.639,"configuration":"lcon_1ph-x2_acsrx2_acsr_B"},
{"name":"line_ln6292464-1","from":"nd_e182725","to":"nd_m1026948","phases":"B","length":408.142,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln5562934-1","from":"nd_m1026797","to":"nd_m1026800","phases":"ABC","length":191.536,"configuration":"lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC"},
{"name":"line_ln5534965-3","from":"nd_l3122811","to":"nd_n1139254","phases":"A","length":90.5841,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln6102834-2","from":"nd_m1047371","to":"nd_l3119793","phases":"B","length":141.334,"configuration":"lcon_1ph-x2_acsrx2_acsr_B"},
{"name":"line_ln5649361-1","from":"nd_m1108524","to":"nd_m1108520","phases":"C","length":123.172,"configuration":"lcon_1ph-xx2_acsr2_acsr_C"},
{"name":"line_ln6199546-1","from":"nd_m1069526","to":"nd_m1069530","phases":"B","length":87.7733,"configuration":"lcon_1ph-x2_acsrx2_acsr_B"},
{"name":"line_ln6199527-1","from":"nd_l2860490","to":"nd_l3254218","phases":"ABC","length":233.807,"configuration":"lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC"},
{"name":"line_ln5958707-1","from":"nd_m1069428","to":"nd_p827576","phases":"B","length":31.2008,"configuration":"lcon_1ph-x2_acsrx2_acsr_B"},
{"name":"line_ln6290205-1","from":"nd_l3010560","to":"nd_m1047484","phases":"ABC","length":193.863,"configuration":"lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC"},
{"name":"line_ln6230694-1","from":"nd_m1108372","to":"nd_l3179607","phases":"B","length":220.918,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln5804805-1","from":"nd_l2822871","to":"nd_l3235257","phases":"ABC","length":362.465,"configuration":"lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC"},
{"name":"line_ln5683824-1","from":"nd_m1069202","to":"nd_l3029503","phases":"C","length":206.784,"configuration":"lcon_1ph-xx4_wpal4_wpal_C"},
{"name":"line_ln5957501-1","from":"nd_m1108334","to":"nd_l2692664","phases":"C","length":128.551,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln6167732-3","from":"nd_n1134472","to":"nd_l2973148","phases":"A","length":631.893,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln6108147-1","from":"nd_l2991917","to":"nd_m1026323","phases":"B","length":143.269,"configuration":"lcon_1ph-x4_wpalx4_wpal_B"},
{"name":"line_ln5651977-3","from":"nd_p827549","to":"nd_n1140518","phases":"A","length":72.3934,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln6505944-2","from":"nd_p827563","to":"nd_n1138595","phases":"B","length":22.0364,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln5624289-1","from":"nd_m1108372","to":"nd_l3216988","phases":"B","length":261.242,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln5746703-1","from":"nd_l3160863","to":"nd_p829957","phases":"C","length":541.168,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln5683856-3","from":"nd_n1139263","to":"nd_l3048227","phases":"A","length":85.2588,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln5531256-1","from":"nd_m1026824","to":"nd_m1026829","phases":"ABC","length":449.654,"configuration":"lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC"},
{"name":"line_ln5895793-1","from":"nd_l3104136","to":"nd_l2822872","phases":"ABC","length":467.642,"configuration":"lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC"},
{"name":"line_ln5987955-3","from":"nd_l3160862","to":"nd_l3552667","phases":"C","length":653.221,"configuration":"lcon_1ph-xx2_acsr2_acsr_C"},
{"name":"line_ln6320341-2","from":"nd_m3037452","to":"nd_m1026387","phases":"A","length":390.096,"configuration":"lcon_1ph-4_wpalxx4_wpal_A"},
{"name":"line_ln5863709-1","from":"nd_m1047722","to":"nd_l3214064","phases":"B","length":115.999,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln5895779-1","from":"nd_l2879075","to":"nd_m1047432","phases":"A","length":158.679,"configuration":"lcon_1ph-4_wpalxx4_wpal_A"},
{"name":"line_ln5593249-1","from":"nd_m1069181","to":"nd_l2748146","phases":"A","length":325.563,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln6290243-1","from":"nd_m1026492","to":"nd_m1026485","phases":"B","length":216.231,"configuration":"lcon_1ph-x2_acsrx2_acsr_B"},
{"name":"line_ln6261021-1","from":"nd_l2823611","to":"nd_m1209787","phases":"ABC","length":407.984,"configuration":"lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC"},
{"name":"line_ln5920279-4","from":"nd_n1142099","to":"nd_n1142100","phases":"ABC","length":114.418,"configuration":"lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC"},
{"name":"line_ln6001653-1","from":"nd_m1026834","to":"nd_m1026829","phases":"ABC","length":177.174,"configuration":"lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC"},
{"name":"line_ln6259994-3","from":"nd_n1139549","to":"nd_m1026646","phases":"A","length":170.054,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln6436903-4","from":"nd_m3037453","to":"nd_l2785546","phases":"A","length":11.2274,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln5472346-1","from":"nd_l3085390","to":"nd_l3160100","phases":"B","length":219.389,"configuration":"lcon_1ph-x2_acsrx2_acsr_B"},
{"name":"line_ln6228303-1","from":"nd_l3082983","to":"nd_m1069588","phases":"B","length":75.8287,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln5651975-1","from":"nd_l2991914","to":"nd_m1047503","phases":"ABC","length":116.962,"configuration":"lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC"},
{"name":"line_ln6169250-1","from":"nd_l2804256","to":"nd_m1026960","phases":"ABC","length":177.044,"configuration":"lcon_3ph_h-4_acsr2_acsr2_acsr4_wpal_ABC"},
{"name":"line_ln5502539-1","from":"nd_l2973161","to":"nd_l3197641","phases":"A","length":427.756,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln5835175-1","from":"nd_m1047453","to":"nd_l2785547","phases":"B","length":252.778,"configuration":"lcon_1ph-x2_acsrx2_acsr_B"},
{"name":"line_ln5956456-1","from":"nd_m1027001","to":"nd_m1026990","phases":"B","length":836.162,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln6025724-2","from":"nd_m1047580","to":"nd_n1136672","phases":"C","length":34.7410,"configuration":"lcon_1ph-xx2_acsr2_acsr_C"},
{"name":"line_ln5894238-2","from":"nd_m1026876","to":"nd_m1026866","phases":"ABC","length":344.894,"configuration":"lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC"},
{"name":"line_ln6506312-2","from":"nd_l2897778","to":"nd_m1026378","phases":"A","length":294.339,"configuration":"lcon_1ph-4_wpalxx4_acsr_A"},
{"name":"line_ln6351523-2","from":"nd_n1230121","to":"nd_m1108316","phases":"C","length":49.4345,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln6138622-1","from":"nd_l2748143","to":"nd_l3197652","phases":"A","length":100.153,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln5496764-1","from":"nd_m1047720","to":"nd_l2954345","phases":"C","length":299.108,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln6381854-1","from":"nd_m1209758","to":"nd_l3179674","phases":"B","length":393.386,"configuration":"lcon_1ph-x2_acsrx2_acsr_B"},
{"name":"line_ln6318771-1","from":"nd_m1166407","to":"nd_l3064514","phases":"C","length":1228.60,"configuration":"lcon_1ph-xx4_wpal4_acsr_C"},
{"name":"line_ln6290239-1","from":"nd_m1069364","to":"nd_m1069363","phases":"C","length":303.893,"configuration":"lcon_1ph-xx2_acsr2_acsr_C"},
{"name":"line_ln5532740-1","from":"nd_l3029497","to":"nd_m1089170","phases":"C","length":155.386,"configuration":"lcon_1ph-xx2_acsr2_acsr_C"},
{"name":"line_ln6380809-2","from":"nd_n1136998","to":"nd_l2973153","phases":"ABC","length":34.5424,"configuration":"lcon_3ph_h-4_wpal4_wpal4_wpal4_wpal_ABC"},
{"name":"line_ln5625542-1","from":"nd_m1108340","to":"nd_m1108335","phases":"C","length":657.977,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln81048110-1","from":"nd_l2802481","to":"nd_m1108423","phases":"A","length":135.126,"configuration":"lcon_1p_1/0_axnj_db_A"},
{"name":"line_ln5472389-1","from":"nd_m1047711","to":"nd_l3254230","phases":"A","length":310.550,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln5683812-1","from":"nd_m1108364","to":"nd_l2897766","phases":"C","length":315.420,"configuration":"lcon_1ph-xx2_acsr2_acsr_C"},
{"name":"line_ln6017300-1","from":"nd_l2860487","to":"nd_m1069189","phases":"C","length":285.391,"configuration":"lcon_1ph-xx4_wpal4_wpal_C"},
{"name":"line_ln6260929-1","from":"nd_m1125968","to":"nd_l2767341","phases":"ABC","length":96.2097,"configuration":"lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC"},
{"name":"line_ln81048108-1","from":"nd_l3027671","to":"nd_m1108462","phases":"A","length":390.367,"configuration":"lcon_1p_1/0_axnj_db_A"},
{"name":"line_ln8979346-4","from":"nd_221-311583","to":"nd_n1139250","phases":"A","length":13.1528,"configuration":"lcon_1p_1/0_axnj_db_A"},
{"name":"line_ln5741170-3","from":"nd_n1140821","to":"nd_m1026700","phases":"C","length":36.5829,"configuration":"lcon_1ph-xx4_acsr2_acsr_C"},
{"name":"line_ln6320362-1","from":"nd_l2879089","to":"nd_m1027073","phases":"C","length":151.844,"configuration":"lcon_1ph-xx2_acsr2_acsr_C"},
{"name":"line_ln6388581-2","from":"nd_l2748132","to":"nd_m1047401","phases":"A","length":183.912,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln6108134-1","from":"nd_m1047406","to":"nd_l2691947","phases":"A","length":215.256,"configuration":"lcon_1ph-4_acsrxx4_wpal_A"},
{"name":"line_ln5653457-1","from":"nd_m1026891","to":"nd_l3085398","phases":"ABC","length":281.195,"configuration":"lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC"},
{"name":"line_ln5896731-1","from":"nd_l2730108","to":"nd_l2786204","phases":"C","length":276.767,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln5744342-1","from":"nd_l2785527","to":"nd_l2766729","phases":"A","length":237.240,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln6380817-1","from":"nd_l2841632","to":"nd_m1047574","phases":"ABC","length":39.4479,"configuration":"lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC"},
{"name":"line_ln5956465-1","from":"nd_l2841622","to":"nd_l2804254","phases":"A","length":881.584,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln5926332-1","from":"nd_l3139086","to":"nd_m1047457","phases":"B","length":219.941,"configuration":"lcon_1ph-x2_acsrx2_acsr_B"},
{"name":"line_ln5835136-3","from":"nd_l2991908","to":"nd_n1137988","phases":"A","length":134.190,"configuration":"lcon_1ph-4_wpalxx4_wpal_A"},
{"name":"line_ln6418150-1","from":"nd_m1026745","to":"nd_m1026736","phases":"B","length":350.599,"configuration":"lcon_1ph-x2_acsrx2_acsr_B"},
{"name":"line_ln6077772-1","from":"nd_m1008743","to":"nd_m1008746","phases":"B","length":254.283,"configuration":"lcon_1ph-x4_wpalx4_wpal_B"},
{"name":"line_ln5651997-1","from":"nd_m1126020","to":"nd_m1126025","phases":"A","length":415.689,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln6412352-1","from":"nd_m1142800","to":"nd_l2767409","phases":"B","length":305.966,"configuration":"lcon_1ph-x2_acsrx2_acsr_B"},
{"name":"line_ln6047554-1","from":"nd_m1008752","to":"nd_l3085389","phases":"B","length":98.9431,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln5528573-2","from":"nd_n1141479","to":"nd_p895114","phases":"A","length":19.4388,"configuration":"lcon_1ph-2_acsrxx1/0_tpx_A"},
{"name":"line_ln6200442-1","from":"nd_m1166394","to":"nd_m1166391","phases":"C","length":283.310,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln6409797-1","from":"nd_m1027100","to":"nd_l3251808","phases":"A","length":195.123,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln6137083-1","from":"nd_m1027027","to":"nd_l3270853","phases":"C","length":141.462,"configuration":"lcon_1ph-xx2_acsr2_acsr_C"},
{"name":"line_ln6171508-1","from":"nd_l2673346","to":"nd_e182748","phases":"ABC","length":209.842,"configuration":"lcon_3ph_h-4_acsr4_acsr4_acsr4_wpal_ABC"},
{"name":"line_ln6199509-1","from":"nd_l2785516","to":"nd_m1108270","phases":"B","length":404.795,"configuration":"lcon_1ph-x4_acsrx4_wpal_B"},
{"name":"line_ln6229791-1","from":"nd_l2897767","to":"nd_l2954344","phases":"C","length":167.063,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln6229800-1","from":"nd_m1026647","to":"nd_m1026648","phases":"A","length":171.332,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln6900591-12","from":"nd_l3649300","to":"nd_l3649301","phases":"A","length":200.704,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln5576174-4","from":"nd_l2859403","to":"nd_r20703","phases":"ABC","length":140.305,"configuration":"lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC"},
{"name":"line_ln6199519-1","from":"nd_m1047447","to":"nd_l2766722","phases":"B","length":323.135,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_cap_3c","from":"nd_q16642_cap","to":"nd_q16642","phases":"C","length":0.00328084,"configuration":"lcon_cap_3c_PUZ_C"},
{"name":"line_ln6079946-1","from":"nd_l2804249","to":"nd_l3179678","phases":"ABC","length":386.364,"configuration":"lcon_3ph_h-4_acsr4_acsr4_acsr4_wpal_ABC"},
{"name":"line_ln5865245-1","from":"nd_l2991906","to":"nd_m1089148","phases":"A","length":516.634,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln5866308-1","from":"nd_m1166373","to":"nd_l2973833","phases":"ABC","length":135.831,"configuration":"lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC"},
{"name":"line_ln6286261-1","from":"nd_m1125978","to":"nd_m1125982","phases":"B","length":254.690,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln6228311-1","from":"nd_p901945","to":"nd_m1125988","phases":"ABC","length":18.9474,"configuration":"lcon_3ph_h-4_wpal4_wpal4_wpal4_wpal_ABC"},
{"name":"line_ln5532745-1","from":"nd_m1026969","to":"nd_m1026972","phases":"B","length":126.165,"configuration":"lcon_1ph-x2_acsrx2_acsr_B"},
{"name":"line_ln6137086-2","from":"nd_m1047812","to":"nd_m4350438","phases":"B","length":71.6005,"configuration":"lcon_1ph-x4_acsrx4_wpal_B"},
{"name":"line_ln6199521-1","from":"nd_l2991911","to":"nd_m1089115","phases":"C","length":235.624,"configuration":"lcon_1ph-xx4_acsr4_wpal_C"},
{"name":"line_ln6169242-1","from":"nd_m1009840","to":"nd_l2691938","phases":"B","length":145.182,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln6351523-3","from":"nd_n1230121","to":"nd_m1108315","phases":"C","length":29.8847,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln6228396-1","from":"nd_l2916619","to":"nd_l2727008","phases":"B","length":314.276,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln5587291-1","from":"nd_l2692633","to":"nd_regxfmr_190-8581","phases":"ABC","length":131.136,"configuration":"lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC"},
{"name":"line_ln5956462-1","from":"nd_m1108344","to":"nd_l2804250","phases":"C","length":129.368,"configuration":"lcon_1ph-xx4_wpal1/0_tpx_C"},
{"name":"line_ln5637597-1","from":"nd_m1069311","to":"nd_m1069285","phases":"AC","length":271.546,"configuration":"lcon_2ph_h-2_acsrx2_acsr2_acsr_AC"},
{"name":"line_ln6260001-1","from":"nd_m1026906","to":"nd_l2916598","phases":"A","length":407.020,"configuration":"lcon_1ph-4_wpalxx4_wpal_A"},
{"name":"line_ln5776673-1","from":"nd_p827575","to":"nd_m1069437","phases":"C","length":16.6823,"configuration":"lcon_1ph-xx2_acsr2_acsr_C"},
{"name":"line_ln6134514-1","from":"nd_l3104136","to":"nd_m1047497","phases":"ABC","length":75.8955,"configuration":"lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC"},
{"name":"line_ln5865248-1","from":"nd_m1047345","to":"nd_m1047346","phases":"ABC","length":141.554,"configuration":"lcon_3ph_h-4_wpal4_wpal4_wpal4_acsr_ABC"},
{"name":"line_ln5620694-1","from":"nd_l3157167","to":"nd_m1089204","phases":"A","length":176.424,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln6047574-3","from":"nd_n1136661","to":"nd_l3029505","phases":"C","length":89.2164,"configuration":"lcon_1ph-xx2_acsr2_acsr_C"},
{"name":"line_ln5865237-1","from":"nd_l3122815","to":"nd_m1027023","phases":"B","length":246.857,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln5799408-1","from":"nd_l3118855","to":"nd_m1089213","phases":"ABC","length":264.237,"configuration":"lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC"},
{"name":"line_ln6259998-2","from":"nd_n1140522","to":"nd_m1026795","phases":"C","length":44.4800,"configuration":"lcon_1ph-xx2_acsr2_acsr_C"},
{"name":"line_ln5686078-2","from":"nd_m1108263","to":"nd_n1142112","phases":"B","length":387.358,"configuration":"lcon_1ph-x4_wpalx4_wpal_B"},
{"name":"line_ln6077782-1","from":"nd_m1026769","to":"nd_m1026774","phases":"ABC","length":391.344,"configuration":"lcon_3ph_h-4_acsr4_acsr4_acsr4_wpal_ABC"},
{"name":"line_ln5682448-2","from":"nd_m1047732","to":"nd_n1137987","phases":"C","length":39.2111,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln5472394-1","from":"nd_m1026708","to":"nd_m1026709","phases":"ABC","length":2.40127,"configuration":"lcon_3ph_h-2_acsr2_acsr2_acsr2_acsr_ABC"},
{"name":"line_ln6017286-1","from":"nd_l2785512","to":"nd_m1047813","phases":"B","length":386.964,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln5623397-1","from":"nd_m1047755","to":"nd_m1047751","phases":"A","length":240.364,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln6290228-6","from":"nd_d6290228-6_int","to":"nd_n1136657","phases":"ABC","length":174.651,"configuration":"lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC"},
{"name":"line_ln6047555-1","from":"nd_m1069488","to":"nd_l2748125","phases":"C","length":186.921,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln6199512-1","from":"nd_l2729406","to":"nd_m1089177","phases":"C","length":451.903,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln6167816-1","from":"nd_m1047623","to":"nd_l3008279","phases":"A","length":194.159,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln5989329-1","from":"nd_p829975","to":"nd_m1149235","phases":"C","length":20.5020,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln6047556-1","from":"nd_m1089195","to":"nd_l3141393","phases":"C","length":369.862,"configuration":"lcon_1ph-xx2_acsr2_acsr_C"},
{"name":"line_ln6413568-1","from":"nd_m1069500","to":"nd_p827549","phases":"A","length":15.0017,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln5502536-2","from":"nd_m1026655","to":"nd_n1141475","phases":"C","length":33.9177,"configuration":"lcon_1ph-xx2_acsr2_acsr_C"},
{"name":"line_ln5531333-1","from":"nd_l3120534","to":"nd_m1126016","phases":"A","length":116.597,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln6201702-2","from":"nd_n1147866","to":"nd_m1026713","phases":"A","length":103.119,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln5943422-3","from":"nd_l2746587","to":"nd_n1147858","phases":"C","length":74.8762,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln5502532-1","from":"nd_190-7361","to":"nd_m1089120","phases":"ABC","length":19.0960,"configuration":"lcon_3ph_h-4_acsr4_acsr4_acsr4_wpal_ABC"},
{"name":"line_ln6506310-2","from":"nd_l2767340","to":"nd_m1125988","phases":"ABC","length":236.934,"configuration":"lcon_3ph_h-4_wpal4_wpal4_wpal4_wpal_ABC"},
{"name":"line_ln5532753-1","from":"nd_m1047486","to":"nd_l3122821","phases":"ABC","length":452.469,"configuration":"lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC"},
{"name":"line_ln5835174-1","from":"nd_l3048205","to":"nd_m1108361","phases":"C","length":642.829,"configuration":"lcon_1ph-xx4_acsr4_wpal_C"},
{"name":"line_ln5866267-1","from":"nd_m1209748","to":"nd_m1209753","phases":"B","length":675.879,"configuration":"lcon_1ph-x2_acsrx2_acsr_B"},
{"name":"line_ln6380799-1","from":"nd_m1026468","to":"nd_m1026463","phases":"B","length":134.337,"configuration":"lcon_1ph-x2_acsrx2_acsr_B"},
{"name":"line_ln5683858-3","from":"nd_n1140827","to":"nd_m1026726","phases":"ABC","length":56.6568,"configuration":"lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC"},
{"name":"line_ln6048632-1","from":"nd_l3179674","to":"nd_l2936275","phases":"B","length":297.873,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln5531325-1","from":"nd_l3048203","to":"nd_l2876846","phases":"B","length":954.656,"configuration":"lcon_1ph-x4_wpalx4_wpal_B"},
{"name":"line_ln5501089-1","from":"nd_m1069565","to":"nd_l2989596","phases":"B","length":337.852,"configuration":"lcon_1ph-x4_acsrx4_wpal_B"},
{"name":"line_ln5956460-1","from":"nd_m1089173","to":"nd_l2879062","phases":"C","length":295.851,"configuration":"lcon_1ph-xx4_acsr4_wpal_C"},
{"name":"line_ln6138618-1","from":"nd_m1009855","to":"nd_l2991927","phases":"B","length":384.176,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln5833721-1","from":"nd_m1026726","to":"nd_l2876847","phases":"B","length":239.113,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln5835167-6","from":"nd_l3048221","to":"nd_d5835167-6_int","phases":"ABC","length":223.374,"configuration":"lcon_3ph_h-2_acsr2_acsr2_acsr2_acsr_ABC"},
{"name":"line_ln5652983-1","from":"nd_m1026777","to":"nd_m1026773","phases":"A","length":101.239,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln5653493-1","from":"nd_l2710546","to":"nd_m1047457","phases":"B","length":131.626,"configuration":"lcon_1ph-x2_acsrx2_acsr_B"},
{"name":"line_ln6412355-1","from":"nd_l2786266","to":"nd_m1166374","phases":"ABC","length":221.938,"configuration":"lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC"},
{"name":"line_ln8978752-1","from":"nd_198-5320","to":"nd_m1186052","phases":"ABC","length":19.1571,"configuration":"lcon_3p_1/0_axnj_db_ABC"},
{"name":"line_ln6411377-1","from":"nd_l2820556","to":"nd_m1047420","phases":"A","length":438.485,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln6379357-1","from":"nd_l2823544","to":"nd_m1126016","phases":"A","length":101.439,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln6169251-1","from":"nd_m1026979","to":"nd_m1026978","phases":"ABC","length":14.9607,"configuration":"lcon_3ph_h-2_acsr2_acsr2_acsr2_acsr_ABC"},
{"name":"line_ln6259999-3","from":"nd_n1140524","to":"nd_l3197641","phases":"A","length":385.678,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln5835143-1","from":"nd_m1089115","to":"nd_m1089118","phases":"ABC","length":530.539,"configuration":"lcon_3ph_h-4_acsr4_acsr4_acsr4_wpal_ABC"},
{"name":"line_ln5683820-1","from":"nd_l2691945","to":"nd_m1069208","phases":"C","length":76.8777,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln6018332-1","from":"nd_l2842379","to":"nd_m1125929","phases":"A","length":528.502,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln6229803-2","from":"nd_m1026808","to":"nd_n1140520","phases":"C","length":15.4419,"configuration":"lcon_1ph-xx2_acsr2_acsr_C"},
{"name":"line_ln5744350-1","from":"nd_m1069619","to":"nd_m1069607","phases":"B","length":107.657,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln5774470-2","from":"nd_m1026679","to":"nd_n1138594","phases":"A","length":460.348,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln5774480-1","from":"nd_m1069582","to":"nd_m1069567","phases":"B","length":501.822,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln5472361-1","from":"nd_m1089143","to":"nd_l3141400","phases":"A","length":312.198,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln5965099-10","from":"nd_m1069350","to":"nd_n1144668","phases":"ABC","length":87.7562,"configuration":"lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC"},
{"name":"line_ln6048635-1","from":"nd_l2936275","to":"nd_m1209763","phases":"B","length":344.882,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln6375549-6","from":"nd_n1138603","to":"nd_l3181545","phases":"ABC","length":257.693,"configuration":"lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC"},
{"name":"line_ln5852082-1","from":"nd_p859694","to":"nd_m1026824","phases":"C","length":22.1400,"configuration":"lcon_1ph-xx4_acsr1/0_acsr_C"},
{"name":"line_ln6350531-1","from":"nd_m1047834","to":"nd_m1047824","phases":"B","length":1364.00,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln5924720-1","from":"nd_m1027121","to":"nd_m1027123","phases":"A","length":102.116,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln6350530-1","from":"nd_m1047819","to":"nd_m1047821","phases":"B","length":222.458,"configuration":"lcon_1ph-x4_acsrx4_wpal_B"},
{"name":"line_ln6255845-1","from":"nd_p895106","to":"nd_m1125976","phases":"B","length":25.9569,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln5806919-1","from":"nd_e182724","to":"nd_m1069169","phases":"ABC","length":305.103,"configuration":"lcon_3ph_h-4_acsr4_acsr4_acsr4_wpal_ABC"},
{"name":"line_ln6318740-3","from":"nd_n1137998","to":"nd_m1026895","phases":"C","length":78.1837,"configuration":"lcon_1ph-xx2_acsr2_acsr_C"},
{"name":"line_ln81048107-3","from":"nd_l3233413","to":"nd_l3252336","phases":"B","length":556.865,"configuration":"lcon_1p_1/0_axnj_db_B"},
{"name":"line_ln5805767-1","from":"nd_m1108345","to":"nd_l3198356","phases":"C","length":199.700,"configuration":"lcon_1ph-xx2_acsr2_acsr_C"},
{"name":"line_ln6229790-1","from":"nd_m1089188","to":"nd_m1089189","phases":"C","length":217.580,"configuration":"lcon_1ph-xx4_wpal4_wpal_C"},
{"name":"line_ln5866266-1","from":"nd_m1166386","to":"nd_l3067506","phases":"C","length":174.890,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln6028890-1","from":"nd_l3215385","to":"nd_m1089145","phases":"ABC","length":117.998,"configuration":"lcon_3ph_h-2_acsr2_acsr2_acsr2_acsr_ABC"},
{"name":"line_ln5742828-2","from":"nd_m1209814","to":"nd_l2801909","phases":"ABC","length":227.273,"configuration":"lcon_3ph_h-397_acsr397_acsr397_acsr397_acsr_ABC"},
{"name":"line_ln5714048-1","from":"nd_m1089148","to":"nd_l2673315","phases":"A","length":408.355,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln5682325-1","from":"nd_p901894","to":"nd_m1026857","phases":"A","length":24.5774,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln6991381-2","from":"nd_m3949154","to":"nd_l3728038","phases":"A","length":12.4230,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln6047602-1","from":"nd_m1008752","to":"nd_l2710537","phases":"B","length":269.397,"configuration":"lcon_1ph-x4_wpalx4_acsr_B"},
{"name":"line_ln5679695-1","from":"nd_m1089202","to":"nd_m1089203","phases":"ABC","length":206.733,"configuration":"lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC"},
{"name":"line_ln81048109-2","from":"nd_l3102286","to":"nd_m1108433","phases":"B","length":128.110,"configuration":"lcon_1p_1/0_axnj_db_B"},
{"name":"line_ln6106583-4","from":"nd_n1134469","to":"nd_m1027121","phases":"A","length":28.6949,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln6379351-1","from":"nd_m1108354","to":"nd_m1108350","phases":"C","length":256.378,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln5686489-1","from":"nd_m1108316","to":"nd_196-35541","phases":"C","length":27.5072,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln5833624-3","from":"nd_m1069519","to":"nd_n1134480","phases":"ABC","length":62.4852,"configuration":"lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC"},
{"name":"line_ln6076247-1","from":"nd_l2745806","to":"nd_m1069494","phases":"C","length":200.000,"configuration":"lcon_1ph-xx2_acsr2_acsr_C"},
{"name":"line_ln6316403-1","from":"nd_m1047419","to":"nd_l2973157","phases":"A","length":157.461,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln5970852-1","from":"nd_m1069311","to":"nd_m1069312","phases":"C","length":86.8468,"configuration":"lcon_1ph-xx2_acsr2_acsr_C"},
{"name":"line_ln6991377-16","from":"nd_l3727708","to":"nd_m3949157","phases":"A","length":16.6515,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln5679770-2","from":"nd_m1108524","to":"nd_n1136031","phases":"C","length":115.779,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln5744334-1","from":"nd_l3254210","to":"nd_m1069155","phases":"C","length":353.207,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln5500985-1","from":"nd_p901946","to":"nd_m1108505","phases":"A","length":12.0758,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln5744335-1","from":"nd_l3160103","to":"nd_m1026950","phases":"ABC","length":78.8841,"configuration":"lcon_3ph_h-4_acsr2_acsr2_acsr4_wpal_ABC"},
{"name":"line_ln6167732-2","from":"nd_n1134472","to":"nd_m1089205","phases":"A","length":47.3969,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln5472386-1","from":"nd_m1069565","to":"nd_l3178988","phases":"B","length":58.9521,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln5511594-2","from":"nd_l2983432","to":"nd_l3159645","phases":"A","length":312.315,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln6138598-1","from":"nd_l2879054","to":"nd_l2991906","phases":"A","length":211.056,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln5712492-2","from":"nd_m1108329","to":"nd_l3045895","phases":"C","length":293.930,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln81001717-1","from":"nd_l3101194","to":"nd_l2862616","phases":"C","length":732.622,"configuration":"lcon_1p_1/0_axnj_db_C"},
{"name":"line_ln5805728-1","from":"nd_l3179646","to":"nd_l2674027","phases":"ABC","length":253.822,"configuration":"lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC"},
{"name":"line_ln81354562-6","from":"nd_n1140526","to":"nd_221-559681","phases":"C","length":43.5385,"configuration":"lcon_1p_1/0_axnj_db_C"},
{"name":"line_ln6047582-1","from":"nd_l2804261","to":"nd_l3178980","phases":"C","length":319.082,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln5774449-1","from":"nd_l3010557","to":"nd_m1089204","phases":"A","length":144.099,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln5625548-1","from":"nd_p827534","to":"nd_m1069131","phases":"A","length":28.7297,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln6077796-1","from":"nd_m1069588","to":"nd_l2804270","phases":"B","length":37.5536,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln8945012-1","from":"nd_p827530","to":"nd_m1026661","phases":"A","length":16.6482,"configuration":"lcon_1p_1/0_axnj_db_A"},
{"name":"line_ln5805676-2","from":"nd_n1142098","to":"nd_m1108483","phases":"A","length":22.0663,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln6318761-1","from":"nd_m1142875","to":"nd_m1125944","phases":"ABC","length":860.426,"configuration":"lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC"},
{"name":"line_ln5745257-1","from":"nd_m1125976","to":"nd_m1125987","phases":"ABC","length":567.339,"configuration":"lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC"},
{"name":"line_ln5956472-1","from":"nd_l2991916","to":"nd_m1026693","phases":"B","length":333.906,"configuration":"lcon_1ph-x2_acsrx2_acsr_B"},
{"name":"line_ln5865225-1","from":"nd_m1009824","to":"nd_l2822857","phases":"B","length":175.983,"configuration":"lcon_1ph-x2_acsrx2_acsr_B"},
{"name":"line_ln5502523-1","from":"nd_m1089163","to":"nd_l3066807","phases":"C","length":297.699,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln5895784-1","from":"nd_l3010569","to":"nd_m1047335","phases":"A","length":173.072,"configuration":"lcon_1ph-4_wpalxx1/0_tpx_A"},
{"name":"line_ln5863699-1","from":"nd_p901905","to":"nd_m1027013","phases":"B","length":33.0816,"configuration":"lcon_1ph-x2_acsrx2_acsr_B"},
{"name":"line_ln5624387-1","from":"nd_l3048968","to":"nd_m1108360","phases":"C","length":180.370,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln5985349-1","from":"nd_l2726974","to":"nd_m1069632","phases":"B","length":121.522,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln5683846-1","from":"nd_l2729434","to":"nd_l3216361","phases":"B","length":306.748,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln5744329-1","from":"nd_l3066806","to":"nd_l2822862","phases":"C","length":212.034,"configuration":"lcon_1ph-xx2_acsr2_acsr_C"},
{"name":"line_ln5774458-1","from":"nd_m1026907","to":"nd_m1026915","phases":"ABC","length":242.859,"configuration":"lcon_3ph_h-4_acsr2_acsr2_acsr4_wpal_ABC"},
{"name":"line_ln5500984-3","from":"nd_l3027122","to":"nd_n1142105","phases":"A","length":37.9834,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln5958700-2","from":"nd_p827498","to":"nd_n1136032","phases":"A","length":105.339,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln6228328-1","from":"nd_m1027056","to":"nd_m1027055","phases":"A","length":22.0209,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln5712486-1","from":"nd_d5712486-1_int","to":"nd_m1069226","phases":"C","length":27.3351,"configuration":"lcon_1ph-xx4_wpal4_wpal_C"},
{"name":"line_ln6138603-1","from":"nd_m1026946","to":"nd_m1026940","phases":"B","length":421.817,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln5956457-2","from":"nd_n1138597","to":"nd_m1069417","phases":"ABC","length":104.245,"configuration":"lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC"},
{"name":"line_ln6412366-1","from":"nd_l2711234","to":"nd_m1108300","phases":"B","length":233.293,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln6505950-1","from":"nd_m3036170","to":"nd_m1026670","phases":"ABC","length":53.3630,"configuration":"lcon_3ph_h-4_wpal4_wpal4_wpal4_acsr_ABC"},
{"name":"line_ln6290206-1","from":"nd_l2897770","to":"nd_m1108368","phases":"C","length":230.916,"configuration":"lcon_1ph-xx2_acsr2_acsr_C"},
{"name":"line_ln5956457-3","from":"nd_m1069411","to":"nd_n1138597","phases":"ABC","length":157.088,"configuration":"lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC"},
{"name":"line_ln6506318-4","from":"nd_m3037540","to":"nd_l2710509","phases":"C","length":10.9671,"configuration":"lcon_1ph-xx2_acsr2_acsr_C"},
{"name":"line_ln6103924-1","from":"nd_p895087","to":"nd_m1089203","phases":"A","length":20.8937,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln6290230-1","from":"nd_m1069500","to":"nd_m1069504","phases":"ABC","length":350.047,"configuration":"lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC"},
{"name":"line_ln6350528-1","from":"nd_l2691939","to":"nd_m1009824","phases":"B","length":217.231,"configuration":"lcon_1ph-x4_wpalx4_wpal_B"},
{"name":"line_ln5644788-1","from":"nd_l3254869","to":"nd_l2798067","phases":"B","length":235.930,"configuration":"lcon_1ph-x2_acsrx2_acsr_B"},
{"name":"line_ln6167754-3","from":"nd_p827573","to":"nd_n1147859","phases":"B","length":22.2186,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln5651977-2","from":"nd_m1047623","to":"nd_l2764403","phases":"A","length":193.112,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln6376708-1","from":"nd_m1125978","to":"nd_p895102","phases":"B","length":32.5571,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln6076245-1","from":"nd_l2989564","to":"nd_l2897789","phases":"B","length":348.954,"configuration":"lcon_1ph-x2_acsrx2_acsr_B"},
{"name":"line_ln6505946-1","from":"nd_m3036167","to":"nd_l3085391","phases":"B","length":240.600,"configuration":"lcon_1ph-x2_acsrx2_acsr_B"},
{"name":"line_ln5804788-1","from":"nd_m1069365","to":"nd_l3235243","phases":"C","length":268.500,"configuration":"lcon_1ph-xx2_acsr2_acsr_C"},
{"name":"line_ln6047569-1","from":"nd_m1069218","to":"nd_l2954351","phases":"C","length":296.121,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln6991379-4","from":"nd_l3727711","to":"nd_l3727712","phases":"A","length":139.642,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln6138591-1","from":"nd_m1009828","to":"nd_l3254206","phases":"B","length":135.721,"configuration":"lcon_1ph-x2_acsrx2_acsr_B"},
{"name":"line_ln6411406-1","from":"nd_m1026823","to":"nd_m1026820","phases":"A","length":294.528,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln5867683-3","from":"nd_m1047649","to":"nd_n1136996","phases":"ABC","length":45.5437,"configuration":"lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC"},
{"name":"line_ln5774453-1","from":"nd_m1069156","to":"nd_m1069155","phases":"ABC","length":409.984,"configuration":"lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC"},
{"name":"line_ln5527264-7","from":"nd_m1089215","to":"nd_n1144663","phases":"ABC","length":83.5482,"configuration":"lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC"},
{"name":"line_ln6122719-1","from":"nd_m1027100","to":"nd_l3140238","phases":"A","length":229.999,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln5472384-2","from":"nd_n1136361","to":"nd_m1069564","phases":"A","length":70.3820,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln81354564-11","from":"nd_l3645809","to":"nd_n1140525","phases":"C","length":209.626,"configuration":"lcon_1p_1/0_axnj_db_C"},
{"name":"line_ln5621886-1","from":"nd_m1009805","to":"nd_m1009784","phases":"ABC","length":841.538,"configuration":"lcon_3ph_h-4_wpal4_wpal4_wpal4_acsr_ABC"},
{"name":"line_ln5502540-1","from":"nd_m1026323","to":"nd_m1026324","phases":"B","length":182.408,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln5683805-1","from":"nd_l2691941","to":"nd_l3235241","phases":"C","length":505.877,"configuration":"lcon_1ph-xx2_acsr2_acsr_C"},
{"name":"line_ln6350535-1","from":"nd_l3197633","to":"nd_l2879069","phases":"A","length":401.055,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln5744361-1","from":"nd_l2860485","to":"nd_l2860506","phases":"B","length":683.632,"configuration":"lcon_1ph-x2_acsrx2_acsr_B"},
{"name":"line_ln6411393-1","from":"nd_m1026906","to":"nd_l3048212","phases":"A","length":320.961,"configuration":"lcon_1ph-4_wpalxx4_wpal_A"},
{"name":"line_ln6200439-1","from":"nd_l2842330","to":"nd_l3235945","phases":"C","length":104.934,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln6129680-3","from":"nd_n1136665","to":"nd_l2685809","phases":"A","length":98.1706,"configuration":"lcon_1ph-2/0_acsrxx2_acsr_A"},
{"name":"line_ln5544392-1","from":"nd_p860892","to":"nd_m1089122","phases":"C","length":102.844,"configuration":"lcon_1ph-xx2_acsr2_acsr_C"},
{"name":"line_ln5926292-1","from":"nd_m1108269","to":"nd_m1108274","phases":"B","length":201.076,"configuration":"lcon_1ph-x2_acsrx2_acsr_B"},
{"name":"line_ln6138615-1","from":"nd_m1026877","to":"nd_l2729413","phases":"A","length":402.183,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln6049964-1","from":"nd_p829978","to":"nd_m1166369","phases":"A","length":13.6831,"configuration":"lcon_1ph-4_wpalxx4_wpal_A"},
{"name":"line_ln6047576-1","from":"nd_m1047490","to":"nd_l2726973","phases":"ABC","length":237.708,"configuration":"lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC"},
{"name":"line_ln6076268-1","from":"nd_m1009742","to":"nd_p901972","phases":"A","length":39.2541,"configuration":"lcon_1ph-4_wpalxx4_wpal_A"},
{"name":"line_ln5863706-1","from":"nd_m1047503","to":"nd_l2841635","phases":"ABC","length":77.9737,"configuration":"lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC"},
{"name":"line_ln5803299-1","from":"nd_m1026798","to":"nd_l2952014","phases":"A","length":80.5107,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln6078744-1","from":"nd_m1108259","to":"nd_m1108260","phases":"B","length":116.987,"configuration":"lcon_1ph-x4_wpalx4_wpal_B"},
{"name":"line_ln6439986-2","from":"nd_p901932","to":"nd_n1136359","phases":"C","length":16.3308,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln6077780-1","from":"nd_m1026848","to":"nd_m1026849","phases":"A","length":3.87804,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln6109147-1","from":"nd_m1142833","to":"nd_l2767408","phases":"C","length":171.249,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln6078773-1","from":"nd_m1142798","to":"nd_m1142801","phases":"B","length":260.624,"configuration":"lcon_1ph-x2_acsrx2_acsr_B"},
{"name":"line_ln81048106-1","from":"nd_l2821087","to":"nd_m1108460","phases":"A","length":138.260,"configuration":"lcon_1p_1/0_axnj_db_A"},
{"name":"line_ln5502529-1","from":"nd_m1026916","to":"nd_m1026915","phases":"B","length":10.0032,"configuration":"lcon_1ph-x2_acsrx2_acsr_B"},
{"name":"line_ln5924800-1","from":"nd_l2801949","to":"nd_m1027019","phases":"B","length":673.596,"configuration":"lcon_1ph-x2_acsrx2_acsr_B"},
{"name":"line_ln5625550-1","from":"nd_p827553","to":"nd_l2710513","phases":"B","length":620.825,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln5774465-1","from":"nd_l3066816","to":"nd_m1026667","phases":"A","length":398.499,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln8979343-3","from":"nd_m4113348","to":"nd_p850400","phases":"C","length":27.2254,"configuration":"lcon_1p_1/0_axnj_db_C"},
{"name":"line_ln6047565-1","from":"nd_m1026920","to":"nd_m1026926","phases":"ABC","length":308.141,"configuration":"lcon_3ph_h-4_acsr2_acsr2_acsr4_wpal_ABC"},
{"name":"line_ln5473439-1","from":"nd_l2692660","to":"nd_m1142843","phases":"A","length":260.397,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln5593233-1","from":"nd_m1069208","to":"nd_m1069213","phases":"C","length":464.442,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln5593215-1","from":"nd_m1009824","to":"nd_l3104114","phases":"B","length":182.235,"configuration":"lcon_1ph-x4_wpalx4_wpal_B"},
{"name":"line_ln5865243-1","from":"nd_m1069208","to":"nd_l3010567","phases":"C","length":363.515,"configuration":"lcon_1ph-xx4_acsr4_wpal_C"},
{"name":"line_ln5860423-4","from":"nd_m1047568","to":"nd_q14733","phases":"ABC","length":49.0914,"configuration":"lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC"},
{"name":"line_ln6047583-1","from":"nd_l2991922","to":"nd_m1047339","phases":"ABC","length":236.903,"configuration":"lcon_3ph_h-4_wpal4_wpal4_wpal4_acsr_ABC"},
{"name":"line_ln5986962-1","from":"nd_l2804283","to":"nd_l3104122","phases":"A","length":289.738,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln5623392-1","from":"nd_l3066810","to":"nd_l2897769","phases":"C","length":425.322,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln8979251-2","from":"nd_221-308718","to":"nd_l2803199","phases":"ABC","length":110.490,"configuration":"lcon_3p_1/0_axnj_db_ABC"},
{"name":"line_ln6017328-1","from":"nd_l2916627","to":"nd_l2804283","phases":"A","length":441.258,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln5534968-1","from":"nd_l2991909","to":"nd_p827515","phases":"A","length":215.157,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln6411390-1","from":"nd_l2991923","to":"nd_m1047340","phases":"A","length":212.587,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln5532788-2","from":"nd_n1140822","to":"nd_m1026706","phases":"C","length":36.5052,"configuration":"lcon_1ph-xx2_acsr2_acsr_C"},
{"name":"line_ln5752776-3","from":"nd_m1047593","to":"nd_n1136671","phases":"ABC","length":140.165,"configuration":"lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC"},
{"name":"line_ln6879074-1","from":"nd_m1026960","to":"nd_m3729981","phases":"A","length":85.0001,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln5683816-1","from":"nd_m1047699","to":"nd_l2935554","phases":"ABC","length":263.162,"configuration":"lcon_3ph_h-4_wpal4_wpal4_wpal4_wpal_ABC"},
{"name":"line_ln5565090-1","from":"nd_d5565090-1_int","to":"nd_l3029495","phases":"B","length":169.121,"configuration":"lcon_1ph-x4_wpalx4_wpal_B"},
{"name":"line_ln5957460-1","from":"nd_l3048937","to":"nd_l2804957","phases":"C","length":195.674,"configuration":"lcon_1ph-xx2_acsr2_acsr_C"},
{"name":"line_ln6169249-3","from":"nd_n1147863","to":"nd_l3122817","phases":"C","length":14.4209,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln5985348-1","from":"nd_l3157710","to":"nd_m1047787","phases":"B","length":242.822,"configuration":"lcon_1ph-x4_acsrx4_wpal_B"},
{"name":"line_ln5776833-1","from":"nd_m1166370","to":"nd_p830058","phases":"C","length":29.0941,"configuration":"lcon_1ph-xx4_wpal4_wpal_C"},
{"name":"line_ln6137084-3","from":"nd_m1027080","to":"nd_n1134471","phases":"A","length":73.1785,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln8979370-1","from":"nd_m1069248","to":"nd_l2915534","phases":"A","length":823.203,"configuration":"lcon_1p_1/0_axnj_db_A"},
{"name":"line_ln5472365-1","from":"nd_l2822868","to":"nd_l2766723","phases":"A","length":193.009,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln5591284-1","from":"nd_m1026658","to":"nd_l2673319","phases":"ABC","length":109.209,"configuration":"lcon_3ph_h-4_wpal4_wpal4_wpal4_acsr_ABC"},
{"name":"line_ln5621833-3","from":"nd_n1140829","to":"nd_m1026703","phases":"C","length":18.3405,"configuration":"lcon_1ph-xx2_acsr2_acsr_C"},
{"name":"line_ln8979346-1","from":"nd_p850401","to":"nd_221-311583","phases":"A","length":13.7120,"configuration":"lcon_1p_1/0_axnj_db_A"},
{"name":"line_ln247171","from":"nd_f739844","to":"nd_l0247171","phases":"B","length":100.000,"configuration":"lcon_1ph-x2_acsrx2_acsr_B"},
{"name":"line_ln6017299-1","from":"nd_m1069184","to":"nd_m1069175","phases":"ABC","length":209.569,"configuration":"lcon_3ph_h-4_wpal4_wpal4_wpal4_acsr_ABC"},
{"name":"line_ln5683830-1","from":"nd_l2973162","to":"nd_m1026341","phases":"ABC","length":224.959,"configuration":"lcon_3ph_h-4_wpal4_wpal4_wpal4_wpal_ABC"},
{"name":"line_ln5532739-1","from":"nd_l3254207","to":"nd_m1069390","phases":"A","length":232.578,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln8961760-1","from":"nd_p828360","to":"nd_m1047612","phases":"C","length":17.6235,"configuration":"lcon_1p_1/0_axnj_db_C"},
{"name":"line_ln5623410-1","from":"nd_m1026861","to":"nd_m1026855","phases":"ABC","length":121.467,"configuration":"lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC"},
{"name":"line_ln6015809-1","from":"nd_l2876813","to":"nd_l2785531","phases":"A","length":262.136,"configuration":"lcon_1ph-4_acsrxx2_acsr_A"},
{"name":"line_ln6077784-1","from":"nd_l2822871","to":"nd_m1026872","phases":"ABC","length":197.324,"configuration":"lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC"},
{"name":"line_ln5591715-1","from":"nd_l3048888","to":"nd_l3064514","phases":"C","length":204.505,"configuration":"lcon_1ph-xx4_wpal4_acsr_C"},
{"name":"line_ln6108146-1","from":"nd_m1026339","to":"nd_l3197643","phases":"B","length":133.598,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln6290219-1","from":"nd_l3104132","to":"nd_m1026387","phases":"A","length":232.503,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln6492184-2","from":"nd_l3312692","to":"nd_m3016088","phases":"A","length":153.000,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln5952392-1","from":"nd_l2936216","to":"nd_m1209819","phases":"C","length":163.962,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln5654476-1","from":"nd_l2917330","to":"nd_l2861222","phases":"A","length":293.747,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln5742811-1","from":"nd_m1047507","to":"nd_l2820531","phases":"ABC","length":130.802,"configuration":"lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC"},
{"name":"line_ln6229816-1","from":"nd_l3254229","to":"nd_m1069565","phases":"B","length":145.840,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln6351517-1","from":"nd_l2936270","to":"nd_l3086078","phases":"A","length":198.814,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln5682339-1","from":"nd_m1047507","to":"nd_196-35813","phases":"ABC","length":167.427,"configuration":"lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC"},
{"name":"line_ln5806918-3","from":"nd_l2991907","to":"nd_n1139540","phases":"A","length":274.389,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln5803300-1","from":"nd_m1027114","to":"nd_l2876812","phases":"A","length":204.681,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln5625547-1","from":"nd_m1089119","to":"nd_p827521","phases":"B","length":22.3474,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln6047568-1","from":"nd_l2879072","to":"nd_m1047441","phases":"B","length":755.737,"configuration":"lcon_1ph-x4_wpalx4_acsr_B"},
{"name":"line_ln6047578-1","from":"nd_l2822869","to":"nd_l2841635","phases":"ABC","length":195.102,"configuration":"lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC"},
{"name":"line_ln5528572-3","from":"nd_n1139537","to":"nd_l3122826","phases":"A","length":343.455,"configuration":"lcon_1ph-4_wpalxx2_wpal_A"},
{"name":"line_ln5804794-1","from":"nd_l2973151","to":"nd_m1069181","phases":"A","length":247.482,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln6326286-2","from":"nd_m1089160","to":"nd_l2991640","phases":"C","length":336.720,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln5562937-2","from":"nd_n1145956","to":"nd_m1026347","phases":"A","length":33.2441,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_293471","from":"nd_f739845","to":"nd_293471","phases":"ABC","length":100.000,"configuration":"lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC"},
{"name":"line_ln5926320-1","from":"nd_l3122835","to":"nd_m1069590","phases":"B","length":355.181,"configuration":"lcon_1ph-x2_acsrx2_acsr_B"},
{"name":"line_ln5927297-1","from":"nd_l3086002","to":"nd_l2842330","phases":"C","length":187.476,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln6413567-2","from":"nd_n1139541","to":"nd_m1069175","phases":"ABC","length":142.999,"configuration":"lcon_3ph_h-4_acsr4_acsr4_acsr4_wpal_ABC"},
{"name":"line_ln6259982-1","from":"nd_m1009827","to":"nd_l3254206","phases":"B","length":162.443,"configuration":"lcon_1ph-x2_acsrx2_acsr_B"},
{"name":"line_ln6505939-4","from":"nd_m3036164","to":"nd_l3048207","phases":"B","length":9.58477,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln5926284-2","from":"nd_l3626914","to":"nd_l3141388","phases":"C","length":128.691,"configuration":"lcon_1ph-xx4_acsr4_wpal_C"},
{"name":"line_ln6381855-1","from":"nd_m1209788","to":"nd_m1209795","phases":"C","length":247.133,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln6169252-1","from":"nd_m1047552","to":"nd_m1047548","phases":"ABC","length":63.5141,"configuration":"lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC"},
{"name":"line_ln5563942-4","from":"nd_d5563942-4_int","to":"nd_m1149235","phases":"ABC","length":102.144,"configuration":"lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC"},
{"name":"line_ln5895805-1","from":"nd_l2935568","to":"nd_l3235246","phases":"B","length":604.580,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln6381856-1","from":"nd_m1166386","to":"nd_l3048966","phases":"C","length":207.046,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln5706733-1","from":"nd_l2973144","to":"nd_l2724120","phases":"C","length":550.688,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln5563943-1","from":"nd_m1166362","to":"nd_l2898522","phases":"A","length":226.219,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln5895802-1","from":"nd_m1069582","to":"nd_l2973171","phases":"B","length":86.0416,"configuration":"lcon_1ph-x2_acsrx2_acsr_B"},
{"name":"line_ln6106511-1","from":"nd_l3011298","to":"nd_196-36167","phases":"ABC","length":267.560,"configuration":"lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC"},
{"name":"line_ln5865268-3","from":"nd_n1139260","to":"nd_l2925506","phases":"ABC","length":335.319,"configuration":"lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC"},
{"name":"line_ln6381858-1","from":"nd_l3123509","to":"nd_m1209774","phases":"ABC","length":205.156,"configuration":"lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC"},
{"name":"line_ln6106559-1","from":"nd_l2804269","to":"nd_m1069640","phases":"B","length":331.841,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln5683810-1","from":"nd_m1069418","to":"nd_m1069419","phases":"ABC","length":159.093,"configuration":"lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC"},
{"name":"line_ln5472358-1","from":"nd_m1069208","to":"nd_m1069205","phases":"C","length":119.100,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln5956483-1","from":"nd_m1069543","to":"nd_m1069535","phases":"B","length":221.675,"configuration":"lcon_1ph-x4_wpalx4_acsr_B"},
{"name":"line_ln6411392-1","from":"nd_l2841620","to":"nd_m1047368","phases":"B","length":406.579,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln5898408-1","from":"nd_196-29521","to":"nd_m1069533","phases":"B","length":61.0444,"configuration":"lcon_1ph-x4_wpalx4_wpal_B"},
{"name":"line_ln5835146-1","from":"nd_m1026377","to":"nd_l3104131","phases":"A","length":200.520,"configuration":"lcon_1ph-4_wpalxx4_acsr_A"},
{"name":"line_ln6437757-1","from":"nd_l3177665","to":"nd_m1047486","phases":"A","length":59.9987,"configuration":"lcon_1ph-2_acsrxx4_acsr_A"},
{"name":"line_ln5532786-3","from":"nd_n1139257","to":"nd_l3029518","phases":"B","length":89.4306,"configuration":"lcon_1ph-x2_acsrx1/0_tpx_B"},
{"name":"line_ln5987964-1","from":"nd_m1108278","to":"nd_l3179699","phases":"B","length":377.753,"configuration":"lcon_1ph-x2_acsrx2_acsr_B"},
{"name":"line_ln5589095-1","from":"nd_m1108524","to":"nd_p895075","phases":"C","length":17.7674,"configuration":"lcon_1ph-xx2_acsr2_acsr_C"},
{"name":"line_ln6268990-3","from":"nd_m1047615","to":"nd_n1136995","phases":"C","length":44.2254,"configuration":"lcon_1ph-xx2_acsr2_acsr_C"},
{"name":"line_ln6108139-1","from":"nd_l3216349","to":"nd_m1047471","phases":"B","length":60.3665,"configuration":"lcon_1ph-x2_acsrx2_acsr_B"},
{"name":"line_ln6048598-2","from":"nd_l2955055","to":"nd_m3036162","phases":"B","length":141.279,"configuration":"lcon_1ph-x2_acsrx2_acsr_B"},
{"name":"line_ln6351524-1","from":"nd_l3011298","to":"nd_m1108295","phases":"ABC","length":262.979,"configuration":"lcon_3ph_h-4_acsr4_acsr4_acsr4_wpal_ABC"},
{"name":"line_ln5531956-1","from":"nd_l3251854","to":"nd_l2748143","phases":"A","length":220.000,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln6077775-1","from":"nd_m1026947","to":"nd_m1026946","phases":"B","length":454.880,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln5865272-1","from":"nd_m1047303","to":"nd_l3027116","phases":"ABC","length":236.896,"configuration":"lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC"},
{"name":"line_ln5714045-1","from":"nd_m1089173","to":"nd_l2673307","phases":"C","length":275.878,"configuration":"lcon_1ph-xx4_wpal4_wpal_C"},
{"name":"line_ln5986936-1","from":"nd_l2748135","to":"nd_m1026343","phases":"A","length":174.115,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln5745355-1","from":"nd_l2786266","to":"nd_m1166375","phases":"ABC","length":113.401,"configuration":"lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC"},
{"name":"line_ln6375549-3","from":"nd_n1138599","to":"nd_l3181545","phases":"ABC","length":207.327,"configuration":"lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC"},
{"name":"line_ln5686244-1","from":"nd_m1209791","to":"nd_p903354","phases":"A","length":11.0551,"configuration":"lcon_1ph-4_acsrxx1/0_3w_cs_A"},
{"name":"line_ln5654484-1","from":"nd_l2786274","to":"nd_l3179682","phases":"C","length":90.9744,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln6411371-1","from":"nd_l2973153","to":"nd_m1047649","phases":"ABC","length":79.0974,"configuration":"lcon_3ph_h-4_wpal4_wpal4_wpal1/0_tpx_ABC"},
{"name":"line_ln5926286-1","from":"nd_l3216336","to":"nd_l2691936","phases":"A","length":219.651,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln6047581-1","from":"nd_m1026330","to":"nd_l2766726","phases":"B","length":98.7141,"configuration":"lcon_1ph-x4_wpalx4_wpal_B"},
{"name":"line_ln5535142-1","from":"nd_p829963","to":"nd_m1125916","phases":"B","length":21.9034,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln5532751-1","from":"nd_m1089122","to":"nd_l2879076","phases":"C","length":79.5410,"configuration":"lcon_1ph-xx4_wpal4_wpal_C"},
{"name":"line_ln5563901-2","from":"nd_n1142104","to":"nd_l3104830","phases":"ABC","length":244.333,"configuration":"lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC"},
{"name":"line_ln6108126-1","from":"nd_m1069169","to":"nd_l2879064","phases":"A","length":275.276,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln8979248-1","from":"nd_m1108398","to":"nd_p850072","phases":"ABC","length":10.0950,"configuration":"lcon_3p_1/0_axnj_db_ABC"},
{"name":"line_ln6017293-1","from":"nd_m1026970","to":"nd_m1026960","phases":"ABC","length":260.616,"configuration":"lcon_3ph_h-2_acsr2_acsr2_acsr2_acsr_ABC"},
{"name":"line_ln5502556-1","from":"nd_m1069558","to":"nd_m1069557","phases":"B","length":231.733,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln6163390-1","from":"nd_l3103822","to":"nd_m1047577","phases":"ABC","length":384.111,"configuration":"lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC"},
{"name":"line_ln5684838-1","from":"nd_l3179650","to":"nd_l2973791","phases":"ABC","length":211.968,"configuration":"lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC"},
{"name":"line_ln5503478-2","from":"nd_n1142102","to":"nd_m1108492","phases":"A","length":23.9946,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln5621834-1","from":"nd_l2858163","to":"nd_l3216346","phases":"A","length":430.974,"configuration":"lcon_1ph-4_wpalxx4_wpal_A"},
{"name":"line_ln6228303-2","from":"nd_e206614","to":"nd_l3082983","phases":"B","length":76.2764,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln5653491-1","from":"nd_m1026898","to":"nd_m1026883","phases":"C","length":202.188,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln6018336-1","from":"nd_m1149236","to":"nd_m1149235","phases":"ABC","length":136.349,"configuration":"lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC"},
{"name":"line_ln6153057-1","from":"nd_l2766747","to":"nd_m1026732","phases":"A","length":116.458,"configuration":"lcon_1ph-4_wpalxx4_wpal_A"},
{"name":"line_ln6047596-1","from":"nd_l2785538","to":"nd_l2897793","phases":"A","length":214.681,"configuration":"lcon_1ph-4_wpalxx4_wpal_A"},
{"name":"line_ln5758684-1","from":"nd_m1026732","to":"nd_m1026734","phases":"A","length":221.340,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln6660514-2","from":"nd_m3327097","to":"nd_m3327098","phases":"B","length":260.999,"configuration":"lcon_1ph-x2_acsrx2_acsr_B"},
{"name":"line_ln5951197-2","from":"nd_l3231269","to":"nd_m3037537","phases":"B","length":560.000,"configuration":"lcon_1ph-x2_acsrx2_acsr_B"},
{"name":"line_ln5500962-1","from":"nd_m1026953","to":"nd_l2954347","phases":"B","length":99.9999,"configuration":"lcon_1ph-x2_acsrx2_acsr_B"},
{"name":"line_ln5532758-3","from":"nd_m1026886","to":"nd_q14413","phases":"ABC","length":342.054,"configuration":"lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC"},
{"name":"line_ln5775367-1","from":"nd_l2823545","to":"nd_m1126025","phases":"A","length":182.437,"configuration":"lcon_1ph-4_acsrxx2_acsr_A"},
{"name":"line_ln5653478-1","from":"nd_m1069554","to":"nd_l3160115","phases":"B","length":109.324,"configuration":"lcon_1ph-x4_wpalx4_wpal_B"},
{"name":"line_ln5653470-1","from":"nd_m1026702","to":"nd_l2729414","phases":"ABC","length":163.708,"configuration":"lcon_3ph_h-2_acsr2_acsr2_acsr2_acsr_ABC"},
{"name":"line_ln5836089-1","from":"nd_m1126005","to":"nd_l3235946","phases":"A","length":573.541,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln6138606-1","from":"nd_m1069206","to":"nd_l2954350","phases":"C","length":376.745,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln5708136-1","from":"nd_m1125911","to":"nd_l3068944","phases":"B","length":7.28425,"configuration":"lcon_1ph-x4_acsrx2_wpal_B"},
{"name":"line_ln5956502-1","from":"nd_l2766728","to":"nd_m1047316","phases":"C","length":112.886,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln5860423-1","from":"nd_l2841632","to":"nd_regxfmr_190-8593","phases":"ABC","length":82.4335,"configuration":"lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC"},
{"name":"line_ln5561439-3","from":"nd_n1136354","to":"nd_m1069519","phases":"ABC","length":496.258,"configuration":"lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC"},
{"name":"line_ln5863718-1","from":"nd_p901934","to":"nd_m1108534","phases":"A","length":20.8795,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln6505951-1","from":"nd_l3197642","to":"nd_m3036170","phases":"C","length":169.572,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln6318427-2","from":"nd_l2989432","to":"nd_l3066830","phases":"B","length":268.783,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln6258429-1","from":"nd_m1009698","to":"nd_m1026767","phases":"A","length":264.915,"configuration":"lcon_1ph-4_wpalxx4_wpal_A"},
{"name":"line_ln5654485-1","from":"nd_l2711234","to":"nd_l3198355","phases":"B","length":389.888,"configuration":"lcon_1ph-x4_wpalx4_wpal_B"},
{"name":"line_ln6108131-1","from":"nd_m1027002","to":"nd_l2916608","phases":"ABC","length":284.006,"configuration":"lcon_3ph_h-4_acsr2_acsr2_acsr4_wpal_ABC"},
{"name":"line_ln6987572-4","from":"nd_m1047490","to":"nd_p1164481","phases":"A","length":119.467,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln5502549-1","from":"nd_l2673322","to":"nd_m1009763","phases":"B","length":105.563,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln6341781-2","from":"nd_m1026866","to":"nd_n1147862","phases":"A","length":36.8061,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln5562922-1","from":"nd_l3197627","to":"nd_m1089165","phases":"C","length":415.878,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln6259984-1","from":"nd_m1089213","to":"nd_l3160098","phases":"ABC","length":349.006,"configuration":"lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC"},
{"name":"line_ln5591718-1","from":"nd_l2891575","to":"nd_m1142880","phases":"C","length":324.537,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln6320329-1","from":"nd_l3048206","to":"nd_m1069156","phases":"ABC","length":196.500,"configuration":"lcon_3ph_h-4_acsr4_acsr4_acsr4_wpal_ABC"},
{"name":"line_ln6108140-3","from":"nd_l3216350","to":"nd_n1141473","phases":"A","length":135.328,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln5775469-1","from":"nd_m1125940","to":"nd_l3254915","phases":"B","length":582.401,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln6411363-1","from":"nd_l3066804","to":"nd_m1047733","phases":"A","length":340.419,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln8968082-1","from":"nd_221-306687","to":"nd_p841985","phases":"B","length":5.62256,"configuration":"lcon_1p_1/0_axnj_db_B"},
{"name":"line_ln6076267-1","from":"nd_m1010016","to":"nd_m1010015","phases":"A","length":266.999,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln5956487-1","from":"nd_m1069411","to":"nd_l2766741","phases":"ABC","length":285.948,"configuration":"lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC"},
{"name":"line_ln6505943-3","from":"nd_m3036165","to":"nd_l3029501","phases":"B","length":6.12121,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln6017287-1","from":"nd_m1069487","to":"nd_l2954344","phases":"C","length":224.908,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln6078689-1","from":"nd_m1108540","to":"nd_l2955006","phases":"C","length":80.6036,"configuration":"lcon_1ph-xx2_acsr2_acsr_C"},
{"name":"line_ln5502533-1","from":"nd_m1089143","to":"nd_m1089141","phases":"ABC","length":450.649,"configuration":"lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC"},
{"name":"line_ln5895816-2","from":"nd_m1026706","to":"nd_n1140825","phases":"ABC","length":49.6115,"configuration":"lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC"},
{"name":"line_ln6320333-1","from":"nd_m1047773","to":"nd_l2973152","phases":"B","length":221.593,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln6201695-2","from":"nd_n1137957","to":"nd_p827504","phases":"A","length":30.2500,"configuration":"lcon_1ph-4_wpalxx4_wpal_A"},
{"name":"line_ln6320366-1","from":"nd_m1026798","to":"nd_l3010585","phases":"A","length":190.333,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln5985355-3","from":"nd_l2783231","to":"nd_n1136355","phases":"B","length":237.713,"configuration":"lcon_1ph-x4_wpalx4_wpal_B"},
{"name":"line_ln5623416-1","from":"nd_m1047574","to":"nd_m1069500","phases":"ABC","length":688.936,"configuration":"lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC"},
{"name":"line_ln5985349-2","from":"nd_l2916618","to":"nd_l2726974","phases":"B","length":292.505,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln5981120-1","from":"nd_m1047725","to":"nd_m1047724","phases":"B","length":11.2334,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln6201695-3","from":"nd_l3104119","to":"nd_n1137957","phases":"A","length":144.468,"configuration":"lcon_1ph-4_wpalxx4_wpal_A"},
{"name":"line_ln5712492-1","from":"nd_m1108331","to":"nd_l3045895","phases":"C","length":6.66506,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln6048524-1","from":"nd_l2767343","to":"nd_l2804957","phases":"C","length":221.445,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln5621885-1","from":"nd_l3101787","to":"nd_l3027132","phases":"A","length":127.616,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln5952393-1","from":"nd_p895106","to":"nd_l3048887","phases":"B","length":131.763,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln6047595-2","from":"nd_n1136356","to":"nd_m1069533","phases":"ABC","length":389.595,"configuration":"lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC"},
{"name":"line_ln6660515-2","from":"nd_m3327097","to":"nd_l3448661","phases":"B","length":140.999,"configuration":"lcon_1ph-x2_acsrx2_acsr_B"},
{"name":"line_ln6137085-1","from":"nd_m1026665","to":"nd_l3232933","phases":"A","length":477.486,"configuration":"lcon_1ph-4_acsrxx4_wpal_A"},
{"name":"line_ln5986925-3","from":"nd_l3778577","to":"nd_l3141395","phases":"C","length":209.753,"configuration":"lcon_1ph-xx2_acsr2_acsr_C"},
{"name":"line_ln6196270-2","from":"nd_l3189190","to":"nd_l3226771","phases":"A","length":531.095,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln5865239-1","from":"nd_l2935556","to":"nd_m1026935","phases":"B","length":300.093,"configuration":"lcon_1ph-x2_acsrx2_acsr_B"},
{"name":"line_ln5956464-1","from":"nd_m1047669","to":"nd_m1047672","phases":"ABC","length":11.1371,"configuration":"lcon_3ph_h-4_wpal4_wpal4_wpal4_wpal_ABC"},
{"name":"line_ln6169249-2","from":"nd_n1147863","to":"nd_m1026891","phases":"C","length":30.9474,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln6169247-1","from":"nd_m1047713","to":"nd_l2935554","phases":"ABC","length":143.997,"configuration":"lcon_3ph_h-4_wpal4_wpal4_wpal4_wpal_ABC"},
{"name":"line_ln5803264-3","from":"nd_n1137985","to":"nd_l3176656","phases":"A","length":811.933,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln6077800-1","from":"nd_l2729427","to":"nd_l2748131","phases":"B","length":183.208,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln5472402-1","from":"nd_l2925506","to":"nd_m1069438","phases":"ABC","length":102.532,"configuration":"lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC"},
{"name":"line_ln6290214-1","from":"nd_m1026783","to":"nd_m1026784","phases":"C","length":26.7434,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln5926310-2","from":"nd_m1026744","to":"nd_n1140817","phases":"ABC","length":96.9044,"configuration":"lcon_3ph_h-2_acsr2_acsr2_acsr2_acsr_ABC"},
{"name":"line_ln5835135-2","from":"nd_l2935553","to":"nd_m3036164","phases":"B","length":156.665,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln6292600-1","from":"nd_p829798","to":"nd_m1108490","phases":"A","length":30.1595,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln6900591-6","from":"nd_l3649298","to":"nd_l3649297","phases":"A","length":208.837,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln5926298-1","from":"nd_m1047750","to":"nd_m1047752","phases":"A","length":234.087,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln5774497-1","from":"nd_m1047300","to":"nd_l3027116","phases":"ABC","length":226.007,"configuration":"lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC"},
{"name":"line_ln5865236-1","from":"nd_m1047751","to":"nd_l2973154","phases":"A","length":30.5371,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln6170199-2","from":"nd_m1108375","to":"nd_m3037449","phases":"C","length":60.2699,"configuration":"lcon_1ph-xx2_acsr2_acsr_C"},
{"name":"line_ln6259983-1","from":"nd_l2860480","to":"nd_m1027101","phases":"B","length":537.750,"configuration":"lcon_1ph-x2_acsrx2_acsr_B"},
{"name":"line_ln6258470-1","from":"nd_l2952013","to":"nd_m1026826","phases":"A","length":274.257,"configuration":"lcon_1ph-4_acsrxx2_acsr_A"},
{"name":"line_ln5776669-3","from":"nd_n1136368","to":"nd_l2897792","phases":"A","length":23.1710,"configuration":"lcon_1ph-4_wpalxx4_wpal_A"},
{"name":"line_ln6380804-1","from":"nd_l3197624","to":"nd_m1027101","phases":"B","length":455.184,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln6291152-1","from":"nd_l2748780","to":"nd_l2823544","phases":"A","length":227.088,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln5926302-1","from":"nd_m1027023","to":"nd_l3254213","phases":"ABC","length":145.586,"configuration":"lcon_3ph_h-4_acsr2_acsr2_acsr4_wpal_ABC"},
{"name":"line_ln5624288-1","from":"nd_m1125968","to":"nd_m1125976","phases":"ABC","length":131.175,"configuration":"lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC"},
{"name":"line_ln6350534-1","from":"nd_l2879065","to":"nd_m1047374","phases":"B","length":392.878,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln6321415-1","from":"nd_m1142799","to":"nd_m1142800","phases":"B","length":306.112,"configuration":"lcon_1ph-x2_acsrx2_acsr_B"},
{"name":"line_ln5686080-1","from":"nd_d5686080-1_int","to":"nd_p827580","phases":"ABC","length":26.2790,"configuration":"lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC"},
{"name":"line_ln5895789-3","from":"nd_n1139552","to":"nd_r18243","phases":"ABC","length":101.579,"configuration":"lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC"},
{"name":"line_ln5895818-1","from":"nd_m1026356","to":"nd_m1026354","phases":"ABC","length":127.112,"configuration":"lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC"},
{"name":"line_ln5500984-4","from":"nd_p901946","to":"nd_n1142105","phases":"A","length":11.6131,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln6077815-3","from":"nd_n1136028","to":"nd_l2876797","phases":"ABC","length":25.5993,"configuration":"lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC"},
{"name":"line_ln5864458-1","from":"nd_m1125961","to":"nd_m1125959","phases":"C","length":21.8286,"configuration":"lcon_1ph-xx4_wpal4_wpal_C"},
{"name":"line_ln5835130-1","from":"nd_m1047729","to":"nd_l2973150","phases":"A","length":240.253,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln6138604-1","from":"nd_l3085398","to":"nd_m1026907","phases":"ABC","length":184.003,"configuration":"lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC"},
{"name":"line_ln5774454-1","from":"nd_m1047388","to":"nd_l2691942","phases":"B","length":704.635,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln6291252-2","from":"nd_l2955081","to":"nd_226-23751","phases":"ABC","length":137.597,"configuration":"lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC"},
{"name":"line_ln6380808-1","from":"nd_m1026969","to":"nd_l2879066","phases":"B","length":298.512,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln5986937-1","from":"nd_l2879081","to":"nd_l3216351","phases":"A","length":103.995,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln6077443-1","from":"nd_m1108379","to":"nd_m1108378","phases":"ABC","length":34.7722,"configuration":"lcon_3ph_h-4_wpal4_wpal4_wpal4_wpal_ABC"},
{"name":"line_ln6015889-3","from":"nd_m4118755","to":"nd_l3086078","phases":"A","length":242.004,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln6380847-1","from":"nd_l3254238","to":"nd_m1047303","phases":"ABC","length":325.832,"configuration":"lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC"},
{"name":"line_ln5621841-2","from":"nd_196-35813","to":"nd_n1140519","phases":"ABC","length":24.4937,"configuration":"lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC"},
{"name":"line_ln6078810-1","from":"nd_l2730187","to":"nd_m1166356","phases":"A","length":167.155,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln6140775-5","from":"nd_l3342743","to":"nd_n1140527","phases":"C","length":462.653,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln5631690-1","from":"nd_m1047580","to":"nd_m1047572","phases":"ABC","length":114.821,"configuration":"lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC"},
{"name":"line_ln5895773-1","from":"nd_l3254212","to":"nd_l2748130","phases":"B","length":236.778,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln5835132-1","from":"nd_m1089188","to":"nd_l2673306","phases":"C","length":248.460,"configuration":"lcon_1ph-xx2_acsr2_acsr_C"},
{"name":"line_ln6108138-3","from":"nd_l2727795","to":"nd_n1139543","phases":"C","length":162.845,"configuration":"lcon_1ph-xx2_acsr2_acsr_C"},
{"name":"line_ln6139641-1","from":"nd_m1142871","to":"nd_m1142874","phases":"ABC","length":125.173,"configuration":"lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC"},
{"name":"line_ln5594151-1","from":"nd_m1108483","to":"nd_m1108486","phases":"A","length":104.208,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln6259989-1","from":"nd_r18241","to":"nd_m1047763","phases":"ABC","length":226.541,"configuration":"lcon_3ph_h-4_acsr4_acsr4_acsr4_wpal_ABC"},
{"name":"line_ln5804790-1","from":"nd_l2897768","to":"nd_l2729406","phases":"C","length":639.018,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln5558790-1","from":"nd_196-31070","to":"nd_m1142851","phases":"ABC","length":45.4595,"configuration":"lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC"},
{"name":"line_ln5774456-1","from":"nd_m1027041","to":"nd_l3010564","phases":"C","length":231.147,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln5739003-1","from":"nd_l3066821","to":"nd_l3156034","phases":"A","length":195.108,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln5653488-1","from":"nd_m1026997","to":"nd_m1027000","phases":"ABC","length":197.881,"configuration":"lcon_3ph_h-2_acsr2_acsr2_acsr2_acsr_ABC"},
{"name":"line_ln6231998-1","from":"nd_e182746","to":"nd_r18245","phases":"ABC","length":105.160,"configuration":"lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC"},
{"name":"line_ln5896824-1","from":"nd_m1142835","to":"nd_l3104853","phases":"C","length":122.571,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln5650219-1","from":"nd_m1026700","to":"nd_m1026706","phases":"ABC","length":280.513,"configuration":"lcon_3ph_h-4_acsr4_acsr4_acsr4_wpal_ABC"},
{"name":"line_ln5531242-1","from":"nd_l3195321","to":"nd_m1126016","phases":"A","length":219.048,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln6167754-2","from":"nd_m1026829","to":"nd_n1147859","phases":"B","length":34.1922,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln6047571-1","from":"nd_l2691950","to":"nd_l2916609","phases":"C","length":232.854,"configuration":"lcon_1ph-xx2_acsr2_acsr_C"},
{"name":"line_ln5837355-1","from":"nd_p827523","to":"nd_l2879076","phases":"C","length":115.934,"configuration":"lcon_1ph-xx4_wpal4_wpal_C"},
{"name":"line_ln5604685-1","from":"nd_m1089145","to":"nd_m1089143","phases":"ABC","length":243.001,"configuration":"lcon_3ph_h-2_acsr2_acsr2_acsr2_acsr_ABC"},
{"name":"line_ln81043320-3","from":"nd_l2763812","to":"nd_l2951995","phases":"C","length":607.681,"configuration":"lcon_1p_1/0_axnj_db_C"},
{"name":"line_ln5744327-1","from":"nd_l3197624","to":"nd_m1047834","phases":"B","length":308.911,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln6108165-1","from":"nd_m1069597","to":"nd_l3197653","phases":"B","length":333.578,"configuration":"lcon_1ph-x2_acsrx2_acsr_B"},
{"name":"line_ln6290216-1","from":"nd_m1026769","to":"nd_l2841633","phases":"ABC","length":28.0543,"configuration":"lcon_3ph_h-2_acsr2_acsr2_acsr2_acsr_ABC"},
{"name":"line_ln5746547-1","from":"nd_m1026343","to":"nd_p827531","phases":"A","length":20.3620,"configuration":"lcon_1ph-4_wpalxx4_acsr_A"},
{"name":"line_ln5956499-2","from":"nd_l2766749","to":"nd_d5956499-2_int","phases":"ABC","length":133.658,"configuration":"lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC"},
{"name":"line_ln6170302-1","from":"nd_l2879773","to":"nd_m1108311","phases":"ABC","length":291.426,"configuration":"lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC"},
{"name":"line_ln6411368-1","from":"nd_l2916606","to":"nd_l2822865","phases":"C","length":253.794,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln6108121-1","from":"nd_l2804245","to":"nd_m1009838","phases":"B","length":133.921,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln5861005-3","from":"nd_q1301","to":"nd_l3160872","phases":"ABC","length":46.3509,"configuration":"lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC"},
{"name":"line_ln5985355-4","from":"nd_n1136355","to":"nd_196-29521","phases":"B","length":33.6241,"configuration":"lcon_1ph-x4_wpalx4_wpal_B"},
{"name":"line_ln6350543-1","from":"nd_l2673319","to":"nd_m1026662","phases":"ABC","length":468.680,"configuration":"lcon_3ph_h-4_wpal4_wpal4_wpal4_acsr_ABC"},
{"name":"line_ln6015788-1","from":"nd_l3195315","to":"nd_m1069191","phases":"A","length":155.446,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln5742811-4","from":"nd_n1137992","to":"nd_196-29520","phases":"ABC","length":14.8934,"configuration":"lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC"},
{"name":"line_ln6505940-2","from":"nd_m1047786","to":"nd_l3048207","phases":"B","length":228.044,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln5621864-1","from":"nd_m1125987","to":"nd_p901945","phases":"ABC","length":15.8048,"configuration":"lcon_3ph_h-4_wpal4_wpal4_wpal4_wpal_ABC"},
{"name":"line_ln5621860-1","from":"nd_m1108328","to":"nd_l3160878","phases":"C","length":684.855,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln5653461-1","from":"nd_m1026848","to":"nd_m1026847","phases":"A","length":222.865,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln5619489-1","from":"nd_m1047577","to":"nd_m1047592","phases":"ABC","length":337.947,"configuration":"lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC"},
{"name":"line_ln5533710-1","from":"nd_m1108489","to":"nd_m1108492","phases":"A","length":80.6557,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln6288856-1","from":"nd_l2763072","to":"nd_l3104130","phases":"B","length":251.120,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln6049963-1","from":"nd_m1125914","to":"nd_p829963","phases":"B","length":14.3215,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln5896728-1","from":"nd_m1125966","to":"nd_l2955005","phases":"B","length":223.385,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln5898056-1","from":"nd_p827503","to":"nd_m1069483","phases":"C","length":27.3050,"configuration":"lcon_1ph-xx4_wpal4_acsr_C"},
{"name":"line_ln5531334-1","from":"nd_m1108328","to":"nd_l2820590","phases":"C","length":181.850,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln5835125-1","from":"nd_m1008758","to":"nd_l2822859","phases":"B","length":146.291,"configuration":"lcon_1ph-x2_acsrx2_acsr_B"},
{"name":"line_ln6292461-1","from":"nd_l3160896","to":"nd_l2861197","phases":"C","length":241.475,"configuration":"lcon_1ph-xx4_wpal4_wpal_C"},
{"name":"line_ln6413954-1","from":"nd_m1142851","to":"nd_l2955077","phases":"ABC","length":197.722,"configuration":"lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC"},
{"name":"line_ln6047570-1","from":"nd_m1089118","to":"nd_l3048208","phases":"A","length":148.612,"configuration":"lcon_1ph-4_acsrxx4_wpal_A"},
{"name":"line_ln5774470-3","from":"nd_n1138594","to":"nd_m1026695","phases":"A","length":62.0934,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln6409775-2","from":"nd_l2876796","to":"nd_m1047756","phases":"A","length":167.517,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln5532748-5","from":"nd_m3763619","to":"nd_m1047592","phases":"ABC","length":131.533,"configuration":"lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC"},
{"name":"line_ln5661951-3","from":"nd_l2972930","to":"nd_n1136993","phases":"A","length":70.5968,"configuration":"lcon_1ph-4_wpalxx4_wpal_A"},
{"name":"line_ln6380835-1","from":"nd_m1069521","to":"nd_l3254231","phases":"A","length":163.733,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln5920279-2","from":"nd_n1142100","to":"nd_m1108490","phases":"ABC","length":43.6121,"configuration":"lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC"},
{"name":"line_ln5593253-1","from":"nd_l3216370","to":"nd_m1047316","phases":"ABC","length":48.2165,"configuration":"lcon_3ph_h-4_acsr4_acsr4_acsr4_wpal_ABC"},
{"name":"line_ln5472350-1","from":"nd_l3104120","to":"nd_m1069154","phases":"B","length":210.742,"configuration":"lcon_1ph-x4_wpalx2_acsr_B"},
{"name":"line_ln6169243-1","from":"nd_m1047834","to":"nd_m1047835","phases":"B","length":181.430,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln5565240-1","from":"nd_m1108506","to":"nd_m1108501","phases":"A","length":258.930,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln6411391-1","from":"nd_m1047342","to":"nd_m1047340","phases":"A","length":320.465,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln6407207-1","from":"nd_m1069533","to":"nd_p895117","phases":"B","length":28.1262,"configuration":"lcon_1ph-x2_acsrx2_acsr_B"},
{"name":"line_ln6138635-1","from":"nd_l2897806","to":"nd_m1069456","phases":"C","length":206.923,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln6352699-1","from":"nd_p827514","to":"nd_m1026876","phases":"ABC","length":19.9923,"configuration":"lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC"},
{"name":"line_ln5895812-1","from":"nd_l2822877","to":"nd_m1069382","phases":"ABC","length":127.073,"configuration":"lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC"},
{"name":"line_ln5956474-1","from":"nd_m1026779","to":"nd_l2973169","phases":"A","length":299.798,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln6411005-2","from":"nd_l2898495","to":"nd_m1108380","phases":"ABC","length":280.530,"configuration":"lcon_3ph_h-4_wpal4_wpal4_wpal4_wpal_ABC"},
{"name":"line_ln5531326-1","from":"nd_l2820583","to":"nd_l2804250","phases":"C","length":226.764,"configuration":"lcon_1ph-xx4_wpal4_wpal_C"},
{"name":"line_ln5833720-1","from":"nd_m1069582","to":"nd_l2933165","phases":"B","length":206.940,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln81354562-4","from":"nd_221-559681","to":"nd_p1121282","phases":"C","length":10.1558,"configuration":"lcon_1p_1/0_axnj_db_C"},
{"name":"line_ln6047599-3","from":"nd_q14414","to":"nd_l2691952","phases":"ABC","length":260.964,"configuration":"lcon_3ph_h-4_wpal4_wpal4_wpal4_acsr_ABC"},
{"name":"line_ln5861081-1","from":"nd_m1089213","to":"nd_p895089","phases":"C","length":30.6809,"configuration":"lcon_1ph-xx2_acsr2_acsr_C"},
{"name":"line_ln6900591-26","from":"nd_m3772794","to":"nd_l3649299","phases":"A","length":12.7263,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln5653455-1","from":"nd_m1108340","to":"nd_l2822865","phases":"C","length":282.169,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln6109190-1","from":"nd_m1142811","to":"nd_l2879794","phases":"A","length":110.748,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln5866235-1","from":"nd_m1108257","to":"nd_l3142078","phases":"B","length":1436.07,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln6320336-1","from":"nd_m1047831","to":"nd_l2954346","phases":"B","length":575.097,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln5712587-3","from":"nd_n1144667","to":"nd_m1027056","phases":"A","length":104.185,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln6049823-1","from":"nd_p827564","to":"nd_m1069348","phases":"C","length":201.706,"configuration":"lcon_1ph-xx2_acsr2_acsr_C"},
{"name":"line_cap_2c","from":"nd_q16483_cap","to":"nd_q16483","phases":"C","length":0.00328084,"configuration":"lcon_cap_2c_PUZ_C"},
{"name":"line_ln5804809-1","from":"nd_m1009720","to":"nd_l3178982","phases":"A","length":319.340,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln6231994-1","from":"nd_m1069227","to":"nd_m1069226","phases":"C","length":34.3085,"configuration":"lcon_1ph-xx4_wpal4_acsr_C"},
{"name":"line_ln5683826-1","from":"nd_m1047432","to":"nd_l3178978","phases":"A","length":545.146,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln5776669-2","from":"nd_p827548","to":"nd_n1136368","phases":"A","length":25.1910,"configuration":"lcon_1ph-4_wpalxx4_wpal_A"},
{"name":"line_ln5956501-1","from":"nd_m1047299","to":"nd_l3104157","phases":"C","length":180.609,"configuration":"lcon_1ph-xx2_acsr2_acsr_C"},
{"name":"line_ln81048100-6","from":"nd_221-282818","to":"nd_p904452","phases":"B","length":20.8247,"configuration":"lcon_1p_1/0_axnj_db_B"},
{"name":"line_ln5624380-1","from":"nd_m1209758","to":"nd_m1209753","phases":"B","length":397.280,"configuration":"lcon_1ph-x2_acsrx2_acsr_B"},
{"name":"line_ln8979358-2","from":"nd_l3047073","to":"nd_l2803194","phases":"C","length":289.813,"configuration":"lcon_1p_1/0_axnj_db_C"},
{"name":"line_ln6262430-1","from":"nd_p829797","to":"nd_m1108483","phases":"A","length":19.1484,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln5926303-1","from":"nd_l2785523","to":"nd_l3141388","phases":"C","length":327.058,"configuration":"lcon_1ph-xx4_acsr4_wpal_C"},
{"name":"line_ln5651985-3","from":"nd_n1136357","to":"nd_l2897790","phases":"C","length":131.180,"configuration":"lcon_1ph-xx2_acsr2_acsr_C"},
{"name":"line_ln6228316-5","from":"nd_m4122657","to":"nd_l2745811","phases":"C","length":178.592,"configuration":"lcon_1ph-xx2_acsr2_acsr_C"},
{"name":"line_ln5744371-1","from":"nd_l2954357","to":"nd_m1026890","phases":"A","length":168.552,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln6359077-1","from":"nd_l2937757","to":"nd_l3067448","phases":"C","length":265.263,"configuration":"lcon_1ph-xx2_acsr2_acsr_C"},
{"name":"line_ln6171504-1","from":"nd_p827542","to":"nd_m1026486","phases":"B","length":15.2900,"configuration":"lcon_1ph-x2_acsrx2_acsr_B"},
{"name":"line_ln6228278-1","from":"nd_m1026859","to":"nd_m1026857","phases":"A","length":28.0186,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln5561440-3","from":"nd_n1136358","to":"nd_l2729423","phases":"C","length":62.3526,"configuration":"lcon_1ph-xx2_acsr2_acsr_C"},
{"name":"line_ln6290199-1","from":"nd_m1089198","to":"nd_m1089201","phases":"ABC","length":580.866,"configuration":"lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC"},
{"name":"line_ln6288856-3","from":"nd_m4118754","to":"nd_l2763072","phases":"B","length":239.073,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln81048110-2","from":"nd_l3214549","to":"nd_l2802481","phases":"A","length":292.038,"configuration":"lcon_1p_1/0_axnj_db_A"},
{"name":"line_ln6195470-1","from":"nd_l2917333","to":"nd_p895080","phases":"A","length":274.869,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln5865230-1","from":"nd_m1089177","to":"nd_l2822863","phases":"C","length":439.253,"configuration":"lcon_1ph-xx4_wpal4_wpal_C"},
{"name":"line_ln6139656-1","from":"nd_l2842390","to":"nd_m1108356","phases":"C","length":227.804,"configuration":"lcon_1ph-xx2_acsr2_acsr_C"},
{"name":"line_ln5683815-1","from":"nd_l3104121","to":"nd_l3104113","phases":"A","length":108.001,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln5894206-1","from":"nd_l2895449","to":"nd_m1047720","phases":"ABC","length":6.29701,"configuration":"lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC"},
{"name":"line_ln5684836-1","from":"nd_l2674027","to":"nd_l2692633","phases":"ABC","length":222.709,"configuration":"lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC"},
{"name":"line_ln5986930-1","from":"nd_l3178978","to":"nd_m1026646","phases":"A","length":645.227,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln6108170-1","from":"nd_m1047795","to":"nd_m1047793","phases":"B","length":21.4713,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln81048102-4","from":"nd_l3233412","to":"nd_n1230122","phases":"A","length":416.620,"configuration":"lcon_1p_1/0_axnj_db_A"},
{"name":"line_ln5863704-2","from":"nd_l2858166","to":"nd_n1136667","phases":"ABC","length":291.532,"configuration":"lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC"},
{"name":"line_ln5926295-1","from":"nd_m1089165","to":"nd_l3216343","phases":"C","length":502.011,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln5986934-1","from":"nd_l2897781","to":"nd_m1047358","phases":"A","length":298.399,"configuration":"lcon_1ph-4_wpalxx4_wpal_A"},
{"name":"line_ln5895804-1","from":"nd_m1069516","to":"nd_m1069513","phases":"ABC","length":288.909,"configuration":"lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC"},
{"name":"line_ln6170256-1","from":"nd_m1125994","to":"nd_l3067478","phases":"ABC","length":343.402,"configuration":"lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC"},
{"name":"line_ln81048102-6","from":"nd_n1230122","to":"nd_221-282819","phases":"A","length":18.4090,"configuration":"lcon_1p_1/0_axnj_db_A"},
{"name":"line_ln5926300-1","from":"nd_l3066812","to":"nd_l2841622","phases":"A","length":227.171,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln6290200-1","from":"nd_l3160098","to":"nd_m1089207","phases":"ABC","length":77.7636,"configuration":"lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC"},
{"name":"line_ln5804780-1","from":"nd_l3104115","to":"nd_m1008743","phases":"B","length":216.426,"configuration":"lcon_1ph-x4_wpalx4_wpal_B"},
{"name":"line_ln5593219-1","from":"nd_l2841619","to":"nd_m1089189","phases":"C","length":260.349,"configuration":"lcon_1ph-xx4_wpal4_wpal_C"},
{"name":"line_ln6078775-1","from":"nd_m1209775","to":"nd_m1209774","phases":"ABC","length":531.728,"configuration":"lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC"},
{"name":"line_ln5865242-1","from":"nd_l3029504","to":"nd_l2879071","phases":"B","length":262.027,"configuration":"lcon_1ph-x2_acsrx2_acsr_B"},
{"name":"line_ln6164818-1","from":"nd_l3236011","to":"nd_m1108302","phases":"B","length":115.499,"configuration":"lcon_1ph-x4_wpalx4_wpal_B"},
{"name":"line_ln6380827-1","from":"nd_m1026468","to":"nd_l2766732","phases":"B","length":307.926,"configuration":"lcon_1ph-x2_acsrx2_acsr_B"},
{"name":"line_ln6015889-4","from":"nd_m4118755","to":"nd_m1209782","phases":"A","length":144.787,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln5985348-2","from":"nd_l3157710","to":"nd_m1047793","phases":"B","length":167.775,"configuration":"lcon_1ph-x4_acsrx4_wpal_B"},
{"name":"line_ln6991378-5","from":"nd_l3727710","to":"nd_l3727709","phases":"A","length":237.194,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln6286966-2","from":"nd_l3189189","to":"nd_n1140820","phases":"B","length":135.691,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln5504714-1","from":"nd_m1026485","to":"nd_p827542","phases":"B","length":24.1743,"configuration":"lcon_1ph-x2_acsrx2_acsr_B"},
{"name":"line_ln81048088-1","from":"nd_m1108378","to":"nd_p904451","phases":"A","length":22.9770,"configuration":"lcon_1p_1/0_axnj_db_A"},
{"name":"line_ln6320325-1","from":"nd_m1047729","to":"nd_m1047723","phases":"A","length":303.188,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln6506307-4","from":"nd_l3207907","to":"nd_m3037441","phases":"ABC","length":7.95350,"configuration":"lcon_3ph_h-2_acsr2_acsr2_acsr2_acsr_ABC"},
{"name":"line_ln6230793-1","from":"nd_m1209748","to":"nd_l3142099","phases":"B","length":263.343,"configuration":"lcon_1ph-x2_acsrx2_acsr_B"},
{"name":"line_ln5534969-2","from":"nd_n1134477","to":"nd_d5534969-2_int","phases":"ABC","length":74.1832,"configuration":"lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC"},
{"name":"line_ln6260000-1","from":"nd_l2841636","to":"nd_m1026324","phases":"B","length":169.790,"configuration":"lcon_1ph-x4_wpalx4_acsr_B"},
{"name":"line_ln5865234-1","from":"nd_m1047744","to":"nd_m1047750","phases":"A","length":276.607,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln5835144-1","from":"nd_m1047548","to":"nd_l3066815","phases":"ABC","length":145.649,"configuration":"lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC"},
{"name":"line_ln5895774-1","from":"nd_m1047773","to":"nd_l2879068","phases":"B","length":317.582,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln5715051-1","from":"nd_l3104856","to":"nd_m1166356","phases":"A","length":266.731,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln8979256-1","from":"nd_l2990826","to":"nd_m1089183","phases":"ABC","length":170.861,"configuration":"lcon_3p_1/0_axnj_db_ABC"},
{"name":"line_ln5896727-1","from":"nd_m1126031","to":"nd_l3179608","phases":"C","length":109.290,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln6076248-1","from":"nd_l2767414","to":"nd_m1108328","phases":"C","length":119.582,"configuration":"lcon_1ph-xx2_acsr2_acsr_C"},
{"name":"line_ln5803262-7","from":"nd_l3157708","to":"nd_n1137991","phases":"C","length":46.3637,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln8979257-1","from":"nd_p850083","to":"nd_221-312488","phases":"ABC","length":19.3509,"configuration":"lcon_3p_1/0_axnj_db_ABC"},
{"name":"line_ln5926299-1","from":"nd_l2860483","to":"nd_m1026972","phases":"B","length":199.072,"configuration":"lcon_1ph-x2_acsrx2_acsr_B"},
{"name":"line_ln6200532-1","from":"nd_l2955074","to":"nd_m1142818","phases":"ABC","length":305.618,"configuration":"lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC"},
{"name":"line_ln5500978-1","from":"nd_l3195318","to":"nd_m1108258","phases":"B","length":149.998,"configuration":"lcon_1ph-x2_acsrx2_acsr_B"},
{"name":"line_ln6229817-1","from":"nd_m1069544","to":"nd_l2804272","phases":"B","length":51.7366,"configuration":"lcon_1ph-x2_acsrx1/0_tpx_B"},
{"name":"line_ln5623393-1","from":"nd_l2804251","to":"nd_m1069154","phases":"A","length":128.805,"configuration":"lcon_1ph-4_wpalxx4_wpal_A"},
{"name":"line_ln6229796-1","from":"nd_l3178973","to":"nd_l2991908","phases":"A","length":330.801,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln5593218-1","from":"nd_m1069494","to":"nd_l3104117","phases":"C","length":412.622,"configuration":"lcon_1ph-xx2_acsr2_acsr_C"},
{"name":"line_ln5774474-1","from":"nd_l2748139","to":"nd_m1009855","phases":"B","length":214.969,"configuration":"lcon_1ph-x2_acsrx2_acsr_B"},
{"name":"line_ln6439600-1","from":"nd_l3172805","to":"nd_m1026658","phases":"A","length":350.001,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln5499793-1","from":"nd_l3157167","to":"nd_l2785511","phases":"A","length":411.435,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln5654433-1","from":"nd_l3067478","to":"nd_m1125990","phases":"ABC","length":208.899,"configuration":"lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC"},
{"name":"line_ln5835145-1","from":"nd_l2841634","to":"nd_m1026704","phases":"B","length":537.864,"configuration":"lcon_1ph-x2_acsrx2_acsr_B"},
{"name":"line_ln5684859-1","from":"nd_m1142819","to":"nd_l2861219","phases":"B","length":199.467,"configuration":"lcon_1ph-x2_acsrx2_acsr_B"},
{"name":"line_ln5965099-2","from":"nd_l3159448","to":"nd_m1069311","phases":"ABC","length":8.16443,"configuration":"lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC"},
{"name":"line_ln6411397-1","from":"nd_l3048214","to":"nd_l2935559","phases":"A","length":124.244,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln6138609-1","from":"nd_m1089112","to":"nd_l2691951","phases":"C","length":213.388,"configuration":"lcon_1ph-xx4_wpal4_wpal_C"},
{"name":"line_ln5532749-2","from":"nd_n1138000","to":"nd_m1026926","phases":"A","length":19.0510,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln5924721-1","from":"nd_m1027087","to":"nd_m1027091","phases":"A","length":76.0140,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln6199524-1","from":"nd_m1026330","to":"nd_l2785526","phases":"B","length":356.189,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln6422809-2","from":"nd_l2858166","to":"nd_m1047528","phases":"ABC","length":15.8571,"configuration":"lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC"},
{"name":"line_ln5473440-1","from":"nd_l3030204","to":"nd_l2823611","phases":"ABC","length":273.917,"configuration":"lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC"},
{"name":"line_ln81354564-9","from":"nd_l3645810","to":"nd_m3763623","phases":"C","length":32.1743,"configuration":"lcon_1p_1/0_axnj_db_C"},
{"name":"line_ln5472371-1","from":"nd_m1047340","to":"nd_m1047345","phases":"A","length":285.613,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln6318859-1","from":"nd_l2897772","to":"nd_l3101814","phases":"A","length":185.188,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln5774496-1","from":"nd_m1026347","to":"nd_l3235275","phases":"ABC","length":282.062,"configuration":"lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC"},
{"name":"line_ln6044631-1","from":"nd_m1009650","to":"nd_e203026","phases":"ABC","length":890.652,"configuration":"lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC"},
{"name":"line_ln5837496-1","from":"nd_m1108489","to":"nd_p829798","phases":"A","length":0.852480,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln6106657-1","from":"nd_l2745848","to":"nd_m1069481","phases":"ABC","length":88.1566,"configuration":"lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC"},
{"name":"line_ln5742813-1","from":"nd_m1069174","to":"nd_l2841629","phases":"C","length":191.144,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln6137009-1","from":"nd_l3214069","to":"nd_m1125960","phases":"ABC","length":166.005,"configuration":"lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC"},
{"name":"line_ln6047557-3","from":"nd_m1069497","to":"nd_n1134475","phases":"ABC","length":109.335,"configuration":"lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC"},
{"name":"line_ln5926289-1","from":"nd_l3254203","to":"nd_m1047836","phases":"B","length":966.160,"configuration":"lcon_1ph-x2_acsrx2_acsr_B"},
{"name":"line_ln5502550-1","from":"nd_m1009843","to":"nd_m1009855","phases":"B","length":271.475,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln5527264-8","from":"nd_l3231255","to":"nd_n1144663","phases":"ABC","length":84.3936,"configuration":"lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC"},
{"name":"line_ln5959087-1","from":"nd_196-29518","to":"nd_l3122816","phases":"ABC","length":296.714,"configuration":"lcon_3ph_h-4_acsr2_acsr2_acsr4_wpal_ABC"},
{"name":"line_ln5714062-1","from":"nd_m1069535","to":"nd_l2804271","phases":"B","length":332.702,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln6347196-2","from":"nd_n1140819","to":"nd_m1026700","phases":"ABC","length":88.3550,"configuration":"lcon_3ph_h-4_acsr4_acsr4_acsr4_wpal_ABC"},
{"name":"line_ln5593239-1","from":"nd_m1069136","to":"nd_l3235256","phases":"ABC","length":114.481,"configuration":"lcon_3ph_h-4_acsr4_acsr4_acsr4_wpal_ABC"},
{"name":"line_ln6108125-3","from":"nd_m1089215","to":"nd_n1134474","phases":"ABC","length":149.821,"configuration":"lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC"},
{"name":"line_ln6438273-2","from":"nd_n1140823","to":"nd_m1026700","phases":"ABC","length":121.418,"configuration":"lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC"},
{"name":"line_ln5715052-1","from":"nd_m1166368","to":"nd_l2973833","phases":"ABC","length":344.778,"configuration":"lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC"},
{"name":"line_ln5472370-1","from":"nd_m1047339","to":"nd_l2860491","phases":"ABC","length":271.909,"configuration":"lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC"},
{"name":"line_ln5831676-1","from":"nd_l3102793","to":"nd_m1069600","phases":"B","length":190.000,"configuration":"lcon_1ph-x2_acsrx2_acsr_B"},
{"name":"line_ln5774455-3","from":"nd_m1047671","to":"nd_n1136999","phases":"A","length":28.9228,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln6138593-1","from":"nd_l2673303","to":"nd_l2748125","phases":"C","length":176.972,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln6383060-2","from":"nd_n1139538","to":"nd_p827533","phases":"B","length":30.7170,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln6047575-3","from":"nd_n1137995","to":"nd_l3141401","phases":"A","length":83.9895,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln5593230-1","from":"nd_m1069408","to":"nd_m1069393","phases":"B","length":229.009,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln5686078-3","from":"nd_n1142112","to":"nd_p827496","phases":"B","length":40.7082,"configuration":"lcon_1ph-x4_wpalx4_wpal_B"},
{"name":"line_ln5774461-1","from":"nd_l3235251","to":"nd_l3160105","phases":"C","length":274.977,"configuration":"lcon_1ph-xx2_acsr2_acsr_C"},
{"name":"line_ln5473438-1","from":"nd_l2692660","to":"nd_l2955076","phases":"A","length":487.613,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln5714039-1","from":"nd_m1026931","to":"nd_l3216336","phases":"A","length":161.373,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln6411407-1","from":"nd_m1026701","to":"nd_m1026697","phases":"ABC","length":200.649,"configuration":"lcon_3ph_h-2_acsr2_acsr2_acsr2_acsr_ABC"},
{"name":"line_ln5532757-1","from":"nd_m1047344","to":"nd_l3066819","phases":"A","length":184.854,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln81353936-2","from":"nd_l3645811","to":"nd_m3763623","phases":"C","length":469.329,"configuration":"lcon_1p_1/0_axnj_db_C"},
{"name":"line_ln5806918-2","from":"nd_n1139540","to":"nd_p827508","phases":"A","length":29.6228,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln5623399-1","from":"nd_l2916607","to":"nd_m1027041","phases":"C","length":229.245,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln5927421-1","from":"nd_m1166364","to":"nd_m1166370","phases":"C","length":155.878,"configuration":"lcon_1ph-xx2_acsr2_acsr_C"},
{"name":"line_ln6505948-2","from":"nd_l2710517","to":"nd_l2673317","phases":"A","length":327.088,"configuration":"lcon_1ph-4_acsrxx4_wpal_A"},
{"name":"line_ln6260030-1","from":"nd_l3048228","to":"nd_l2991940","phases":"C","length":297.746,"configuration":"lcon_1ph-xx2_acsr2_acsr_C"},
{"name":"line_ln5833652-1","from":"nd_m1009726","to":"nd_m1009724","phases":"A","length":238.646,"configuration":"lcon_1ph-4_wpalxx4_wpal_A"},
{"name":"line_ln6409781-2","from":"nd_m1069563","to":"nd_n1136362","phases":"A","length":62.6215,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln6201694-1","from":"nd_m1069420","to":"nd_p827499","phases":"A","length":25.2099,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln6229807-1","from":"nd_l3235256","to":"nd_l3197630","phases":"ABC","length":392.732,"configuration":"lcon_3ph_h-4_acsr4_acsr4_acsr4_wpal_ABC"},
{"name":"line_ln5500984-1","from":"nd_m1108506","to":"nd_l3027122","phases":"A","length":23.6139,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln6349051-1","from":"nd_l2708293","to":"nd_m1047750","phases":"A","length":621.177,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln6001653-3","from":"nd_m1026844","to":"nd_l2876814","phases":"ABC","length":9.74488,"configuration":"lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC"},
{"name":"line_ln5473436-2","from":"nd_l2674047","to":"nd_l2692655","phases":"ABC","length":199.642,"configuration":"lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC"},
{"name":"line_ln6048520-1","from":"nd_m1126031","to":"nd_l3086002","phases":"C","length":282.204,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln5595583-1","from":"nd_m1125902","to":"nd_p829986","phases":"A","length":31.2133,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln6047607-1","from":"nd_m1047457","to":"nd_l2785547","phases":"B","length":129.097,"configuration":"lcon_1ph-x2_acsrx2_acsr_B"},
{"name":"line_ln5503575-1","from":"nd_m1142839","to":"nd_m1142832","phases":"ABC","length":239.476,"configuration":"lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC"},
{"name":"line_ln6292465-3","from":"nd_p827523","to":"nd_n1139542","phases":"C","length":70.8509,"configuration":"lcon_1ph-xx4_wpal4_wpal_C"},
{"name":"line_ln5894237-1","from":"nd_m1009807","to":"nd_l2673323","phases":"C","length":328.876,"configuration":"lcon_1ph-xx4_wpal4_acsr_C"},
{"name":"line_ln5774469-1","from":"nd_m1026852","to":"nd_l2785529","phases":"C","length":26.5131,"configuration":"lcon_1ph-xx2_acsr2_acsr_C"},
{"name":"line_ln5957492-1","from":"nd_l2692654","to":"nd_m1125929","phases":"A","length":7.78218,"configuration":"lcon_1ph-2_acsrxx4_wpal_A"},
{"name":"line_ln6198014-1","from":"nd_p827561","to":"nd_m1026705","phases":"C","length":22.1624,"configuration":"lcon_1ph-xx2_acsr2_acsr_C"},
{"name":"line_ln5501003-1","from":"nd_l3195327","to":"nd_m1027114","phases":"A","length":239.999,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln5928543-1","from":"nd_p827502","to":"nd_m1047486","phases":"A","length":33.5172,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln8978753-1","from":"nd_198-5320","to":"nd_221-311359","phases":"ABC","length":12.7691,"configuration":"lcon_3p_1/0_axnj_db_ABC"},
{"name":"line_ln5927383-1","from":"nd_m1186064","to":"nd_m1186065","phases":"ABC","length":226.673,"configuration":"lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC"},
{"name":"line_ln5532789-1","from":"nd_l2991943","to":"nd_l3048230","phases":"C","length":226.803,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln6260928-1","from":"nd_l3030126","to":"nd_l3254870","phases":"C","length":157.434,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln5965099-9","from":"nd_l3159448","to":"nd_n1138607","phases":"ABC","length":211.002,"configuration":"lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC"},
{"name":"line_ln5774455-2","from":"nd_m1047672","to":"nd_n1136999","phases":"A","length":52.5814,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln5562923-1","from":"nd_m1089174","to":"nd_m1089173","phases":"C","length":97.0016,"configuration":"lcon_1ph-xx4_acsr4_wpal_C"},
{"name":"line_ln6106584-1","from":"nd_m1010011","to":"nd_m1010008","phases":"A","length":265.999,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln5744367-1","from":"nd_l2897800","to":"nd_l3215549","phases":"B","length":471.143,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln81018876-1","from":"nd_p873801","to":"nd_m1069312","phases":"C","length":23.1124,"configuration":"lcon_1p_1/0_axnj_db_C"},
{"name":"line_ln6298585-1","from":"nd_m1047615","to":"nd_m1047593","phases":"ABC","length":428.336,"configuration":"lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC"},
{"name":"line_ln5683818-1","from":"nd_l2804256","to":"nd_m1026954","phases":"ABC","length":691.408,"configuration":"lcon_3ph_h-4_acsr2_acsr2_acsr4_wpal_ABC"},
{"name":"line_ln6163946-1","from":"nd_m1069463","to":"nd_p873787","phases":"B","length":48.4679,"configuration":"lcon_1ph-x2_acsrx2_acsr_B"},
{"name":"line_ln5993742-1","from":"nd_m1026722","to":"nd_m1026699","phases":"B","length":304.089,"configuration":"lcon_1ph-x2_acsrx2_acsr_B"},
{"name":"line_ln6411374-1","from":"nd_l2691944","to":"nd_l2710516","phases":"A","length":280.585,"configuration":"lcon_1ph-4_wpalxx4_wpal_A"},
{"name":"line_ln6138611-1","from":"nd_m1026320","to":"nd_l3104130","phases":"B","length":240.985,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln5503576-1","from":"nd_m1125934","to":"nd_l2730163","phases":"ABC","length":207.928,"configuration":"lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC"},
{"name":"line_ln6291153-1","from":"nd_m1126017","to":"nd_m1126023","phases":"A","length":251.918,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln5863824-1","from":"nd_l2970841","to":"nd_m1047435","phases":"A","length":151.124,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln6138623-1","from":"nd_l3197654","to":"nd_m1069504","phases":"A","length":148.794,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln5623415-1","from":"nd_m1069544","to":"nd_m1069543","phases":"B","length":10.4787,"configuration":"lcon_1ph-x4_wpalx4_wpal_B"},
{"name":"line_ln5683858-2","from":"nd_n1140827","to":"nd_l3216368","phases":"ABC","length":90.8688,"configuration":"lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC"},
{"name":"line_ln5986929-1","from":"nd_l2841625","to":"nd_m1069206","phases":"C","length":498.972,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln5621848-2","from":"nd_p901927","to":"nd_n1136353","phases":"B","length":53.6051,"configuration":"lcon_1ph-x2_acsrx2_acsr_B"},
{"name":"line_ln6108130-5","from":"nd_l3178974","to":"nd_m3327098","phases":"B","length":236.020,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln5502559-1","from":"nd_m1047794","to":"nd_m1047792","phases":"B","length":289.215,"configuration":"lcon_1ph-x4_wpalx4_wpal_B"},
{"name":"line_ln5924705-3","from":"nd_l2729424","to":"nd_n1136360","phases":"A","length":146.762,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln6411383-1","from":"nd_l3235254","to":"nd_m1026855","phases":"ABC","length":332.126,"configuration":"lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC"},
{"name":"line_ln6077771-1","from":"nd_l2954338","to":"nd_m1009824","phases":"B","length":100.771,"configuration":"lcon_1ph-x4_wpalx1/0_tpx_B"},
{"name":"line_ln6046143-1","from":"nd_l2822873","to":"nd_l2989596","phases":"B","length":290.733,"configuration":"lcon_1ph-x4_wpalx4_acsr_B"},
{"name":"line_ln5774448-1","from":"nd_l3104118","to":"nd_l2748126","phases":"C","length":261.732,"configuration":"lcon_1ph-xx2_acsr2_acsr_C"},
{"name":"line_ln5741249-1","from":"nd_m1047314","to":"nd_p893163","phases":"A","length":12.8809,"configuration":"lcon_1ph-4_wpalxx4_acsr_A"},
{"name":"line_ln5836177-1","from":"nd_l2748839","to":"nd_m1125905","phases":"B","length":280.676,"configuration":"lcon_1ph-x4_acsrx4_wpal_B"},
{"name":"line_ln6350533-5","from":"nd_m4277837","to":"nd_m1069419","phases":"ABC","length":226.274,"configuration":"lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC"},
{"name":"line_ln5683856-2","from":"nd_m1069469","to":"nd_n1139263","phases":"A","length":27.1370,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln8939783-1","from":"nd_l3066817","to":"nd_221-240991","phases":"A","length":660.391,"configuration":"lcon_1p_1/0_axnj_db_A"},
{"name":"line_ln5562932-1","from":"nd_m1047522","to":"nd_m1047521","phases":"ABC","length":338.171,"configuration":"lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC"},
{"name":"line_ln5803257-1","from":"nd_l2710532","to":"nd_m1026705","phases":"C","length":114.967,"configuration":"lcon_1ph-xx2_acsr2_acsr_C"},
{"name":"line_ln6290201-1","from":"nd_m1027027","to":"nd_m1027014","phases":"C","length":551.274,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln7064338-3","from":"nd_p1197121","to":"nd_l2805031","phases":"C","length":158.019,"configuration":"lcon_1ph-xx2_acsr1/0_tpx_C"},
{"name":"line_ln5804802-1","from":"nd_m1069136","to":"nd_m1069135","phases":"ABC","length":246.643,"configuration":"lcon_3ph_h-4_acsr4_acsr4_acsr4_wpal_ABC"},
{"name":"line_ln5958703-1","from":"nd_m1026679","to":"nd_p827537","phases":"A","length":29.1645,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln6364659-1","from":"nd_m1108395","to":"nd_l2728247","phases":"ABC","length":282.479,"configuration":"lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC"},
{"name":"line_ln6137018-1","from":"nd_l3048889","to":"nd_m1166407","phases":"C","length":286.979,"configuration":"lcon_1ph-xx2_acsr2_acsr_C"},
{"name":"line_ln5589096-1","from":"nd_p895080","to":"nd_m1166375","phases":"A","length":32.0261,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln5926309-2","from":"nd_m1069135","to":"nd_n1139539","phases":"A","length":94.7900,"configuration":"lcon_1ph-4_acsrxx4_wpal_A"},
{"name":"line_ln6169255-1","from":"nd_l2710519","to":"nd_m1047335","phases":"A","length":279.959,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln5958705-1","from":"nd_e182726","to":"nd_l2766744","phases":"B","length":245.606,"configuration":"lcon_1ph-x2_acsrx2_acsr_B"},
{"name":"line_ln6290202-1","from":"nd_m1069411","to":"nd_l2991905","phases":"A","length":184.842,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln6504019-6","from":"nd_m3032980","to":"nd_m1186065","phases":"ABC","length":526.279,"configuration":"lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC"},
{"name":"line_ln6380806-1","from":"nd_m1069398","to":"nd_l3235244","phases":"A","length":206.351,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln5621837-3","from":"nd_l3122812","to":"nd_n1139252","phases":"B","length":20.4742,"configuration":"lcon_1ph-x2_acsrx1/0_tpx_B"},
{"name":"line_ln5653469-1","from":"nd_l3178981","to":"nd_l3066818","phases":"B","length":196.095,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln5865231-1","from":"nd_l2785518","to":"nd_m1069148","phases":"C","length":90.2965,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln5715017-1","from":"nd_m1108350","to":"nd_l3198356","phases":"C","length":227.474,"configuration":"lcon_1ph-xx2_acsr2_acsr_C"},
{"name":"line_ln5773040-2","from":"nd_m1047722","to":"nd_l2841621","phases":"ABC","length":353.908,"configuration":"lcon_3ph_h-4_acsr4_acsr4_acsr4_wpal_ABC"},
{"name":"line_ln5562925-1","from":"nd_m1026939","to":"nd_m1026940","phases":"B","length":215.922,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln5561432-2","from":"nd_l2689678","to":"nd_m1026463","phases":"B","length":1302.07,"configuration":"lcon_1ph-x2_acsrx2_acsr_B"},
{"name":"line_ln5501088-1","from":"nd_m1069189","to":"nd_l3195356","phases":"ABC","length":237.157,"configuration":"lcon_3ph_h-4_wpal4_wpal4_wpal4_wpal_ABC"},
{"name":"line_ln247162","from":"nd_l0247162","to":"nd_f739842","phases":"B","length":100.000,"configuration":"lcon_1ph-x2_acsrx2_acsr_B"},
{"name":"line_ln5621833-2","from":"nd_m1026705","to":"nd_n1140829","phases":"C","length":23.0099,"configuration":"lcon_1ph-xx2_acsr2_acsr_C"},
{"name":"line_ln8979249-2","from":"nd_221-311609","to":"nd_l2915542","phases":"ABC","length":136.577,"configuration":"lcon_3p_1/0_axnj_db_ABC"},
{"name":"line_ln5562935-1","from":"nd_l2897764","to":"nd_m1026308","phases":"B","length":347.101,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln6138596-1","from":"nd_l2841618","to":"nd_m1069390","phases":"A","length":151.305,"configuration":"lcon_1ph-4_acsrxx1/0_tpx_A"},
{"name":"line_ln5987956-1","from":"nd_l3086075","to":"nd_m1209750","phases":"B","length":378.441,"configuration":"lcon_1ph-x2_acsrx2_acsr_B"},
{"name":"line_ln5532787-1","from":"nd_m1047471","to":"nd_l2973180","phases":"B","length":249.872,"configuration":"lcon_1ph-x2_acsrx2_acsr_B"},
{"name":"line_ln5593224-2","from":"nd_l3085397","to":"nd_m3036164","phases":"B","length":553.893,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln6350545-1","from":"nd_l3029506","to":"nd_m1047518","phases":"B","length":290.265,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln5859996-1","from":"nd_p873787","to":"nd_m1069464","phases":"B","length":20.4578,"configuration":"lcon_1ph-x2_acsrx2_acsr_B"},
{"name":"line_ln5924696-2","from":"nd_m1047702","to":"nd_n1137001","phases":"A","length":139.971,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln5775442-1","from":"nd_l2823592","to":"nd_m1209805","phases":"ABC","length":346.326,"configuration":"lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC"},
{"name":"line_ln6141147-1","from":"nd_m1108317","to":"nd_196-35541","phases":"C","length":245.831,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln6108148-1","from":"nd_l3029499","to":"nd_m1047344","phases":"A","length":246.970,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln6015795-1","from":"nd_l2767414","to":"nd_m1108331","phases":"C","length":478.025,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln5955063-1","from":"nd_l2933164","to":"nd_m1108286","phases":"ABC","length":260.146,"configuration":"lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC"},
{"name":"line_ln81048093-1","from":"nd_193-51796","to":"nd_m1108393","phases":"A","length":5.89609,"configuration":"lcon_1p_1/0_axnj_db_A"},
{"name":"line_ln5744358-1","from":"nd_m1026703","to":"nd_l2973166","phases":"C","length":239.600,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln5534967-1","from":"nd_m1089174","to":"nd_p827501","phases":"C","length":348.049,"configuration":"lcon_1ph-xx4_acsr4_wpal_C"},
{"name":"line_ln5865238-1","from":"nd_l2710515","to":"nd_l3010564","phases":"C","length":405.477,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln5480058-1","from":"nd_l3091052","to":"nd_m1047404","phases":"A","length":203.999,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln5746706-2","from":"nd_m3036172","to":"nd_p829979","phases":"B","length":106.849,"configuration":"lcon_1ph-x2_acsrx2_acsr_B"},
{"name":"line_ln8968081-1","from":"nd_m1047371","to":"nd_p841985","phases":"B","length":8.07015,"configuration":"lcon_1p_1/0_axnj_db_B"},
{"name":"line_ln6351518-1","from":"nd_m1209752","to":"nd_m1209753","phases":"B","length":507.662,"configuration":"lcon_1ph-x2_acsrx2_acsr_B"},
{"name":"line_ln6199518-1","from":"nd_m1027002","to":"nd_l2673313","phases":"ABC","length":300.790,"configuration":"lcon_3ph_h-4_acsr2_acsr2_acsr4_wpal_ABC"},
{"name":"line_ln6073575-3","from":"nd_l3254217","to":"nd_n1140521","phases":"ABC","length":117.846,"configuration":"lcon_3ph_h-2_acsr2_acsr2_acsr2_acsr_ABC"},
{"name":"line_ln6435650-1","from":"nd_l2806553","to":"nd_m1166391","phases":"C","length":2063.30,"configuration":"lcon_1ph-xx4_wpal4_acsr_C"},
{"name":"line_ln6017284-1","from":"nd_l2954339","to":"nd_m1008746","phases":"B","length":133.179,"configuration":"lcon_1ph-x4_acsrx1/0_tpx_B"},
{"name":"line_ln5927379-2","from":"nd_l3217052","to":"nd_m3037455","phases":"C","length":233.957,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln81048100-3","from":"nd_m1108412","to":"nd_l2690187","phases":"B","length":293.870,"configuration":"lcon_1p_1/0_axnj_db_B"},
{"name":"line_ln5804804-1","from":"nd_m1026854","to":"nd_m1026858","phases":"ABC","length":160.085,"configuration":"lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC"},
{"name":"line_ln6106583-2","from":"nd_l2858175","to":"nd_m1010017","phases":"A","length":280.242,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln6409800-1","from":"nd_l3101789","to":"nd_m1009726","phases":"A","length":128.330,"configuration":"lcon_1ph-2_wpalxx2_wpal_A"},
{"name":"line_ln6350538-1","from":"nd_m1026954","to":"nd_m1026950","phases":"ABC","length":345.793,"configuration":"lcon_3ph_h-4_acsr2_acsr2_acsr4_wpal_ABC"},
{"name":"line_ln5986931-2","from":"nd_m3036165","to":"nd_l3235252","phases":"B","length":214.279,"configuration":"lcon_1ph-x2_acsrx2_acsr_B"},
{"name":"line_ln5526906-1","from":"nd_l3120484","to":"nd_m1026896","phases":"ABC","length":339.539,"configuration":"lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC"},
{"name":"line_ln5744324-1","from":"nd_m1089096","to":"nd_m1089102","phases":"C","length":556.210,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln6206103-1","from":"nd_l3108449","to":"nd_m1108507","phases":"A","length":203.999,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln7061777-4","from":"nd_m1069335","to":"nd_n1138606","phases":"C","length":105.830,"configuration":"lcon_1ph-xx2_acsr2_acsr_C"},
{"name":"line_ln6350541-1","from":"nd_l3160107","to":"nd_l3104125","phases":"ABC","length":353.766,"configuration":"lcon_3ph_h-4_acsr4_acsr4_acsr4_wpal_ABC"},
{"name":"line_ln6496337-2","from":"nd_m3021569","to":"nd_l3315860","phases":"B","length":519.997,"configuration":"lcon_1ph-x2_acsrx2_acsr_B"},
{"name":"line_ln5532741-1","from":"nd_l2935551","to":"nd_m1089173","phases":"C","length":199.664,"configuration":"lcon_1ph-xx4_wpal4_wpal_C"},
{"name":"line_ln5841919-1","from":"nd_l3029183","to":"nd_m1026745","phases":"B","length":298.611,"configuration":"lcon_1ph-x2_acsrx2_acsr_B"},
{"name":"line_ln5866260-1","from":"nd_l3067507","to":"nd_m1142839","phases":"C","length":137.964,"configuration":"lcon_1ph-xx2/0_acsr1/0_tpx_C"},
{"name":"line_ln6409775-4","from":"nd_l2876796","to":"nd_n1136027","phases":"A","length":213.537,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln6015890-1","from":"nd_l2989600","to":"nd_m1166361","phases":"A","length":55.1820,"configuration":"lcon_1ph-4_wpalxx4_wpal_A"},
{"name":"line_ln5472362-1","from":"nd_m1047432","to":"nd_p903360","phases":"A","length":341.275,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln5565094-1","from":"nd_m1047768","to":"nd_p827554","phases":"B","length":13.5736,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln5772710-1","from":"nd_m1026906","to":"nd_l3120376","phases":"A","length":350.498,"configuration":"lcon_1ph-4_acsrxx4_wpal_A"},
{"name":"line_ln6077778-1","from":"nd_m1069192","to":"nd_l3235253","phases":"A","length":267.525,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln5805761-1","from":"nd_l3048965","to":"nd_m1142843","phases":"ABC","length":168.440,"configuration":"lcon_3ph_h-397_acsr397_acsr397_acsr4_wpal_ABC"},
{"name":"line_ln5623405-1","from":"nd_m1026660","to":"nd_m1026657","phases":"A","length":325.995,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln6506316-3","from":"nd_m3037537","to":"nd_l2991901","phases":"B","length":1530.00,"configuration":"lcon_1ph-x2_acsrx2_acsr_B"},
{"name":"line_ln5654471-1","from":"nd_l2711226","to":"nd_m1142819","phases":"ABC","length":256.457,"configuration":"lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC"},
{"name":"line_cap_3a","from":"nd_q16642","to":"nd_q16642_cap","phases":"A","length":0.00328084,"configuration":"lcon_cap_3a_PUZ_A"},
{"name":"line_ln6108156-1","from":"nd_l3029510","to":"nd_l3160108","phases":"B","length":192.413,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln5479790-1","from":"nd_m1047430","to":"nd_l2916234","phases":"A","length":547.226,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln6991381-4","from":"nd_l3728039","to":"nd_l3728038","phases":"A","length":259.543,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln5986919-1","from":"nd_l3048200","to":"nd_l2954339","phases":"B","length":205.870,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln5593245-1","from":"nd_l2954361","to":"nd_m1069632","phases":"B","length":274.545,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln5683819-1","from":"nd_m1027011","to":"nd_m1027013","phases":"ABC","length":331.715,"configuration":"lcon_3ph_h-4_acsr2_acsr2_acsr4_wpal_ABC"},
{"name":"line_ln5744341-1","from":"nd_l2897780","to":"nd_l3235255","phases":"ABC","length":142.953,"configuration":"lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC"},
{"name":"line_ln5956469-1","from":"nd_l2972704","to":"nd_l3263051","phases":"C","length":174.540,"configuration":"lcon_1ph-xx2_acsr2_acsr_C"},
{"name":"line_ln5865229-1","from":"nd_m1026990","to":"nd_m1026987","phases":"B","length":187.185,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln6291252-1","from":"nd_226-23751","to":"nd_m1125902","phases":"ABC","length":248.913,"configuration":"lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC"},
{"name":"line_ln6290227-1","from":"nd_m1069597","to":"nd_m1069613","phases":"B","length":324.356,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln5741170-2","from":"nd_l3189188","to":"nd_n1140821","phases":"C","length":52.0171,"configuration":"lcon_1ph-xx4_acsr2_acsr_C"},
{"name":"line_ln5562927-1","from":"nd_m1047444","to":"nd_m1047442","phases":"B","length":225.819,"configuration":"lcon_1ph-x4_wpalx4_acsr_B"},
{"name":"line_ln5472393-1","from":"nd_m1047786","to":"nd_l2729427","phases":"B","length":148.584,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln6229804-1","from":"nd_l2860488","to":"nd_m1026308","phases":"B","length":175.718,"configuration":"lcon_1ph-x4_acsrx4_wpal_B"},
{"name":"line_ln5895768-1","from":"nd_m1008742","to":"nd_l3029495","phases":"B","length":91.2244,"configuration":"lcon_1ph-x4_wpalx4_wpal_B"},
{"name":"line_ln6320338-1","from":"nd_l2729408","to":"nd_m1026920","phases":"B","length":79.5162,"configuration":"lcon_1ph-x2_acsrx2_acsr_B"},
{"name":"line_ln5715018-1","from":"nd_m1108345","to":"nd_m1108347","phases":"C","length":127.021,"configuration":"lcon_1ph-xx2_acsr2_acsr_C"},
{"name":"line_ln5651966-1","from":"nd_m1026953","to":"nd_l2764399","phases":"B","length":99.9999,"configuration":"lcon_1ph-x2_acsrx2_acsr_B"},
{"name":"line_ln5683822-1","from":"nd_l2691949","to":"nd_m1047424","phases":"B","length":213.003,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln5591703-1","from":"nd_l2804269","to":"nd_l2989564","phases":"B","length":203.650,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln6292826-1","from":"nd_m1026927","to":"nd_196-29518","phases":"ABC","length":16.8664,"configuration":"lcon_3ph_h-4_acsr2_acsr2_acsr4_wpal_ABC"},
{"name":"line_ln6259981-2","from":"nd_l2729401","to":"nd_l3178969","phases":"B","length":251.349,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln5774468-1","from":"nd_m1069136","to":"nd_l2841638","phases":"C","length":159.269,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln5534965-2","from":"nd_n1139254","to":"nd_p827499","phases":"A","length":20.9188,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln5863714-2","from":"nd_e182729","to":"nd_m1069503","phases":"ABC","length":25.0043,"configuration":"lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC"},
{"name":"line_ln6047604-1","from":"nd_m1069428","to":"nd_m1069424","phases":"ABC","length":251.512,"configuration":"lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC"},
{"name":"line_ln5683813-1","from":"nd_m1069467","to":"nd_m1069469","phases":"A","length":70.0389,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln6321427-1","from":"nd_l2879773","to":"nd_m1108298","phases":"ABC","length":304.040,"configuration":"lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC"},
{"name":"line_ln5865270-1","from":"nd_l2691973","to":"nd_m1026890","phases":"A","length":111.704,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln6350544-3","from":"nd_n1136669","to":"nd_l3103822","phases":"ABC","length":198.725,"configuration":"lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC"},
{"name":"line_ln5504713-3","from":"nd_l2991912","to":"nd_n1142111","phases":"A","length":171.530,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln5807087-1","from":"nd_m1142835","to":"nd_p829962","phases":"C","length":20.1075,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln5956466-1","from":"nd_m1027055","to":"nd_m1027043","phases":"ABC","length":144.939,"configuration":"lcon_3ph_h-4_acsr2_acsr2_acsr4_wpal_ABC"},
{"name":"line_ln6350546-1","from":"nd_m1047325","to":"nd_m1047324","phases":"ABC","length":30.1303,"configuration":"lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC"},
{"name":"line_ln5593214-1","from":"nd_m1089094","to":"nd_m1089093","phases":"C","length":198.877,"configuration":"lcon_1ph-xx4_wpal4_wpal_C"},
{"name":"line_ln6017295-1","from":"nd_m1069393","to":"nd_l2973156","phases":"B","length":381.633,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln5775370-1","from":"nd_m1209828","to":"nd_l2861157","phases":"C","length":241.763,"configuration":"lcon_1ph-xx2_acsr2_acsr_C"},
{"name":"line_ln5804808-1","from":"nd_m1009715","to":"nd_l3010563","phases":"A","length":168.933,"configuration":"lcon_1ph-2_acsrxx1/0_tpx_A"},
{"name":"line_ln5804829-1","from":"nd_l2710537","to":"nd_m1008758","phases":"B","length":392.616,"configuration":"lcon_1ph-x4_wpalx4_acsr_B"},
{"name":"line_ln5776666-1","from":"nd_m1026960","to":"nd_m1026961","phases":"A","length":35.8708,"configuration":"lcon_1ph-4_wpalxx4_wpal_A"},
{"name":"line_ln6409797-4","from":"nd_n1134470","to":"nd_l2764412","phases":"A","length":472.208,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln6167753-1","from":"nd_l2914323","to":"nd_m1009771","phases":"B","length":244.940,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln6258463-1","from":"nd_m1142880","to":"nd_m1149249","phases":"C","length":761.774,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln5653465-1","from":"nd_m1026366","to":"nd_l3122824","phases":"A","length":205.196,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln5774495-1","from":"nd_l2991939","to":"nd_l3216367","phases":"ABC","length":307.597,"configuration":"lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC"},
{"name":"line_ln5837361-8","from":"nd_d5837361-8_int","to":"nd_n1147867","phases":"C","length":19.4111,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln6320354-1","from":"nd_l2954361","to":"nd_m1069627","phases":"B","length":177.790,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln5865224-1","from":"nd_m1026466","to":"nd_d5865224-1_int","phases":"B","length":20.4437,"configuration":"lcon_1ph-x2_acsrx2_acsr_B"},
{"name":"line_ln5835140-1","from":"nd_l2879073","to":"nd_m1069205","phases":"C","length":205.144,"configuration":"lcon_1ph-xx4_wpal4_wpal_C"},
{"name":"line_ln5513564-1","from":"nd_d5513564-1_int","to":"nd_r20185","phases":"ABC","length":69.8178,"configuration":"lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC"},
{"name":"line_ln5533709-1","from":"nd_m1108527","to":"nd_l2936213","phases":"B","length":285.110,"configuration":"lcon_1ph-x2_acsrx2_acsr_B"},
{"name":"line_ln5653468-1","from":"nd_m1047323","to":"nd_l3010569","phases":"A","length":131.612,"configuration":"lcon_1ph-4_wpalxx4_acsr_A"},
{"name":"line_ln5774467-1","from":"nd_m1026309","to":"nd_l2804260","phases":"B","length":716.480,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln5621826-1","from":"nd_m1026942","to":"nd_l3270814","phases":"A","length":100.001,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln6409762-1","from":"nd_m1026331","to":"nd_l3214055","phases":"C","length":199.998,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln5679770-3","from":"nd_n1136031","to":"nd_l3197625","phases":"C","length":193.145,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln6138636-1","from":"nd_m1047409","to":"nd_l2841648","phases":"A","length":418.498,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln5651998-1","from":"nd_l3176661","to":"nd_l3048937","phases":"C","length":354.921,"configuration":"lcon_1ph-xx2_acsr2_acsr_C"},
{"name":"line_ln6409778-1","from":"nd_l2952003","to":"nd_l2898495","phases":"ABC","length":461.490,"configuration":"lcon_3ph_h-4_wpal4_wpal4_wpal4_acsr_ABC"},
{"name":"line_ln6506317-2","from":"nd_l2948732","to":"nd_l2911069","phases":"B","length":725.483,"configuration":"lcon_1ph-x2_acsrx2_acsr_B"},
{"name":"line_ln6383061-1","from":"nd_l2710542","to":"nd_p827573","phases":"B","length":69.0895,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln5774457-1","from":"nd_m1026915","to":"nd_m1026920","phases":"ABC","length":134.011,"configuration":"lcon_3ph_h-4_acsr2_acsr2_acsr4_wpal_ABC"},
{"name":"line_ln5927298-1","from":"nd_l3142049","to":"nd_m1108490","phases":"ABC","length":144.728,"configuration":"lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC"},
{"name":"line_ln5534966-2","from":"nd_n1138596","to":"nd_e182722","phases":"A","length":43.8207,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln5898194-1","from":"nd_p829977","to":"nd_m1186065","phases":"ABC","length":302.898,"configuration":"lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr4_acsr_ABC"},
{"name":"line_ln5775438-1","from":"nd_m1125994","to":"nd_m1125997","phases":"ABC","length":349.308,"configuration":"lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC"},
{"name":"line_ln6139655-1","from":"nd_m1108334","to":"nd_m1108331","phases":"C","length":323.990,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln5898059-3","from":"nd_n1142109","to":"nd_e182730","phases":"A","length":78.8197,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln6291242-1","from":"nd_m1209797","to":"nd_m1209791","phases":"ABC","length":218.503,"configuration":"lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC"},
{"name":"line_ln5955074-2","from":"nd_l2970842","to":"nd_n1139546","phases":"B","length":280.737,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln5534964-1","from":"nd_m1026466","to":"nd_p827495","phases":"B","length":54.9327,"configuration":"lcon_1ph-x2_acsrx2_acsr_B"},
{"name":"line_ln5867448-1","from":"nd_p827498","to":"nd_m1089197","phases":"A","length":39.5377,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln5624342-1","from":"nd_m1108505","to":"nd_l2955047","phases":"ABC","length":179.008,"configuration":"lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC"},
{"name":"line_ln5744338-1","from":"nd_l2973163","to":"nd_m1026312","phases":"B","length":175.482,"configuration":"lcon_1ph-x4_acsrx4_wpal_B"},
{"name":"line_ln6388581-1","from":"nd_m1047401","to":"nd_l3254216","phases":"A","length":109.987,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln6320342-1","from":"nd_l3197646","to":"nd_m1026851","phases":"ABC","length":323.820,"configuration":"lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC"},
{"name":"line_ln6900591-8","from":"nd_l3649298","to":"nd_l3649299","phases":"A","length":212.084,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln5928743-3","from":"nd_n1141478","to":"nd_m1142826","phases":"B","length":408.729,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln6229808-1","from":"nd_l2804259","to":"nd_m1026335","phases":"A","length":229.283,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln6381851-1","from":"nd_m1149225","to":"nd_l2767409","phases":"B","length":223.294,"configuration":"lcon_1ph-x2_acsrx2_acsr_B"},
{"name":"line_ln5742901-1","from":"nd_l3104859","to":"nd_l2970845","phases":"B","length":370.323,"configuration":"lcon_1ph-x2_acsrx2_acsr_B"},
{"name":"line_ln6077797-1","from":"nd_m1069627","to":"nd_l2897791","phases":"B","length":454.572,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln5623428-1","from":"nd_l2710544","to":"nd_l2841648","phases":"A","length":300.676,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln5803262-1","from":"nd_p901913","to":"nd_l3157708","phases":"C","length":75.8156,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln6023352-1","from":"nd_d6023352-1_int","to":"nd_l2842383","phases":"ABC","length":173.749,"configuration":"lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC"},
{"name":"line_ln6074369-1","from":"nd_m1069610","to":"nd_m1069620","phases":"B","length":65.3158,"configuration":"lcon_1ph-x2_acsrx2_acsr_B"},
{"name":"line_ln5804837-1","from":"nd_m1026492","to":"nd_l3048231","phases":"B","length":175.859,"configuration":"lcon_1ph-x2_acsrx2_acsr_B"},
{"name":"line_ln5744336-1","from":"nd_m1027013","to":"nd_m1027023","phases":"ABC","length":323.571,"configuration":"lcon_3ph_h-4_acsr2_acsr2_acsr4_wpal_ABC"},
{"name":"line_ln8979249-1","from":"nd_221-311609","to":"nd_p850072","phases":"ABC","length":13.3275,"configuration":"lcon_3p_1/0_axnj_db_ABC"},
{"name":"line_ln5682346-2","from":"nd_m1069503","to":"nd_n1134479","phases":"ABC","length":92.9115,"configuration":"lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC"},
{"name":"line_ln6018330-1","from":"nd_l3030200","to":"nd_l2711225","phases":"C","length":324.539,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln6381764-1","from":"nd_l2767342","to":"nd_m1126005","phases":"A","length":228.490,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln6259991-1","from":"nd_m1026949","to":"nd_m1026951","phases":"B","length":286.000,"configuration":"lcon_1ph-x2_acsrx2_acsr_B"},
{"name":"line_ln6381820-1","from":"nd_m1125962","to":"nd_l3123452","phases":"ABC","length":404.817,"configuration":"lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC"},
{"name":"line_ln5496577-1","from":"nd_m1125913","to":"nd_l3068944","phases":"B","length":130.264,"configuration":"lcon_1ph-x4_acsrx2_wpal_B"},
{"name":"line_ln5986925-2","from":"nd_l3778577","to":"nd_l2897769","phases":"C","length":180.848,"configuration":"lcon_1ph-xx2_acsr2_acsr_C"},
{"name":"line_ln6506314-2","from":"nd_l2767408","to":"nd_l3217053","phases":"C","length":148.787,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln5644817-2","from":"nd_l3048201","to":"nd_l3225319","phases":"B","length":167.447,"configuration":"lcon_1ph-x4_wpalx4_wpal_B"},
{"name":"line_ln5958702-3","from":"nd_n1137958","to":"nd_m1047478","phases":"C","length":291.078,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln5815900-1","from":"nd_m1209817","to":"nd_e192860","phases":"ABC","length":64.2826,"configuration":"lcon_3ph_h-397_acsr397_acsr397_acsr397_acsr_ABC"},
{"name":"line_ln5532790-1","from":"nd_l2991943","to":"nd_m1047319","phases":"C","length":254.222,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln6048526-1","from":"nd_l3142050","to":"nd_m1166398","phases":"C","length":230.366,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln6505937-2","from":"nd_m1125905","to":"nd_l3142079","phases":"B","length":797.794,"configuration":"lcon_1ph-x2_acsrx2_acsr_B"},
{"name":"line_ln5594212-1","from":"nd_l3179646","to":"nd_l2955047","phases":"ABC","length":156.339,"configuration":"lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC"},
{"name":"line_ln6138601-1","from":"nd_m1047752","to":"nd_l2804254","phases":"A","length":43.6442,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln6350569-1","from":"nd_m1047809","to":"nd_m1047812","phases":"B","length":267.258,"configuration":"lcon_1ph-x4_acsrx4_wpal_B"},
{"name":"line_ln6229802-1","from":"nd_m1026660","to":"nd_m1026665","phases":"A","length":278.876,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln5498301-1","from":"nd_m1026795","to":"nd_m1026796","phases":"ABC","length":99.7777,"configuration":"lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC"},
{"name":"line_ln81043320-4","from":"nd_l2951995","to":"nd_l3101194","phases":"C","length":496.592,"configuration":"lcon_1p_1/0_axnj_db_C"},
{"name":"line_ln5561432-1","from":"nd_l2689678","to":"nd_m1047374","phases":"B","length":292.072,"configuration":"lcon_1ph-x2_acsrx2_acsr_B"},
{"name":"line_ln8979251-1","from":"nd_221-308718","to":"nd_p862322","phases":"ABC","length":17.0721,"configuration":"lcon_3p_1/0_axnj_db_ABC"},
{"name":"line_ln6198013-2","from":"nd_m1026333","to":"nd_m1026331","phases":"ABC","length":151.315,"configuration":"lcon_3ph_h-4_wpal4_wpal4_wpal4_acsr_ABC"},
{"name":"line_ln5683857-1","from":"nd_m1026906","to":"nd_l2691973","phases":"A","length":603.823,"configuration":"lcon_1ph-4_wpalxx4_wpal_A"},
{"name":"line_ln5926315-1","from":"nd_m1026486","to":"nd_m1026488","phases":"B","length":35.4435,"configuration":"lcon_1ph-x2_acsrx2_acsr_B"},
{"name":"line_ln6169245-1","from":"nd_m1069398","to":"nd_l2785513","phases":"A","length":219.081,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln6256144-4","from":"nd_l2804249","to":"nd_n1139547","phases":"ABC","length":232.964,"configuration":"lcon_3ph_h-4_acsr4_acsr4_acsr4_wpal_ABC"},
{"name":"line_ln5926305-1","from":"nd_l2841630","to":"nd_l2954352","phases":"C","length":93.0966,"configuration":"lcon_1ph-xx2_acsr2_acsr_C"},
{"name":"line_ln5895769-1","from":"nd_l2673300","to":"nd_m1008758","phases":"B","length":135.197,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln6140776-1","from":"nd_m1026769","to":"nd_d6140776-1_int","phases":"A","length":22.6748,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln5985339-1","from":"nd_p827534","to":"nd_m1069130","phases":"A","length":16.2537,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln6171506-1","from":"nd_m1069514","to":"nd_p827548","phases":"A","length":23.7761,"configuration":"lcon_1ph-4_wpalxx4_wpal_A"},
{"name":"line_ln5683811-1","from":"nd_l2785516","to":"nd_m1108274","phases":"B","length":495.891,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln8961800-1","from":"nd_p828359","to":"nd_l2878848","phases":"C","length":582.373,"configuration":"lcon_1p_1/0_axnj_db_C"},
{"name":"line_ln6506313-4","from":"nd_m3037452","to":"nd_l2897778","phases":"A","length":6.51203,"configuration":"lcon_1ph-4_wpalxx4_acsr_A"},
{"name":"line_ln6991380-4","from":"nd_l3728043","to":"nd_l3728042","phases":"A","length":216.925,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln6900591-22","from":"nd_l3649305","to":"nd_l3649304","phases":"A","length":220.104,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln6073916-1","from":"nd_l2763407","to":"nd_l3067448","phases":"C","length":835.004,"configuration":"lcon_1ph-xx2_acsr2_acsr_C"},
{"name":"line_ln6505938-4","from":"nd_l3142079","to":"nd_m3036162","phases":"B","length":8.23686,"configuration":"lcon_1ph-x2_acsrx2_acsr_B"},
{"name":"line_ln6350537-1","from":"nd_m1026907","to":"nd_m1026905","phases":"ABC","length":413.972,"configuration":"lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC"},
{"name":"line_ln6991377-13","from":"nd_l3729298","to":"nd_l3727707","phases":"A","length":195.493,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln6440004-2","from":"nd_m1026844","to":"nd_n1147861","phases":"C","length":24.9060,"configuration":"lcon_1ph-xx2_acsr2_acsr_C"},
{"name":"line_ln5803262-6","from":"nd_m4113345","to":"nd_l3197640","phases":"C","length":264.557,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln5472343-1","from":"nd_m1009838","to":"nd_l2801896","phases":"B","length":155.088,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln5894212-2","from":"nd_m1069556","to":"nd_m1069564","phases":"ABC","length":296.968,"configuration":"lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC"},
{"name":"line_ln5895772-1","from":"nd_l3048205","to":"nd_m1108353","phases":"C","length":279.473,"configuration":"lcon_1ph-xx4_acsr4_wpal_C"},
{"name":"line_ln6247127-2","from":"nd_l3066814","to":"nd_n1134476","phases":"ABC","length":130.911,"configuration":"lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC"},
{"name":"line_ln6320331-1","from":"nd_l3122813","to":"nd_l3085396","phases":"A","length":765.811,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln6320323-1","from":"nd_m1108260","to":"nd_m1108261","phases":"B","length":160.272,"configuration":"lcon_1ph-x4_wpalx4_wpal_B"},
{"name":"line_ln5712507-1","from":"nd_l2689691","to":"nd_m1009763","phases":"ABC","length":272.908,"configuration":"lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC"},
{"name":"line_ln5502524-1","from":"nd_m1047374","to":"nd_l2691942","phases":"B","length":245.726,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln5683853-1","from":"nd_m1069384","to":"nd_l2897801","phases":"A","length":179.146,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln6301772-2","from":"nd_m1047314","to":"nd_n1137961","phases":"A","length":63.3856,"configuration":"lcon_1ph-4_wpalxx4_acsr_A"},
{"name":"line_ln8979371-1","from":"nd_m1069250","to":"nd_l2690868","phases":"C","length":67.4379,"configuration":"lcon_1p_1/0_axnj_db_C"},
{"name":"line_ln5504876-1","from":"nd_p829965","to":"nd_m1142818","phases":"ABC","length":221.370,"configuration":"lcon_3ph_h-4_acsr4_acsr4_acsr4_wpal_ABC"},
{"name":"line_ln6201670-1","from":"nd_l3160863","to":"nd_l2730108","phases":"C","length":1019.55,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln5472376-1","from":"nd_m1026682","to":"nd_l2879081","phases":"A","length":184.473,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln5679261-2","from":"nd_m3037453","to":"nd_m1026812","phases":"A","length":22.4666,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln6351519-1","from":"nd_m1209788","to":"nd_m1209787","phases":"ABC","length":351.739,"configuration":"lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC"},
{"name":"line_ln6167731-1","from":"nd_m1108526","to":"nd_m1108534","phases":"ABC","length":421.765,"configuration":"lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC"},
{"name":"line_ln5682333-1","from":"nd_p901905","to":"nd_l2804257","phases":"B","length":84.6481,"configuration":"lcon_1ph-x2_acsrx2_acsr_B"},
{"name":"line_ln5985347-2","from":"nd_l3254230","to":"nd_m1069524","phases":"A","length":3.87677,"configuration":"lcon_1ph-4_acsrxx4_wpal_A"},
{"name":"line_ln6380842-1","from":"nd_m1027068","to":"nd_l3235267","phases":"C","length":209.689,"configuration":"lcon_1ph-xx2_acsr2_acsr_C"},
{"name":"line_ln6014135-1","from":"nd_p893163","to":"nd_m1047312","phases":"A","length":13.5979,"configuration":"lcon_1ph-4_wpalxx4_acsr_A"},
{"name":"line_ln6108149-1","from":"nd_l3122826","to":"nd_m1047358","phases":"A","length":340.137,"configuration":"lcon_1ph-4_wpalxx4_wpal_A"},
{"name":"line_ln6274208-2","from":"nd_l2896685","to":"nd_m1089185","phases":"ABC","length":78.8398,"configuration":"lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC"},
{"name":"line_ln6167748-1","from":"nd_m1047406","to":"nd_l3082992","phases":"A","length":195.527,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln81354564-10","from":"nd_n1140525","to":"nd_221-559682","phases":"C","length":43.8021,"configuration":"lcon_1p_1/0_axnj_db_C"},
{"name":"line_ln5684869-1","from":"nd_m1108355","to":"nd_m1108347","phases":"C","length":300.435,"configuration":"lcon_1ph-xx2_acsr2_acsr_C"},
{"name":"line_ln6139544-1","from":"nd_m1209828","to":"nd_m1209824","phases":"C","length":824.190,"configuration":"lcon_1ph-xx2_acsr2_acsr_C"},
{"name":"line_ln81048100-2","from":"nd_l2690187","to":"nd_l2708744","phases":"B","length":312.682,"configuration":"lcon_1p_1/0_axnj_db_B"},
{"name":"line_ln5714915-1","from":"nd_l2692600","to":"nd_l2955006","phases":"C","length":196.547,"configuration":"lcon_1ph-xx2_acsr2_acsr_C"},
{"name":"line_ln5593232-1","from":"nd_l2897775","to":"nd_l3010565","phases":"C","length":462.027,"configuration":"lcon_1ph-xx2_acsr2_acsr_C"},
{"name":"line_ln5528572-2","from":"nd_n1139537","to":"nd_p895104","phases":"A","length":46.6901,"configuration":"lcon_1ph-4_wpalxx2_wpal_A"},
{"name":"line_ln5562921-1","from":"nd_m1089155","to":"nd_m1089158","phases":"C","length":334.087,"configuration":"lcon_1ph-xx4_acsr4_wpal_C"},
{"name":"line_ln6108145-1","from":"nd_l2879078","to":"nd_m1026681","phases":"ABC","length":195.516,"configuration":"lcon_3ph_h-2_acsr2_acsr2_acsr2_acsr_ABC"},
{"name":"line_ln6292462-1","from":"nd_m1026463","to":"nd_p827495","phases":"B","length":68.0446,"configuration":"lcon_1ph-x2_acsrx2_acsr_B"},
{"name":"line_ln5561442-2","from":"nd_l3214071","to":"nd_m1125952","phases":"ABC","length":176.927,"configuration":"lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC"},
{"name":"line_ln6108153-1","from":"nd_l3178976","to":"nd_m1026779","phases":"A","length":297.136,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln5835136-2","from":"nd_n1137988","to":"nd_m1047737","phases":"A","length":64.6378,"configuration":"lcon_1ph-4_wpalxx4_wpal_A"},
{"name":"line_ln81048090-1","from":"nd_228-1048090-1_int","to":"nd_m1108433","phases":"B","length":438.114,"configuration":"lcon_1p_1/0_axnj_db_B"},
{"name":"line_ln5958866-1","from":"nd_l2861218","to":"nd_d5958866-1_int","phases":"ABC","length":522.762,"configuration":"lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC"},
{"name":"line_ln5742811-3","from":"nd_n1137992","to":"nd_l2820531","phases":"ABC","length":122.770,"configuration":"lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC"},
{"name":"line_ln5524067-1","from":"nd_m1108514","to":"nd_m1108520","phases":"C","length":320.000,"configuration":"lcon_1ph-xx2_acsr2_acsr_C"},
{"name":"line_ln5807086-1","from":"nd_l3160861","to":"nd_p829956","phases":"C","length":201.547,"configuration":"lcon_1ph-xx4_wpal4_wpal_C"},
{"name":"line_ln6350549-1","from":"nd_l2991921","to":"nd_m1047319","phases":"C","length":118.997,"configuration":"lcon_1ph-xx2_acsr2_acsr_C"},
{"name":"line_ln5473351-1","from":"nd_226-23745","to":"nd_l2936216","phases":"C","length":307.272,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln6379462-2","from":"nd_l2763153","to":"nd_l3139121","phases":"ABC","length":246.100,"configuration":"lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC"},
{"name":"line_ln5532788-3","from":"nd_n1140822","to":"nd_l2935560","phases":"C","length":147.266,"configuration":"lcon_1ph-xx2_acsr2_acsr_C"},
{"name":"line_ln5803270-3","from":"nd_l2897776","to":"nd_n1139544","phases":"C","length":87.2786,"configuration":"lcon_1ph-xx4_wpal4_wpal_C"},
{"name":"line_ln5835137-1","from":"nd_l3029500","to":"nd_m1026764","phases":"A","length":299.358,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln5985347-1","from":"nd_m1069521","to":"nd_m1069524","phases":"A","length":322.024,"configuration":"lcon_1ph-4_acsrxx4_wpal_A"},
{"name":"line_ln6017296-1","from":"nd_l2785524","to":"nd_m1069202","phases":"C","length":69.2928,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln6199505-1","from":"nd_m1009832","to":"nd_l2860479","phases":"B","length":118.264,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln5487004-7","from":"nd_l3177881","to":"nd_n1147860","phases":"C","length":60.7478,"configuration":"lcon_1ph-xx2_acsr2_acsr_C"},
{"name":"line_ln6321372-3","from":"nd_n1142103","to":"nd_m1108493","phases":"ABC","length":122.068,"configuration":"lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC"},
{"name":"line_ln6320348-1","from":"nd_l2673326","to":"nd_l2691938","phases":"B","length":145.252,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln5835151-1","from":"nd_l2822868","to":"nd_l2785530","phases":"A","length":378.858,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln8940663-1","from":"nd_221-242079","to":"nd_l3011293","phases":"ABC","length":186.166,"configuration":"lcon_3p_1/0_axnj_db_ABC"},
{"name":"line_ln5715019-1","from":"nd_m1108352","to":"nd_m1108355","phases":"C","length":286.512,"configuration":"lcon_1ph-xx2_acsr2_acsr_C"},
{"name":"line_ln5898055-2","from":"nd_n1139255","to":"nd_m1069424","phases":"A","length":34.9972,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln6108150-3","from":"nd_n1140818","to":"nd_m1026695","phases":"ABC","length":207.391,"configuration":"lcon_3ph_h-4_acsr4_acsr4_acsr4_wpal_ABC"},
{"name":"line_ln5712475-1","from":"nd_m1069417","to":"nd_p901910","phases":"B","length":14.1565,"configuration":"lcon_1ph-x2_acsrx1/0_tpx_B"},
{"name":"line_ln6230800-1","from":"nd_m1186061","to":"nd_l2861223","phases":"B","length":119.655,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln5534969-3","from":"nd_l3066814","to":"nd_n1134477","phases":"ABC","length":46.8120,"configuration":"lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC"},
{"name":"line_ln6106583-3","from":"nd_l2858175","to":"nd_m1027110","phases":"A","length":15.1668,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln5653464-1","from":"nd_m1026308","to":"nd_l2991918","phases":"B","length":61.5745,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln6047562-1","from":"nd_m1047777","to":"nd_m1047780","phases":"B","length":300.313,"configuration":"lcon_1ph-x2_acsrx2_acsr_B"},
{"name":"line_cap_2a","from":"nd_q16483_cap","to":"nd_q16483","phases":"A","length":0.00328084,"configuration":"lcon_cap_2a_PUZ_A"},
{"name":"line_ln5683821-1","from":"nd_l2954350","to":"nd_m1069217","phases":"C","length":289.919,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln5894206-4","from":"nd_m1047724","to":"nd_n1137005","phases":"ABC","length":45.3769,"configuration":"lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC"},
{"name":"line_ln5562940-1","from":"nd_m1009691","to":"nd_l2748140","phases":"A","length":98.4289,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln5503544-1","from":"nd_m1108500","to":"nd_m1108505","phases":"ABC","length":83.4259,"configuration":"lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC"},
{"name":"line_ln5958865-1","from":"nd_m1209800","to":"nd_p829957","phases":"C","length":33.1031,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln6231992-2","from":"nd_m1089176","to":"nd_n1140516","phases":"C","length":413.341,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln6347196-3","from":"nd_n1140819","to":"nd_l2973167","phases":"ABC","length":226.341,"configuration":"lcon_3ph_h-4_acsr4_acsr4_acsr4_wpal_ABC"},
{"name":"line_ln6320367-3","from":"nd_m1047312","to":"nd_n1137960","phases":"ABC","length":49.7678,"configuration":"lcon_3ph_h-4_acsr4_acsr4_acsr4_wpal_ABC"},
{"name":"line_ln81353934-4","from":"nd_228-1353934-4_int","to":"nd_l3645812","phases":"C","length":974.004,"configuration":"lcon_1p_1/0_axnj_db_C"},
{"name":"line_ln6199557-1","from":"nd_l2991939","to":"nd_l2673308","phases":"ABC","length":369.454,"configuration":"lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC"},
{"name":"line_ln6322801-1","from":"nd_m1186063","to":"nd_p829979","phases":"B","length":12.8481,"configuration":"lcon_1ph-x2_acsrx2_acsr_B"},
{"name":"line_ln5746705-1","from":"nd_p829976","to":"nd_m1142843","phases":"A","length":32.4347,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln5714974-1","from":"nd_m1209807","to":"nd_m1209811","phases":"ABC","length":402.246,"configuration":"lcon_3ph_h-397_acsr397_acsr397_acsr397_acsr_ABC"},
{"name":"line_ln5652982-1","from":"nd_l2821010","to":"nd_m1026792","phases":"A","length":567.068,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln5623417-1","from":"nd_m1047787","to":"nd_l2710514","phases":"B","length":504.460,"configuration":"lcon_1ph-x4_acsrx4_wpal_B"},
{"name":"line_ln6411386-3","from":"nd_l3085401","to":"nd_n1136664","phases":"A","length":26.6857,"configuration":"lcon_1ph-2_acsrxx1/0_tpx_A"},
{"name":"line_ln6137009-2","from":"nd_l3214069","to":"nd_m1125952","phases":"ABC","length":41.8933,"configuration":"lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC"},
{"name":"line_ln5623394-1","from":"nd_l2729407","to":"nd_m1047388","phases":"B","length":161.615,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln5744360-1","from":"nd_m1026997","to":"nd_l3216361","phases":"B","length":69.2830,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln6258445-1","from":"nd_p901932","to":"nd_m1069556","phases":"C","length":21.1805,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln5587291-4","from":"nd_m1108529","to":"nd_q14734","phases":"ABC","length":182.029,"configuration":"lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC"},
{"name":"line_ln8961800-3","from":"nd_l2766499","to":"nd_m1047633","phases":"C","length":27.1196,"configuration":"lcon_1p_1/0_axnj_db_C"},
{"name":"line_ln6350574-1","from":"nd_m1108381","to":"nd_l3254237","phases":"ABC","length":249.196,"configuration":"lcon_3ph_h-4_acsr2_acsr2_acsr4_acsr_ABC"},
{"name":"line_ln5746550-2","from":"nd_n1139256","to":"nd_p827576","phases":"B","length":31.5525,"configuration":"lcon_1ph-x2_acsrx2_acsr_B"},
{"name":"line_ln5957493-1","from":"nd_m1125914","to":"nd_m1125917","phases":"ABC","length":298.402,"configuration":"lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC"},
{"name":"line_ln6077773-1","from":"nd_m1089097","to":"nd_m1108270","phases":"B","length":272.713,"configuration":"lcon_1ph-x4_acsrx4_wpal_B"},
{"name":"line_ln5653485-1","from":"nd_m1026713","to":"nd_l2860504","phases":"A","length":43.6243,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln6411379-1","from":"nd_m1069210","to":"nd_l3085400","phases":"C","length":266.241,"configuration":"lcon_1ph-xx2_acsr2_acsr_C"},
{"name":"line_ln5651977-4","from":"nd_n1140518","to":"nd_l2764403","phases":"A","length":131.887,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln5926310-3","from":"nd_n1140817","to":"nd_l3235258","phases":"ABC","length":51.8058,"configuration":"lcon_3ph_h-2_acsr2_acsr2_acsr2_acsr_ABC"},
{"name":"line_ln5926284-3","from":"nd_m1089102","to":"nd_l3626914","phases":"C","length":141.778,"configuration":"lcon_1ph-xx4_acsr4_wpal_C"},
{"name":"line_ln6109158-1","from":"nd_l2936279","to":"nd_m1108295","phases":"ABC","length":274.733,"configuration":"lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC"},
{"name":"line_ln5804800-1","from":"nd_m1047568","to":"nd_m1047558","phases":"ABC","length":297.115,"configuration":"lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC"},
{"name":"line_ln5773033-1","from":"nd_p901913","to":"nd_m1047513","phases":"C","length":20.5212,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln6320330-1","from":"nd_m1069187","to":"nd_l2748129","phases":"A","length":283.727,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln6896673-6","from":"nd_m3763624","to":"nd_m3763619","phases":"ABC","length":47.1994,"configuration":"lcon_3ph_h-2_acsr2_acsr2_acsr2_acsr_ABC"},
{"name":"line_ln5867449-1","from":"nd_p827563","to":"nd_m1069376","phases":"B","length":31.5847,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln5531255-2","from":"nd_n1147857","to":"nd_m1009770","phases":"A","length":26.3917,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln5804789-1","from":"nd_m1089165","to":"nd_l2748128","phases":"C","length":141.167,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln6440003-1","from":"nd_m1010014","to":"nd_m1010011","phases":"A","length":191.776,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln6138610-3","from":"nd_l2897777","to":"nd_n1144665","phases":"ABC","length":88.9644,"configuration":"lcon_3ph_h-4_acsr4_acsr4_acsr4_wpal_ABC"},
{"name":"line_ln5561521-1","from":"nd_l2820583","to":"nd_m1108354","phases":"C","length":505.617,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln5981121-1","from":"nd_l3085388","to":"nd_m1026307","phases":"B","length":410.735,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln5863691-1","from":"nd_m1026895","to":"nd_l2820528","phases":"C","length":199.999,"configuration":"lcon_1ph-xx2_acsr2_acsr_C"},
{"name":"line_ln6290228-5","from":"nd_l2691967","to":"nd_r42246","phases":"ABC","length":139.267,"configuration":"lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC"},
{"name":"line_ln5472375-1","from":"nd_m1026724","to":"nd_r18243","phases":"ABC","length":21.6052,"configuration":"lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC"},
{"name":"line_ln5746546-1","from":"nd_d5746546-1_int","to":"nd_l2935551","phases":"C","length":105.119,"configuration":"lcon_1ph-xx4_wpal4_wpal_C"},
{"name":"line_ln5928546-1","from":"nd_p827555","to":"nd_m1047793","phases":"B","length":20.0022,"configuration":"lcon_1ph-x2_acsrx2_acsr_B"},
{"name":"line_ln6170291-1","from":"nd_l2711224","to":"nd_m1125905","phases":"B","length":223.621,"configuration":"lcon_1ph-x4_acsrx4_wpal_B"},
{"name":"line_ln8979358-1","from":"nd_m1069249","to":"nd_l2803194","phases":"C","length":194.945,"configuration":"lcon_1p_1/0_axnj_db_C"},
{"name":"line_ln6077779-1","from":"nd_l3029503","to":"nd_m1089132","phases":"C","length":154.210,"configuration":"lcon_1ph-xx4_wpal4_wpal_C"},
{"name":"line_ln5799561-2","from":"nd_d5799561-2_int","to":"nd_l3081380","phases":"ABC","length":302.233,"configuration":"lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC"},
{"name":"line_ln6199556-1","from":"nd_l2897805","to":"nd_l3160123","phases":"A","length":301.083,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln6255312-1","from":"nd_m1026812","to":"nd_l3122847","phases":"A","length":284.771,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln6200527-1","from":"nd_l2992624","to":"nd_l2730163","phases":"ABC","length":277.337,"configuration":"lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC"},
{"name":"line_ln5895777-1","from":"nd_l3160105","to":"nd_l3178977","phases":"C","length":195.662,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln6017283-1","from":"nd_m1008742","to":"nd_m1008743","phases":"B","length":270.100,"configuration":"lcon_1ph-x4_wpalx4_wpal_B"},
{"name":"line_ln5772710-2","from":"nd_m1026925","to":"nd_l3120376","phases":"A","length":293.086,"configuration":"lcon_1ph-4_acsrxx4_wpal_A"},
{"name":"line_ln5712584-2","from":"nd_p829796","to":"nd_n1142107","phases":"C","length":88.3173,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln5714046-1","from":"nd_m1047780","to":"nd_l3066811","phases":"B","length":403.126,"configuration":"lcon_1ph-x2_acsrx2_acsr_B"},
{"name":"line_ln5835134-1","from":"nd_m1047374","to":"nd_l3197629","phases":"B","length":723.337,"configuration":"lcon_1ph-x2_acsrx2_acsr_B"},
{"name":"line_ln5542283-1","from":"nd_e192258","to":"nd_m1209772","phases":"ABC","length":571.968,"configuration":"lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC"},
{"name":"line_ln5742826-1","from":"nd_m1126020","to":"nd_l3101782","phases":"A","length":248.329,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln6290228-7","from":"nd_q16642_cap","to":"nd_r42246","phases":"ABC","length":14.8983,"configuration":"lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC"},
{"name":"line_ln6201699-1","from":"nd_m1047326","to":"nd_p827532","phases":"A","length":23.9262,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln6381845-1","from":"nd_l2936268","to":"nd_m1209795","phases":"C","length":205.141,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln5986926-3","from":"nd_l3178972","to":"nd_n1144664","phases":"C","length":216.474,"configuration":"lcon_1ph-xx4_wpal4_wpal_C"},
{"name":"line_ln5744328-1","from":"nd_l2684420","to":"nd_m1047821","phases":"B","length":64.8418,"configuration":"lcon_1ph-x4_acsrx4_wpal_B"},
{"name":"line_ln6108129-1","from":"nd_m1047728","to":"nd_l2804255","phases":"B","length":311.399,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln6106580-1","from":"nd_l3120502","to":"nd_m1026805","phases":"A","length":296.988,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln6413565-1","from":"nd_m1069169","to":"nd_p827508","phases":"A","length":36.8585,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln5502544-1","from":"nd_l2954355","to":"nd_m1026665","phases":"A","length":78.1149,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln5804812-1","from":"nd_m1009691","to":"nd_l3066821","phases":"A","length":208.271,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln5591805-1","from":"nd_l2764436","to":"nd_l2673343","phases":"B","length":355.062,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln6199523-2","from":"nd_n1140831","to":"nd_m1026662","phases":"C","length":107.889,"configuration":"lcon_1ph-xx4_wpal4_wpal_C"},
{"name":"line_ln5588822-1","from":"nd_l3029055","to":"nd_m1125982","phases":"B","length":200.001,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln5804781-1","from":"nd_m1008746","to":"nd_m1008752","phases":"B","length":260.244,"configuration":"lcon_1ph-x4_wpalx4_acsr_B"},
{"name":"line_ln6259999-2","from":"nd_m1026783","to":"nd_n1140524","phases":"A","length":96.2012,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln5661951-2","from":"nd_n1136993","to":"nd_m1047593","phases":"A","length":32.2077,"configuration":"lcon_1ph-4_wpalxx4_wpal_A"},
{"name":"line_ln6017290-1","from":"nd_l2860484","to":"nd_m1047767","phases":"B","length":358.256,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln5651995-1","from":"nd_m1125974","to":"nd_m1125959","phases":"C","length":212.650,"configuration":"lcon_1ph-xx2_acsr1/0_tpx_C"},
{"name":"line_ln5517002-2","from":"nd_l3143999","to":"nd_m1069350","phases":"ABC","length":9.68087,"configuration":"lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC"},
{"name":"line_ln6991377-11","from":"nd_l3729297","to":"nd_l3729298","phases":"A","length":205.344,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln5712496-1","from":"nd_m1126020","to":"nd_m1126023","phases":"A","length":94.2641,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln6381844-1","from":"nd_l3030197","to":"nd_m1142868","phases":"ABC","length":231.422,"configuration":"lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC"},
{"name":"line_ln5835160-1","from":"nd_m1069515","to":"nd_m1069514","phases":"ABC","length":150.199,"configuration":"lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC"},
{"name":"line_ln6047564-1","from":"nd_m1026951","to":"nd_l2954347","phases":"B","length":218.441,"configuration":"lcon_1ph-x2_acsrx2_acsr_B"},
{"name":"line_ln6320326-1","from":"nd_m1089162","to":"nd_l3197626","phases":"C","length":354.606,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln6350533-4","from":"nd_m4277837","to":"nd_m1069420","phases":"ABC","length":559.337,"configuration":"lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC"},
{"name":"line_ln6170292-1","from":"nd_m1125905","to":"nd_l2917310","phases":"B","length":431.222,"configuration":"lcon_1ph-x4_acsrx4_wpal_B"},
{"name":"line_ln5804796-1","from":"nd_m1047777","to":"nd_l2973152","phases":"B","length":56.7954,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln5502536-3","from":"nd_n1141475","to":"nd_m1009655","phases":"C","length":26.1401,"configuration":"lcon_1ph-xx2_acsr2_acsr_C"},
{"name":"line_ln6350547-1","from":"nd_l3254220","to":"nd_l3254219","phases":"C","length":210.529,"configuration":"lcon_1ph-xx2_acsr2_acsr_C"},
{"name":"line_ln6140774-3","from":"nd_n1137993","to":"nd_p827502","phases":"A","length":76.4748,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln5804799-1","from":"nd_l2673311","to":"nd_m1026847","phases":"A","length":199.345,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln5593228-1","from":"nd_m1027019","to":"nd_l2785522","phases":"B","length":198.132,"configuration":"lcon_1ph-x2_acsrx2_acsr_B"},
{"name":"line_ln81043320-2","from":"nd_l2763812","to":"nd_l2763811","phases":"C","length":330.741,"configuration":"lcon_1p_1/0_axnj_db_C"},
{"name":"line_ln5895783-1","from":"nd_m1026309","to":"nd_l2860488","phases":"B","length":1283.58,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln5986924-1","from":"nd_m1047723","to":"nd_m1047721","phases":"A","length":312.820,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln5986961-1","from":"nd_m1108361","to":"nd_l3048228","phases":"C","length":107.746,"configuration":"lcon_1ph-xx2_acsr2_acsr_C"},
{"name":"line_ln5924709-1","from":"nd_m1125959","to":"nd_l2861197","phases":"C","length":226.076,"configuration":"lcon_1ph-xx4_wpal4_wpal_C"},
{"name":"line_ln81048110-3","from":"nd_m1108393","to":"nd_l3214549","phases":"A","length":26.2528,"configuration":"lcon_1p_1/0_axnj_db_A"},
{"name":"line_ln5591708-1","from":"nd_p901936","to":"nd_m1125952","phases":"C","length":18.0264,"configuration":"lcon_1ph-xx4_wpal4_wpal_C"},
{"name":"line_ln5714038-1","from":"nd_m1108263","to":"nd_m1108264","phases":"B","length":328.065,"configuration":"lcon_1ph-x4_acsrx4_wpal_B"},
{"name":"line_ln5532791-1","from":"nd_m1026357","to":"nd_m1026356","phases":"ABC","length":97.0941,"configuration":"lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC"},
{"name":"line_ln5502528-1","from":"nd_l2879070","to":"nd_m1026830","phases":"ABC","length":172.163,"configuration":"lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC"},
{"name":"line_ln5604685-2","from":"nd_l3047289","to":"nd_m1089145","phases":"ABC","length":242.999,"configuration":"lcon_3ph_h-2_acsr2_acsr2_acsr2_acsr_ABC"},
{"name":"line_ln5867683-2","from":"nd_n1136996","to":"nd_l3216123","phases":"ABC","length":342.048,"configuration":"lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC"},
{"name":"line_ln81354564-4","from":"nd_221-559682","to":"nd_p1121283","phases":"C","length":10.6117,"configuration":"lcon_1p_1/0_axnj_db_C"},
{"name":"line_ln5740283-1","from":"nd_m1125957","to":"nd_m1125955","phases":"C","length":22.3954,"configuration":"lcon_1ph-xx4_wpal4_wpal_C"},
{"name":"line_ln6108141-1","from":"nd_m1047521","to":"nd_d6108141-1_int","phases":"ABC","length":66.6264,"configuration":"lcon_3ph_h-4_acsr4_acsr4_acsr4_wpal_ABC"},
{"name":"line_ln5986946-1","from":"nd_m1069530","to":"nd_m1069535","phases":"B","length":289.049,"configuration":"lcon_1ph-x2_acsrx2_acsr_B"},
{"name":"line_ln5744331-1","from":"nd_l3254209","to":"nd_m1047478","phases":"C","length":99.0712,"configuration":"lcon_1ph-xx2_acsr4_dpx_C"},
{"name":"line_ln6504019-5","from":"nd_m3032980","to":"nd_m1186067","phases":"ABC","length":164.504,"configuration":"lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC"},
{"name":"line_ln5803301-1","from":"nd_m1010014","to":"nd_m1010013","phases":"A","length":42.1135,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln6260020-1","from":"nd_m1026655","to":"nd_m1009651","phases":"ABC","length":206.984,"configuration":"lcon_3ph_h-4_wpal4_wpal4_wpal4_acsr_ABC"},
{"name":"line_ln6018243-1","from":"nd_l3235945","to":"nd_m1108540","phases":"C","length":280.590,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln5804795-1","from":"nd_l3254211","to":"nd_m1047386","phases":"B","length":180.388,"configuration":"lcon_1ph-x4_acsrx4_tpx_B"},
{"name":"line_ln5593238-1","from":"nd_l2991919","to":"nd_m1026344","phases":"A","length":423.740,"configuration":"lcon_1ph-4_wpalxx4_acsr_A"},
{"name":"line_ln8961799-1","from":"nd_l2729206","to":"nd_p828360","phases":"C","length":103.340,"configuration":"lcon_1p_1/0_axnj_db_C"},
{"name":"line_ln5835159-1","from":"nd_m1069574","to":"nd_l2710530","phases":"B","length":164.843,"configuration":"lcon_1ph-x2_acsrx2_acsr_B"},
{"name":"line_ln8979255-1","from":"nd_m1108387","to":"nd_p850080","phases":"ABC","length":10.7692,"configuration":"lcon_3p_1/0_axnj_db_ABC"},
{"name":"line_ln5532782-1","from":"nd_l2897800","to":"nd_m1047809","phases":"B","length":86.9148,"configuration":"lcon_1ph-x4_acsrx4_wpal_B"},
{"name":"line_ln5865267-1","from":"nd_m1026989","to":"nd_l2673343","phases":"B","length":635.916,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln5804793-1","from":"nd_m1069192","to":"nd_m1069191","phases":"A","length":180.752,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln6380815-1","from":"nd_l3066813","to":"nd_l2991910","phases":"B","length":282.629,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln5895801-1","from":"nd_m1069607","to":"nd_l2916617","phases":"B","length":125.925,"configuration":"lcon_1ph-x2_acsrx1/0_tpx_B"},
{"name":"line_ln6231992-3","from":"nd_p827501","to":"nd_n1140516","phases":"C","length":14.1267,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln6350556-2","from":"nd_n1136367","to":"nd_m1069517","phases":"ABC","length":94.1423,"configuration":"lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC"},
{"name":"line_ln5865228-1","from":"nd_m1069489","to":"nd_l2933120","phases":"C","length":242.262,"configuration":"lcon_1ph-xx2_acsr2_acsr_C"},
{"name":"line_ln5742835-1","from":"nd_m1009770","to":"nd_l2689691","phases":"ABC","length":182.702,"configuration":"lcon_3ph_h-4_acsr4_acsr4_acsr4_tpx_ABC"},
{"name":"line_ln5926316-1","from":"nd_l2766732","to":"nd_m1026485","phases":"B","length":45.0560,"configuration":"lcon_1ph-x2_acsrx2_acsr_B"},
{"name":"line_ln5773028-1","from":"nd_l3156034","to":"nd_m1009698","phases":"A","length":165.635,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln5472363-1","from":"nd_m1047434","to":"nd_m1047433","phases":"A","length":300.099,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln6492183-1","from":"nd_l3082993","to":"nd_m3016088","phases":"A","length":199.998,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln6900591-29","from":"nd_n1140528","to":"nd_l3649297","phases":"A","length":161.615,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln6291244-1","from":"nd_l3160865","to":"nd_m1142828","phases":"ABC","length":428.482,"configuration":"lcon_3ph_h-397_acsr397_acsr397_acsr2/0_wpal_ABC"},
{"name":"line_ln5833717-1","from":"nd_l2673308","to":"nd_l2745848","phases":"ABC","length":188.827,"configuration":"lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC"},
{"name":"line_ln5798823-1","from":"nd_l3160868","to":"nd_m1142808","phases":"B","length":301.213,"configuration":"lcon_1ph-x2_acsrx2_acsr_B"},
{"name":"line_ln6495087-1","from":"nd_m3019248","to":"nd_m1009827","phases":"B","length":499.999,"configuration":"lcon_1ph-x2_acsrx2_acsr_B"},
{"name":"line_ln5843536-1","from":"nd_p828362","to":"nd_m1047580","phases":"ABC","length":22.8381,"configuration":"lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC"},
{"name":"line_ln6380814-1","from":"nd_l3197635","to":"nd_m1047441","phases":"B","length":199.417,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln6046046-1","from":"nd_m1069532","to":"nd_l2785534","phases":"B","length":192.189,"configuration":"lcon_1ph-x2_acsrx2_acsr_B"},
{"name":"line_ln6380809-3","from":"nd_n1136998","to":"nd_m1047669","phases":"ABC","length":219.252,"configuration":"lcon_3ph_h-4_wpal4_wpal4_wpal4_wpal_ABC"},
{"name":"line_ln5472401-1","from":"nd_m1026880","to":"nd_p860847","phases":"A","length":248.915,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_cap_2b","from":"nd_q16483","to":"nd_q16483_cap","phases":"B","length":0.00328084,"configuration":"lcon_cap_2b_PUZ_B"},
{"name":"line_ln6077810-1","from":"nd_l2841645","to":"nd_l3066829","phases":"C","length":98.4813,"configuration":"lcon_1ph-xx2_acsr2_acsr_C"},
{"name":"line_ln5774493-1","from":"nd_m1047386","to":"nd_m1047379","phases":"B","length":311.947,"configuration":"lcon_1ph-x4_wpalx4_wpal_B"},
{"name":"line_ln6199526-1","from":"nd_l2991920","to":"nd_l3122825","phases":"A","length":199.692,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln5653452-1","from":"nd_m1089196","to":"nd_m1089198","phases":"ABC","length":350.592,"configuration":"lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC"},
{"name":"line_ln5623406-1","from":"nd_m1026682","to":"nd_l3066816","phases":"A","length":301.559,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln6170336-1","from":"nd_m1166358","to":"nd_l3030205","phases":"C","length":201.816,"configuration":"lcon_1ph-xx2_acsr2_acsr_C"},
{"name":"line_ln6350551-1","from":"nd_m1009838","to":"nd_m1009843","phases":"B","length":281.602,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln5895815-1","from":"nd_l3215549","to":"nd_l3160117","phases":"B","length":319.635,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln5517002-9","from":"nd_n1138604","to":"nd_l3143999","phases":"ABC","length":256.319,"configuration":"lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC"},
{"name":"line_ln6440079-1","from":"nd_m1142873","to":"nd_l2895496","phases":"C","length":165.883,"configuration":"lcon_1ph-xx2_acsr2_acsr_C"},
{"name":"line_ln6349988-1","from":"nd_m1026773","to":"nd_l2821010","phases":"A","length":357.597,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln5714043-1","from":"nd_l3235241","to":"nd_m1027071","phases":"C","length":48.3406,"configuration":"lcon_1ph-xx2_acsr2_acsr_C"},
{"name":"line_ln6079950-1","from":"nd_p827537","to":"nd_l3122827","phases":"A","length":228.766,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln5865246-2","from":"nd_n1141474","to":"nd_m1026655","phases":"A","length":16.3975,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln5591696-1","from":"nd_m1069225","to":"nd_l3122819","phases":"C","length":211.396,"configuration":"lcon_1ph-xx2_acsr2_acsr_C"},
{"name":"line_ln6078767-1","from":"nd_l3030199","to":"nd_m1125934","phases":"ABC","length":96.1114,"configuration":"lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC"},
{"name":"line_ln6025724-5","from":"nd_l3253995","to":"nd_n1136672","phases":"C","length":39.9036,"configuration":"lcon_1ph-xx2_acsr2_acsr_C"},
{"name":"line_ln5576174-2","from":"nd_l2973791","to":"nd_l2859403","phases":"ABC","length":124.533,"configuration":"lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC"},
{"name":"line_ln5653460-6","from":"nd_m3768670","to":"nd_l3235254","phases":"ABC","length":243.835,"configuration":"lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC"},
{"name":"line_ln6048681-1","from":"nd_l2917359","to":"nd_m1142815","phases":"A","length":59.5738,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln81048109-1","from":"nd_l3102286","to":"nd_m1108464","phases":"B","length":352.545,"configuration":"lcon_1p_1/0_axnj_db_B"},
{"name":"line_ln6153057-2","from":"nd_m1026732","to":"nd_l3047058","phases":"A","length":266.367,"configuration":"lcon_1ph-4_wpalxx4_wpal_A"},
{"name":"line_ln5623403-1","from":"nd_m1089143","to":"nd_l3029498","phases":"ABC","length":287.774,"configuration":"lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC"},
{"name":"line_ln5562957-1","from":"nd_l3235267","to":"nd_m1027071","phases":"C","length":218.155,"configuration":"lcon_1ph-xx2_acsr2_acsr_C"},
{"name":"line_ln5623404-1","from":"nd_l3263051","to":"nd_m1069199","phases":"C","length":234.353,"configuration":"lcon_1ph-xx2_acsr2_acsr_C"},
{"name":"line_ln5926296-1","from":"nd_m1108265","to":"nd_m1108264","phases":"B","length":3179.55,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln6351512-1","from":"nd_m1209750","to":"nd_m1209749","phases":"B","length":27.9721,"configuration":"lcon_1ph-x2_acsrx2_acsr_B"},
{"name":"line_ln6171683-1","from":"nd_p829961","to":"nd_m1125919","phases":"A","length":34.2754,"configuration":"lcon_1ph-2_acsrxx4_wpal_A"},
{"name":"line_ln6229788-1","from":"nd_m1027101","to":"nd_l2710508","phases":"B","length":11.8843,"configuration":"lcon_1ph-x2_acsrx2_acsr_B"},
{"name":"line_ln5527400-1","from":"nd_l2688692","to":"nd_m1108286","phases":"ABC","length":16.7214,"configuration":"lcon_3ph_h-4_acsr4_acsr4_acsr4_wpal_ABC"},
{"name":"line_ln5487004-6","from":"nd_m1026834","to":"nd_n1147860","phases":"C","length":29.2536,"configuration":"lcon_1ph-xx2_acsr2_acsr_C"},
{"name":"line_ln5774452-1","from":"nd_m1108340","to":"nd_l2916605","phases":"C","length":43.5061,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln5774486-1","from":"nd_m1026820","to":"nd_l3141403","phases":"A","length":194.333,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln6169261-1","from":"nd_l2822872","to":"nd_m1047490","phases":"ABC","length":304.540,"configuration":"lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC"},
{"name":"line_ln6138605-1","from":"nd_l2785523","to":"nd_l3216347","phases":"C","length":282.030,"configuration":"lcon_1ph-xx4_acsr4_wpal_C"},
{"name":"line_ln5865240-1","from":"nd_l2748152","to":"nd_m1026979","phases":"B","length":252.715,"configuration":"lcon_1ph-x2_acsrx2_acsr_B"},
{"name":"line_ln5924705-2","from":"nd_n1136360","to":"nd_m1069563","phases":"A","length":127.311,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln6259995-1","from":"nd_m1089141","to":"nd_l3160107","phases":"ABC","length":362.702,"configuration":"lcon_3ph_h-4_acsr4_acsr4_acsr2_wpal_ABC"},
{"name":"line_ln6409781-3","from":"nd_n1136362","to":"nd_l3197652","phases":"A","length":89.8397,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln6134417-2","from":"nd_n1142110","to":"nd_p895105","phases":"A","length":32.4333,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln6383058-1","from":"nd_m1026905","to":"nd_p827515","phases":"A","length":18.1094,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln6169254-1","from":"nd_l3085402","to":"nd_m1026394","phases":"A","length":48.1460,"configuration":"lcon_1ph-4_wpalxx4_wpal_A"},
{"name":"line_ln6258471-1","from":"nd_l3195327","to":"nd_l3139103","phases":"A","length":226.112,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln6506315-4","from":"nd_l3217053","to":"nd_m3037455","phases":"C","length":8.70628,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln5472354-1","from":"nd_m1027043","to":"nd_m1027039","phases":"ABC","length":88.7418,"configuration":"lcon_3ph_h-4_acsr2_acsr2_acsr4_wpal_ABC"},
{"name":"line_ln6259987-1","from":"nd_m1047483","to":"nd_m1047480","phases":"ABC","length":261.115,"configuration":"lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC"},
{"name":"line_ln6326286-1","from":"nd_m1089162","to":"nd_l2991640","phases":"C","length":373.417,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln6879075-2","from":"nd_l3632979","to":"nd_m3729981","phases":"A","length":110.000,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln5501001-2","from":"nd_l2857591","to":"nd_m3037538","phases":"A","length":237.200,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln5898059-2","from":"nd_l2729429","to":"nd_n1142109","phases":"A","length":229.614,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln5835129-1","from":"nd_l2897765","to":"nd_m1047819","phases":"B","length":374.741,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln6201698-3","from":"nd_n1136668","to":"nd_l3029506","phases":"B","length":142.039,"configuration":"lcon_1ph-x2_acsrx4_acsr_B"},
{"name":"line_ln6201696-3","from":"nd_n1136994","to":"nd_l2785521","phases":"C","length":128.035,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln5683841-1","from":"nd_m1047711","to":"nd_m1047718","phases":"A","length":285.429,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln5502541-1","from":"nd_l3104135","to":"nd_m1026329","phases":"A","length":299.214,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln6108143-1","from":"nd_l3254217","to":"nd_m1026800","phases":"ABC","length":202.964,"configuration":"lcon_3ph_h-2_acsr2_acsr2_acsr2_acsr_ABC"},
{"name":"line_ln6043468-2","from":"nd_n1142106","to":"nd_p895082","phases":"B","length":54.9478,"configuration":"lcon_1ph-x2_acsrx1/0_3w_cs_B"},
{"name":"line_ln6259993-1","from":"nd_m1069217","to":"nd_m1069213","phases":"C","length":316.790,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln5653454-1","from":"nd_m1069398","to":"nd_l3010559","phases":"A","length":339.503,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_hvmv_sub_hsb","from":"nd_hvmv_sub_hsb","to":"nd_sourcebus","phases":"ABC","length":3.28084,"configuration":"lcon_hvmv_sub_hsb_ABC"},
{"name":"line_ln5679696-1","from":"nd_m1089202","to":"nd_m1089201","phases":"ABC","length":13.1633,"configuration":"lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC"},
{"name":"line_ln5863714-3","from":"nd_n1134478","to":"nd_m1069505","phases":"ABC","length":36.8855,"configuration":"lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC"},
{"name":"line_ln5502526-3","from":"nd_l3122814","to":"nd_n1137989","phases":"C","length":118.049,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln5593234-1","from":"nd_m1089112","to":"nd_m1089115","phases":"ABC","length":300.209,"configuration":"lcon_3ph_h-4_acsr4_acsr4_acsr4_wpal_ABC"},
{"name":"line_ln5894225-1","from":"nd_m1142810","to":"nd_m1142808","phases":"B","length":61.2206,"configuration":"lcon_1ph-x2_acsrx2_acsr_B"},
{"name":"line_ln5774446-1","from":"nd_m1069730","to":"nd_m1069731","phases":"B","length":564.963,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln8940662-1","from":"nd_221-242079","to":"nd_m1209774","phases":"ABC","length":14.2222,"configuration":"lcon_3p_1/0_axnj_db_ABC"},
{"name":"line_ln6379374-1","from":"nd_m1027100","to":"nd_m1027109","phases":"A","length":558.626,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln6198013-1","from":"nd_m1026331","to":"nd_m1026330","phases":"ABC","length":186.234,"configuration":"lcon_3ph_h-4_wpal4_wpal4_wpal4_acsr_ABC"},
{"name":"line_ln8961758-1","from":"nd_m1047613","to":"nd_p828359","phases":"C","length":14.8440,"configuration":"lcon_1p_1/0_axnj_db_C"},
{"name":"line_ln6018331-1","from":"nd_l3160865","to":"nd_m1142832","phases":"ABC","length":220.078,"configuration":"lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC"},
{"name":"line_ln6262235-1","from":"nd_l2935552","to":"nd_m1108329","phases":"C","length":500.662,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln6048642-1","from":"nd_l2805037","to":"nd_l3198355","phases":"B","length":363.569,"configuration":"lcon_1ph-x4_wpalx4_wpal_B"},
{"name":"line_ln5623408-1","from":"nd_m1026347","to":"nd_m1026341","phases":"ABC","length":167.152,"configuration":"lcon_3ph_h-4_acsr4_acsr4_acsr4_wpal_ABC"},
{"name":"line_ln6076266-1","from":"nd_l3008248","to":"nd_m1027123","phases":"A","length":81.7029,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln6138595-1","from":"nd_m1069497","to":"nd_m1069495","phases":"ABC","length":50.1280,"configuration":"lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC"},
{"name":"line_ln5837516-1","from":"nd_m1125904","to":"nd_p829986","phases":"A","length":70.4096,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln5715016-2","from":"nd_n1142108","to":"nd_m1125904","phases":"A","length":48.1054,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln6290217-1","from":"nd_l2879078","to":"nd_m1026690","phases":"ABC","length":316.154,"configuration":"lcon_3ph_h-2_acsr2_acsr2_acsr2_acsr_ABC"},
{"name":"line_ln5986922-1","from":"nd_l2804248","to":"nd_m1027004","phases":"B","length":125.011,"configuration":"lcon_1ph-x2_acsrx2_acsr_B"},
{"name":"line_ln6290240-2","from":"nd_n1136363","to":"nd_r18245","phases":"ABC","length":184.154,"configuration":"lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC"},
{"name":"line_ln5714044-1","from":"nd_m1069467","to":"nd_m1069466","phases":"A","length":51.6392,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln5916435-1","from":"nd_p875742","to":"nd_m1026907","phases":"B","length":270.273,"configuration":"lcon_1ph-x2_acsrx2_acsr_B"},
{"name":"line_ln5532738-1","from":"nd_m1047824","to":"nd_l2684420","phases":"B","length":273.794,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln6169253-1","from":"nd_l3122822","to":"nd_l2766723","phases":"A","length":187.527,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln6199528-1","from":"nd_l3197644","to":"nd_m1047358","phases":"A","length":67.3649,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln6258435-3","from":"nd_n1137002","to":"nd_m1047707","phases":"A","length":303.415,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln81048107-1","from":"nd_m1108459","to":"nd_l2802480","phases":"B","length":271.044,"configuration":"lcon_1p_1/0_axnj_db_B"},
{"name":"line_ln5744353-1","from":"nd_m1047795","to":"nd_l3160117","phases":"B","length":180.453,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln6199508-1","from":"nd_l2916603","to":"nd_m1047819","phases":"B","length":234.126,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln5623402-1","from":"nd_m1047409","to":"nd_m1047410","phases":"A","length":306.876,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln5593221-1","from":"nd_l2785517","to":"nd_m1069484","phases":"C","length":408.593,"configuration":"lcon_1ph-xx4_wpal4_acsr_C"},
{"name":"line_ln5774466-1","from":"nd_l2766727","to":"nd_m1026339","phases":"B","length":237.526,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln81048102-5","from":"nd_221-282819","to":"nd_p904451","phases":"A","length":18.0480,"configuration":"lcon_1p_1/0_axnj_db_A"},
{"name":"line_ln5804836-1","from":"nd_m1047299","to":"nd_m1047300","phases":"ABC","length":206.208,"configuration":"lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC"},
{"name":"line_ln6411375-1","from":"nd_l2804258","to":"nd_m1047441","phases":"B","length":190.639,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln5712477-3","from":"nd_m1069174","to":"nd_n1139545","phases":"C","length":338.296,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln5714055-1","from":"nd_l2897772","to":"nd_m1047344","phases":"A","length":232.970,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln6290226-1","from":"nd_m1069620","to":"nd_m1069619","phases":"B","length":8.79885,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln6225673-1","from":"nd_p895409","to":"nd_m1026886","phases":"C","length":31.7445,"configuration":"lcon_1ph-xx2_acsr2_acsr_C"},
{"name":"line_ln5744339-1","from":"nd_m1026361","to":"nd_l2991919","phases":"A","length":279.827,"configuration":"lcon_1ph-4_wpalxx4_acsr_A"},
{"name":"line_ln5744364-1","from":"nd_m1027036","to":"nd_l3010580","phases":"B","length":70.3821,"configuration":"lcon_1ph-x2_acsrx2_acsr_B"},
{"name":"line_ln5653460-5","from":"nd_l3216345","to":"nd_m3768670","phases":"ABC","length":248.703,"configuration":"lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC"},
{"name":"line_ln6077808-1","from":"nd_m1027071","to":"nd_m1027073","phases":"C","length":314.391,"configuration":"lcon_1ph-xx2_acsr2_acsr_C"},
{"name":"line_ln5837358-1","from":"nd_p827560","to":"nd_m1026701","phases":"A","length":16.9465,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln5683831-1","from":"nd_l3104134","to":"nd_l2860490","phases":"ABC","length":207.867,"configuration":"lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC"},
{"name":"line_ln5502543-2","from":"nd_m1026872","to":"nd_d5502543-2_int","phases":"ABC","length":299.251,"configuration":"lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC"},
{"name":"line_ln6103754-1","from":"nd_l3179637","to":"nd_m1166400","phases":"C","length":241.904,"configuration":"lcon_1ph-xx2_acsr2_acsr_C"},
{"name":"line_ln5591731-3","from":"nd_m4122658","to":"nd_l2933135","phases":"ABC","length":5.47632,"configuration":"lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC"},
{"name":"line_ln5503478-3","from":"nd_n1142102","to":"nd_l2804956","phases":"A","length":172.347,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln6350542-1","from":"nd_m1047550","to":"nd_m1047534","phases":"ABC","length":327.239,"configuration":"lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC"},
{"name":"line_ln5774447-1","from":"nd_m1009828","to":"nd_l2954338","phases":"B","length":292.452,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln6198049-1","from":"nd_l3120502","to":"nd_m1026792","phases":"A","length":414.672,"configuration":"lcon_1ph-4_wpalxx4_wpal_A"},
{"name":"line_ln6046049-1","from":"nd_m1069595","to":"nd_m1069607","phases":"B","length":461.578,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln5926308-3","from":"nd_d5926308-3_int","to":"nd_l2860491","phases":"ABC","length":112.678,"configuration":"lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC"},
{"name":"line_ln81048100-7","from":"nd_221-282818","to":"nd_n1230123","phases":"B","length":21.2881,"configuration":"lcon_1p_1/0_axnj_db_B"},
{"name":"line_ln8976560-2","from":"nd_221-703009","to":"nd_m1125943","phases":"C","length":17.0734,"configuration":"lcon_1p_1/0_axnj_db_C"},
{"name":"line_ln6201698-2","from":"nd_n1136668","to":"nd_p827529","phases":"B","length":14.9005,"configuration":"lcon_1ph-x2_acsrx4_acsr_B"},
{"name":"line_ln6411388-1","from":"nd_l3122825","to":"nd_m1026361","phases":"A","length":60.5901,"configuration":"lcon_1ph-2_acsrxx1/0_tpx_A"},
{"name":"line_ln5502526-2","from":"nd_n1137989","to":"nd_m1047737","phases":"C","length":38.6335,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln6073648-1","from":"nd_p895104","to":"nd_m1047339","phases":"A","length":25.3928,"configuration":"lcon_1ph-4_wpalxx2_wpal_A"},
{"name":"line_ln81048087-1","from":"nd_p904452","to":"nd_m1108380","phases":"B","length":21.4618,"configuration":"lcon_1p_1/0_axnj_db_B"},
{"name":"line_ln5863823-1","from":"nd_m1089112","to":"nd_l3195356","phases":"ABC","length":128.907,"configuration":"lcon_3ph_h-4_wpal4_wpal4_wpal4_wpal_ABC"},
{"name":"line_ln5865249-1","from":"nd_m1026697","to":"nd_m1026690","phases":"ABC","length":202.889,"configuration":"lcon_3ph_h-2_acsr2_acsr2_acsr2_acsr_ABC"},
{"name":"line_ln6259980-1","from":"nd_l3048199","to":"nd_m1047837","phases":"B","length":278.168,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln5714041-1","from":"nd_l2860478","to":"nd_l2691939","phases":"B","length":204.274,"configuration":"lcon_1ph-x4_wpalx4_wpal_B"},
{"name":"line_ln5928544-2","from":"nd_n1137994","to":"nd_p827503","phases":"C","length":101.282,"configuration":"lcon_1ph-xx4_wpal4_acsr_C"},
{"name":"line_ln6103927-1","from":"nd_p895114","to":"nd_m1142860","phases":"A","length":21.6015,"configuration":"lcon_1ph-2_acsrxx4/0_tpx_A"},
{"name":"line_ln5623407-1","from":"nd_l3029507","to":"nd_m1026339","phases":"B","length":289.760,"configuration":"lcon_1ph-x2_acsrx2_acsr_B"},
{"name":"line_ln5835173-1","from":"nd_l3216367","to":"nd_m1069468","phases":"ABC","length":135.652,"configuration":"lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC"},
{"name":"line_ln6199529-1","from":"nd_l3254219","to":"nd_m1047346","phases":"C","length":134.285,"configuration":"lcon_1ph-xx2_acsr1/0_tpx_C"},
{"name":"line_ln6381766-1","from":"nd_m1166393","to":"nd_l3254873","phases":"C","length":111.288,"configuration":"lcon_1ph-xx4_wpal4_acsr_C"},
{"name":"line_ln5562930-1","from":"nd_l2991913","to":"nd_m1069192","phases":"A","length":303.531,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln5958701-1","from":"nd_p827505","to":"nd_m1047483","phases":"C","length":25.6840,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln5714053-1","from":"nd_m1026320","to":"nd_m1026323","phases":"B","length":386.358,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln5985339-2","from":"nd_l3085396","to":"nd_m1069130","phases":"A","length":258.485,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln5479790-2","from":"nd_l2916234","to":"nd_m1047423","phases":"A","length":850.399,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln6078691-1","from":"nd_m1186078","to":"nd_p901951","phases":"C","length":575.615,"configuration":"lcon_1ph-xx4_wpal4_wpal_C"},
{"name":"line_ln6290209-1","from":"nd_l3122816","to":"nd_l3160103","phases":"ABC","length":1669.64,"configuration":"lcon_3ph_h-4_acsr2_acsr2_acsr4_wpal_ABC"},
{"name":"line_ln6359077-2","from":"nd_l2937757","to":"nd_l3253570","phases":"C","length":291.037,"configuration":"lcon_1ph-xx2_acsr2_acsr_C"},
{"name":"line_ln5502525-1","from":"nd_l2766719","to":"nd_l2710511","phases":"A","length":220.741,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln6019479-1","from":"nd_m1026851","to":"nd_p827536","phases":"A","length":22.0635,"configuration":"lcon_1ph-4_acsrxx2_acsr_A"},
{"name":"line_ln6392977-1","from":"nd_m1027087","to":"nd_l3215340","phases":"A","length":113.952,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln5593220-2","from":"nd_l2822862","to":"nd_m3037540","phases":"C","length":191.480,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln5502537-1","from":"nd_l2879077","to":"nd_m1026693","phases":"B","length":392.691,"configuration":"lcon_1ph-x2_acsrx2_acsr_B"},
{"name":"line_ln5898058-2","from":"nd_n1136029","to":"nd_m1047767","phases":"B","length":358.621,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln6380811-1","from":"nd_m1047828","to":"nd_l2710512","phases":"B","length":476.433,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_hvmv_sub_connector","from":"nd__hvmv_sub_lsb","to":"nd_hvmv_sub_48332","phases":"ABC","length":3.28084,"configuration":"lcon_hvmv_sub_connector_ABC"},
{"name":"line_ln6348948-1","from":"nd_m1125947","to":"nd_m1125944","phases":"ABC","length":569.206,"configuration":"lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC"},
{"name":"line_ln5756001-1","from":"nd_m1047311","to":"nd_m1047314","phases":"A","length":73.2220,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln5744330-1","from":"nd_l3254204","to":"nd_l2860482","phases":"A","length":2024.85,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln6383059-1","from":"nd_p827527","to":"nd_m1047568","phases":"ABC","length":52.2934,"configuration":"lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC"},
{"name":"line_ln81048103-1","from":"nd_l3027670","to":"nd_m1108412","phases":"B","length":196.375,"configuration":"lcon_1p_1/0_axnj_db_B"},
{"name":"line_ln6289479-1","from":"nd_m1125962","to":"nd_p903490","phases":"C","length":19.0035,"configuration":"lcon_1ph-xx4_wpal4_wpal_C"},
{"name":"line_ln5800830-1","from":"nd_l3160109","to":"nd_196-29520","phases":"ABC","length":212.101,"configuration":"lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC"},
{"name":"line_ln5745347-1","from":"nd_m1125919","to":"nd_m1125917","phases":"ABC","length":131.223,"configuration":"lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC"},
{"name":"line_ln6409872-3","from":"nd_l2935568","to":"nd_m4350438","phases":"B","length":310.681,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln5744333-1","from":"nd_m1108344","to":"nd_m1108340","phases":"C","length":229.599,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln5502542-1","from":"nd_m1026851","to":"nd_l3235257","phases":"ABC","length":98.5616,"configuration":"lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC"},
{"name":"line_ln5565229-1","from":"nd_m1108484","to":"nd_p829797","phases":"A","length":29.0082,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln5865251-1","from":"nd_m1026393","to":"nd_l2935559","phases":"A","length":212.319,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln6201702-3","from":"nd_n1147866","to":"nd_p827560","phases":"A","length":45.3782,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln6015794-1","from":"nd_m1089200","to":"nd_m1089205","phases":"A","length":201.218,"configuration":"lcon_1ph-4_wpalxx4_wpal_A"},
{"name":"line_ln5683825-1","from":"nd_m1026848","to":"nd_l2935557","phases":"A","length":196.874,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln5803262-8","from":"nd_n1137991","to":"nd_m4113345","phases":"C","length":142.378,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln5773136-1","from":"nd_l3027156","to":"nd_l2860481","phases":"C","length":373.394,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln6047588-1","from":"nd_d6047588-1_int","to":"nd_m1026488","phases":"B","length":17.9223,"configuration":"lcon_1ph-x2_acsrx2_acsr_B"},
{"name":"line_ln6350539-1","from":"nd_l2954348","to":"nd_l3235249","phases":"A","length":307.302,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln5895786-1","from":"nd_m1026364","to":"nd_l3010570","phases":"A","length":196.052,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln5593222-1","from":"nd_l3010556","to":"nd_l2766718","phases":"ABC","length":348.406,"configuration":"lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC"},
{"name":"line_ln5727681-1","from":"nd_m1069738","to":"nd_l3159037","phases":"B","length":162.158,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln6327237-1","from":"nd_m1026699","to":"nd_m1026693","phases":"B","length":279.671,"configuration":"lcon_1ph-x2_acsrx2_acsr_B"},
{"name":"line_ln6046058-1","from":"nd_m1166369","to":"nd_l2839305","phases":"A","length":195.477,"configuration":"lcon_1ph-4_wpalxx4_wpal_A"},
{"name":"line_ln5926293-1","from":"nd_m1089170","to":"nd_l3085392","phases":"C","length":256.872,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln6900591-14","from":"nd_l3649302","to":"nd_l3649301","phases":"A","length":206.891,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln6108124-1","from":"nd_m1026989","to":"nd_m1026987","phases":"B","length":156.033,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln6256144-3","from":"nd_n1139547","to":"nd_l2688693","phases":"ABC","length":278.956,"configuration":"lcon_3ph_h-4_acsr4_acsr4_acsr4_wpal_ABC"},
{"name":"line_ln5956461-1","from":"nd_l3085394","to":"nd_m1108340","phases":"C","length":335.958,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln5957495-1","from":"nd_l3030203","to":"nd_l3160871","phases":"C","length":293.544,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln6047605-1","from":"nd_m1047292","to":"nd_m1047293","phases":"ABC","length":65.9259,"configuration":"lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC"},
{"name":"line_ln5565091-1","from":"nd_p827507","to":"nd_m1069481","phases":"C","length":32.1703,"configuration":"lcon_1ph-xx2_acsr2_acsr_C"},
{"name":"line_ln5895767-1","from":"nd_l2860477","to":"nd_l3141389","phases":"A","length":248.919,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln6077783-1","from":"nd_m1047335","to":"nd_l2954354","phases":"A","length":194.864,"configuration":"lcon_1ph-4_acsrxx4_wpal_A"},
{"name":"line_ln5865241-1","from":"nd_m1047441","to":"nd_m1047442","phases":"B","length":138.293,"configuration":"lcon_1ph-x4_wpalx4_acsr_B"},
{"name":"line_ln81353934-3","from":"nd_l3645812","to":"nd_m3763620","phases":"C","length":146.364,"configuration":"lcon_1p_1/0_axnj_db_C"},
{"name":"line_ln5805804-1","from":"nd_m1166364","to":"nd_m1166358","phases":"C","length":244.867,"configuration":"lcon_1ph-xx2_acsr2_acsr_C"},
{"name":"line_ln5985351-1","from":"nd_l3082981","to":"nd_l3216343","phases":"C","length":244.284,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln6286966-3","from":"nd_n1140820","to":"nd_m1026700","phases":"B","length":72.5888,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln5706733-2","from":"nd_l2724120","to":"nd_m1069149","phases":"C","length":16.7527,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln6318768-1","from":"nd_m1108378","to":"nd_l2989566","phases":"ABC","length":283.438,"configuration":"lcon_3ph_h-4_wpal4_wpal4_wpal4_wpal_ABC"},
{"name":"line_ln5591814-1","from":"nd_l2820590","to":"nd_m1108317","phases":"C","length":219.067,"configuration":"lcon_1ph-xx4_wpal4_wpal_C"},
{"name":"line_ln6138612-1","from":"nd_l3254205","to":"nd_m1047318","phases":"C","length":1265.99,"configuration":"lcon_1ph-xx2_acsr2_acsr_C"},
{"name":"line_ln6413711-1","from":"nd_l2955078","to":"nd_p829976","phases":"A","length":179.795,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln6198028-1","from":"nd_m1069524","to":"nd_l2820533","phases":"A","length":199.999,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln6199531-1","from":"nd_l2841638","to":"nd_l2860492","phases":"C","length":299.276,"configuration":"lcon_1ph-xx2_acsr2_acsr_C"},
{"name":"line_ln6290211-1","from":"nd_l2766722","to":"nd_l2879071","phases":"B","length":172.724,"configuration":"lcon_1ph-x2_acsrx2_acsr_B"},
{"name":"line_ln6230698-1","from":"nd_m1166398","to":"nd_m1166394","phases":"C","length":216.471,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln6138600-1","from":"nd_m1089176","to":"nd_m1089179","phases":"C","length":227.448,"configuration":"lcon_1ph-xx4_wpal4_wpal_C"},
{"name":"line_ln6258453-1","from":"nd_m1125955","to":"nd_p901936","phases":"C","length":116.983,"configuration":"lcon_1ph-xx4_wpal4_wpal_C"},
{"name":"line_ln5624375-1","from":"nd_m1166387","to":"nd_l3198347","phases":"C","length":383.373,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln6411373-2","from":"nd_n1147864","to":"nd_m1026902","phases":"A","length":34.6914,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln6108123-1","from":"nd_m1047813","to":"nd_l2973149","phases":"B","length":220.265,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln6411366-1","from":"nd_m1089097","to":"nd_l3048196","phases":"B","length":903.556,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln5744332-1","from":"nd_l2822864","to":"nd_l2916606","phases":"C","length":202.423,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln5472357-1","from":"nd_m1069412","to":"nd_l2822867","phases":"B","length":12.3683,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln6013613-1","from":"nd_l2913406","to":"nd_m1047453","phases":"B","length":273.000,"configuration":"lcon_1ph-x2_acsrx2_acsr_B"},
{"name":"line_ln6228304-1","from":"nd_m1069595","to":"nd_l2916619","phases":"B","length":164.283,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln6198036-1","from":"nd_m1069560","to":"nd_l3176660","phases":"B","length":289.084,"configuration":"lcon_1ph-x2_acsrx2_acsr_B"},
{"name":"line_ln5924702-1","from":"nd_l2691965","to":"nd_m1069532","phases":"B","length":225.591,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln6199561-1","from":"nd_l2766750","to":"nd_m1047292","phases":"C","length":191.034,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln6229794-1","from":"nd_l3104121","to":"nd_l2673310","phases":"A","length":258.078,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln8979344-1","from":"nd_p850400","to":"nd_221-311595","phases":"C","length":22.9941,"configuration":"lcon_1p_1/0_axnj_db_C"},
{"name":"line_ln5502530-1","from":"nd_l3066813","to":"nd_m1069412","phases":"B","length":202.628,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln5562933-2","from":"nd_l2766724","to":"nd_n1140523","phases":"C","length":71.7126,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln5562961-1","from":"nd_l3104155","to":"nd_m1069456","phases":"C","length":209.114,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln5768778-1","from":"nd_m1010017","to":"nd_m1010016","phases":"A","length":593.198,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln6411372-1","from":"nd_l2822866","to":"nd_m1047672","phases":"ABC","length":126.383,"configuration":"lcon_3ph_h-4_wpal4_wpal4_wpal4_wpal_ABC"},
{"name":"line_ln6103662-1","from":"nd_p893610","to":"nd_m1108302","phases":"B","length":289.078,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln6018329-1","from":"nd_m1142826","to":"nd_l3160864","phases":"B","length":299.825,"configuration":"lcon_1ph-x2_acsrx2_acsr_B"},
{"name":"line_ln6231997-1","from":"nd_p827564","to":"nd_m1069335","phases":"C","length":38.7523,"configuration":"lcon_1ph-xx2_acsr2_acsr_C"},
{"name":"line_ln6437384-1","from":"nd_p895075","to":"nd_m1108526","phases":"C","length":31.5597,"configuration":"lcon_1ph-xx2_acsr2_acsr_C"},
{"name":"line_ln5486878-1","from":"nd_l3177894","to":"nd_m1010004","phases":"A","length":818.000,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln5957526-1","from":"nd_m1166368","to":"nd_m1166366","phases":"ABC","length":135.066,"configuration":"lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC"},
{"name":"line_ln5683814-1","from":"nd_l2804252","to":"nd_l3195310","phases":"A","length":205.390,"configuration":"lcon_1ph-4_acsrxx4_wpal_A"},
{"name":"line_ln8968082-2","from":"nd_l2916625","to":"nd_221-306687","phases":"B","length":436.328,"configuration":"lcon_1p_1/0_axnj_db_B"},
{"name":"line_ln5563942-5","from":"nd_q16483_cap","to":"nd_r42247","phases":"ABC","length":17.2556,"configuration":"lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC"},
{"name":"line_ln5591813-1","from":"nd_l2989600","to":"nd_m1166362","phases":"A","length":326.122,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln6138607-1","from":"nd_l2785524","to":"nd_m1069201","phases":"C","length":68.5582,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln5591710-2","from":"nd_l3232902","to":"nd_l3179650","phases":"ABC","length":139.757,"configuration":"lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC"},
{"name":"line_ln5504713-2","from":"nd_n1142111","to":"nd_p827522","phases":"A","length":34.3217,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln5986938-2","from":"nd_m1026690","to":"nd_n1140830","phases":"A","length":38.5862,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln5532786-2","from":"nd_n1139257","to":"nd_m1069428","phases":"B","length":54.0570,"configuration":"lcon_1ph-x2_acsrx1/0_tpx_B"},
{"name":"line_ln6108135-1","from":"nd_l2748133","to":"nd_l3085399","phases":"C","length":279.896,"configuration":"lcon_1ph-xx4_wpal4_acsr_C"},
{"name":"line_ln6230797-1","from":"nd_l3082988","to":"nd_m1149225","phases":"B","length":226.858,"configuration":"lcon_1ph-x2_acsrx2_acsr_B"},
{"name":"line_ln5804797-1","from":"nd_m1047786","to":"nd_m1026969","phases":"B","length":207.165,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln6018340-1","from":"nd_l2786273","to":"nd_m1108278","phases":"B","length":354.311,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln5624291-1","from":"nd_m1209823","to":"nd_m1209824","phases":"C","length":302.267,"configuration":"lcon_1ph-xx2_acsr2_acsr_C"},
{"name":"line_ln6291288-3","from":"nd_m1142815","to":"nd_n1141477","phases":"A","length":79.3849,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln6411389-1","from":"nd_m1026343","to":"nd_m1026344","phases":"A","length":30.8786,"configuration":"lcon_1ph-4_wpalxx4_acsr_A"},
{"name":"line_ln6261020-1","from":"nd_l2898515","to":"nd_m1166386","phases":"C","length":656.176,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln5472403-3","from":"nd_m1026706","to":"nd_n1140828","phases":"ABC","length":391.371,"configuration":"lcon_3ph_h-2_acsr2_acsr2_acsr2_acsr_ABC"},
{"name":"line_ln6134418-1","from":"nd_m1125978","to":"nd_l3254869","phases":"B","length":338.363,"configuration":"lcon_1ph-x4_wpalx4_wpal_B"},
{"name":"line_ln5655685-1","from":"nd_p827561","to":"nd_m1026709","phases":"C","length":18.8611,"configuration":"lcon_1ph-xx2_acsr2_acsr_C"},
{"name":"line_ln5895788-1","from":"nd_l3197646","to":"nd_m1026852","phases":"ABC","length":338.696,"configuration":"lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC"},
{"name":"line_ln5895803-1","from":"nd_m1069550","to":"nd_m1069544","phases":"B","length":305.046,"configuration":"lcon_1ph-x4_wpalx4_wpal_B"},
{"name":"line_ln5653489-1","from":"nd_m1027019","to":"nd_l2860506","phases":"B","length":821.278,"configuration":"lcon_1ph-x2_acsrx2_acsr_B"},
{"name":"line_ln6379375-1","from":"nd_m1010013","to":"nd_l3120503","phases":"A","length":179.885,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln6046042-1","from":"nd_m1089103","to":"nd_m1089113","phases":"B","length":1447.29,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln6350577-1","from":"nd_l2673346","to":"nd_l3254238","phases":"ABC","length":423.821,"configuration":"lcon_3ph_h-4_acsr4_acsr4_acsr4_wpal_ABC"},
{"name":"line_ln5957413-1","from":"nd_l2917255","to":"nd_m1125979","phases":"C","length":298.157,"configuration":"lcon_1ph-xx2_acsr2_acsr_C"},
{"name":"line_ln8979257-2","from":"nd_221-312488","to":"nd_m1089183","phases":"ABC","length":44.3464,"configuration":"lcon_3p_1/0_axnj_db_ABC"},
{"name":"line_ln6259992-1","from":"nd_l2766721","to":"nd_m1089148","phases":"A","length":158.810,"configuration":"lcon_1ph-4_acsrxx1/0_tpx_A"},
{"name":"line_ln6409780-1","from":"nd_m1069532","to":"nd_p895117","phases":"B","length":16.9985,"configuration":"lcon_1ph-x2_acsrx2_acsr_B"},
{"name":"line_ln6259994-2","from":"nd_n1139549","to":"nd_l2879074","phases":"A","length":144.213,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln6229795-3","from":"nd_m1047713","to":"nd_n1137003","phases":"A","length":31.5486,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln81098881-1","from":"nd_m1089185","to":"nd_p850083","phases":"ABC","length":23.6818,"configuration":"lcon_3p_1/0_axnj_db_ABC"},
{"name":"line_ln6169244-1","from":"nd_m1089200","to":"nd_l2916602","phases":"A","length":88.0921,"configuration":"lcon_1ph-4_acsrxx4_wpal_A"},
{"name":"line_ln6195132-1","from":"nd_p893610","to":"nd_m1108298","phases":"B","length":33.3908,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln5563942-3","from":"nd_m1149233","to":"nd_r42247","phases":"ABC","length":130.408,"configuration":"lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC"},
{"name":"line_ln6290213-1","from":"nd_m1026849","to":"nd_l3197638","phases":"A","length":200.874,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln6412356-1","from":"nd_m1209776","to":"nd_m1186063","phases":"ABC","length":200.373,"configuration":"lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC"},
{"name":"line_ln5647724-1","from":"nd_m1047400","to":"nd_l2689726","phases":"A","length":446.491,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln81353936-3","from":"nd_193-103041","to":"nd_l3645811","phases":"C","length":18.7425,"configuration":"lcon_1p_1/0_axnj_db_C"},
{"name":"line_ln6196270-4","from":"nd_m3037441","to":"nd_n1140824","phases":"A","length":106.422,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln5653479-1","from":"nd_m1069509","to":"nd_m1069505","phases":"ABC","length":102.786,"configuration":"lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC"},
{"name":"line_ln5534966-3","from":"nd_n1138596","to":"nd_l3254207","phases":"A","length":80.3522,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln6201697-1","from":"nd_m1026896","to":"nd_p827525","phases":"ABC","length":47.3277,"configuration":"lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC"},
{"name":"line_ln81037792-1","from":"nd_m1069328","to":"nd_l3232301","phases":"C","length":48.4164,"configuration":"lcon_1p_1/0_axnj_db_C"},
{"name":"line_ln6247127-3","from":"nd_n1134476","to":"nd_m1069499","phases":"ABC","length":110.889,"configuration":"lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC"},
{"name":"line_ln5774451-1","from":"nd_l3066809","to":"nd_m1069487","phases":"C","length":208.746,"configuration":"lcon_1ph-xx4_wpal4_wpal_C"},
{"name":"line_ln5927296-1","from":"nd_l2767341","to":"nd_m1125969","phases":"ABC","length":85.6137,"configuration":"lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC"},
{"name":"line_ln5594242-1","from":"nd_m1209790","to":"nd_m1209788","phases":"ABC","length":193.949,"configuration":"lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC"},
{"name":"line_ln5653462-1","from":"nd_l2973159","to":"nd_m1026648","phases":"A","length":317.878,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln6411370-1","from":"nd_l2710510","to":"nd_l3197628","phases":"C","length":198.852,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln5588016-3","from":"nd_m4362181","to":"nd_l2710546","phases":"B","length":84.9655,"configuration":"lcon_1ph-x2_acsrx2_acsr_B"},
{"name":"line_ln5986920-1","from":"nd_m1008733","to":"nd_l3048200","phases":"B","length":220.167,"configuration":"lcon_1ph-x4_wpalx4_wpal_B"},
{"name":"line_ln5472347-1","from":"nd_m1108274","to":"nd_m1108276","phases":"B","length":173.390,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln6047563-1","from":"nd_l2748127","to":"nd_l3197631","phases":"A","length":173.540,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln8979344-3","from":"nd_n1139251","to":"nd_221-311595","phases":"C","length":12.6733,"configuration":"lcon_1p_1/0_axnj_db_C"},
{"name":"line_ln6108150-2","from":"nd_l2973167","to":"nd_n1140818","phases":"ABC","length":35.0690,"configuration":"lcon_3ph_h-4_acsr4_acsr4_acsr4_wpal_ABC"},
{"name":"line_ln5593229-1","from":"nd_m1026986","to":"nd_m1026984","phases":"ABC","length":236.239,"configuration":"lcon_3ph_h-2_acsr2_acsr2_acsr2_acsr_ABC"},
{"name":"line_ln5898057-1","from":"nd_p827506","to":"nd_m1069468","phases":"A","length":27.9336,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln5562933-3","from":"nd_m1026784","to":"nd_n1140523","phases":"C","length":51.5380,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln5565092-1","from":"nd_p827512","to":"nd_m1047592","phases":"C","length":11.9952,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln8945010-1","from":"nd_m1009655","to":"nd_p827528","phases":"C","length":23.2483,"configuration":"lcon_1p_1/0_axnj_db_C"},
{"name":"line_ln5653492-1","from":"nd_l3178997","to":"nd_m1026357","phases":"C","length":191.947,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln6407748-2","from":"nd_l3046854","to":"nd_m1047453","phases":"B","length":172.327,"configuration":"lcon_1ph-x2_acsrx2_acsr_B"},
{"name":"line_ln5804801-1","from":"nd_m1047344","to":"nd_l2710519","phases":"A","length":162.934,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln6199515-1","from":"nd_l2954346","to":"nd_m1047828","phases":"B","length":66.9504,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln6212942-1","from":"nd_m1069738","to":"nd_l2690941","phases":"B","length":323.700,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln5644817-1","from":"nd_m1008733","to":"nd_l3225319","phases":"B","length":45.0140,"configuration":"lcon_1ph-x4_wpalx4_wpal_B"},
{"name":"line_ln5866274-1","from":"nd_l3198358","to":"nd_l3236011","phases":"B","length":372.864,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln6047573-2","from":"nd_m1026647","to":"nd_m3036169","phases":"A","length":345.325,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln5865235-2","from":"nd_n1137986","to":"nd_l2841621","phases":"ABC","length":113.391,"configuration":"lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC"},
{"name":"line_ln5744344-1","from":"nd_m1009720","to":"nd_m1009724","phases":"A","length":149.403,"configuration":"lcon_1ph-4_wpalxx4_wpal_A"},
{"name":"line_ln5895789-2","from":"nd_n1139552","to":"nd_m1026702","phases":"ABC","length":287.653,"configuration":"lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC"},
{"name":"line_ln6138610-2","from":"nd_m1047515","to":"nd_n1144665","phases":"ABC","length":89.8574,"configuration":"lcon_3ph_h-4_acsr4_acsr4_acsr4_wpal_ABC"},
{"name":"line_ln5835148-1","from":"nd_l3048211","to":"nd_m1047322","phases":"A","length":243.928,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln5714054-1","from":"nd_l2804261","to":"nd_l2897779","phases":"C","length":316.787,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln8979254-2","from":"nd_l3215203","to":"nd_221-311905","phases":"ABC","length":45.8719,"configuration":"lcon_3p_1/0_axnj_db_ABC"},
{"name":"line_ln6411394-3","from":"nd_n1138593","to":"nd_l2804262","phases":"A","length":134.708,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln5803293-2","from":"nd_l2764411","to":"nd_l2767343","phases":"C","length":180.196,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln6298585-2","from":"nd_l3216123","to":"nd_m1047615","phases":"ABC","length":6.50233,"configuration":"lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC"},
{"name":"line_ln6138608-3","from":"nd_d6138608-3_int","to":"nd_l3029502","phases":"ABC","length":280.567,"configuration":"lcon_3ph_h-4_acsr4_acsr4_acsr4_wpal_ABC"},
{"name":"line_ln5803267-1","from":"nd_m1108268","to":"nd_m1089097","phases":"B","length":468.942,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln5682346-3","from":"nd_n1134479","to":"nd_d5682346-3_int","phases":"ABC","length":207.855,"configuration":"lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC"},
{"name":"line_ln5503479-1","from":"nd_l2767342","to":"nd_l2748780","phases":"A","length":160.396,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln5472349-1","from":"nd_m1108353","to":"nd_m1108344","phases":"C","length":408.052,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln5894215-1","from":"nd_m1125903","to":"nd_l2989565","phases":"A","length":50.9865,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln5865271-1","from":"nd_l3235275","to":"nd_m1026354","phases":"ABC","length":235.690,"configuration":"lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC"},
{"name":"line_ln6320339-1","from":"nd_l2841627","to":"nd_l3216348","phases":"A","length":617.843,"configuration":"lcon_1ph-4_wpalxx4_wpal_A"},
{"name":"line_ln6017291-1","from":"nd_m1026935","to":"nd_m1026940","phases":"B","length":376.825,"configuration":"lcon_1ph-x2_acsrx2_acsr_B"},
{"name":"line_ln5735714-1","from":"nd_m1108508","to":"nd_m1108514","phases":"C","length":320.001,"configuration":"lcon_1ph-xx2_acsr2_acsr_C"},
{"name":"line_ln6505944-3","from":"nd_m3036167","to":"nd_n1138595","phases":"B","length":386.840,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln6506319-2","from":"nd_l2710509","to":"nd_m1108364","phases":"C","length":338.429,"configuration":"lcon_1ph-xx2_acsr2_acsr_C"},
{"name":"line_ln5472385-1","from":"nd_l2691966","to":"nd_m1069567","phases":"B","length":269.183,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln6352700-1","from":"nd_p827522","to":"nd_m1089144","phases":"A","length":8.50309,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln5654466-1","from":"nd_m1209797","to":"nd_m1209800","phases":"ABC","length":247.391,"configuration":"lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC"},
{"name":"line_ln5924720-2","from":"nd_l2970811","to":"nd_m1027121","phases":"A","length":197.213,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln5985361-1","from":"nd_e183472","to":"nd_l2989566","phases":"ABC","length":512.268,"configuration":"lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC"},
{"name":"line_ln5775368-1","from":"nd_m1125966","to":"nd_l3048887","phases":"B","length":99.2932,"configuration":"lcon_1ph-x4_acsrx1/0_3w_cs_B"},
{"name":"line_ln6012046-1","from":"nd_m1047484","to":"nd_m1047486","phases":"ABC","length":327.190,"configuration":"lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC"},
{"name":"line_ln5956498-2","from":"nd_n1139258","to":"nd_m1069437","phases":"C","length":36.9406,"configuration":"lcon_1ph-xx2_acsr2_acsr_C"},
{"name":"line_ln6017301-4","from":"nd_m3036169","to":"nd_n1139550","phases":"A","length":76.7350,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln6108140-2","from":"nd_m1026662","to":"nd_n1141473","phases":"A","length":45.6942,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln6290203-1","from":"nd_m1069424","to":"nd_l2935549","phases":"ABC","length":290.670,"configuration":"lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC"},
{"name":"line_ln6320368-1","from":"nd_l2691954","to":"nd_l3122849","phases":"ABC","length":210.653,"configuration":"lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC"},
{"name":"line_ln5803302-1","from":"nd_m1010003","to":"nd_l2989571","phases":"A","length":195.000,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln5531195-1","from":"nd_196-36167","to":"nd_m1108298","phases":"ABC","length":128.830,"configuration":"lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC"},
{"name":"line_ln6440002-3","from":"nd_p827536","to":"nd_n1137999","phases":"A","length":41.1314,"configuration":"lcon_1ph-4_acsrxx2_acsr_A"},
{"name":"line_ln6321412-1","from":"nd_m1142833","to":"nd_m1142835","phases":"C","length":35.5482,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln5472367-1","from":"nd_l2841637","to":"nd_m1047318","phases":"C","length":240.293,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln5714070-1","from":"nd_l2785543","to":"nd_m1027036","phases":"B","length":263.433,"configuration":"lcon_1ph-x2_acsrx2_acsr_B"},
{"name":"line_ln5774450-1","from":"nd_l2973150","to":"nd_m1047733","phases":"A","length":310.887,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln5924696-3","from":"nd_l2929261","to":"nd_n1137001","phases":"A","length":162.840,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln5526906-2","from":"nd_l3120484","to":"nd_m1026886","phases":"ABC","length":5.96332,"configuration":"lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC"},
{"name":"line_ln5804798-2","from":"nd_m1047763","to":"nd_n1136030","phases":"B","length":57.4980,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln5649275-1","from":"nd_m1026797","to":"nd_m1026796","phases":"ABC","length":8.37054,"configuration":"lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC"},
{"name":"line_ln6078768-1","from":"nd_l2917328","to":"nd_m1125914","phases":"ABC","length":137.798,"configuration":"lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC"},
{"name":"line_ln6140775-3","from":"nd_m1026883","to":"nd_l3342743","phases":"C","length":926.573,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_cap_1a","from":"nd_l2823592","to":"nd_l2823592_cap","phases":"A","length":0.00328084,"configuration":"lcon_cap_1a_PUZ_A"},
{"name":"line_ln5768778-2","from":"nd_m1010016","to":"nd_l3251807","phases":"A","length":463.645,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln5770318-1","from":"nd_m1026786","to":"nd_m1026785","phases":"ABC","length":12.6962,"configuration":"lcon_3ph_h-4_acsr4_acsr4_acsr4_wpal_ABC"},
{"name":"line_ln5683832-1","from":"nd_m1047342","to":"nd_l3197645","phases":"A","length":241.792,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln6077781-3","from":"nd_n1136663","to":"nd_m1047522","phases":"ABC","length":155.215,"configuration":"lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC"},
{"name":"line_ln6422809-4","from":"nd_m1047528","to":"nd_n1136666","phases":"ABC","length":97.6816,"configuration":"lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC"},
{"name":"line_ln6292466-1","from":"nd_p827529","to":"nd_m1047552","phases":"B","length":28.7631,"configuration":"lcon_1ph-x2_acsrx2_acsr_B"},
{"name":"line_ln6137087-1","from":"nd_m1069224","to":"nd_l2801950","phases":"C","length":107.936,"configuration":"lcon_1ph-xx4_acsr1/0_tpx_C"},
{"name":"line_ln6201696-2","from":"nd_p827512","to":"nd_n1136994","phases":"C","length":52.7476,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln6322630-1","from":"nd_l2729428","to":"nd_m1026656","phases":"A","length":612.134,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln6301772-3","from":"nd_l3104133","to":"nd_n1137961","phases":"A","length":404.081,"configuration":"lcon_1ph-4_wpalxx4_acsr_A"},
{"name":"line_ln6049822-1","from":"nd_m1069382","to":"nd_d6049822-1_int","phases":"A","length":36.9636,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln5774459-1","from":"nd_l3178976","to":"nd_m1026764","phases":"A","length":300.249,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln6077801-1","from":"nd_m1069226","to":"nd_m1069224","phases":"C","length":404.138,"configuration":"lcon_1ph-xx4_wpal4_acsr_C"},
{"name":"line_ln5472351-1","from":"nd_l2973151","to":"nd_m1069187","phases":"A","length":251.848,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln5774489-1","from":"nd_l3254234","to":"nd_m1009820","phases":"B","length":261.935,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln7167521-1","from":"nd_m1186052","to":"nd_m4362177","phases":"ABC","length":214.910,"configuration":"lcon_3ph_h-2_acsr2_acsr2_acsr2_acsr_ABC"},
{"name":"line_ln6260019-1","from":"nd_l2841626","to":"nd_l3235266","phases":"C","length":306.915,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln6201850-1","from":"nd_e183493","to":"nd_m1125902","phases":"ABC","length":292.845,"configuration":"lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC"},
{"name":"line_ln6291253-1","from":"nd_m1108311","to":"nd_m1108315","phases":"ABC","length":236.886,"configuration":"lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC"},
{"name":"line_ln6078774-1","from":"nd_m1166355","to":"nd_m1166362","phases":"A","length":338.914,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln5593247-1","from":"nd_l2860501","to":"nd_l3216344","phases":"B","length":101.977,"configuration":"lcon_1ph-x2_acsrx2_acsr_B"},
{"name":"line_ln6320334-1","from":"nd_m1047777","to":"nd_l2748131","phases":"B","length":357.850,"configuration":"lcon_1ph-x4_acsrx4_wpal_B"},
{"name":"line_ln6077798-1","from":"nd_l2766738","to":"nd_m1069509","phases":"ABC","length":222.209,"configuration":"lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC"},
{"name":"line_ln5472384-3","from":"nd_n1136361","to":"nd_l3160114","phases":"A","length":163.696,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln6102834-1","from":"nd_l3119793","to":"nd_m1047379","phases":"B","length":170.667,"configuration":"lcon_1ph-x2_acsrx2_acsr_B"},
{"name":"line_ln5895792-1","from":"nd_m1026486","to":"nd_m1026487","phases":"B","length":42.3425,"configuration":"lcon_1ph-x2_acsrx2_acsr_B"},
{"name":"line_ln6138608-2","from":"nd_regxfmr_190-7361","to":"nd_q14404","phases":"ABC","length":15.0822,"configuration":"lcon_3ph_h-4_acsr4_acsr4_acsr4_wpal_ABC"},
{"name":"line_ln6411384-1","from":"nd_l3160104","to":"nd_m1047471","phases":"B","length":366.067,"configuration":"lcon_1ph-x2_acsrx2_acsr_B"},
{"name":"line_ln5744326-1","from":"nd_m1009832","to":"nd_m1009838","phases":"B","length":312.927,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln5926324-1","from":"nd_m1026648","to":"nd_l2729428","phases":"A","length":241.855,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln6169256-1","from":"nd_m1047338","to":"nd_l2691953","phases":"A","length":495.836,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln8961797-1","from":"nd_l2897554","to":"nd_m1047633","phases":"C","length":590.009,"configuration":"lcon_1p_1/0_axnj_db_C"},
{"name":"line_ln5965099-8","from":"nd_m4113347","to":"nd_n1138607","phases":"ABC","length":76.1845,"configuration":"lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC"},
{"name":"line_ln6138602-1","from":"nd_l2879067","to":"nd_l3178971","phases":"A","length":130.612,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln6047566-1","from":"nd_l2673313","to":"nd_m1027011","phases":"ABC","length":214.893,"configuration":"lcon_3ph_h-4_acsr2_acsr2_acsr4_wpal_ABC"},
{"name":"line_ln6132680-1","from":"nd_m1047713","to":"nd_m1047720","phases":"ABC","length":361.538,"configuration":"lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC"},
{"name":"line_ln5896833-1","from":"nd_m1149233","to":"nd_l3048965","phases":"ABC","length":319.539,"configuration":"lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC"},
{"name":"line_ln6504018-1","from":"nd_m1166366","to":"nd_m3032977","phases":"ABC","length":1009.23,"configuration":"lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC"},
{"name":"line_ln5715002-1","from":"nd_m1142871","to":"nd_m1142869","phases":"ABC","length":97.9326,"configuration":"lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC"},
{"name":"line_ln6018241-1","from":"nd_l2936211","to":"nd_l2842329","phases":"C","length":265.214,"configuration":"lcon_1ph-xx4_wpal4_wpal_C"},
{"name":"line_ln5992960-1","from":"nd_m1166377","to":"nd_m1166376","phases":"ABC","length":110.760,"configuration":"lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC"},
{"name":"line_ln5836178-1","from":"nd_m1142863","to":"nd_m1142865","phases":"ABC","length":220.314,"configuration":"lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC"},
{"name":"line_ln6017316-1","from":"nd_l2766742","to":"nd_l2729430","phases":"B","length":356.435,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln6140778-1","from":"nd_m1026328","to":"nd_d6140778-1_int","phases":"B","length":15.5178,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln5501092-1","from":"nd_l3120534","to":"nd_m1126020","phases":"A","length":341.338,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln5773046-2","from":"nd_m1069551","to":"nd_m1069560","phases":"B","length":399.665,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln6015811-1","from":"nd_l2726983","to":"nd_m1027087","phases":"A","length":297.000,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln5623390-1","from":"nd_m1009827","to":"nd_m1009832","phases":"B","length":285.898,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln6078776-1","from":"nd_l3123509","to":"nd_m1209772","phases":"ABC","length":299.083,"configuration":"lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC"},
{"name":"line_ln5806921-1","from":"nd_m1047794","to":"nd_p827555","phases":"B","length":26.0702,"configuration":"lcon_1ph-x2_acsrx2_acsr_B"},
{"name":"line_ln6229797-1","from":"nd_l2973154","to":"nd_l2879069","phases":"A","length":210.268,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln6138639-1","from":"nd_m1047311","to":"nd_l2748158","phases":"A","length":34.5032,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln6259988-1","from":"nd_m1069148","to":"nd_l2673309","phases":"C","length":351.818,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln6229806-1","from":"nd_l2954354","to":"nd_l2673321","phases":"A","length":189.418,"configuration":"lcon_1ph-4_wpalxx4_acsr_A"},
{"name":"line_ln6047585-1","from":"nd_m1026805","to":"nd_l2914324","phases":"A","length":351.839,"configuration":"lcon_1ph-4_acsrxx2_acsr_A"},
{"name":"line_ln6017297-1","from":"nd_l2820556","to":"nd_m1047410","phases":"A","length":129.558,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln6350570-1","from":"nd_l3066830","to":"nd_l3197660","phases":"B","length":438.116,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln5863746-1","from":"nd_m1009771","to":"nd_m1009770","phases":"B","length":28.1828,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln6290210-1","from":"nd_m1026984","to":"nd_m1026979","phases":"ABC","length":232.075,"configuration":"lcon_3ph_h-2_acsr2_acsr2_acsr2_acsr_ABC"},
{"name":"line_ln5562929-1","from":"nd_m1047424","to":"nd_l3104127","phases":"B","length":154.026,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln5653463-1","from":"nd_l2973160","to":"nd_m1047518","phases":"B","length":283.924,"configuration":"lcon_1ph-x2_acsrx2_acsr_B"},
{"name":"line_ln5804806-1","from":"nd_l2841639","to":"nd_m1026877","phases":"A","length":145.432,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln6422809-3","from":"nd_m1047526","to":"nd_n1136666","phases":"ABC","length":36.6677,"configuration":"lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC"},
{"name":"line_ln5682327-1","from":"nd_m1026854","to":"nd_p901894","phases":"A","length":19.4377,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln5865244-1","from":"nd_l2710517","to":"nd_m1026646","phases":"A","length":160.136,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln5957491-1","from":"nd_l3048963","to":"nd_m1125940","phases":"B","length":110.078,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln5647725-1","from":"nd_l2673326","to":"nd_m1009839","phases":"B","length":212.999,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln6439975-1","from":"nd_e182727","to":"nd_m1027042","phases":"C","length":20.0645,"configuration":"lcon_1ph-xx4_acsr4_wpal_C"},
{"name":"line_ln6290207-1","from":"nd_l3085395","to":"nd_m1069155","phases":"A","length":180.682,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln5957502-1","from":"nd_p860843","to":"nd_l3179682","phases":"C","length":130.539,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln5563901-3","from":"nd_n1142104","to":"nd_m1108500","phases":"ABC","length":149.220,"configuration":"lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC"},
{"name":"line_ln5472390-2","from":"nd_n1136366","to":"nd_m1069518","phases":"ABC","length":54.0050,"configuration":"lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC"},
{"name":"line_ln81018878-3","from":"nd_n1138608","to":"nd_l3232301","phases":"C","length":275.679,"configuration":"lcon_1p_1/0_axnj_db_C"},
{"name":"line_ln5895787-1","from":"nd_m1026329","to":"nd_m1026328","phases":"ABC","length":112.099,"configuration":"lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC"},
{"name":"line_ln5532746-1","from":"nd_m1047688","to":"nd_l2822866","phases":"ABC","length":106.925,"configuration":"lcon_3ph_h-4_wpal4_wpal4_wpal1/0_tpx_ABC"},
{"name":"line_ln5805762-1","from":"nd_l2842384","to":"nd_m1149236","phases":"ABC","length":222.351,"configuration":"lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC"},
{"name":"line_ln5472342-1","from":"nd_l3216337","to":"nd_m1026931","phases":"A","length":184.814,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln81048107-2","from":"nd_l2802480","to":"nd_l3252336","phases":"B","length":263.779,"configuration":"lcon_1p_1/0_axnj_db_B"},
{"name":"line_ln5804798-3","from":"nd_n1136030","to":"nd_m1047766","phases":"B","length":101.048,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln5895771-2","from":"nd_m1069466","to":"nd_n1139264","phases":"A","length":84.2943,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln6411386-2","from":"nd_m1047522","to":"nd_n1136664","phases":"A","length":29.5395,"configuration":"lcon_1ph-2_acsrxx1/0_tpx_A"},
{"name":"line_ln6077815-5","from":"nd_l3784018","to":"nd_n1136028","phases":"ABC","length":158.526,"configuration":"lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC"},
{"name":"line_ln6019477-1","from":"nd_d6019477-1_int","to":"nd_m1027043","phases":"C","length":30.0085,"configuration":"lcon_1ph-xx4_acsr4_wpal_C"},
{"name":"line_ln6195664-1","from":"nd_m1047419","to":"nd_m1047420","phases":"A","length":41.3833,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln5562946-1","from":"nd_l2673331","to":"nd_m1069526","phases":"B","length":126.321,"configuration":"lcon_1ph-x2_acsrx2_acsr_B"},
{"name":"line_ln5715016-3","from":"nd_n1142108","to":"nd_l2674051","phases":"A","length":241.728,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln6108130-6","from":"nd_m3327098","to":"nd_l2691943","phases":"B","length":655.525,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln5686245-2","from":"nd_n1141476","to":"nd_p829961","phases":"A","length":32.4484,"configuration":"lcon_1ph-2_acsrxx4_wpal_A"},
{"name":"line_ln5895776-1","from":"nd_l2860485","to":"nd_l2804257","phases":"B","length":194.962,"configuration":"lcon_1ph-x2_acsrx2_acsr_B"},
{"name":"line_ln6407206-1","from":"nd_l2711225","to":"nd_p895113","phases":"C","length":225.937,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln6392977-2","from":"nd_l3215340","to":"nd_m1027080","phases":"A","length":217.023,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln5861005-2","from":"nd_196-31070","to":"nd_d5861005-2_int","phases":"ABC","length":20.1474,"configuration":"lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC"},
{"name":"line_ln6407748-1","from":"nd_l3029504","to":"nd_l3046854","phases":"B","length":193.656,"configuration":"lcon_1ph-x2_acsrx2_acsr_B"},
{"name":"line_ln6171502-1","from":"nd_p827506","to":"nd_m1069469","phases":"A","length":23.1305,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln6167731-2","from":"nd_m1108535","to":"nd_m1108534","phases":"ABC","length":999.062,"configuration":"lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC"},
{"name":"line_ln6288699-1","from":"nd_p901933","to":"nd_m1069563","phases":"A","length":27.0691,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln6258530-1","from":"nd_m1166356","to":"nd_l2727019","phases":"A","length":201.190,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln6017303-1","from":"nd_l2879079","to":"nd_m1026320","phases":"B","length":220.652,"configuration":"lcon_1ph-x4_wpalx4_wpal_B"},
{"name":"line_ln5742816-2","from":"nd_m1069731","to":"nd_m1047825","phases":"B","length":282.359,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln8961799-2","from":"nd_l2729206","to":"nd_l2729207","phases":"C","length":961.560,"configuration":"lcon_1p_1/0_axnj_db_C"},
{"name":"line_ln5686079-1","from":"nd_m1026902","to":"nd_p827525","phases":"ABC","length":325.111,"configuration":"lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC"},
{"name":"line_ln6262266-13","from":"nd_n1145954","to":"nd_p827580","phases":"ABC","length":18.8581,"configuration":"lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC"},
{"name":"line_ln5863825-1","from":"nd_l2933165","to":"nd_l3235273","phases":"B","length":420.751,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln6198053-1","from":"nd_m1010004","to":"nd_m1010003","phases":"A","length":54.9990,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln6379450-2","from":"nd_m1027055","to":"nd_n1147865","phases":"A","length":55.0365,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln5714056-2","from":"nd_n1139551","to":"nd_m1026695","phases":"ABC","length":74.1116,"configuration":"lcon_3ph_h-4_acsr4_acsr4_acsr4_wpal_ABC"},
{"name":"line_ln5803984-2","from":"nd_l3214112","to":"nd_l3160104","phases":"B","length":339.383,"configuration":"lcon_1ph-x2_acsrx2_acsr_B"},
{"name":"line_ln6380820-1","from":"nd_m1026327","to":"nd_l3122823","phases":"B","length":125.789,"configuration":"lcon_1ph-x4_wpalx4_acsr_B"},
{"name":"line_ln8961799-3","from":"nd_l2729207","to":"nd_228-961799-3_int","phases":"C","length":40.0028,"configuration":"lcon_1p_1/0_axnj_db_C"},
{"name":"line_ln5621848-3","from":"nd_n1136353","to":"nd_l2820535","phases":"B","length":34.7951,"configuration":"lcon_1ph-x2_acsrx2_acsr_B"},
{"name":"line_ln6439987-1","from":"nd_m1125904","to":"nd_m1125903","phases":"A","length":62.5290,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln5500971-1","from":"nd_m1108267","to":"nd_m1108268","phases":"B","length":1395.49,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln6229798-1","from":"nd_l3178975","to":"nd_m1047777","phases":"B","length":1797.67,"configuration":"lcon_1ph-x2_acsrx2_acsr_B"},
{"name":"line_ln6256144-1","from":"nd_l2688693","to":"nd_l2688692","phases":"ABC","length":128.540,"configuration":"lcon_3ph_h-4_acsr4_acsr4_acsr4_wpal_ABC"},
{"name":"line_ln5873976-1","from":"nd_m1209828","to":"nd_l3253570","phases":"C","length":131.799,"configuration":"lcon_1ph-xx2_acsr2_acsr_C"},
{"name":"line_ln6326450-1","from":"nd_e184626","to":"nd_m1166377","phases":"ABC","length":33.8509,"configuration":"lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC"},
{"name":"line_ln5986932-1","from":"nd_m1069199","to":"nd_l2785525","phases":"C","length":235.495,"configuration":"lcon_1ph-xx2_acsr2_acsr_C"},
{"name":"line_ln5799561-1","from":"nd_m1142843","to":"nd_l3081380","phases":"ABC","length":362.825,"configuration":"lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC"},
{"name":"line_ln6138590-1","from":"nd_l2804247","to":"nd_m1008742","phases":"B","length":338.934,"configuration":"lcon_1ph-x4_acsrx4_wpal_B"},
{"name":"line_ln6350560-1","from":"nd_m1026826","to":"nd_l3216358","phases":"A","length":150.189,"configuration":"lcon_1ph-4_acsrxx2_acsr_A"},
{"name":"line_ln6411394-2","from":"nd_n1138593","to":"nd_m1026859","phases":"A","length":55.9744,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln5896798-1","from":"nd_m1209805","to":"nd_m1209807","phases":"ABC","length":144.882,"configuration":"lcon_3ph_h-397_acsr397_acsr397_acsr397_acsr_ABC"},
{"name":"line_ln5623400-1","from":"nd_l3122817","to":"nd_l2673314","phases":"C","length":182.990,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln5894238-1","from":"nd_m1026844","to":"nd_m1026866","phases":"ABC","length":441.304,"configuration":"lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC"},
{"name":"line_ln6229819-1","from":"nd_m1069518","to":"nd_m1069517","phases":"ABC","length":80.5233,"configuration":"lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC"},
{"name":"line_ln5621849-1","from":"nd_m1069548","to":"nd_p901931","phases":"C","length":15.9281,"configuration":"lcon_1ph-xx2_acsr2_acsr_C"},
{"name":"line_ln5895781-1","from":"nd_m1026660","to":"nd_l3160106","phases":"A","length":1114.90,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln6019480-1","from":"nd_m1009763","to":"nd_e182733","phases":"ABC","length":271.283,"configuration":"lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC"},
{"name":"line_ln5562931-2","from":"nd_m1047558","to":"nd_n1137996","phases":"C","length":19.9400,"configuration":"lcon_1ph-xx2_acsr2_acsr_C"},
{"name":"line_ln5898058-3","from":"nd_p827509","to":"nd_n1136029","phases":"B","length":21.7017,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln6048633-1","from":"nd_l3217057","to":"nd_m1209782","phases":"A","length":127.140,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln6260930-1","from":"nd_m1125979","to":"nd_m1125974","phases":"C","length":131.441,"configuration":"lcon_1ph-xx2_acsr2_acsr_C"},
{"name":"line_ln6030576-1","from":"nd_m1125943","to":"nd_l3254870","phases":"C","length":1568.15,"configuration":"lcon_1ph-xx2_acsr2_acsr_C"},
{"name":"line_ln5653459-1","from":"nd_l2841628","to":"nd_m1089138","phases":"A","length":323.322,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln5472374-1","from":"nd_l3122827","to":"nd_l2954355","phases":"A","length":191.947,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln6047577-1","from":"nd_m1047507","to":"nd_m1047513","phases":"ABC","length":228.083,"configuration":"lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC"},
{"name":"line_ln5714063-2","from":"nd_n1136365","to":"nd_m1069517","phases":"ABC","length":97.8384,"configuration":"lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC"},
{"name":"line_ln5956494-1","from":"nd_l3235268","to":"nd_m1027068","phases":"C","length":298.403,"configuration":"lcon_1ph-xx2_acsr2_acsr_C"},
{"name":"line_ln6268990-4","from":"nd_n1136995","to":"nd_m1047613","phases":"C","length":41.4644,"configuration":"lcon_1ph-xx2_acsr2_acsr_C"},
{"name":"line_ln6199516-1","from":"nd_m1026947","to":"nd_m1026948","phases":"B","length":160.408,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln5472387-1","from":"nd_m1069565","to":"nd_m1069572","phases":"B","length":267.217,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln5714075-1","from":"nd_l3104154","to":"nd_l2804282","phases":"C","length":267.063,"configuration":"lcon_1ph-xx4_wpal4_acsr_C"},
{"name":"line_ln5958700-3","from":"nd_n1136032","to":"nd_m1089204","phases":"A","length":305.502,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln5835123-1","from":"nd_m1108266","to":"nd_m1108265","phases":"B","length":452.286,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln6137015-1","from":"nd_m1108501","to":"nd_m1108499","phases":"A","length":188.216,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln5683807-1","from":"nd_m1047718","to":"nd_m1047721","phases":"A","length":178.666,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln5695520-1","from":"nd_m1026896","to":"nd_p860847","phases":"A","length":102.564,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln5744370-2","from":"nd_n1139259","to":"nd_m1069437","phases":"C","length":148.752,"configuration":"lcon_1ph-xx2_acsr2_acsr_C"},
{"name":"line_ln8979370-2","from":"nd_l2915534","to":"nd_193-48013","phases":"A","length":555.280,"configuration":"lcon_1p_1/0_axnj_db_A"},
{"name":"line_ln5528079-3","from":"nd_l3027133","to":"nd_m3037453","phases":"A","length":197.875,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln5865233-1","from":"nd_l3178971","to":"nd_m1047744","phases":"A","length":2.76308,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln5776665-1","from":"nd_p827509","to":"nd_m1047763","phases":"B","length":15.2269,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln5623409-1","from":"nd_m1047318","to":"nd_m1047319","phases":"C","length":243.013,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln5837496-3","from":"nd_n1142101","to":"nd_m1108489","phases":"A","length":47.3109,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln6169266-1","from":"nd_m1069597","to":"nd_l2785535","phases":"B","length":111.524,"configuration":"lcon_1ph-x2_acsrx4_tpx_B"},
{"name":"line_ln6258435-2","from":"nd_n1137002","to":"nd_m1047702","phases":"A","length":62.1370,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln6077807-1","from":"nd_l2766746","to":"nd_m1027027","phases":"C","length":384.518,"configuration":"lcon_1ph-xx2_acsr2_acsr_C"},
{"name":"line_ln6380802-1","from":"nd_m1069489","to":"nd_m1069488","phases":"C","length":240.609,"configuration":"lcon_1ph-xx2_acsr2_acsr_C"},
{"name":"line_ln5895778-1","from":"nd_l2727795","to":"nd_l2972704","phases":"C","length":105.179,"configuration":"lcon_1ph-xx2_acsr2_acsr_C"},
{"name":"line_ln5472344-1","from":"nd_m1009832","to":"nd_m1009834","phases":"B","length":154.876,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln5896825-1","from":"nd_m1142821","to":"nd_l2692655","phases":"ABC","length":175.603,"configuration":"lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC"},
{"name":"line_ln6169248-1","from":"nd_l2879070","to":"nd_l3216345","phases":"ABC","length":292.982,"configuration":"lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC"},
{"name":"line_ln5594245-1","from":"nd_m1108278","to":"nd_l2805036","phases":"B","length":217.614,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln5987954-1","from":"nd_m1142874","to":"nd_m1142875","phases":"ABC","length":180.312,"configuration":"lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC"},
{"name":"line_ln5895810-1","from":"nd_l2766744","to":"nd_m1027038","phases":"B","length":175.190,"configuration":"lcon_1ph-x2_acsrx2_acsr_B"},
{"name":"line_ln5986964-1","from":"nd_l3048230","to":"nd_m1047303","phases":"C","length":926.054,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln6260021-1","from":"nd_m1026997","to":"nd_m1026986","phases":"ABC","length":498.857,"configuration":"lcon_3ph_h-2_acsr2_acsr2_acsr2_acsr_ABC"},
{"name":"line_ln5683827-2","from":"nd_m1026662","to":"nd_n1140832","phases":"C","length":29.1314,"configuration":"lcon_1ph-xx2_acsr2_acsr_C"},
{"name":"line_ln5593248-1","from":"nd_m1047794","to":"nd_m1047796","phases":"B","length":435.208,"configuration":"lcon_1ph-x2_acsrx2_acsr_B"},
{"name":"line_ln6198133-1","from":"nd_l2839332","to":"nd_m1209800","phases":"C","length":179.740,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_cap_3b","from":"nd_q16642","to":"nd_q16642_cap","phases":"B","length":0.00328084,"configuration":"lcon_cap_3b_PUZ_B"},
{"name":"line_ln6258440-1","from":"nd_m1047769","to":"nd_p827554","phases":"B","length":25.8487,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln5752776-2","from":"nd_n1136671","to":"nd_p828362","phases":"ABC","length":20.4457,"configuration":"lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC"},
{"name":"line_ln6109068-1","from":"nd_226-23745","to":"nd_m1209822","phases":"C","length":1709.32,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln6440002-2","from":"nd_l2876813","to":"nd_n1137999","phases":"A","length":264.757,"configuration":"lcon_1ph-4_acsrxx2_acsr_A"},
{"name":"line_ln6017292-1","from":"nd_m1026891","to":"nd_l3160102","phases":"ABC","length":286.329,"configuration":"lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC"},
{"name":"line_ln5472373-1","from":"nd_l2785528","to":"nd_m1047368","phases":"B","length":138.725,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln5472355-1","from":"nd_l2673312","to":"nd_l2691944","phases":"A","length":297.403,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln5807070-1","from":"nd_m1125990","to":"nd_m1125989","phases":"ABC","length":16.0851,"configuration":"lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC"},
{"name":"line_ln6229812-1","from":"nd_l2691959","to":"nd_m1026496","phases":"B","length":151.043,"configuration":"lcon_1ph-x2_acsrx2_acsr_B"},
{"name":"line_ln6318742-1","from":"nd_m1026767","to":"nd_l3029500","phases":"A","length":485.124,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln5714051-1","from":"nd_l3197636","to":"nd_m1047424","phases":"B","length":296.271,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln6198039-1","from":"nd_d6198039-1_int","to":"nd_l3123452","phases":"ABC","length":218.313,"configuration":"lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC"},
{"name":"line_ln6198041-1","from":"nd_l2692661","to":"nd_m1166361","phases":"A","length":226.631,"configuration":"lcon_1ph-4_wpalxx4_wpal_A"},
{"name":"line_ln5684911-1","from":"nd_m1142815","to":"nd_m1142814","phases":"ABC","length":483.691,"configuration":"lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC"},
{"name":"line_ln5532747-1","from":"nd_l3197631","to":"nd_l2897773","phases":"A","length":398.252,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln5591811-1","from":"nd_l3101827","to":"nd_m1108540","phases":"C","length":493.839,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln6349077-1","from":"nd_p901912","to":"nd_l3195365","phases":"B","length":122.782,"configuration":"lcon_1ph-x2_acsrx2_acsr_B"},
{"name":"line_ln5740282-1","from":"nd_p895107","to":"nd_l3030126","phases":"C","length":287.465,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln5742828-1","from":"nd_m1209817","to":"nd_l2801909","phases":"ABC","length":82.8487,"configuration":"lcon_3ph_h-397_acsr397_acsr397_acsr397_acsr_ABC"},
{"name":"line_ln5956498-3","from":"nd_n1139258","to":"nd_l3066810","phases":"C","length":133.401,"configuration":"lcon_1ph-xx2_acsr2_acsr_C"},
{"name":"line_ln5804819-1","from":"nd_l2785536","to":"nd_m1069565","phases":"B","length":606.991,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln6379342-1","from":"nd_m1026472","to":"nd_p901909","phases":"B","length":67.7247,"configuration":"lcon_1ph-x2_acsrx2_acsr_B"},
{"name":"line_ln5804785-1","from":"nd_l2933120","to":"nd_l3104117","phases":"C","length":821.789,"configuration":"lcon_1ph-xx2_acsr2_acsr_C"},
{"name":"line_ln5806920-1","from":"nd_m1027039","to":"nd_d5806920-1_int","phases":"B","length":15.0026,"configuration":"lcon_1ph-x2_acsrx2_acsr_B"},
{"name":"line_ln6411365-1","from":"nd_l2822861","to":"nd_l2841616","phases":"A","length":676.677,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln6379462-3","from":"nd_l2763153","to":"nd_m1047293","phases":"ABC","length":158.620,"configuration":"lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC"},
{"name":"line_ln5653458-1","from":"nd_m1069408","to":"nd_l2897774","phases":"B","length":122.009,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln8978753-2","from":"nd_l3234149","to":"nd_221-311359","phases":"ABC","length":158.073,"configuration":"lcon_3p_1/0_axnj_db_ABC"},
{"name":"line_ln6380810-1","from":"nd_m1047732","to":"nd_m1047737","phases":"ABC","length":284.442,"configuration":"lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC"},
{"name":"line_ln5988007-1","from":"nd_m1166368","to":"nd_l3086098","phases":"A","length":162.091,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln6259981-1","from":"nd_m1009834","to":"nd_l3178969","phases":"B","length":1.00000,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln5956499-3","from":"nd_m1069428","to":"nd_q14411","phases":"ABC","length":148.813,"configuration":"lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC"},
{"name":"line_ln5532744-1","from":"nd_m1069181","to":"nd_l2804253","phases":"A","length":60.3124,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln6274208-1","from":"nd_m1108395","to":"nd_l2896685","phases":"ABC","length":310.838,"configuration":"lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC"},
{"name":"line_ln6108128-2","from":"nd_m1047649","to":"nd_n1136997","phases":"C","length":20.0682,"configuration":"lcon_1ph-xx6_wpal6_wpal_C"},
{"name":"line_ln5683804-1","from":"nd_m1089093","to":"nd_m1089096","phases":"C","length":286.907,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln5896834-1","from":"nd_m1166375","to":"nd_l2842383","phases":"ABC","length":317.696,"configuration":"lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC"},
{"name":"line_ln6258443-1","from":"nd_l2876798","to":"nd_m1069461","phases":"ABC","length":160.815,"configuration":"lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC"},
{"name":"line_ln5653481-1","from":"nd_l2860500","to":"nd_m1047792","phases":"B","length":313.473,"configuration":"lcon_1ph-x2_acsrx2_acsr_B"},
{"name":"line_ln6350554-1","from":"nd_l2897789","to":"nd_m1069662","phases":"B","length":200.731,"configuration":"lcon_1ph-x2_acsrx2_acsr_B"},
{"name":"line_ln6108142-1","from":"nd_l2897777","to":"nd_e206209","phases":"ABC","length":408.655,"configuration":"lcon_3ph_h-4_acsr4_acsr4_acsr4_wpal_ABC"},
{"name":"line_ln5774462-2","from":"nd_l3197636","to":"nd_m3036165","phases":"B","length":647.815,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_cap_1c","from":"nd_l2823592","to":"nd_l2823592_cap","phases":"C","length":0.00328084,"configuration":"lcon_cap_1c_PUZ_C"},
{"name":"line_ln6108128-3","from":"nd_n1136997","to":"nd_l3104123","phases":"C","length":82.9683,"configuration":"lcon_1ph-xx6_wpal6_wpal_C"},
{"name":"line_ln5655682-1","from":"nd_d5655682-1_int","to":"nd_m1026954","phases":"B","length":15.0053,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln5532734-1","from":"nd_m1009839","to":"nd_l2801896","phases":"B","length":248.370,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln5986926-2","from":"nd_n1144664","to":"nd_m1047688","phases":"C","length":50.7776,"configuration":"lcon_1ph-xx4_wpal4_wpal_C"},
{"name":"line_ln5926297-1","from":"nd_l2710510","to":"nd_m1069156","phases":"C","length":68.8429,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln5501004-1","from":"nd_m1009784","to":"nd_m1009770","phases":"ABC","length":199.500,"configuration":"lcon_3ph_h-4_wpal4_wpal4_wpal4_acsr_ABC"},
{"name":"line_ln5894230-1","from":"nd_l2952007","to":"nd_l2861158","phases":"C","length":415.179,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln8945013-1","from":"nd_p827530","to":"nd_221-240991","phases":"A","length":22.3769,"configuration":"lcon_1p_1/0_axnj_db_A"},
{"name":"line_ln6019478-1","from":"nd_m1069227","to":"nd_l2748133","phases":"C","length":327.723,"configuration":"lcon_1ph-xx4_wpal4_acsr_C"},
{"name":"line_ln6229789-1","from":"nd_m1069398","to":"nd_l3160101","phases":"A","length":303.681,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln6018333-1","from":"nd_m1209751","to":"nd_m1209750","phases":"B","length":12.6315,"configuration":"lcon_1ph-x2_acsrx2_acsr_B"},
{"name":"line_ln5576174-3","from":"nd_r20703","to":"nd_e183473","phases":"ABC","length":21.1388,"configuration":"lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC"},
{"name":"line_ln6350529-1","from":"nd_m1089199","to":"nd_m1089197","phases":"ABC","length":266.585,"configuration":"lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC"},
{"name":"line_ln5532754-1","from":"nd_m1026783","to":"nd_m1026780","phases":"ABC","length":58.7806,"configuration":"lcon_3ph_h-4_acsr4_acsr4_acsr4_wpal_ABC"},
{"name":"line_ln6134417-3","from":"nd_l2673316","to":"nd_n1142110","phases":"A","length":29.2652,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln81048103-2","from":"nd_m1108459","to":"nd_l3027670","phases":"B","length":472.593,"configuration":"lcon_1p_1/0_axnj_db_B"},
{"name":"line_ln5989328-1","from":"nd_p829974","to":"nd_l2805034","phases":"A","length":217.072,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln5517002-3","from":"nd_n1138604","to":"nd_l3125349","phases":"ABC","length":197.836,"configuration":"lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC"},
{"name":"line_ln5472366-1","from":"nd_m1026308","to":"nd_l2991902","phases":"B","length":310.737,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln5894218-1","from":"nd_m1069629","to":"nd_m1069640","phases":"B","length":479.994,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln6411381-1","from":"nd_l3104128","to":"nd_l2991912","phases":"A","length":368.758,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln6106658-1","from":"nd_m1027080","to":"nd_l3083019","phases":"A","length":94.2325,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln6991378-3","from":"nd_m3949157","to":"nd_l3727709","phases":"A","length":206.916,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln6286965-1","from":"nd_m1026726","to":"nd_l2814529","phases":"ABC","length":129.845,"configuration":"lcon_3ph_h-2_acsr2_acsr2_acsr2_acsr_ABC"},
{"name":"line_ln6077815-4","from":"nd_l2973155","to":"nd_l3784018","phases":"ABC","length":209.999,"configuration":"lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC"},
{"name":"line_ln5956471-3","from":"nd_n1136670","to":"nd_m1047548","phases":"ABC","length":59.7600,"configuration":"lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC"},
{"name":"line_ln5562920-1","from":"nd_l2822860","to":"nd_l2710508","phases":"B","length":455.908,"configuration":"lcon_1ph-x2_acsrx2_acsr_B"},
{"name":"line_ln6315098-1","from":"nd_l3217064","to":"nd_l3200222","phases":"B","length":753.514,"configuration":"lcon_1ph-x2_acsrx2_acsr_B"},
{"name":"line_ln6290228-2","from":"nd_m1069514","to":"nd_n1136657","phases":"ABC","length":40.1729,"configuration":"lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC"},
{"name":"line_ln5624374-1","from":"nd_l3048946","to":"nd_m1166387","phases":"C","length":280.292,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln5895816-3","from":"nd_l3216368","to":"nd_n1140825","phases":"ABC","length":66.9421,"configuration":"lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC"},
{"name":"line_ln5714042-1","from":"nd_m1047824","to":"nd_l3122810","phases":"B","length":256.238,"configuration":"lcon_1ph-x2_acsrx2_acsr_B"},
{"name":"line_ln5958706-1","from":"nd_m1069462","to":"nd_l3216342","phases":"B","length":98.5273,"configuration":"lcon_1ph-x2_acsrx2_acsr_B"},
{"name":"line_ln5624381-1","from":"nd_l2805035","to":"nd_m1166355","phases":"A","length":214.113,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln5894192-1","from":"nd_m1009698","to":"nd_m1009705","phases":"A","length":155.090,"configuration":"lcon_1ph-4_wpalxx4_wpal_A"},
{"name":"line_ln5926309-3","from":"nd_n1139539","to":"nd_l2710520","phases":"A","length":387.167,"configuration":"lcon_1ph-4_acsrxx4_wpal_A"},
{"name":"line_ln5686246-1","from":"nd_p903354","to":"nd_l2936270","phases":"A","length":147.250,"configuration":"lcon_1ph-4_acsrxx1/0_3w_cs_A"},
{"name":"line_ln5623398-1","from":"nd_m1026939","to":"nd_l3104124","phases":"B","length":80.6309,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln5654480-1","from":"nd_m1186063","to":"nd_m1186064","phases":"ABC","length":16.8845,"configuration":"lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC"},
{"name":"line_ln6352702-1","from":"nd_p827575","to":"nd_m1069438","phases":"C","length":32.9875,"configuration":"lcon_1ph-xx2_acsr2_acsr_C"},
{"name":"line_ln5895771-3","from":"nd_n1139264","to":"nd_m1069465","phases":"A","length":153.288,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln5863691-2","from":"nd_l2820528","to":"nd_l2745799","phases":"C","length":99.9972,"configuration":"lcon_1ph-xx2_acsr2_acsr_C"},
{"name":"line_ln5653486-1","from":"nd_l3122837","to":"nd_l2991933","phases":"C","length":273.206,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln81354561-2","from":"nd_p1121282","to":"nd_m3763618","phases":"C","length":12.4152,"configuration":"lcon_1p_1/0_axnj_db_C"},
{"name":"line_ln5775433-3","from":"nd_l3065665","to":"nd_l3235946","phases":"A","length":356.133,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln6260017-1","from":"nd_l2785538","to":"nd_l2897792","phases":"A","length":309.421,"configuration":"lcon_1ph-4_wpalxx4_wpal_A"},
{"name":"line_ln6259996-1","from":"nd_m1047526","to":"nd_m1047521","phases":"ABC","length":137.758,"configuration":"lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_wpal_ABC"},
{"name":"line_ln6047559-2","from":"nd_m3037540","to":"nd_m1089155","phases":"C","length":239.324,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln5859993-1","from":"nd_l3104155","to":"nd_l3104154","phases":"C","length":132.622,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln5742816-1","from":"nd_m1047826","to":"nd_m1047825","phases":"B","length":194.011,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln6409799-1","from":"nd_m1010015","to":"nd_m1010014","phases":"A","length":266.998,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln5624376-2","from":"nd_m3037455","to":"nd_l3086074","phases":"C","length":287.959,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln5532743-1","from":"nd_m1069154","to":"nd_m1069155","phases":"ABC","length":329.888,"configuration":"lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC"},
{"name":"line_ln6320340-1","from":"nd_l3197643","to":"nd_m1026327","phases":"B","length":834.772,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln6077770-1","from":"nd_m1026941","to":"nd_l3197618","phases":"A","length":382.581,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln6318745-2","from":"nd_m1027041","to":"nd_n1144666","phases":"C","length":102.884,"configuration":"lcon_1ph-xx4_acsr4_wpal_C"},
{"name":"line_ln6290218-1","from":"nd_l2860489","to":"nd_m1026366","phases":"A","length":196.556,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln5867591-1","from":"nd_d5867591-1_int","to":"nd_m1125994","phases":"ABC","length":11.1985,"configuration":"lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC"},
{"name":"line_ln5511594-1","from":"nd_l3159645","to":"nd_m1047707","phases":"A","length":7.68425,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln6320337-1","from":"nd_l3197634","to":"nd_m1026916","phases":"B","length":35.4405,"configuration":"lcon_1ph-x2_acsrx2_acsr_B"},
{"name":"line_ln5622467-4","from":"nd_l3139366","to":"nd_m4362177","phases":"ABC","length":379.285,"configuration":"lcon_3ph_h-2_acsr2_acsr2_acsr2_acsr_ABC"},
{"name":"line_ln6324073-1","from":"nd_m1166399","to":"nd_m1166396","phases":"C","length":220.566,"configuration":"lcon_1ph-xx2_acsr2_acsr_C"},
{"name":"line_ln5473449-1","from":"nd_l3179678","to":"nd_l2936279","phases":"ABC","length":333.683,"configuration":"lcon_3ph_h-4_acsr4_acsr4_acsr4_wpal_ABC"},
{"name":"line_ln6163394-1","from":"nd_m1008753","to":"nd_m1026307","phases":"B","length":969.251,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln5804823-1","from":"nd_l2785530","to":"nd_m1026713","phases":"A","length":179.290,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln5691535-1","from":"nd_m1047403","to":"nd_m1047401","phases":"A","length":144.997,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln5682375-1","from":"nd_m1047409","to":"nd_l3082992","phases":"A","length":216.967,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln6413566-1","from":"nd_m1047430","to":"nd_p903360","phases":"A","length":31.8685,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln5928544-3","from":"nd_m1069484","to":"nd_n1137994","phases":"C","length":184.944,"configuration":"lcon_1ph-xx4_wpal4_acsr_C"},
{"name":"line_ln6229818-1","from":"nd_l2841641","to":"nd_l2804272","phases":"B","length":260.705,"configuration":"lcon_1ph-x2_acsrx2_acsr_B"},
{"name":"line_ln5894220-1","from":"nd_m1108258","to":"nd_m1108257","phases":"B","length":141.964,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln5894220-2","from":"nd_m1108258","to":"nd_m1108259","phases":"B","length":151.666,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln5623396-1","from":"nd_m1047828","to":"nd_l2710513","phases":"B","length":320.454,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln5683829-1","from":"nd_m1026393","to":"nd_m1026394","phases":"A","length":141.980,"configuration":"lcon_1ph-4_acsrxx4_wpal_A"},
{"name":"line_ln5986927-1","from":"nd_m1026925","to":"nd_l2916599","phases":"A","length":51.1042,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln5894212-1","from":"nd_m1069556","to":"nd_m1069549","phases":"ABC","length":194.182,"configuration":"lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC"},
{"name":"line_ln5803270-2","from":"nd_n1139544","to":"nd_m1069225","phases":"C","length":40.0904,"configuration":"lcon_1ph-xx4_wpal4_wpal_C"},
{"name":"line_ln5591716-1","from":"nd_m1149249","to":"nd_l3048888","phases":"C","length":362.748,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln6017285-1","from":"nd_l2785512","to":"nd_m1047821","phases":"B","length":676.549,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln6077781-2","from":"nd_n1136663","to":"nd_m1047534","phases":"ABC","length":376.429,"configuration":"lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC"},
{"name":"line_ln6198052-1","from":"nd_l3120504","to":"nd_m1010011","phases":"A","length":268.997,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln5954983-1","from":"nd_m1009726","to":"nd_p901972","phases":"A","length":295.549,"configuration":"lcon_1ph-4_wpalxx4_wpal_A"},
{"name":"line_ln6199530-1","from":"nd_l3254218","to":"nd_r18242","phases":"ABC","length":124.233,"configuration":"lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC"},
{"name":"line_ln5562947-1","from":"nd_m1069555","to":"nd_m1069551","phases":"B","length":185.157,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln6046144-1","from":"nd_l3235266","to":"nd_l2801950","phases":"C","length":260.527,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln5746548-1","from":"nd_m1026760","to":"nd_e182732","phases":"ABC","length":30.1193,"configuration":"lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC"},
{"name":"line_ln5502531-1","from":"nd_l3104125","to":"nd_m1089131","phases":"ABC","length":125.482,"configuration":"lcon_3ph_h-4_acsr4_acsr4_acsr4_wpal_ABC"},
{"name":"line_ln81048100-5","from":"nd_n1230123","to":"nd_l2708744","phases":"B","length":183.082,"configuration":"lcon_1p_1/0_axnj_db_B"},
{"name":"line_ln5589094-1","from":"nd_m1209819","to":"nd_l2786204","phases":"C","length":236.363,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln6380805-1","from":"nd_m1089199","to":"nd_m1108526","phases":"ABC","length":329.171,"configuration":"lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC"},
{"name":"line_ln5803273-1","from":"nd_l2876798","to":"nd_m1069457","phases":"ABC","length":332.769,"configuration":"lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC"},
{"name":"line_ln5989326-1","from":"nd_p829956","to":"nd_m1142871","phases":"C","length":19.4870,"configuration":"lcon_1ph-xx4_wpal4_wpal_C"},
{"name":"line_ln5744343-2","from":"nd_m1026333","to":"nd_n1145955","phases":"A","length":45.1793,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln5861084-1","from":"nd_p895107","to":"nd_m1125968","phases":"C","length":27.7281,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln5896843-1","from":"nd_m1108335","to":"nd_m1108331","phases":"C","length":542.919,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln6417942-1","from":"nd_m1108507","to":"nd_m1108499","phases":"A","length":204.001,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln6106582-1","from":"nd_l2876812","to":"nd_l2970811","phases":"A","length":233.965,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln5773046-1","from":"nd_m1069567","to":"nd_m1069560","phases":"B","length":267.153,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln5563934-1","from":"nd_l2711224","to":"nd_m1125911","phases":"B","length":345.930,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln5563852-1","from":"nd_m1108529","to":"nd_p829796","phases":"C","length":20.0056,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln5865266-1","from":"nd_m1069390","to":"nd_l2897801","phases":"A","length":143.364,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln5534970-1","from":"nd_l2841633","to":"nd_d5534970-1_int","phases":"ABC","length":349.613,"configuration":"lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC"},
{"name":"line_ln5926308-2","from":"nd_q14412","to":"nd_m1047325","phases":"ABC","length":111.368,"configuration":"lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC"},
{"name":"line_ln5650048-1","from":"nd_m1069600","to":"nd_m1069610","phases":"B","length":199.999,"configuration":"lcon_1ph-x2_acsrx2_acsr_B"},
{"name":"line_ln6380834-1","from":"nd_m1069627","to":"nd_l3254228","phases":"B","length":162.967,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln6017288-1","from":"nd_l3141396","to":"nd_l3066808","phases":"C","length":526.191,"configuration":"lcon_1ph-xx2_acsr2_acsr_C"},
{"name":"line_ln6047560-1","from":"nd_m1069465","to":"nd_l3010561","phases":"A","length":249.419,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln5472348-1","from":"nd_m1089165","to":"nd_m1089162","phases":"C","length":846.443,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln6196270-5","from":"nd_n1140824","to":"nd_l3226771","phases":"A","length":653.598,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln5728479-1","from":"nd_m1108398","to":"nd_m1108387","phases":"ABC","length":100.000,"configuration":"lcon_3ph_h-2_acsr2_acsr2_acsr2_acsr_ABC"},
{"name":"line_ln6110366-1","from":"nd_p827553","to":"nd_m1047826","phases":"B","length":17.5673,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln6048626-1","from":"nd_m1142869","to":"nd_m1142868","phases":"ABC","length":177.039,"configuration":"lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC"},
{"name":"line_ln6409873-1","from":"nd_l2970842","to":"nd_m1089113","phases":"B","length":235.819,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln5593223-1","from":"nd_m1026987","to":"nd_l2935553","phases":"B","length":429.873,"configuration":"lcon_1ph-x4_acsrx4_wpal_B"},
{"name":"line_ln6140925-1","from":"nd_m1166366","to":"nd_p830058","phases":"C","length":29.2992,"configuration":"lcon_1ph-xx4_wpal4_wpal_C"},
{"name":"line_ln5528573-3","from":"nd_n1141479","to":"nd_l3198348","phases":"A","length":34.1189,"configuration":"lcon_1ph-2_acsrxx1/0_tpx_A"},
{"name":"line_ln5835124-1","from":"nd_m1069731","to":"nd_l2710504","phases":"B","length":182.623,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln5739188-1","from":"nd_m1047485","to":"nd_l2726973","phases":"ABC","length":277.681,"configuration":"lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC"},
{"name":"line_ln5926294-1","from":"nd_l3085393","to":"nd_m1108368","phases":"C","length":230.813,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln6900592-3","from":"nd_m3772794","to":"nd_l3649306","phases":"A","length":242.324,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln5683859-1","from":"nd_m1026805","to":"nd_l3010585","phases":"A","length":276.182,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln6138629-1","from":"nd_m1027066","to":"nd_m1027068","phases":"C","length":430.804,"configuration":"lcon_1ph-xx2_acsr2_acsr_C"},
{"name":"line_ln6348967-1","from":"nd_m1027091","to":"nd_m1027092","phases":"A","length":90.5298,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln6076346-1","from":"nd_l3027157","to":"nd_l2973155","phases":"ABC","length":362.414,"configuration":"lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC"},
{"name":"line_ln5651987-1","from":"nd_m1125944","to":"nd_p901941","phases":"A","length":28.7524,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln5675121-1","from":"nd_m1108508","to":"nd_l3097861","phases":"C","length":299.999,"configuration":"lcon_1ph-xx2_acsr2_acsr_C"},
{"name":"line_ln6017302-1","from":"nd_m1026333","to":"nd_l2973162","phases":"ABC","length":174.379,"configuration":"lcon_3ph_h-4_wpal4_wpal4_wpal4_acsr_ABC"},
{"name":"line_ln5588016-4","from":"nd_l3254214","to":"nd_m4362181","phases":"B","length":214.736,"configuration":"lcon_1ph-x2_acsrx2_acsr_B"},
{"name":"line_ln6411380-1","from":"nd_m1089118","to":"nd_l2973158","phases":"C","length":282.978,"configuration":"lcon_1ph-xx4_acsr4_wpal_C"},
{"name":"line_ln5714063-3","from":"nd_n1136365","to":"nd_m1069516","phases":"ABC","length":168.677,"configuration":"lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC"},
{"name":"line_ln6108172-1","from":"nd_l2860493","to":"nd_l2860504","phases":"A","length":683.666,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln6991377-9","from":"nd_l3729297","to":"nd_p1164481","phases":"A","length":174.116,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln81018877-1","from":"nd_221-306686","to":"nd_l2970258","phases":"C","length":112.902,"configuration":"lcon_1p_1/0_axnj_db_C"},
{"name":"line_ln6376200-2","from":"nd_l2785546","to":"nd_m1026810","phases":"A","length":390.696,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln5698090-2","from":"nd_m4113348","to":"nd_m1069285","phases":"AC","length":5.64144,"configuration":"lcon_2ph_h-2_acsrx2_acsr2_acsr_AC"},
{"name":"line_ln5621857-3","from":"nd_n1140517","to":"nd_l3157718","phases":"A","length":332.183,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln5835147-1","from":"nd_m1026387","to":"nd_l3085402","phases":"A","length":309.987,"configuration":"lcon_1ph-4_wpalxx4_wpal_A"},
{"name":"line_ln8979345-1","from":"nd_p850401","to":"nd_m1069284","phases":"A","length":30.1745,"configuration":"lcon_1p_1/0_axnj_db_A"},
{"name":"line_ln6380818-1","from":"nd_m1026670","to":"nd_m1026662","phases":"ABC","length":156.919,"configuration":"lcon_3ph_h-4_wpal4_wpal4_wpal4_acsr_ABC"},
{"name":"line_ln6018242-1","from":"nd_l2748781","to":"nd_m1126017","phases":"A","length":150.789,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln6379372-1","from":"nd_m1027109","to":"nd_l3101788","phases":"A","length":219.767,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln6108138-2","from":"nd_n1139543","to":"nd_p860892","phases":"C","length":35.2094,"configuration":"lcon_1ph-xx2_acsr2_acsr_C"},
{"name":"line_ln5716232-1","from":"nd_e182731","to":"nd_m1026327","phases":"B","length":141.648,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln5800693-1","from":"nd_m1009650","to":"nd_m1009651","phases":"ABC","length":29.6267,"configuration":"lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2/0_acsr_ABC"},
{"name":"line_ln6199523-3","from":"nd_n1140831","to":"nd_l3141402","phases":"C","length":400.808,"configuration":"lcon_1ph-xx4_wpal4_wpal_C"},
{"name":"line_ln5803264-2","from":"nd_m1047722","to":"nd_n1137985","phases":"A","length":31.5895,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln6077774-1","from":"nd_m1069483","to":"nd_m1047480","phases":"ABC","length":373.958,"configuration":"lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC"},
{"name":"line_ln5924697-1","from":"nd_m1069174","to":"nd_l2841630","phases":"C","length":306.078,"configuration":"lcon_1ph-xx4_wpal4_wpal_C"},
{"name":"line_ln5956476-1","from":"nd_m1026487","to":"nd_l2897784","phases":"B","length":31.3441,"configuration":"lcon_1ph-x2_acsrx2_acsr_B"},
{"name":"line_ln6383460-1","from":"nd_196-29519","to":"nd_l3066815","phases":"ABC","length":112.246,"configuration":"lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC"},
{"name":"line_ln5535139-1","from":"nd_d5535139-1_int","to":"nd_m1125997","phases":"ABC","length":10.9609,"configuration":"lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC"},
{"name":"line_ln6047598-1","from":"nd_l2879087","to":"nd_m1026823","phases":"A","length":214.124,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln6991377-17","from":"nd_l3728037","to":"nd_m3949157","phases":"A","length":345.776,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln5562952-1","from":"nd_l2766742","to":"nd_m1009820","phases":"B","length":296.043,"configuration":"lcon_1ph-x4_acsrx1/0_tpx_B"},
{"name":"line_ln5623418-1","from":"nd_m1069513","to":"nd_l2766738","phases":"ABC","length":181.956,"configuration":"lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC"},
{"name":"line_ln5818176-1","from":"nd_l2859391","to":"nd_l2673322","phases":"B","length":162.002,"configuration":"lcon_1ph-x2_acsrx2_acsr_B"},
{"name":"line_ln6409797-3","from":"nd_l3251808","to":"nd_n1134470","phases":"A","length":295.418,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln6991381-6","from":"nd_l3728040","to":"nd_l3728039","phases":"A","length":197.991,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln6043468-3","from":"nd_n1142106","to":"nd_l2936213","phases":"B","length":85.9263,"configuration":"lcon_1ph-x2_acsrx1/0_3w_cs_B"},
{"name":"line_ln6109148-1","from":"nd_l2767407","to":"nd_l2879767","phases":"B","length":230.339,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln6351510-1","from":"nd_l2711226","to":"nd_m1142821","phases":"ABC","length":5.35903,"configuration":"lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC"},
{"name":"line_ln5472364-1","from":"nd_m1047434","to":"nd_m1047435","phases":"A","length":275.157,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln6348946-1","from":"nd_m1069519","to":"nd_p901927","phases":"B","length":27.0299,"configuration":"lcon_1ph-x2_acsrx2_acsr_B"},
{"name":"line_ln6231996-1","from":"nd_d6231996-1_int","to":"nd_m1069582","phases":"B","length":80.9746,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln5528574-2","from":"nd_n1141480","to":"nd_m1142863","phases":"C","length":15.1088,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln5561442-1","from":"nd_l3214071","to":"nd_m1125947","phases":"ABC","length":192.622,"configuration":"lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC"},
{"name":"line_ln6229793-1","from":"nd_m1069481","to":"nd_m1069483","phases":"ABC","length":167.170,"configuration":"lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC"},
{"name":"line_ln6229799-1","from":"nd_m1026874","to":"nd_l3197638","phases":"A","length":341.481,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln6259997-1","from":"nd_l2673320","to":"nd_l2991915","phases":"B","length":195.591,"configuration":"lcon_1ph-x2_acsrx2_acsr_B"},
{"name":"line_ln6380825-1","from":"nd_m1009715","to":"nd_m1009705","phases":"A","length":263.672,"configuration":"lcon_1ph-4_wpalxx4_wpal_A"},
{"name":"line_ln6229831-1","from":"nd_l2729430","to":"nd_l2710542","phases":"B","length":116.042,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln5985355-1","from":"nd_l3254227","to":"nd_l2783231","phases":"B","length":498.489,"configuration":"lcon_1ph-x4_wpalx4_wpal_B"},
{"name":"line_ln5926301-1","from":"nd_m1026927","to":"nd_m1026926","phases":"ABC","length":46.1475,"configuration":"lcon_3ph_h-4_acsr2_acsr2_acsr4_wpal_ABC"},
{"name":"line_ln8979367-1","from":"nd_m1069248","to":"nd_m1069247","phases":"A","length":402.871,"configuration":"lcon_1p_1/0_axnj_db_A"},
{"name":"line_ln5594236-1","from":"nd_e193509","to":"nd_m1142839","phases":"ABC","length":204.751,"configuration":"lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC"},
{"name":"line_ln5833611-1","from":"nd_l2858163","to":"nd_l2766747","phases":"A","length":529.343,"configuration":"lcon_1ph-4_wpalxx4_wpal_A"},
{"name":"line_ln6259990-1","from":"nd_l2841623","to":"nd_l3010563","phases":"A","length":201.867,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln5562937-3","from":"nd_l2729412","to":"nd_n1145956","phases":"A","length":128.704,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln5502521-1","from":"nd_m1009840","to":"nd_l2991901","phases":"B","length":179.884,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln81018877-2","from":"nd_p873800","to":"nd_221-306686","phases":"C","length":15.7145,"configuration":"lcon_1p_1/0_axnj_db_C"},
{"name":"line_ln5683823-1","from":"nd_m1089119","to":"nd_m1089118","phases":"ABC","length":258.806,"configuration":"lcon_3ph_h-4_acsr4_acsr4_acsr4_wpal_ABC"},
{"name":"line_ln6379450-3","from":"nd_n1147865","to":"nd_l2895489","phases":"A","length":395.582,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln6292463-1","from":"nd_m1108262","to":"nd_p827496","phases":"B","length":14.9981,"configuration":"lcon_1ph-x4_wpalx4_wpal_B"},
{"name":"line_ln5472352-1","from":"nd_m1047699","to":"nd_m1047688","phases":"ABC","length":224.749,"configuration":"lcon_3ph_h-4_wpal4_wpal4_wpal4_wpal_ABC"},
{"name":"line_ln5528574-3","from":"nd_p895113","to":"nd_n1141480","phases":"C","length":20.4502,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln5472340-1","from":"nd_m1108267","to":"nd_m1108266","phases":"B","length":626.701,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln6049824-1","from":"nd_m1069461","to":"nd_p827574","phases":"A","length":28.5005,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln5894313-1","from":"nd_l2689727","to":"nd_m1027092","phases":"A","length":247.599,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln8979371-2","from":"nd_228-979371-2_int","to":"nd_l2690868","phases":"C","length":37.6003,"configuration":"lcon_1p_1/0_axnj_db_C"},
{"name":"line_ln5473436-1","from":"nd_l2674047","to":"nd_m1142828","phases":"ABC","length":1.00000,"configuration":"lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC"},
{"name":"line_ln5895780-3","from":"nd_l2991914","to":"nd_n1140519","phases":"ABC","length":184.029,"configuration":"lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC"},
{"name":"line_ln5623391-1","from":"nd_l3235242","to":"nd_m1089195","phases":"C","length":451.506,"configuration":"lcon_1ph-xx2_acsr2_acsr_C"},
{"name":"line_ln5472356-1","from":"nd_l3235250","to":"nd_m1047442","phases":"B","length":211.615,"configuration":"lcon_1ph-x4_wpalx4_wpal_B"},
{"name":"line_ln6290212-1","from":"nd_l3029502","to":"nd_m1089131","phases":"ABC","length":314.206,"configuration":"lcon_3ph_h-4_acsr4_acsr4_acsr4_wpal_ABC"},
{"name":"line_ln6199514-1","from":"nd_m1069192","to":"nd_l2991907","phases":"A","length":187.623,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln5651961-1","from":"nd_l2973165","to":"nd_m1026857","phases":"A","length":273.743,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln6018326-1","from":"nd_l2898515","to":"nd_m1166387","phases":"C","length":195.557,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln5593237-1","from":"nd_l3104131","to":"nd_m1026366","phases":"A","length":307.273,"configuration":"lcon_1ph-4_wpalxx4_acsr_A"},
{"name":"line_ln6199517-1","from":"nd_m1026977","to":"nd_m1026978","phases":"ABC","length":196.179,"configuration":"lcon_3ph_h-2_acsr2_acsr2_acsr2_acsr_ABC"},
{"name":"line_ln5593235-1","from":"nd_m1069210","to":"nd_l3141399","phases":"C","length":252.208,"configuration":"lcon_1ph-xx4_acsr4_wpal_C"},
{"name":"line_ln5621857-2","from":"nd_n1140517","to":"nd_p901934","phases":"A","length":46.9376,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln5472388-1","from":"nd_l2860499","to":"nd_l3085410","phases":"B","length":257.057,"configuration":"lcon_1ph-x2_acsrx2_acsr_B"},
{"name":"line_ln5958702-2","from":"nd_n1137958","to":"nd_p827505","phases":"C","length":15.0179,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln5503546-1","from":"nd_l2730149","to":"nd_m1125994","phases":"ABC","length":72.7043,"configuration":"lcon_3ph_h-4_acsr4_acsr4_acsr4_wpal_ABC"},
{"name":"line_ln6229792-1","from":"nd_l2766716","to":"nd_l3235245","phases":"C","length":225.311,"configuration":"lcon_1ph-xx2_acsr2_acsr_C"},
{"name":"line_ln5686245-3","from":"nd_l2692654","to":"nd_n1141476","phases":"A","length":250.602,"configuration":"lcon_1ph-2_acsrxx4_wpal_A"},
{"name":"line_ln6077787-1","from":"nd_l2710525","to":"nd_m1009809","phases":"C","length":296.319,"configuration":"lcon_1ph-xx4_acsr4_wpal_C"},
{"name":"line_ln6320335-1","from":"nd_l2710511","to":"nd_m1047671","phases":"A","length":199.694,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln6341781-3","from":"nd_l2685805","to":"nd_n1147862","phases":"A","length":293.196,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln5623425-1","from":"nd_m1026880","to":"nd_l2766748","phases":"A","length":113.399,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln5472372-1","from":"nd_m1047338","to":"nd_m1047326","phases":"A","length":335.720,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln6411382-1","from":"nd_m1089143","to":"nd_m1089144","phases":"A","length":84.3570,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln6292614-1","from":"nd_m1142832","to":"nd_p829962","phases":"C","length":15.0477,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln5653472-1","from":"nd_l2897784","to":"nd_m1026496","phases":"B","length":149.606,"configuration":"lcon_1ph-x2_acsrx2_acsr_B"},
{"name":"line_ln5896827-1","from":"nd_m1125916","to":"nd_l2879767","phases":"B","length":227.549,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln6505942-2","from":"nd_l3029501","to":"nd_m1069393","phases":"B","length":362.198,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln6048525-1","from":"nd_m1166402","to":"nd_l3048890","phases":"C","length":203.425,"configuration":"lcon_1ph-xx2_acsr2_acsr_C"},
{"name":"line_ln7061777-3","from":"nd_m4113347","to":"nd_n1138606","phases":"C","length":49.2996,"configuration":"lcon_1ph-xx2_acsr2_acsr_C"},
{"name":"line_ln5744369-1","from":"nd_l2804282","to":"nd_m1069451","phases":"C","length":673.194,"configuration":"lcon_1ph-xx4_wpal4_acsr_C"},
{"name":"line_ln5960126-1","from":"nd_m1166395","to":"nd_m1166400","phases":"C","length":265.283,"configuration":"lcon_1ph-xx2_acsr2_acsr_C"},
{"name":"line_ln6290215-1","from":"nd_m1026780","to":"nd_m1026774","phases":"ABC","length":351.291,"configuration":"lcon_3ph_h-4_acsr4_acsr4_acsr4_wpal_ABC"},
{"name":"line_ln5558792-1","from":"nd_m1026807","to":"nd_m1026808","phases":"ABC","length":16.5010,"configuration":"lcon_3ph_h-2_acsr2_acsr2_acsr2_acsr_ABC"},
{"name":"line_ln6379373-1","from":"nd_m1027109","to":"nd_m1027114","phases":"A","length":205.337,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln6230805-1","from":"nd_m1108356","to":"nd_m1108352","phases":"C","length":302.557,"configuration":"lcon_1ph-xx2_acsr2_acsr_C"},
{"name":"line_ln6900591-20","from":"nd_l3649302","to":"nd_l3649304","phases":"A","length":205.907,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln6017312-1","from":"nd_m1069558","to":"nd_l3254229","phases":"B","length":126.809,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln6047574-2","from":"nd_m1047534","to":"nd_n1136661","phases":"C","length":25.9381,"configuration":"lcon_1ph-xx2_acsr2_acsr_C"},
{"name":"line_ln6142227-1","from":"nd_m1166395","to":"nd_m1166396","phases":"C","length":25.3822,"configuration":"lcon_1ph-xx2_acsr2_acsr_C"},
{"name":"line_ln6121686-1","from":"nd_l3234185","to":"nd_l3065750","phases":"B","length":326.202,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln5532742-1","from":"nd_m1069149","to":"nd_m1069148","phases":"C","length":203.111,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln81354562-7","from":"nd_n1140526","to":"nd_m3763620","phases":"C","length":1596.42,"configuration":"lcon_1p_1/0_axnj_db_C"},
{"name":"line_ln6077776-1","from":"nd_m1069218","to":"nd_l2860486","phases":"C","length":11.5077,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln6047580-2","from":"nd_m1026681","to":"nd_l3048221","phases":"ABC","length":211.597,"configuration":"lcon_3ph_h-2_acsr2_acsr2_acsr2_acsr_ABC"},
{"name":"line_ln6506305-2","from":"nd_l3086079","to":"nd_l2936276","phases":"B","length":239.847,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln5501096-1","from":"nd_l2897771","to":"nd_l2970845","phases":"B","length":288.176,"configuration":"lcon_1ph-x2_acsrx2_acsr_B"},
{"name":"line_ln5956488-1","from":"nd_l3216358","to":"nd_l2785531","phases":"A","length":299.991,"configuration":"lcon_1ph-4_acsrxx2_acsr_A"},
{"name":"line_ln5472359-1","from":"nd_m1047406","to":"nd_l3216348","phases":"A","length":95.9172,"configuration":"lcon_1ph-4_wpalxx4_wpal_A"},
{"name":"line_ln5623401-1","from":"nd_l3178977","to":"nd_m1069213","phases":"C","length":134.271,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln8961800-2","from":"nd_l2878848","to":"nd_l2766499","phases":"C","length":474.081,"configuration":"lcon_1p_1/0_axnj_db_C"},
{"name":"line_ln6439986-3","from":"nd_l3008237","to":"nd_n1136359","phases":"C","length":94.4867,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln5683808-1","from":"nd_l2785514","to":"nd_m1069384","phases":"A","length":252.798,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln5683827-3","from":"nd_n1140832","to":"nd_l2841631","phases":"C","length":85.7112,"configuration":"lcon_1ph-xx2_acsr2_acsr_C"},
{"name":"line_ln6015793-1","from":"nd_l3160113","to":"nd_m1069640","phases":"B","length":308.867,"configuration":"lcon_1ph-x2_acsrx2_acsr_B"},
{"name":"line_ln6199511-1","from":"nd_l2897767","to":"nd_l3254208","phases":"C","length":426.828,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln8979254-1","from":"nd_221-311905","to":"nd_p850080","phases":"ABC","length":16.6850,"configuration":"lcon_3p_1/0_axnj_db_ABC"},
{"name":"line_ln5714057-1","from":"nd_m1009720","to":"nd_m1009715","phases":"A","length":93.7123,"configuration":"lcon_1ph-4_wpalxx4_wpal_A"},
{"name":"line_ln5928744-1","from":"nd_p829965","to":"nd_l2936271","phases":"ABC","length":91.6011,"configuration":"lcon_3ph_h-4_acsr4_acsr4_acsr4_wpal_ABC"},
{"name":"line_ln6380800-1","from":"nd_l3216338","to":"nd_l2973146","phases":"B","length":192.195,"configuration":"lcon_1ph-x2_acsrx2_acsr_B"},
{"name":"line_ln5894206-3","from":"nd_l2895449","to":"nd_n1137005","phases":"ABC","length":292.326,"configuration":"lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC"},
{"name":"line_ln6506308-1","from":"nd_m1026726","to":"nd_l2916610","phases":"B","length":215.907,"configuration":"lcon_1ph-x4_acsrx4_dpx_B"},
{"name":"line_ln6103926-1","from":"nd_p895102","to":"nd_m1125969","phases":"B","length":21.7525,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln5943422-4","from":"nd_l2991933","to":"nd_n1147858","phases":"C","length":173.515,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln5591731-1","from":"nd_l2933135","to":"nd_m1108484","phases":"ABC","length":246.416,"configuration":"lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC"},
{"name":"line_ln6380807-1","from":"nd_m1089188","to":"nd_l2822863","phases":"C","length":1460.17,"configuration":"lcon_1ph-xx4_wpal4_wpal_C"},
{"name":"line_ln5532752-2","from":"nd_n1136660","to":"nd_m1047534","phases":"A","length":32.5950,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln5805676-3","from":"nd_l2936212","to":"nd_n1142098","phases":"A","length":170.055,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln5651985-2","from":"nd_n1136357","to":"nd_m1069548","phases":"C","length":61.2269,"configuration":"lcon_1ph-xx2_acsr2_acsr_C"},
{"name":"line_ln5926290-1","from":"nd_m1047835","to":"nd_m1047836","phases":"B","length":635.639,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln6380822-1","from":"nd_m1026852","to":"nd_m1026854","phases":"ABC","length":430.537,"configuration":"lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC"},
{"name":"line_ln5928545-1","from":"nd_p827511","to":"nd_m1026830","phases":"C","length":9.04838,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln6288693-1","from":"nd_m1047702","to":"nd_p859135","phases":"A","length":22.2726,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln5833622-1","from":"nd_m1069174","to":"nd_l3216347","phases":"C","length":241.716,"configuration":"lcon_1ph-xx4_acsr4_wpal_C"},
{"name":"line_ln5806917-1","from":"nd_m1089177","to":"nd_e182723","phases":"C","length":161.583,"configuration":"lcon_1ph-xx4_wpal4_wpal_C"},
{"name":"line_ln8961797-2","from":"nd_193-46661","to":"nd_l2897554","phases":"C","length":393.665,"configuration":"lcon_1p_1/0_axnj_db_C"},
{"name":"line_ln6349052-1","from":"nd_l2876846","to":"nd_m1047792","phases":"B","length":1213.37,"configuration":"lcon_1ph-x4_wpalx4_wpal_B"},
{"name":"line_ln5679773-1","from":"nd_p895105","to":"nd_m1089141","phases":"A","length":22.6455,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln5531255-3","from":"nd_n1147857","to":"nd_m1009742","phases":"A","length":179.636,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln5927299-1","from":"nd_m1125974","to":"nd_l3104796","phases":"C","length":2.16080,"configuration":"lcon_1ph-xx2_acsr1/0_tpx_C"},
{"name":"line_ln5954962-1","from":"nd_m1047769","to":"nd_l3197632","phases":"B","length":536.628,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln5654472-1","from":"nd_m1209790","to":"nd_m1209791","phases":"ABC","length":181.243,"configuration":"lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC"},
{"name":"line_ln6320327-1","from":"nd_l2748128","to":"nd_m1089170","phases":"C","length":570.654,"configuration":"lcon_1ph-xx4_acsr4_acsr_C"},
{"name":"line_ln5894312-1","from":"nd_l3251830","to":"nd_l2879075","phases":"A","length":195.064,"configuration":"lcon_1ph-4_wpalxx4_wpal_A"},
{"name":"line_ln6318745-3","from":"nd_m1027042","to":"nd_n1144666","phases":"C","length":76.8770,"configuration":"lcon_1ph-xx4_acsr4_wpal_C"},
{"name":"line_ln6290233-1","from":"nd_m1026709","to":"nd_m1026701","phases":"ABC","length":192.296,"configuration":"lcon_3ph_h-2_acsr2_acsr2_acsr2_acsr_ABC"},
{"name":"line_ln6139646-1","from":"nd_m1142860","to":"nd_m1142863","phases":"ABC","length":165.946,"configuration":"lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC"},
{"name":"line_ln6258439-1","from":"nd_r18241","to":"nd_l2876797","phases":"ABC","length":161.997,"configuration":"lcon_3ph_h-4_acsr4_acsr4_acsr4_wpal_ABC"},
{"name":"line_ln6896673-7","from":"nd_m3763624","to":"nd_m3763618","phases":"ABC","length":17.9002,"configuration":"lcon_3ph_h-2_acsr2_acsr2_acsr2_acsr_ABC"},
{"name":"line_ln5655838-1","from":"nd_p829977","to":"nd_m1186061","phases":"ABC","length":245.288,"configuration":"lcon_3ph_h-2_acsr2_acsr4_acsr4_acsr_ABC"},
{"name":"line_ln5895785-1","from":"nd_l2710520","to":"nd_m1069131","phases":"A","length":140.377,"configuration":"lcon_1ph-4_acsrxx6_wpal_A"},
{"name":"line_ln5804787-1","from":"nd_m1108527","to":"nd_l3141394","phases":"B","length":12.6755,"configuration":"lcon_1ph-x2_acsrx2_acsr_B"},
{"name":"line_ln5803287-1","from":"nd_m1108328","to":"nd_l2875754","phases":"C","length":69.7742,"configuration":"lcon_1ph-xx2_acsr2_acsr_C"},
{"name":"line_ln6041764-1","from":"nd_l3104144","to":"nd_m1069564","phases":"A","length":125.956,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln5866268-1","from":"nd_l3030204","to":"nd_m1186072","phases":"ABC","length":220.471,"configuration":"lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC"},
{"name":"line_ln5716230-3","from":"nd_n1136658","to":"nd_m1047566","phases":"ABC","length":140.733,"configuration":"lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC"},
{"name":"line_ln5698090-3","from":"nd_m1069284","to":"nd_m4113348","phases":"AC","length":4.77285,"configuration":"lcon_2ph_h-2_acsrx2_acsr2_acsr_AC"},
{"name":"line_ln6505949-1","from":"nd_l2691952","to":"nd_m3036170","phases":"ABC","length":7.15155,"configuration":"lcon_3ph_h-4_wpal4_wpal4_wpal4_acsr_ABC"},
{"name":"line_ln6506311-4","from":"nd_l2767340","to":"nd_m3037449","phases":"ABC","length":6.35647,"configuration":"lcon_3ph_h-4_wpal4_wpal4_wpal4_wpal_ABC"},
{"name":"line_ln5714052-2","from":"nd_m1047558","to":"nd_n1136659","phases":"A","length":53.4088,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln5776672-1","from":"nd_p827574","to":"nd_l3160123","phases":"A","length":199.902,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln6260002-1","from":"nd_l2914324","to":"nd_m1026810","phases":"A","length":444.629,"configuration":"lcon_1ph-2_acsrxx2_acsr_A"},
{"name":"line_ln5593240-1","from":"nd_m1026906","to":"nd_m1026877","phases":"A","length":748.746,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln5532756-1","from":"nd_l3104133","to":"nd_m1047323","phases":"A","length":418.716,"configuration":"lcon_1ph-4_wpalxx4_acsr_A"},
{"name":"line_ln6321458-1","from":"nd_m1142811","to":"nd_l2917330","phases":"A","length":261.130,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln6505952-4","from":"nd_m3036172","to":"nd_l3086079","phases":"B","length":8.86898,"configuration":"lcon_1ph-x4_acsrx4_acsr_B"},
{"name":"line_ln5927423-1","from":"nd_l2936271","to":"nd_m1142815","phases":"ABC","length":457.862,"configuration":"lcon_3ph_h-4_acsr4_acsr4_acsr4_wpal_ABC"},
{"name":"line_ln5835142-1","from":"nd_m1047420","to":"nd_m1047423","phases":"A","length":165.568,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
{"name":"line_ln6440004-3","from":"nd_n1147861","to":"nd_l3122818","phases":"C","length":200.800,"configuration":"lcon_1ph-xx2_acsr2_acsr_C"},
{"name":"line_ln5591834-1","from":"nd_p895111","to":"nd_l2895496","phases":"C","length":229.184,"configuration":"lcon_1ph-xx2_acsr2_acsr_C"},
{"name":"line_ln5804792-1","from":"nd_l3104122","to":"nd_l2785519","phases":"A","length":107.086,"configuration":"lcon_1ph-4_acsrxx4_acsr_A"},
]},
{"transformers":[
{"name":"xf_hvmv_sub","from":"nd_hvmv_sub_hsb","to":"nd_regxfmr_hvmv_sub_lsb","phases":"ABCN","configuration":"xcon_hvmv_sub"},
]},
{"regulators":[
{"name":"reg_VREG3","from":"nd_regxfmr_190-8581","to":"nd_190-8581","phases":"ABC","configuration":"rcon_VREG3"},
{"name":"reg_FEEDER_REG","from":"nd_regxfmr_hvmv_sub_lsb","to":"nd__hvmv_sub_lsb","phases":"ABC","configuration":"rcon_FEEDER_REG"},
{"name":"reg_VREG4","from":"nd_regxfmr_190-7361","to":"nd_190-7361","phases":"ABC","configuration":"rcon_VREG4"},
{"name":"reg_VREG2","from":"nd_regxfmr_190-8593","to":"nd_190-8593","phases":"ABC","configuration":"rcon_VREG2"},
]}
]}
