<?xml version="1.0" encoding="utf-8"?>
<!-- un-comment this line to enable validation
-->
<rdf:RDF xmlns:cim="http://iec.ch/TC57/2012/CIM-schema-cim16#" xmlns:rdf="http://www.w3.org/1999/02/22-rdf-syntax-ns#">
<!--
-->
<cim:IEC61970CIMVersion rdf:ID="_FA39FC55-1F67-F2E0-265F-C61CF1E7D9C9">
  <cim:IEC61970CIMVersion.version>IEC61970CIM15v20</cim:IEC61970CIMVersion.version>
  <cim:IEC61970CIMVersion.date>2011-03-03</cim:IEC61970CIMVersion.date>
</cim:IEC61970CIMVersion>
<cim:CoordinateSystem rdf:ID="_871BAD20-05E0-A7C3-5CF2-8FE884B8C293">
  <cim:IdentifiedObject.mRID>_871BAD20-05E0-A7C3-5CF2-8FE884B8C293</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ieee8500_CrsUrn</cim:IdentifiedObject.name>
  <cim:CoordinateSystem.crsUrn>OpenDSSLocalBusCoordinates</cim:CoordinateSystem.crsUrn>
</cim:CoordinateSystem>
<cim:GeographicalRegion rdf:ID="_662FF4D3-AD83-A928-8DF5-AC544F01A4DF">
  <cim:IdentifiedObject.mRID>_662FF4D3-AD83-A928-8DF5-AC544F01A4DF</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ieee8500_Region</cim:IdentifiedObject.name>
</cim:GeographicalRegion>
<cim:SubGeographicalRegion rdf:ID="_8E2E15A5-5ECD-608D-1C2F-038EB2823FB8">
  <cim:IdentifiedObject.mRID>_8E2E15A5-5ECD-608D-1C2F-038EB2823FB8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ieee8500_SubRegion</cim:IdentifiedObject.name>
  <cim:SubGeographicalRegion.Region rdf:resource="#_662FF4D3-AD83-A928-8DF5-AC544F01A4DF"/>
</cim:SubGeographicalRegion>
<cim:Location rdf:ID="_7AD433D9-55C0-2E73-C380-7F8E37939C31">
  <cim:IdentifiedObject.mRID>_7AD433D9-55C0-2E73-C380-7F8E37939C31</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>Line_Location</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_871BAD20-05E0-A7C3-5CF2-8FE884B8C293"/>
</cim:Location>
<cim:Line rdf:ID="_6B133D24-449A-CE97-1560-8E3A903A02A1">
  <cim:IdentifiedObject.mRID>_6B133D24-449A-CE97-1560-8E3A903A02A1</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ieee8500</cim:IdentifiedObject.name>
  <cim:Line.Region rdf:resource="#_8E2E15A5-5ECD-608D-1C2F-038EB2823FB8"/>
  <cim:PowerSystemResource.Location rdf:resource="#_7AD433D9-55C0-2E73-C380-7F8E37939C31"/>
</cim:Line>
<cim:TopologicalNode rdf:ID="_FE15F924-D0F4-85C1-2CAA-4380B3EBF8B7">
  <cim:IdentifiedObject.mRID>_ED82004E-E661-F41D-DFC4-AA62B8D3AF65</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>sourcebus</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_5A13E188-23CB-F2DE-D480-B87EA8A140DD"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_ED82004E-E661-F41D-DFC4-AA62B8D3AF65">
  <cim:IdentifiedObject.mRID>_ED82004E-E661-F41D-DFC4-AA62B8D3AF65</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>sourcebus</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_FE15F924-D0F4-85C1-2CAA-4380B3EBF8B7"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_6B133D24-449A-CE97-1560-8E3A903A02A1"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_5CD8F17A-976D-D98D-A4A8-982A7E20703C">
  <cim:IdentifiedObject.mRID>_3ABAD1EF-8E29-746A-80C0-C6151363E76F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_hvmv_sub_lsb</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_5A13E188-23CB-F2DE-D480-B87EA8A140DD"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_3ABAD1EF-8E29-746A-80C0-C6151363E76F">
  <cim:IdentifiedObject.mRID>_3ABAD1EF-8E29-746A-80C0-C6151363E76F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>_hvmv_sub_lsb</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_5CD8F17A-976D-D98D-A4A8-982A7E20703C"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_6B133D24-449A-CE97-1560-8E3A903A02A1"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_7DD748DA-CF74-DC9C-9289-9160C59F3B92">
  <cim:IdentifiedObject.mRID>_6840A9DE-6D35-D1EA-F2C5-3EF112EF0FBB</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>hvmv_sub_48332</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_5A13E188-23CB-F2DE-D480-B87EA8A140DD"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_6840A9DE-6D35-D1EA-F2C5-3EF112EF0FBB">
  <cim:IdentifiedObject.mRID>_6840A9DE-6D35-D1EA-F2C5-3EF112EF0FBB</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>hvmv_sub_48332</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_7DD748DA-CF74-DC9C-9289-9160C59F3B92"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_6B133D24-449A-CE97-1560-8E3A903A02A1"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_270037CA-BA2A-8A22-5B42-09AD46D4E0C2">
  <cim:IdentifiedObject.mRID>_0E375F37-46CF-7913-C31B-78F4EE5D922C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>d5710794-3_int</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_5A13E188-23CB-F2DE-D480-B87EA8A140DD"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_0E375F37-46CF-7913-C31B-78F4EE5D922C">
  <cim:IdentifiedObject.mRID>_0E375F37-46CF-7913-C31B-78F4EE5D922C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>d5710794-3_int</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_270037CA-BA2A-8A22-5B42-09AD46D4E0C2"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_6B133D24-449A-CE97-1560-8E3A903A02A1"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_EDC62390-062A-DC41-95D6-306451211A89">
  <cim:IdentifiedObject.mRID>_489CEDE6-BC5E-0FA9-5A5A-2A1DA09AF70F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>e192860</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_5A13E188-23CB-F2DE-D480-B87EA8A140DD"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_489CEDE6-BC5E-0FA9-5A5A-2A1DA09AF70F">
  <cim:IdentifiedObject.mRID>_489CEDE6-BC5E-0FA9-5A5A-2A1DA09AF70F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>e192860</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_EDC62390-062A-DC41-95D6-306451211A89"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_6B133D24-449A-CE97-1560-8E3A903A02A1"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_B2EA671A-E6A4-4DA2-6F35-301AEC0A8DA5">
  <cim:IdentifiedObject.mRID>_1B51FE27-A147-699E-63CD-BF614F362B24</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>bus2</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_5A13E188-23CB-F2DE-D480-B87EA8A140DD"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_1B51FE27-A147-699E-63CD-BF614F362B24">
  <cim:IdentifiedObject.mRID>_1B51FE27-A147-699E-63CD-BF614F362B24</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>bus2</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_B2EA671A-E6A4-4DA2-6F35-301AEC0A8DA5"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_6B133D24-449A-CE97-1560-8E3A903A02A1"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_B8DB60D3-2B5E-AC52-AC65-E2FD7985F831">
  <cim:IdentifiedObject.mRID>_5171C21C-1EEC-AB9F-85AA-051B74F0B590</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>bus3</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_5A13E188-23CB-F2DE-D480-B87EA8A140DD"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_5171C21C-1EEC-AB9F-85AA-051B74F0B590">
  <cim:IdentifiedObject.mRID>_5171C21C-1EEC-AB9F-85AA-051B74F0B590</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>bus3</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_B8DB60D3-2B5E-AC52-AC65-E2FD7985F831"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_6B133D24-449A-CE97-1560-8E3A903A02A1"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_BDDDB6A3-00B0-3E2A-349E-9C9A5AB76F33">
  <cim:IdentifiedObject.mRID>_29343E00-DA21-3B2A-E9C4-7859A7325B14</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>bus4</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_5A13E188-23CB-F2DE-D480-B87EA8A140DD"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_29343E00-DA21-3B2A-E9C4-7859A7325B14">
  <cim:IdentifiedObject.mRID>_29343E00-DA21-3B2A-E9C4-7859A7325B14</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>bus4</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_BDDDB6A3-00B0-3E2A-349E-9C9A5AB76F33"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_6B133D24-449A-CE97-1560-8E3A903A02A1"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_1B379708-733B-9F2F-5994-09FDFEE143DC">
  <cim:IdentifiedObject.mRID>_B31F78B7-56C2-446C-4015-542EBF1B8832</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>bus5</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_5A13E188-23CB-F2DE-D480-B87EA8A140DD"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_B31F78B7-56C2-446C-4015-542EBF1B8832">
  <cim:IdentifiedObject.mRID>_B31F78B7-56C2-446C-4015-542EBF1B8832</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>bus5</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_1B379708-733B-9F2F-5994-09FDFEE143DC"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_6B133D24-449A-CE97-1560-8E3A903A02A1"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_804CB6DB-1EB0-67C4-AFF3-2094F0490580">
  <cim:IdentifiedObject.mRID>_24D94238-1297-47CD-5C7E-C54BD19B52F8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>bus6</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_5A13E188-23CB-F2DE-D480-B87EA8A140DD"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_24D94238-1297-47CD-5C7E-C54BD19B52F8">
  <cim:IdentifiedObject.mRID>_24D94238-1297-47CD-5C7E-C54BD19B52F8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>bus6</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_804CB6DB-1EB0-67C4-AFF3-2094F0490580"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_6B133D24-449A-CE97-1560-8E3A903A02A1"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_C3C2B605-A2C3-A4CC-4CFF-BE908BF23699">
  <cim:IdentifiedObject.mRID>_5A45A716-5483-A745-79E3-1E649E5635B0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>bus7</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_5A13E188-23CB-F2DE-D480-B87EA8A140DD"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_5A45A716-5483-A745-79E3-1E649E5635B0">
  <cim:IdentifiedObject.mRID>_5A45A716-5483-A745-79E3-1E649E5635B0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>bus7</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_C3C2B605-A2C3-A4CC-4CFF-BE908BF23699"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_6B133D24-449A-CE97-1560-8E3A903A02A1"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_2E6619B0-E2E7-5137-BFDC-8B388107B553">
  <cim:IdentifiedObject.mRID>_35997177-3C44-D1C7-D85C-44F87B590E11</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>bus8</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_5A13E188-23CB-F2DE-D480-B87EA8A140DD"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_35997177-3C44-D1C7-D85C-44F87B590E11">
  <cim:IdentifiedObject.mRID>_35997177-3C44-D1C7-D85C-44F87B590E11</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>bus8</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_2E6619B0-E2E7-5137-BFDC-8B388107B553"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_6B133D24-449A-CE97-1560-8E3A903A02A1"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_F211B510-0D51-0A41-501C-931C3C5B29B2">
  <cim:IdentifiedObject.mRID>_483C4D60-21F4-B105-BA65-E2DED381C8C4</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>bus9</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_5A13E188-23CB-F2DE-D480-B87EA8A140DD"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_483C4D60-21F4-B105-BA65-E2DED381C8C4">
  <cim:IdentifiedObject.mRID>_483C4D60-21F4-B105-BA65-E2DED381C8C4</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>bus9</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_F211B510-0D51-0A41-501C-931C3C5B29B2"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_6B133D24-449A-CE97-1560-8E3A903A02A1"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_DCCC044B-9885-F35A-E8DA-94E8F4F49554">
  <cim:IdentifiedObject.mRID>_2D9B479F-A5DB-5D8C-28E1-A20ECAD473D6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>bus10</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_5A13E188-23CB-F2DE-D480-B87EA8A140DD"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_2D9B479F-A5DB-5D8C-28E1-A20ECAD473D6">
  <cim:IdentifiedObject.mRID>_2D9B479F-A5DB-5D8C-28E1-A20ECAD473D6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>bus10</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_DCCC044B-9885-F35A-E8DA-94E8F4F49554"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_6B133D24-449A-CE97-1560-8E3A903A02A1"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_FA4A58E8-81CD-5759-5FCC-97D768547B35">
  <cim:IdentifiedObject.mRID>_2B530FFB-A6C8-B239-6967-1C08DFC6A2B6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>bus11</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_5A13E188-23CB-F2DE-D480-B87EA8A140DD"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_2B530FFB-A6C8-B239-6967-1C08DFC6A2B6">
  <cim:IdentifiedObject.mRID>_2B530FFB-A6C8-B239-6967-1C08DFC6A2B6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>bus11</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_FA4A58E8-81CD-5759-5FCC-97D768547B35"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_6B133D24-449A-CE97-1560-8E3A903A02A1"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_2B97825D-8AC2-AD98-FED8-6C6A7EAB1F57">
  <cim:IdentifiedObject.mRID>_030D2A89-454F-70F4-7865-F79AC1BC0883</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>bus12</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_5A13E188-23CB-F2DE-D480-B87EA8A140DD"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_030D2A89-454F-70F4-7865-F79AC1BC0883">
  <cim:IdentifiedObject.mRID>_030D2A89-454F-70F4-7865-F79AC1BC0883</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>bus12</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_2B97825D-8AC2-AD98-FED8-6C6A7EAB1F57"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_6B133D24-449A-CE97-1560-8E3A903A02A1"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_FD550B2D-8503-9D17-3B2A-2DFD5AA63FDA">
  <cim:IdentifiedObject.mRID>_DAC6BEDE-336F-9AA0-4BB6-BC8ADC92A5B2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>bus13</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_5A13E188-23CB-F2DE-D480-B87EA8A140DD"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_DAC6BEDE-336F-9AA0-4BB6-BC8ADC92A5B2">
  <cim:IdentifiedObject.mRID>_DAC6BEDE-336F-9AA0-4BB6-BC8ADC92A5B2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>bus13</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_FD550B2D-8503-9D17-3B2A-2DFD5AA63FDA"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_6B133D24-449A-CE97-1560-8E3A903A02A1"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_87A5DF01-56EA-4266-8ABE-33500C6D580E">
  <cim:IdentifiedObject.mRID>_3C26EAA2-E271-127F-8F57-BE01BC6EC38F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>bus3_cap</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_5A13E188-23CB-F2DE-D480-B87EA8A140DD"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_3C26EAA2-E271-127F-8F57-BE01BC6EC38F">
  <cim:IdentifiedObject.mRID>_3C26EAA2-E271-127F-8F57-BE01BC6EC38F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>bus3_cap</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_87A5DF01-56EA-4266-8ABE-33500C6D580E"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_6B133D24-449A-CE97-1560-8E3A903A02A1"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_60023C5A-B18D-CB0C-042A-FDEAC4ED73EE">
  <cim:IdentifiedObject.mRID>_FE00C2B2-A409-690F-FAC9-841A45E0AA3F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>bus6_cap</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_5A13E188-23CB-F2DE-D480-B87EA8A140DD"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_FE00C2B2-A409-690F-FAC9-841A45E0AA3F">
  <cim:IdentifiedObject.mRID>_FE00C2B2-A409-690F-FAC9-841A45E0AA3F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>bus6_cap</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_60023C5A-B18D-CB0C-042A-FDEAC4ED73EE"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_6B133D24-449A-CE97-1560-8E3A903A02A1"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_1CF98D22-9AD2-AC7D-DB51-B5689BCD426C">
  <cim:IdentifiedObject.mRID>_110C2159-BD18-DDC5-0CBA-AAAB78532AAA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>bus2_cap</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_5A13E188-23CB-F2DE-D480-B87EA8A140DD"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_110C2159-BD18-DDC5-0CBA-AAAB78532AAA">
  <cim:IdentifiedObject.mRID>_110C2159-BD18-DDC5-0CBA-AAAB78532AAA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>bus2_cap</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_1CF98D22-9AD2-AC7D-DB51-B5689BCD426C"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_6B133D24-449A-CE97-1560-8E3A903A02A1"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_267229C3-EDDE-5417-AEC2-943FBB093E82">
  <cim:IdentifiedObject.mRID>_8DFB29D1-3AF7-1C74-9A6F-372417353EA6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>hvmv_sub_hsb</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_5A13E188-23CB-F2DE-D480-B87EA8A140DD"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_8DFB29D1-3AF7-1C74-9A6F-372417353EA6">
  <cim:IdentifiedObject.mRID>_8DFB29D1-3AF7-1C74-9A6F-372417353EA6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>hvmv_sub_hsb</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_267229C3-EDDE-5417-AEC2-943FBB093E82"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_6B133D24-449A-CE97-1560-8E3A903A02A1"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_FA02BF00-8A67-608B-C55A-6864721C1A98">
  <cim:IdentifiedObject.mRID>_AFFA60DF-942A-8917-5974-0F7C1588A778</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>regxfmr_hvmv_sub_lsb</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_5A13E188-23CB-F2DE-D480-B87EA8A140DD"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_AFFA60DF-942A-8917-5974-0F7C1588A778">
  <cim:IdentifiedObject.mRID>_AFFA60DF-942A-8917-5974-0F7C1588A778</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>regxfmr_hvmv_sub_lsb</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_FA02BF00-8A67-608B-C55A-6864721C1A98"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_6B133D24-449A-CE97-1560-8E3A903A02A1"/>
</cim:ConnectivityNode>
<cim:TopologicalIsland rdf:ID="_5A13E188-23CB-F2DE-D480-B87EA8A140DD">
  <cim:IdentifiedObject.mRID>_5A13E188-23CB-F2DE-D480-B87EA8A140DD</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ieee8500_Island</cim:IdentifiedObject.name>
  <cim:TopologicalIsland.AngleRefTopologicalNode rdf:resource="#_FE15F924-D0F4-85C1-2CAA-4380B3EBF8B7"/>
</cim:TopologicalIsland>
<cim:BaseVoltage rdf:ID="_E56FD409-CB8B-7DB0-0D7A-B30EF1A52BBD">
  <cim:IdentifiedObject.mRID>_E56FD409-CB8B-7DB0-0D7A-B30EF1A52BBD</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>BaseV_115.0000</cim:IdentifiedObject.name>
  <cim:BaseVoltage.nominalVoltage>115000</cim:BaseVoltage.nominalVoltage>
</cim:BaseVoltage>
<cim:BaseVoltage rdf:ID="_19E68E60-BBA5-BC6C-3448-5B65EE0D0D14">
  <cim:IdentifiedObject.mRID>_19E68E60-BBA5-BC6C-3448-5B65EE0D0D14</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>BaseV_12.4700</cim:IdentifiedObject.name>
  <cim:BaseVoltage.nominalVoltage>12470</cim:BaseVoltage.nominalVoltage>
</cim:BaseVoltage>
<cim:BaseVoltage rdf:ID="_5E71FAE2-6422-BC23-BF19-FB52946F88CC">
  <cim:IdentifiedObject.mRID>_5E71FAE2-6422-BC23-BF19-FB52946F88CC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>BaseV_0.4800</cim:IdentifiedObject.name>
  <cim:BaseVoltage.nominalVoltage>480</cim:BaseVoltage.nominalVoltage>
</cim:BaseVoltage>
<cim:BaseVoltage rdf:ID="_E629F057-91E8-84D6-6552-5B6117917A8E">
  <cim:IdentifiedObject.mRID>_E629F057-91E8-84D6-6552-5B6117917A8E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>BaseV_0.2080</cim:IdentifiedObject.name>
  <cim:BaseVoltage.nominalVoltage>208</cim:BaseVoltage.nominalVoltage>
</cim:BaseVoltage>
<cim:EnergySource rdf:ID="_4CBB9CAA-E0B7-9B12-FB6C-44C64C650E6F">
  <cim:IdentifiedObject.mRID>_4CBB9CAA-E0B7-9B12-FB6C-44C64C650E6F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>source</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B133D24-449A-CE97-1560-8E3A903A02A1"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_E56FD409-CB8B-7DB0-0D7A-B30EF1A52BBD"/>
  <cim:EnergySource.nominalVoltage>115000</cim:EnergySource.nominalVoltage>
  <cim:EnergySource.voltageMagnitude>120750</cim:EnergySource.voltageMagnitude>
  <cim:EnergySource.voltageAngle>0</cim:EnergySource.voltageAngle>
  <cim:EnergySource.r>0</cim:EnergySource.r>
  <cim:EnergySource.x>0.001</cim:EnergySource.x>
  <cim:EnergySource.r0>0</cim:EnergySource.r0>
  <cim:EnergySource.x0>0.001</cim:EnergySource.x0>
  <cim:PowerSystemResource.Location rdf:resource="#_DB3C0590-C848-DF7F-E5D2-2FCE34385719"/>
</cim:EnergySource>
<cim:Terminal rdf:ID="_D50B59F4-BBD2-77D2-C075-B7F278FFE2C3">
  <cim:IdentifiedObject.mRID>_D50B59F4-BBD2-77D2-C075-B7F278FFE2C3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>source_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_4CBB9CAA-E0B7-9B12-FB6C-44C64C650E6F"/>
  <cim:Terminal.ConnectivityNode rdf:resource="#_ED82004E-E661-F41D-DFC4-AA62B8D3AF65"/>
</cim:Terminal>
<cim:Location rdf:ID="_DB3C0590-C848-DF7F-E5D2-2FCE34385719">
  <cim:IdentifiedObject.mRID>_DB3C0590-C848-DF7F-E5D2-2FCE34385719</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>source_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_871BAD20-05E0-A7C3-5CF2-8FE884B8C293"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_E0596BDD-EE01-B88D-AF6B-39D57D9C23D5">
  <cim:PositionPoint.Location rdf:resource="#_DB3C0590-C848-DF7F-E5D2-2FCE34385719"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>0</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>0</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:LinearShuntCompensator rdf:ID="_0D088A31-A5F5-FF71-D9FD-77CFCC71C232">
  <cim:IdentifiedObject.mRID>_0D088A31-A5F5-FF71-D9FD-77CFCC71C232</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>capbank2a</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B133D24-449A-CE97-1560-8E3A903A02A1"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_19E68E60-BBA5-BC6C-3448-5B65EE0D0D14"/>
  <cim:ShuntCompensator.nomU>7200</cim:ShuntCompensator.nomU>
  <cim:LinearShuntCompensator.bPerSection>0.0057870370370370367</cim:LinearShuntCompensator.bPerSection>
  <cim:LinearShuntCompensator.gPerSection>0</cim:LinearShuntCompensator.gPerSection>
  <cim:ShuntCompensator.aVRDelay>100</cim:ShuntCompensator.aVRDelay>
  <cim:ShuntCompensator.phaseConnection rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#PhaseShuntConnectionKind.Y"/>
  <cim:ShuntCompensator.grounded>true</cim:ShuntCompensator.grounded>
  <cim:LinearShuntCompensator.b0PerSection>100</cim:LinearShuntCompensator.b0PerSection>
  <cim:LinearShuntCompensator.g0PerSection>0</cim:LinearShuntCompensator.g0PerSection>
  <cim:ShuntCompensator.normalSections>1</cim:ShuntCompensator.normalSections>
  <cim:ShuntCompensator.maximumSections>1</cim:ShuntCompensator.maximumSections>
  <cim:PowerSystemResource.Location rdf:resource="#_A3B12FA7-833F-10F6-462F-4858CFCC6830"/>
</cim:LinearShuntCompensator>
<cim:LinearShuntCompensatorPhase rdf:ID="_6225525C-D4C4-1C76-3AFD-4D0CEEAA42A2">
  <cim:IdentifiedObject.mRID>_6225525C-D4C4-1C76-3AFD-4D0CEEAA42A2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>capbank2a_A</cim:IdentifiedObject.name>
  <cim:ShuntCompensatorPhase.phase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#SinglePhaseKind.A"/>
  <cim:LinearShuntCompensatorPhase.bPerSection>0.0057870370370370367</cim:LinearShuntCompensatorPhase.bPerSection>
  <cim:LinearShuntCompensatorPhase.gPerSection>0</cim:LinearShuntCompensatorPhase.gPerSection>
  <cim:ShuntCompensatorPhase.normalSections>1</cim:ShuntCompensatorPhase.normalSections>
  <cim:ShuntCompensatorPhase.maximumSections>1</cim:ShuntCompensatorPhase.maximumSections>
  <cim:ShuntCompensatorPhase.ShuntCompensator rdf:resource="#_0D088A31-A5F5-FF71-D9FD-77CFCC71C232"/>
  <cim:PowerSystemResource.Location rdf:resource="#_A3B12FA7-833F-10F6-462F-4858CFCC6830"/>
</cim:LinearShuntCompensatorPhase>
<cim:Terminal rdf:ID="_5D942D77-005C-A91A-0DAE-CA118B688C86">
  <cim:IdentifiedObject.mRID>_5D942D77-005C-A91A-0DAE-CA118B688C86</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>capbank2a_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_0D088A31-A5F5-FF71-D9FD-77CFCC71C232"/>
  <cim:Terminal.ConnectivityNode rdf:resource="#_1B51FE27-A147-699E-63CD-BF614F362B24"/>
</cim:Terminal>
<cim:Location rdf:ID="_A3B12FA7-833F-10F6-462F-4858CFCC6830">
  <cim:IdentifiedObject.mRID>_A3B12FA7-833F-10F6-462F-4858CFCC6830</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>capbank2a_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_871BAD20-05E0-A7C3-5CF2-8FE884B8C293"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_58A00C5C-4C94-DDAD-DE7A-051C1B898D12">
  <cim:PositionPoint.Location rdf:resource="#_A3B12FA7-833F-10F6-462F-4858CFCC6830"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1693275.03613046</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>12276265</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:LinearShuntCompensator rdf:ID="_C42F097C-6286-A78C-CDDA-3E015D002975">
  <cim:IdentifiedObject.mRID>_C42F097C-6286-A78C-CDDA-3E015D002975</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>capbank2b</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B133D24-449A-CE97-1560-8E3A903A02A1"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_19E68E60-BBA5-BC6C-3448-5B65EE0D0D14"/>
  <cim:ShuntCompensator.nomU>7200</cim:ShuntCompensator.nomU>
  <cim:LinearShuntCompensator.bPerSection>0.0057870370370370367</cim:LinearShuntCompensator.bPerSection>
  <cim:LinearShuntCompensator.gPerSection>0</cim:LinearShuntCompensator.gPerSection>
  <cim:ShuntCompensator.aVRDelay>101</cim:ShuntCompensator.aVRDelay>
  <cim:ShuntCompensator.phaseConnection rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#PhaseShuntConnectionKind.Y"/>
  <cim:ShuntCompensator.grounded>true</cim:ShuntCompensator.grounded>
  <cim:LinearShuntCompensator.b0PerSection>101</cim:LinearShuntCompensator.b0PerSection>
  <cim:LinearShuntCompensator.g0PerSection>0</cim:LinearShuntCompensator.g0PerSection>
  <cim:ShuntCompensator.normalSections>1</cim:ShuntCompensator.normalSections>
  <cim:ShuntCompensator.maximumSections>1</cim:ShuntCompensator.maximumSections>
  <cim:PowerSystemResource.Location rdf:resource="#_CEBE1DE2-44D9-7927-D042-F2F718675701"/>
</cim:LinearShuntCompensator>
<cim:LinearShuntCompensatorPhase rdf:ID="_0DCC4DA0-F2FB-B1CC-0956-2C7AABD0D2A2">
  <cim:IdentifiedObject.mRID>_0DCC4DA0-F2FB-B1CC-0956-2C7AABD0D2A2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>capbank2b_B</cim:IdentifiedObject.name>
  <cim:ShuntCompensatorPhase.phase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#SinglePhaseKind.B"/>
  <cim:LinearShuntCompensatorPhase.bPerSection>0.0057870370370370367</cim:LinearShuntCompensatorPhase.bPerSection>
  <cim:LinearShuntCompensatorPhase.gPerSection>0</cim:LinearShuntCompensatorPhase.gPerSection>
  <cim:ShuntCompensatorPhase.normalSections>1</cim:ShuntCompensatorPhase.normalSections>
  <cim:ShuntCompensatorPhase.maximumSections>1</cim:ShuntCompensatorPhase.maximumSections>
  <cim:ShuntCompensatorPhase.ShuntCompensator rdf:resource="#_C42F097C-6286-A78C-CDDA-3E015D002975"/>
  <cim:PowerSystemResource.Location rdf:resource="#_CEBE1DE2-44D9-7927-D042-F2F718675701"/>
</cim:LinearShuntCompensatorPhase>
<cim:Terminal rdf:ID="_87502C0B-4363-B991-74F0-4D2A1622AD3E">
  <cim:IdentifiedObject.mRID>_87502C0B-4363-B991-74F0-4D2A1622AD3E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>capbank2b_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_C42F097C-6286-A78C-CDDA-3E015D002975"/>
  <cim:Terminal.ConnectivityNode rdf:resource="#_1B51FE27-A147-699E-63CD-BF614F362B24"/>
</cim:Terminal>
<cim:Location rdf:ID="_CEBE1DE2-44D9-7927-D042-F2F718675701">
  <cim:IdentifiedObject.mRID>_CEBE1DE2-44D9-7927-D042-F2F718675701</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>capbank2b_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_871BAD20-05E0-A7C3-5CF2-8FE884B8C293"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_D71D7487-13EB-6440-936C-806ECD385BDA">
  <cim:PositionPoint.Location rdf:resource="#_CEBE1DE2-44D9-7927-D042-F2F718675701"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1693275.03613046</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>12276265</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:LinearShuntCompensator rdf:ID="_1AB49BE0-B435-314C-935F-423A8B2B851B">
  <cim:IdentifiedObject.mRID>_1AB49BE0-B435-314C-935F-423A8B2B851B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>capbank2c</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B133D24-449A-CE97-1560-8E3A903A02A1"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_19E68E60-BBA5-BC6C-3448-5B65EE0D0D14"/>
  <cim:ShuntCompensator.nomU>7200</cim:ShuntCompensator.nomU>
  <cim:LinearShuntCompensator.bPerSection>0.0057870370370370367</cim:LinearShuntCompensator.bPerSection>
  <cim:LinearShuntCompensator.gPerSection>0</cim:LinearShuntCompensator.gPerSection>
  <cim:ShuntCompensator.aVRDelay>102</cim:ShuntCompensator.aVRDelay>
  <cim:ShuntCompensator.phaseConnection rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#PhaseShuntConnectionKind.Y"/>
  <cim:ShuntCompensator.grounded>true</cim:ShuntCompensator.grounded>
  <cim:LinearShuntCompensator.b0PerSection>102</cim:LinearShuntCompensator.b0PerSection>
  <cim:LinearShuntCompensator.g0PerSection>0</cim:LinearShuntCompensator.g0PerSection>
  <cim:ShuntCompensator.normalSections>1</cim:ShuntCompensator.normalSections>
  <cim:ShuntCompensator.maximumSections>1</cim:ShuntCompensator.maximumSections>
  <cim:PowerSystemResource.Location rdf:resource="#_2262F793-F566-537D-8C3C-D0B6C34EC51E"/>
</cim:LinearShuntCompensator>
<cim:LinearShuntCompensatorPhase rdf:ID="_BD272E23-84B5-E3F5-9D86-0B2102A3A4B6">
  <cim:IdentifiedObject.mRID>_BD272E23-84B5-E3F5-9D86-0B2102A3A4B6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>capbank2c_C</cim:IdentifiedObject.name>
  <cim:ShuntCompensatorPhase.phase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#SinglePhaseKind.C"/>
  <cim:LinearShuntCompensatorPhase.bPerSection>0.0057870370370370367</cim:LinearShuntCompensatorPhase.bPerSection>
  <cim:LinearShuntCompensatorPhase.gPerSection>0</cim:LinearShuntCompensatorPhase.gPerSection>
  <cim:ShuntCompensatorPhase.normalSections>1</cim:ShuntCompensatorPhase.normalSections>
  <cim:ShuntCompensatorPhase.maximumSections>1</cim:ShuntCompensatorPhase.maximumSections>
  <cim:ShuntCompensatorPhase.ShuntCompensator rdf:resource="#_1AB49BE0-B435-314C-935F-423A8B2B851B"/>
  <cim:PowerSystemResource.Location rdf:resource="#_2262F793-F566-537D-8C3C-D0B6C34EC51E"/>
</cim:LinearShuntCompensatorPhase>
<cim:Terminal rdf:ID="_15A49992-94A7-32DE-58EF-81DE06BC5EB6">
  <cim:IdentifiedObject.mRID>_15A49992-94A7-32DE-58EF-81DE06BC5EB6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>capbank2c_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_1AB49BE0-B435-314C-935F-423A8B2B851B"/>
  <cim:Terminal.ConnectivityNode rdf:resource="#_1B51FE27-A147-699E-63CD-BF614F362B24"/>
</cim:Terminal>
<cim:Location rdf:ID="_2262F793-F566-537D-8C3C-D0B6C34EC51E">
  <cim:IdentifiedObject.mRID>_2262F793-F566-537D-8C3C-D0B6C34EC51E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>capbank2c_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_871BAD20-05E0-A7C3-5CF2-8FE884B8C293"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_D1475127-F3B0-ADE3-C205-883146C27DCE">
  <cim:PositionPoint.Location rdf:resource="#_2262F793-F566-537D-8C3C-D0B6C34EC51E"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1693275.03613046</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>12276265</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:LinearShuntCompensator rdf:ID="_AAC86D39-6307-D232-4150-315DA42C587D">
  <cim:IdentifiedObject.mRID>_AAC86D39-6307-D232-4150-315DA42C587D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>capbank1a</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B133D24-449A-CE97-1560-8E3A903A02A1"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_19E68E60-BBA5-BC6C-3448-5B65EE0D0D14"/>
  <cim:ShuntCompensator.nomU>7200</cim:ShuntCompensator.nomU>
  <cim:LinearShuntCompensator.bPerSection>0.0057870370370370367</cim:LinearShuntCompensator.bPerSection>
  <cim:LinearShuntCompensator.gPerSection>0</cim:LinearShuntCompensator.gPerSection>
  <cim:ShuntCompensator.aVRDelay>100</cim:ShuntCompensator.aVRDelay>
  <cim:ShuntCompensator.phaseConnection rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#PhaseShuntConnectionKind.Y"/>
  <cim:ShuntCompensator.grounded>true</cim:ShuntCompensator.grounded>
  <cim:LinearShuntCompensator.b0PerSection>100</cim:LinearShuntCompensator.b0PerSection>
  <cim:LinearShuntCompensator.g0PerSection>0</cim:LinearShuntCompensator.g0PerSection>
  <cim:ShuntCompensator.normalSections>1</cim:ShuntCompensator.normalSections>
  <cim:ShuntCompensator.maximumSections>1</cim:ShuntCompensator.maximumSections>
  <cim:PowerSystemResource.Location rdf:resource="#_6B4951FB-FBD4-CD4A-95EC-3A9A0D23CFB7"/>
</cim:LinearShuntCompensator>
<cim:LinearShuntCompensatorPhase rdf:ID="_B20BF9B4-B970-BECD-3014-005B1CE2B2DC">
  <cim:IdentifiedObject.mRID>_B20BF9B4-B970-BECD-3014-005B1CE2B2DC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>capbank1a_A</cim:IdentifiedObject.name>
  <cim:ShuntCompensatorPhase.phase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#SinglePhaseKind.A"/>
  <cim:LinearShuntCompensatorPhase.bPerSection>0.0057870370370370367</cim:LinearShuntCompensatorPhase.bPerSection>
  <cim:LinearShuntCompensatorPhase.gPerSection>0</cim:LinearShuntCompensatorPhase.gPerSection>
  <cim:ShuntCompensatorPhase.normalSections>1</cim:ShuntCompensatorPhase.normalSections>
  <cim:ShuntCompensatorPhase.maximumSections>1</cim:ShuntCompensatorPhase.maximumSections>
  <cim:ShuntCompensatorPhase.ShuntCompensator rdf:resource="#_AAC86D39-6307-D232-4150-315DA42C587D"/>
  <cim:PowerSystemResource.Location rdf:resource="#_6B4951FB-FBD4-CD4A-95EC-3A9A0D23CFB7"/>
</cim:LinearShuntCompensatorPhase>
<cim:Terminal rdf:ID="_6FF54669-4E30-AB74-4DF1-000F2FDAA3FF">
  <cim:IdentifiedObject.mRID>_6FF54669-4E30-AB74-4DF1-000F2FDAA3FF</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>capbank1a_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_AAC86D39-6307-D232-4150-315DA42C587D"/>
  <cim:Terminal.ConnectivityNode rdf:resource="#_5171C21C-1EEC-AB9F-85AA-051B74F0B590"/>
</cim:Terminal>
<cim:Location rdf:ID="_6B4951FB-FBD4-CD4A-95EC-3A9A0D23CFB7">
  <cim:IdentifiedObject.mRID>_6B4951FB-FBD4-CD4A-95EC-3A9A0D23CFB7</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>capbank1a_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_871BAD20-05E0-A7C3-5CF2-8FE884B8C293"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_86AD201F-0F58-50C2-909E-CC474D15252C">
  <cim:PositionPoint.Location rdf:resource="#_6B4951FB-FBD4-CD4A-95EC-3A9A0D23CFB7"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1687041.43612465</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>12275413.3733521</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:LinearShuntCompensator rdf:ID="_87C6E09D-77F5-4282-CCEF-18706FF9550C">
  <cim:IdentifiedObject.mRID>_87C6E09D-77F5-4282-CCEF-18706FF9550C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>capbank1b</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B133D24-449A-CE97-1560-8E3A903A02A1"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_19E68E60-BBA5-BC6C-3448-5B65EE0D0D14"/>
  <cim:ShuntCompensator.nomU>7200</cim:ShuntCompensator.nomU>
  <cim:LinearShuntCompensator.bPerSection>0.0057870370370370367</cim:LinearShuntCompensator.bPerSection>
  <cim:LinearShuntCompensator.gPerSection>0</cim:LinearShuntCompensator.gPerSection>
  <cim:ShuntCompensator.aVRDelay>101</cim:ShuntCompensator.aVRDelay>
  <cim:ShuntCompensator.phaseConnection rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#PhaseShuntConnectionKind.Y"/>
  <cim:ShuntCompensator.grounded>true</cim:ShuntCompensator.grounded>
  <cim:LinearShuntCompensator.b0PerSection>101</cim:LinearShuntCompensator.b0PerSection>
  <cim:LinearShuntCompensator.g0PerSection>0</cim:LinearShuntCompensator.g0PerSection>
  <cim:ShuntCompensator.normalSections>1</cim:ShuntCompensator.normalSections>
  <cim:ShuntCompensator.maximumSections>1</cim:ShuntCompensator.maximumSections>
  <cim:PowerSystemResource.Location rdf:resource="#_891B6519-7AF1-3199-DF27-C44FBAC4AE66"/>
</cim:LinearShuntCompensator>
<cim:LinearShuntCompensatorPhase rdf:ID="_E1EE24C4-F9EF-44CF-08B2-EFFC7FCA25AE">
  <cim:IdentifiedObject.mRID>_E1EE24C4-F9EF-44CF-08B2-EFFC7FCA25AE</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>capbank1b_B</cim:IdentifiedObject.name>
  <cim:ShuntCompensatorPhase.phase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#SinglePhaseKind.B"/>
  <cim:LinearShuntCompensatorPhase.bPerSection>0.0057870370370370367</cim:LinearShuntCompensatorPhase.bPerSection>
  <cim:LinearShuntCompensatorPhase.gPerSection>0</cim:LinearShuntCompensatorPhase.gPerSection>
  <cim:ShuntCompensatorPhase.normalSections>1</cim:ShuntCompensatorPhase.normalSections>
  <cim:ShuntCompensatorPhase.maximumSections>1</cim:ShuntCompensatorPhase.maximumSections>
  <cim:ShuntCompensatorPhase.ShuntCompensator rdf:resource="#_87C6E09D-77F5-4282-CCEF-18706FF9550C"/>
  <cim:PowerSystemResource.Location rdf:resource="#_891B6519-7AF1-3199-DF27-C44FBAC4AE66"/>
</cim:LinearShuntCompensatorPhase>
<cim:Terminal rdf:ID="_3FDB715D-39CE-8A0D-4B50-3DDDA8CD6C0D">
  <cim:IdentifiedObject.mRID>_3FDB715D-39CE-8A0D-4B50-3DDDA8CD6C0D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>capbank1b_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_87C6E09D-77F5-4282-CCEF-18706FF9550C"/>
  <cim:Terminal.ConnectivityNode rdf:resource="#_5171C21C-1EEC-AB9F-85AA-051B74F0B590"/>
</cim:Terminal>
<cim:Location rdf:ID="_891B6519-7AF1-3199-DF27-C44FBAC4AE66">
  <cim:IdentifiedObject.mRID>_891B6519-7AF1-3199-DF27-C44FBAC4AE66</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>capbank1b_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_871BAD20-05E0-A7C3-5CF2-8FE884B8C293"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_51FDC10D-3E78-B495-E886-A80ACDEBAB83">
  <cim:PositionPoint.Location rdf:resource="#_891B6519-7AF1-3199-DF27-C44FBAC4AE66"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1687041.43612465</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>12275413.3733521</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:LinearShuntCompensator rdf:ID="_252CD41E-AC96-3894-5754-8E13D00F16FE">
  <cim:IdentifiedObject.mRID>_252CD41E-AC96-3894-5754-8E13D00F16FE</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>capbank1c</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B133D24-449A-CE97-1560-8E3A903A02A1"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_19E68E60-BBA5-BC6C-3448-5B65EE0D0D14"/>
  <cim:ShuntCompensator.nomU>7200</cim:ShuntCompensator.nomU>
  <cim:LinearShuntCompensator.bPerSection>0.0057870370370370367</cim:LinearShuntCompensator.bPerSection>
  <cim:LinearShuntCompensator.gPerSection>0</cim:LinearShuntCompensator.gPerSection>
  <cim:ShuntCompensator.aVRDelay>102</cim:ShuntCompensator.aVRDelay>
  <cim:ShuntCompensator.phaseConnection rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#PhaseShuntConnectionKind.Y"/>
  <cim:ShuntCompensator.grounded>true</cim:ShuntCompensator.grounded>
  <cim:LinearShuntCompensator.b0PerSection>102</cim:LinearShuntCompensator.b0PerSection>
  <cim:LinearShuntCompensator.g0PerSection>0</cim:LinearShuntCompensator.g0PerSection>
  <cim:ShuntCompensator.normalSections>1</cim:ShuntCompensator.normalSections>
  <cim:ShuntCompensator.maximumSections>1</cim:ShuntCompensator.maximumSections>
  <cim:PowerSystemResource.Location rdf:resource="#_D7F83E81-85BE-F22B-0D3D-B4A90E6CE9DA"/>
</cim:LinearShuntCompensator>
<cim:LinearShuntCompensatorPhase rdf:ID="_8E227FB1-C932-76B7-FEC3-96BF7FA0FC87">
  <cim:IdentifiedObject.mRID>_8E227FB1-C932-76B7-FEC3-96BF7FA0FC87</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>capbank1c_C</cim:IdentifiedObject.name>
  <cim:ShuntCompensatorPhase.phase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#SinglePhaseKind.C"/>
  <cim:LinearShuntCompensatorPhase.bPerSection>0.0057870370370370367</cim:LinearShuntCompensatorPhase.bPerSection>
  <cim:LinearShuntCompensatorPhase.gPerSection>0</cim:LinearShuntCompensatorPhase.gPerSection>
  <cim:ShuntCompensatorPhase.normalSections>1</cim:ShuntCompensatorPhase.normalSections>
  <cim:ShuntCompensatorPhase.maximumSections>1</cim:ShuntCompensatorPhase.maximumSections>
  <cim:ShuntCompensatorPhase.ShuntCompensator rdf:resource="#_252CD41E-AC96-3894-5754-8E13D00F16FE"/>
  <cim:PowerSystemResource.Location rdf:resource="#_D7F83E81-85BE-F22B-0D3D-B4A90E6CE9DA"/>
</cim:LinearShuntCompensatorPhase>
<cim:Terminal rdf:ID="_FC631DA2-1FF3-C786-1F09-CADFFE4EB673">
  <cim:IdentifiedObject.mRID>_FC631DA2-1FF3-C786-1F09-CADFFE4EB673</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>capbank1c_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_252CD41E-AC96-3894-5754-8E13D00F16FE"/>
  <cim:Terminal.ConnectivityNode rdf:resource="#_5171C21C-1EEC-AB9F-85AA-051B74F0B590"/>
</cim:Terminal>
<cim:Location rdf:ID="_D7F83E81-85BE-F22B-0D3D-B4A90E6CE9DA">
  <cim:IdentifiedObject.mRID>_D7F83E81-85BE-F22B-0D3D-B4A90E6CE9DA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>capbank1c_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_871BAD20-05E0-A7C3-5CF2-8FE884B8C293"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_8F075B95-16FC-766E-06D9-FBF1F59D7679">
  <cim:PositionPoint.Location rdf:resource="#_D7F83E81-85BE-F22B-0D3D-B4A90E6CE9DA"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1687041.43612465</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>12275413.3733521</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:LinearShuntCompensator rdf:ID="_6606FC1D-BA44-83E4-8A40-F170038DD1E2">
  <cim:IdentifiedObject.mRID>_6606FC1D-BA44-83E4-8A40-F170038DD1E2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>capbank0a</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B133D24-449A-CE97-1560-8E3A903A02A1"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_19E68E60-BBA5-BC6C-3448-5B65EE0D0D14"/>
  <cim:ShuntCompensator.nomU>7200</cim:ShuntCompensator.nomU>
  <cim:LinearShuntCompensator.bPerSection>0.007716049382716049</cim:LinearShuntCompensator.bPerSection>
  <cim:LinearShuntCompensator.gPerSection>0</cim:LinearShuntCompensator.gPerSection>
  <cim:ShuntCompensator.aVRDelay>100</cim:ShuntCompensator.aVRDelay>
  <cim:ShuntCompensator.phaseConnection rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#PhaseShuntConnectionKind.Y"/>
  <cim:ShuntCompensator.grounded>true</cim:ShuntCompensator.grounded>
  <cim:LinearShuntCompensator.b0PerSection>100</cim:LinearShuntCompensator.b0PerSection>
  <cim:LinearShuntCompensator.g0PerSection>0</cim:LinearShuntCompensator.g0PerSection>
  <cim:ShuntCompensator.normalSections>1</cim:ShuntCompensator.normalSections>
  <cim:ShuntCompensator.maximumSections>1</cim:ShuntCompensator.maximumSections>
  <cim:PowerSystemResource.Location rdf:resource="#_436052C4-DD51-F092-9990-BE3C0EB23553"/>
</cim:LinearShuntCompensator>
<cim:LinearShuntCompensatorPhase rdf:ID="_2890536F-0D43-3C76-B1EF-A5EEBB7A27D8">
  <cim:IdentifiedObject.mRID>_2890536F-0D43-3C76-B1EF-A5EEBB7A27D8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>capbank0a_A</cim:IdentifiedObject.name>
  <cim:ShuntCompensatorPhase.phase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#SinglePhaseKind.A"/>
  <cim:LinearShuntCompensatorPhase.bPerSection>0.007716049382716049</cim:LinearShuntCompensatorPhase.bPerSection>
  <cim:LinearShuntCompensatorPhase.gPerSection>0</cim:LinearShuntCompensatorPhase.gPerSection>
  <cim:ShuntCompensatorPhase.normalSections>1</cim:ShuntCompensatorPhase.normalSections>
  <cim:ShuntCompensatorPhase.maximumSections>1</cim:ShuntCompensatorPhase.maximumSections>
  <cim:ShuntCompensatorPhase.ShuntCompensator rdf:resource="#_6606FC1D-BA44-83E4-8A40-F170038DD1E2"/>
  <cim:PowerSystemResource.Location rdf:resource="#_436052C4-DD51-F092-9990-BE3C0EB23553"/>
</cim:LinearShuntCompensatorPhase>
<cim:Terminal rdf:ID="_9D31A1F6-82FE-EF8A-785E-83CCCF5F112B">
  <cim:IdentifiedObject.mRID>_9D31A1F6-82FE-EF8A-785E-83CCCF5F112B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>capbank0a_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_6606FC1D-BA44-83E4-8A40-F170038DD1E2"/>
  <cim:Terminal.ConnectivityNode rdf:resource="#_24D94238-1297-47CD-5C7E-C54BD19B52F8"/>
</cim:Terminal>
<cim:Location rdf:ID="_436052C4-DD51-F092-9990-BE3C0EB23553">
  <cim:IdentifiedObject.mRID>_436052C4-DD51-F092-9990-BE3C0EB23553</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>capbank0a_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_871BAD20-05E0-A7C3-5CF2-8FE884B8C293"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_CFF8E214-55DC-7601-EB40-FA69E10E0FE9">
  <cim:PositionPoint.Location rdf:resource="#_436052C4-DD51-F092-9990-BE3C0EB23553"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1673069.33294364</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>12284208.7264483</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:LinearShuntCompensator rdf:ID="_4E07BC7B-5EAA-662A-DE6C-BBF773849C77">
  <cim:IdentifiedObject.mRID>_4E07BC7B-5EAA-662A-DE6C-BBF773849C77</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>capbank0b</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B133D24-449A-CE97-1560-8E3A903A02A1"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_19E68E60-BBA5-BC6C-3448-5B65EE0D0D14"/>
  <cim:ShuntCompensator.nomU>7200</cim:ShuntCompensator.nomU>
  <cim:LinearShuntCompensator.bPerSection>0.007716049382716049</cim:LinearShuntCompensator.bPerSection>
  <cim:LinearShuntCompensator.gPerSection>0</cim:LinearShuntCompensator.gPerSection>
  <cim:ShuntCompensator.aVRDelay>101</cim:ShuntCompensator.aVRDelay>
  <cim:ShuntCompensator.phaseConnection rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#PhaseShuntConnectionKind.Y"/>
  <cim:ShuntCompensator.grounded>true</cim:ShuntCompensator.grounded>
  <cim:LinearShuntCompensator.b0PerSection>101</cim:LinearShuntCompensator.b0PerSection>
  <cim:LinearShuntCompensator.g0PerSection>0</cim:LinearShuntCompensator.g0PerSection>
  <cim:ShuntCompensator.normalSections>1</cim:ShuntCompensator.normalSections>
  <cim:ShuntCompensator.maximumSections>1</cim:ShuntCompensator.maximumSections>
  <cim:PowerSystemResource.Location rdf:resource="#_6ED1933B-73F7-D30A-5037-FA0EEAF72A22"/>
</cim:LinearShuntCompensator>
<cim:LinearShuntCompensatorPhase rdf:ID="_EFC2BF2C-E0F1-FB35-77B1-07B26C65CF1D">
  <cim:IdentifiedObject.mRID>_EFC2BF2C-E0F1-FB35-77B1-07B26C65CF1D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>capbank0b_B</cim:IdentifiedObject.name>
  <cim:ShuntCompensatorPhase.phase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#SinglePhaseKind.B"/>
  <cim:LinearShuntCompensatorPhase.bPerSection>0.007716049382716049</cim:LinearShuntCompensatorPhase.bPerSection>
  <cim:LinearShuntCompensatorPhase.gPerSection>0</cim:LinearShuntCompensatorPhase.gPerSection>
  <cim:ShuntCompensatorPhase.normalSections>1</cim:ShuntCompensatorPhase.normalSections>
  <cim:ShuntCompensatorPhase.maximumSections>1</cim:ShuntCompensatorPhase.maximumSections>
  <cim:ShuntCompensatorPhase.ShuntCompensator rdf:resource="#_4E07BC7B-5EAA-662A-DE6C-BBF773849C77"/>
  <cim:PowerSystemResource.Location rdf:resource="#_6ED1933B-73F7-D30A-5037-FA0EEAF72A22"/>
</cim:LinearShuntCompensatorPhase>
<cim:Terminal rdf:ID="_D55E8FC9-CA14-4377-CFB0-0A595C2AF224">
  <cim:IdentifiedObject.mRID>_D55E8FC9-CA14-4377-CFB0-0A595C2AF224</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>capbank0b_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_4E07BC7B-5EAA-662A-DE6C-BBF773849C77"/>
  <cim:Terminal.ConnectivityNode rdf:resource="#_24D94238-1297-47CD-5C7E-C54BD19B52F8"/>
</cim:Terminal>
<cim:Location rdf:ID="_6ED1933B-73F7-D30A-5037-FA0EEAF72A22">
  <cim:IdentifiedObject.mRID>_6ED1933B-73F7-D30A-5037-FA0EEAF72A22</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>capbank0b_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_871BAD20-05E0-A7C3-5CF2-8FE884B8C293"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_C57E5E5E-968F-E5DA-EB84-AB937FD70CC5">
  <cim:PositionPoint.Location rdf:resource="#_6ED1933B-73F7-D30A-5037-FA0EEAF72A22"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1673069.33294364</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>12284208.7264483</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:LinearShuntCompensator rdf:ID="_F7A7F26C-2DAB-4A6F-CBAA-19640ED1C113">
  <cim:IdentifiedObject.mRID>_F7A7F26C-2DAB-4A6F-CBAA-19640ED1C113</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>capbank0c</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B133D24-449A-CE97-1560-8E3A903A02A1"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_19E68E60-BBA5-BC6C-3448-5B65EE0D0D14"/>
  <cim:ShuntCompensator.nomU>7200</cim:ShuntCompensator.nomU>
  <cim:LinearShuntCompensator.bPerSection>0.007716049382716049</cim:LinearShuntCompensator.bPerSection>
  <cim:LinearShuntCompensator.gPerSection>0</cim:LinearShuntCompensator.gPerSection>
  <cim:ShuntCompensator.aVRDelay>102</cim:ShuntCompensator.aVRDelay>
  <cim:ShuntCompensator.phaseConnection rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#PhaseShuntConnectionKind.Y"/>
  <cim:ShuntCompensator.grounded>true</cim:ShuntCompensator.grounded>
  <cim:LinearShuntCompensator.b0PerSection>102</cim:LinearShuntCompensator.b0PerSection>
  <cim:LinearShuntCompensator.g0PerSection>0</cim:LinearShuntCompensator.g0PerSection>
  <cim:ShuntCompensator.normalSections>1</cim:ShuntCompensator.normalSections>
  <cim:ShuntCompensator.maximumSections>1</cim:ShuntCompensator.maximumSections>
  <cim:PowerSystemResource.Location rdf:resource="#_88D69272-A7C1-DC24-481D-34362B298B7F"/>
</cim:LinearShuntCompensator>
<cim:LinearShuntCompensatorPhase rdf:ID="_0AC03BB7-3C31-60C5-747A-39066CF6351A">
  <cim:IdentifiedObject.mRID>_0AC03BB7-3C31-60C5-747A-39066CF6351A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>capbank0c_C</cim:IdentifiedObject.name>
  <cim:ShuntCompensatorPhase.phase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#SinglePhaseKind.C"/>
  <cim:LinearShuntCompensatorPhase.bPerSection>0.007716049382716049</cim:LinearShuntCompensatorPhase.bPerSection>
  <cim:LinearShuntCompensatorPhase.gPerSection>0</cim:LinearShuntCompensatorPhase.gPerSection>
  <cim:ShuntCompensatorPhase.normalSections>1</cim:ShuntCompensatorPhase.normalSections>
  <cim:ShuntCompensatorPhase.maximumSections>1</cim:ShuntCompensatorPhase.maximumSections>
  <cim:ShuntCompensatorPhase.ShuntCompensator rdf:resource="#_F7A7F26C-2DAB-4A6F-CBAA-19640ED1C113"/>
  <cim:PowerSystemResource.Location rdf:resource="#_88D69272-A7C1-DC24-481D-34362B298B7F"/>
</cim:LinearShuntCompensatorPhase>
<cim:Terminal rdf:ID="_B6E60B62-2B33-0EAD-7A54-723E2C2067D3">
  <cim:IdentifiedObject.mRID>_B6E60B62-2B33-0EAD-7A54-723E2C2067D3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>capbank0c_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_F7A7F26C-2DAB-4A6F-CBAA-19640ED1C113"/>
  <cim:Terminal.ConnectivityNode rdf:resource="#_24D94238-1297-47CD-5C7E-C54BD19B52F8"/>
</cim:Terminal>
<cim:Location rdf:ID="_88D69272-A7C1-DC24-481D-34362B298B7F">
  <cim:IdentifiedObject.mRID>_88D69272-A7C1-DC24-481D-34362B298B7F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>capbank0c_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_871BAD20-05E0-A7C3-5CF2-8FE884B8C293"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_C9B077D6-6319-9BF8-9B85-5E1C5E95DD16">
  <cim:PositionPoint.Location rdf:resource="#_88D69272-A7C1-DC24-481D-34362B298B7F"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1673069.33294364</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>12284208.7264483</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:LinearShuntCompensator rdf:ID="_6DDA2D55-C05F-1637-0527-D94C9565B185">
  <cim:IdentifiedObject.mRID>_6DDA2D55-C05F-1637-0527-D94C9565B185</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>capbank3</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B133D24-449A-CE97-1560-8E3A903A02A1"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_19E68E60-BBA5-BC6C-3448-5B65EE0D0D14"/>
  <cim:ShuntCompensator.nomU>12471.120000000001</cim:ShuntCompensator.nomU>
  <cim:LinearShuntCompensator.bPerSection>0.0057867083327147106</cim:LinearShuntCompensator.bPerSection>
  <cim:LinearShuntCompensator.gPerSection>0</cim:LinearShuntCompensator.gPerSection>
  <cim:ShuntCompensator.aVRDelay>0</cim:ShuntCompensator.aVRDelay>
  <cim:ShuntCompensator.phaseConnection rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#PhaseShuntConnectionKind.Y"/>
  <cim:ShuntCompensator.grounded>true</cim:ShuntCompensator.grounded>
  <cim:LinearShuntCompensator.b0PerSection>0</cim:LinearShuntCompensator.b0PerSection>
  <cim:LinearShuntCompensator.g0PerSection>0</cim:LinearShuntCompensator.g0PerSection>
  <cim:ShuntCompensator.normalSections>1</cim:ShuntCompensator.normalSections>
  <cim:ShuntCompensator.maximumSections>1</cim:ShuntCompensator.maximumSections>
  <cim:PowerSystemResource.Location rdf:resource="#_6709E470-0F7A-4BE0-E475-E1252FDD3AB3"/>
</cim:LinearShuntCompensator>
<cim:Terminal rdf:ID="_57383DB4-5185-55A6-CA6F-231D844AE5E6">
  <cim:IdentifiedObject.mRID>_57383DB4-5185-55A6-CA6F-231D844AE5E6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>capbank3_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_6DDA2D55-C05F-1637-0527-D94C9565B185"/>
  <cim:Terminal.ConnectivityNode rdf:resource="#_030D2A89-454F-70F4-7865-F79AC1BC0883"/>
</cim:Terminal>
<cim:Location rdf:ID="_6709E470-0F7A-4BE0-E475-E1252FDD3AB3">
  <cim:IdentifiedObject.mRID>_6709E470-0F7A-4BE0-E475-E1252FDD3AB3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>capbank3_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_871BAD20-05E0-A7C3-5CF2-8FE884B8C293"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_A6A1F2D8-8A45-7EAF-F581-C6CB07221056">
  <cim:PositionPoint.Location rdf:resource="#_6709E470-0F7A-4BE0-E475-E1252FDD3AB3"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1672458.68078307</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>12265257.6485427</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:RegulatingControl rdf:ID="_41E2C304-CD16-88C4-5742-E44AA355D7A5">
  <cim:IdentifiedObject.mRID>_41E2C304-CD16-88C4-5742-E44AA355D7A5</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>capbank2a_ctrl</cim:IdentifiedObject.name>
  <cim:PowerSystemResource.Location rdf:resource="#_A3B12FA7-833F-10F6-462F-4858CFCC6830"/>
  <cim:RegulatingControl.RegulatingCondEq rdf:resource="#_0D088A31-A5F5-FF71-D9FD-77CFCC71C232"/>
  <cim:RegulatingControl.Terminal rdf:resource="#_9003E2AA-50AF-AD57-DF9D-E21C436D30BE"/>
  <cim:RegulatingControl.monitoredPhase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#PhaseCode.A"/>
  <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#RegulatingControlModeKind.reactivePower"/>
  <cim:RegulatingControl.discrete>true</cim:RegulatingControl.discrete>
  <cim:RegulatingControl.enabled>true</cim:RegulatingControl.enabled>
  <cim:RegulatingControl.targetValue>-37500</cim:RegulatingControl.targetValue>
  <cim:RegulatingControl.targetDeadband>-375000</cim:RegulatingControl.targetDeadband>
</cim:RegulatingControl>
<cim:RegulatingControl rdf:ID="_25469544-5893-84B4-DD72-DF7A2D7FF35D">
  <cim:IdentifiedObject.mRID>_25469544-5893-84B4-DD72-DF7A2D7FF35D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>capbank2b_ctrl</cim:IdentifiedObject.name>
  <cim:PowerSystemResource.Location rdf:resource="#_CEBE1DE2-44D9-7927-D042-F2F718675701"/>
  <cim:RegulatingControl.RegulatingCondEq rdf:resource="#_C42F097C-6286-A78C-CDDA-3E015D002975"/>
  <cim:RegulatingControl.Terminal rdf:resource="#_650AAA65-2623-4430-2B3E-A146DFAEA448"/>
  <cim:RegulatingControl.monitoredPhase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#PhaseCode.B"/>
  <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#RegulatingControlModeKind.reactivePower"/>
  <cim:RegulatingControl.discrete>true</cim:RegulatingControl.discrete>
  <cim:RegulatingControl.enabled>true</cim:RegulatingControl.enabled>
  <cim:RegulatingControl.targetValue>-37500</cim:RegulatingControl.targetValue>
  <cim:RegulatingControl.targetDeadband>-375000</cim:RegulatingControl.targetDeadband>
</cim:RegulatingControl>
<cim:RegulatingControl rdf:ID="_6AEC58C6-45E7-F1C1-BA94-78657C6CC908">
  <cim:IdentifiedObject.mRID>_6AEC58C6-45E7-F1C1-BA94-78657C6CC908</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>capbank2c_ctrl</cim:IdentifiedObject.name>
  <cim:PowerSystemResource.Location rdf:resource="#_2262F793-F566-537D-8C3C-D0B6C34EC51E"/>
  <cim:RegulatingControl.RegulatingCondEq rdf:resource="#_1AB49BE0-B435-314C-935F-423A8B2B851B"/>
  <cim:RegulatingControl.Terminal rdf:resource="#_D5F77AF4-95F3-5E8F-065A-9E446A025856"/>
  <cim:RegulatingControl.monitoredPhase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#PhaseCode.C"/>
  <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#RegulatingControlModeKind.reactivePower"/>
  <cim:RegulatingControl.discrete>true</cim:RegulatingControl.discrete>
  <cim:RegulatingControl.enabled>true</cim:RegulatingControl.enabled>
  <cim:RegulatingControl.targetValue>-37500</cim:RegulatingControl.targetValue>
  <cim:RegulatingControl.targetDeadband>-375000</cim:RegulatingControl.targetDeadband>
</cim:RegulatingControl>
<cim:RegulatingControl rdf:ID="_6AD506EE-2E8A-7768-925A-69FD6F4A55D7">
  <cim:IdentifiedObject.mRID>_6AD506EE-2E8A-7768-925A-69FD6F4A55D7</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>capbank1a_ctrl</cim:IdentifiedObject.name>
  <cim:PowerSystemResource.Location rdf:resource="#_6B4951FB-FBD4-CD4A-95EC-3A9A0D23CFB7"/>
  <cim:RegulatingControl.RegulatingCondEq rdf:resource="#_AAC86D39-6307-D232-4150-315DA42C587D"/>
  <cim:RegulatingControl.Terminal rdf:resource="#_CA4FD06C-21CC-E5BF-1479-33FE5FF41AC6"/>
  <cim:RegulatingControl.monitoredPhase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#PhaseCode.A"/>
  <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#RegulatingControlModeKind.reactivePower"/>
  <cim:RegulatingControl.discrete>true</cim:RegulatingControl.discrete>
  <cim:RegulatingControl.enabled>true</cim:RegulatingControl.enabled>
  <cim:RegulatingControl.targetValue>-37500</cim:RegulatingControl.targetValue>
  <cim:RegulatingControl.targetDeadband>-375000</cim:RegulatingControl.targetDeadband>
</cim:RegulatingControl>
<cim:RegulatingControl rdf:ID="_B5A047D8-A640-7230-3076-23B057CCA8BB">
  <cim:IdentifiedObject.mRID>_B5A047D8-A640-7230-3076-23B057CCA8BB</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>capbank1b_ctrl</cim:IdentifiedObject.name>
  <cim:PowerSystemResource.Location rdf:resource="#_891B6519-7AF1-3199-DF27-C44FBAC4AE66"/>
  <cim:RegulatingControl.RegulatingCondEq rdf:resource="#_87C6E09D-77F5-4282-CCEF-18706FF9550C"/>
  <cim:RegulatingControl.Terminal rdf:resource="#_13781EDB-5F15-6240-9BA9-38E417326015"/>
  <cim:RegulatingControl.monitoredPhase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#PhaseCode.B"/>
  <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#RegulatingControlModeKind.reactivePower"/>
  <cim:RegulatingControl.discrete>true</cim:RegulatingControl.discrete>
  <cim:RegulatingControl.enabled>true</cim:RegulatingControl.enabled>
  <cim:RegulatingControl.targetValue>-37500</cim:RegulatingControl.targetValue>
  <cim:RegulatingControl.targetDeadband>-375000</cim:RegulatingControl.targetDeadband>
</cim:RegulatingControl>
<cim:RegulatingControl rdf:ID="_5FE80F6C-4C78-C8A7-BEE1-338829D46E06">
  <cim:IdentifiedObject.mRID>_5FE80F6C-4C78-C8A7-BEE1-338829D46E06</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>capbank1c_ctrl</cim:IdentifiedObject.name>
  <cim:PowerSystemResource.Location rdf:resource="#_D7F83E81-85BE-F22B-0D3D-B4A90E6CE9DA"/>
  <cim:RegulatingControl.RegulatingCondEq rdf:resource="#_252CD41E-AC96-3894-5754-8E13D00F16FE"/>
  <cim:RegulatingControl.Terminal rdf:resource="#_7BBCF900-56FB-D87C-9639-A805C5DCCCD2"/>
  <cim:RegulatingControl.monitoredPhase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#PhaseCode.C"/>
  <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#RegulatingControlModeKind.reactivePower"/>
  <cim:RegulatingControl.discrete>true</cim:RegulatingControl.discrete>
  <cim:RegulatingControl.enabled>true</cim:RegulatingControl.enabled>
  <cim:RegulatingControl.targetValue>-37500</cim:RegulatingControl.targetValue>
  <cim:RegulatingControl.targetDeadband>-375000</cim:RegulatingControl.targetDeadband>
</cim:RegulatingControl>
<cim:RegulatingControl rdf:ID="_595EB012-B5C8-B31A-73C4-B3C4CC798FFF">
  <cim:IdentifiedObject.mRID>_595EB012-B5C8-B31A-73C4-B3C4CC798FFF</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>capbank0a_ctrl</cim:IdentifiedObject.name>
  <cim:PowerSystemResource.Location rdf:resource="#_436052C4-DD51-F092-9990-BE3C0EB23553"/>
  <cim:RegulatingControl.RegulatingCondEq rdf:resource="#_6606FC1D-BA44-83E4-8A40-F170038DD1E2"/>
  <cim:RegulatingControl.Terminal rdf:resource="#_B525A92A-5408-7CF0-C125-48AB1A685FB4"/>
  <cim:RegulatingControl.monitoredPhase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#PhaseCode.A"/>
  <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#RegulatingControlModeKind.reactivePower"/>
  <cim:RegulatingControl.discrete>true</cim:RegulatingControl.discrete>
  <cim:RegulatingControl.enabled>true</cim:RegulatingControl.enabled>
  <cim:RegulatingControl.targetValue>-50000</cim:RegulatingControl.targetValue>
  <cim:RegulatingControl.targetDeadband>-500000</cim:RegulatingControl.targetDeadband>
</cim:RegulatingControl>
<cim:RegulatingControl rdf:ID="_24E73016-938A-E00E-1827-2B4EEE661744">
  <cim:IdentifiedObject.mRID>_24E73016-938A-E00E-1827-2B4EEE661744</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>capbank0b_ctrl</cim:IdentifiedObject.name>
  <cim:PowerSystemResource.Location rdf:resource="#_6ED1933B-73F7-D30A-5037-FA0EEAF72A22"/>
  <cim:RegulatingControl.RegulatingCondEq rdf:resource="#_4E07BC7B-5EAA-662A-DE6C-BBF773849C77"/>
  <cim:RegulatingControl.Terminal rdf:resource="#_7A8336D0-C6FC-C2BA-A805-1ABDD187BE59"/>
  <cim:RegulatingControl.monitoredPhase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#PhaseCode.B"/>
  <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#RegulatingControlModeKind.reactivePower"/>
  <cim:RegulatingControl.discrete>true</cim:RegulatingControl.discrete>
  <cim:RegulatingControl.enabled>true</cim:RegulatingControl.enabled>
  <cim:RegulatingControl.targetValue>-50000</cim:RegulatingControl.targetValue>
  <cim:RegulatingControl.targetDeadband>-500000</cim:RegulatingControl.targetDeadband>
</cim:RegulatingControl>
<cim:RegulatingControl rdf:ID="_B8ED767C-060B-F728-5B3F-062B799A2FA2">
  <cim:IdentifiedObject.mRID>_B8ED767C-060B-F728-5B3F-062B799A2FA2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>capbank0c_ctrl</cim:IdentifiedObject.name>
  <cim:PowerSystemResource.Location rdf:resource="#_88D69272-A7C1-DC24-481D-34362B298B7F"/>
  <cim:RegulatingControl.RegulatingCondEq rdf:resource="#_F7A7F26C-2DAB-4A6F-CBAA-19640ED1C113"/>
  <cim:RegulatingControl.Terminal rdf:resource="#_27E1B100-8FB4-AD9C-BE7A-FDB3F2E70335"/>
  <cim:RegulatingControl.monitoredPhase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#PhaseCode.C"/>
  <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#RegulatingControlModeKind.reactivePower"/>
  <cim:RegulatingControl.discrete>true</cim:RegulatingControl.discrete>
  <cim:RegulatingControl.enabled>true</cim:RegulatingControl.enabled>
  <cim:RegulatingControl.targetValue>-50000</cim:RegulatingControl.targetValue>
  <cim:RegulatingControl.targetDeadband>-500000</cim:RegulatingControl.targetDeadband>
</cim:RegulatingControl>
<cim:PowerTransformerInfo rdf:ID="_36B99139-B849-7F55-1CFC-24C00F8B1046">
  <cim:IdentifiedObject.mRID>_36B99139-B849-7F55-1CFC-24C00F8B1046</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cimxfmrcode_feeder_rega_PowerXfInfo</cim:IdentifiedObject.name>
</cim:PowerTransformerInfo>
<cim:TransformerTankInfo rdf:ID="_CCDBC43D-3CCB-E068-C2E8-18BD26E0C416">
  <cim:IdentifiedObject.mRID>_CCDBC43D-3CCB-E068-C2E8-18BD26E0C416</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cimxfmrcode_feeder_rega</cim:IdentifiedObject.name>
  <cim:TransformerTankInfo.PowerTransformerInfo rdf:resource="#_36B99139-B849-7F55-1CFC-24C00F8B1046"/>
</cim:TransformerTankInfo>
<cim:TransformerEndInfo rdf:ID="_4F161A15-8778-C680-392C-6681E3CECDAF">
  <cim:IdentifiedObject.mRID>_4F161A15-8778-C680-392C-6681E3CECDAF</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cimxfmrcode_feeder_rega_1</cim:IdentifiedObject.name>
  <cim:TransformerEndInfo.TransformerTankInfo rdf:resource="#_CCDBC43D-3CCB-E068-C2E8-18BD26E0C416"/>
  <cim:TransformerEndInfo.endNumber>1</cim:TransformerEndInfo.endNumber>
  <cim:TransformerEndInfo.connectionKind rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#WindingConnection.I"/>
  <cim:TransformerEndInfo.phaseAngleClock>0</cim:TransformerEndInfo.phaseAngleClock>
  <cim:TransformerEndInfo.ratedU>7200</cim:TransformerEndInfo.ratedU>
  <cim:TransformerEndInfo.ratedS>27500000</cim:TransformerEndInfo.ratedS>
  <cim:TransformerEndInfo.shortTermS>30250000.000000004</cim:TransformerEndInfo.shortTermS>
  <cim:TransformerEndInfo.emergencyS>41250000</cim:TransformerEndInfo.emergencyS>
  <cim:TransformerEndInfo.r>9.4254545454545462E-6</cim:TransformerEndInfo.r>
  <cim:TransformerEndInfo.insulationU>0</cim:TransformerEndInfo.insulationU>
</cim:TransformerEndInfo>
<cim:TransformerEndInfo rdf:ID="_527D0E43-6FD3-CEAB-7964-04BA7E1B9597">
  <cim:IdentifiedObject.mRID>_527D0E43-6FD3-CEAB-7964-04BA7E1B9597</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cimxfmrcode_feeder_rega_2</cim:IdentifiedObject.name>
  <cim:TransformerEndInfo.TransformerTankInfo rdf:resource="#_CCDBC43D-3CCB-E068-C2E8-18BD26E0C416"/>
  <cim:TransformerEndInfo.endNumber>2</cim:TransformerEndInfo.endNumber>
  <cim:TransformerEndInfo.connectionKind rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#WindingConnection.I"/>
  <cim:TransformerEndInfo.phaseAngleClock>0</cim:TransformerEndInfo.phaseAngleClock>
  <cim:TransformerEndInfo.ratedU>7200</cim:TransformerEndInfo.ratedU>
  <cim:TransformerEndInfo.ratedS>27500000</cim:TransformerEndInfo.ratedS>
  <cim:TransformerEndInfo.shortTermS>30250000.000000004</cim:TransformerEndInfo.shortTermS>
  <cim:TransformerEndInfo.emergencyS>41250000</cim:TransformerEndInfo.emergencyS>
  <cim:TransformerEndInfo.r>9.4254545454545462E-6</cim:TransformerEndInfo.r>
  <cim:TransformerEndInfo.insulationU>0</cim:TransformerEndInfo.insulationU>
</cim:TransformerEndInfo>
<cim:NoLoadTest rdf:ID="_5F235F4B-9AF1-2071-87F9-128C48C2F5EC">
  <cim:IdentifiedObject.mRID>_5F235F4B-9AF1-2071-87F9-128C48C2F5EC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cimxfmrcode_feeder_rega_1</cim:IdentifiedObject.name>
  <cim:NoLoadTest.EnergisedEnd rdf:resource="#_4F161A15-8778-C680-392C-6681E3CECDAF"/>
  <cim:NoLoadTest.energisedEndVoltage>7200</cim:NoLoadTest.energisedEndVoltage>
  <cim:NoLoadTest.excitingCurrent>0</cim:NoLoadTest.excitingCurrent>
  <cim:NoLoadTest.excitingCurrentZero>0</cim:NoLoadTest.excitingCurrentZero>
  <cim:NoLoadTest.loss>0</cim:NoLoadTest.loss>
  <cim:NoLoadTest.lossZero>0</cim:NoLoadTest.lossZero>
  <cim:TransformerTest.basePower>27500000</cim:TransformerTest.basePower>
  <cim:TransformerTest.temperature>50</cim:TransformerTest.temperature>
</cim:NoLoadTest>
<cim:ShortCircuitTest rdf:ID="_E0FA0F0C-32A9-7BD6-E7A4-6B04A068B151">
  <cim:IdentifiedObject.mRID>_E0FA0F0C-32A9-7BD6-E7A4-6B04A068B151</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cimxfmrcode_feeder_rega_1</cim:IdentifiedObject.name>
  <cim:ShortCircuitTest.EnergisedEnd rdf:resource="#_4F161A15-8778-C680-392C-6681E3CECDAF"/>
  <cim:ShortCircuitTest.GroundedEnds rdf:resource="#_527D0E43-6FD3-CEAB-7964-04BA7E1B9597"/>
  <cim:ShortCircuitTest.energisedEndStep>16</cim:ShortCircuitTest.energisedEndStep>
  <cim:ShortCircuitTest.groundedEndStep>16</cim:ShortCircuitTest.groundedEndStep>
  <cim:ShortCircuitTest.leakageImpedance>0.0018850909090909092</cim:ShortCircuitTest.leakageImpedance>
  <cim:ShortCircuitTest.leakageImpedanceZero>0.0018850909090909092</cim:ShortCircuitTest.leakageImpedanceZero>
  <cim:ShortCircuitTest.loss>0</cim:ShortCircuitTest.loss>
  <cim:ShortCircuitTest.lossZero>0</cim:ShortCircuitTest.lossZero>
  <cim:TransformerTest.basePower>27500000</cim:TransformerTest.basePower>
  <cim:TransformerTest.temperature>50</cim:TransformerTest.temperature>
</cim:ShortCircuitTest>
<cim:Asset rdf:ID="_A6B65D1C-5BD8-4840-FBDC-DCF3C1034B1F">
  <cim:IdentifiedObject.mRID>_A6B65D1C-5BD8-4840-FBDC-DCF3C1034B1F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>TankAsset_cimxfmrcode_feeder_rega</cim:IdentifiedObject.name>
  <cim:Asset.AssetInfo rdf:resource="#_CCDBC43D-3CCB-E068-C2E8-18BD26E0C416"/>
  <cim:Asset.PowerSystemResources rdf:resource="#_2DB80C3F-EF2F-40C4-15DC-EAB7BE44CEF5"/>
</cim:Asset>
<cim:PowerTransformerInfo rdf:ID="_9A66112B-78A7-0D47-4E49-5F0FD61A6B0E">
  <cim:IdentifiedObject.mRID>_9A66112B-78A7-0D47-4E49-5F0FD61A6B0E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cimxfmrcode_feeder_regb_PowerXfInfo</cim:IdentifiedObject.name>
</cim:PowerTransformerInfo>
<cim:TransformerTankInfo rdf:ID="_2A26B23F-0A74-3E5D-FF94-720BF546CEAF">
  <cim:IdentifiedObject.mRID>_2A26B23F-0A74-3E5D-FF94-720BF546CEAF</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cimxfmrcode_feeder_regb</cim:IdentifiedObject.name>
  <cim:TransformerTankInfo.PowerTransformerInfo rdf:resource="#_9A66112B-78A7-0D47-4E49-5F0FD61A6B0E"/>
</cim:TransformerTankInfo>
<cim:TransformerEndInfo rdf:ID="_C1D45D6B-7082-FF13-96BE-A8D50035933A">
  <cim:IdentifiedObject.mRID>_C1D45D6B-7082-FF13-96BE-A8D50035933A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cimxfmrcode_feeder_regb_1</cim:IdentifiedObject.name>
  <cim:TransformerEndInfo.TransformerTankInfo rdf:resource="#_2A26B23F-0A74-3E5D-FF94-720BF546CEAF"/>
  <cim:TransformerEndInfo.endNumber>1</cim:TransformerEndInfo.endNumber>
  <cim:TransformerEndInfo.connectionKind rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#WindingConnection.I"/>
  <cim:TransformerEndInfo.phaseAngleClock>0</cim:TransformerEndInfo.phaseAngleClock>
  <cim:TransformerEndInfo.ratedU>7200</cim:TransformerEndInfo.ratedU>
  <cim:TransformerEndInfo.ratedS>27500000</cim:TransformerEndInfo.ratedS>
  <cim:TransformerEndInfo.shortTermS>30250000.000000004</cim:TransformerEndInfo.shortTermS>
  <cim:TransformerEndInfo.emergencyS>41250000</cim:TransformerEndInfo.emergencyS>
  <cim:TransformerEndInfo.r>9.4254545454545462E-6</cim:TransformerEndInfo.r>
  <cim:TransformerEndInfo.insulationU>0</cim:TransformerEndInfo.insulationU>
</cim:TransformerEndInfo>
<cim:TransformerEndInfo rdf:ID="_08FECCD7-C4AF-B621-CCBE-66EE3A838279">
  <cim:IdentifiedObject.mRID>_08FECCD7-C4AF-B621-CCBE-66EE3A838279</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cimxfmrcode_feeder_regb_2</cim:IdentifiedObject.name>
  <cim:TransformerEndInfo.TransformerTankInfo rdf:resource="#_2A26B23F-0A74-3E5D-FF94-720BF546CEAF"/>
  <cim:TransformerEndInfo.endNumber>2</cim:TransformerEndInfo.endNumber>
  <cim:TransformerEndInfo.connectionKind rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#WindingConnection.I"/>
  <cim:TransformerEndInfo.phaseAngleClock>0</cim:TransformerEndInfo.phaseAngleClock>
  <cim:TransformerEndInfo.ratedU>7200</cim:TransformerEndInfo.ratedU>
  <cim:TransformerEndInfo.ratedS>27500000</cim:TransformerEndInfo.ratedS>
  <cim:TransformerEndInfo.shortTermS>30250000.000000004</cim:TransformerEndInfo.shortTermS>
  <cim:TransformerEndInfo.emergencyS>41250000</cim:TransformerEndInfo.emergencyS>
  <cim:TransformerEndInfo.r>9.4254545454545462E-6</cim:TransformerEndInfo.r>
  <cim:TransformerEndInfo.insulationU>0</cim:TransformerEndInfo.insulationU>
</cim:TransformerEndInfo>
<cim:NoLoadTest rdf:ID="_D6AE4D0B-60B2-A73C-BFBC-82606E9F4D16">
  <cim:IdentifiedObject.mRID>_D6AE4D0B-60B2-A73C-BFBC-82606E9F4D16</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cimxfmrcode_feeder_regb_1</cim:IdentifiedObject.name>
  <cim:NoLoadTest.EnergisedEnd rdf:resource="#_C1D45D6B-7082-FF13-96BE-A8D50035933A"/>
  <cim:NoLoadTest.energisedEndVoltage>7200</cim:NoLoadTest.energisedEndVoltage>
  <cim:NoLoadTest.excitingCurrent>0</cim:NoLoadTest.excitingCurrent>
  <cim:NoLoadTest.excitingCurrentZero>0</cim:NoLoadTest.excitingCurrentZero>
  <cim:NoLoadTest.loss>0</cim:NoLoadTest.loss>
  <cim:NoLoadTest.lossZero>0</cim:NoLoadTest.lossZero>
  <cim:TransformerTest.basePower>27500000</cim:TransformerTest.basePower>
  <cim:TransformerTest.temperature>50</cim:TransformerTest.temperature>
</cim:NoLoadTest>
<cim:ShortCircuitTest rdf:ID="_662718D5-5B7E-CF0F-C76F-46C60B205971">
  <cim:IdentifiedObject.mRID>_662718D5-5B7E-CF0F-C76F-46C60B205971</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cimxfmrcode_feeder_regb_1</cim:IdentifiedObject.name>
  <cim:ShortCircuitTest.EnergisedEnd rdf:resource="#_C1D45D6B-7082-FF13-96BE-A8D50035933A"/>
  <cim:ShortCircuitTest.GroundedEnds rdf:resource="#_08FECCD7-C4AF-B621-CCBE-66EE3A838279"/>
  <cim:ShortCircuitTest.energisedEndStep>16</cim:ShortCircuitTest.energisedEndStep>
  <cim:ShortCircuitTest.groundedEndStep>16</cim:ShortCircuitTest.groundedEndStep>
  <cim:ShortCircuitTest.leakageImpedance>0.0018850909090909092</cim:ShortCircuitTest.leakageImpedance>
  <cim:ShortCircuitTest.leakageImpedanceZero>0.0018850909090909092</cim:ShortCircuitTest.leakageImpedanceZero>
  <cim:ShortCircuitTest.loss>0</cim:ShortCircuitTest.loss>
  <cim:ShortCircuitTest.lossZero>0</cim:ShortCircuitTest.lossZero>
  <cim:TransformerTest.basePower>27500000</cim:TransformerTest.basePower>
  <cim:TransformerTest.temperature>50</cim:TransformerTest.temperature>
</cim:ShortCircuitTest>
<cim:Asset rdf:ID="_BA3DD207-6479-A170-39DD-1FA29DEB9824">
  <cim:IdentifiedObject.mRID>_BA3DD207-6479-A170-39DD-1FA29DEB9824</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>TankAsset_cimxfmrcode_feeder_regb</cim:IdentifiedObject.name>
  <cim:Asset.AssetInfo rdf:resource="#_2A26B23F-0A74-3E5D-FF94-720BF546CEAF"/>
  <cim:Asset.PowerSystemResources rdf:resource="#_2329A673-5B54-983B-3FEF-761191ADD711"/>
</cim:Asset>
<cim:PowerTransformerInfo rdf:ID="_7FA943A6-B35B-4E21-0B64-4949EA06D62A">
  <cim:IdentifiedObject.mRID>_7FA943A6-B35B-4E21-0B64-4949EA06D62A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cimxfmrcode_feeder_regc_PowerXfInfo</cim:IdentifiedObject.name>
</cim:PowerTransformerInfo>
<cim:TransformerTankInfo rdf:ID="_A93FB8C7-FC41-F4E5-7EDE-BF92EC3C3AF3">
  <cim:IdentifiedObject.mRID>_A93FB8C7-FC41-F4E5-7EDE-BF92EC3C3AF3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cimxfmrcode_feeder_regc</cim:IdentifiedObject.name>
  <cim:TransformerTankInfo.PowerTransformerInfo rdf:resource="#_7FA943A6-B35B-4E21-0B64-4949EA06D62A"/>
</cim:TransformerTankInfo>
<cim:TransformerEndInfo rdf:ID="_6542F052-DF84-2BCE-557E-6E10F2F0C72D">
  <cim:IdentifiedObject.mRID>_6542F052-DF84-2BCE-557E-6E10F2F0C72D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cimxfmrcode_feeder_regc_1</cim:IdentifiedObject.name>
  <cim:TransformerEndInfo.TransformerTankInfo rdf:resource="#_A93FB8C7-FC41-F4E5-7EDE-BF92EC3C3AF3"/>
  <cim:TransformerEndInfo.endNumber>1</cim:TransformerEndInfo.endNumber>
  <cim:TransformerEndInfo.connectionKind rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#WindingConnection.I"/>
  <cim:TransformerEndInfo.phaseAngleClock>0</cim:TransformerEndInfo.phaseAngleClock>
  <cim:TransformerEndInfo.ratedU>7200</cim:TransformerEndInfo.ratedU>
  <cim:TransformerEndInfo.ratedS>27500000</cim:TransformerEndInfo.ratedS>
  <cim:TransformerEndInfo.shortTermS>30250000.000000004</cim:TransformerEndInfo.shortTermS>
  <cim:TransformerEndInfo.emergencyS>41250000</cim:TransformerEndInfo.emergencyS>
  <cim:TransformerEndInfo.r>9.4254545454545462E-6</cim:TransformerEndInfo.r>
  <cim:TransformerEndInfo.insulationU>0</cim:TransformerEndInfo.insulationU>
</cim:TransformerEndInfo>
<cim:TransformerEndInfo rdf:ID="_55AB235C-D0DA-3DE1-1A89-DEB88F9CCAC8">
  <cim:IdentifiedObject.mRID>_55AB235C-D0DA-3DE1-1A89-DEB88F9CCAC8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cimxfmrcode_feeder_regc_2</cim:IdentifiedObject.name>
  <cim:TransformerEndInfo.TransformerTankInfo rdf:resource="#_A93FB8C7-FC41-F4E5-7EDE-BF92EC3C3AF3"/>
  <cim:TransformerEndInfo.endNumber>2</cim:TransformerEndInfo.endNumber>
  <cim:TransformerEndInfo.connectionKind rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#WindingConnection.I"/>
  <cim:TransformerEndInfo.phaseAngleClock>0</cim:TransformerEndInfo.phaseAngleClock>
  <cim:TransformerEndInfo.ratedU>7200</cim:TransformerEndInfo.ratedU>
  <cim:TransformerEndInfo.ratedS>27500000</cim:TransformerEndInfo.ratedS>
  <cim:TransformerEndInfo.shortTermS>30250000.000000004</cim:TransformerEndInfo.shortTermS>
  <cim:TransformerEndInfo.emergencyS>41250000</cim:TransformerEndInfo.emergencyS>
  <cim:TransformerEndInfo.r>9.4254545454545462E-6</cim:TransformerEndInfo.r>
  <cim:TransformerEndInfo.insulationU>0</cim:TransformerEndInfo.insulationU>
</cim:TransformerEndInfo>
<cim:NoLoadTest rdf:ID="_F4CE8738-129C-A39E-050F-6D94F0815823">
  <cim:IdentifiedObject.mRID>_F4CE8738-129C-A39E-050F-6D94F0815823</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cimxfmrcode_feeder_regc_1</cim:IdentifiedObject.name>
  <cim:NoLoadTest.EnergisedEnd rdf:resource="#_6542F052-DF84-2BCE-557E-6E10F2F0C72D"/>
  <cim:NoLoadTest.energisedEndVoltage>7200</cim:NoLoadTest.energisedEndVoltage>
  <cim:NoLoadTest.excitingCurrent>0</cim:NoLoadTest.excitingCurrent>
  <cim:NoLoadTest.excitingCurrentZero>0</cim:NoLoadTest.excitingCurrentZero>
  <cim:NoLoadTest.loss>0</cim:NoLoadTest.loss>
  <cim:NoLoadTest.lossZero>0</cim:NoLoadTest.lossZero>
  <cim:TransformerTest.basePower>27500000</cim:TransformerTest.basePower>
  <cim:TransformerTest.temperature>50</cim:TransformerTest.temperature>
</cim:NoLoadTest>
<cim:ShortCircuitTest rdf:ID="_41C30524-132D-868F-8F8F-79D533090704">
  <cim:IdentifiedObject.mRID>_41C30524-132D-868F-8F8F-79D533090704</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cimxfmrcode_feeder_regc_1</cim:IdentifiedObject.name>
  <cim:ShortCircuitTest.EnergisedEnd rdf:resource="#_6542F052-DF84-2BCE-557E-6E10F2F0C72D"/>
  <cim:ShortCircuitTest.GroundedEnds rdf:resource="#_55AB235C-D0DA-3DE1-1A89-DEB88F9CCAC8"/>
  <cim:ShortCircuitTest.energisedEndStep>16</cim:ShortCircuitTest.energisedEndStep>
  <cim:ShortCircuitTest.groundedEndStep>16</cim:ShortCircuitTest.groundedEndStep>
  <cim:ShortCircuitTest.leakageImpedance>0.0018850909090909092</cim:ShortCircuitTest.leakageImpedance>
  <cim:ShortCircuitTest.leakageImpedanceZero>0.0018850909090909092</cim:ShortCircuitTest.leakageImpedanceZero>
  <cim:ShortCircuitTest.loss>0</cim:ShortCircuitTest.loss>
  <cim:ShortCircuitTest.lossZero>0</cim:ShortCircuitTest.lossZero>
  <cim:TransformerTest.basePower>27500000</cim:TransformerTest.basePower>
  <cim:TransformerTest.temperature>50</cim:TransformerTest.temperature>
</cim:ShortCircuitTest>
<cim:Asset rdf:ID="_119469CD-B039-C014-7A57-237F7C877B82">
  <cim:IdentifiedObject.mRID>_119469CD-B039-C014-7A57-237F7C877B82</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>TankAsset_cimxfmrcode_feeder_regc</cim:IdentifiedObject.name>
  <cim:Asset.AssetInfo rdf:resource="#_A93FB8C7-FC41-F4E5-7EDE-BF92EC3C3AF3"/>
  <cim:Asset.PowerSystemResources rdf:resource="#_1CF4B4BF-53A2-0BCD-ECAA-135D6BDC8456"/>
</cim:Asset>
<cim:PowerTransformerInfo rdf:ID="_5517BA8B-48A5-CD18-83C6-A1F950758441">
  <cim:IdentifiedObject.mRID>_5517BA8B-48A5-CD18-83C6-A1F950758441</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cimxfmrcode_vreg2_a_PowerXfInfo</cim:IdentifiedObject.name>
</cim:PowerTransformerInfo>
<cim:TransformerTankInfo rdf:ID="_BD341C28-127C-A2C8-3F23-9E5B47046E91">
  <cim:IdentifiedObject.mRID>_BD341C28-127C-A2C8-3F23-9E5B47046E91</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cimxfmrcode_vreg2_a</cim:IdentifiedObject.name>
  <cim:TransformerTankInfo.PowerTransformerInfo rdf:resource="#_5517BA8B-48A5-CD18-83C6-A1F950758441"/>
</cim:TransformerTankInfo>
<cim:TransformerEndInfo rdf:ID="_313803CC-A10B-3648-7B40-5F5A729E9002">
  <cim:IdentifiedObject.mRID>_313803CC-A10B-3648-7B40-5F5A729E9002</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cimxfmrcode_vreg2_a_1</cim:IdentifiedObject.name>
  <cim:TransformerEndInfo.TransformerTankInfo rdf:resource="#_BD341C28-127C-A2C8-3F23-9E5B47046E91"/>
  <cim:TransformerEndInfo.endNumber>1</cim:TransformerEndInfo.endNumber>
  <cim:TransformerEndInfo.connectionKind rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#WindingConnection.I"/>
  <cim:TransformerEndInfo.phaseAngleClock>0</cim:TransformerEndInfo.phaseAngleClock>
  <cim:TransformerEndInfo.ratedU>7200</cim:TransformerEndInfo.ratedU>
  <cim:TransformerEndInfo.ratedS>10000000</cim:TransformerEndInfo.ratedS>
  <cim:TransformerEndInfo.shortTermS>11000000</cim:TransformerEndInfo.shortTermS>
  <cim:TransformerEndInfo.emergencyS>15000000</cim:TransformerEndInfo.emergencyS>
  <cim:TransformerEndInfo.r>0.00025920000000000001</cim:TransformerEndInfo.r>
  <cim:TransformerEndInfo.insulationU>0</cim:TransformerEndInfo.insulationU>
</cim:TransformerEndInfo>
<cim:TransformerEndInfo rdf:ID="_3A51D2B6-EBBF-5ADC-23E2-1A02EA8659D5">
  <cim:IdentifiedObject.mRID>_3A51D2B6-EBBF-5ADC-23E2-1A02EA8659D5</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cimxfmrcode_vreg2_a_2</cim:IdentifiedObject.name>
  <cim:TransformerEndInfo.TransformerTankInfo rdf:resource="#_BD341C28-127C-A2C8-3F23-9E5B47046E91"/>
  <cim:TransformerEndInfo.endNumber>2</cim:TransformerEndInfo.endNumber>
  <cim:TransformerEndInfo.connectionKind rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#WindingConnection.I"/>
  <cim:TransformerEndInfo.phaseAngleClock>0</cim:TransformerEndInfo.phaseAngleClock>
  <cim:TransformerEndInfo.ratedU>7200</cim:TransformerEndInfo.ratedU>
  <cim:TransformerEndInfo.ratedS>10000000</cim:TransformerEndInfo.ratedS>
  <cim:TransformerEndInfo.shortTermS>11000000</cim:TransformerEndInfo.shortTermS>
  <cim:TransformerEndInfo.emergencyS>15000000</cim:TransformerEndInfo.emergencyS>
  <cim:TransformerEndInfo.r>0.00025920000000000001</cim:TransformerEndInfo.r>
  <cim:TransformerEndInfo.insulationU>0</cim:TransformerEndInfo.insulationU>
</cim:TransformerEndInfo>
<cim:NoLoadTest rdf:ID="_0221EE1F-16E6-5979-001A-ED6DF2C8E359">
  <cim:IdentifiedObject.mRID>_0221EE1F-16E6-5979-001A-ED6DF2C8E359</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cimxfmrcode_vreg2_a_1</cim:IdentifiedObject.name>
  <cim:NoLoadTest.EnergisedEnd rdf:resource="#_313803CC-A10B-3648-7B40-5F5A729E9002"/>
  <cim:NoLoadTest.energisedEndVoltage>7200</cim:NoLoadTest.energisedEndVoltage>
  <cim:NoLoadTest.excitingCurrent>0</cim:NoLoadTest.excitingCurrent>
  <cim:NoLoadTest.excitingCurrentZero>0</cim:NoLoadTest.excitingCurrentZero>
  <cim:NoLoadTest.loss>0</cim:NoLoadTest.loss>
  <cim:NoLoadTest.lossZero>0</cim:NoLoadTest.lossZero>
  <cim:TransformerTest.basePower>10000000</cim:TransformerTest.basePower>
  <cim:TransformerTest.temperature>50</cim:TransformerTest.temperature>
</cim:NoLoadTest>
<cim:ShortCircuitTest rdf:ID="_B7AF5E5F-5AC3-87C3-59DF-D4669F9306BF">
  <cim:IdentifiedObject.mRID>_B7AF5E5F-5AC3-87C3-59DF-D4669F9306BF</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cimxfmrcode_vreg2_a_1</cim:IdentifiedObject.name>
  <cim:ShortCircuitTest.EnergisedEnd rdf:resource="#_313803CC-A10B-3648-7B40-5F5A729E9002"/>
  <cim:ShortCircuitTest.GroundedEnds rdf:resource="#_3A51D2B6-EBBF-5ADC-23E2-1A02EA8659D5"/>
  <cim:ShortCircuitTest.energisedEndStep>16</cim:ShortCircuitTest.energisedEndStep>
  <cim:ShortCircuitTest.groundedEndStep>16</cim:ShortCircuitTest.groundedEndStep>
  <cim:ShortCircuitTest.leakageImpedance>0.0051840000000000002</cim:ShortCircuitTest.leakageImpedance>
  <cim:ShortCircuitTest.leakageImpedanceZero>0.0051840000000000002</cim:ShortCircuitTest.leakageImpedanceZero>
  <cim:ShortCircuitTest.loss>0</cim:ShortCircuitTest.loss>
  <cim:ShortCircuitTest.lossZero>0</cim:ShortCircuitTest.lossZero>
  <cim:TransformerTest.basePower>10000000</cim:TransformerTest.basePower>
  <cim:TransformerTest.temperature>50</cim:TransformerTest.temperature>
</cim:ShortCircuitTest>
<cim:Asset rdf:ID="_8BC52DE4-8F8C-370F-3C6D-67F3883531D8">
  <cim:IdentifiedObject.mRID>_8BC52DE4-8F8C-370F-3C6D-67F3883531D8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>TankAsset_cimxfmrcode_vreg2_a</cim:IdentifiedObject.name>
  <cim:Asset.AssetInfo rdf:resource="#_BD341C28-127C-A2C8-3F23-9E5B47046E91"/>
  <cim:Asset.PowerSystemResources rdf:resource="#_5CEBBE54-D585-60FA-6400-317707EE16B3"/>
</cim:Asset>
<cim:PowerTransformerInfo rdf:ID="_D2522375-0BCF-A6C6-7792-BF1B167CCDD0">
  <cim:IdentifiedObject.mRID>_D2522375-0BCF-A6C6-7792-BF1B167CCDD0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cimxfmrcode_vreg2_b_PowerXfInfo</cim:IdentifiedObject.name>
</cim:PowerTransformerInfo>
<cim:TransformerTankInfo rdf:ID="_72783BA9-7EF4-7B05-2BF4-99ADF4467EA4">
  <cim:IdentifiedObject.mRID>_72783BA9-7EF4-7B05-2BF4-99ADF4467EA4</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cimxfmrcode_vreg2_b</cim:IdentifiedObject.name>
  <cim:TransformerTankInfo.PowerTransformerInfo rdf:resource="#_D2522375-0BCF-A6C6-7792-BF1B167CCDD0"/>
</cim:TransformerTankInfo>
<cim:TransformerEndInfo rdf:ID="_8D21C6E8-34B0-825E-9480-DAE812373742">
  <cim:IdentifiedObject.mRID>_8D21C6E8-34B0-825E-9480-DAE812373742</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cimxfmrcode_vreg2_b_1</cim:IdentifiedObject.name>
  <cim:TransformerEndInfo.TransformerTankInfo rdf:resource="#_72783BA9-7EF4-7B05-2BF4-99ADF4467EA4"/>
  <cim:TransformerEndInfo.endNumber>1</cim:TransformerEndInfo.endNumber>
  <cim:TransformerEndInfo.connectionKind rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#WindingConnection.I"/>
  <cim:TransformerEndInfo.phaseAngleClock>0</cim:TransformerEndInfo.phaseAngleClock>
  <cim:TransformerEndInfo.ratedU>7200</cim:TransformerEndInfo.ratedU>
  <cim:TransformerEndInfo.ratedS>10000000</cim:TransformerEndInfo.ratedS>
  <cim:TransformerEndInfo.shortTermS>11000000</cim:TransformerEndInfo.shortTermS>
  <cim:TransformerEndInfo.emergencyS>15000000</cim:TransformerEndInfo.emergencyS>
  <cim:TransformerEndInfo.r>0.00025920000000000001</cim:TransformerEndInfo.r>
  <cim:TransformerEndInfo.insulationU>0</cim:TransformerEndInfo.insulationU>
</cim:TransformerEndInfo>
<cim:TransformerEndInfo rdf:ID="_0E484671-EF70-9353-BE77-9BAFB7F9166F">
  <cim:IdentifiedObject.mRID>_0E484671-EF70-9353-BE77-9BAFB7F9166F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cimxfmrcode_vreg2_b_2</cim:IdentifiedObject.name>
  <cim:TransformerEndInfo.TransformerTankInfo rdf:resource="#_72783BA9-7EF4-7B05-2BF4-99ADF4467EA4"/>
  <cim:TransformerEndInfo.endNumber>2</cim:TransformerEndInfo.endNumber>
  <cim:TransformerEndInfo.connectionKind rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#WindingConnection.I"/>
  <cim:TransformerEndInfo.phaseAngleClock>0</cim:TransformerEndInfo.phaseAngleClock>
  <cim:TransformerEndInfo.ratedU>7200</cim:TransformerEndInfo.ratedU>
  <cim:TransformerEndInfo.ratedS>10000000</cim:TransformerEndInfo.ratedS>
  <cim:TransformerEndInfo.shortTermS>11000000</cim:TransformerEndInfo.shortTermS>
  <cim:TransformerEndInfo.emergencyS>15000000</cim:TransformerEndInfo.emergencyS>
  <cim:TransformerEndInfo.r>0.00025920000000000001</cim:TransformerEndInfo.r>
  <cim:TransformerEndInfo.insulationU>0</cim:TransformerEndInfo.insulationU>
</cim:TransformerEndInfo>
<cim:NoLoadTest rdf:ID="_7DDBFE4F-07BB-917E-73FF-4C84E65B5E00">
  <cim:IdentifiedObject.mRID>_7DDBFE4F-07BB-917E-73FF-4C84E65B5E00</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cimxfmrcode_vreg2_b_1</cim:IdentifiedObject.name>
  <cim:NoLoadTest.EnergisedEnd rdf:resource="#_8D21C6E8-34B0-825E-9480-DAE812373742"/>
  <cim:NoLoadTest.energisedEndVoltage>7200</cim:NoLoadTest.energisedEndVoltage>
  <cim:NoLoadTest.excitingCurrent>0</cim:NoLoadTest.excitingCurrent>
  <cim:NoLoadTest.excitingCurrentZero>0</cim:NoLoadTest.excitingCurrentZero>
  <cim:NoLoadTest.loss>0</cim:NoLoadTest.loss>
  <cim:NoLoadTest.lossZero>0</cim:NoLoadTest.lossZero>
  <cim:TransformerTest.basePower>10000000</cim:TransformerTest.basePower>
  <cim:TransformerTest.temperature>50</cim:TransformerTest.temperature>
</cim:NoLoadTest>
<cim:ShortCircuitTest rdf:ID="_B14EF9CB-F512-E88D-870C-178228E57E20">
  <cim:IdentifiedObject.mRID>_B14EF9CB-F512-E88D-870C-178228E57E20</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cimxfmrcode_vreg2_b_1</cim:IdentifiedObject.name>
  <cim:ShortCircuitTest.EnergisedEnd rdf:resource="#_8D21C6E8-34B0-825E-9480-DAE812373742"/>
  <cim:ShortCircuitTest.GroundedEnds rdf:resource="#_0E484671-EF70-9353-BE77-9BAFB7F9166F"/>
  <cim:ShortCircuitTest.energisedEndStep>16</cim:ShortCircuitTest.energisedEndStep>
  <cim:ShortCircuitTest.groundedEndStep>16</cim:ShortCircuitTest.groundedEndStep>
  <cim:ShortCircuitTest.leakageImpedance>0.0051840000000000002</cim:ShortCircuitTest.leakageImpedance>
  <cim:ShortCircuitTest.leakageImpedanceZero>0.0051840000000000002</cim:ShortCircuitTest.leakageImpedanceZero>
  <cim:ShortCircuitTest.loss>0</cim:ShortCircuitTest.loss>
  <cim:ShortCircuitTest.lossZero>0</cim:ShortCircuitTest.lossZero>
  <cim:TransformerTest.basePower>10000000</cim:TransformerTest.basePower>
  <cim:TransformerTest.temperature>50</cim:TransformerTest.temperature>
</cim:ShortCircuitTest>
<cim:Asset rdf:ID="_ECE9C6BC-9FA5-745B-196B-D906081F7726">
  <cim:IdentifiedObject.mRID>_ECE9C6BC-9FA5-745B-196B-D906081F7726</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>TankAsset_cimxfmrcode_vreg2_b</cim:IdentifiedObject.name>
  <cim:Asset.AssetInfo rdf:resource="#_72783BA9-7EF4-7B05-2BF4-99ADF4467EA4"/>
  <cim:Asset.PowerSystemResources rdf:resource="#_45B3571C-2031-3B85-F617-C9E4935C3EE3"/>
</cim:Asset>
<cim:PowerTransformerInfo rdf:ID="_5497FF2A-F7E8-685E-9939-765B80606830">
  <cim:IdentifiedObject.mRID>_5497FF2A-F7E8-685E-9939-765B80606830</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cimxfmrcode_vreg2_c_PowerXfInfo</cim:IdentifiedObject.name>
</cim:PowerTransformerInfo>
<cim:TransformerTankInfo rdf:ID="_E5C17005-39FE-79B1-D97D-B17D5B7A1FBC">
  <cim:IdentifiedObject.mRID>_E5C17005-39FE-79B1-D97D-B17D5B7A1FBC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cimxfmrcode_vreg2_c</cim:IdentifiedObject.name>
  <cim:TransformerTankInfo.PowerTransformerInfo rdf:resource="#_5497FF2A-F7E8-685E-9939-765B80606830"/>
</cim:TransformerTankInfo>
<cim:TransformerEndInfo rdf:ID="_358FE270-7C7A-0ED6-4940-513473EC10B4">
  <cim:IdentifiedObject.mRID>_358FE270-7C7A-0ED6-4940-513473EC10B4</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cimxfmrcode_vreg2_c_1</cim:IdentifiedObject.name>
  <cim:TransformerEndInfo.TransformerTankInfo rdf:resource="#_E5C17005-39FE-79B1-D97D-B17D5B7A1FBC"/>
  <cim:TransformerEndInfo.endNumber>1</cim:TransformerEndInfo.endNumber>
  <cim:TransformerEndInfo.connectionKind rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#WindingConnection.I"/>
  <cim:TransformerEndInfo.phaseAngleClock>0</cim:TransformerEndInfo.phaseAngleClock>
  <cim:TransformerEndInfo.ratedU>7200</cim:TransformerEndInfo.ratedU>
  <cim:TransformerEndInfo.ratedS>10000000</cim:TransformerEndInfo.ratedS>
  <cim:TransformerEndInfo.shortTermS>11000000</cim:TransformerEndInfo.shortTermS>
  <cim:TransformerEndInfo.emergencyS>15000000</cim:TransformerEndInfo.emergencyS>
  <cim:TransformerEndInfo.r>0.00025920000000000001</cim:TransformerEndInfo.r>
  <cim:TransformerEndInfo.insulationU>0</cim:TransformerEndInfo.insulationU>
</cim:TransformerEndInfo>
<cim:TransformerEndInfo rdf:ID="_8BF3DD0D-8E9C-671A-DAAC-D681730539F4">
  <cim:IdentifiedObject.mRID>_8BF3DD0D-8E9C-671A-DAAC-D681730539F4</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cimxfmrcode_vreg2_c_2</cim:IdentifiedObject.name>
  <cim:TransformerEndInfo.TransformerTankInfo rdf:resource="#_E5C17005-39FE-79B1-D97D-B17D5B7A1FBC"/>
  <cim:TransformerEndInfo.endNumber>2</cim:TransformerEndInfo.endNumber>
  <cim:TransformerEndInfo.connectionKind rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#WindingConnection.I"/>
  <cim:TransformerEndInfo.phaseAngleClock>0</cim:TransformerEndInfo.phaseAngleClock>
  <cim:TransformerEndInfo.ratedU>7200</cim:TransformerEndInfo.ratedU>
  <cim:TransformerEndInfo.ratedS>10000000</cim:TransformerEndInfo.ratedS>
  <cim:TransformerEndInfo.shortTermS>11000000</cim:TransformerEndInfo.shortTermS>
  <cim:TransformerEndInfo.emergencyS>15000000</cim:TransformerEndInfo.emergencyS>
  <cim:TransformerEndInfo.r>0.00025920000000000001</cim:TransformerEndInfo.r>
  <cim:TransformerEndInfo.insulationU>0</cim:TransformerEndInfo.insulationU>
</cim:TransformerEndInfo>
<cim:NoLoadTest rdf:ID="_17ADB12B-D5A1-BC6A-10F4-FB2C21A19FAD">
  <cim:IdentifiedObject.mRID>_17ADB12B-D5A1-BC6A-10F4-FB2C21A19FAD</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cimxfmrcode_vreg2_c_1</cim:IdentifiedObject.name>
  <cim:NoLoadTest.EnergisedEnd rdf:resource="#_358FE270-7C7A-0ED6-4940-513473EC10B4"/>
  <cim:NoLoadTest.energisedEndVoltage>7200</cim:NoLoadTest.energisedEndVoltage>
  <cim:NoLoadTest.excitingCurrent>0</cim:NoLoadTest.excitingCurrent>
  <cim:NoLoadTest.excitingCurrentZero>0</cim:NoLoadTest.excitingCurrentZero>
  <cim:NoLoadTest.loss>0</cim:NoLoadTest.loss>
  <cim:NoLoadTest.lossZero>0</cim:NoLoadTest.lossZero>
  <cim:TransformerTest.basePower>10000000</cim:TransformerTest.basePower>
  <cim:TransformerTest.temperature>50</cim:TransformerTest.temperature>
</cim:NoLoadTest>
<cim:ShortCircuitTest rdf:ID="_240CDF22-FEAE-197A-4B13-19BBA55524F2">
  <cim:IdentifiedObject.mRID>_240CDF22-FEAE-197A-4B13-19BBA55524F2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cimxfmrcode_vreg2_c_1</cim:IdentifiedObject.name>
  <cim:ShortCircuitTest.EnergisedEnd rdf:resource="#_358FE270-7C7A-0ED6-4940-513473EC10B4"/>
  <cim:ShortCircuitTest.GroundedEnds rdf:resource="#_8BF3DD0D-8E9C-671A-DAAC-D681730539F4"/>
  <cim:ShortCircuitTest.energisedEndStep>16</cim:ShortCircuitTest.energisedEndStep>
  <cim:ShortCircuitTest.groundedEndStep>16</cim:ShortCircuitTest.groundedEndStep>
  <cim:ShortCircuitTest.leakageImpedance>0.0051840000000000002</cim:ShortCircuitTest.leakageImpedance>
  <cim:ShortCircuitTest.leakageImpedanceZero>0.0051840000000000002</cim:ShortCircuitTest.leakageImpedanceZero>
  <cim:ShortCircuitTest.loss>0</cim:ShortCircuitTest.loss>
  <cim:ShortCircuitTest.lossZero>0</cim:ShortCircuitTest.lossZero>
  <cim:TransformerTest.basePower>10000000</cim:TransformerTest.basePower>
  <cim:TransformerTest.temperature>50</cim:TransformerTest.temperature>
</cim:ShortCircuitTest>
<cim:Asset rdf:ID="_4005B1B7-B156-70F2-2E71-D23110AF90DF">
  <cim:IdentifiedObject.mRID>_4005B1B7-B156-70F2-2E71-D23110AF90DF</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>TankAsset_cimxfmrcode_vreg2_c</cim:IdentifiedObject.name>
  <cim:Asset.AssetInfo rdf:resource="#_E5C17005-39FE-79B1-D97D-B17D5B7A1FBC"/>
  <cim:Asset.PowerSystemResources rdf:resource="#_3BBD7094-83EA-4E6F-E55D-3AE8EEC2D861"/>
</cim:Asset>
<cim:PowerTransformerInfo rdf:ID="_5C2A68F0-12EC-D627-726C-0879DE2A3DF2">
  <cim:IdentifiedObject.mRID>_5C2A68F0-12EC-D627-726C-0879DE2A3DF2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cimxfmrcode_vreg3_a_PowerXfInfo</cim:IdentifiedObject.name>
</cim:PowerTransformerInfo>
<cim:TransformerTankInfo rdf:ID="_F21FFD71-435C-01C4-313F-97669FA86AC8">
  <cim:IdentifiedObject.mRID>_F21FFD71-435C-01C4-313F-97669FA86AC8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cimxfmrcode_vreg3_a</cim:IdentifiedObject.name>
  <cim:TransformerTankInfo.PowerTransformerInfo rdf:resource="#_5C2A68F0-12EC-D627-726C-0879DE2A3DF2"/>
</cim:TransformerTankInfo>
<cim:TransformerEndInfo rdf:ID="_6688CA7E-96ED-FA7F-CD91-199BA83A4AB9">
  <cim:IdentifiedObject.mRID>_6688CA7E-96ED-FA7F-CD91-199BA83A4AB9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cimxfmrcode_vreg3_a_1</cim:IdentifiedObject.name>
  <cim:TransformerEndInfo.TransformerTankInfo rdf:resource="#_F21FFD71-435C-01C4-313F-97669FA86AC8"/>
  <cim:TransformerEndInfo.endNumber>1</cim:TransformerEndInfo.endNumber>
  <cim:TransformerEndInfo.connectionKind rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#WindingConnection.I"/>
  <cim:TransformerEndInfo.phaseAngleClock>0</cim:TransformerEndInfo.phaseAngleClock>
  <cim:TransformerEndInfo.ratedU>7200</cim:TransformerEndInfo.ratedU>
  <cim:TransformerEndInfo.ratedS>10000000</cim:TransformerEndInfo.ratedS>
  <cim:TransformerEndInfo.shortTermS>11000000</cim:TransformerEndInfo.shortTermS>
  <cim:TransformerEndInfo.emergencyS>15000000</cim:TransformerEndInfo.emergencyS>
  <cim:TransformerEndInfo.r>0.00025920000000000001</cim:TransformerEndInfo.r>
  <cim:TransformerEndInfo.insulationU>0</cim:TransformerEndInfo.insulationU>
</cim:TransformerEndInfo>
<cim:TransformerEndInfo rdf:ID="_03BF69FC-C2EB-C1CE-D7F6-405CE9B56EF0">
  <cim:IdentifiedObject.mRID>_03BF69FC-C2EB-C1CE-D7F6-405CE9B56EF0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cimxfmrcode_vreg3_a_2</cim:IdentifiedObject.name>
  <cim:TransformerEndInfo.TransformerTankInfo rdf:resource="#_F21FFD71-435C-01C4-313F-97669FA86AC8"/>
  <cim:TransformerEndInfo.endNumber>2</cim:TransformerEndInfo.endNumber>
  <cim:TransformerEndInfo.connectionKind rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#WindingConnection.I"/>
  <cim:TransformerEndInfo.phaseAngleClock>0</cim:TransformerEndInfo.phaseAngleClock>
  <cim:TransformerEndInfo.ratedU>7200</cim:TransformerEndInfo.ratedU>
  <cim:TransformerEndInfo.ratedS>10000000</cim:TransformerEndInfo.ratedS>
  <cim:TransformerEndInfo.shortTermS>11000000</cim:TransformerEndInfo.shortTermS>
  <cim:TransformerEndInfo.emergencyS>15000000</cim:TransformerEndInfo.emergencyS>
  <cim:TransformerEndInfo.r>0.00025920000000000001</cim:TransformerEndInfo.r>
  <cim:TransformerEndInfo.insulationU>0</cim:TransformerEndInfo.insulationU>
</cim:TransformerEndInfo>
<cim:NoLoadTest rdf:ID="_6B1C702A-F078-E6FF-2224-F7E5D0A9BD35">
  <cim:IdentifiedObject.mRID>_6B1C702A-F078-E6FF-2224-F7E5D0A9BD35</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cimxfmrcode_vreg3_a_1</cim:IdentifiedObject.name>
  <cim:NoLoadTest.EnergisedEnd rdf:resource="#_6688CA7E-96ED-FA7F-CD91-199BA83A4AB9"/>
  <cim:NoLoadTest.energisedEndVoltage>7200</cim:NoLoadTest.energisedEndVoltage>
  <cim:NoLoadTest.excitingCurrent>0</cim:NoLoadTest.excitingCurrent>
  <cim:NoLoadTest.excitingCurrentZero>0</cim:NoLoadTest.excitingCurrentZero>
  <cim:NoLoadTest.loss>0</cim:NoLoadTest.loss>
  <cim:NoLoadTest.lossZero>0</cim:NoLoadTest.lossZero>
  <cim:TransformerTest.basePower>10000000</cim:TransformerTest.basePower>
  <cim:TransformerTest.temperature>50</cim:TransformerTest.temperature>
</cim:NoLoadTest>
<cim:ShortCircuitTest rdf:ID="_A8664BA0-24D7-BC1C-AB2E-889DA1D78DD3">
  <cim:IdentifiedObject.mRID>_A8664BA0-24D7-BC1C-AB2E-889DA1D78DD3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cimxfmrcode_vreg3_a_1</cim:IdentifiedObject.name>
  <cim:ShortCircuitTest.EnergisedEnd rdf:resource="#_6688CA7E-96ED-FA7F-CD91-199BA83A4AB9"/>
  <cim:ShortCircuitTest.GroundedEnds rdf:resource="#_03BF69FC-C2EB-C1CE-D7F6-405CE9B56EF0"/>
  <cim:ShortCircuitTest.energisedEndStep>16</cim:ShortCircuitTest.energisedEndStep>
  <cim:ShortCircuitTest.groundedEndStep>16</cim:ShortCircuitTest.groundedEndStep>
  <cim:ShortCircuitTest.leakageImpedance>0.0051840000000000002</cim:ShortCircuitTest.leakageImpedance>
  <cim:ShortCircuitTest.leakageImpedanceZero>0.0051840000000000002</cim:ShortCircuitTest.leakageImpedanceZero>
  <cim:ShortCircuitTest.loss>0</cim:ShortCircuitTest.loss>
  <cim:ShortCircuitTest.lossZero>0</cim:ShortCircuitTest.lossZero>
  <cim:TransformerTest.basePower>10000000</cim:TransformerTest.basePower>
  <cim:TransformerTest.temperature>50</cim:TransformerTest.temperature>
</cim:ShortCircuitTest>
<cim:Asset rdf:ID="_F4D14695-775E-139C-C7AF-1BEE0155BFFC">
  <cim:IdentifiedObject.mRID>_F4D14695-775E-139C-C7AF-1BEE0155BFFC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>TankAsset_cimxfmrcode_vreg3_a</cim:IdentifiedObject.name>
  <cim:Asset.AssetInfo rdf:resource="#_F21FFD71-435C-01C4-313F-97669FA86AC8"/>
  <cim:Asset.PowerSystemResources rdf:resource="#_70C89569-5396-C0EE-8AD2-2B59B1289D76"/>
</cim:Asset>
<cim:PowerTransformerInfo rdf:ID="_55B4F1DA-C67D-4CCF-B12B-43683DF4B724">
  <cim:IdentifiedObject.mRID>_55B4F1DA-C67D-4CCF-B12B-43683DF4B724</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cimxfmrcode_vreg3_b_PowerXfInfo</cim:IdentifiedObject.name>
</cim:PowerTransformerInfo>
<cim:TransformerTankInfo rdf:ID="_E83813ED-7DEB-05D6-3DDF-CCB4432A4918">
  <cim:IdentifiedObject.mRID>_E83813ED-7DEB-05D6-3DDF-CCB4432A4918</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cimxfmrcode_vreg3_b</cim:IdentifiedObject.name>
  <cim:TransformerTankInfo.PowerTransformerInfo rdf:resource="#_55B4F1DA-C67D-4CCF-B12B-43683DF4B724"/>
</cim:TransformerTankInfo>
<cim:TransformerEndInfo rdf:ID="_88AB34DB-F55E-BF8E-45D7-53F405E75A36">
  <cim:IdentifiedObject.mRID>_88AB34DB-F55E-BF8E-45D7-53F405E75A36</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cimxfmrcode_vreg3_b_1</cim:IdentifiedObject.name>
  <cim:TransformerEndInfo.TransformerTankInfo rdf:resource="#_E83813ED-7DEB-05D6-3DDF-CCB4432A4918"/>
  <cim:TransformerEndInfo.endNumber>1</cim:TransformerEndInfo.endNumber>
  <cim:TransformerEndInfo.connectionKind rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#WindingConnection.I"/>
  <cim:TransformerEndInfo.phaseAngleClock>0</cim:TransformerEndInfo.phaseAngleClock>
  <cim:TransformerEndInfo.ratedU>7200</cim:TransformerEndInfo.ratedU>
  <cim:TransformerEndInfo.ratedS>10000000</cim:TransformerEndInfo.ratedS>
  <cim:TransformerEndInfo.shortTermS>11000000</cim:TransformerEndInfo.shortTermS>
  <cim:TransformerEndInfo.emergencyS>15000000</cim:TransformerEndInfo.emergencyS>
  <cim:TransformerEndInfo.r>0.00025920000000000001</cim:TransformerEndInfo.r>
  <cim:TransformerEndInfo.insulationU>0</cim:TransformerEndInfo.insulationU>
</cim:TransformerEndInfo>
<cim:TransformerEndInfo rdf:ID="_F38F2988-1420-88F3-AF03-2C79C893B581">
  <cim:IdentifiedObject.mRID>_F38F2988-1420-88F3-AF03-2C79C893B581</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cimxfmrcode_vreg3_b_2</cim:IdentifiedObject.name>
  <cim:TransformerEndInfo.TransformerTankInfo rdf:resource="#_E83813ED-7DEB-05D6-3DDF-CCB4432A4918"/>
  <cim:TransformerEndInfo.endNumber>2</cim:TransformerEndInfo.endNumber>
  <cim:TransformerEndInfo.connectionKind rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#WindingConnection.I"/>
  <cim:TransformerEndInfo.phaseAngleClock>0</cim:TransformerEndInfo.phaseAngleClock>
  <cim:TransformerEndInfo.ratedU>7200</cim:TransformerEndInfo.ratedU>
  <cim:TransformerEndInfo.ratedS>10000000</cim:TransformerEndInfo.ratedS>
  <cim:TransformerEndInfo.shortTermS>11000000</cim:TransformerEndInfo.shortTermS>
  <cim:TransformerEndInfo.emergencyS>15000000</cim:TransformerEndInfo.emergencyS>
  <cim:TransformerEndInfo.r>0.00025920000000000001</cim:TransformerEndInfo.r>
  <cim:TransformerEndInfo.insulationU>0</cim:TransformerEndInfo.insulationU>
</cim:TransformerEndInfo>
<cim:NoLoadTest rdf:ID="_7E96940D-0E2E-7D0F-7018-4369712F4A82">
  <cim:IdentifiedObject.mRID>_7E96940D-0E2E-7D0F-7018-4369712F4A82</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cimxfmrcode_vreg3_b_1</cim:IdentifiedObject.name>
  <cim:NoLoadTest.EnergisedEnd rdf:resource="#_88AB34DB-F55E-BF8E-45D7-53F405E75A36"/>
  <cim:NoLoadTest.energisedEndVoltage>7200</cim:NoLoadTest.energisedEndVoltage>
  <cim:NoLoadTest.excitingCurrent>0</cim:NoLoadTest.excitingCurrent>
  <cim:NoLoadTest.excitingCurrentZero>0</cim:NoLoadTest.excitingCurrentZero>
  <cim:NoLoadTest.loss>0</cim:NoLoadTest.loss>
  <cim:NoLoadTest.lossZero>0</cim:NoLoadTest.lossZero>
  <cim:TransformerTest.basePower>10000000</cim:TransformerTest.basePower>
  <cim:TransformerTest.temperature>50</cim:TransformerTest.temperature>
</cim:NoLoadTest>
<cim:ShortCircuitTest rdf:ID="_6502CFF4-1ADC-DA4D-B0E2-1A61A62B8C3A">
  <cim:IdentifiedObject.mRID>_6502CFF4-1ADC-DA4D-B0E2-1A61A62B8C3A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cimxfmrcode_vreg3_b_1</cim:IdentifiedObject.name>
  <cim:ShortCircuitTest.EnergisedEnd rdf:resource="#_88AB34DB-F55E-BF8E-45D7-53F405E75A36"/>
  <cim:ShortCircuitTest.GroundedEnds rdf:resource="#_F38F2988-1420-88F3-AF03-2C79C893B581"/>
  <cim:ShortCircuitTest.energisedEndStep>16</cim:ShortCircuitTest.energisedEndStep>
  <cim:ShortCircuitTest.groundedEndStep>16</cim:ShortCircuitTest.groundedEndStep>
  <cim:ShortCircuitTest.leakageImpedance>0.0051840000000000002</cim:ShortCircuitTest.leakageImpedance>
  <cim:ShortCircuitTest.leakageImpedanceZero>0.0051840000000000002</cim:ShortCircuitTest.leakageImpedanceZero>
  <cim:ShortCircuitTest.loss>0</cim:ShortCircuitTest.loss>
  <cim:ShortCircuitTest.lossZero>0</cim:ShortCircuitTest.lossZero>
  <cim:TransformerTest.basePower>10000000</cim:TransformerTest.basePower>
  <cim:TransformerTest.temperature>50</cim:TransformerTest.temperature>
</cim:ShortCircuitTest>
<cim:Asset rdf:ID="_25A15595-30DE-E745-0CB8-D9B5A9B0DA78">
  <cim:IdentifiedObject.mRID>_25A15595-30DE-E745-0CB8-D9B5A9B0DA78</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>TankAsset_cimxfmrcode_vreg3_b</cim:IdentifiedObject.name>
  <cim:Asset.AssetInfo rdf:resource="#_E83813ED-7DEB-05D6-3DDF-CCB4432A4918"/>
  <cim:Asset.PowerSystemResources rdf:resource="#_6EAE2F14-BB9E-92A2-268F-81E84BF06216"/>
</cim:Asset>
<cim:PowerTransformerInfo rdf:ID="_D944A179-9DDE-B0E6-D7E9-8D691A9FBDAC">
  <cim:IdentifiedObject.mRID>_D944A179-9DDE-B0E6-D7E9-8D691A9FBDAC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cimxfmrcode_vreg3_c_PowerXfInfo</cim:IdentifiedObject.name>
</cim:PowerTransformerInfo>
<cim:TransformerTankInfo rdf:ID="_2E3A9F5C-FCFD-9365-8129-083E01E60038">
  <cim:IdentifiedObject.mRID>_2E3A9F5C-FCFD-9365-8129-083E01E60038</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cimxfmrcode_vreg3_c</cim:IdentifiedObject.name>
  <cim:TransformerTankInfo.PowerTransformerInfo rdf:resource="#_D944A179-9DDE-B0E6-D7E9-8D691A9FBDAC"/>
</cim:TransformerTankInfo>
<cim:TransformerEndInfo rdf:ID="_24241D4A-19FC-DF5C-CD1A-B43C2E9DDB9C">
  <cim:IdentifiedObject.mRID>_24241D4A-19FC-DF5C-CD1A-B43C2E9DDB9C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cimxfmrcode_vreg3_c_1</cim:IdentifiedObject.name>
  <cim:TransformerEndInfo.TransformerTankInfo rdf:resource="#_2E3A9F5C-FCFD-9365-8129-083E01E60038"/>
  <cim:TransformerEndInfo.endNumber>1</cim:TransformerEndInfo.endNumber>
  <cim:TransformerEndInfo.connectionKind rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#WindingConnection.I"/>
  <cim:TransformerEndInfo.phaseAngleClock>0</cim:TransformerEndInfo.phaseAngleClock>
  <cim:TransformerEndInfo.ratedU>7200</cim:TransformerEndInfo.ratedU>
  <cim:TransformerEndInfo.ratedS>10000000</cim:TransformerEndInfo.ratedS>
  <cim:TransformerEndInfo.shortTermS>11000000</cim:TransformerEndInfo.shortTermS>
  <cim:TransformerEndInfo.emergencyS>15000000</cim:TransformerEndInfo.emergencyS>
  <cim:TransformerEndInfo.r>0.00025920000000000001</cim:TransformerEndInfo.r>
  <cim:TransformerEndInfo.insulationU>0</cim:TransformerEndInfo.insulationU>
</cim:TransformerEndInfo>
<cim:TransformerEndInfo rdf:ID="_2E8B0C58-1A56-5C31-2C4F-4DCCBBC87E05">
  <cim:IdentifiedObject.mRID>_2E8B0C58-1A56-5C31-2C4F-4DCCBBC87E05</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cimxfmrcode_vreg3_c_2</cim:IdentifiedObject.name>
  <cim:TransformerEndInfo.TransformerTankInfo rdf:resource="#_2E3A9F5C-FCFD-9365-8129-083E01E60038"/>
  <cim:TransformerEndInfo.endNumber>2</cim:TransformerEndInfo.endNumber>
  <cim:TransformerEndInfo.connectionKind rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#WindingConnection.I"/>
  <cim:TransformerEndInfo.phaseAngleClock>0</cim:TransformerEndInfo.phaseAngleClock>
  <cim:TransformerEndInfo.ratedU>7200</cim:TransformerEndInfo.ratedU>
  <cim:TransformerEndInfo.ratedS>10000000</cim:TransformerEndInfo.ratedS>
  <cim:TransformerEndInfo.shortTermS>11000000</cim:TransformerEndInfo.shortTermS>
  <cim:TransformerEndInfo.emergencyS>15000000</cim:TransformerEndInfo.emergencyS>
  <cim:TransformerEndInfo.r>0.00025920000000000001</cim:TransformerEndInfo.r>
  <cim:TransformerEndInfo.insulationU>0</cim:TransformerEndInfo.insulationU>
</cim:TransformerEndInfo>
<cim:NoLoadTest rdf:ID="_D9471F0B-E1FB-FD3C-1936-CE05E8D09E0B">
  <cim:IdentifiedObject.mRID>_D9471F0B-E1FB-FD3C-1936-CE05E8D09E0B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cimxfmrcode_vreg3_c_1</cim:IdentifiedObject.name>
  <cim:NoLoadTest.EnergisedEnd rdf:resource="#_24241D4A-19FC-DF5C-CD1A-B43C2E9DDB9C"/>
  <cim:NoLoadTest.energisedEndVoltage>7200</cim:NoLoadTest.energisedEndVoltage>
  <cim:NoLoadTest.excitingCurrent>0</cim:NoLoadTest.excitingCurrent>
  <cim:NoLoadTest.excitingCurrentZero>0</cim:NoLoadTest.excitingCurrentZero>
  <cim:NoLoadTest.loss>0</cim:NoLoadTest.loss>
  <cim:NoLoadTest.lossZero>0</cim:NoLoadTest.lossZero>
  <cim:TransformerTest.basePower>10000000</cim:TransformerTest.basePower>
  <cim:TransformerTest.temperature>50</cim:TransformerTest.temperature>
</cim:NoLoadTest>
<cim:ShortCircuitTest rdf:ID="_7402CBE6-A23A-F00F-303C-E90EA0EF494D">
  <cim:IdentifiedObject.mRID>_7402CBE6-A23A-F00F-303C-E90EA0EF494D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cimxfmrcode_vreg3_c_1</cim:IdentifiedObject.name>
  <cim:ShortCircuitTest.EnergisedEnd rdf:resource="#_24241D4A-19FC-DF5C-CD1A-B43C2E9DDB9C"/>
  <cim:ShortCircuitTest.GroundedEnds rdf:resource="#_2E8B0C58-1A56-5C31-2C4F-4DCCBBC87E05"/>
  <cim:ShortCircuitTest.energisedEndStep>16</cim:ShortCircuitTest.energisedEndStep>
  <cim:ShortCircuitTest.groundedEndStep>16</cim:ShortCircuitTest.groundedEndStep>
  <cim:ShortCircuitTest.leakageImpedance>0.0051840000000000002</cim:ShortCircuitTest.leakageImpedance>
  <cim:ShortCircuitTest.leakageImpedanceZero>0.0051840000000000002</cim:ShortCircuitTest.leakageImpedanceZero>
  <cim:ShortCircuitTest.loss>0</cim:ShortCircuitTest.loss>
  <cim:ShortCircuitTest.lossZero>0</cim:ShortCircuitTest.lossZero>
  <cim:TransformerTest.basePower>10000000</cim:TransformerTest.basePower>
  <cim:TransformerTest.temperature>50</cim:TransformerTest.temperature>
</cim:ShortCircuitTest>
<cim:Asset rdf:ID="_2FD9FE1C-FA76-9DD9-B3F2-6FF61D762C7A">
  <cim:IdentifiedObject.mRID>_2FD9FE1C-FA76-9DD9-B3F2-6FF61D762C7A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>TankAsset_cimxfmrcode_vreg3_c</cim:IdentifiedObject.name>
  <cim:Asset.AssetInfo rdf:resource="#_2E3A9F5C-FCFD-9365-8129-083E01E60038"/>
  <cim:Asset.PowerSystemResources rdf:resource="#_773BD586-A963-DB06-B059-23EAD44B166A"/>
</cim:Asset>
<cim:PowerTransformerInfo rdf:ID="_B12F3BED-6700-E8A0-8265-1874F2645B42">
  <cim:IdentifiedObject.mRID>_B12F3BED-6700-E8A0-8265-1874F2645B42</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cimxfmrcode_vreg4_a_PowerXfInfo</cim:IdentifiedObject.name>
</cim:PowerTransformerInfo>
<cim:TransformerTankInfo rdf:ID="_76C47E31-E1D4-6800-5C07-8F5D80CA93AB">
  <cim:IdentifiedObject.mRID>_76C47E31-E1D4-6800-5C07-8F5D80CA93AB</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cimxfmrcode_vreg4_a</cim:IdentifiedObject.name>
  <cim:TransformerTankInfo.PowerTransformerInfo rdf:resource="#_B12F3BED-6700-E8A0-8265-1874F2645B42"/>
</cim:TransformerTankInfo>
<cim:TransformerEndInfo rdf:ID="_FEBDDC99-B9BF-53C5-F7D4-BEEFEF050B3B">
  <cim:IdentifiedObject.mRID>_FEBDDC99-B9BF-53C5-F7D4-BEEFEF050B3B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cimxfmrcode_vreg4_a_1</cim:IdentifiedObject.name>
  <cim:TransformerEndInfo.TransformerTankInfo rdf:resource="#_76C47E31-E1D4-6800-5C07-8F5D80CA93AB"/>
  <cim:TransformerEndInfo.endNumber>1</cim:TransformerEndInfo.endNumber>
  <cim:TransformerEndInfo.connectionKind rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#WindingConnection.I"/>
  <cim:TransformerEndInfo.phaseAngleClock>0</cim:TransformerEndInfo.phaseAngleClock>
  <cim:TransformerEndInfo.ratedU>7200</cim:TransformerEndInfo.ratedU>
  <cim:TransformerEndInfo.ratedS>10000000</cim:TransformerEndInfo.ratedS>
  <cim:TransformerEndInfo.shortTermS>11000000</cim:TransformerEndInfo.shortTermS>
  <cim:TransformerEndInfo.emergencyS>15000000</cim:TransformerEndInfo.emergencyS>
  <cim:TransformerEndInfo.r>0.00025920000000000001</cim:TransformerEndInfo.r>
  <cim:TransformerEndInfo.insulationU>0</cim:TransformerEndInfo.insulationU>
</cim:TransformerEndInfo>
<cim:TransformerEndInfo rdf:ID="_9EE55044-708A-1E64-2A2B-40BB7BA6C2ED">
  <cim:IdentifiedObject.mRID>_9EE55044-708A-1E64-2A2B-40BB7BA6C2ED</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cimxfmrcode_vreg4_a_2</cim:IdentifiedObject.name>
  <cim:TransformerEndInfo.TransformerTankInfo rdf:resource="#_76C47E31-E1D4-6800-5C07-8F5D80CA93AB"/>
  <cim:TransformerEndInfo.endNumber>2</cim:TransformerEndInfo.endNumber>
  <cim:TransformerEndInfo.connectionKind rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#WindingConnection.I"/>
  <cim:TransformerEndInfo.phaseAngleClock>0</cim:TransformerEndInfo.phaseAngleClock>
  <cim:TransformerEndInfo.ratedU>7200</cim:TransformerEndInfo.ratedU>
  <cim:TransformerEndInfo.ratedS>10000000</cim:TransformerEndInfo.ratedS>
  <cim:TransformerEndInfo.shortTermS>11000000</cim:TransformerEndInfo.shortTermS>
  <cim:TransformerEndInfo.emergencyS>15000000</cim:TransformerEndInfo.emergencyS>
  <cim:TransformerEndInfo.r>0.00025920000000000001</cim:TransformerEndInfo.r>
  <cim:TransformerEndInfo.insulationU>0</cim:TransformerEndInfo.insulationU>
</cim:TransformerEndInfo>
<cim:NoLoadTest rdf:ID="_F67DC13B-B46B-0542-7071-E921416397F9">
  <cim:IdentifiedObject.mRID>_F67DC13B-B46B-0542-7071-E921416397F9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cimxfmrcode_vreg4_a_1</cim:IdentifiedObject.name>
  <cim:NoLoadTest.EnergisedEnd rdf:resource="#_FEBDDC99-B9BF-53C5-F7D4-BEEFEF050B3B"/>
  <cim:NoLoadTest.energisedEndVoltage>7200</cim:NoLoadTest.energisedEndVoltage>
  <cim:NoLoadTest.excitingCurrent>0</cim:NoLoadTest.excitingCurrent>
  <cim:NoLoadTest.excitingCurrentZero>0</cim:NoLoadTest.excitingCurrentZero>
  <cim:NoLoadTest.loss>0</cim:NoLoadTest.loss>
  <cim:NoLoadTest.lossZero>0</cim:NoLoadTest.lossZero>
  <cim:TransformerTest.basePower>10000000</cim:TransformerTest.basePower>
  <cim:TransformerTest.temperature>50</cim:TransformerTest.temperature>
</cim:NoLoadTest>
<cim:ShortCircuitTest rdf:ID="_9391B350-6D90-C1C2-0F49-7AAE7D67A290">
  <cim:IdentifiedObject.mRID>_9391B350-6D90-C1C2-0F49-7AAE7D67A290</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cimxfmrcode_vreg4_a_1</cim:IdentifiedObject.name>
  <cim:ShortCircuitTest.EnergisedEnd rdf:resource="#_FEBDDC99-B9BF-53C5-F7D4-BEEFEF050B3B"/>
  <cim:ShortCircuitTest.GroundedEnds rdf:resource="#_9EE55044-708A-1E64-2A2B-40BB7BA6C2ED"/>
  <cim:ShortCircuitTest.energisedEndStep>16</cim:ShortCircuitTest.energisedEndStep>
  <cim:ShortCircuitTest.groundedEndStep>16</cim:ShortCircuitTest.groundedEndStep>
  <cim:ShortCircuitTest.leakageImpedance>0.0051840000000000002</cim:ShortCircuitTest.leakageImpedance>
  <cim:ShortCircuitTest.leakageImpedanceZero>0.0051840000000000002</cim:ShortCircuitTest.leakageImpedanceZero>
  <cim:ShortCircuitTest.loss>0</cim:ShortCircuitTest.loss>
  <cim:ShortCircuitTest.lossZero>0</cim:ShortCircuitTest.lossZero>
  <cim:TransformerTest.basePower>10000000</cim:TransformerTest.basePower>
  <cim:TransformerTest.temperature>50</cim:TransformerTest.temperature>
</cim:ShortCircuitTest>
<cim:Asset rdf:ID="_18AD589D-E20C-E2A7-122B-0132ECBD8AE5">
  <cim:IdentifiedObject.mRID>_18AD589D-E20C-E2A7-122B-0132ECBD8AE5</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>TankAsset_cimxfmrcode_vreg4_a</cim:IdentifiedObject.name>
  <cim:Asset.AssetInfo rdf:resource="#_76C47E31-E1D4-6800-5C07-8F5D80CA93AB"/>
  <cim:Asset.PowerSystemResources rdf:resource="#_A97DACB0-9AF4-FAF8-C93F-870D43995DEE"/>
</cim:Asset>
<cim:PowerTransformerInfo rdf:ID="_015C2AB8-A527-EFC4-FC8B-D842D9432382">
  <cim:IdentifiedObject.mRID>_015C2AB8-A527-EFC4-FC8B-D842D9432382</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cimxfmrcode_vreg4_b_PowerXfInfo</cim:IdentifiedObject.name>
</cim:PowerTransformerInfo>
<cim:TransformerTankInfo rdf:ID="_3B4101AA-9873-61AA-583A-64436EEC7CEF">
  <cim:IdentifiedObject.mRID>_3B4101AA-9873-61AA-583A-64436EEC7CEF</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cimxfmrcode_vreg4_b</cim:IdentifiedObject.name>
  <cim:TransformerTankInfo.PowerTransformerInfo rdf:resource="#_015C2AB8-A527-EFC4-FC8B-D842D9432382"/>
</cim:TransformerTankInfo>
<cim:TransformerEndInfo rdf:ID="_77BC357C-E821-7E15-9132-F62D0633F05B">
  <cim:IdentifiedObject.mRID>_77BC357C-E821-7E15-9132-F62D0633F05B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cimxfmrcode_vreg4_b_1</cim:IdentifiedObject.name>
  <cim:TransformerEndInfo.TransformerTankInfo rdf:resource="#_3B4101AA-9873-61AA-583A-64436EEC7CEF"/>
  <cim:TransformerEndInfo.endNumber>1</cim:TransformerEndInfo.endNumber>
  <cim:TransformerEndInfo.connectionKind rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#WindingConnection.I"/>
  <cim:TransformerEndInfo.phaseAngleClock>0</cim:TransformerEndInfo.phaseAngleClock>
  <cim:TransformerEndInfo.ratedU>7200</cim:TransformerEndInfo.ratedU>
  <cim:TransformerEndInfo.ratedS>10000000</cim:TransformerEndInfo.ratedS>
  <cim:TransformerEndInfo.shortTermS>11000000</cim:TransformerEndInfo.shortTermS>
  <cim:TransformerEndInfo.emergencyS>15000000</cim:TransformerEndInfo.emergencyS>
  <cim:TransformerEndInfo.r>0.00025920000000000001</cim:TransformerEndInfo.r>
  <cim:TransformerEndInfo.insulationU>0</cim:TransformerEndInfo.insulationU>
</cim:TransformerEndInfo>
<cim:TransformerEndInfo rdf:ID="_4F8B86AA-5758-BDE4-4971-E56600489C06">
  <cim:IdentifiedObject.mRID>_4F8B86AA-5758-BDE4-4971-E56600489C06</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cimxfmrcode_vreg4_b_2</cim:IdentifiedObject.name>
  <cim:TransformerEndInfo.TransformerTankInfo rdf:resource="#_3B4101AA-9873-61AA-583A-64436EEC7CEF"/>
  <cim:TransformerEndInfo.endNumber>2</cim:TransformerEndInfo.endNumber>
  <cim:TransformerEndInfo.connectionKind rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#WindingConnection.I"/>
  <cim:TransformerEndInfo.phaseAngleClock>0</cim:TransformerEndInfo.phaseAngleClock>
  <cim:TransformerEndInfo.ratedU>7200</cim:TransformerEndInfo.ratedU>
  <cim:TransformerEndInfo.ratedS>10000000</cim:TransformerEndInfo.ratedS>
  <cim:TransformerEndInfo.shortTermS>11000000</cim:TransformerEndInfo.shortTermS>
  <cim:TransformerEndInfo.emergencyS>15000000</cim:TransformerEndInfo.emergencyS>
  <cim:TransformerEndInfo.r>0.00025920000000000001</cim:TransformerEndInfo.r>
  <cim:TransformerEndInfo.insulationU>0</cim:TransformerEndInfo.insulationU>
</cim:TransformerEndInfo>
<cim:NoLoadTest rdf:ID="_AFE789FA-A20B-BFA0-A4FB-57B689A2251E">
  <cim:IdentifiedObject.mRID>_AFE789FA-A20B-BFA0-A4FB-57B689A2251E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cimxfmrcode_vreg4_b_1</cim:IdentifiedObject.name>
  <cim:NoLoadTest.EnergisedEnd rdf:resource="#_77BC357C-E821-7E15-9132-F62D0633F05B"/>
  <cim:NoLoadTest.energisedEndVoltage>7200</cim:NoLoadTest.energisedEndVoltage>
  <cim:NoLoadTest.excitingCurrent>0</cim:NoLoadTest.excitingCurrent>
  <cim:NoLoadTest.excitingCurrentZero>0</cim:NoLoadTest.excitingCurrentZero>
  <cim:NoLoadTest.loss>0</cim:NoLoadTest.loss>
  <cim:NoLoadTest.lossZero>0</cim:NoLoadTest.lossZero>
  <cim:TransformerTest.basePower>10000000</cim:TransformerTest.basePower>
  <cim:TransformerTest.temperature>50</cim:TransformerTest.temperature>
</cim:NoLoadTest>
<cim:ShortCircuitTest rdf:ID="_A435D99A-EE75-FF3D-E1B2-09EE7C8E4764">
  <cim:IdentifiedObject.mRID>_A435D99A-EE75-FF3D-E1B2-09EE7C8E4764</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cimxfmrcode_vreg4_b_1</cim:IdentifiedObject.name>
  <cim:ShortCircuitTest.EnergisedEnd rdf:resource="#_77BC357C-E821-7E15-9132-F62D0633F05B"/>
  <cim:ShortCircuitTest.GroundedEnds rdf:resource="#_4F8B86AA-5758-BDE4-4971-E56600489C06"/>
  <cim:ShortCircuitTest.energisedEndStep>16</cim:ShortCircuitTest.energisedEndStep>
  <cim:ShortCircuitTest.groundedEndStep>16</cim:ShortCircuitTest.groundedEndStep>
  <cim:ShortCircuitTest.leakageImpedance>0.0051840000000000002</cim:ShortCircuitTest.leakageImpedance>
  <cim:ShortCircuitTest.leakageImpedanceZero>0.0051840000000000002</cim:ShortCircuitTest.leakageImpedanceZero>
  <cim:ShortCircuitTest.loss>0</cim:ShortCircuitTest.loss>
  <cim:ShortCircuitTest.lossZero>0</cim:ShortCircuitTest.lossZero>
  <cim:TransformerTest.basePower>10000000</cim:TransformerTest.basePower>
  <cim:TransformerTest.temperature>50</cim:TransformerTest.temperature>
</cim:ShortCircuitTest>
<cim:Asset rdf:ID="_A0BAD08B-17C8-1A92-17E1-8178B4DF8154">
  <cim:IdentifiedObject.mRID>_A0BAD08B-17C8-1A92-17E1-8178B4DF8154</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>TankAsset_cimxfmrcode_vreg4_b</cim:IdentifiedObject.name>
  <cim:Asset.AssetInfo rdf:resource="#_3B4101AA-9873-61AA-583A-64436EEC7CEF"/>
  <cim:Asset.PowerSystemResources rdf:resource="#_7B4873B0-319C-2980-6A9C-E178088DEA59"/>
</cim:Asset>
<cim:PowerTransformerInfo rdf:ID="_BA3A9390-1A85-5D45-F637-2B4AADE4C910">
  <cim:IdentifiedObject.mRID>_BA3A9390-1A85-5D45-F637-2B4AADE4C910</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cimxfmrcode_vreg4_c_PowerXfInfo</cim:IdentifiedObject.name>
</cim:PowerTransformerInfo>
<cim:TransformerTankInfo rdf:ID="_B03B1F0D-7789-B570-20E7-C64DA4D7FA0E">
  <cim:IdentifiedObject.mRID>_B03B1F0D-7789-B570-20E7-C64DA4D7FA0E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cimxfmrcode_vreg4_c</cim:IdentifiedObject.name>
  <cim:TransformerTankInfo.PowerTransformerInfo rdf:resource="#_BA3A9390-1A85-5D45-F637-2B4AADE4C910"/>
</cim:TransformerTankInfo>
<cim:TransformerEndInfo rdf:ID="_26CF6D15-C311-8C8F-1078-EED2F0DA9995">
  <cim:IdentifiedObject.mRID>_26CF6D15-C311-8C8F-1078-EED2F0DA9995</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cimxfmrcode_vreg4_c_1</cim:IdentifiedObject.name>
  <cim:TransformerEndInfo.TransformerTankInfo rdf:resource="#_B03B1F0D-7789-B570-20E7-C64DA4D7FA0E"/>
  <cim:TransformerEndInfo.endNumber>1</cim:TransformerEndInfo.endNumber>
  <cim:TransformerEndInfo.connectionKind rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#WindingConnection.I"/>
  <cim:TransformerEndInfo.phaseAngleClock>0</cim:TransformerEndInfo.phaseAngleClock>
  <cim:TransformerEndInfo.ratedU>7200</cim:TransformerEndInfo.ratedU>
  <cim:TransformerEndInfo.ratedS>10000000</cim:TransformerEndInfo.ratedS>
  <cim:TransformerEndInfo.shortTermS>11000000</cim:TransformerEndInfo.shortTermS>
  <cim:TransformerEndInfo.emergencyS>15000000</cim:TransformerEndInfo.emergencyS>
  <cim:TransformerEndInfo.r>0.00025920000000000001</cim:TransformerEndInfo.r>
  <cim:TransformerEndInfo.insulationU>0</cim:TransformerEndInfo.insulationU>
</cim:TransformerEndInfo>
<cim:TransformerEndInfo rdf:ID="_3219361A-1F5A-0679-CC38-CC8398EB9711">
  <cim:IdentifiedObject.mRID>_3219361A-1F5A-0679-CC38-CC8398EB9711</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cimxfmrcode_vreg4_c_2</cim:IdentifiedObject.name>
  <cim:TransformerEndInfo.TransformerTankInfo rdf:resource="#_B03B1F0D-7789-B570-20E7-C64DA4D7FA0E"/>
  <cim:TransformerEndInfo.endNumber>2</cim:TransformerEndInfo.endNumber>
  <cim:TransformerEndInfo.connectionKind rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#WindingConnection.I"/>
  <cim:TransformerEndInfo.phaseAngleClock>0</cim:TransformerEndInfo.phaseAngleClock>
  <cim:TransformerEndInfo.ratedU>7200</cim:TransformerEndInfo.ratedU>
  <cim:TransformerEndInfo.ratedS>10000000</cim:TransformerEndInfo.ratedS>
  <cim:TransformerEndInfo.shortTermS>11000000</cim:TransformerEndInfo.shortTermS>
  <cim:TransformerEndInfo.emergencyS>15000000</cim:TransformerEndInfo.emergencyS>
  <cim:TransformerEndInfo.r>0.00025920000000000001</cim:TransformerEndInfo.r>
  <cim:TransformerEndInfo.insulationU>0</cim:TransformerEndInfo.insulationU>
</cim:TransformerEndInfo>
<cim:NoLoadTest rdf:ID="_2F0382F6-388C-0941-A868-8A90A2479BFA">
  <cim:IdentifiedObject.mRID>_2F0382F6-388C-0941-A868-8A90A2479BFA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cimxfmrcode_vreg4_c_1</cim:IdentifiedObject.name>
  <cim:NoLoadTest.EnergisedEnd rdf:resource="#_26CF6D15-C311-8C8F-1078-EED2F0DA9995"/>
  <cim:NoLoadTest.energisedEndVoltage>7200</cim:NoLoadTest.energisedEndVoltage>
  <cim:NoLoadTest.excitingCurrent>0</cim:NoLoadTest.excitingCurrent>
  <cim:NoLoadTest.excitingCurrentZero>0</cim:NoLoadTest.excitingCurrentZero>
  <cim:NoLoadTest.loss>0</cim:NoLoadTest.loss>
  <cim:NoLoadTest.lossZero>0</cim:NoLoadTest.lossZero>
  <cim:TransformerTest.basePower>10000000</cim:TransformerTest.basePower>
  <cim:TransformerTest.temperature>50</cim:TransformerTest.temperature>
</cim:NoLoadTest>
<cim:ShortCircuitTest rdf:ID="_D591BADC-6BE9-DF49-E243-3A4CBD5F05C2">
  <cim:IdentifiedObject.mRID>_D591BADC-6BE9-DF49-E243-3A4CBD5F05C2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cimxfmrcode_vreg4_c_1</cim:IdentifiedObject.name>
  <cim:ShortCircuitTest.EnergisedEnd rdf:resource="#_26CF6D15-C311-8C8F-1078-EED2F0DA9995"/>
  <cim:ShortCircuitTest.GroundedEnds rdf:resource="#_3219361A-1F5A-0679-CC38-CC8398EB9711"/>
  <cim:ShortCircuitTest.energisedEndStep>16</cim:ShortCircuitTest.energisedEndStep>
  <cim:ShortCircuitTest.groundedEndStep>16</cim:ShortCircuitTest.groundedEndStep>
  <cim:ShortCircuitTest.leakageImpedance>0.0051840000000000002</cim:ShortCircuitTest.leakageImpedance>
  <cim:ShortCircuitTest.leakageImpedanceZero>0.0051840000000000002</cim:ShortCircuitTest.leakageImpedanceZero>
  <cim:ShortCircuitTest.loss>0</cim:ShortCircuitTest.loss>
  <cim:ShortCircuitTest.lossZero>0</cim:ShortCircuitTest.lossZero>
  <cim:TransformerTest.basePower>10000000</cim:TransformerTest.basePower>
  <cim:TransformerTest.temperature>50</cim:TransformerTest.temperature>
</cim:ShortCircuitTest>
<cim:Asset rdf:ID="_007A8380-2197-720B-3941-02FD150163C3">
  <cim:IdentifiedObject.mRID>_007A8380-2197-720B-3941-02FD150163C3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>TankAsset_cimxfmrcode_vreg4_c</cim:IdentifiedObject.name>
  <cim:Asset.AssetInfo rdf:resource="#_B03B1F0D-7789-B570-20E7-C64DA4D7FA0E"/>
  <cim:Asset.PowerSystemResources rdf:resource="#_92071921-9413-DD33-DB7F-1704F1B9D2B1"/>
</cim:Asset>
<cim:Location rdf:ID="_1A510925-D1BA-5EB2-0847-306FBAD109BC">
  <cim:IdentifiedObject.mRID>_1A510925-D1BA-5EB2-0847-306FBAD109BC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>hvmv_sub_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_871BAD20-05E0-A7C3-5CF2-8FE884B8C293"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_3AAECEDD-908B-45DB-53F6-27A909A2E9DC">
  <cim:PositionPoint.Location rdf:resource="#_1A510925-D1BA-5EB2-0847-306FBAD109BC"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>0</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>0</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_3028B06E-7E77-317D-2EFB-562D108B1C12">
  <cim:PositionPoint.Location rdf:resource="#_1A510925-D1BA-5EB2-0847-306FBAD109BC"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>0</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>0</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:TransformerCoreAdmittance rdf:ID="_423BF8BB-EB2F-96BE-FD6D-C6485E05E5F0">
  <cim:IdentifiedObject.mRID>_423BF8BB-EB2F-96BE-FD6D-C6485E05E5F0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>hvmv_sub_Yc</cim:IdentifiedObject.name>
  <cim:TransformerCoreAdmittance.g>0</cim:TransformerCoreAdmittance.g>
  <cim:TransformerCoreAdmittance.g0>0</cim:TransformerCoreAdmittance.g0>
  <cim:TransformerCoreAdmittance.b>0</cim:TransformerCoreAdmittance.b>
  <cim:TransformerCoreAdmittance.b0>0</cim:TransformerCoreAdmittance.b0>
  <cim:TransformerCoreAdmittance.TransformerEnd rdf:resource="#_D6EA66B9-2853-F2F2-68AF-C4D307FB9FB0"/>
</cim:TransformerCoreAdmittance>
<cim:TransformerMeshImpedance rdf:ID="_3F0D6D34-A77D-61F0-A6AB-F2DCF4999874">
  <cim:IdentifiedObject.mRID>_3F0D6D34-A77D-61F0-A6AB-F2DCF4999874</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>hvmv_sub_Zsc_1</cim:IdentifiedObject.name>
  <cim:TransformerMeshImpedance.r>6.4636105454545447</cim:TransformerMeshImpedance.r>
  <cim:TransformerMeshImpedance.r0>6.4636105454545447</cim:TransformerMeshImpedance.r0>
  <cim:TransformerMeshImpedance.x>74.588999999999999</cim:TransformerMeshImpedance.x>
  <cim:TransformerMeshImpedance.x0>74.588999999999999</cim:TransformerMeshImpedance.x0>
  <cim:TransformerMeshImpedance.FromTransformerEnd rdf:resource="#_D6EA66B9-2853-F2F2-68AF-C4D307FB9FB0"/>
  <cim:TransformerMeshImpedance.ToTransformerEnd rdf:resource="#_40DADA32-79C3-703D-986C-09DBB2133990"/>
</cim:TransformerMeshImpedance>
<cim:PowerTransformerEnd rdf:ID="_D6EA66B9-2853-F2F2-68AF-C4D307FB9FB0">
  <cim:IdentifiedObject.mRID>_D6EA66B9-2853-F2F2-68AF-C4D307FB9FB0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>hvmv_sub_End_1</cim:IdentifiedObject.name>
  <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_92315EAD-1565-67B2-5A4E-A53DB33C394D"/>
  <cim:PowerTransformerEnd.ratedS>27500000</cim:PowerTransformerEnd.ratedS>
  <cim:PowerTransformerEnd.ratedU>115000</cim:PowerTransformerEnd.ratedU>
  <cim:PowerTransformerEnd.r>3.2318052727272724</cim:PowerTransformerEnd.r>
  <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#WindingConnection.D"/>
  <cim:PowerTransformerEnd.phaseAngleClock>0</cim:PowerTransformerEnd.phaseAngleClock>
  <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.Terminal rdf:resource="#_103224DD-F69D-A4E1-754F-B3E6E8FED43C"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_E56FD409-CB8B-7DB0-0D7A-B30EF1A52BBD"/>
</cim:PowerTransformerEnd>
<cim:Terminal rdf:ID="_103224DD-F69D-A4E1-754F-B3E6E8FED43C">
  <cim:IdentifiedObject.mRID>_103224DD-F69D-A4E1-754F-B3E6E8FED43C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>hvmv_sub_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_92315EAD-1565-67B2-5A4E-A53DB33C394D"/>
<cim:Terminal.ConnectivityNode rdf:resource="#_8DFB29D1-3AF7-1C74-9A6F-372417353EA6"/>
</cim:Terminal>
<cim:PowerTransformerEnd rdf:ID="_40DADA32-79C3-703D-986C-09DBB2133990">
  <cim:IdentifiedObject.mRID>_40DADA32-79C3-703D-986C-09DBB2133990</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>hvmv_sub_End_2</cim:IdentifiedObject.name>
  <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_92315EAD-1565-67B2-5A4E-A53DB33C394D"/>
  <cim:PowerTransformerEnd.ratedS>27500000</cim:PowerTransformerEnd.ratedS>
  <cim:PowerTransformerEnd.ratedU>12470</cim:PowerTransformerEnd.ratedU>
  <cim:PowerTransformerEnd.r>0.037999896297454538</cim:PowerTransformerEnd.r>
  <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#WindingConnection.Y"/>
  <cim:PowerTransformerEnd.phaseAngleClock>1</cim:PowerTransformerEnd.phaseAngleClock>
  <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.Terminal rdf:resource="#_17924C79-18B5-0862-9E4B-46A7035E50C7"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_19E68E60-BBA5-BC6C-3448-5B65EE0D0D14"/>
</cim:PowerTransformerEnd>
<cim:Terminal rdf:ID="_17924C79-18B5-0862-9E4B-46A7035E50C7">
  <cim:IdentifiedObject.mRID>_17924C79-18B5-0862-9E4B-46A7035E50C7</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>hvmv_sub_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_92315EAD-1565-67B2-5A4E-A53DB33C394D"/>
<cim:Terminal.ConnectivityNode rdf:resource="#_AFFA60DF-942A-8917-5974-0F7C1588A778"/>
</cim:Terminal>
<cim:TransformerTank rdf:ID="_2DB80C3F-EF2F-40C4-15DC-EAB7BE44CEF5">
  <cim:IdentifiedObject.mRID>_2DB80C3F-EF2F-40C4-15DC-EAB7BE44CEF5</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>feeder_rega</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B133D24-449A-CE97-1560-8E3A903A02A1"/>
  <cim:TransformerTank.PowerTransformer rdf:resource="#_7A5ED66B-8FC9-4A71-467E-929C4F82B9CD"/>
  <cim:PowerSystemResource.Location rdf:resource="#_FDABB489-F7A7-7FA5-5577-CADF42D556B1"/>
</cim:TransformerTank>
<cim:Location rdf:ID="_FDABB489-F7A7-7FA5-5577-CADF42D556B1">
  <cim:IdentifiedObject.mRID>_FDABB489-F7A7-7FA5-5577-CADF42D556B1</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>feeder_rega_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_871BAD20-05E0-A7C3-5CF2-8FE884B8C293"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_AED77A32-7FDF-40EE-0C8A-181C90218758">
  <cim:PositionPoint.Location rdf:resource="#_FDABB489-F7A7-7FA5-5577-CADF42D556B1"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>0</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>0</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_F53447E0-D3FF-6C6D-50B8-E2130C9349ED">
  <cim:PositionPoint.Location rdf:resource="#_FDABB489-F7A7-7FA5-5577-CADF42D556B1"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>0</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>0</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:TransformerTankEnd rdf:ID="_F2644DB3-751B-A17C-858A-4C7CF6669968">
  <cim:IdentifiedObject.mRID>_F2644DB3-751B-A17C-858A-4C7CF6669968</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>feeder_rega_End_1</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#PhaseCode.A"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_2DB80C3F-EF2F-40C4-15DC-EAB7BE44CEF5"/>
  <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.Terminal rdf:resource="#_95385CBE-7FF8-2F2F-CF53-7DBCC3D1B490"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_19E68E60-BBA5-BC6C-3448-5B65EE0D0D14"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_95385CBE-7FF8-2F2F-CF53-7DBCC3D1B490">
  <cim:IdentifiedObject.mRID>_95385CBE-7FF8-2F2F-CF53-7DBCC3D1B490</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>feeder_rega_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_7A5ED66B-8FC9-4A71-467E-929C4F82B9CD"/>
<cim:Terminal.ConnectivityNode rdf:resource="#_AFFA60DF-942A-8917-5974-0F7C1588A778"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:ID="_3BC1A60F-C0A0-11F8-4590-DDA045795CA3">
  <cim:IdentifiedObject.mRID>_3BC1A60F-C0A0-11F8-4590-DDA045795CA3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>feeder_rega_End_2</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#PhaseCode.A"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_2DB80C3F-EF2F-40C4-15DC-EAB7BE44CEF5"/>
  <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.Terminal rdf:resource="#_1FFFE38F-1DBE-B98B-A972-D161E488AFE6"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_19E68E60-BBA5-BC6C-3448-5B65EE0D0D14"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_1FFFE38F-1DBE-B98B-A972-D161E488AFE6">
  <cim:IdentifiedObject.mRID>_1FFFE38F-1DBE-B98B-A972-D161E488AFE6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>feeder_rega_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_7A5ED66B-8FC9-4A71-467E-929C4F82B9CD"/>
<cim:Terminal.ConnectivityNode rdf:resource="#_3ABAD1EF-8E29-746A-80C0-C6151363E76F"/>
</cim:Terminal>
<cim:TransformerTank rdf:ID="_2329A673-5B54-983B-3FEF-761191ADD711">
  <cim:IdentifiedObject.mRID>_2329A673-5B54-983B-3FEF-761191ADD711</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>feeder_regb</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B133D24-449A-CE97-1560-8E3A903A02A1"/>
  <cim:TransformerTank.PowerTransformer rdf:resource="#_4F5BB17B-C48D-5141-31DD-72ABCCDFFBF0"/>
  <cim:PowerSystemResource.Location rdf:resource="#_24BF6FF9-050B-6294-E797-EFDADD45A5CE"/>
</cim:TransformerTank>
<cim:Location rdf:ID="_24BF6FF9-050B-6294-E797-EFDADD45A5CE">
  <cim:IdentifiedObject.mRID>_24BF6FF9-050B-6294-E797-EFDADD45A5CE</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>feeder_regb_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_871BAD20-05E0-A7C3-5CF2-8FE884B8C293"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_5CAC605A-5604-7EAD-B05A-EA27EE943D8A">
  <cim:PositionPoint.Location rdf:resource="#_24BF6FF9-050B-6294-E797-EFDADD45A5CE"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>0</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>0</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_BF20FE8B-6EBE-ADDC-41E6-C6BE64B764E9">
  <cim:PositionPoint.Location rdf:resource="#_24BF6FF9-050B-6294-E797-EFDADD45A5CE"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>0</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>0</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:TransformerTankEnd rdf:ID="_F99D6A9E-BCA8-CFB6-FBF4-BB3F33BE120F">
  <cim:IdentifiedObject.mRID>_F99D6A9E-BCA8-CFB6-FBF4-BB3F33BE120F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>feeder_regb_End_1</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#PhaseCode.B"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_2329A673-5B54-983B-3FEF-761191ADD711"/>
  <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.Terminal rdf:resource="#_E493C650-EE3C-3A8F-E2E2-99B1ECC1EDA0"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_19E68E60-BBA5-BC6C-3448-5B65EE0D0D14"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_E493C650-EE3C-3A8F-E2E2-99B1ECC1EDA0">
  <cim:IdentifiedObject.mRID>_E493C650-EE3C-3A8F-E2E2-99B1ECC1EDA0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>feeder_regb_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_4F5BB17B-C48D-5141-31DD-72ABCCDFFBF0"/>
<cim:Terminal.ConnectivityNode rdf:resource="#_AFFA60DF-942A-8917-5974-0F7C1588A778"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:ID="_C08E9460-BAB4-7EFE-261D-4D38724C9F2E">
  <cim:IdentifiedObject.mRID>_C08E9460-BAB4-7EFE-261D-4D38724C9F2E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>feeder_regb_End_2</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#PhaseCode.B"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_2329A673-5B54-983B-3FEF-761191ADD711"/>
  <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.Terminal rdf:resource="#_14B0336F-C639-6F34-3747-7E143954E337"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_19E68E60-BBA5-BC6C-3448-5B65EE0D0D14"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_14B0336F-C639-6F34-3747-7E143954E337">
  <cim:IdentifiedObject.mRID>_14B0336F-C639-6F34-3747-7E143954E337</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>feeder_regb_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_4F5BB17B-C48D-5141-31DD-72ABCCDFFBF0"/>
<cim:Terminal.ConnectivityNode rdf:resource="#_3ABAD1EF-8E29-746A-80C0-C6151363E76F"/>
</cim:Terminal>
<cim:TransformerTank rdf:ID="_1CF4B4BF-53A2-0BCD-ECAA-135D6BDC8456">
  <cim:IdentifiedObject.mRID>_1CF4B4BF-53A2-0BCD-ECAA-135D6BDC8456</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>feeder_regc</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B133D24-449A-CE97-1560-8E3A903A02A1"/>
  <cim:TransformerTank.PowerTransformer rdf:resource="#_1C5E016F-0C2D-ACBF-D9A6-98F9C6DAA744"/>
  <cim:PowerSystemResource.Location rdf:resource="#_3678DE76-B69F-ED49-796B-9222A9999695"/>
</cim:TransformerTank>
<cim:Location rdf:ID="_3678DE76-B69F-ED49-796B-9222A9999695">
  <cim:IdentifiedObject.mRID>_3678DE76-B69F-ED49-796B-9222A9999695</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>feeder_regc_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_871BAD20-05E0-A7C3-5CF2-8FE884B8C293"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_7BA0508C-C8AE-B16B-1FD3-E3FBC3F9F4E7">
  <cim:PositionPoint.Location rdf:resource="#_3678DE76-B69F-ED49-796B-9222A9999695"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>0</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>0</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_CBD554BB-BCD4-86FC-79D0-5A9A5B30DB66">
  <cim:PositionPoint.Location rdf:resource="#_3678DE76-B69F-ED49-796B-9222A9999695"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>0</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>0</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:TransformerTankEnd rdf:ID="_36DFB041-0095-6E27-28B0-C1C18CF583F2">
  <cim:IdentifiedObject.mRID>_36DFB041-0095-6E27-28B0-C1C18CF583F2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>feeder_regc_End_1</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#PhaseCode.C"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_1CF4B4BF-53A2-0BCD-ECAA-135D6BDC8456"/>
  <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.Terminal rdf:resource="#_9DCC0C04-B43D-C6B3-B92B-8406152952D5"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_19E68E60-BBA5-BC6C-3448-5B65EE0D0D14"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_9DCC0C04-B43D-C6B3-B92B-8406152952D5">
  <cim:IdentifiedObject.mRID>_9DCC0C04-B43D-C6B3-B92B-8406152952D5</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>feeder_regc_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_1C5E016F-0C2D-ACBF-D9A6-98F9C6DAA744"/>
<cim:Terminal.ConnectivityNode rdf:resource="#_AFFA60DF-942A-8917-5974-0F7C1588A778"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:ID="_2D377A64-AEAA-7660-0BEC-A6163D590465">
  <cim:IdentifiedObject.mRID>_2D377A64-AEAA-7660-0BEC-A6163D590465</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>feeder_regc_End_2</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#PhaseCode.C"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_1CF4B4BF-53A2-0BCD-ECAA-135D6BDC8456"/>
  <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.Terminal rdf:resource="#_7ECDD571-D6D0-6DB9-ECF9-54A4C441348E"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_19E68E60-BBA5-BC6C-3448-5B65EE0D0D14"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_7ECDD571-D6D0-6DB9-ECF9-54A4C441348E">
  <cim:IdentifiedObject.mRID>_7ECDD571-D6D0-6DB9-ECF9-54A4C441348E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>feeder_regc_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_1C5E016F-0C2D-ACBF-D9A6-98F9C6DAA744"/>
<cim:Terminal.ConnectivityNode rdf:resource="#_3ABAD1EF-8E29-746A-80C0-C6151363E76F"/>
</cim:Terminal>
<cim:TransformerTank rdf:ID="_5CEBBE54-D585-60FA-6400-317707EE16B3">
  <cim:IdentifiedObject.mRID>_5CEBBE54-D585-60FA-6400-317707EE16B3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>vreg2_a</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B133D24-449A-CE97-1560-8E3A903A02A1"/>
  <cim:TransformerTank.PowerTransformer rdf:resource="#_2A734511-7EE5-CA6F-AD43-24199FED993C"/>
  <cim:PowerSystemResource.Location rdf:resource="#_2AC330B2-C4A7-3C90-4C31-260165A7B2CD"/>
</cim:TransformerTank>
<cim:Location rdf:ID="_2AC330B2-C4A7-3C90-4C31-260165A7B2CD">
  <cim:IdentifiedObject.mRID>_2AC330B2-C4A7-3C90-4C31-260165A7B2CD</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>vreg2_a_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_871BAD20-05E0-A7C3-5CF2-8FE884B8C293"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_D1E775B1-7128-8D74-297C-C42DD5E21E3E">
  <cim:PositionPoint.Location rdf:resource="#_2AC330B2-C4A7-3C90-4C31-260165A7B2CD"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1680565.27099862</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>12283007.2099032</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_EF20AA25-CA34-2155-5794-8C180E0E0969">
  <cim:PositionPoint.Location rdf:resource="#_2AC330B2-C4A7-3C90-4C31-260165A7B2CD"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1680565.27099862</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>12283007.2099032</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:TransformerTankEnd rdf:ID="_62211126-852F-295F-DFB5-606FAE3E7C01">
  <cim:IdentifiedObject.mRID>_62211126-852F-295F-DFB5-606FAE3E7C01</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>vreg2_a_End_1</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#PhaseCode.A"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_5CEBBE54-D585-60FA-6400-317707EE16B3"/>
  <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.Terminal rdf:resource="#_2484AAC0-2E11-3020-E457-3C6FC4B46DD2"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_19E68E60-BBA5-BC6C-3448-5B65EE0D0D14"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_2484AAC0-2E11-3020-E457-3C6FC4B46DD2">
  <cim:IdentifiedObject.mRID>_2484AAC0-2E11-3020-E457-3C6FC4B46DD2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>vreg2_a_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_2A734511-7EE5-CA6F-AD43-24199FED993C"/>
<cim:Terminal.ConnectivityNode rdf:resource="#_29343E00-DA21-3B2A-E9C4-7859A7325B14"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:ID="_C67427D9-FD84-1DEE-9DA1-F1474AAE2F69">
  <cim:IdentifiedObject.mRID>_C67427D9-FD84-1DEE-9DA1-F1474AAE2F69</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>vreg2_a_End_2</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#PhaseCode.A"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_5CEBBE54-D585-60FA-6400-317707EE16B3"/>
  <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.Terminal rdf:resource="#_78C78F2D-65EA-CE9C-5964-C955FEC30014"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_19E68E60-BBA5-BC6C-3448-5B65EE0D0D14"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_78C78F2D-65EA-CE9C-5964-C955FEC30014">
  <cim:IdentifiedObject.mRID>_78C78F2D-65EA-CE9C-5964-C955FEC30014</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>vreg2_a_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_2A734511-7EE5-CA6F-AD43-24199FED993C"/>
<cim:Terminal.ConnectivityNode rdf:resource="#_B31F78B7-56C2-446C-4015-542EBF1B8832"/>
</cim:Terminal>
<cim:TransformerTank rdf:ID="_45B3571C-2031-3B85-F617-C9E4935C3EE3">
  <cim:IdentifiedObject.mRID>_45B3571C-2031-3B85-F617-C9E4935C3EE3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>vreg2_b</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B133D24-449A-CE97-1560-8E3A903A02A1"/>
  <cim:TransformerTank.PowerTransformer rdf:resource="#_527BA0BD-3ABA-B2CC-1095-BC0C1E342FEE"/>
  <cim:PowerSystemResource.Location rdf:resource="#_49E32DE6-F4BE-BFEE-C7AC-CB25B41059BE"/>
</cim:TransformerTank>
<cim:Location rdf:ID="_49E32DE6-F4BE-BFEE-C7AC-CB25B41059BE">
  <cim:IdentifiedObject.mRID>_49E32DE6-F4BE-BFEE-C7AC-CB25B41059BE</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>vreg2_b_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_871BAD20-05E0-A7C3-5CF2-8FE884B8C293"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_3CA116D1-4C16-F12D-CC92-82B614B53CB7">
  <cim:PositionPoint.Location rdf:resource="#_49E32DE6-F4BE-BFEE-C7AC-CB25B41059BE"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1680565.27099862</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>12283007.2099032</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_8E62F970-5997-71CA-0259-F6CD7264BCB1">
  <cim:PositionPoint.Location rdf:resource="#_49E32DE6-F4BE-BFEE-C7AC-CB25B41059BE"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1680565.27099862</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>12283007.2099032</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:TransformerTankEnd rdf:ID="_77635934-64AA-C29D-A380-857F7E4D3B4F">
  <cim:IdentifiedObject.mRID>_77635934-64AA-C29D-A380-857F7E4D3B4F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>vreg2_b_End_1</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#PhaseCode.B"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_45B3571C-2031-3B85-F617-C9E4935C3EE3"/>
  <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.Terminal rdf:resource="#_CFF0CFB1-6666-DE40-4410-565BC8783DC7"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_19E68E60-BBA5-BC6C-3448-5B65EE0D0D14"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_CFF0CFB1-6666-DE40-4410-565BC8783DC7">
  <cim:IdentifiedObject.mRID>_CFF0CFB1-6666-DE40-4410-565BC8783DC7</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>vreg2_b_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_527BA0BD-3ABA-B2CC-1095-BC0C1E342FEE"/>
<cim:Terminal.ConnectivityNode rdf:resource="#_29343E00-DA21-3B2A-E9C4-7859A7325B14"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:ID="_B4C151E7-97D6-1659-6D6B-CB5775395F33">
  <cim:IdentifiedObject.mRID>_B4C151E7-97D6-1659-6D6B-CB5775395F33</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>vreg2_b_End_2</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#PhaseCode.B"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_45B3571C-2031-3B85-F617-C9E4935C3EE3"/>
  <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.Terminal rdf:resource="#_4C28479A-C845-216B-83BC-A437C084DCC9"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_19E68E60-BBA5-BC6C-3448-5B65EE0D0D14"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_4C28479A-C845-216B-83BC-A437C084DCC9">
  <cim:IdentifiedObject.mRID>_4C28479A-C845-216B-83BC-A437C084DCC9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>vreg2_b_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_527BA0BD-3ABA-B2CC-1095-BC0C1E342FEE"/>
<cim:Terminal.ConnectivityNode rdf:resource="#_B31F78B7-56C2-446C-4015-542EBF1B8832"/>
</cim:Terminal>
<cim:TransformerTank rdf:ID="_3BBD7094-83EA-4E6F-E55D-3AE8EEC2D861">
  <cim:IdentifiedObject.mRID>_3BBD7094-83EA-4E6F-E55D-3AE8EEC2D861</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>vreg2_c</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B133D24-449A-CE97-1560-8E3A903A02A1"/>
  <cim:TransformerTank.PowerTransformer rdf:resource="#_618AEE74-7812-F2F9-88A8-860E8570838A"/>
  <cim:PowerSystemResource.Location rdf:resource="#_E601E23B-CD61-C5B7-B043-B2C55D45155E"/>
</cim:TransformerTank>
<cim:Location rdf:ID="_E601E23B-CD61-C5B7-B043-B2C55D45155E">
  <cim:IdentifiedObject.mRID>_E601E23B-CD61-C5B7-B043-B2C55D45155E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>vreg2_c_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_871BAD20-05E0-A7C3-5CF2-8FE884B8C293"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_E976A8D8-6296-CE36-F983-04086C9477B4">
  <cim:PositionPoint.Location rdf:resource="#_E601E23B-CD61-C5B7-B043-B2C55D45155E"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1680565.27099862</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>12283007.2099032</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_D9423050-0AE1-00DA-B81D-CB713E38837B">
  <cim:PositionPoint.Location rdf:resource="#_E601E23B-CD61-C5B7-B043-B2C55D45155E"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1680565.27099862</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>12283007.2099032</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:TransformerTankEnd rdf:ID="_5EB13B7D-5B63-D7AA-D593-5E6A0D865A3F">
  <cim:IdentifiedObject.mRID>_5EB13B7D-5B63-D7AA-D593-5E6A0D865A3F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>vreg2_c_End_1</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#PhaseCode.C"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_3BBD7094-83EA-4E6F-E55D-3AE8EEC2D861"/>
  <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.Terminal rdf:resource="#_6EC66CE4-B8CA-0652-CA17-F8AA346D5536"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_19E68E60-BBA5-BC6C-3448-5B65EE0D0D14"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_6EC66CE4-B8CA-0652-CA17-F8AA346D5536">
  <cim:IdentifiedObject.mRID>_6EC66CE4-B8CA-0652-CA17-F8AA346D5536</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>vreg2_c_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_618AEE74-7812-F2F9-88A8-860E8570838A"/>
<cim:Terminal.ConnectivityNode rdf:resource="#_29343E00-DA21-3B2A-E9C4-7859A7325B14"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:ID="_D21BF365-16C0-96EF-074D-236C4BB6347E">
  <cim:IdentifiedObject.mRID>_D21BF365-16C0-96EF-074D-236C4BB6347E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>vreg2_c_End_2</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#PhaseCode.C"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_3BBD7094-83EA-4E6F-E55D-3AE8EEC2D861"/>
  <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.Terminal rdf:resource="#_A45A645A-3DEF-00C4-32DA-7D21F56489CE"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_19E68E60-BBA5-BC6C-3448-5B65EE0D0D14"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_A45A645A-3DEF-00C4-32DA-7D21F56489CE">
  <cim:IdentifiedObject.mRID>_A45A645A-3DEF-00C4-32DA-7D21F56489CE</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>vreg2_c_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_618AEE74-7812-F2F9-88A8-860E8570838A"/>
<cim:Terminal.ConnectivityNode rdf:resource="#_B31F78B7-56C2-446C-4015-542EBF1B8832"/>
</cim:Terminal>
<cim:TransformerTank rdf:ID="_70C89569-5396-C0EE-8AD2-2B59B1289D76">
  <cim:IdentifiedObject.mRID>_70C89569-5396-C0EE-8AD2-2B59B1289D76</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>vreg3_a</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B133D24-449A-CE97-1560-8E3A903A02A1"/>
  <cim:TransformerTank.PowerTransformer rdf:resource="#_CCC1E87F-9BA2-A045-9527-3DEA015F93CF"/>
  <cim:PowerSystemResource.Location rdf:resource="#_62BCCF54-1302-BE71-D0A2-5CAF744FC4A6"/>
</cim:TransformerTank>
<cim:Location rdf:ID="_62BCCF54-1302-BE71-D0A2-5CAF744FC4A6">
  <cim:IdentifiedObject.mRID>_62BCCF54-1302-BE71-D0A2-5CAF744FC4A6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>vreg3_a_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_871BAD20-05E0-A7C3-5CF2-8FE884B8C293"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_AB2B0BCB-D184-A150-EBF0-C468355390D1">
  <cim:PositionPoint.Location rdf:resource="#_62BCCF54-1302-BE71-D0A2-5CAF744FC4A6"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1676925.80296323</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>12268910.6415701</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_F076096C-CDBA-4DBD-6825-E6E6E89C3BA9">
  <cim:PositionPoint.Location rdf:resource="#_62BCCF54-1302-BE71-D0A2-5CAF744FC4A6"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1676925.80296323</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>12268910.6415701</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:TransformerTankEnd rdf:ID="_6104888B-B5AB-670F-8FC6-2A239A9D4E80">
  <cim:IdentifiedObject.mRID>_6104888B-B5AB-670F-8FC6-2A239A9D4E80</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>vreg3_a_End_1</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#PhaseCode.A"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_70C89569-5396-C0EE-8AD2-2B59B1289D76"/>
  <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.Terminal rdf:resource="#_C57A0655-C4A4-8BD9-04D6-DDD4A8EA9A63"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_19E68E60-BBA5-BC6C-3448-5B65EE0D0D14"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_C57A0655-C4A4-8BD9-04D6-DDD4A8EA9A63">
  <cim:IdentifiedObject.mRID>_C57A0655-C4A4-8BD9-04D6-DDD4A8EA9A63</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>vreg3_a_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_CCC1E87F-9BA2-A045-9527-3DEA015F93CF"/>
<cim:Terminal.ConnectivityNode rdf:resource="#_2D9B479F-A5DB-5D8C-28E1-A20ECAD473D6"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:ID="_95F5A6B3-3002-B47E-3B27-E032619AC0C0">
  <cim:IdentifiedObject.mRID>_95F5A6B3-3002-B47E-3B27-E032619AC0C0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>vreg3_a_End_2</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#PhaseCode.A"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_70C89569-5396-C0EE-8AD2-2B59B1289D76"/>
  <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.Terminal rdf:resource="#_26178153-F167-7495-5644-4CC3EF819FDD"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_19E68E60-BBA5-BC6C-3448-5B65EE0D0D14"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_26178153-F167-7495-5644-4CC3EF819FDD">
  <cim:IdentifiedObject.mRID>_26178153-F167-7495-5644-4CC3EF819FDD</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>vreg3_a_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_CCC1E87F-9BA2-A045-9527-3DEA015F93CF"/>
<cim:Terminal.ConnectivityNode rdf:resource="#_2B530FFB-A6C8-B239-6967-1C08DFC6A2B6"/>
</cim:Terminal>
<cim:TransformerTank rdf:ID="_6EAE2F14-BB9E-92A2-268F-81E84BF06216">
  <cim:IdentifiedObject.mRID>_6EAE2F14-BB9E-92A2-268F-81E84BF06216</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>vreg3_b</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B133D24-449A-CE97-1560-8E3A903A02A1"/>
  <cim:TransformerTank.PowerTransformer rdf:resource="#_F381018D-F55A-039C-66F1-A118AEEA784C"/>
  <cim:PowerSystemResource.Location rdf:resource="#_3BDFE2F0-7EE8-1C18-7FC4-DCD261B7F22E"/>
</cim:TransformerTank>
<cim:Location rdf:ID="_3BDFE2F0-7EE8-1C18-7FC4-DCD261B7F22E">
  <cim:IdentifiedObject.mRID>_3BDFE2F0-7EE8-1C18-7FC4-DCD261B7F22E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>vreg3_b_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_871BAD20-05E0-A7C3-5CF2-8FE884B8C293"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_5F70D141-7CF6-3CF7-D5AF-9D91A3FC1A39">
  <cim:PositionPoint.Location rdf:resource="#_3BDFE2F0-7EE8-1C18-7FC4-DCD261B7F22E"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1676925.80296323</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>12268910.6415701</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_28D4AA7D-DFE6-7AD0-3547-15C19F846547">
  <cim:PositionPoint.Location rdf:resource="#_3BDFE2F0-7EE8-1C18-7FC4-DCD261B7F22E"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1676925.80296323</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>12268910.6415701</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:TransformerTankEnd rdf:ID="_09ECD64D-79DB-623C-9375-0631B3CB911A">
  <cim:IdentifiedObject.mRID>_09ECD64D-79DB-623C-9375-0631B3CB911A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>vreg3_b_End_1</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#PhaseCode.B"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_6EAE2F14-BB9E-92A2-268F-81E84BF06216"/>
  <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.Terminal rdf:resource="#_F76C9ED7-7079-170B-CF3D-C7DCA5267B6D"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_19E68E60-BBA5-BC6C-3448-5B65EE0D0D14"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_F76C9ED7-7079-170B-CF3D-C7DCA5267B6D">
  <cim:IdentifiedObject.mRID>_F76C9ED7-7079-170B-CF3D-C7DCA5267B6D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>vreg3_b_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_F381018D-F55A-039C-66F1-A118AEEA784C"/>
<cim:Terminal.ConnectivityNode rdf:resource="#_2D9B479F-A5DB-5D8C-28E1-A20ECAD473D6"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:ID="_65F959DF-A670-063A-B56A-8CF4F9AF92DB">
  <cim:IdentifiedObject.mRID>_65F959DF-A670-063A-B56A-8CF4F9AF92DB</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>vreg3_b_End_2</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#PhaseCode.B"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_6EAE2F14-BB9E-92A2-268F-81E84BF06216"/>
  <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.Terminal rdf:resource="#_7657F48A-E152-3857-8014-AEC6AC5643AF"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_19E68E60-BBA5-BC6C-3448-5B65EE0D0D14"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_7657F48A-E152-3857-8014-AEC6AC5643AF">
  <cim:IdentifiedObject.mRID>_7657F48A-E152-3857-8014-AEC6AC5643AF</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>vreg3_b_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_F381018D-F55A-039C-66F1-A118AEEA784C"/>
<cim:Terminal.ConnectivityNode rdf:resource="#_2B530FFB-A6C8-B239-6967-1C08DFC6A2B6"/>
</cim:Terminal>
<cim:TransformerTank rdf:ID="_773BD586-A963-DB06-B059-23EAD44B166A">
  <cim:IdentifiedObject.mRID>_773BD586-A963-DB06-B059-23EAD44B166A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>vreg3_c</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B133D24-449A-CE97-1560-8E3A903A02A1"/>
  <cim:TransformerTank.PowerTransformer rdf:resource="#_E69BB212-5A79-8C50-A269-CC0423BD4051"/>
  <cim:PowerSystemResource.Location rdf:resource="#_AA960569-F6DB-BCE6-F993-412EEECF2F7D"/>
</cim:TransformerTank>
<cim:Location rdf:ID="_AA960569-F6DB-BCE6-F993-412EEECF2F7D">
  <cim:IdentifiedObject.mRID>_AA960569-F6DB-BCE6-F993-412EEECF2F7D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>vreg3_c_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_871BAD20-05E0-A7C3-5CF2-8FE884B8C293"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_92D7802C-B194-6A81-4F9E-8B57CF900B7A">
  <cim:PositionPoint.Location rdf:resource="#_AA960569-F6DB-BCE6-F993-412EEECF2F7D"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1676925.80296323</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>12268910.6415701</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_853D4429-07FC-1E78-AD87-79E7A8C166F1">
  <cim:PositionPoint.Location rdf:resource="#_AA960569-F6DB-BCE6-F993-412EEECF2F7D"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1676925.80296323</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>12268910.6415701</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:TransformerTankEnd rdf:ID="_1C60CB3F-046B-1919-C784-23F4F4632D11">
  <cim:IdentifiedObject.mRID>_1C60CB3F-046B-1919-C784-23F4F4632D11</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>vreg3_c_End_1</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#PhaseCode.C"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_773BD586-A963-DB06-B059-23EAD44B166A"/>
  <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.Terminal rdf:resource="#_32C0DA92-A2F6-A0C6-3FC4-C426B164ED3C"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_19E68E60-BBA5-BC6C-3448-5B65EE0D0D14"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_32C0DA92-A2F6-A0C6-3FC4-C426B164ED3C">
  <cim:IdentifiedObject.mRID>_32C0DA92-A2F6-A0C6-3FC4-C426B164ED3C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>vreg3_c_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_E69BB212-5A79-8C50-A269-CC0423BD4051"/>
<cim:Terminal.ConnectivityNode rdf:resource="#_2D9B479F-A5DB-5D8C-28E1-A20ECAD473D6"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:ID="_4E8A8B59-9578-40EC-0293-669D8B2B6CA6">
  <cim:IdentifiedObject.mRID>_4E8A8B59-9578-40EC-0293-669D8B2B6CA6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>vreg3_c_End_2</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#PhaseCode.C"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_773BD586-A963-DB06-B059-23EAD44B166A"/>
  <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.Terminal rdf:resource="#_61F340B7-7994-3807-C318-548B4E7D4E1D"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_19E68E60-BBA5-BC6C-3448-5B65EE0D0D14"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_61F340B7-7994-3807-C318-548B4E7D4E1D">
  <cim:IdentifiedObject.mRID>_61F340B7-7994-3807-C318-548B4E7D4E1D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>vreg3_c_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_E69BB212-5A79-8C50-A269-CC0423BD4051"/>
<cim:Terminal.ConnectivityNode rdf:resource="#_2B530FFB-A6C8-B239-6967-1C08DFC6A2B6"/>
</cim:Terminal>
<cim:TransformerTank rdf:ID="_A97DACB0-9AF4-FAF8-C93F-870D43995DEE">
  <cim:IdentifiedObject.mRID>_A97DACB0-9AF4-FAF8-C93F-870D43995DEE</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>vreg4_a</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B133D24-449A-CE97-1560-8E3A903A02A1"/>
  <cim:TransformerTank.PowerTransformer rdf:resource="#_E549187E-0552-8C2C-A3DB-04BDF2F429FF"/>
  <cim:PowerSystemResource.Location rdf:resource="#_13B86FC6-BD83-8586-888F-ADAC1CB4201A"/>
</cim:TransformerTank>
<cim:Location rdf:ID="_13B86FC6-BD83-8586-888F-ADAC1CB4201A">
  <cim:IdentifiedObject.mRID>_13B86FC6-BD83-8586-888F-ADAC1CB4201A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>vreg4_a_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_871BAD20-05E0-A7C3-5CF2-8FE884B8C293"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_EF0E5CC2-9AD6-2FE8-F45D-473DB98823A0">
  <cim:PositionPoint.Location rdf:resource="#_13B86FC6-BD83-8586-888F-ADAC1CB4201A"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1672032.10695868</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>12283195.7856474</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_9E1C90A7-C567-1365-070B-FCEA7D1F6123">
  <cim:PositionPoint.Location rdf:resource="#_13B86FC6-BD83-8586-888F-ADAC1CB4201A"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1672032.10695868</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>12283195.7856474</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:TransformerTankEnd rdf:ID="_237F5725-D7AF-E702-E135-4DC87632D62B">
  <cim:IdentifiedObject.mRID>_237F5725-D7AF-E702-E135-4DC87632D62B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>vreg4_a_End_1</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#PhaseCode.A"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_A97DACB0-9AF4-FAF8-C93F-870D43995DEE"/>
  <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.Terminal rdf:resource="#_86CD2A6A-36C9-E69F-38D1-CC1DE9E123C1"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_19E68E60-BBA5-BC6C-3448-5B65EE0D0D14"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_86CD2A6A-36C9-E69F-38D1-CC1DE9E123C1">
  <cim:IdentifiedObject.mRID>_86CD2A6A-36C9-E69F-38D1-CC1DE9E123C1</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>vreg4_a_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_E549187E-0552-8C2C-A3DB-04BDF2F429FF"/>
<cim:Terminal.ConnectivityNode rdf:resource="#_5A45A716-5483-A745-79E3-1E649E5635B0"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:ID="_DEB4A695-2257-4132-7001-A46F057187A6">
  <cim:IdentifiedObject.mRID>_DEB4A695-2257-4132-7001-A46F057187A6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>vreg4_a_End_2</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#PhaseCode.A"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_A97DACB0-9AF4-FAF8-C93F-870D43995DEE"/>
  <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.Terminal rdf:resource="#_5EF97532-0E70-CECF-AC59-447A7A509345"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_19E68E60-BBA5-BC6C-3448-5B65EE0D0D14"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_5EF97532-0E70-CECF-AC59-447A7A509345">
  <cim:IdentifiedObject.mRID>_5EF97532-0E70-CECF-AC59-447A7A509345</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>vreg4_a_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_E549187E-0552-8C2C-A3DB-04BDF2F429FF"/>
<cim:Terminal.ConnectivityNode rdf:resource="#_35997177-3C44-D1C7-D85C-44F87B590E11"/>
</cim:Terminal>
<cim:TransformerTank rdf:ID="_7B4873B0-319C-2980-6A9C-E178088DEA59">
  <cim:IdentifiedObject.mRID>_7B4873B0-319C-2980-6A9C-E178088DEA59</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>vreg4_b</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B133D24-449A-CE97-1560-8E3A903A02A1"/>
  <cim:TransformerTank.PowerTransformer rdf:resource="#_B389DDAD-43A6-B3F9-FFE4-434D7CEE9C72"/>
  <cim:PowerSystemResource.Location rdf:resource="#_44EB44C4-A597-8BD1-E1D4-B0824A8ABA38"/>
</cim:TransformerTank>
<cim:Location rdf:ID="_44EB44C4-A597-8BD1-E1D4-B0824A8ABA38">
  <cim:IdentifiedObject.mRID>_44EB44C4-A597-8BD1-E1D4-B0824A8ABA38</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>vreg4_b_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_871BAD20-05E0-A7C3-5CF2-8FE884B8C293"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_5538D9D8-6F70-0A5E-98A7-01EDDBEA3B20">
  <cim:PositionPoint.Location rdf:resource="#_44EB44C4-A597-8BD1-E1D4-B0824A8ABA38"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1672032.10695868</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>12283195.7856474</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_6DD4667D-DC4D-89B4-4F5F-9BBC42C29971">
  <cim:PositionPoint.Location rdf:resource="#_44EB44C4-A597-8BD1-E1D4-B0824A8ABA38"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1672032.10695868</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>12283195.7856474</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:TransformerTankEnd rdf:ID="_86DC30C1-DE6F-9935-C6B2-FB15C38CA781">
  <cim:IdentifiedObject.mRID>_86DC30C1-DE6F-9935-C6B2-FB15C38CA781</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>vreg4_b_End_1</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#PhaseCode.B"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_7B4873B0-319C-2980-6A9C-E178088DEA59"/>
  <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.Terminal rdf:resource="#_B51CADCB-764A-AABE-DCE2-DC7F597818EE"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_19E68E60-BBA5-BC6C-3448-5B65EE0D0D14"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_B51CADCB-764A-AABE-DCE2-DC7F597818EE">
  <cim:IdentifiedObject.mRID>_B51CADCB-764A-AABE-DCE2-DC7F597818EE</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>vreg4_b_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_B389DDAD-43A6-B3F9-FFE4-434D7CEE9C72"/>
<cim:Terminal.ConnectivityNode rdf:resource="#_5A45A716-5483-A745-79E3-1E649E5635B0"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:ID="_AD08BE72-682D-CFDC-8525-155B877EF015">
  <cim:IdentifiedObject.mRID>_AD08BE72-682D-CFDC-8525-155B877EF015</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>vreg4_b_End_2</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#PhaseCode.B"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_7B4873B0-319C-2980-6A9C-E178088DEA59"/>
  <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.Terminal rdf:resource="#_13EBDF99-0EA4-2FB2-11D3-4DA8CD313F30"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_19E68E60-BBA5-BC6C-3448-5B65EE0D0D14"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_13EBDF99-0EA4-2FB2-11D3-4DA8CD313F30">
  <cim:IdentifiedObject.mRID>_13EBDF99-0EA4-2FB2-11D3-4DA8CD313F30</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>vreg4_b_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_B389DDAD-43A6-B3F9-FFE4-434D7CEE9C72"/>
<cim:Terminal.ConnectivityNode rdf:resource="#_35997177-3C44-D1C7-D85C-44F87B590E11"/>
</cim:Terminal>
<cim:TransformerTank rdf:ID="_92071921-9413-DD33-DB7F-1704F1B9D2B1">
  <cim:IdentifiedObject.mRID>_92071921-9413-DD33-DB7F-1704F1B9D2B1</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>vreg4_c</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B133D24-449A-CE97-1560-8E3A903A02A1"/>
  <cim:TransformerTank.PowerTransformer rdf:resource="#_E577A50A-F695-3CA1-9590-A5753D3DC937"/>
  <cim:PowerSystemResource.Location rdf:resource="#_91612B33-C9C9-178D-7DD8-70BFA88ACCA8"/>
</cim:TransformerTank>
<cim:Location rdf:ID="_91612B33-C9C9-178D-7DD8-70BFA88ACCA8">
  <cim:IdentifiedObject.mRID>_91612B33-C9C9-178D-7DD8-70BFA88ACCA8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>vreg4_c_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_871BAD20-05E0-A7C3-5CF2-8FE884B8C293"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_A37AD0EF-5072-E31B-EDDC-9C8E18B886D1">
  <cim:PositionPoint.Location rdf:resource="#_91612B33-C9C9-178D-7DD8-70BFA88ACCA8"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1672032.10695868</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>12283195.7856474</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_BB8CADD2-742A-76ED-9DEF-57F798F9A27E">
  <cim:PositionPoint.Location rdf:resource="#_91612B33-C9C9-178D-7DD8-70BFA88ACCA8"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1672032.10695868</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>12283195.7856474</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:TransformerTankEnd rdf:ID="_53F73F95-2C8B-09A4-F61D-84CF25D865C7">
  <cim:IdentifiedObject.mRID>_53F73F95-2C8B-09A4-F61D-84CF25D865C7</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>vreg4_c_End_1</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#PhaseCode.C"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_92071921-9413-DD33-DB7F-1704F1B9D2B1"/>
  <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.Terminal rdf:resource="#_512F0DB2-E137-3018-7E60-3B9A090C08D2"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_19E68E60-BBA5-BC6C-3448-5B65EE0D0D14"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_512F0DB2-E137-3018-7E60-3B9A090C08D2">
  <cim:IdentifiedObject.mRID>_512F0DB2-E137-3018-7E60-3B9A090C08D2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>vreg4_c_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_E577A50A-F695-3CA1-9590-A5753D3DC937"/>
<cim:Terminal.ConnectivityNode rdf:resource="#_5A45A716-5483-A745-79E3-1E649E5635B0"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:ID="_8919EBC1-2AD3-151F-52C1-987580A36F30">
  <cim:IdentifiedObject.mRID>_8919EBC1-2AD3-151F-52C1-987580A36F30</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>vreg4_c_End_2</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#PhaseCode.C"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_92071921-9413-DD33-DB7F-1704F1B9D2B1"/>
  <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.Terminal rdf:resource="#_DE7E8EBD-8E90-DA64-4795-F74C0A0D75FD"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_19E68E60-BBA5-BC6C-3448-5B65EE0D0D14"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_DE7E8EBD-8E90-DA64-4795-F74C0A0D75FD">
  <cim:IdentifiedObject.mRID>_DE7E8EBD-8E90-DA64-4795-F74C0A0D75FD</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>vreg4_c_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_E577A50A-F695-3CA1-9590-A5753D3DC937"/>
<cim:Terminal.ConnectivityNode rdf:resource="#_35997177-3C44-D1C7-D85C-44F87B590E11"/>
</cim:Terminal>
<cim:PowerTransformer rdf:ID="_92315EAD-1565-67B2-5A4E-A53DB33C394D">
  <cim:IdentifiedObject.mRID>_92315EAD-1565-67B2-5A4E-A53DB33C394D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>hvmv_sub</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B133D24-449A-CE97-1560-8E3A903A02A1"/>
  <cim:PowerTransformer.vectorGroup>Dy1</cim:PowerTransformer.vectorGroup>
  <cim:PowerSystemResource.Location rdf:resource="#_1A510925-D1BA-5EB2-0847-306FBAD109BC"/>
</cim:PowerTransformer>
<cim:PowerTransformer rdf:ID="_7A5ED66B-8FC9-4A71-467E-929C4F82B9CD">
  <cim:IdentifiedObject.mRID>_7A5ED66B-8FC9-4A71-467E-929C4F82B9CD</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>feeder_rega</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B133D24-449A-CE97-1560-8E3A903A02A1"/>
  <cim:PowerTransformer.vectorGroup>Ii</cim:PowerTransformer.vectorGroup>
  <cim:PowerSystemResource.Location rdf:resource="#_FDABB489-F7A7-7FA5-5577-CADF42D556B1"/>
</cim:PowerTransformer>
<cim:PowerTransformer rdf:ID="_4F5BB17B-C48D-5141-31DD-72ABCCDFFBF0">
  <cim:IdentifiedObject.mRID>_4F5BB17B-C48D-5141-31DD-72ABCCDFFBF0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>feeder_regb</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B133D24-449A-CE97-1560-8E3A903A02A1"/>
  <cim:PowerTransformer.vectorGroup>Ii</cim:PowerTransformer.vectorGroup>
  <cim:PowerSystemResource.Location rdf:resource="#_24BF6FF9-050B-6294-E797-EFDADD45A5CE"/>
</cim:PowerTransformer>
<cim:PowerTransformer rdf:ID="_1C5E016F-0C2D-ACBF-D9A6-98F9C6DAA744">
  <cim:IdentifiedObject.mRID>_1C5E016F-0C2D-ACBF-D9A6-98F9C6DAA744</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>feeder_regc</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B133D24-449A-CE97-1560-8E3A903A02A1"/>
  <cim:PowerTransformer.vectorGroup>Ii</cim:PowerTransformer.vectorGroup>
  <cim:PowerSystemResource.Location rdf:resource="#_3678DE76-B69F-ED49-796B-9222A9999695"/>
</cim:PowerTransformer>
<cim:PowerTransformer rdf:ID="_2A734511-7EE5-CA6F-AD43-24199FED993C">
  <cim:IdentifiedObject.mRID>_2A734511-7EE5-CA6F-AD43-24199FED993C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>vreg2_a</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B133D24-449A-CE97-1560-8E3A903A02A1"/>
  <cim:PowerTransformer.vectorGroup>Ii</cim:PowerTransformer.vectorGroup>
  <cim:PowerSystemResource.Location rdf:resource="#_2AC330B2-C4A7-3C90-4C31-260165A7B2CD"/>
</cim:PowerTransformer>
<cim:PowerTransformer rdf:ID="_527BA0BD-3ABA-B2CC-1095-BC0C1E342FEE">
  <cim:IdentifiedObject.mRID>_527BA0BD-3ABA-B2CC-1095-BC0C1E342FEE</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>vreg2_b</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B133D24-449A-CE97-1560-8E3A903A02A1"/>
  <cim:PowerTransformer.vectorGroup>Ii</cim:PowerTransformer.vectorGroup>
  <cim:PowerSystemResource.Location rdf:resource="#_49E32DE6-F4BE-BFEE-C7AC-CB25B41059BE"/>
</cim:PowerTransformer>
<cim:PowerTransformer rdf:ID="_618AEE74-7812-F2F9-88A8-860E8570838A">
  <cim:IdentifiedObject.mRID>_618AEE74-7812-F2F9-88A8-860E8570838A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>vreg2_c</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B133D24-449A-CE97-1560-8E3A903A02A1"/>
  <cim:PowerTransformer.vectorGroup>Ii</cim:PowerTransformer.vectorGroup>
  <cim:PowerSystemResource.Location rdf:resource="#_E601E23B-CD61-C5B7-B043-B2C55D45155E"/>
</cim:PowerTransformer>
<cim:PowerTransformer rdf:ID="_CCC1E87F-9BA2-A045-9527-3DEA015F93CF">
  <cim:IdentifiedObject.mRID>_CCC1E87F-9BA2-A045-9527-3DEA015F93CF</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>vreg3_a</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B133D24-449A-CE97-1560-8E3A903A02A1"/>
  <cim:PowerTransformer.vectorGroup>Ii</cim:PowerTransformer.vectorGroup>
  <cim:PowerSystemResource.Location rdf:resource="#_62BCCF54-1302-BE71-D0A2-5CAF744FC4A6"/>
</cim:PowerTransformer>
<cim:PowerTransformer rdf:ID="_F381018D-F55A-039C-66F1-A118AEEA784C">
  <cim:IdentifiedObject.mRID>_F381018D-F55A-039C-66F1-A118AEEA784C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>vreg3_b</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B133D24-449A-CE97-1560-8E3A903A02A1"/>
  <cim:PowerTransformer.vectorGroup>Ii</cim:PowerTransformer.vectorGroup>
  <cim:PowerSystemResource.Location rdf:resource="#_3BDFE2F0-7EE8-1C18-7FC4-DCD261B7F22E"/>
</cim:PowerTransformer>
<cim:PowerTransformer rdf:ID="_E69BB212-5A79-8C50-A269-CC0423BD4051">
  <cim:IdentifiedObject.mRID>_E69BB212-5A79-8C50-A269-CC0423BD4051</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>vreg3_c</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B133D24-449A-CE97-1560-8E3A903A02A1"/>
  <cim:PowerTransformer.vectorGroup>Ii</cim:PowerTransformer.vectorGroup>
  <cim:PowerSystemResource.Location rdf:resource="#_AA960569-F6DB-BCE6-F993-412EEECF2F7D"/>
</cim:PowerTransformer>
<cim:PowerTransformer rdf:ID="_E549187E-0552-8C2C-A3DB-04BDF2F429FF">
  <cim:IdentifiedObject.mRID>_E549187E-0552-8C2C-A3DB-04BDF2F429FF</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>vreg4_a</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B133D24-449A-CE97-1560-8E3A903A02A1"/>
  <cim:PowerTransformer.vectorGroup>Ii</cim:PowerTransformer.vectorGroup>
  <cim:PowerSystemResource.Location rdf:resource="#_13B86FC6-BD83-8586-888F-ADAC1CB4201A"/>
</cim:PowerTransformer>
<cim:PowerTransformer rdf:ID="_B389DDAD-43A6-B3F9-FFE4-434D7CEE9C72">
  <cim:IdentifiedObject.mRID>_B389DDAD-43A6-B3F9-FFE4-434D7CEE9C72</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>vreg4_b</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B133D24-449A-CE97-1560-8E3A903A02A1"/>
  <cim:PowerTransformer.vectorGroup>Ii</cim:PowerTransformer.vectorGroup>
  <cim:PowerSystemResource.Location rdf:resource="#_44EB44C4-A597-8BD1-E1D4-B0824A8ABA38"/>
</cim:PowerTransformer>
<cim:PowerTransformer rdf:ID="_E577A50A-F695-3CA1-9590-A5753D3DC937">
  <cim:IdentifiedObject.mRID>_E577A50A-F695-3CA1-9590-A5753D3DC937</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>vreg4_c</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B133D24-449A-CE97-1560-8E3A903A02A1"/>
  <cim:PowerTransformer.vectorGroup>Ii</cim:PowerTransformer.vectorGroup>
  <cim:PowerSystemResource.Location rdf:resource="#_91612B33-C9C9-178D-7DD8-70BFA88ACCA8"/>
</cim:PowerTransformer>
<cim:TapChangerInfo rdf:ID="_C0F4FDCD-13D8-1A87-20B3-B54F2D38BB3D">
  <cim:IdentifiedObject.mRID>_C0F4FDCD-13D8-1A87-20B3-B54F2D38BB3D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>feeder_rega_Info</cim:IdentifiedObject.name>
  <cim:TapChangerInfo.ptRatio>60</cim:TapChangerInfo.ptRatio>
  <cim:TapChangerInfo.ctRating>300</cim:TapChangerInfo.ctRating>
  <cim:TapChangerInfo.ctRatio>1500</cim:TapChangerInfo.ctRatio>
</cim:TapChangerInfo>
<cim:TapChangerControl rdf:ID="_045A8C1B-404A-33B0-41A5-B4F4B39D8893">
  <cim:IdentifiedObject.mRID>_045A8C1B-404A-33B0-41A5-B4F4B39D8893</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>feeder_rega_Ctrl</cim:IdentifiedObject.name>
  <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#RegulatingControlModeKind.voltage"/>
  <cim:RegulatingControl.Terminal rdf:resource="#_1FFFE38F-1DBE-B98B-A972-D161E488AFE6"/>
  <cim:RegulatingControl.monitoredPhase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#PhaseCode.A"/>
  <cim:RegulatingControl.enabled>true</cim:RegulatingControl.enabled>
  <cim:RegulatingControl.discrete>true</cim:RegulatingControl.discrete>
  <cim:RegulatingControl.targetValue>126.5</cim:RegulatingControl.targetValue>
  <cim:RegulatingControl.targetDeadband>2</cim:RegulatingControl.targetDeadband>
  <cim:TapChangerControl.lineDropCompensation>false</cim:TapChangerControl.lineDropCompensation>
  <cim:TapChangerControl.lineDropR>0</cim:TapChangerControl.lineDropR>
  <cim:TapChangerControl.lineDropX>0</cim:TapChangerControl.lineDropX>
  <cim:TapChangerControl.reverseLineDropR>0</cim:TapChangerControl.reverseLineDropR>
  <cim:TapChangerControl.reverseLineDropX>0</cim:TapChangerControl.reverseLineDropX>
  <cim:TapChangerControl.limitVoltage>0</cim:TapChangerControl.limitVoltage>
  <cim:PowerSystemResource.Location rdf:resource="#_FDABB489-F7A7-7FA5-5577-CADF42D556B1"/>
</cim:TapChangerControl>
<cim:RatioTapChanger rdf:ID="_09E4972E-4FC5-2649-CB78-BA96072F45D2">
  <cim:IdentifiedObject.mRID>_09E4972E-4FC5-2649-CB78-BA96072F45D2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>feeder_rega</cim:IdentifiedObject.name>
  <cim:RatioTapChanger.TransformerEnd rdf:resource="#_3BC1A60F-C0A0-11F8-4590-DDA045795CA3"/>
  <cim:TapChanger.TapChangerControl rdf:resource="#_045A8C1B-404A-33B0-41A5-B4F4B39D8893"/>
  <cim:RatioTapChanger.stepVoltageIncrement>0.62500000000000022</cim:RatioTapChanger.stepVoltageIncrement>
  <cim:RatioTapChanger.tculControlMode rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#TransformerControlMode.volt"/>
  <cim:TapChanger.highStep>32</cim:TapChanger.highStep>
  <cim:TapChanger.lowStep>0</cim:TapChanger.lowStep>
  <cim:TapChanger.neutralStep>16</cim:TapChanger.neutralStep>
  <cim:TapChanger.normalStep>16</cim:TapChanger.normalStep>
  <cim:TapChanger.neutralU>7200</cim:TapChanger.neutralU>
  <cim:TapChanger.initialDelay>15</cim:TapChanger.initialDelay>
  <cim:TapChanger.subsequentDelay>2</cim:TapChanger.subsequentDelay>
  <cim:TapChanger.ltcFlag>true</cim:TapChanger.ltcFlag>
  <cim:TapChanger.controlEnabled>true</cim:TapChanger.controlEnabled>
  <cim:TapChanger.step>1.0249999999999999</cim:TapChanger.step>
  <cim:PowerSystemResource.Location rdf:resource="#_FDABB489-F7A7-7FA5-5577-CADF42D556B1"/>
</cim:RatioTapChanger>
<cim:Asset rdf:ID="_B2CD6046-4691-1F31-1F5B-381DE19553BB">
  <cim:IdentifiedObject.mRID>_B2CD6046-4691-1F31-1F5B-381DE19553BB</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>TapChangerAsset_feeder_rega</cim:IdentifiedObject.name>
  <cim:Asset.AssetInfo rdf:resource="#_C0F4FDCD-13D8-1A87-20B3-B54F2D38BB3D"/>
  <cim:Asset.PowerSystemResources rdf:resource="#_09E4972E-4FC5-2649-CB78-BA96072F45D2"/>
</cim:Asset>
<cim:TapChangerInfo rdf:ID="_733E1EBD-5FD5-B2B1-F734-F2910130AE9D">
  <cim:IdentifiedObject.mRID>_733E1EBD-5FD5-B2B1-F734-F2910130AE9D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>feeder_regb_Info</cim:IdentifiedObject.name>
  <cim:TapChangerInfo.ptRatio>60</cim:TapChangerInfo.ptRatio>
  <cim:TapChangerInfo.ctRating>300</cim:TapChangerInfo.ctRating>
  <cim:TapChangerInfo.ctRatio>1500</cim:TapChangerInfo.ctRatio>
</cim:TapChangerInfo>
<cim:TapChangerControl rdf:ID="_EC3F251D-C6F8-E758-05CD-EC132EE6B9C3">
  <cim:IdentifiedObject.mRID>_EC3F251D-C6F8-E758-05CD-EC132EE6B9C3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>feeder_regb_Ctrl</cim:IdentifiedObject.name>
  <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#RegulatingControlModeKind.voltage"/>
  <cim:RegulatingControl.Terminal rdf:resource="#_14B0336F-C639-6F34-3747-7E143954E337"/>
  <cim:RegulatingControl.monitoredPhase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#PhaseCode.B"/>
  <cim:RegulatingControl.enabled>true</cim:RegulatingControl.enabled>
  <cim:RegulatingControl.discrete>true</cim:RegulatingControl.discrete>
  <cim:RegulatingControl.targetValue>126.5</cim:RegulatingControl.targetValue>
  <cim:RegulatingControl.targetDeadband>2</cim:RegulatingControl.targetDeadband>
  <cim:TapChangerControl.lineDropCompensation>false</cim:TapChangerControl.lineDropCompensation>
  <cim:TapChangerControl.lineDropR>0</cim:TapChangerControl.lineDropR>
  <cim:TapChangerControl.lineDropX>0</cim:TapChangerControl.lineDropX>
  <cim:TapChangerControl.reverseLineDropR>0</cim:TapChangerControl.reverseLineDropR>
  <cim:TapChangerControl.reverseLineDropX>0</cim:TapChangerControl.reverseLineDropX>
  <cim:TapChangerControl.limitVoltage>0</cim:TapChangerControl.limitVoltage>
  <cim:PowerSystemResource.Location rdf:resource="#_24BF6FF9-050B-6294-E797-EFDADD45A5CE"/>
</cim:TapChangerControl>
<cim:RatioTapChanger rdf:ID="_313FA91A-14E7-FE86-4D27-87375E5E589D">
  <cim:IdentifiedObject.mRID>_313FA91A-14E7-FE86-4D27-87375E5E589D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>feeder_regb</cim:IdentifiedObject.name>
  <cim:RatioTapChanger.TransformerEnd rdf:resource="#_C08E9460-BAB4-7EFE-261D-4D38724C9F2E"/>
  <cim:TapChanger.TapChangerControl rdf:resource="#_EC3F251D-C6F8-E758-05CD-EC132EE6B9C3"/>
  <cim:RatioTapChanger.stepVoltageIncrement>0.62500000000000022</cim:RatioTapChanger.stepVoltageIncrement>
  <cim:RatioTapChanger.tculControlMode rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#TransformerControlMode.volt"/>
  <cim:TapChanger.highStep>32</cim:TapChanger.highStep>
  <cim:TapChanger.lowStep>0</cim:TapChanger.lowStep>
  <cim:TapChanger.neutralStep>16</cim:TapChanger.neutralStep>
  <cim:TapChanger.normalStep>16</cim:TapChanger.normalStep>
  <cim:TapChanger.neutralU>7200</cim:TapChanger.neutralU>
  <cim:TapChanger.initialDelay>15</cim:TapChanger.initialDelay>
  <cim:TapChanger.subsequentDelay>2</cim:TapChanger.subsequentDelay>
  <cim:TapChanger.ltcFlag>true</cim:TapChanger.ltcFlag>
  <cim:TapChanger.controlEnabled>true</cim:TapChanger.controlEnabled>
  <cim:TapChanger.step>1.03125</cim:TapChanger.step>
  <cim:PowerSystemResource.Location rdf:resource="#_24BF6FF9-050B-6294-E797-EFDADD45A5CE"/>
</cim:RatioTapChanger>
<cim:Asset rdf:ID="_EAEE29DA-6B8C-8742-2FD5-8BC8C34062C2">
  <cim:IdentifiedObject.mRID>_EAEE29DA-6B8C-8742-2FD5-8BC8C34062C2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>TapChangerAsset_feeder_regb</cim:IdentifiedObject.name>
  <cim:Asset.AssetInfo rdf:resource="#_733E1EBD-5FD5-B2B1-F734-F2910130AE9D"/>
  <cim:Asset.PowerSystemResources rdf:resource="#_313FA91A-14E7-FE86-4D27-87375E5E589D"/>
</cim:Asset>
<cim:TapChangerInfo rdf:ID="_2A91D479-F0AA-C0EF-9255-7BB7D05B0DA1">
  <cim:IdentifiedObject.mRID>_2A91D479-F0AA-C0EF-9255-7BB7D05B0DA1</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>feeder_regc_Info</cim:IdentifiedObject.name>
  <cim:TapChangerInfo.ptRatio>60</cim:TapChangerInfo.ptRatio>
  <cim:TapChangerInfo.ctRating>300</cim:TapChangerInfo.ctRating>
  <cim:TapChangerInfo.ctRatio>1500</cim:TapChangerInfo.ctRatio>
</cim:TapChangerInfo>
<cim:TapChangerControl rdf:ID="_F53D087C-C865-AABB-4B81-22360DDF5F23">
  <cim:IdentifiedObject.mRID>_F53D087C-C865-AABB-4B81-22360DDF5F23</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>feeder_regc_Ctrl</cim:IdentifiedObject.name>
  <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#RegulatingControlModeKind.voltage"/>
  <cim:RegulatingControl.Terminal rdf:resource="#_7ECDD571-D6D0-6DB9-ECF9-54A4C441348E"/>
  <cim:RegulatingControl.monitoredPhase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#PhaseCode.C"/>
  <cim:RegulatingControl.enabled>true</cim:RegulatingControl.enabled>
  <cim:RegulatingControl.discrete>true</cim:RegulatingControl.discrete>
  <cim:RegulatingControl.targetValue>126.5</cim:RegulatingControl.targetValue>
  <cim:RegulatingControl.targetDeadband>2</cim:RegulatingControl.targetDeadband>
  <cim:TapChangerControl.lineDropCompensation>false</cim:TapChangerControl.lineDropCompensation>
  <cim:TapChangerControl.lineDropR>0</cim:TapChangerControl.lineDropR>
  <cim:TapChangerControl.lineDropX>0</cim:TapChangerControl.lineDropX>
  <cim:TapChangerControl.reverseLineDropR>0</cim:TapChangerControl.reverseLineDropR>
  <cim:TapChangerControl.reverseLineDropX>0</cim:TapChangerControl.reverseLineDropX>
  <cim:TapChangerControl.limitVoltage>0</cim:TapChangerControl.limitVoltage>
  <cim:PowerSystemResource.Location rdf:resource="#_3678DE76-B69F-ED49-796B-9222A9999695"/>
</cim:TapChangerControl>
<cim:RatioTapChanger rdf:ID="_DC576B2B-30E2-E7EB-4FF2-400BC18116A4">
  <cim:IdentifiedObject.mRID>_DC576B2B-30E2-E7EB-4FF2-400BC18116A4</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>feeder_regc</cim:IdentifiedObject.name>
  <cim:RatioTapChanger.TransformerEnd rdf:resource="#_2D377A64-AEAA-7660-0BEC-A6163D590465"/>
  <cim:TapChanger.TapChangerControl rdf:resource="#_F53D087C-C865-AABB-4B81-22360DDF5F23"/>
  <cim:RatioTapChanger.stepVoltageIncrement>0.62500000000000022</cim:RatioTapChanger.stepVoltageIncrement>
  <cim:RatioTapChanger.tculControlMode rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#TransformerControlMode.volt"/>
  <cim:TapChanger.highStep>32</cim:TapChanger.highStep>
  <cim:TapChanger.lowStep>0</cim:TapChanger.lowStep>
  <cim:TapChanger.neutralStep>16</cim:TapChanger.neutralStep>
  <cim:TapChanger.normalStep>16</cim:TapChanger.normalStep>
  <cim:TapChanger.neutralU>7200</cim:TapChanger.neutralU>
  <cim:TapChanger.initialDelay>15</cim:TapChanger.initialDelay>
  <cim:TapChanger.subsequentDelay>2</cim:TapChanger.subsequentDelay>
  <cim:TapChanger.ltcFlag>true</cim:TapChanger.ltcFlag>
  <cim:TapChanger.controlEnabled>true</cim:TapChanger.controlEnabled>
  <cim:TapChanger.step>1.0062500000000001</cim:TapChanger.step>
  <cim:PowerSystemResource.Location rdf:resource="#_3678DE76-B69F-ED49-796B-9222A9999695"/>
</cim:RatioTapChanger>
<cim:Asset rdf:ID="_7FB81757-64AD-F2DB-DD33-3F747B1DF654">
  <cim:IdentifiedObject.mRID>_7FB81757-64AD-F2DB-DD33-3F747B1DF654</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>TapChangerAsset_feeder_regc</cim:IdentifiedObject.name>
  <cim:Asset.AssetInfo rdf:resource="#_2A91D479-F0AA-C0EF-9255-7BB7D05B0DA1"/>
  <cim:Asset.PowerSystemResources rdf:resource="#_DC576B2B-30E2-E7EB-4FF2-400BC18116A4"/>
</cim:Asset>
<cim:TapChangerInfo rdf:ID="_CE5EFFBD-D445-C2C4-5E20-6530A1B6A627">
  <cim:IdentifiedObject.mRID>_CE5EFFBD-D445-C2C4-5E20-6530A1B6A627</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>vreg2_a_Info</cim:IdentifiedObject.name>
  <cim:TapChangerInfo.ptRatio>60</cim:TapChangerInfo.ptRatio>
  <cim:TapChangerInfo.ctRating>300</cim:TapChangerInfo.ctRating>
  <cim:TapChangerInfo.ctRatio>1500</cim:TapChangerInfo.ctRatio>
</cim:TapChangerInfo>
<cim:TapChangerControl rdf:ID="_5FE10599-FA73-4330-6B0A-761BC3469CB2">
  <cim:IdentifiedObject.mRID>_5FE10599-FA73-4330-6B0A-761BC3469CB2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>vreg2_a_Ctrl</cim:IdentifiedObject.name>
  <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#RegulatingControlModeKind.voltage"/>
  <cim:RegulatingControl.Terminal rdf:resource="#_78C78F2D-65EA-CE9C-5964-C955FEC30014"/>
  <cim:RegulatingControl.monitoredPhase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#PhaseCode.A"/>
  <cim:RegulatingControl.enabled>true</cim:RegulatingControl.enabled>
  <cim:RegulatingControl.discrete>true</cim:RegulatingControl.discrete>
  <cim:RegulatingControl.targetValue>125</cim:RegulatingControl.targetValue>
  <cim:RegulatingControl.targetDeadband>2</cim:RegulatingControl.targetDeadband>
  <cim:TapChangerControl.lineDropCompensation>false</cim:TapChangerControl.lineDropCompensation>
  <cim:TapChangerControl.lineDropR>0</cim:TapChangerControl.lineDropR>
  <cim:TapChangerControl.lineDropX>0</cim:TapChangerControl.lineDropX>
  <cim:TapChangerControl.reverseLineDropR>0</cim:TapChangerControl.reverseLineDropR>
  <cim:TapChangerControl.reverseLineDropX>0</cim:TapChangerControl.reverseLineDropX>
  <cim:TapChangerControl.limitVoltage>0</cim:TapChangerControl.limitVoltage>
  <cim:PowerSystemResource.Location rdf:resource="#_2AC330B2-C4A7-3C90-4C31-260165A7B2CD"/>
</cim:TapChangerControl>
<cim:RatioTapChanger rdf:ID="_6A35ED2B-7A1F-C3B4-4808-E71735F8B33B">
  <cim:IdentifiedObject.mRID>_6A35ED2B-7A1F-C3B4-4808-E71735F8B33B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>vreg2_a</cim:IdentifiedObject.name>
  <cim:RatioTapChanger.TransformerEnd rdf:resource="#_C67427D9-FD84-1DEE-9DA1-F1474AAE2F69"/>
  <cim:TapChanger.TapChangerControl rdf:resource="#_5FE10599-FA73-4330-6B0A-761BC3469CB2"/>
  <cim:RatioTapChanger.stepVoltageIncrement>0.62500000000000022</cim:RatioTapChanger.stepVoltageIncrement>
  <cim:RatioTapChanger.tculControlMode rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#TransformerControlMode.volt"/>
  <cim:TapChanger.highStep>32</cim:TapChanger.highStep>
  <cim:TapChanger.lowStep>0</cim:TapChanger.lowStep>
  <cim:TapChanger.neutralStep>16</cim:TapChanger.neutralStep>
  <cim:TapChanger.normalStep>16</cim:TapChanger.normalStep>
  <cim:TapChanger.neutralU>7200</cim:TapChanger.neutralU>
  <cim:TapChanger.initialDelay>15</cim:TapChanger.initialDelay>
  <cim:TapChanger.subsequentDelay>2</cim:TapChanger.subsequentDelay>
  <cim:TapChanger.ltcFlag>true</cim:TapChanger.ltcFlag>
  <cim:TapChanger.controlEnabled>true</cim:TapChanger.controlEnabled>
  <cim:TapChanger.step>1.1000000000000001</cim:TapChanger.step>
  <cim:PowerSystemResource.Location rdf:resource="#_2AC330B2-C4A7-3C90-4C31-260165A7B2CD"/>
</cim:RatioTapChanger>
<cim:Asset rdf:ID="_C1EAFE73-6475-F373-0317-3627E67065A9">
  <cim:IdentifiedObject.mRID>_C1EAFE73-6475-F373-0317-3627E67065A9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>TapChangerAsset_vreg2_a</cim:IdentifiedObject.name>
  <cim:Asset.AssetInfo rdf:resource="#_CE5EFFBD-D445-C2C4-5E20-6530A1B6A627"/>
  <cim:Asset.PowerSystemResources rdf:resource="#_6A35ED2B-7A1F-C3B4-4808-E71735F8B33B"/>
</cim:Asset>
<cim:TapChangerInfo rdf:ID="_34E934B5-C77B-E108-EAD3-047B560A7913">
  <cim:IdentifiedObject.mRID>_34E934B5-C77B-E108-EAD3-047B560A7913</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>vreg2_b_Info</cim:IdentifiedObject.name>
  <cim:TapChangerInfo.ptRatio>60</cim:TapChangerInfo.ptRatio>
  <cim:TapChangerInfo.ctRating>300</cim:TapChangerInfo.ctRating>
  <cim:TapChangerInfo.ctRatio>1500</cim:TapChangerInfo.ctRatio>
</cim:TapChangerInfo>
<cim:TapChangerControl rdf:ID="_1E95F5D5-1BFC-EEDD-37A8-DE3580B876E6">
  <cim:IdentifiedObject.mRID>_1E95F5D5-1BFC-EEDD-37A8-DE3580B876E6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>vreg2_b_Ctrl</cim:IdentifiedObject.name>
  <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#RegulatingControlModeKind.voltage"/>
  <cim:RegulatingControl.Terminal rdf:resource="#_4C28479A-C845-216B-83BC-A437C084DCC9"/>
  <cim:RegulatingControl.monitoredPhase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#PhaseCode.B"/>
  <cim:RegulatingControl.enabled>true</cim:RegulatingControl.enabled>
  <cim:RegulatingControl.discrete>true</cim:RegulatingControl.discrete>
  <cim:RegulatingControl.targetValue>125</cim:RegulatingControl.targetValue>
  <cim:RegulatingControl.targetDeadband>2</cim:RegulatingControl.targetDeadband>
  <cim:TapChangerControl.lineDropCompensation>false</cim:TapChangerControl.lineDropCompensation>
  <cim:TapChangerControl.lineDropR>0</cim:TapChangerControl.lineDropR>
  <cim:TapChangerControl.lineDropX>0</cim:TapChangerControl.lineDropX>
  <cim:TapChangerControl.reverseLineDropR>0</cim:TapChangerControl.reverseLineDropR>
  <cim:TapChangerControl.reverseLineDropX>0</cim:TapChangerControl.reverseLineDropX>
  <cim:TapChangerControl.limitVoltage>0</cim:TapChangerControl.limitVoltage>
  <cim:PowerSystemResource.Location rdf:resource="#_49E32DE6-F4BE-BFEE-C7AC-CB25B41059BE"/>
</cim:TapChangerControl>
<cim:RatioTapChanger rdf:ID="_BEA4C446-73D4-93F9-6CEA-084A0E280689">
  <cim:IdentifiedObject.mRID>_BEA4C446-73D4-93F9-6CEA-084A0E280689</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>vreg2_b</cim:IdentifiedObject.name>
  <cim:RatioTapChanger.TransformerEnd rdf:resource="#_B4C151E7-97D6-1659-6D6B-CB5775395F33"/>
  <cim:TapChanger.TapChangerControl rdf:resource="#_1E95F5D5-1BFC-EEDD-37A8-DE3580B876E6"/>
  <cim:RatioTapChanger.stepVoltageIncrement>0.62500000000000022</cim:RatioTapChanger.stepVoltageIncrement>
  <cim:RatioTapChanger.tculControlMode rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#TransformerControlMode.volt"/>
  <cim:TapChanger.highStep>32</cim:TapChanger.highStep>
  <cim:TapChanger.lowStep>0</cim:TapChanger.lowStep>
  <cim:TapChanger.neutralStep>16</cim:TapChanger.neutralStep>
  <cim:TapChanger.normalStep>16</cim:TapChanger.normalStep>
  <cim:TapChanger.neutralU>7200</cim:TapChanger.neutralU>
  <cim:TapChanger.initialDelay>15</cim:TapChanger.initialDelay>
  <cim:TapChanger.subsequentDelay>2</cim:TapChanger.subsequentDelay>
  <cim:TapChanger.ltcFlag>true</cim:TapChanger.ltcFlag>
  <cim:TapChanger.controlEnabled>true</cim:TapChanger.controlEnabled>
  <cim:TapChanger.step>1.1000000000000001</cim:TapChanger.step>
  <cim:PowerSystemResource.Location rdf:resource="#_49E32DE6-F4BE-BFEE-C7AC-CB25B41059BE"/>
</cim:RatioTapChanger>
<cim:Asset rdf:ID="_7884A931-E549-A5BC-8766-ACC60BEDADC0">
  <cim:IdentifiedObject.mRID>_7884A931-E549-A5BC-8766-ACC60BEDADC0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>TapChangerAsset_vreg2_b</cim:IdentifiedObject.name>
  <cim:Asset.AssetInfo rdf:resource="#_34E934B5-C77B-E108-EAD3-047B560A7913"/>
  <cim:Asset.PowerSystemResources rdf:resource="#_BEA4C446-73D4-93F9-6CEA-084A0E280689"/>
</cim:Asset>
<cim:TapChangerInfo rdf:ID="_B1FB1233-517A-600E-486A-CA134709A4CE">
  <cim:IdentifiedObject.mRID>_B1FB1233-517A-600E-486A-CA134709A4CE</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>vreg2_c_Info</cim:IdentifiedObject.name>
  <cim:TapChangerInfo.ptRatio>60</cim:TapChangerInfo.ptRatio>
  <cim:TapChangerInfo.ctRating>300</cim:TapChangerInfo.ctRating>
  <cim:TapChangerInfo.ctRatio>1500</cim:TapChangerInfo.ctRatio>
</cim:TapChangerInfo>
<cim:TapChangerControl rdf:ID="_BDC4C442-D808-F583-684A-DFC091AA44FF">
  <cim:IdentifiedObject.mRID>_BDC4C442-D808-F583-684A-DFC091AA44FF</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>vreg2_c_Ctrl</cim:IdentifiedObject.name>
  <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#RegulatingControlModeKind.voltage"/>
  <cim:RegulatingControl.Terminal rdf:resource="#_A45A645A-3DEF-00C4-32DA-7D21F56489CE"/>
  <cim:RegulatingControl.monitoredPhase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#PhaseCode.C"/>
  <cim:RegulatingControl.enabled>true</cim:RegulatingControl.enabled>
  <cim:RegulatingControl.discrete>true</cim:RegulatingControl.discrete>
  <cim:RegulatingControl.targetValue>125</cim:RegulatingControl.targetValue>
  <cim:RegulatingControl.targetDeadband>2</cim:RegulatingControl.targetDeadband>
  <cim:TapChangerControl.lineDropCompensation>false</cim:TapChangerControl.lineDropCompensation>
  <cim:TapChangerControl.lineDropR>0</cim:TapChangerControl.lineDropR>
  <cim:TapChangerControl.lineDropX>0</cim:TapChangerControl.lineDropX>
  <cim:TapChangerControl.reverseLineDropR>0</cim:TapChangerControl.reverseLineDropR>
  <cim:TapChangerControl.reverseLineDropX>0</cim:TapChangerControl.reverseLineDropX>
  <cim:TapChangerControl.limitVoltage>0</cim:TapChangerControl.limitVoltage>
  <cim:PowerSystemResource.Location rdf:resource="#_E601E23B-CD61-C5B7-B043-B2C55D45155E"/>
</cim:TapChangerControl>
<cim:RatioTapChanger rdf:ID="_1225B729-CA06-27C9-B355-A55770CDD6CD">
  <cim:IdentifiedObject.mRID>_1225B729-CA06-27C9-B355-A55770CDD6CD</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>vreg2_c</cim:IdentifiedObject.name>
  <cim:RatioTapChanger.TransformerEnd rdf:resource="#_D21BF365-16C0-96EF-074D-236C4BB6347E"/>
  <cim:TapChanger.TapChangerControl rdf:resource="#_BDC4C442-D808-F583-684A-DFC091AA44FF"/>
  <cim:RatioTapChanger.stepVoltageIncrement>0.62500000000000022</cim:RatioTapChanger.stepVoltageIncrement>
  <cim:RatioTapChanger.tculControlMode rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#TransformerControlMode.volt"/>
  <cim:TapChanger.highStep>32</cim:TapChanger.highStep>
  <cim:TapChanger.lowStep>0</cim:TapChanger.lowStep>
  <cim:TapChanger.neutralStep>16</cim:TapChanger.neutralStep>
  <cim:TapChanger.normalStep>16</cim:TapChanger.normalStep>
  <cim:TapChanger.neutralU>7200</cim:TapChanger.neutralU>
  <cim:TapChanger.initialDelay>15</cim:TapChanger.initialDelay>
  <cim:TapChanger.subsequentDelay>2</cim:TapChanger.subsequentDelay>
  <cim:TapChanger.ltcFlag>true</cim:TapChanger.ltcFlag>
  <cim:TapChanger.controlEnabled>true</cim:TapChanger.controlEnabled>
  <cim:TapChanger.step>1.0249999999999999</cim:TapChanger.step>
  <cim:PowerSystemResource.Location rdf:resource="#_E601E23B-CD61-C5B7-B043-B2C55D45155E"/>
</cim:RatioTapChanger>
<cim:Asset rdf:ID="_84355FFF-8F33-E6F5-8265-AE1763CD3C2B">
  <cim:IdentifiedObject.mRID>_84355FFF-8F33-E6F5-8265-AE1763CD3C2B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>TapChangerAsset_vreg2_c</cim:IdentifiedObject.name>
  <cim:Asset.AssetInfo rdf:resource="#_B1FB1233-517A-600E-486A-CA134709A4CE"/>
  <cim:Asset.PowerSystemResources rdf:resource="#_1225B729-CA06-27C9-B355-A55770CDD6CD"/>
</cim:Asset>
<cim:TapChangerInfo rdf:ID="_FBDA84D4-60EE-299F-CE06-A4B1C33E7339">
  <cim:IdentifiedObject.mRID>_FBDA84D4-60EE-299F-CE06-A4B1C33E7339</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>vreg3_a_Info</cim:IdentifiedObject.name>
  <cim:TapChangerInfo.ptRatio>60</cim:TapChangerInfo.ptRatio>
  <cim:TapChangerInfo.ctRating>300</cim:TapChangerInfo.ctRating>
  <cim:TapChangerInfo.ctRatio>1500</cim:TapChangerInfo.ctRatio>
</cim:TapChangerInfo>
<cim:TapChangerControl rdf:ID="_71ABC793-14C8-B104-1205-DAAB0A62ECCB">
  <cim:IdentifiedObject.mRID>_71ABC793-14C8-B104-1205-DAAB0A62ECCB</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>vreg3_a_Ctrl</cim:IdentifiedObject.name>
  <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#RegulatingControlModeKind.voltage"/>
  <cim:RegulatingControl.Terminal rdf:resource="#_26178153-F167-7495-5644-4CC3EF819FDD"/>
  <cim:RegulatingControl.monitoredPhase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#PhaseCode.A"/>
  <cim:RegulatingControl.enabled>true</cim:RegulatingControl.enabled>
  <cim:RegulatingControl.discrete>true</cim:RegulatingControl.discrete>
  <cim:RegulatingControl.targetValue>125</cim:RegulatingControl.targetValue>
  <cim:RegulatingControl.targetDeadband>2</cim:RegulatingControl.targetDeadband>
  <cim:TapChangerControl.lineDropCompensation>false</cim:TapChangerControl.lineDropCompensation>
  <cim:TapChangerControl.lineDropR>0</cim:TapChangerControl.lineDropR>
  <cim:TapChangerControl.lineDropX>0</cim:TapChangerControl.lineDropX>
  <cim:TapChangerControl.reverseLineDropR>0</cim:TapChangerControl.reverseLineDropR>
  <cim:TapChangerControl.reverseLineDropX>0</cim:TapChangerControl.reverseLineDropX>
  <cim:TapChangerControl.limitVoltage>0</cim:TapChangerControl.limitVoltage>
  <cim:PowerSystemResource.Location rdf:resource="#_62BCCF54-1302-BE71-D0A2-5CAF744FC4A6"/>
</cim:TapChangerControl>
<cim:RatioTapChanger rdf:ID="_22F1E625-F311-7228-2BAC-54DBF3B5EC70">
  <cim:IdentifiedObject.mRID>_22F1E625-F311-7228-2BAC-54DBF3B5EC70</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>vreg3_a</cim:IdentifiedObject.name>
  <cim:RatioTapChanger.TransformerEnd rdf:resource="#_95F5A6B3-3002-B47E-3B27-E032619AC0C0"/>
  <cim:TapChanger.TapChangerControl rdf:resource="#_71ABC793-14C8-B104-1205-DAAB0A62ECCB"/>
  <cim:RatioTapChanger.stepVoltageIncrement>0.62500000000000022</cim:RatioTapChanger.stepVoltageIncrement>
  <cim:RatioTapChanger.tculControlMode rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#TransformerControlMode.volt"/>
  <cim:TapChanger.highStep>32</cim:TapChanger.highStep>
  <cim:TapChanger.lowStep>0</cim:TapChanger.lowStep>
  <cim:TapChanger.neutralStep>16</cim:TapChanger.neutralStep>
  <cim:TapChanger.normalStep>16</cim:TapChanger.normalStep>
  <cim:TapChanger.neutralU>7200</cim:TapChanger.neutralU>
  <cim:TapChanger.initialDelay>15</cim:TapChanger.initialDelay>
  <cim:TapChanger.subsequentDelay>2</cim:TapChanger.subsequentDelay>
  <cim:TapChanger.ltcFlag>true</cim:TapChanger.ltcFlag>
  <cim:TapChanger.controlEnabled>true</cim:TapChanger.controlEnabled>
  <cim:TapChanger.step>1.0812499999999998</cim:TapChanger.step>
  <cim:PowerSystemResource.Location rdf:resource="#_62BCCF54-1302-BE71-D0A2-5CAF744FC4A6"/>
</cim:RatioTapChanger>
<cim:Asset rdf:ID="_97195515-04B4-CB20-C0B5-A667B017CAFF">
  <cim:IdentifiedObject.mRID>_97195515-04B4-CB20-C0B5-A667B017CAFF</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>TapChangerAsset_vreg3_a</cim:IdentifiedObject.name>
  <cim:Asset.AssetInfo rdf:resource="#_FBDA84D4-60EE-299F-CE06-A4B1C33E7339"/>
  <cim:Asset.PowerSystemResources rdf:resource="#_22F1E625-F311-7228-2BAC-54DBF3B5EC70"/>
</cim:Asset>
<cim:TapChangerInfo rdf:ID="_9EE57180-E285-0908-BA69-F3E56FCA4FD5">
  <cim:IdentifiedObject.mRID>_9EE57180-E285-0908-BA69-F3E56FCA4FD5</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>vreg3_b_Info</cim:IdentifiedObject.name>
  <cim:TapChangerInfo.ptRatio>60</cim:TapChangerInfo.ptRatio>
  <cim:TapChangerInfo.ctRating>300</cim:TapChangerInfo.ctRating>
  <cim:TapChangerInfo.ctRatio>1500</cim:TapChangerInfo.ctRatio>
</cim:TapChangerInfo>
<cim:TapChangerControl rdf:ID="_2AEF8FBC-054A-08EA-A806-A78B6FC105E0">
  <cim:IdentifiedObject.mRID>_2AEF8FBC-054A-08EA-A806-A78B6FC105E0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>vreg3_b_Ctrl</cim:IdentifiedObject.name>
  <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#RegulatingControlModeKind.voltage"/>
  <cim:RegulatingControl.Terminal rdf:resource="#_7657F48A-E152-3857-8014-AEC6AC5643AF"/>
  <cim:RegulatingControl.monitoredPhase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#PhaseCode.B"/>
  <cim:RegulatingControl.enabled>true</cim:RegulatingControl.enabled>
  <cim:RegulatingControl.discrete>true</cim:RegulatingControl.discrete>
  <cim:RegulatingControl.targetValue>125</cim:RegulatingControl.targetValue>
  <cim:RegulatingControl.targetDeadband>2</cim:RegulatingControl.targetDeadband>
  <cim:TapChangerControl.lineDropCompensation>false</cim:TapChangerControl.lineDropCompensation>
  <cim:TapChangerControl.lineDropR>0</cim:TapChangerControl.lineDropR>
  <cim:TapChangerControl.lineDropX>0</cim:TapChangerControl.lineDropX>
  <cim:TapChangerControl.reverseLineDropR>0</cim:TapChangerControl.reverseLineDropR>
  <cim:TapChangerControl.reverseLineDropX>0</cim:TapChangerControl.reverseLineDropX>
  <cim:TapChangerControl.limitVoltage>0</cim:TapChangerControl.limitVoltage>
  <cim:PowerSystemResource.Location rdf:resource="#_3BDFE2F0-7EE8-1C18-7FC4-DCD261B7F22E"/>
</cim:TapChangerControl>
<cim:RatioTapChanger rdf:ID="_EE66A761-DA87-CFFA-5A6B-9A65C8A6D94F">
  <cim:IdentifiedObject.mRID>_EE66A761-DA87-CFFA-5A6B-9A65C8A6D94F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>vreg3_b</cim:IdentifiedObject.name>
  <cim:RatioTapChanger.TransformerEnd rdf:resource="#_65F959DF-A670-063A-B56A-8CF4F9AF92DB"/>
  <cim:TapChanger.TapChangerControl rdf:resource="#_2AEF8FBC-054A-08EA-A806-A78B6FC105E0"/>
  <cim:RatioTapChanger.stepVoltageIncrement>0.62500000000000022</cim:RatioTapChanger.stepVoltageIncrement>
  <cim:RatioTapChanger.tculControlMode rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#TransformerControlMode.volt"/>
  <cim:TapChanger.highStep>32</cim:TapChanger.highStep>
  <cim:TapChanger.lowStep>0</cim:TapChanger.lowStep>
  <cim:TapChanger.neutralStep>16</cim:TapChanger.neutralStep>
  <cim:TapChanger.normalStep>16</cim:TapChanger.normalStep>
  <cim:TapChanger.neutralU>7200</cim:TapChanger.neutralU>
  <cim:TapChanger.initialDelay>15</cim:TapChanger.initialDelay>
  <cim:TapChanger.subsequentDelay>2</cim:TapChanger.subsequentDelay>
  <cim:TapChanger.ltcFlag>true</cim:TapChanger.ltcFlag>
  <cim:TapChanger.controlEnabled>true</cim:TapChanger.controlEnabled>
  <cim:TapChanger.step>1.1000000000000001</cim:TapChanger.step>
  <cim:PowerSystemResource.Location rdf:resource="#_3BDFE2F0-7EE8-1C18-7FC4-DCD261B7F22E"/>
</cim:RatioTapChanger>
<cim:Asset rdf:ID="_07104B0A-44EA-AD61-772A-24E26CDFD420">
  <cim:IdentifiedObject.mRID>_07104B0A-44EA-AD61-772A-24E26CDFD420</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>TapChangerAsset_vreg3_b</cim:IdentifiedObject.name>
  <cim:Asset.AssetInfo rdf:resource="#_9EE57180-E285-0908-BA69-F3E56FCA4FD5"/>
  <cim:Asset.PowerSystemResources rdf:resource="#_EE66A761-DA87-CFFA-5A6B-9A65C8A6D94F"/>
</cim:Asset>
<cim:TapChangerInfo rdf:ID="_F2555211-64E7-F007-9D90-F2FBA93B498D">
  <cim:IdentifiedObject.mRID>_F2555211-64E7-F007-9D90-F2FBA93B498D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>vreg3_c_Info</cim:IdentifiedObject.name>
  <cim:TapChangerInfo.ptRatio>60</cim:TapChangerInfo.ptRatio>
  <cim:TapChangerInfo.ctRating>300</cim:TapChangerInfo.ctRating>
  <cim:TapChangerInfo.ctRatio>1500</cim:TapChangerInfo.ctRatio>
</cim:TapChangerInfo>
<cim:TapChangerControl rdf:ID="_C3202A6A-8CF6-2BEF-718B-27D82511BDB6">
  <cim:IdentifiedObject.mRID>_C3202A6A-8CF6-2BEF-718B-27D82511BDB6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>vreg3_c_Ctrl</cim:IdentifiedObject.name>
  <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#RegulatingControlModeKind.voltage"/>
  <cim:RegulatingControl.Terminal rdf:resource="#_61F340B7-7994-3807-C318-548B4E7D4E1D"/>
  <cim:RegulatingControl.monitoredPhase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#PhaseCode.C"/>
  <cim:RegulatingControl.enabled>true</cim:RegulatingControl.enabled>
  <cim:RegulatingControl.discrete>true</cim:RegulatingControl.discrete>
  <cim:RegulatingControl.targetValue>125</cim:RegulatingControl.targetValue>
  <cim:RegulatingControl.targetDeadband>2</cim:RegulatingControl.targetDeadband>
  <cim:TapChangerControl.lineDropCompensation>false</cim:TapChangerControl.lineDropCompensation>
  <cim:TapChangerControl.lineDropR>0</cim:TapChangerControl.lineDropR>
  <cim:TapChangerControl.lineDropX>0</cim:TapChangerControl.lineDropX>
  <cim:TapChangerControl.reverseLineDropR>0</cim:TapChangerControl.reverseLineDropR>
  <cim:TapChangerControl.reverseLineDropX>0</cim:TapChangerControl.reverseLineDropX>
  <cim:TapChangerControl.limitVoltage>0</cim:TapChangerControl.limitVoltage>
  <cim:PowerSystemResource.Location rdf:resource="#_AA960569-F6DB-BCE6-F993-412EEECF2F7D"/>
</cim:TapChangerControl>
<cim:RatioTapChanger rdf:ID="_7452BE42-7E5D-35F5-BB59-3C0E63045877">
  <cim:IdentifiedObject.mRID>_7452BE42-7E5D-35F5-BB59-3C0E63045877</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>vreg3_c</cim:IdentifiedObject.name>
  <cim:RatioTapChanger.TransformerEnd rdf:resource="#_4E8A8B59-9578-40EC-0293-669D8B2B6CA6"/>
  <cim:TapChanger.TapChangerControl rdf:resource="#_C3202A6A-8CF6-2BEF-718B-27D82511BDB6"/>
  <cim:RatioTapChanger.stepVoltageIncrement>0.62500000000000022</cim:RatioTapChanger.stepVoltageIncrement>
  <cim:RatioTapChanger.tculControlMode rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#TransformerControlMode.volt"/>
  <cim:TapChanger.highStep>32</cim:TapChanger.highStep>
  <cim:TapChanger.lowStep>0</cim:TapChanger.lowStep>
  <cim:TapChanger.neutralStep>16</cim:TapChanger.neutralStep>
  <cim:TapChanger.normalStep>16</cim:TapChanger.normalStep>
  <cim:TapChanger.neutralU>7200</cim:TapChanger.neutralU>
  <cim:TapChanger.initialDelay>15</cim:TapChanger.initialDelay>
  <cim:TapChanger.subsequentDelay>2</cim:TapChanger.subsequentDelay>
  <cim:TapChanger.ltcFlag>true</cim:TapChanger.ltcFlag>
  <cim:TapChanger.controlEnabled>true</cim:TapChanger.controlEnabled>
  <cim:TapChanger.step>1.0375000000000001</cim:TapChanger.step>
  <cim:PowerSystemResource.Location rdf:resource="#_AA960569-F6DB-BCE6-F993-412EEECF2F7D"/>
</cim:RatioTapChanger>
<cim:Asset rdf:ID="_CA2E8F8C-40E3-D0A3-C00B-CAAAC27121E3">
  <cim:IdentifiedObject.mRID>_CA2E8F8C-40E3-D0A3-C00B-CAAAC27121E3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>TapChangerAsset_vreg3_c</cim:IdentifiedObject.name>
  <cim:Asset.AssetInfo rdf:resource="#_F2555211-64E7-F007-9D90-F2FBA93B498D"/>
  <cim:Asset.PowerSystemResources rdf:resource="#_7452BE42-7E5D-35F5-BB59-3C0E63045877"/>
</cim:Asset>
<cim:TapChangerInfo rdf:ID="_71906023-5F11-96F4-46A9-C4C19C75563E">
  <cim:IdentifiedObject.mRID>_71906023-5F11-96F4-46A9-C4C19C75563E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>vreg4_a_Info</cim:IdentifiedObject.name>
  <cim:TapChangerInfo.ptRatio>60</cim:TapChangerInfo.ptRatio>
  <cim:TapChangerInfo.ctRating>300</cim:TapChangerInfo.ctRating>
  <cim:TapChangerInfo.ctRatio>1500</cim:TapChangerInfo.ctRatio>
</cim:TapChangerInfo>
<cim:TapChangerControl rdf:ID="_F92123AA-32BB-EA47-FD52-288F65EE2DF1">
  <cim:IdentifiedObject.mRID>_F92123AA-32BB-EA47-FD52-288F65EE2DF1</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>vreg4_a_Ctrl</cim:IdentifiedObject.name>
  <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#RegulatingControlModeKind.voltage"/>
  <cim:RegulatingControl.Terminal rdf:resource="#_5EF97532-0E70-CECF-AC59-447A7A509345"/>
  <cim:RegulatingControl.monitoredPhase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#PhaseCode.A"/>
  <cim:RegulatingControl.enabled>true</cim:RegulatingControl.enabled>
  <cim:RegulatingControl.discrete>true</cim:RegulatingControl.discrete>
  <cim:RegulatingControl.targetValue>125</cim:RegulatingControl.targetValue>
  <cim:RegulatingControl.targetDeadband>2</cim:RegulatingControl.targetDeadband>
  <cim:TapChangerControl.lineDropCompensation>false</cim:TapChangerControl.lineDropCompensation>
  <cim:TapChangerControl.lineDropR>0</cim:TapChangerControl.lineDropR>
  <cim:TapChangerControl.lineDropX>0</cim:TapChangerControl.lineDropX>
  <cim:TapChangerControl.reverseLineDropR>0</cim:TapChangerControl.reverseLineDropR>
  <cim:TapChangerControl.reverseLineDropX>0</cim:TapChangerControl.reverseLineDropX>
  <cim:TapChangerControl.limitVoltage>0</cim:TapChangerControl.limitVoltage>
  <cim:PowerSystemResource.Location rdf:resource="#_13B86FC6-BD83-8586-888F-ADAC1CB4201A"/>
</cim:TapChangerControl>
<cim:RatioTapChanger rdf:ID="_492EED7C-60EC-225A-DC8C-B1A37B4026A4">
  <cim:IdentifiedObject.mRID>_492EED7C-60EC-225A-DC8C-B1A37B4026A4</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>vreg4_a</cim:IdentifiedObject.name>
  <cim:RatioTapChanger.TransformerEnd rdf:resource="#_DEB4A695-2257-4132-7001-A46F057187A6"/>
  <cim:TapChanger.TapChangerControl rdf:resource="#_F92123AA-32BB-EA47-FD52-288F65EE2DF1"/>
  <cim:RatioTapChanger.stepVoltageIncrement>0.62500000000000022</cim:RatioTapChanger.stepVoltageIncrement>
  <cim:RatioTapChanger.tculControlMode rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#TransformerControlMode.volt"/>
  <cim:TapChanger.highStep>32</cim:TapChanger.highStep>
  <cim:TapChanger.lowStep>0</cim:TapChanger.lowStep>
  <cim:TapChanger.neutralStep>16</cim:TapChanger.neutralStep>
  <cim:TapChanger.normalStep>16</cim:TapChanger.normalStep>
  <cim:TapChanger.neutralU>7200</cim:TapChanger.neutralU>
  <cim:TapChanger.initialDelay>15</cim:TapChanger.initialDelay>
  <cim:TapChanger.subsequentDelay>2</cim:TapChanger.subsequentDelay>
  <cim:TapChanger.ltcFlag>true</cim:TapChanger.ltcFlag>
  <cim:TapChanger.controlEnabled>true</cim:TapChanger.controlEnabled>
  <cim:TapChanger.step>1.0562500000000001</cim:TapChanger.step>
  <cim:PowerSystemResource.Location rdf:resource="#_13B86FC6-BD83-8586-888F-ADAC1CB4201A"/>
</cim:RatioTapChanger>
<cim:Asset rdf:ID="_5D0749C7-56E9-44D0-0F4D-F868FAAF712B">
  <cim:IdentifiedObject.mRID>_5D0749C7-56E9-44D0-0F4D-F868FAAF712B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>TapChangerAsset_vreg4_a</cim:IdentifiedObject.name>
  <cim:Asset.AssetInfo rdf:resource="#_71906023-5F11-96F4-46A9-C4C19C75563E"/>
  <cim:Asset.PowerSystemResources rdf:resource="#_492EED7C-60EC-225A-DC8C-B1A37B4026A4"/>
</cim:Asset>
<cim:TapChangerInfo rdf:ID="_94FAD255-D98A-9C7B-E486-2CF24BAD9F15">
  <cim:IdentifiedObject.mRID>_94FAD255-D98A-9C7B-E486-2CF24BAD9F15</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>vreg4_b_Info</cim:IdentifiedObject.name>
  <cim:TapChangerInfo.ptRatio>60</cim:TapChangerInfo.ptRatio>
  <cim:TapChangerInfo.ctRating>300</cim:TapChangerInfo.ctRating>
  <cim:TapChangerInfo.ctRatio>1500</cim:TapChangerInfo.ctRatio>
</cim:TapChangerInfo>
<cim:TapChangerControl rdf:ID="_6322F43C-759A-9769-EB2F-2CFB3B802B6F">
  <cim:IdentifiedObject.mRID>_6322F43C-759A-9769-EB2F-2CFB3B802B6F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>vreg4_b_Ctrl</cim:IdentifiedObject.name>
  <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#RegulatingControlModeKind.voltage"/>
  <cim:RegulatingControl.Terminal rdf:resource="#_13EBDF99-0EA4-2FB2-11D3-4DA8CD313F30"/>
  <cim:RegulatingControl.monitoredPhase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#PhaseCode.B"/>
  <cim:RegulatingControl.enabled>true</cim:RegulatingControl.enabled>
  <cim:RegulatingControl.discrete>true</cim:RegulatingControl.discrete>
  <cim:RegulatingControl.targetValue>125</cim:RegulatingControl.targetValue>
  <cim:RegulatingControl.targetDeadband>2</cim:RegulatingControl.targetDeadband>
  <cim:TapChangerControl.lineDropCompensation>false</cim:TapChangerControl.lineDropCompensation>
  <cim:TapChangerControl.lineDropR>0</cim:TapChangerControl.lineDropR>
  <cim:TapChangerControl.lineDropX>0</cim:TapChangerControl.lineDropX>
  <cim:TapChangerControl.reverseLineDropR>0</cim:TapChangerControl.reverseLineDropR>
  <cim:TapChangerControl.reverseLineDropX>0</cim:TapChangerControl.reverseLineDropX>
  <cim:TapChangerControl.limitVoltage>0</cim:TapChangerControl.limitVoltage>
  <cim:PowerSystemResource.Location rdf:resource="#_44EB44C4-A597-8BD1-E1D4-B0824A8ABA38"/>
</cim:TapChangerControl>
<cim:RatioTapChanger rdf:ID="_DAA45C89-9F3C-174E-010D-6D858B9208D9">
  <cim:IdentifiedObject.mRID>_DAA45C89-9F3C-174E-010D-6D858B9208D9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>vreg4_b</cim:IdentifiedObject.name>
  <cim:RatioTapChanger.TransformerEnd rdf:resource="#_AD08BE72-682D-CFDC-8525-155B877EF015"/>
  <cim:TapChanger.TapChangerControl rdf:resource="#_6322F43C-759A-9769-EB2F-2CFB3B802B6F"/>
  <cim:RatioTapChanger.stepVoltageIncrement>0.62500000000000022</cim:RatioTapChanger.stepVoltageIncrement>
  <cim:RatioTapChanger.tculControlMode rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#TransformerControlMode.volt"/>
  <cim:TapChanger.highStep>32</cim:TapChanger.highStep>
  <cim:TapChanger.lowStep>0</cim:TapChanger.lowStep>
  <cim:TapChanger.neutralStep>16</cim:TapChanger.neutralStep>
  <cim:TapChanger.normalStep>16</cim:TapChanger.normalStep>
  <cim:TapChanger.neutralU>7200</cim:TapChanger.neutralU>
  <cim:TapChanger.initialDelay>15</cim:TapChanger.initialDelay>
  <cim:TapChanger.subsequentDelay>2</cim:TapChanger.subsequentDelay>
  <cim:TapChanger.ltcFlag>true</cim:TapChanger.ltcFlag>
  <cim:TapChanger.controlEnabled>true</cim:TapChanger.controlEnabled>
  <cim:TapChanger.step>1.1000000000000001</cim:TapChanger.step>
  <cim:PowerSystemResource.Location rdf:resource="#_44EB44C4-A597-8BD1-E1D4-B0824A8ABA38"/>
</cim:RatioTapChanger>
<cim:Asset rdf:ID="_8613D04B-5F83-DACD-E8BB-0E957365DA4D">
  <cim:IdentifiedObject.mRID>_8613D04B-5F83-DACD-E8BB-0E957365DA4D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>TapChangerAsset_vreg4_b</cim:IdentifiedObject.name>
  <cim:Asset.AssetInfo rdf:resource="#_94FAD255-D98A-9C7B-E486-2CF24BAD9F15"/>
  <cim:Asset.PowerSystemResources rdf:resource="#_DAA45C89-9F3C-174E-010D-6D858B9208D9"/>
</cim:Asset>
<cim:TapChangerInfo rdf:ID="_8B5B921E-1E2F-CB5D-DC33-1E9A3C3E459C">
  <cim:IdentifiedObject.mRID>_8B5B921E-1E2F-CB5D-DC33-1E9A3C3E459C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>vreg4_c_Info</cim:IdentifiedObject.name>
  <cim:TapChangerInfo.ptRatio>60</cim:TapChangerInfo.ptRatio>
  <cim:TapChangerInfo.ctRating>300</cim:TapChangerInfo.ctRating>
  <cim:TapChangerInfo.ctRatio>1500</cim:TapChangerInfo.ctRatio>
</cim:TapChangerInfo>
<cim:TapChangerControl rdf:ID="_38C53F41-A438-DF31-5A41-24B6AF0FAB3B">
  <cim:IdentifiedObject.mRID>_38C53F41-A438-DF31-5A41-24B6AF0FAB3B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>vreg4_c_Ctrl</cim:IdentifiedObject.name>
  <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#RegulatingControlModeKind.voltage"/>
  <cim:RegulatingControl.Terminal rdf:resource="#_DE7E8EBD-8E90-DA64-4795-F74C0A0D75FD"/>
  <cim:RegulatingControl.monitoredPhase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#PhaseCode.C"/>
  <cim:RegulatingControl.enabled>true</cim:RegulatingControl.enabled>
  <cim:RegulatingControl.discrete>true</cim:RegulatingControl.discrete>
  <cim:RegulatingControl.targetValue>125</cim:RegulatingControl.targetValue>
  <cim:RegulatingControl.targetDeadband>2</cim:RegulatingControl.targetDeadband>
  <cim:TapChangerControl.lineDropCompensation>false</cim:TapChangerControl.lineDropCompensation>
  <cim:TapChangerControl.lineDropR>0</cim:TapChangerControl.lineDropR>
  <cim:TapChangerControl.lineDropX>0</cim:TapChangerControl.lineDropX>
  <cim:TapChangerControl.reverseLineDropR>0</cim:TapChangerControl.reverseLineDropR>
  <cim:TapChangerControl.reverseLineDropX>0</cim:TapChangerControl.reverseLineDropX>
  <cim:TapChangerControl.limitVoltage>0</cim:TapChangerControl.limitVoltage>
  <cim:PowerSystemResource.Location rdf:resource="#_91612B33-C9C9-178D-7DD8-70BFA88ACCA8"/>
</cim:TapChangerControl>
<cim:RatioTapChanger rdf:ID="_5E90ED86-6A32-E0D1-9923-26158A2BB4CE">
  <cim:IdentifiedObject.mRID>_5E90ED86-6A32-E0D1-9923-26158A2BB4CE</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>vreg4_c</cim:IdentifiedObject.name>
  <cim:RatioTapChanger.TransformerEnd rdf:resource="#_8919EBC1-2AD3-151F-52C1-987580A36F30"/>
  <cim:TapChanger.TapChangerControl rdf:resource="#_38C53F41-A438-DF31-5A41-24B6AF0FAB3B"/>
  <cim:RatioTapChanger.stepVoltageIncrement>0.62500000000000022</cim:RatioTapChanger.stepVoltageIncrement>
  <cim:RatioTapChanger.tculControlMode rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#TransformerControlMode.volt"/>
  <cim:TapChanger.highStep>32</cim:TapChanger.highStep>
  <cim:TapChanger.lowStep>0</cim:TapChanger.lowStep>
  <cim:TapChanger.neutralStep>16</cim:TapChanger.neutralStep>
  <cim:TapChanger.normalStep>16</cim:TapChanger.normalStep>
  <cim:TapChanger.neutralU>7200</cim:TapChanger.neutralU>
  <cim:TapChanger.initialDelay>15</cim:TapChanger.initialDelay>
  <cim:TapChanger.subsequentDelay>2</cim:TapChanger.subsequentDelay>
  <cim:TapChanger.ltcFlag>true</cim:TapChanger.ltcFlag>
  <cim:TapChanger.controlEnabled>true</cim:TapChanger.controlEnabled>
  <cim:TapChanger.step>1.03125</cim:TapChanger.step>
  <cim:PowerSystemResource.Location rdf:resource="#_91612B33-C9C9-178D-7DD8-70BFA88ACCA8"/>
</cim:RatioTapChanger>
<cim:Asset rdf:ID="_573E613A-595F-0CE2-380A-BB17E6D184B3">
  <cim:IdentifiedObject.mRID>_573E613A-595F-0CE2-380A-BB17E6D184B3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>TapChangerAsset_vreg4_c</cim:IdentifiedObject.name>
  <cim:Asset.AssetInfo rdf:resource="#_8B5B921E-1E2F-CB5D-DC33-1E9A3C3E459C"/>
  <cim:Asset.PowerSystemResources rdf:resource="#_5E90ED86-6A32-E0D1-9923-26158A2BB4CE"/>
</cim:Asset>
<cim:ACLineSegment rdf:ID="_34F6CB8B-64F3-3C9D-6123-AF0FA76B6FEE">
  <cim:IdentifiedObject.mRID>_34F6CB8B-64F3-3C9D-6123-AF0FA76B6FEE</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>hvmv_sub_hsb</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B133D24-449A-CE97-1560-8E3A903A02A1"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_E56FD409-CB8B-7DB0-0D7A-B30EF1A52BBD"/>
  <cim:PowerSystemResource.Location rdf:resource="#_356D280B-0372-C80B-0963-61390982642E"/>
  <cim:Conductor.length>1</cim:Conductor.length>
  <cim:ACLineSegment.r>0</cim:ACLineSegment.r>
  <cim:ACLineSegment.x>14.798306633595042</cim:ACLineSegment.x>
  <cim:ACLineSegment.bch>0</cim:ACLineSegment.bch>
  <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
  <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
  <cim:ACLineSegment.x0>14.798306633595042</cim:ACLineSegment.x0>
  <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
  <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
</cim:ACLineSegment>
<cim:Terminal rdf:ID="_AAADFCD3-C7D8-8F41-5D21-E4D0D048889C">
  <cim:IdentifiedObject.mRID>_AAADFCD3-C7D8-8F41-5D21-E4D0D048889C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>hvmv_sub_hsb_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_34F6CB8B-64F3-3C9D-6123-AF0FA76B6FEE"/>
  <cim:Terminal.ConnectivityNode rdf:resource="#_ED82004E-E661-F41D-DFC4-AA62B8D3AF65"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_108F4777-19CB-764A-93E6-C1C8A73D5E67">
  <cim:IdentifiedObject.mRID>_108F4777-19CB-764A-93E6-C1C8A73D5E67</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>hvmv_sub_hsb_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_34F6CB8B-64F3-3C9D-6123-AF0FA76B6FEE"/>
  <cim:Terminal.ConnectivityNode rdf:resource="#_8DFB29D1-3AF7-1C74-9A6F-372417353EA6"/>
</cim:Terminal>
<cim:Location rdf:ID="_356D280B-0372-C80B-0963-61390982642E">
  <cim:IdentifiedObject.mRID>_356D280B-0372-C80B-0963-61390982642E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>hvmv_sub_hsb_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_871BAD20-05E0-A7C3-5CF2-8FE884B8C293"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_EEDD7C9B-2B27-B733-5F0A-94A04A419309">
  <cim:PositionPoint.Location rdf:resource="#_356D280B-0372-C80B-0963-61390982642E"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>0</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>0</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_CDBE5FCC-66F4-C6DB-F30E-D1C74363375C">
  <cim:PositionPoint.Location rdf:resource="#_356D280B-0372-C80B-0963-61390982642E"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>0</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>0</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_C3E4E6CC-B4DA-833D-50CA-E02826F7B25B">
  <cim:IdentifiedObject.mRID>_C3E4E6CC-B4DA-833D-50CA-E02826F7B25B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>hvmv_sub_connector</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B133D24-449A-CE97-1560-8E3A903A02A1"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_19E68E60-BBA5-BC6C-3448-5B65EE0D0D14"/>
  <cim:Conductor.length>1</cim:Conductor.length>
  <cim:ACLineSegment.r>9.9999999999999995E-7</cim:ACLineSegment.r>
  <cim:ACLineSegment.x>0.000010000000000000001</cim:ACLineSegment.x>
  <cim:ACLineSegment.bch>0</cim:ACLineSegment.bch>
  <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
  <cim:ACLineSegment.r0>9.9999999999999995E-7</cim:ACLineSegment.r0>
  <cim:ACLineSegment.x0>0.000010000000000000001</cim:ACLineSegment.x0>
  <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
  <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
  <cim:PowerSystemResource.Location rdf:resource="#_85CADD14-F32A-5510-1FFB-BA468DA117A4"/>
</cim:ACLineSegment>
<cim:Terminal rdf:ID="_8378024A-6911-8651-7BFF-8775C10AC7E0">
  <cim:IdentifiedObject.mRID>_8378024A-6911-8651-7BFF-8775C10AC7E0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>hvmv_sub_connector_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_C3E4E6CC-B4DA-833D-50CA-E02826F7B25B"/>
  <cim:Terminal.ConnectivityNode rdf:resource="#_3ABAD1EF-8E29-746A-80C0-C6151363E76F"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_85E64915-47B3-15CA-34DE-D627FE593C66">
  <cim:IdentifiedObject.mRID>_85E64915-47B3-15CA-34DE-D627FE593C66</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>hvmv_sub_connector_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_C3E4E6CC-B4DA-833D-50CA-E02826F7B25B"/>
  <cim:Terminal.ConnectivityNode rdf:resource="#_6840A9DE-6D35-D1EA-F2C5-3EF112EF0FBB"/>
</cim:Terminal>
<cim:Location rdf:ID="_85CADD14-F32A-5510-1FFB-BA468DA117A4">
  <cim:IdentifiedObject.mRID>_85CADD14-F32A-5510-1FFB-BA468DA117A4</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>hvmv_sub_connector_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_871BAD20-05E0-A7C3-5CF2-8FE884B8C293"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_D2080520-D3B6-9F5E-8BCC-5E5657E87DBC">
  <cim:PositionPoint.Location rdf:resource="#_85CADD14-F32A-5510-1FFB-BA468DA117A4"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>0</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>0</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_CF6C18A6-BE13-843B-4C5E-C7D076F215D9">
  <cim:PositionPoint.Location rdf:resource="#_85CADD14-F32A-5510-1FFB-BA468DA117A4"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1700000</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>12276265</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_A4E2941C-BDA0-30DE-48AC-DFD1DA5A4820">
  <cim:IdentifiedObject.mRID>_A4E2941C-BDA0-30DE-48AC-DFD1DA5A4820</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ln5710794-3</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B133D24-449A-CE97-1560-8E3A903A02A1"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_19E68E60-BBA5-BC6C-3448-5B65EE0D0D14"/>
  <cim:Conductor.length>19.436038</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_0E1F4700-C45A-A0C4-F3C2-AE9BEA2A4887"/>
  <cim:PowerSystemResource.Location rdf:resource="#_A9848295-1D2B-0A0D-7626-BEE65E2E1611"/>
</cim:ACLineSegment>
<cim:Terminal rdf:ID="_6345293B-2CB7-69B8-CD68-96E2E59C9A68">
  <cim:IdentifiedObject.mRID>_6345293B-2CB7-69B8-CD68-96E2E59C9A68</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ln5710794-3_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_A4E2941C-BDA0-30DE-48AC-DFD1DA5A4820"/>
  <cim:Terminal.ConnectivityNode rdf:resource="#_6840A9DE-6D35-D1EA-F2C5-3EF112EF0FBB"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_B5474A02-77AA-0812-DEAB-09F6606D8501">
  <cim:IdentifiedObject.mRID>_B5474A02-77AA-0812-DEAB-09F6606D8501</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ln5710794-3_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_A4E2941C-BDA0-30DE-48AC-DFD1DA5A4820"/>
  <cim:Terminal.ConnectivityNode rdf:resource="#_0E375F37-46CF-7913-C31B-78F4EE5D922C"/>
</cim:Terminal>
<cim:Location rdf:ID="_A9848295-1D2B-0A0D-7626-BEE65E2E1611">
  <cim:IdentifiedObject.mRID>_A9848295-1D2B-0A0D-7626-BEE65E2E1611</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ln5710794-3_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_871BAD20-05E0-A7C3-5CF2-8FE884B8C293"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_F8488DCB-53B6-22AD-78CC-7CF7938FCF71">
  <cim:PositionPoint.Location rdf:resource="#_A9848295-1D2B-0A0D-7626-BEE65E2E1611"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1700000</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>12276265</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_1E1CFBC4-9B97-637F-A5DB-B1C1B34160E9">
  <cim:PositionPoint.Location rdf:resource="#_A9848295-1D2B-0A0D-7626-BEE65E2E1611"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1700000</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>12276265</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:LoadBreakSwitch rdf:ID="_CB1EAE4C-1712-D54C-16FB-6F5385DED8E4">
  <cim:IdentifiedObject.mRID>_CB1EAE4C-1712-D54C-16FB-6F5385DED8E4</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>a8735_48332_sw</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B133D24-449A-CE97-1560-8E3A903A02A1"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_19E68E60-BBA5-BC6C-3448-5B65EE0D0D14"/>
  <cim:ProtectedSwitch.breakingCapacity>400</cim:ProtectedSwitch.breakingCapacity>
  <cim:Switch.ratedCurrent>400</cim:Switch.ratedCurrent>
  <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
  <cim:Switch.open>false</cim:Switch.open>
  <cim:Switch.retained>true</cim:Switch.retained>
  <cim:PowerSystemResource.Location rdf:resource="#_341E62DB-64F5-6B6C-7581-98C0366C70FF"/>
</cim:LoadBreakSwitch>
<cim:Terminal rdf:ID="_A984DC69-0F26-A8D8-88D4-9E6F2FDB2A08">
  <cim:IdentifiedObject.mRID>_A984DC69-0F26-A8D8-88D4-9E6F2FDB2A08</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>a8735_48332_sw_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_CB1EAE4C-1712-D54C-16FB-6F5385DED8E4"/>
  <cim:Terminal.ConnectivityNode rdf:resource="#_0E375F37-46CF-7913-C31B-78F4EE5D922C"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_9A6D72DB-7CA3-E75B-5CFD-5F4A0E31A3FF">
  <cim:IdentifiedObject.mRID>_9A6D72DB-7CA3-E75B-5CFD-5F4A0E31A3FF</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>a8735_48332_sw_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_CB1EAE4C-1712-D54C-16FB-6F5385DED8E4"/>
  <cim:Terminal.ConnectivityNode rdf:resource="#_489CEDE6-BC5E-0FA9-5A5A-2A1DA09AF70F"/>
</cim:Terminal>
<cim:Location rdf:ID="_341E62DB-64F5-6B6C-7581-98C0366C70FF">
  <cim:IdentifiedObject.mRID>_341E62DB-64F5-6B6C-7581-98C0366C70FF</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>a8735_48332_sw_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_871BAD20-05E0-A7C3-5CF2-8FE884B8C293"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_C4BC689E-312A-7AD8-BEDF-3D4E174B5225">
  <cim:PositionPoint.Location rdf:resource="#_341E62DB-64F5-6B6C-7581-98C0366C70FF"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1700000</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>12276265</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_8A018FCD-B244-5AA5-12EB-5BDD6DA87B77">
  <cim:PositionPoint.Location rdf:resource="#_341E62DB-64F5-6B6C-7581-98C0366C70FF"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1700000</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>12276265</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_9C763588-C3E1-426A-0471-CED0C8B18340">
  <cim:IdentifiedObject.mRID>_9C763588-C3E1-426A-0471-CED0C8B18340</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ln5815900-1</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B133D24-449A-CE97-1560-8E3A903A02A1"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_19E68E60-BBA5-BC6C-3448-5B65EE0D0D14"/>
  <cim:Conductor.length>19.593343999999998</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_0E1F4700-C45A-A0C4-F3C2-AE9BEA2A4887"/>
  <cim:PowerSystemResource.Location rdf:resource="#_10D7B428-D4E4-3515-EEA7-0F4D4ACF048F"/>
</cim:ACLineSegment>
<cim:Terminal rdf:ID="_DE871BC5-5A70-8A92-D2CC-BAA2E5568B22">
  <cim:IdentifiedObject.mRID>_DE871BC5-5A70-8A92-D2CC-BAA2E5568B22</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ln5815900-1_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_9C763588-C3E1-426A-0471-CED0C8B18340"/>
  <cim:Terminal.ConnectivityNode rdf:resource="#_489CEDE6-BC5E-0FA9-5A5A-2A1DA09AF70F"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_388B4D95-24DA-6B01-6283-504B5CDE612C">
  <cim:IdentifiedObject.mRID>_388B4D95-24DA-6B01-6283-504B5CDE612C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ln5815900-1_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_9C763588-C3E1-426A-0471-CED0C8B18340"/>
  <cim:Terminal.ConnectivityNode rdf:resource="#_1B51FE27-A147-699E-63CD-BF614F362B24"/>
</cim:Terminal>
<cim:Location rdf:ID="_10D7B428-D4E4-3515-EEA7-0F4D4ACF048F">
  <cim:IdentifiedObject.mRID>_10D7B428-D4E4-3515-EEA7-0F4D4ACF048F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ln5815900-1_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_871BAD20-05E0-A7C3-5CF2-8FE884B8C293"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_C7948F34-07FE-2553-A361-C22C919E6333">
  <cim:PositionPoint.Location rdf:resource="#_10D7B428-D4E4-3515-EEA7-0F4D4ACF048F"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1700000</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>12276265</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_F4AABAEF-E711-7712-AE0E-3B2D2525624B">
  <cim:PositionPoint.Location rdf:resource="#_10D7B428-D4E4-3515-EEA7-0F4D4ACF048F"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1693275.03613046</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>12276265</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_02BA495F-93DA-9BD0-5DDD-EA4AA3EE740E">
  <cim:IdentifiedObject.mRID>_02BA495F-93DA-9BD0-5DDD-EA4AA3EE740E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ln23</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B133D24-449A-CE97-1560-8E3A903A02A1"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_19E68E60-BBA5-BC6C-3448-5B65EE0D0D14"/>
  <cim:Conductor.length>1609.3</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_8DA754D2-FA08-F94C-EF06-E1007608AAA7"/>
  <cim:PowerSystemResource.Location rdf:resource="#_7E9B0108-6686-DC62-7356-8D66FA0BB884"/>
</cim:ACLineSegment>
<cim:Terminal rdf:ID="_C7EB3C97-A606-EE91-6058-AC517E174900">
  <cim:IdentifiedObject.mRID>_C7EB3C97-A606-EE91-6058-AC517E174900</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ln23_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_02BA495F-93DA-9BD0-5DDD-EA4AA3EE740E"/>
  <cim:Terminal.ConnectivityNode rdf:resource="#_1B51FE27-A147-699E-63CD-BF614F362B24"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_D87C60FC-7CF2-7B35-423D-A2783C560D7D">
  <cim:IdentifiedObject.mRID>_D87C60FC-7CF2-7B35-423D-A2783C560D7D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ln23_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_02BA495F-93DA-9BD0-5DDD-EA4AA3EE740E"/>
  <cim:Terminal.ConnectivityNode rdf:resource="#_5171C21C-1EEC-AB9F-85AA-051B74F0B590"/>
</cim:Terminal>
<cim:Location rdf:ID="_7E9B0108-6686-DC62-7356-8D66FA0BB884">
  <cim:IdentifiedObject.mRID>_7E9B0108-6686-DC62-7356-8D66FA0BB884</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ln23_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_871BAD20-05E0-A7C3-5CF2-8FE884B8C293"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_4F9D108B-300C-60E4-1EB4-3528CAE8D004">
  <cim:PositionPoint.Location rdf:resource="#_7E9B0108-6686-DC62-7356-8D66FA0BB884"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1693275.03613046</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>12276265</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_DBF4C3AB-1FCC-EE93-0942-335C81D28AD5">
  <cim:PositionPoint.Location rdf:resource="#_7E9B0108-6686-DC62-7356-8D66FA0BB884"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1687041.43612465</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>12275413.3733521</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_0958D201-5143-3A2C-A77F-34101A6D71F0">
  <cim:IdentifiedObject.mRID>_0958D201-5143-3A2C-A77F-34101A6D71F0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ln34</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B133D24-449A-CE97-1560-8E3A903A02A1"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_19E68E60-BBA5-BC6C-3448-5B65EE0D0D14"/>
  <cim:Conductor.length>1609.3</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_6D7A42F5-651D-8590-E78A-BA8BA939688D"/>
  <cim:PowerSystemResource.Location rdf:resource="#_E172C530-8A6D-FF22-2BE3-E5218B5F0FDD"/>
</cim:ACLineSegment>
<cim:Terminal rdf:ID="_69B81C62-0BE9-1A07-B8DD-1E72CFD794D2">
  <cim:IdentifiedObject.mRID>_69B81C62-0BE9-1A07-B8DD-1E72CFD794D2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ln34_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_0958D201-5143-3A2C-A77F-34101A6D71F0"/>
  <cim:Terminal.ConnectivityNode rdf:resource="#_5171C21C-1EEC-AB9F-85AA-051B74F0B590"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_9E238E1C-76C7-3E00-1A7B-9A01121F2F21">
  <cim:IdentifiedObject.mRID>_9E238E1C-76C7-3E00-1A7B-9A01121F2F21</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ln34_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_0958D201-5143-3A2C-A77F-34101A6D71F0"/>
  <cim:Terminal.ConnectivityNode rdf:resource="#_29343E00-DA21-3B2A-E9C4-7859A7325B14"/>
</cim:Terminal>
<cim:Location rdf:ID="_E172C530-8A6D-FF22-2BE3-E5218B5F0FDD">
  <cim:IdentifiedObject.mRID>_E172C530-8A6D-FF22-2BE3-E5218B5F0FDD</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ln34_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_871BAD20-05E0-A7C3-5CF2-8FE884B8C293"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_421756AD-0910-BA0B-BACD-61E1EC15DCEC">
  <cim:PositionPoint.Location rdf:resource="#_E172C530-8A6D-FF22-2BE3-E5218B5F0FDD"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1687041.43612465</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>12275413.3733521</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_071095A1-551B-11D5-0A79-F8B4BE5528BF">
  <cim:PositionPoint.Location rdf:resource="#_E172C530-8A6D-FF22-2BE3-E5218B5F0FDD"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1680565.27099862</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>12283007.2099032</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_390AED69-CAC1-8DC7-6B2B-79B09C44403D">
  <cim:IdentifiedObject.mRID>_390AED69-CAC1-8DC7-6B2B-79B09C44403D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ln56</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B133D24-449A-CE97-1560-8E3A903A02A1"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_19E68E60-BBA5-BC6C-3448-5B65EE0D0D14"/>
  <cim:Conductor.length>1609.3</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_E33BF6ED-B955-3ACF-8772-F02C8A36631D"/>
  <cim:PowerSystemResource.Location rdf:resource="#_6009077B-B3D3-06ED-B092-5BAE32A73311"/>
</cim:ACLineSegment>
<cim:Terminal rdf:ID="_8D5E46EA-29B3-9043-90F6-A691C75B886F">
  <cim:IdentifiedObject.mRID>_8D5E46EA-29B3-9043-90F6-A691C75B886F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ln56_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_390AED69-CAC1-8DC7-6B2B-79B09C44403D"/>
  <cim:Terminal.ConnectivityNode rdf:resource="#_B31F78B7-56C2-446C-4015-542EBF1B8832"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_8B70F1BB-DA2A-65AA-DF19-D8B11089175D">
  <cim:IdentifiedObject.mRID>_8B70F1BB-DA2A-65AA-DF19-D8B11089175D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ln56_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_390AED69-CAC1-8DC7-6B2B-79B09C44403D"/>
  <cim:Terminal.ConnectivityNode rdf:resource="#_24D94238-1297-47CD-5C7E-C54BD19B52F8"/>
</cim:Terminal>
<cim:Location rdf:ID="_6009077B-B3D3-06ED-B092-5BAE32A73311">
  <cim:IdentifiedObject.mRID>_6009077B-B3D3-06ED-B092-5BAE32A73311</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ln56_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_871BAD20-05E0-A7C3-5CF2-8FE884B8C293"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_0F66B522-737F-F89A-64B9-2CDE46453D94">
  <cim:PositionPoint.Location rdf:resource="#_6009077B-B3D3-06ED-B092-5BAE32A73311"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1680565.27099862</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>12283007.2099032</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_010BC59D-2CF5-F3EE-C39F-3BEFC2244859">
  <cim:PositionPoint.Location rdf:resource="#_6009077B-B3D3-06ED-B092-5BAE32A73311"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1673069.33294364</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>12284208.7264483</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_14E714B7-51DF-EBD9-C565-FA9A8D04B499">
  <cim:IdentifiedObject.mRID>_14E714B7-51DF-EBD9-C565-FA9A8D04B499</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ln67</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B133D24-449A-CE97-1560-8E3A903A02A1"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_19E68E60-BBA5-BC6C-3448-5B65EE0D0D14"/>
  <cim:Conductor.length>1609.3</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_95A1303B-8E86-5D82-048D-46BDD4CBAA5F"/>
  <cim:PowerSystemResource.Location rdf:resource="#_D11D5C05-6F71-7659-7E86-F4F98AAFECEE"/>
</cim:ACLineSegment>
<cim:Terminal rdf:ID="_ADB7B97F-197D-BC80-F441-9A3B4E3A9399">
  <cim:IdentifiedObject.mRID>_ADB7B97F-197D-BC80-F441-9A3B4E3A9399</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ln67_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_14E714B7-51DF-EBD9-C565-FA9A8D04B499"/>
  <cim:Terminal.ConnectivityNode rdf:resource="#_24D94238-1297-47CD-5C7E-C54BD19B52F8"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_81274581-F4E1-480F-967A-6BD4B6BA741D">
  <cim:IdentifiedObject.mRID>_81274581-F4E1-480F-967A-6BD4B6BA741D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ln67_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_14E714B7-51DF-EBD9-C565-FA9A8D04B499"/>
  <cim:Terminal.ConnectivityNode rdf:resource="#_5A45A716-5483-A745-79E3-1E649E5635B0"/>
</cim:Terminal>
<cim:Location rdf:ID="_D11D5C05-6F71-7659-7E86-F4F98AAFECEE">
  <cim:IdentifiedObject.mRID>_D11D5C05-6F71-7659-7E86-F4F98AAFECEE</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ln67_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_871BAD20-05E0-A7C3-5CF2-8FE884B8C293"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_5F7848A1-A30F-32DA-38E2-07ACCDC0DE24">
  <cim:PositionPoint.Location rdf:resource="#_D11D5C05-6F71-7659-7E86-F4F98AAFECEE"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1673069.33294364</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>12284208.7264483</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_6F88DB66-1B9F-59F0-70AF-15273C453F17">
  <cim:PositionPoint.Location rdf:resource="#_D11D5C05-6F71-7659-7E86-F4F98AAFECEE"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1672032.10695868</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>12283195.7856474</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_A60279BF-1362-66A7-0C03-160C5B79C3C9">
  <cim:IdentifiedObject.mRID>_A60279BF-1362-66A7-0C03-160C5B79C3C9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ln89</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B133D24-449A-CE97-1560-8E3A903A02A1"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_19E68E60-BBA5-BC6C-3448-5B65EE0D0D14"/>
  <cim:Conductor.length>1609.3</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_38378E64-19DB-037A-8F96-34EE8425CEEF"/>
  <cim:PowerSystemResource.Location rdf:resource="#_17733EA6-B2EE-F398-4A23-EBFCA9CBD975"/>
</cim:ACLineSegment>
<cim:Terminal rdf:ID="_6DCA5196-FB97-299E-0B73-90C3F3A6A6AB">
  <cim:IdentifiedObject.mRID>_6DCA5196-FB97-299E-0B73-90C3F3A6A6AB</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ln89_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_A60279BF-1362-66A7-0C03-160C5B79C3C9"/>
  <cim:Terminal.ConnectivityNode rdf:resource="#_35997177-3C44-D1C7-D85C-44F87B590E11"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_DD9C4C2A-84E0-2A26-C6A8-E4B5F412A8F5">
  <cim:IdentifiedObject.mRID>_DD9C4C2A-84E0-2A26-C6A8-E4B5F412A8F5</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ln89_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_A60279BF-1362-66A7-0C03-160C5B79C3C9"/>
  <cim:Terminal.ConnectivityNode rdf:resource="#_483C4D60-21F4-B105-BA65-E2DED381C8C4"/>
</cim:Terminal>
<cim:Location rdf:ID="_17733EA6-B2EE-F398-4A23-EBFCA9CBD975">
  <cim:IdentifiedObject.mRID>_17733EA6-B2EE-F398-4A23-EBFCA9CBD975</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ln89_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_871BAD20-05E0-A7C3-5CF2-8FE884B8C293"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_6143CA80-B120-4DD9-2C00-68884322CF6A">
  <cim:PositionPoint.Location rdf:resource="#_17733EA6-B2EE-F398-4A23-EBFCA9CBD975"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1672032.10695868</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>12283195.7856474</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_2560717D-0A80-3702-9764-0AD55D112F08">
  <cim:PositionPoint.Location rdf:resource="#_17733EA6-B2EE-F398-4A23-EBFCA9CBD975"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1662434.20000574</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>12281193.2184775</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_4564DE46-DA37-3947-D9BE-D59852F78C6A">
  <cim:IdentifiedObject.mRID>_4564DE46-DA37-3947-D9BE-D59852F78C6A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ln310</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B133D24-449A-CE97-1560-8E3A903A02A1"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_19E68E60-BBA5-BC6C-3448-5B65EE0D0D14"/>
  <cim:Conductor.length>1609.3</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_5F940A43-527E-3D6A-3946-6C04A9CA0719"/>
  <cim:PowerSystemResource.Location rdf:resource="#_4D3087AE-FB58-0193-7FB6-49093226E1D7"/>
</cim:ACLineSegment>
<cim:Terminal rdf:ID="_3572C817-1D3B-C1A2-9EE6-5701B6CC5288">
  <cim:IdentifiedObject.mRID>_3572C817-1D3B-C1A2-9EE6-5701B6CC5288</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ln310_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_4564DE46-DA37-3947-D9BE-D59852F78C6A"/>
  <cim:Terminal.ConnectivityNode rdf:resource="#_5171C21C-1EEC-AB9F-85AA-051B74F0B590"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_FA008D4E-1C76-994D-27D7-5AC8E47D88EA">
  <cim:IdentifiedObject.mRID>_FA008D4E-1C76-994D-27D7-5AC8E47D88EA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ln310_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_4564DE46-DA37-3947-D9BE-D59852F78C6A"/>
  <cim:Terminal.ConnectivityNode rdf:resource="#_2D9B479F-A5DB-5D8C-28E1-A20ECAD473D6"/>
</cim:Terminal>
<cim:Location rdf:ID="_4D3087AE-FB58-0193-7FB6-49093226E1D7">
  <cim:IdentifiedObject.mRID>_4D3087AE-FB58-0193-7FB6-49093226E1D7</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ln310_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_871BAD20-05E0-A7C3-5CF2-8FE884B8C293"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_54315C13-4180-3866-7EA0-CBB12B9E2750">
  <cim:PositionPoint.Location rdf:resource="#_4D3087AE-FB58-0193-7FB6-49093226E1D7"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1687041.43612465</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>12275413.3733521</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_24E03A51-4591-5DE8-AEEB-A1893FED1FFA">
  <cim:PositionPoint.Location rdf:resource="#_4D3087AE-FB58-0193-7FB6-49093226E1D7"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1676925.80296323</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>12268910.6415701</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_D4EE1329-3BDB-5648-C261-049245FDC056">
  <cim:IdentifiedObject.mRID>_D4EE1329-3BDB-5648-C261-049245FDC056</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ln1112</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B133D24-449A-CE97-1560-8E3A903A02A1"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_19E68E60-BBA5-BC6C-3448-5B65EE0D0D14"/>
  <cim:Conductor.length>1609.3</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_BE6F3B03-F158-14F6-41CA-7BD564EDAEF9"/>
  <cim:PowerSystemResource.Location rdf:resource="#_17B73CE9-88EB-1CFA-6A97-25B5BF4AB480"/>
</cim:ACLineSegment>
<cim:Terminal rdf:ID="_B1978FC5-EF41-BED5-BF07-411ADD7B8A46">
  <cim:IdentifiedObject.mRID>_B1978FC5-EF41-BED5-BF07-411ADD7B8A46</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ln1112_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_D4EE1329-3BDB-5648-C261-049245FDC056"/>
  <cim:Terminal.ConnectivityNode rdf:resource="#_2B530FFB-A6C8-B239-6967-1C08DFC6A2B6"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_30BBDD08-756B-1ACB-EA63-9702C92A2BB4">
  <cim:IdentifiedObject.mRID>_30BBDD08-756B-1ACB-EA63-9702C92A2BB4</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ln1112_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_D4EE1329-3BDB-5648-C261-049245FDC056"/>
  <cim:Terminal.ConnectivityNode rdf:resource="#_030D2A89-454F-70F4-7865-F79AC1BC0883"/>
</cim:Terminal>
<cim:Location rdf:ID="_17B73CE9-88EB-1CFA-6A97-25B5BF4AB480">
  <cim:IdentifiedObject.mRID>_17B73CE9-88EB-1CFA-6A97-25B5BF4AB480</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ln1112_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_871BAD20-05E0-A7C3-5CF2-8FE884B8C293"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_D17C910E-D104-E9C8-01B3-4BBB6DCF49E8">
  <cim:PositionPoint.Location rdf:resource="#_17B73CE9-88EB-1CFA-6A97-25B5BF4AB480"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1676925.80296323</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>12268910.6415701</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_D3C7946F-0959-EB33-C8D7-6850C45568AF">
  <cim:PositionPoint.Location rdf:resource="#_17B73CE9-88EB-1CFA-6A97-25B5BF4AB480"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1672458.68078307</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>12265257.6485427</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_03135289-14F2-90A6-2A13-9214312332BB">
  <cim:IdentifiedObject.mRID>_03135289-14F2-90A6-2A13-9214312332BB</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ln1213</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B133D24-449A-CE97-1560-8E3A903A02A1"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_19E68E60-BBA5-BC6C-3448-5B65EE0D0D14"/>
  <cim:Conductor.length>1609.3</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_AE31449F-5935-369A-F3FC-BF1E4AF3C8BF"/>
  <cim:PowerSystemResource.Location rdf:resource="#_CE458B43-80CB-56BB-891E-DA0C0528FB48"/>
</cim:ACLineSegment>
<cim:Terminal rdf:ID="_08100928-9137-0FCA-4F8E-1BD606C0724D">
  <cim:IdentifiedObject.mRID>_08100928-9137-0FCA-4F8E-1BD606C0724D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ln1213_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_03135289-14F2-90A6-2A13-9214312332BB"/>
  <cim:Terminal.ConnectivityNode rdf:resource="#_030D2A89-454F-70F4-7865-F79AC1BC0883"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_BE81796E-6E09-8498-3F1C-8AB3B251CA3C">
  <cim:IdentifiedObject.mRID>_BE81796E-6E09-8498-3F1C-8AB3B251CA3C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ln1213_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_03135289-14F2-90A6-2A13-9214312332BB"/>
  <cim:Terminal.ConnectivityNode rdf:resource="#_DAC6BEDE-336F-9AA0-4BB6-BC8ADC92A5B2"/>
</cim:Terminal>
<cim:Location rdf:ID="_CE458B43-80CB-56BB-891E-DA0C0528FB48">
  <cim:IdentifiedObject.mRID>_CE458B43-80CB-56BB-891E-DA0C0528FB48</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ln1213_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_871BAD20-05E0-A7C3-5CF2-8FE884B8C293"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_E8FC078B-6F65-6088-4E55-E4FE33F0F6B7">
  <cim:PositionPoint.Location rdf:resource="#_CE458B43-80CB-56BB-891E-DA0C0528FB48"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1672458.68078307</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>12265257.6485427</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_158363FE-51FF-A215-AE2F-37AA17424651">
  <cim:PositionPoint.Location rdf:resource="#_CE458B43-80CB-56BB-891E-DA0C0528FB48"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1666752.17453776</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>12260066.6157059</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_DA653CAB-B8EE-F986-6564-8E7F09955DCC">
  <cim:IdentifiedObject.mRID>_DA653CAB-B8EE-F986-6564-8E7F09955DCC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cap_1a</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B133D24-449A-CE97-1560-8E3A903A02A1"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_19E68E60-BBA5-BC6C-3448-5B65EE0D0D14"/>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_86160D99-4794-573B-DF3C-796F2CC06BFE"/>
  <cim:Conductor.length>0.001</cim:Conductor.length>
  <cim:PowerSystemResource.Location rdf:resource="#_133BBABA-9BB9-21DE-CF97-8CFCE38F8C60"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_B58F6032-BA2C-C8A7-E9A8-F56E504AD25A">
  <cim:IdentifiedObject.mRID>_B58F6032-BA2C-C8A7-E9A8-F56E504AD25A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cap_1a_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_DA653CAB-B8EE-F986-6564-8E7F09955DCC"/>
  <cim:PowerSystemResource.Location rdf:resource="#_133BBABA-9BB9-21DE-CF97-8CFCE38F8C60"/>
</cim:ACLineSegmentPhase>
<cim:PerLengthPhaseImpedance rdf:ID="_86160D99-4794-573B-DF3C-796F2CC06BFE">
  <cim:IdentifiedObject.mRID>_86160D99-4794-573B-DF3C-796F2CC06BFE</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cap_1a_PUZ</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>1</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:ID="_80B05F03-0B16-CADA-7544-92F23DF30A5A">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_86160D99-4794-573B-DF3C-796F2CC06BFE"/>
  <cim:PhaseImpedanceData.sequenceNumber>1</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>1</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>1</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>0</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:Terminal rdf:ID="_9003E2AA-50AF-AD57-DF9D-E21C436D30BE">
  <cim:IdentifiedObject.mRID>_9003E2AA-50AF-AD57-DF9D-E21C436D30BE</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cap_1a_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_DA653CAB-B8EE-F986-6564-8E7F09955DCC"/>
  <cim:Terminal.ConnectivityNode rdf:resource="#_5171C21C-1EEC-AB9F-85AA-051B74F0B590"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_38F33754-B21E-510A-8F12-4EC17A871BDF">
  <cim:IdentifiedObject.mRID>_38F33754-B21E-510A-8F12-4EC17A871BDF</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cap_1a_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_DA653CAB-B8EE-F986-6564-8E7F09955DCC"/>
  <cim:Terminal.ConnectivityNode rdf:resource="#_3C26EAA2-E271-127F-8F57-BE01BC6EC38F"/>
</cim:Terminal>
<cim:Location rdf:ID="_133BBABA-9BB9-21DE-CF97-8CFCE38F8C60">
  <cim:IdentifiedObject.mRID>_133BBABA-9BB9-21DE-CF97-8CFCE38F8C60</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cap_1a_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_871BAD20-05E0-A7C3-5CF2-8FE884B8C293"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_873B1B2D-0CB5-1053-388C-6188F51FFD9A">
  <cim:PositionPoint.Location rdf:resource="#_133BBABA-9BB9-21DE-CF97-8CFCE38F8C60"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1687041.43612465</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>12275413.3733521</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_748EE07F-3B85-BC8F-2CC9-D3B8D3E40044">
  <cim:PositionPoint.Location rdf:resource="#_133BBABA-9BB9-21DE-CF97-8CFCE38F8C60"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>0</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>0</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_E43ABEB8-4AB7-CD3D-0CD8-1B87BEDCBE03">
  <cim:IdentifiedObject.mRID>_E43ABEB8-4AB7-CD3D-0CD8-1B87BEDCBE03</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cap_1b</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B133D24-449A-CE97-1560-8E3A903A02A1"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_19E68E60-BBA5-BC6C-3448-5B65EE0D0D14"/>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_96EB08A5-F0B7-025A-9DDE-D071762919C5"/>
  <cim:Conductor.length>0.001</cim:Conductor.length>
  <cim:PowerSystemResource.Location rdf:resource="#_77ECAA62-6910-6A89-883E-8D27BB94A2CD"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_149BEBDE-B024-28D0-49CB-2FB8D59C0643">
  <cim:IdentifiedObject.mRID>_149BEBDE-B024-28D0-49CB-2FB8D59C0643</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cap_1b_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_E43ABEB8-4AB7-CD3D-0CD8-1B87BEDCBE03"/>
  <cim:PowerSystemResource.Location rdf:resource="#_77ECAA62-6910-6A89-883E-8D27BB94A2CD"/>
</cim:ACLineSegmentPhase>
<cim:PerLengthPhaseImpedance rdf:ID="_96EB08A5-F0B7-025A-9DDE-D071762919C5">
  <cim:IdentifiedObject.mRID>_96EB08A5-F0B7-025A-9DDE-D071762919C5</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cap_1b_PUZ</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>1</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:ID="_4E97E8D0-EF29-8C10-17EE-C6AA999D7C09">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_96EB08A5-F0B7-025A-9DDE-D071762919C5"/>
  <cim:PhaseImpedanceData.sequenceNumber>1</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>1</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>1</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>0</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:Terminal rdf:ID="_650AAA65-2623-4430-2B3E-A146DFAEA448">
  <cim:IdentifiedObject.mRID>_650AAA65-2623-4430-2B3E-A146DFAEA448</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cap_1b_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_E43ABEB8-4AB7-CD3D-0CD8-1B87BEDCBE03"/>
  <cim:Terminal.ConnectivityNode rdf:resource="#_5171C21C-1EEC-AB9F-85AA-051B74F0B590"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_55C868AE-3C6E-0AFB-D018-D639506B2A3E">
  <cim:IdentifiedObject.mRID>_55C868AE-3C6E-0AFB-D018-D639506B2A3E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cap_1b_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_E43ABEB8-4AB7-CD3D-0CD8-1B87BEDCBE03"/>
  <cim:Terminal.ConnectivityNode rdf:resource="#_3C26EAA2-E271-127F-8F57-BE01BC6EC38F"/>
</cim:Terminal>
<cim:Location rdf:ID="_77ECAA62-6910-6A89-883E-8D27BB94A2CD">
  <cim:IdentifiedObject.mRID>_77ECAA62-6910-6A89-883E-8D27BB94A2CD</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cap_1b_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_871BAD20-05E0-A7C3-5CF2-8FE884B8C293"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_0C36B470-39AE-DFE6-2A3B-CF7CFB5F2E5C">
  <cim:PositionPoint.Location rdf:resource="#_77ECAA62-6910-6A89-883E-8D27BB94A2CD"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1687041.43612465</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>12275413.3733521</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_6F0E74E0-741D-87A9-B429-64321CEF52C1">
  <cim:PositionPoint.Location rdf:resource="#_77ECAA62-6910-6A89-883E-8D27BB94A2CD"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>0</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>0</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_269EA19F-C255-E810-0D1F-0035AC9FF0E8">
  <cim:IdentifiedObject.mRID>_269EA19F-C255-E810-0D1F-0035AC9FF0E8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cap_1c</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B133D24-449A-CE97-1560-8E3A903A02A1"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_19E68E60-BBA5-BC6C-3448-5B65EE0D0D14"/>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_B97ED18E-19CB-8360-F012-24D6EA717C47"/>
  <cim:Conductor.length>0.001</cim:Conductor.length>
  <cim:PowerSystemResource.Location rdf:resource="#_00F82BF6-4953-2E67-FBEE-5739120B1A50"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_E341145A-3DF9-01A6-302B-16A3F4D0839C">
  <cim:IdentifiedObject.mRID>_E341145A-3DF9-01A6-302B-16A3F4D0839C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cap_1c_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_269EA19F-C255-E810-0D1F-0035AC9FF0E8"/>
  <cim:PowerSystemResource.Location rdf:resource="#_00F82BF6-4953-2E67-FBEE-5739120B1A50"/>
</cim:ACLineSegmentPhase>
<cim:PerLengthPhaseImpedance rdf:ID="_B97ED18E-19CB-8360-F012-24D6EA717C47">
  <cim:IdentifiedObject.mRID>_B97ED18E-19CB-8360-F012-24D6EA717C47</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cap_1c_PUZ</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>1</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:ID="_AA4D097A-05BE-EB40-1C18-ADED57CED791">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_B97ED18E-19CB-8360-F012-24D6EA717C47"/>
  <cim:PhaseImpedanceData.sequenceNumber>1</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>1</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>1</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>0</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:Terminal rdf:ID="_D5F77AF4-95F3-5E8F-065A-9E446A025856">
  <cim:IdentifiedObject.mRID>_D5F77AF4-95F3-5E8F-065A-9E446A025856</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cap_1c_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_269EA19F-C255-E810-0D1F-0035AC9FF0E8"/>
  <cim:Terminal.ConnectivityNode rdf:resource="#_5171C21C-1EEC-AB9F-85AA-051B74F0B590"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_401E1FD9-DF89-6915-851F-A8F43F5365D0">
  <cim:IdentifiedObject.mRID>_401E1FD9-DF89-6915-851F-A8F43F5365D0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cap_1c_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_269EA19F-C255-E810-0D1F-0035AC9FF0E8"/>
  <cim:Terminal.ConnectivityNode rdf:resource="#_3C26EAA2-E271-127F-8F57-BE01BC6EC38F"/>
</cim:Terminal>
<cim:Location rdf:ID="_00F82BF6-4953-2E67-FBEE-5739120B1A50">
  <cim:IdentifiedObject.mRID>_00F82BF6-4953-2E67-FBEE-5739120B1A50</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cap_1c_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_871BAD20-05E0-A7C3-5CF2-8FE884B8C293"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_1CC0AECF-ACF8-B294-36DA-7ECB740DF182">
  <cim:PositionPoint.Location rdf:resource="#_00F82BF6-4953-2E67-FBEE-5739120B1A50"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1687041.43612465</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>12275413.3733521</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_2030A129-3032-765E-E163-1B6E284E4CE4">
  <cim:PositionPoint.Location rdf:resource="#_00F82BF6-4953-2E67-FBEE-5739120B1A50"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>0</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>0</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_82F3271C-4E7E-D79D-124F-C5AF35FCF7D1">
  <cim:IdentifiedObject.mRID>_82F3271C-4E7E-D79D-124F-C5AF35FCF7D1</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cap_3a</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B133D24-449A-CE97-1560-8E3A903A02A1"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_19E68E60-BBA5-BC6C-3448-5B65EE0D0D14"/>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_72CF14D7-781B-6BBC-44B1-6D2D3C036E55"/>
  <cim:Conductor.length>0.001</cim:Conductor.length>
  <cim:PowerSystemResource.Location rdf:resource="#_42D83837-95A1-CB2C-CD59-4ED5DB99CE22"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_594F6C42-CB3B-E3F5-8016-7AC0072A1AA2">
  <cim:IdentifiedObject.mRID>_594F6C42-CB3B-E3F5-8016-7AC0072A1AA2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cap_3a_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_82F3271C-4E7E-D79D-124F-C5AF35FCF7D1"/>
  <cim:PowerSystemResource.Location rdf:resource="#_42D83837-95A1-CB2C-CD59-4ED5DB99CE22"/>
</cim:ACLineSegmentPhase>
<cim:PerLengthPhaseImpedance rdf:ID="_72CF14D7-781B-6BBC-44B1-6D2D3C036E55">
  <cim:IdentifiedObject.mRID>_72CF14D7-781B-6BBC-44B1-6D2D3C036E55</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cap_3a_PUZ</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>1</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:ID="_51A0C00F-E507-FCB0-764C-873D522C1E5A">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_72CF14D7-781B-6BBC-44B1-6D2D3C036E55"/>
  <cim:PhaseImpedanceData.sequenceNumber>1</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>1</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>1</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>0</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:Terminal rdf:ID="_B525A92A-5408-7CF0-C125-48AB1A685FB4">
  <cim:IdentifiedObject.mRID>_B525A92A-5408-7CF0-C125-48AB1A685FB4</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cap_3a_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_82F3271C-4E7E-D79D-124F-C5AF35FCF7D1"/>
  <cim:Terminal.ConnectivityNode rdf:resource="#_24D94238-1297-47CD-5C7E-C54BD19B52F8"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_6DABD574-3DC4-92BF-7D37-4B883AA60769">
  <cim:IdentifiedObject.mRID>_6DABD574-3DC4-92BF-7D37-4B883AA60769</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cap_3a_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_82F3271C-4E7E-D79D-124F-C5AF35FCF7D1"/>
  <cim:Terminal.ConnectivityNode rdf:resource="#_FE00C2B2-A409-690F-FAC9-841A45E0AA3F"/>
</cim:Terminal>
<cim:Location rdf:ID="_42D83837-95A1-CB2C-CD59-4ED5DB99CE22">
  <cim:IdentifiedObject.mRID>_42D83837-95A1-CB2C-CD59-4ED5DB99CE22</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cap_3a_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_871BAD20-05E0-A7C3-5CF2-8FE884B8C293"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_16587E66-6B6A-1439-6F4B-87D6E11F2B36">
  <cim:PositionPoint.Location rdf:resource="#_42D83837-95A1-CB2C-CD59-4ED5DB99CE22"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1673069.33294364</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>12284208.7264483</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_A7BF7EC7-76CB-E93B-4E19-75B8C415B661">
  <cim:PositionPoint.Location rdf:resource="#_42D83837-95A1-CB2C-CD59-4ED5DB99CE22"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>0</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>0</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_00848B46-330C-B6FC-965B-5975675FE788">
  <cim:IdentifiedObject.mRID>_00848B46-330C-B6FC-965B-5975675FE788</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cap_3b</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B133D24-449A-CE97-1560-8E3A903A02A1"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_19E68E60-BBA5-BC6C-3448-5B65EE0D0D14"/>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_2E30B941-844D-9BE1-A6E6-00F3ADFC583B"/>
  <cim:Conductor.length>0.001</cim:Conductor.length>
  <cim:PowerSystemResource.Location rdf:resource="#_D259A7F0-6CC0-5652-A54A-C387568DEE9E"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_26871004-19DB-941B-BF4B-A5BAF02BAB43">
  <cim:IdentifiedObject.mRID>_26871004-19DB-941B-BF4B-A5BAF02BAB43</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cap_3b_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_00848B46-330C-B6FC-965B-5975675FE788"/>
  <cim:PowerSystemResource.Location rdf:resource="#_D259A7F0-6CC0-5652-A54A-C387568DEE9E"/>
</cim:ACLineSegmentPhase>
<cim:PerLengthPhaseImpedance rdf:ID="_2E30B941-844D-9BE1-A6E6-00F3ADFC583B">
  <cim:IdentifiedObject.mRID>_2E30B941-844D-9BE1-A6E6-00F3ADFC583B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cap_3b_PUZ</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>1</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:ID="_4534BA0A-A8C5-3B91-0F43-36F884CA351A">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_2E30B941-844D-9BE1-A6E6-00F3ADFC583B"/>
  <cim:PhaseImpedanceData.sequenceNumber>1</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>1</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>1</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>0</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:Terminal rdf:ID="_7A8336D0-C6FC-C2BA-A805-1ABDD187BE59">
  <cim:IdentifiedObject.mRID>_7A8336D0-C6FC-C2BA-A805-1ABDD187BE59</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cap_3b_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_00848B46-330C-B6FC-965B-5975675FE788"/>
  <cim:Terminal.ConnectivityNode rdf:resource="#_24D94238-1297-47CD-5C7E-C54BD19B52F8"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_DBAFF1EC-638E-2C23-13E0-A826ACD66437">
  <cim:IdentifiedObject.mRID>_DBAFF1EC-638E-2C23-13E0-A826ACD66437</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cap_3b_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_00848B46-330C-B6FC-965B-5975675FE788"/>
  <cim:Terminal.ConnectivityNode rdf:resource="#_FE00C2B2-A409-690F-FAC9-841A45E0AA3F"/>
</cim:Terminal>
<cim:Location rdf:ID="_D259A7F0-6CC0-5652-A54A-C387568DEE9E">
  <cim:IdentifiedObject.mRID>_D259A7F0-6CC0-5652-A54A-C387568DEE9E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cap_3b_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_871BAD20-05E0-A7C3-5CF2-8FE884B8C293"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_09712464-4739-B5EF-B890-90E32F10BFB6">
  <cim:PositionPoint.Location rdf:resource="#_D259A7F0-6CC0-5652-A54A-C387568DEE9E"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1673069.33294364</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>12284208.7264483</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_70131EE1-D30F-5F5B-DCF4-16DBFEF5F970">
  <cim:PositionPoint.Location rdf:resource="#_D259A7F0-6CC0-5652-A54A-C387568DEE9E"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>0</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>0</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_700154A4-C379-7B49-CE48-51D67469F0F5">
  <cim:IdentifiedObject.mRID>_700154A4-C379-7B49-CE48-51D67469F0F5</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cap_3c</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B133D24-449A-CE97-1560-8E3A903A02A1"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_19E68E60-BBA5-BC6C-3448-5B65EE0D0D14"/>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_291C2D46-A09D-3DB4-BDD9-872CF1C9E59C"/>
  <cim:Conductor.length>0.001</cim:Conductor.length>
  <cim:PowerSystemResource.Location rdf:resource="#_3CBEB478-AC65-673F-B209-2AC693BC9648"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_85A3DD45-ACDB-B640-136D-ACA83373A635">
  <cim:IdentifiedObject.mRID>_85A3DD45-ACDB-B640-136D-ACA83373A635</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cap_3c_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_700154A4-C379-7B49-CE48-51D67469F0F5"/>
  <cim:PowerSystemResource.Location rdf:resource="#_3CBEB478-AC65-673F-B209-2AC693BC9648"/>
</cim:ACLineSegmentPhase>
<cim:PerLengthPhaseImpedance rdf:ID="_291C2D46-A09D-3DB4-BDD9-872CF1C9E59C">
  <cim:IdentifiedObject.mRID>_291C2D46-A09D-3DB4-BDD9-872CF1C9E59C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cap_3c_PUZ</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>1</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:ID="_FB170360-D557-FE15-398D-A6BAB2BD63B8">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_291C2D46-A09D-3DB4-BDD9-872CF1C9E59C"/>
  <cim:PhaseImpedanceData.sequenceNumber>1</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>1</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>1</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>0</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:Terminal rdf:ID="_27E1B100-8FB4-AD9C-BE7A-FDB3F2E70335">
  <cim:IdentifiedObject.mRID>_27E1B100-8FB4-AD9C-BE7A-FDB3F2E70335</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cap_3c_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_700154A4-C379-7B49-CE48-51D67469F0F5"/>
  <cim:Terminal.ConnectivityNode rdf:resource="#_24D94238-1297-47CD-5C7E-C54BD19B52F8"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_118A5D71-5203-9922-7B1E-C3B243437A2F">
  <cim:IdentifiedObject.mRID>_118A5D71-5203-9922-7B1E-C3B243437A2F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cap_3c_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_700154A4-C379-7B49-CE48-51D67469F0F5"/>
  <cim:Terminal.ConnectivityNode rdf:resource="#_FE00C2B2-A409-690F-FAC9-841A45E0AA3F"/>
</cim:Terminal>
<cim:Location rdf:ID="_3CBEB478-AC65-673F-B209-2AC693BC9648">
  <cim:IdentifiedObject.mRID>_3CBEB478-AC65-673F-B209-2AC693BC9648</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cap_3c_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_871BAD20-05E0-A7C3-5CF2-8FE884B8C293"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_BC326AA3-E050-5C58-1E9C-C41EAD7E2D0E">
  <cim:PositionPoint.Location rdf:resource="#_3CBEB478-AC65-673F-B209-2AC693BC9648"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1673069.33294364</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>12284208.7264483</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_F5C727D3-52A4-9484-4A24-BE9CED322D78">
  <cim:PositionPoint.Location rdf:resource="#_3CBEB478-AC65-673F-B209-2AC693BC9648"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>0</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>0</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_695246ED-CECC-DAF4-6E21-77C2AB863B39">
  <cim:IdentifiedObject.mRID>_695246ED-CECC-DAF4-6E21-77C2AB863B39</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cap_2a</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B133D24-449A-CE97-1560-8E3A903A02A1"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_19E68E60-BBA5-BC6C-3448-5B65EE0D0D14"/>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_B0DFF223-D38D-715B-2637-5728C60C700C"/>
  <cim:Conductor.length>0.001</cim:Conductor.length>
  <cim:PowerSystemResource.Location rdf:resource="#_8C6AD129-F477-35BC-BDF4-89EA97ABE8F9"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_4D96C827-663D-0375-341A-067AC3D31B2A">
  <cim:IdentifiedObject.mRID>_4D96C827-663D-0375-341A-067AC3D31B2A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cap_2a_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_695246ED-CECC-DAF4-6E21-77C2AB863B39"/>
  <cim:PowerSystemResource.Location rdf:resource="#_8C6AD129-F477-35BC-BDF4-89EA97ABE8F9"/>
</cim:ACLineSegmentPhase>
<cim:PerLengthPhaseImpedance rdf:ID="_B0DFF223-D38D-715B-2637-5728C60C700C">
  <cim:IdentifiedObject.mRID>_B0DFF223-D38D-715B-2637-5728C60C700C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cap_2a_PUZ</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>1</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:ID="_6ED61ABF-B451-00BA-61B9-E2264BF72268">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_B0DFF223-D38D-715B-2637-5728C60C700C"/>
  <cim:PhaseImpedanceData.sequenceNumber>1</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>1</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>1</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>0</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:Terminal rdf:ID="_CA4FD06C-21CC-E5BF-1479-33FE5FF41AC6">
  <cim:IdentifiedObject.mRID>_CA4FD06C-21CC-E5BF-1479-33FE5FF41AC6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cap_2a_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_695246ED-CECC-DAF4-6E21-77C2AB863B39"/>
  <cim:Terminal.ConnectivityNode rdf:resource="#_1B51FE27-A147-699E-63CD-BF614F362B24"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_3E959AB9-E657-B396-C9E3-6988704139C9">
  <cim:IdentifiedObject.mRID>_3E959AB9-E657-B396-C9E3-6988704139C9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cap_2a_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_695246ED-CECC-DAF4-6E21-77C2AB863B39"/>
  <cim:Terminal.ConnectivityNode rdf:resource="#_110C2159-BD18-DDC5-0CBA-AAAB78532AAA"/>
</cim:Terminal>
<cim:Location rdf:ID="_8C6AD129-F477-35BC-BDF4-89EA97ABE8F9">
  <cim:IdentifiedObject.mRID>_8C6AD129-F477-35BC-BDF4-89EA97ABE8F9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cap_2a_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_871BAD20-05E0-A7C3-5CF2-8FE884B8C293"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_E3CA15BF-E30A-44CB-8B7C-446561AB76A9">
  <cim:PositionPoint.Location rdf:resource="#_8C6AD129-F477-35BC-BDF4-89EA97ABE8F9"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1693275.03613046</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>12276265</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_F7841954-5CA1-8561-1E28-627F9B90E2DA">
  <cim:PositionPoint.Location rdf:resource="#_8C6AD129-F477-35BC-BDF4-89EA97ABE8F9"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>0</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>0</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_7CD66EC5-2F67-CEF6-A595-90499990E02E">
  <cim:IdentifiedObject.mRID>_7CD66EC5-2F67-CEF6-A595-90499990E02E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cap_2b</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B133D24-449A-CE97-1560-8E3A903A02A1"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_19E68E60-BBA5-BC6C-3448-5B65EE0D0D14"/>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_50934D27-7B95-6FAB-E694-03F953976FC1"/>
  <cim:Conductor.length>0.001</cim:Conductor.length>
  <cim:PowerSystemResource.Location rdf:resource="#_1D81E4A2-354C-A42F-1D55-CAFCFB1A9F2A"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_7D5DF4F2-D3FF-DC1F-58E1-19ADC28BDF6A">
  <cim:IdentifiedObject.mRID>_7D5DF4F2-D3FF-DC1F-58E1-19ADC28BDF6A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cap_2b_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_7CD66EC5-2F67-CEF6-A595-90499990E02E"/>
  <cim:PowerSystemResource.Location rdf:resource="#_1D81E4A2-354C-A42F-1D55-CAFCFB1A9F2A"/>
</cim:ACLineSegmentPhase>
<cim:PerLengthPhaseImpedance rdf:ID="_50934D27-7B95-6FAB-E694-03F953976FC1">
  <cim:IdentifiedObject.mRID>_50934D27-7B95-6FAB-E694-03F953976FC1</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cap_2b_PUZ</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>1</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:ID="_889F4544-1277-A0B2-0DCF-508F8017F387">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_50934D27-7B95-6FAB-E694-03F953976FC1"/>
  <cim:PhaseImpedanceData.sequenceNumber>1</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>1</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>1</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>0</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:Terminal rdf:ID="_13781EDB-5F15-6240-9BA9-38E417326015">
  <cim:IdentifiedObject.mRID>_13781EDB-5F15-6240-9BA9-38E417326015</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cap_2b_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_7CD66EC5-2F67-CEF6-A595-90499990E02E"/>
  <cim:Terminal.ConnectivityNode rdf:resource="#_1B51FE27-A147-699E-63CD-BF614F362B24"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_7B4FC00D-B91E-4436-8678-0FF927F89A4B">
  <cim:IdentifiedObject.mRID>_7B4FC00D-B91E-4436-8678-0FF927F89A4B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cap_2b_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_7CD66EC5-2F67-CEF6-A595-90499990E02E"/>
  <cim:Terminal.ConnectivityNode rdf:resource="#_110C2159-BD18-DDC5-0CBA-AAAB78532AAA"/>
</cim:Terminal>
<cim:Location rdf:ID="_1D81E4A2-354C-A42F-1D55-CAFCFB1A9F2A">
  <cim:IdentifiedObject.mRID>_1D81E4A2-354C-A42F-1D55-CAFCFB1A9F2A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cap_2b_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_871BAD20-05E0-A7C3-5CF2-8FE884B8C293"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_494371A0-9CA8-4F18-CA7F-62D6CACC5BF2">
  <cim:PositionPoint.Location rdf:resource="#_1D81E4A2-354C-A42F-1D55-CAFCFB1A9F2A"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1693275.03613046</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>12276265</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_B30C6D07-0AE3-1862-9013-E67B2B93F456">
  <cim:PositionPoint.Location rdf:resource="#_1D81E4A2-354C-A42F-1D55-CAFCFB1A9F2A"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>0</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>0</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_BD4D2421-6451-0B52-5885-E5306B4E82C6">
  <cim:IdentifiedObject.mRID>_BD4D2421-6451-0B52-5885-E5306B4E82C6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cap_2c</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B133D24-449A-CE97-1560-8E3A903A02A1"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_19E68E60-BBA5-BC6C-3448-5B65EE0D0D14"/>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_097F2BF9-0A05-AAAC-D374-E635B70ED5A4"/>
  <cim:Conductor.length>0.001</cim:Conductor.length>
  <cim:PowerSystemResource.Location rdf:resource="#_81F01D22-8385-4232-0817-12D4314C1117"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_F52D4E2F-DECC-015A-61A6-AD38E7624C03">
  <cim:IdentifiedObject.mRID>_F52D4E2F-DECC-015A-61A6-AD38E7624C03</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cap_2c_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_BD4D2421-6451-0B52-5885-E5306B4E82C6"/>
  <cim:PowerSystemResource.Location rdf:resource="#_81F01D22-8385-4232-0817-12D4314C1117"/>
</cim:ACLineSegmentPhase>
<cim:PerLengthPhaseImpedance rdf:ID="_097F2BF9-0A05-AAAC-D374-E635B70ED5A4">
  <cim:IdentifiedObject.mRID>_097F2BF9-0A05-AAAC-D374-E635B70ED5A4</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cap_2c_PUZ</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>1</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:ID="_9CEBEE48-57AA-9CDE-3B7F-F0D92449E708">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_097F2BF9-0A05-AAAC-D374-E635B70ED5A4"/>
  <cim:PhaseImpedanceData.sequenceNumber>1</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>1</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>1</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>0</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:Terminal rdf:ID="_7BBCF900-56FB-D87C-9639-A805C5DCCCD2">
  <cim:IdentifiedObject.mRID>_7BBCF900-56FB-D87C-9639-A805C5DCCCD2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cap_2c_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_BD4D2421-6451-0B52-5885-E5306B4E82C6"/>
  <cim:Terminal.ConnectivityNode rdf:resource="#_1B51FE27-A147-699E-63CD-BF614F362B24"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_2F0FA3A8-6692-16D2-6904-43BA0851114C">
  <cim:IdentifiedObject.mRID>_2F0FA3A8-6692-16D2-6904-43BA0851114C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cap_2c_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_BD4D2421-6451-0B52-5885-E5306B4E82C6"/>
  <cim:Terminal.ConnectivityNode rdf:resource="#_110C2159-BD18-DDC5-0CBA-AAAB78532AAA"/>
</cim:Terminal>
<cim:Location rdf:ID="_81F01D22-8385-4232-0817-12D4314C1117">
  <cim:IdentifiedObject.mRID>_81F01D22-8385-4232-0817-12D4314C1117</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cap_2c_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_871BAD20-05E0-A7C3-5CF2-8FE884B8C293"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_786D496B-165E-C7EF-C14B-3FE6CCC78845">
  <cim:PositionPoint.Location rdf:resource="#_81F01D22-8385-4232-0817-12D4314C1117"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1693275.03613046</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>12276265</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_CA035DC7-A735-B3DD-DF5C-7579760D581B">
  <cim:PositionPoint.Location rdf:resource="#_81F01D22-8385-4232-0817-12D4314C1117"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>0</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>0</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:LoadResponseCharacteristic rdf:ID="_B5D1C2DB-F5D1-B01D-DCCC-9F433A67C04B">
  <cim:IdentifiedObject.mRID>_B5D1C2DB-F5D1-B01D-DCCC-9F433A67C04B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>Constant kVA</cim:IdentifiedObject.name>
  <cim:LoadResponseCharacteristic.exponentModel>false</cim:LoadResponseCharacteristic.exponentModel>
  <cim:LoadResponseCharacteristic.pConstantImpedance>0</cim:LoadResponseCharacteristic.pConstantImpedance>
  <cim:LoadResponseCharacteristic.pConstantCurrent>0</cim:LoadResponseCharacteristic.pConstantCurrent>
  <cim:LoadResponseCharacteristic.pConstantPower>100</cim:LoadResponseCharacteristic.pConstantPower>
  <cim:LoadResponseCharacteristic.qConstantImpedance>0</cim:LoadResponseCharacteristic.qConstantImpedance>
  <cim:LoadResponseCharacteristic.qConstantCurrent>0</cim:LoadResponseCharacteristic.qConstantCurrent>
  <cim:LoadResponseCharacteristic.qConstantPower>100</cim:LoadResponseCharacteristic.qConstantPower>
  <cim:LoadResponseCharacteristic.pVoltageExponent>0</cim:LoadResponseCharacteristic.pVoltageExponent>
  <cim:LoadResponseCharacteristic.qVoltageExponent>0</cim:LoadResponseCharacteristic.qVoltageExponent>
  <cim:LoadResponseCharacteristic.pFrequencyExponent>0</cim:LoadResponseCharacteristic.pFrequencyExponent>
  <cim:LoadResponseCharacteristic.qFrequencyExponent>0</cim:LoadResponseCharacteristic.qFrequencyExponent>
</cim:LoadResponseCharacteristic>
<cim:LoadResponseCharacteristic rdf:ID="_F526EB1A-A43D-AA16-25C5-A131962BEBA5">
  <cim:IdentifiedObject.mRID>_F526EB1A-A43D-AA16-25C5-A131962BEBA5</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>Constant Z</cim:IdentifiedObject.name>
  <cim:LoadResponseCharacteristic.exponentModel>false</cim:LoadResponseCharacteristic.exponentModel>
  <cim:LoadResponseCharacteristic.pConstantImpedance>100</cim:LoadResponseCharacteristic.pConstantImpedance>
  <cim:LoadResponseCharacteristic.pConstantCurrent>0</cim:LoadResponseCharacteristic.pConstantCurrent>
  <cim:LoadResponseCharacteristic.pConstantPower>0</cim:LoadResponseCharacteristic.pConstantPower>
  <cim:LoadResponseCharacteristic.qConstantImpedance>100</cim:LoadResponseCharacteristic.qConstantImpedance>
  <cim:LoadResponseCharacteristic.qConstantCurrent>0</cim:LoadResponseCharacteristic.qConstantCurrent>
  <cim:LoadResponseCharacteristic.qConstantPower>0</cim:LoadResponseCharacteristic.qConstantPower>
  <cim:LoadResponseCharacteristic.pVoltageExponent>0</cim:LoadResponseCharacteristic.pVoltageExponent>
  <cim:LoadResponseCharacteristic.qVoltageExponent>0</cim:LoadResponseCharacteristic.qVoltageExponent>
  <cim:LoadResponseCharacteristic.pFrequencyExponent>0</cim:LoadResponseCharacteristic.pFrequencyExponent>
  <cim:LoadResponseCharacteristic.qFrequencyExponent>0</cim:LoadResponseCharacteristic.qFrequencyExponent>
</cim:LoadResponseCharacteristic>
<cim:LoadResponseCharacteristic rdf:ID="_084B061C-CF50-9088-4A5B-9BB14C80F102">
  <cim:IdentifiedObject.mRID>_084B061C-CF50-9088-4A5B-9BB14C80F102</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>Motor</cim:IdentifiedObject.name>
  <cim:LoadResponseCharacteristic.exponentModel>false</cim:LoadResponseCharacteristic.exponentModel>
  <cim:LoadResponseCharacteristic.pConstantImpedance>0</cim:LoadResponseCharacteristic.pConstantImpedance>
  <cim:LoadResponseCharacteristic.pConstantCurrent>0</cim:LoadResponseCharacteristic.pConstantCurrent>
  <cim:LoadResponseCharacteristic.pConstantPower>100</cim:LoadResponseCharacteristic.pConstantPower>
  <cim:LoadResponseCharacteristic.qConstantImpedance>100</cim:LoadResponseCharacteristic.qConstantImpedance>
  <cim:LoadResponseCharacteristic.qConstantCurrent>0</cim:LoadResponseCharacteristic.qConstantCurrent>
  <cim:LoadResponseCharacteristic.qConstantPower>0</cim:LoadResponseCharacteristic.qConstantPower>
  <cim:LoadResponseCharacteristic.pVoltageExponent>0</cim:LoadResponseCharacteristic.pVoltageExponent>
  <cim:LoadResponseCharacteristic.qVoltageExponent>0</cim:LoadResponseCharacteristic.qVoltageExponent>
  <cim:LoadResponseCharacteristic.pFrequencyExponent>0</cim:LoadResponseCharacteristic.pFrequencyExponent>
  <cim:LoadResponseCharacteristic.qFrequencyExponent>0</cim:LoadResponseCharacteristic.qFrequencyExponent>
</cim:LoadResponseCharacteristic>
<cim:LoadResponseCharacteristic rdf:ID="_432A19D0-029F-F45A-C5FD-8F316C81F065">
  <cim:IdentifiedObject.mRID>_432A19D0-029F-F45A-C5FD-8F316C81F065</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>Mix Motor/Res</cim:IdentifiedObject.name>
  <cim:LoadResponseCharacteristic.exponentModel>true</cim:LoadResponseCharacteristic.exponentModel>
  <cim:LoadResponseCharacteristic.pConstantImpedance>0</cim:LoadResponseCharacteristic.pConstantImpedance>
  <cim:LoadResponseCharacteristic.pConstantCurrent>0</cim:LoadResponseCharacteristic.pConstantCurrent>
  <cim:LoadResponseCharacteristic.pConstantPower>0</cim:LoadResponseCharacteristic.pConstantPower>
  <cim:LoadResponseCharacteristic.qConstantImpedance>0</cim:LoadResponseCharacteristic.qConstantImpedance>
  <cim:LoadResponseCharacteristic.qConstantCurrent>0</cim:LoadResponseCharacteristic.qConstantCurrent>
  <cim:LoadResponseCharacteristic.qConstantPower>0</cim:LoadResponseCharacteristic.qConstantPower>
  <cim:LoadResponseCharacteristic.pVoltageExponent>1</cim:LoadResponseCharacteristic.pVoltageExponent>
  <cim:LoadResponseCharacteristic.qVoltageExponent>2</cim:LoadResponseCharacteristic.qVoltageExponent>
  <cim:LoadResponseCharacteristic.pFrequencyExponent>0</cim:LoadResponseCharacteristic.pFrequencyExponent>
  <cim:LoadResponseCharacteristic.qFrequencyExponent>0</cim:LoadResponseCharacteristic.qFrequencyExponent>
</cim:LoadResponseCharacteristic>
<cim:LoadResponseCharacteristic rdf:ID="_FD5660D4-D29B-2FFF-4CBF-9BFD83F2FFA8">
  <cim:IdentifiedObject.mRID>_FD5660D4-D29B-2FFF-4CBF-9BFD83F2FFA8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>Constant I</cim:IdentifiedObject.name>
  <cim:LoadResponseCharacteristic.exponentModel>false</cim:LoadResponseCharacteristic.exponentModel>
  <cim:LoadResponseCharacteristic.pConstantImpedance>0</cim:LoadResponseCharacteristic.pConstantImpedance>
  <cim:LoadResponseCharacteristic.pConstantCurrent>100</cim:LoadResponseCharacteristic.pConstantCurrent>
  <cim:LoadResponseCharacteristic.pConstantPower>0</cim:LoadResponseCharacteristic.pConstantPower>
  <cim:LoadResponseCharacteristic.qConstantImpedance>0</cim:LoadResponseCharacteristic.qConstantImpedance>
  <cim:LoadResponseCharacteristic.qConstantCurrent>100</cim:LoadResponseCharacteristic.qConstantCurrent>
  <cim:LoadResponseCharacteristic.qConstantPower>0</cim:LoadResponseCharacteristic.qConstantPower>
  <cim:LoadResponseCharacteristic.pVoltageExponent>0</cim:LoadResponseCharacteristic.pVoltageExponent>
  <cim:LoadResponseCharacteristic.qVoltageExponent>0</cim:LoadResponseCharacteristic.qVoltageExponent>
  <cim:LoadResponseCharacteristic.pFrequencyExponent>0</cim:LoadResponseCharacteristic.pFrequencyExponent>
  <cim:LoadResponseCharacteristic.qFrequencyExponent>0</cim:LoadResponseCharacteristic.qFrequencyExponent>
</cim:LoadResponseCharacteristic>
<cim:LoadResponseCharacteristic rdf:ID="_686D37B9-E924-4AAC-20CD-C86631F030EE">
  <cim:IdentifiedObject.mRID>_686D37B9-E924-4AAC-20CD-C86631F030EE</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>Variable P, Fixed Q</cim:IdentifiedObject.name>
  <cim:LoadResponseCharacteristic.exponentModel>false</cim:LoadResponseCharacteristic.exponentModel>
  <cim:LoadResponseCharacteristic.pConstantImpedance>0</cim:LoadResponseCharacteristic.pConstantImpedance>
  <cim:LoadResponseCharacteristic.pConstantCurrent>0</cim:LoadResponseCharacteristic.pConstantCurrent>
  <cim:LoadResponseCharacteristic.pConstantPower>100</cim:LoadResponseCharacteristic.pConstantPower>
  <cim:LoadResponseCharacteristic.qConstantImpedance>0</cim:LoadResponseCharacteristic.qConstantImpedance>
  <cim:LoadResponseCharacteristic.qConstantCurrent>0</cim:LoadResponseCharacteristic.qConstantCurrent>
  <cim:LoadResponseCharacteristic.qConstantPower>100</cim:LoadResponseCharacteristic.qConstantPower>
  <cim:LoadResponseCharacteristic.pVoltageExponent>0</cim:LoadResponseCharacteristic.pVoltageExponent>
  <cim:LoadResponseCharacteristic.qVoltageExponent>0</cim:LoadResponseCharacteristic.qVoltageExponent>
  <cim:LoadResponseCharacteristic.pFrequencyExponent>0</cim:LoadResponseCharacteristic.pFrequencyExponent>
  <cim:LoadResponseCharacteristic.qFrequencyExponent>0</cim:LoadResponseCharacteristic.qFrequencyExponent>
</cim:LoadResponseCharacteristic>
<cim:LoadResponseCharacteristic rdf:ID="_ED783899-38ED-0557-285D-192C20C74165">
  <cim:IdentifiedObject.mRID>_ED783899-38ED-0557-285D-192C20C74165</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>Variable P, Fixed X</cim:IdentifiedObject.name>
  <cim:LoadResponseCharacteristic.exponentModel>false</cim:LoadResponseCharacteristic.exponentModel>
  <cim:LoadResponseCharacteristic.pConstantImpedance>0</cim:LoadResponseCharacteristic.pConstantImpedance>
  <cim:LoadResponseCharacteristic.pConstantCurrent>0</cim:LoadResponseCharacteristic.pConstantCurrent>
  <cim:LoadResponseCharacteristic.pConstantPower>100</cim:LoadResponseCharacteristic.pConstantPower>
  <cim:LoadResponseCharacteristic.qConstantImpedance>100</cim:LoadResponseCharacteristic.qConstantImpedance>
  <cim:LoadResponseCharacteristic.qConstantCurrent>0</cim:LoadResponseCharacteristic.qConstantCurrent>
  <cim:LoadResponseCharacteristic.qConstantPower>0</cim:LoadResponseCharacteristic.qConstantPower>
  <cim:LoadResponseCharacteristic.pVoltageExponent>0</cim:LoadResponseCharacteristic.pVoltageExponent>
  <cim:LoadResponseCharacteristic.qVoltageExponent>0</cim:LoadResponseCharacteristic.qVoltageExponent>
  <cim:LoadResponseCharacteristic.pFrequencyExponent>0</cim:LoadResponseCharacteristic.pFrequencyExponent>
  <cim:LoadResponseCharacteristic.qFrequencyExponent>0</cim:LoadResponseCharacteristic.qFrequencyExponent>
</cim:LoadResponseCharacteristic>
<cim:EnergyConsumer rdf:ID="_A86557D9-678A-2CAD-97AC-15EA06185D4C">
  <cim:IdentifiedObject.mRID>_A86557D9-678A-2CAD-97AC-15EA06185D4C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>138265a0</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B133D24-449A-CE97-1560-8E3A903A02A1"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_19E68E60-BBA5-BC6C-3448-5B65EE0D0D14"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_B5D1C2DB-F5D1-B01D-DCCC-9F433A67C04B"/>
  <cim:EnergyConsumer.pfixed>1925700</cim:EnergyConsumer.pfixed>
  <cim:EnergyConsumer.qfixed>533200</cim:EnergyConsumer.qfixed>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_89F905FE-73CD-A90E-7505-B6EF58B3E163"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_F05DEF2C-0349-2663-BEC3-78E677B8BB67">
  <cim:IdentifiedObject.mRID>_F05DEF2C-0349-2663-BEC3-78E677B8BB67</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>138265a0_A</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#SinglePhaseKind.A"/>
  <cim:EnergyConsumerPhase.pfixed>1925700</cim:EnergyConsumerPhase.pfixed>
  <cim:EnergyConsumerPhase.qfixed>533200</cim:EnergyConsumerPhase.qfixed>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_A86557D9-678A-2CAD-97AC-15EA06185D4C"/>
  <cim:PowerSystemResource.Location rdf:resource="#_89F905FE-73CD-A90E-7505-B6EF58B3E163"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_98954AD8-DF08-F7D3-51A2-CD9287C9A6D8">
  <cim:IdentifiedObject.mRID>_98954AD8-DF08-F7D3-51A2-CD9287C9A6D8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>138265a0_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_A86557D9-678A-2CAD-97AC-15EA06185D4C"/>
  <cim:Terminal.ConnectivityNode rdf:resource="#_483C4D60-21F4-B105-BA65-E2DED381C8C4"/>
</cim:Terminal>
<cim:Location rdf:ID="_89F905FE-73CD-A90E-7505-B6EF58B3E163">
  <cim:IdentifiedObject.mRID>_89F905FE-73CD-A90E-7505-B6EF58B3E163</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>138265a0_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_871BAD20-05E0-A7C3-5CF2-8FE884B8C293"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_33BCA3BC-8E0E-051A-DFE6-5B8C368D9473">
  <cim:PositionPoint.Location rdf:resource="#_89F905FE-73CD-A90E-7505-B6EF58B3E163"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1662434.20000574</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>12281193.2184775</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_C3A29A6F-667A-233C-D1C6-6DBEC8696D77">
  <cim:IdentifiedObject.mRID>_C3A29A6F-667A-233C-D1C6-6DBEC8696D77</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>138265b0</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B133D24-449A-CE97-1560-8E3A903A02A1"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_19E68E60-BBA5-BC6C-3448-5B65EE0D0D14"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_B5D1C2DB-F5D1-B01D-DCCC-9F433A67C04B"/>
  <cim:EnergyConsumer.pfixed>1731000</cim:EnergyConsumer.pfixed>
  <cim:EnergyConsumer.qfixed>490000</cim:EnergyConsumer.qfixed>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_2685E13E-765F-050C-EF83-26EC429D7043"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_5C2D0E82-8542-95C7-55E2-1BA7CF58AA38">
  <cim:IdentifiedObject.mRID>_5C2D0E82-8542-95C7-55E2-1BA7CF58AA38</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>138265b0_B</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#SinglePhaseKind.B"/>
  <cim:EnergyConsumerPhase.pfixed>1731000</cim:EnergyConsumerPhase.pfixed>
  <cim:EnergyConsumerPhase.qfixed>490000</cim:EnergyConsumerPhase.qfixed>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_C3A29A6F-667A-233C-D1C6-6DBEC8696D77"/>
  <cim:PowerSystemResource.Location rdf:resource="#_2685E13E-765F-050C-EF83-26EC429D7043"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_78107BDC-8355-FB77-16DC-EBF788C9B2A7">
  <cim:IdentifiedObject.mRID>_78107BDC-8355-FB77-16DC-EBF788C9B2A7</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>138265b0_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_C3A29A6F-667A-233C-D1C6-6DBEC8696D77"/>
  <cim:Terminal.ConnectivityNode rdf:resource="#_483C4D60-21F4-B105-BA65-E2DED381C8C4"/>
</cim:Terminal>
<cim:Location rdf:ID="_2685E13E-765F-050C-EF83-26EC429D7043">
  <cim:IdentifiedObject.mRID>_2685E13E-765F-050C-EF83-26EC429D7043</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>138265b0_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_871BAD20-05E0-A7C3-5CF2-8FE884B8C293"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_052D6EDF-913C-AAEB-C230-062566516628">
  <cim:PositionPoint.Location rdf:resource="#_2685E13E-765F-050C-EF83-26EC429D7043"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1662434.20000574</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>12281193.2184775</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_09A57918-26A0-B67E-8E04-E73DD0DCFC4F">
  <cim:IdentifiedObject.mRID>_09A57918-26A0-B67E-8E04-E73DD0DCFC4F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>138265c0</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B133D24-449A-CE97-1560-8E3A903A02A1"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_19E68E60-BBA5-BC6C-3448-5B65EE0D0D14"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_B5D1C2DB-F5D1-B01D-DCCC-9F433A67C04B"/>
  <cim:EnergyConsumer.pfixed>1451800</cim:EnergyConsumer.pfixed>
  <cim:EnergyConsumer.qfixed>394000</cim:EnergyConsumer.qfixed>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_A836C0F8-71C0-0C85-D736-3E643CAA11C3"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_82293CC3-B918-3328-357D-C60AFC866DEA">
  <cim:IdentifiedObject.mRID>_82293CC3-B918-3328-357D-C60AFC866DEA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>138265c0_C</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#SinglePhaseKind.C"/>
  <cim:EnergyConsumerPhase.pfixed>1451800</cim:EnergyConsumerPhase.pfixed>
  <cim:EnergyConsumerPhase.qfixed>394000</cim:EnergyConsumerPhase.qfixed>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_09A57918-26A0-B67E-8E04-E73DD0DCFC4F"/>
  <cim:PowerSystemResource.Location rdf:resource="#_A836C0F8-71C0-0C85-D736-3E643CAA11C3"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_646E2A98-AF6C-0EA1-DCC1-80742C36BC0B">
  <cim:IdentifiedObject.mRID>_646E2A98-AF6C-0EA1-DCC1-80742C36BC0B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>138265c0_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_09A57918-26A0-B67E-8E04-E73DD0DCFC4F"/>
  <cim:Terminal.ConnectivityNode rdf:resource="#_483C4D60-21F4-B105-BA65-E2DED381C8C4"/>
</cim:Terminal>
<cim:Location rdf:ID="_A836C0F8-71C0-0C85-D736-3E643CAA11C3">
  <cim:IdentifiedObject.mRID>_A836C0F8-71C0-0C85-D736-3E643CAA11C3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>138265c0_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_871BAD20-05E0-A7C3-5CF2-8FE884B8C293"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_403EF70F-D6D9-8F50-D918-37410F63848F">
  <cim:PositionPoint.Location rdf:resource="#_A836C0F8-71C0-0C85-D736-3E643CAA11C3"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1662434.20000574</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>12281193.2184775</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_21B89EF7-3D38-792C-7CDB-C77901C273B2">
  <cim:IdentifiedObject.mRID>_21B89EF7-3D38-792C-7CDB-C77901C273B2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>138260a0</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B133D24-449A-CE97-1560-8E3A903A02A1"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_19E68E60-BBA5-BC6C-3448-5B65EE0D0D14"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_B5D1C2DB-F5D1-B01D-DCCC-9F433A67C04B"/>
  <cim:EnergyConsumer.pfixed>280100</cim:EnergyConsumer.pfixed>
  <cim:EnergyConsumer.qfixed>153900</cim:EnergyConsumer.qfixed>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_B99A27A3-1A98-E8EB-9737-E9491FEB8238"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_5F39BC65-5CC3-40B6-DC7B-11FC9D8E6492">
  <cim:IdentifiedObject.mRID>_5F39BC65-5CC3-40B6-DC7B-11FC9D8E6492</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>138260a0_A</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#SinglePhaseKind.A"/>
  <cim:EnergyConsumerPhase.pfixed>280100</cim:EnergyConsumerPhase.pfixed>
  <cim:EnergyConsumerPhase.qfixed>153900</cim:EnergyConsumerPhase.qfixed>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_21B89EF7-3D38-792C-7CDB-C77901C273B2"/>
  <cim:PowerSystemResource.Location rdf:resource="#_B99A27A3-1A98-E8EB-9737-E9491FEB8238"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_8FA45BC7-651F-69A3-076A-B27AAF1C13DF">
  <cim:IdentifiedObject.mRID>_8FA45BC7-651F-69A3-076A-B27AAF1C13DF</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>138260a0_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_21B89EF7-3D38-792C-7CDB-C77901C273B2"/>
  <cim:Terminal.ConnectivityNode rdf:resource="#_24D94238-1297-47CD-5C7E-C54BD19B52F8"/>
</cim:Terminal>
<cim:Location rdf:ID="_B99A27A3-1A98-E8EB-9737-E9491FEB8238">
  <cim:IdentifiedObject.mRID>_B99A27A3-1A98-E8EB-9737-E9491FEB8238</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>138260a0_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_871BAD20-05E0-A7C3-5CF2-8FE884B8C293"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_414A8875-587A-9207-0ADF-883ADDD953C5">
  <cim:PositionPoint.Location rdf:resource="#_B99A27A3-1A98-E8EB-9737-E9491FEB8238"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1673069.33294364</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>12284208.7264483</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_5F0A296F-C8BD-6A9A-EBBB-22B217F3CC81">
  <cim:IdentifiedObject.mRID>_5F0A296F-C8BD-6A9A-EBBB-22B217F3CC81</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>138260b0</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B133D24-449A-CE97-1560-8E3A903A02A1"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_19E68E60-BBA5-BC6C-3448-5B65EE0D0D14"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_B5D1C2DB-F5D1-B01D-DCCC-9F433A67C04B"/>
  <cim:EnergyConsumer.pfixed>508000</cim:EnergyConsumer.pfixed>
  <cim:EnergyConsumer.qfixed>430500</cim:EnergyConsumer.qfixed>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_1594BC47-CBED-F692-74D2-5020A2CE46DB"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_BA55C6B4-FEAD-3A34-9384-2440718ACA83">
  <cim:IdentifiedObject.mRID>_BA55C6B4-FEAD-3A34-9384-2440718ACA83</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>138260b0_B</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#SinglePhaseKind.B"/>
  <cim:EnergyConsumerPhase.pfixed>508000</cim:EnergyConsumerPhase.pfixed>
  <cim:EnergyConsumerPhase.qfixed>430500</cim:EnergyConsumerPhase.qfixed>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_5F0A296F-C8BD-6A9A-EBBB-22B217F3CC81"/>
  <cim:PowerSystemResource.Location rdf:resource="#_1594BC47-CBED-F692-74D2-5020A2CE46DB"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_99C1C960-E557-A29B-EF3C-6BA4CF5EAFB9">
  <cim:IdentifiedObject.mRID>_99C1C960-E557-A29B-EF3C-6BA4CF5EAFB9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>138260b0_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_5F0A296F-C8BD-6A9A-EBBB-22B217F3CC81"/>
  <cim:Terminal.ConnectivityNode rdf:resource="#_24D94238-1297-47CD-5C7E-C54BD19B52F8"/>
</cim:Terminal>
<cim:Location rdf:ID="_1594BC47-CBED-F692-74D2-5020A2CE46DB">
  <cim:IdentifiedObject.mRID>_1594BC47-CBED-F692-74D2-5020A2CE46DB</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>138260b0_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_871BAD20-05E0-A7C3-5CF2-8FE884B8C293"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_644D377B-F8BD-04D1-2A68-FBD0BCFA2FBA">
  <cim:PositionPoint.Location rdf:resource="#_1594BC47-CBED-F692-74D2-5020A2CE46DB"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1673069.33294364</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>12284208.7264483</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_1A64B354-2ED2-3368-692C-B7D98E7D4ACA">
  <cim:IdentifiedObject.mRID>_1A64B354-2ED2-3368-692C-B7D98E7D4ACA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>138260c0</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B133D24-449A-CE97-1560-8E3A903A02A1"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_19E68E60-BBA5-BC6C-3448-5B65EE0D0D14"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_B5D1C2DB-F5D1-B01D-DCCC-9F433A67C04B"/>
  <cim:EnergyConsumer.pfixed>206300</cim:EnergyConsumer.pfixed>
  <cim:EnergyConsumer.qfixed>55400</cim:EnergyConsumer.qfixed>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_6A6195F1-1E84-3D90-641D-ADB673333848"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_016E9D89-7D69-B142-9AAE-BB946D42DFE8">
  <cim:IdentifiedObject.mRID>_016E9D89-7D69-B142-9AAE-BB946D42DFE8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>138260c0_C</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#SinglePhaseKind.C"/>
  <cim:EnergyConsumerPhase.pfixed>206300</cim:EnergyConsumerPhase.pfixed>
  <cim:EnergyConsumerPhase.qfixed>55400</cim:EnergyConsumerPhase.qfixed>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_1A64B354-2ED2-3368-692C-B7D98E7D4ACA"/>
  <cim:PowerSystemResource.Location rdf:resource="#_6A6195F1-1E84-3D90-641D-ADB673333848"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_E457C5FD-B003-82AB-4D44-E6DABE686F6B">
  <cim:IdentifiedObject.mRID>_E457C5FD-B003-82AB-4D44-E6DABE686F6B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>138260c0_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_1A64B354-2ED2-3368-692C-B7D98E7D4ACA"/>
  <cim:Terminal.ConnectivityNode rdf:resource="#_24D94238-1297-47CD-5C7E-C54BD19B52F8"/>
</cim:Terminal>
<cim:Location rdf:ID="_6A6195F1-1E84-3D90-641D-ADB673333848">
  <cim:IdentifiedObject.mRID>_6A6195F1-1E84-3D90-641D-ADB673333848</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>138260c0_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_871BAD20-05E0-A7C3-5CF2-8FE884B8C293"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_66ACEB42-BD02-EA35-A7E4-6C1DD43B111B">
  <cim:PositionPoint.Location rdf:resource="#_6A6195F1-1E84-3D90-641D-ADB673333848"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1673069.33294364</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>12284208.7264483</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_31D54BCF-2118-FC7C-BBAA-098C52264A42">
  <cim:IdentifiedObject.mRID>_31D54BCF-2118-FC7C-BBAA-098C52264A42</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>138343a0</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B133D24-449A-CE97-1560-8E3A903A02A1"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_19E68E60-BBA5-BC6C-3448-5B65EE0D0D14"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_B5D1C2DB-F5D1-B01D-DCCC-9F433A67C04B"/>
  <cim:EnergyConsumer.pfixed>572700</cim:EnergyConsumer.pfixed>
  <cim:EnergyConsumer.qfixed>158400</cim:EnergyConsumer.qfixed>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_EB2F4BDD-90E8-2B7C-4C5A-41B329DE7124"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_E20E3EFB-F0A9-B338-B8FA-376518F90FE2">
  <cim:IdentifiedObject.mRID>_E20E3EFB-F0A9-B338-B8FA-376518F90FE2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>138343a0_A</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#SinglePhaseKind.A"/>
  <cim:EnergyConsumerPhase.pfixed>572700</cim:EnergyConsumerPhase.pfixed>
  <cim:EnergyConsumerPhase.qfixed>158400</cim:EnergyConsumerPhase.qfixed>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_31D54BCF-2118-FC7C-BBAA-098C52264A42"/>
  <cim:PowerSystemResource.Location rdf:resource="#_EB2F4BDD-90E8-2B7C-4C5A-41B329DE7124"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_B7E91D30-A40F-A434-03B0-000C1CE618C4">
  <cim:IdentifiedObject.mRID>_B7E91D30-A40F-A434-03B0-000C1CE618C4</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>138343a0_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_31D54BCF-2118-FC7C-BBAA-098C52264A42"/>
  <cim:Terminal.ConnectivityNode rdf:resource="#_DAC6BEDE-336F-9AA0-4BB6-BC8ADC92A5B2"/>
</cim:Terminal>
<cim:Location rdf:ID="_EB2F4BDD-90E8-2B7C-4C5A-41B329DE7124">
  <cim:IdentifiedObject.mRID>_EB2F4BDD-90E8-2B7C-4C5A-41B329DE7124</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>138343a0_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_871BAD20-05E0-A7C3-5CF2-8FE884B8C293"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_CEED91AD-CFE9-0FA9-EEA5-C226F5DCACC0">
  <cim:PositionPoint.Location rdf:resource="#_EB2F4BDD-90E8-2B7C-4C5A-41B329DE7124"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1666752.17453776</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>12260066.6157059</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_0B57B1AA-36DA-A984-15F4-151684A8455C">
  <cim:IdentifiedObject.mRID>_0B57B1AA-36DA-A984-15F4-151684A8455C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>138343b0</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B133D24-449A-CE97-1560-8E3A903A02A1"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_19E68E60-BBA5-BC6C-3448-5B65EE0D0D14"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_B5D1C2DB-F5D1-B01D-DCCC-9F433A67C04B"/>
  <cim:EnergyConsumer.pfixed>687500</cim:EnergyConsumer.pfixed>
  <cim:EnergyConsumer.qfixed>111700</cim:EnergyConsumer.qfixed>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_5600B0F5-5557-9F5F-C705-06C09F2D1212"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_989CE7F6-85D0-7E22-5B00-0F4E9A2AA171">
  <cim:IdentifiedObject.mRID>_989CE7F6-85D0-7E22-5B00-0F4E9A2AA171</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>138343b0_B</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#SinglePhaseKind.B"/>
  <cim:EnergyConsumerPhase.pfixed>687500</cim:EnergyConsumerPhase.pfixed>
  <cim:EnergyConsumerPhase.qfixed>111700</cim:EnergyConsumerPhase.qfixed>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_0B57B1AA-36DA-A984-15F4-151684A8455C"/>
  <cim:PowerSystemResource.Location rdf:resource="#_5600B0F5-5557-9F5F-C705-06C09F2D1212"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_C54F24FF-E7C6-C3F4-1A1E-B622505D8184">
  <cim:IdentifiedObject.mRID>_C54F24FF-E7C6-C3F4-1A1E-B622505D8184</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>138343b0_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_0B57B1AA-36DA-A984-15F4-151684A8455C"/>
  <cim:Terminal.ConnectivityNode rdf:resource="#_DAC6BEDE-336F-9AA0-4BB6-BC8ADC92A5B2"/>
</cim:Terminal>
<cim:Location rdf:ID="_5600B0F5-5557-9F5F-C705-06C09F2D1212">
  <cim:IdentifiedObject.mRID>_5600B0F5-5557-9F5F-C705-06C09F2D1212</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>138343b0_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_871BAD20-05E0-A7C3-5CF2-8FE884B8C293"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_BDCB658F-0252-DA7B-A806-F8CDF56067ED">
  <cim:PositionPoint.Location rdf:resource="#_5600B0F5-5557-9F5F-C705-06C09F2D1212"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1666752.17453776</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>12260066.6157059</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_4D1C5B69-920D-24F8-6721-D11ABAFD822C">
  <cim:IdentifiedObject.mRID>_4D1C5B69-920D-24F8-6721-D11ABAFD822C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>138343c0</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B133D24-449A-CE97-1560-8E3A903A02A1"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_19E68E60-BBA5-BC6C-3448-5B65EE0D0D14"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_B5D1C2DB-F5D1-B01D-DCCC-9F433A67C04B"/>
  <cim:EnergyConsumer.pfixed>606100</cim:EnergyConsumer.pfixed>
  <cim:EnergyConsumer.qfixed>157900</cim:EnergyConsumer.qfixed>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_87E8C016-E6DD-624A-33BC-0A89D85BD11B"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_E43AE389-62C1-459D-77B5-AD00DCD02B1B">
  <cim:IdentifiedObject.mRID>_E43AE389-62C1-459D-77B5-AD00DCD02B1B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>138343c0_C</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#SinglePhaseKind.C"/>
  <cim:EnergyConsumerPhase.pfixed>606100</cim:EnergyConsumerPhase.pfixed>
  <cim:EnergyConsumerPhase.qfixed>157900</cim:EnergyConsumerPhase.qfixed>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_4D1C5B69-920D-24F8-6721-D11ABAFD822C"/>
  <cim:PowerSystemResource.Location rdf:resource="#_87E8C016-E6DD-624A-33BC-0A89D85BD11B"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_1888EF94-B8EB-3C0B-FAF8-9A89CE1A7C9F">
  <cim:IdentifiedObject.mRID>_1888EF94-B8EB-3C0B-FAF8-9A89CE1A7C9F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>138343c0_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_4D1C5B69-920D-24F8-6721-D11ABAFD822C"/>
  <cim:Terminal.ConnectivityNode rdf:resource="#_DAC6BEDE-336F-9AA0-4BB6-BC8ADC92A5B2"/>
</cim:Terminal>
<cim:Location rdf:ID="_87E8C016-E6DD-624A-33BC-0A89D85BD11B">
  <cim:IdentifiedObject.mRID>_87E8C016-E6DD-624A-33BC-0A89D85BD11B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>138343c0_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_871BAD20-05E0-A7C3-5CF2-8FE884B8C293"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_B400E7EA-C1BB-1100-C33D-192911238F53">
  <cim:PositionPoint.Location rdf:resource="#_87E8C016-E6DD-624A-33BC-0A89D85BD11B"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1666752.17453776</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>12260066.6157059</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_CC292526-993F-BA83-E8DF-C5FAE4E21A48">
  <cim:IdentifiedObject.mRID>_CC292526-993F-BA83-E8DF-C5FAE4E21A48</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>138237a0</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B133D24-449A-CE97-1560-8E3A903A02A1"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_19E68E60-BBA5-BC6C-3448-5B65EE0D0D14"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_B5D1C2DB-F5D1-B01D-DCCC-9F433A67C04B"/>
  <cim:EnergyConsumer.pfixed>1374600</cim:EnergyConsumer.pfixed>
  <cim:EnergyConsumer.qfixed>558600</cim:EnergyConsumer.qfixed>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_FA36B677-6362-0F80-BF0C-FBDE1355C78B"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_8035FB9E-B749-460E-9521-EF470D7F7181">
  <cim:IdentifiedObject.mRID>_8035FB9E-B749-460E-9521-EF470D7F7181</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>138237a0_A</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#SinglePhaseKind.A"/>
  <cim:EnergyConsumerPhase.pfixed>1374600</cim:EnergyConsumerPhase.pfixed>
  <cim:EnergyConsumerPhase.qfixed>558600</cim:EnergyConsumerPhase.qfixed>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_CC292526-993F-BA83-E8DF-C5FAE4E21A48"/>
  <cim:PowerSystemResource.Location rdf:resource="#_FA36B677-6362-0F80-BF0C-FBDE1355C78B"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_F174F1E4-4322-2524-82EE-DF3A79079306">
  <cim:IdentifiedObject.mRID>_F174F1E4-4322-2524-82EE-DF3A79079306</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>138237a0_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_CC292526-993F-BA83-E8DF-C5FAE4E21A48"/>
  <cim:Terminal.ConnectivityNode rdf:resource="#_5171C21C-1EEC-AB9F-85AA-051B74F0B590"/>
</cim:Terminal>
<cim:Location rdf:ID="_FA36B677-6362-0F80-BF0C-FBDE1355C78B">
  <cim:IdentifiedObject.mRID>_FA36B677-6362-0F80-BF0C-FBDE1355C78B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>138237a0_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_871BAD20-05E0-A7C3-5CF2-8FE884B8C293"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_EBC299BF-4A6D-2072-2BD9-24D9E764978F">
  <cim:PositionPoint.Location rdf:resource="#_FA36B677-6362-0F80-BF0C-FBDE1355C78B"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1687041.43612465</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>12275413.3733521</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_4991DA59-C0DC-5E2D-E2D0-3BD8BAA27358">
  <cim:IdentifiedObject.mRID>_4991DA59-C0DC-5E2D-E2D0-3BD8BAA27358</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>138237b0</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B133D24-449A-CE97-1560-8E3A903A02A1"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_19E68E60-BBA5-BC6C-3448-5B65EE0D0D14"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_B5D1C2DB-F5D1-B01D-DCCC-9F433A67C04B"/>
  <cim:EnergyConsumer.pfixed>1070500</cim:EnergyConsumer.pfixed>
  <cim:EnergyConsumer.qfixed>634000</cim:EnergyConsumer.qfixed>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_62ECF360-7D19-E436-F980-6DCE7F90FC88"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_A92775A2-A333-35C2-800F-4EE507E6020C">
  <cim:IdentifiedObject.mRID>_A92775A2-A333-35C2-800F-4EE507E6020C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>138237b0_B</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#SinglePhaseKind.B"/>
  <cim:EnergyConsumerPhase.pfixed>1070500</cim:EnergyConsumerPhase.pfixed>
  <cim:EnergyConsumerPhase.qfixed>634000</cim:EnergyConsumerPhase.qfixed>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_4991DA59-C0DC-5E2D-E2D0-3BD8BAA27358"/>
  <cim:PowerSystemResource.Location rdf:resource="#_62ECF360-7D19-E436-F980-6DCE7F90FC88"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_51F1450E-A9CD-233F-24D5-414D4A8DE55A">
  <cim:IdentifiedObject.mRID>_51F1450E-A9CD-233F-24D5-414D4A8DE55A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>138237b0_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_4991DA59-C0DC-5E2D-E2D0-3BD8BAA27358"/>
  <cim:Terminal.ConnectivityNode rdf:resource="#_5171C21C-1EEC-AB9F-85AA-051B74F0B590"/>
</cim:Terminal>
<cim:Location rdf:ID="_62ECF360-7D19-E436-F980-6DCE7F90FC88">
  <cim:IdentifiedObject.mRID>_62ECF360-7D19-E436-F980-6DCE7F90FC88</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>138237b0_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_871BAD20-05E0-A7C3-5CF2-8FE884B8C293"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_27E93830-0297-4526-7712-5E80899DE975">
  <cim:PositionPoint.Location rdf:resource="#_62ECF360-7D19-E436-F980-6DCE7F90FC88"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1687041.43612465</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>12275413.3733521</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_11EB8BBF-161B-48CF-1B14-BF1491CD8B95">
  <cim:IdentifiedObject.mRID>_11EB8BBF-161B-48CF-1B14-BF1491CD8B95</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>138237c0</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_6B133D24-449A-CE97-1560-8E3A903A02A1"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_19E68E60-BBA5-BC6C-3448-5B65EE0D0D14"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_B5D1C2DB-F5D1-B01D-DCCC-9F433A67C04B"/>
  <cim:EnergyConsumer.pfixed>1509800</cim:EnergyConsumer.pfixed>
  <cim:EnergyConsumer.qfixed>195100</cim:EnergyConsumer.qfixed>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_E61DDDC1-A21C-0E8A-9552-87C90ED92130"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_C88930D9-6988-E610-D41D-4F975D9AB0C7">
  <cim:IdentifiedObject.mRID>_C88930D9-6988-E610-D41D-4F975D9AB0C7</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>138237c0_C</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#SinglePhaseKind.C"/>
  <cim:EnergyConsumerPhase.pfixed>1509800</cim:EnergyConsumerPhase.pfixed>
  <cim:EnergyConsumerPhase.qfixed>195100</cim:EnergyConsumerPhase.qfixed>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_11EB8BBF-161B-48CF-1B14-BF1491CD8B95"/>
  <cim:PowerSystemResource.Location rdf:resource="#_E61DDDC1-A21C-0E8A-9552-87C90ED92130"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_8370095A-AC90-B5F1-7B76-03765E3FCCCE">
  <cim:IdentifiedObject.mRID>_8370095A-AC90-B5F1-7B76-03765E3FCCCE</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>138237c0_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_11EB8BBF-161B-48CF-1B14-BF1491CD8B95"/>
  <cim:Terminal.ConnectivityNode rdf:resource="#_5171C21C-1EEC-AB9F-85AA-051B74F0B590"/>
</cim:Terminal>
<cim:Location rdf:ID="_E61DDDC1-A21C-0E8A-9552-87C90ED92130">
  <cim:IdentifiedObject.mRID>_E61DDDC1-A21C-0E8A-9552-87C90ED92130</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>138237c0_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_871BAD20-05E0-A7C3-5CF2-8FE884B8C293"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_45CD9F77-839F-42C4-FCEB-91C2F9C296E4">
  <cim:PositionPoint.Location rdf:resource="#_E61DDDC1-A21C-0E8A-9552-87C90ED92130"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1687041.43612465</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>12275413.3733521</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PerLengthPhaseImpedance rdf:ID="_6F874790-9D66-D3E1-91C7-64D2D702972E">
  <cim:IdentifiedObject.mRID>_6F874790-9D66-D3E1-91C7-64D2D702972E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>1ph-x4_acsrx4_acsr</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>1</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:ID="_0A9BBDE4-D654-6FA2-0CFD-0343E12A0137">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_6F874790-9D66-D3E1-91C7-64D2D702972E"/>
  <cim:PhaseImpedanceData.sequenceNumber>1</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.0016746600000000001</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00093455999999999997</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>2.3836582931701838E-9</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PerLengthPhaseImpedance rdf:ID="_D52B6F96-E5AE-865C-57D8-D863C9038A29">
  <cim:IdentifiedObject.mRID>_D52B6F96-E5AE-865C-57D8-D863C9038A29</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>1ph-xx4_acsr4_acsr</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>1</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:ID="_2C0FACB8-84A2-AB3A-F8C5-536A2DDCA869">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_D52B6F96-E5AE-865C-57D8-D863C9038A29"/>
  <cim:PhaseImpedanceData.sequenceNumber>1</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.0016746600000000001</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00093455999999999997</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>2.3836582931701838E-9</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PerLengthPhaseImpedance rdf:ID="_1D4C73AF-BD0B-2B2B-67B1-49D6A18CE443">
  <cim:IdentifiedObject.mRID>_1D4C73AF-BD0B-2B2B-67B1-49D6A18CE443</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>1ph-x2_acsrx2_acsr</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>1</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:ID="_E1981368-2570-1300-1EF4-2776D7DB107C">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_1D4C73AF-BD0B-2B2B-67B1-49D6A18CE443"/>
  <cim:PhaseImpedanceData.sequenceNumber>1</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.0011223000000000001</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00089636499999999999</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>2.4488664469251597E-9</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PerLengthPhaseImpedance rdf:ID="_8F697BF9-1361-3DC7-B086-2797F78633D3">
  <cim:IdentifiedObject.mRID>_8F697BF9-1361-3DC7-B086-2797F78633D3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>1ph-x4_acsrx4_wpal</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>1</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:ID="_AC47EA8B-35D7-A3E2-B50D-3C40C37E1F3E">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_8F697BF9-1361-3DC7-B086-2797F78633D3"/>
  <cim:PhaseImpedanceData.sequenceNumber>1</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.00167723</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00093241099999999996</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>2.3836582931701838E-9</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PerLengthPhaseImpedance rdf:ID="_3C6554E0-B98D-E4BC-5E86-38C8979796C3">
  <cim:IdentifiedObject.mRID>_3C6554E0-B98D-E4BC-5E86-38C8979796C3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>3ph_h-4_acsr4_acsr4_acsr4_acsr</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>3</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:ID="_0AE97C36-C74D-0730-5588-1420DB43179E">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_3C6554E0-B98D-E4BC-5E86-38C8979796C3"/>
  <cim:PhaseImpedanceData.sequenceNumber>1</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.0016834</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00092730000000000004</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>2.8655019513701423E-9</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_C1FE4B78-6536-DA0B-47CF-6A5F7C930793">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_3C6554E0-B98D-E4BC-5E86-38C8979796C3"/>
  <cim:PhaseImpedanceData.sequenceNumber>2</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.000138324</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00043262299999999998</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-7.530435289767073E-10</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_460C1A92-E508-D937-B41F-8CA97907CE42">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_3C6554E0-B98D-E4BC-5E86-38C8979796C3"/>
  <cim:PhaseImpedanceData.sequenceNumber>3</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.000142669</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00041225300000000001</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-6.288098758090216E-10</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_B5106B21-080C-25B9-C76B-5C5D699DAF45">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_3C6554E0-B98D-E4BC-5E86-38C8979796C3"/>
  <cim:PhaseImpedanceData.sequenceNumber>4</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.0016768600000000001</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00093272800000000007</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>2.9737474112051784E-9</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_E2B13DC5-BA79-EE92-713D-CB13B2C040DB">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_3C6554E0-B98D-E4BC-5E86-38C8979796C3"/>
  <cim:PhaseImpedanceData.sequenceNumber>5</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.00013929400000000001</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.000450469</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-8.7646288132858265E-10</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_EA23791A-A913-E0E5-48A1-F3E2A14B3D6C">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_3C6554E0-B98D-E4BC-5E86-38C8979796C3"/>
  <cim:PhaseImpedanceData.sequenceNumber>6</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.0016854299999999999</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.0009256370000000001</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>2.9331303881054434E-9</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PerLengthPhaseImpedance rdf:ID="_9EEA7D03-ECF4-0F95-B02E-51149D9252D7">
  <cim:IdentifiedObject.mRID>_9EEA7D03-ECF4-0F95-B02E-51149D9252D7</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>3</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:ID="_17FB931E-0E4D-7653-75CF-326EE6DB00FF">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_9EEA7D03-ECF4-0F95-B02E-51149D9252D7"/>
  <cim:PhaseImpedanceData.sequenceNumber>1</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.00066086999999999993</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00086994700000000004</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>3.1460662815287121E-9</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_8C208704-E47B-9E41-F2DA-4A96A04DCD7D">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_9EEA7D03-ECF4-0F95-B02E-51149D9252D7"/>
  <cim:PhaseImpedanceData.sequenceNumber>2</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.00013749900000000002</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00038857900000000001</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-8.7311520019691707E-10</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_FD76C7B7-1BA8-D3D9-BAEF-AD0372CA03D5">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_9EEA7D03-ECF4-0F95-B02E-51149D9252D7"/>
  <cim:PhaseImpedanceData.sequenceNumber>3</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.00014206599999999999</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00036611500000000003</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-7.2101813346601095E-10</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_8FD91CAB-FCDF-0F3A-9EC6-5B8EFDE27887">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_9EEA7D03-ECF4-0F95-B02E-51149D9252D7"/>
  <cim:PhaseImpedanceData.sequenceNumber>4</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.00065399900000000005</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00087852799999999995</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>3.2877357739238227E-9</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_B73CD39B-1DD1-A253-5B07-7D109F221D26">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_9EEA7D03-ECF4-0F95-B02E-51149D9252D7"/>
  <cim:PhaseImpedanceData.sequenceNumber>5</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.00013851800000000002</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00040595300000000002</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-1.0243414174442484E-9</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_C12F0BD0-B666-B864-D760-0640A22B3462">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_9EEA7D03-ECF4-0F95-B02E-51149D9252D7"/>
  <cim:PhaseImpedanceData.sequenceNumber>6</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.00066300700000000007</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00086729999999999999</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>3.2333434953566272E-9</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PerLengthPhaseImpedance rdf:ID="_36FAA3AF-316D-1D46-F59D-710C2C8A3D8C">
  <cim:IdentifiedObject.mRID>_36FAA3AF-316D-1D46-F59D-710C2C8A3D8C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>1ph-4_wpalxx2_wpal</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>1</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:ID="_24188DF5-D1BF-907E-86A2-55101C73DEAD">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_36FAA3AF-316D-1D46-F59D-710C2C8A3D8C"/>
  <cim:PhaseImpedanceData.sequenceNumber>1</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.0016309199999999999</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00086122100000000001</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>2.3836582931701838E-9</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PerLengthPhaseImpedance rdf:ID="_E453C01F-F119-0906-73FE-FD06242496C3">
  <cim:IdentifiedObject.mRID>_E453C01F-F119-0906-73FE-FD06242496C3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>3ph_h-4_acsr2_acsr2_acsr4_wpal</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>3</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:ID="_FEAB85FA-9653-373F-9FB7-092CFAD664FF">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_E453C01F-F119-0906-73FE-FD06242496C3"/>
  <cim:PhaseImpedanceData.sequenceNumber>1</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.0016862600000000002</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00092496599999999994</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>2.8765100920283219E-9</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_39F38058-7A1F-9AF1-1A84-D2CFDF7B2029">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_E453C01F-F119-0906-73FE-FD06242496C3"/>
  <cim:PhaseImpedanceData.sequenceNumber>2</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.00014107800000000002</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.000430359</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-7.7241333264168191E-10</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_5D9F1B50-41C5-0565-60EE-422A38CA4586">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_E453C01F-F119-0906-73FE-FD06242496C3"/>
  <cim:PhaseImpedanceData.sequenceNumber>3</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.000145566</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00040989800000000001</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-6.4229484811529126E-10</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_F6DABBE9-70F5-867B-FBD7-B7765926A499">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_E453C01F-F119-0906-73FE-FD06242496C3"/>
  <cim:PhaseImpedanceData.sequenceNumber>4</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.00112824</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00093376500000000003</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>3.0854234902179339E-9</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_1A3E6ECF-C361-E045-CAFC-092D6BBA6038">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_E453C01F-F119-0906-73FE-FD06242496C3"/>
  <cim:PhaseImpedanceData.sequenceNumber>5</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.00014208000000000002</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00044818500000000003</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-9.3738464606699995E-10</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_DB902251-21A5-58C0-8519-BB949A5A29E3">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_E453C01F-F119-0906-73FE-FD06242496C3"/>
  <cim:PhaseImpedanceData.sequenceNumber>6</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.0011371</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00092649499999999994</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>3.041982803641153E-9</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PerLengthPhaseImpedance rdf:ID="_C2F9F4C9-5D99-C674-5130-4703DB918DE8">
  <cim:IdentifiedObject.mRID>_C2F9F4C9-5D99-C674-5130-4703DB918DE8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>1ph-4_acsrxx4_acsr</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>1</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:ID="_BB696DE7-16C3-4B82-8741-F5410033A01E">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_C2F9F4C9-5D99-C674-5130-4703DB918DE8"/>
  <cim:PhaseImpedanceData.sequenceNumber>1</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.0016746600000000001</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00093455999999999997</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>2.3836582931701838E-9</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PerLengthPhaseImpedance rdf:ID="_74F6EAF4-B9E1-9179-3DDD-8884E58D1637">
  <cim:IdentifiedObject.mRID>_74F6EAF4-B9E1-9179-3DDD-8884E58D1637</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>3ph_h-4_acsr4_acsr4_acsr4_wpal</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>3</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:ID="_2F713BF1-06FC-D8AE-A776-95E7211D6F52">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_74F6EAF4-B9E1-9179-3DDD-8884E58D1637"/>
  <cim:PhaseImpedanceData.sequenceNumber>1</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.0016862600000000002</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00092496599999999994</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>2.8655019513701423E-9</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_54E79436-E96B-5DB2-E05D-8338F07F6008">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_74F6EAF4-B9E1-9179-3DDD-8884E58D1637"/>
  <cim:PhaseImpedanceData.sequenceNumber>2</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.00014107800000000002</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.000430359</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-7.530435289767073E-10</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_3FCE468D-4738-23FA-86CE-803FF37A38E8">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_74F6EAF4-B9E1-9179-3DDD-8884E58D1637"/>
  <cim:PhaseImpedanceData.sequenceNumber>3</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.000145566</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00040989800000000001</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-6.288098758090216E-10</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_9631B2E0-6281-3E86-FBE4-94D493A8EE94">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_74F6EAF4-B9E1-9179-3DDD-8884E58D1637"/>
  <cim:PhaseImpedanceData.sequenceNumber>4</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.0016795</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00093053100000000007</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>2.9737474112051784E-9</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_460B6894-5BDB-6F9E-DA85-2FE7A2DB54FB">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_74F6EAF4-B9E1-9179-3DDD-8884E58D1637"/>
  <cim:PhaseImpedanceData.sequenceNumber>5</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.00014208000000000002</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00044818500000000003</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-8.7646288132858265E-10</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_95C8C313-A371-151A-20A3-CF05C33BF2D9">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_74F6EAF4-B9E1-9179-3DDD-8884E58D1637"/>
  <cim:PhaseImpedanceData.sequenceNumber>6</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.0016883600000000001</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00092326099999999998</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>2.9331303881054434E-9</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PerLengthPhaseImpedance rdf:ID="_2E3D0547-7BC9-6AD0-8595-35D3ED181433">
  <cim:IdentifiedObject.mRID>_2E3D0547-7BC9-6AD0-8595-35D3ED181433</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>1ph-2_acsrxx2_acsr</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>1</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:ID="_31B3F8FA-E5EE-23CE-8275-A0C46B57E645">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_2E3D0547-7BC9-6AD0-8595-35D3ED181433"/>
  <cim:PhaseImpedanceData.sequenceNumber>1</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.0011223000000000001</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00089636499999999999</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>2.4488664469251597E-9</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PerLengthPhaseImpedance rdf:ID="_660F573B-41A1-D3C1-254F-C907B0AFB4E8">
  <cim:IdentifiedObject.mRID>_660F573B-41A1-D3C1-254F-C907B0AFB4E8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>1ph-4_wpalxx4_acsr</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>1</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:ID="_54341CFD-8031-B44F-54C9-3C0C07D08969">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_660F573B-41A1-D3C1-254F-C907B0AFB4E8"/>
  <cim:PhaseImpedanceData.sequenceNumber>1</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.0016312400000000002</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00089897899999999995</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>2.3836582931701838E-9</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PerLengthPhaseImpedance rdf:ID="_F2970799-0169-D3C3-4DFF-C7CBF486A887">
  <cim:IdentifiedObject.mRID>_F2970799-0169-D3C3-4DFF-C7CBF486A887</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>3ph_h-397_acsr397_acsr397_acsr2/0_acsr</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>3</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:ID="_511746A1-111B-6C8A-51BE-55C6449B068A">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_F2970799-0169-D3C3-4DFF-C7CBF486A887"/>
  <cim:PhaseImpedanceData.sequenceNumber>1</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.00027001900000000003</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00069597400000000003</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>3.4442134774508951E-9</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_2E552D85-2D42-919A-96DD-E05093318A6C">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_F2970799-0169-D3C3-4DFF-C7CBF486A887"/>
  <cim:PhaseImpedanceData.sequenceNumber>2</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.00010995099999999999</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00033350999999999997</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-1.0057255960161355E-9</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_39F9EEDA-A5BE-CDD1-6723-84710C6E994E">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_F2970799-0169-D3C3-4DFF-C7CBF486A887"/>
  <cim:PhaseImpedanceData.sequenceNumber>3</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.000113538</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00030827100000000004</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-8.2050608961989908E-10</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_A94F7571-AFE5-2EC9-7937-9BA9C185981A">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_F2970799-0169-D3C3-4DFF-C7CBF486A887"/>
  <cim:PhaseImpedanceData.sequenceNumber>4</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.00026463399999999997</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00070872900000000006</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>3.62750655923195E-9</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_00EE88FB-EB72-4D4E-5061-CC26A08C9A8B">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_F2970799-0169-D3C3-4DFF-C7CBF486A887"/>
  <cim:PhaseImpedanceData.sequenceNumber>5</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.000110747</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00035025900000000001</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-1.1900252440834004E-9</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_07D671AA-9930-A8F4-1627-DB26D2D55756">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_F2970799-0169-D3C3-4DFF-C7CBF486A887"/>
  <cim:PhaseImpedanceData.sequenceNumber>6</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.00027169800000000001</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00069202100000000002</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>3.5557689193057529E-9</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PerLengthPhaseImpedance rdf:ID="_B15AF003-23FB-EEAA-E116-73CA5EE76A21">
  <cim:IdentifiedObject.mRID>_B15AF003-23FB-EEAA-E116-73CA5EE76A21</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>1ph-2_acsrxx4_acsr</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>1</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:ID="_4AA94B05-5C94-94CA-6E2D-9F2AC7B2B4D4">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_B15AF003-23FB-EEAA-E116-73CA5EE76A21"/>
  <cim:PhaseImpedanceData.sequenceNumber>1</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.0011233900000000002</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00093779400000000004</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>2.4488664469251597E-9</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PerLengthPhaseImpedance rdf:ID="_B74B7C41-C71A-BCDB-54CD-52EEE11FEE3F">
  <cim:IdentifiedObject.mRID>_B74B7C41-C71A-BCDB-54CD-52EEE11FEE3F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>1ph-xx2_acsr2_acsr</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>1</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:ID="_A977CD44-6B45-7676-BEA9-0CE90DB665F7">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_B74B7C41-C71A-BCDB-54CD-52EEE11FEE3F"/>
  <cim:PhaseImpedanceData.sequenceNumber>1</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.0011223000000000001</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00089636499999999999</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>2.4488664469251597E-9</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PerLengthPhaseImpedance rdf:ID="_F3317F12-AF0F-A3FE-655A-DE7F19DA5099">
  <cim:IdentifiedObject.mRID>_F3317F12-AF0F-A3FE-655A-DE7F19DA5099</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>1ph-xx4_wpal4_wpal</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>1</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:ID="_35953B47-8C20-1B34-0AB6-5FCFEE682673">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_F3317F12-AF0F-A3FE-655A-DE7F19DA5099"/>
  <cim:PhaseImpedanceData.sequenceNumber>1</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.00163382</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00089683000000000004</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>2.3836582931701838E-9</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PerLengthPhaseImpedance rdf:ID="_4C2EAC58-2539-E8B6-E83E-47035C933FC7">
  <cim:IdentifiedObject.mRID>_4C2EAC58-2539-E8B6-E83E-47035C933FC7</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>1ph-x4_wpalx4_wpal</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>1</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:ID="_9887A965-F26F-0EA8-8A02-9B022B2BB75A">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_4C2EAC58-2539-E8B6-E83E-47035C933FC7"/>
  <cim:PhaseImpedanceData.sequenceNumber>1</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.00163382</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00089683000000000004</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>2.3836582931701838E-9</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PerLengthPhaseImpedance rdf:ID="_18314181-39C6-5B81-B983-B5DA6EFDE01E">
  <cim:IdentifiedObject.mRID>_18314181-39C6-5B81-B983-B5DA6EFDE01E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>1ph-xx4_wpal4_acsr</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>1</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:ID="_2EC40E66-16E3-303F-1D07-6E5D9AB2EE03">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_18314181-39C6-5B81-B983-B5DA6EFDE01E"/>
  <cim:PhaseImpedanceData.sequenceNumber>1</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.0016312400000000002</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00089897899999999995</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>2.3836582931701838E-9</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PerLengthPhaseImpedance rdf:ID="_ABA1E711-978D-7290-4975-F9C93879758A">
  <cim:IdentifiedObject.mRID>_ABA1E711-978D-7290-4975-F9C93879758A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>1ph-x2_acsrx1/0_tpx</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>1</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:ID="_61AE919F-5EDF-7AEF-B3B1-49808DEEB1C3">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_ABA1E711-978D-7290-4975-F9C93879758A"/>
  <cim:PhaseImpedanceData.sequenceNumber>1</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.0010320700000000002</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.0008014360000000001</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>2.4488664469251597E-9</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PerLengthPhaseImpedance rdf:ID="_3F59BB3F-8C54-5BF9-DFD2-C71B3AA809F4">
  <cim:IdentifiedObject.mRID>_3F59BB3F-8C54-5BF9-DFD2-C71B3AA809F4</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>1ph-4_acsrxx4_wpal</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>1</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:ID="_DE48365C-5645-EFFA-E2D2-8FB10397189A">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_3F59BB3F-8C54-5BF9-DFD2-C71B3AA809F4"/>
  <cim:PhaseImpedanceData.sequenceNumber>1</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.00167723</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00093241099999999996</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>2.3836582931701838E-9</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PerLengthPhaseImpedance rdf:ID="_713D4EF8-B8CF-A542-A06E-F60E10F352CF">
  <cim:IdentifiedObject.mRID>_713D4EF8-B8CF-A542-A06E-F60E10F352CF</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>1ph-xx4_acsr1/0_tpx</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>1</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:ID="_012576B1-ED34-2BB2-DB42-14B2903BEEC4">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_713D4EF8-B8CF-A542-A06E-F60E10F352CF"/>
  <cim:PhaseImpedanceData.sequenceNumber>1</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.0015833399999999999</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00079820300000000004</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>2.3836582931701838E-9</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PerLengthPhaseImpedance rdf:ID="_4D3CD8B7-0AE5-C9A1-ADD2-67A291FB7080">
  <cim:IdentifiedObject.mRID>_4D3CD8B7-0AE5-C9A1-ADD2-67A291FB7080</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>3ph_h-4_wpal4_wpal4_wpal4_acsr</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>3</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:ID="_6C1F272D-7033-5392-3A1D-136607D6E9EE">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_4D3CD8B7-0AE5-C9A1-ADD2-67A291FB7080"/>
  <cim:PhaseImpedanceData.sequenceNumber>1</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.00163999</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00089171900000000002</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>2.8655019513701423E-9</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_CC801FE8-AB7B-912E-977F-A112738BDB12">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_4D3CD8B7-0AE5-C9A1-ADD2-67A291FB7080"/>
  <cim:PhaseImpedanceData.sequenceNumber>2</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.000138324</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00043262299999999998</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-7.530435289767073E-10</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_DCF315F6-AC05-8FEB-C4D6-12ADEB9397C1">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_4D3CD8B7-0AE5-C9A1-ADD2-67A291FB7080"/>
  <cim:PhaseImpedanceData.sequenceNumber>3</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.000142669</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00041225300000000001</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-6.288098758090216E-10</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_AB7E0AC8-4E95-BC05-8970-70579F324118">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_4D3CD8B7-0AE5-C9A1-ADD2-67A291FB7080"/>
  <cim:PhaseImpedanceData.sequenceNumber>4</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.0016334400000000001</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00089714600000000003</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>2.9737474112051784E-9</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_A6E1565E-F06A-CB9B-EA77-DD3437338BBD">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_4D3CD8B7-0AE5-C9A1-ADD2-67A291FB7080"/>
  <cim:PhaseImpedanceData.sequenceNumber>5</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.00013929400000000001</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.000450469</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-8.7646288132858265E-10</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_8849A1B6-7332-BE7F-8545-29E63768AFF5">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_4D3CD8B7-0AE5-C9A1-ADD2-67A291FB7080"/>
  <cim:PhaseImpedanceData.sequenceNumber>6</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.0016420200000000001</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00089005599999999996</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>2.9331303881054434E-9</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PerLengthPhaseImpedance rdf:ID="_B6C62C9A-A952-3149-1ECF-58F355163542">
  <cim:IdentifiedObject.mRID>_B6C62C9A-A952-3149-1ECF-58F355163542</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>1ph-x4_wpalx4_acsr</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>1</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:ID="_852B67E3-735A-5882-27AF-D103361B700F">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_B6C62C9A-A952-3149-1ECF-58F355163542"/>
  <cim:PhaseImpedanceData.sequenceNumber>1</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.0016312400000000002</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00089897899999999995</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>2.3836582931701838E-9</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PerLengthPhaseImpedance rdf:ID="_F13F7684-F3BC-95FA-D343-55E180B92074">
  <cim:IdentifiedObject.mRID>_F13F7684-F3BC-95FA-D343-55E180B92074</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>1ph-4_wpalxx4_wpal</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>1</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:ID="_C1DAF3BE-B78D-1D66-76CD-E5637F4AF039">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_F13F7684-F3BC-95FA-D343-55E180B92074"/>
  <cim:PhaseImpedanceData.sequenceNumber>1</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.00163382</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00089683000000000004</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>2.3836582931701838E-9</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PerLengthPhaseImpedance rdf:ID="_435CAD27-E4CD-1274-84B1-A146B2BC1A33">
  <cim:IdentifiedObject.mRID>_435CAD27-E4CD-1274-84B1-A146B2BC1A33</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>3ph_h-4_wpal4_wpal4_wpal4_wpal</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>3</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:ID="_8F72F9F3-C037-FF0E-1DEB-FE8016B385B3">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_435CAD27-E4CD-1274-84B1-A146B2BC1A33"/>
  <cim:PhaseImpedanceData.sequenceNumber>1</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.00164285</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00088938500000000002</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>2.8655019513701423E-9</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_0849951F-BE2C-3957-935A-79CC5D17B8D9">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_435CAD27-E4CD-1274-84B1-A146B2BC1A33"/>
  <cim:PhaseImpedanceData.sequenceNumber>2</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.00014107800000000002</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.000430359</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-7.530435289767073E-10</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_19F8BA13-D4D9-C8D1-31B0-733038F26B68">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_435CAD27-E4CD-1274-84B1-A146B2BC1A33"/>
  <cim:PhaseImpedanceData.sequenceNumber>3</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.000145566</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00040989800000000001</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-6.288098758090216E-10</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_7244EBE0-24D9-2EBE-6925-1D05F814E157">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_435CAD27-E4CD-1274-84B1-A146B2BC1A33"/>
  <cim:PhaseImpedanceData.sequenceNumber>4</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.00163609</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00089495000000000004</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>2.9737474112051784E-9</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_E1C55900-818F-D361-CF45-3370589763AC">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_435CAD27-E4CD-1274-84B1-A146B2BC1A33"/>
  <cim:PhaseImpedanceData.sequenceNumber>5</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.00014208000000000002</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00044818500000000003</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-8.7646288132858265E-10</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_CED3EBA0-1619-1E06-9368-7EBA13688F3B">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_435CAD27-E4CD-1274-84B1-A146B2BC1A33"/>
  <cim:PhaseImpedanceData.sequenceNumber>6</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.0016449499999999998</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00088768000000000007</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>2.9331303881054434E-9</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PerLengthPhaseImpedance rdf:ID="_0D248798-10B5-FF95-E32F-D45F3629E7F9">
  <cim:IdentifiedObject.mRID>_0D248798-10B5-FF95-E32F-D45F3629E7F9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>3ph_h-2_acsr2_acsr2_acsr2_acsr</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>3</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:ID="_22AC701A-5A6F-11AD-FD66-5EED0D77E935">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_0D248798-10B5-FF95-E32F-D45F3629E7F9"/>
  <cim:PhaseImpedanceData.sequenceNumber>1</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.00113148</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00088488599999999998</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>2.9720094821492122E-9</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_62F46F29-27FE-852F-5E0C-6EC3A2F96387">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_0D248798-10B5-FF95-E32F-D45F3629E7F9"/>
  <cim:PhaseImpedanceData.sequenceNumber>2</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.00013749900000000002</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00038857900000000001</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-7.9805626851734489E-10</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_C90A7EA7-097A-3F29-280B-0C87104B0FF7">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_0D248798-10B5-FF95-E32F-D45F3629E7F9"/>
  <cim:PhaseImpedanceData.sequenceNumber>3</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.00014206599999999999</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00036611500000000003</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-6.6361746577373731E-10</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_135646C9-1CF3-E752-9344-8BAECCD9C93D">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_0D248798-10B5-FF95-E32F-D45F3629E7F9"/>
  <cim:PhaseImpedanceData.sequenceNumber>4</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.0011246100000000001</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.000893467</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>3.0923073480404807E-9</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_8A91B39D-CAC1-5E4A-C57E-1FF8BAFCFFA0">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_0D248798-10B5-FF95-E32F-D45F3629E7F9"/>
  <cim:PhaseImpedanceData.sequenceNumber>5</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.00013851800000000002</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00040595300000000002</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-9.3165815097803612E-10</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_9CC06482-537E-843B-F8D4-846CD146269F">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_0D248798-10B5-FF95-E32F-D45F3629E7F9"/>
  <cim:PhaseImpedanceData.sequenceNumber>6</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.0011336200000000001</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00088223900000000005</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>3.0467442014669339E-9</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PerLengthPhaseImpedance rdf:ID="_FE90223C-AA8A-8256-CC8B-4B96455ED3A7">
  <cim:IdentifiedObject.mRID>_FE90223C-AA8A-8256-CC8B-4B96455ED3A7</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>1ph-4_acsrxx1/0_tpx</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>1</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:ID="_E6FBE59B-A2AD-9C65-AEEB-20229AE6E43F">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_FE90223C-AA8A-8256-CC8B-4B96455ED3A7"/>
  <cim:PhaseImpedanceData.sequenceNumber>1</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.0015833399999999999</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00079820300000000004</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>2.3836582931701838E-9</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PerLengthPhaseImpedance rdf:ID="_86703D3F-4201-8C6F-F37C-351DEEA255E4">
  <cim:IdentifiedObject.mRID>_86703D3F-4201-8C6F-F37C-351DEEA255E4</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>3ph_h-4_acsr2_acsr2_acsr4_acsr</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>3</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:ID="_ABDC5BDA-26F2-192B-0D12-AD7F7F15EC61">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_86703D3F-4201-8C6F-F37C-351DEEA255E4"/>
  <cim:PhaseImpedanceData.sequenceNumber>1</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.0016834</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00092730000000000004</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>2.8765100920283219E-9</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_0315AEF2-C92C-A2B5-968B-DB85113813AD">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_86703D3F-4201-8C6F-F37C-351DEEA255E4"/>
  <cim:PhaseImpedanceData.sequenceNumber>2</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.000138324</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00043262299999999998</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-7.7241333264168191E-10</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_F00B343C-BEED-D5C9-27E3-94CEE082FA9A">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_86703D3F-4201-8C6F-F37C-351DEEA255E4"/>
  <cim:PhaseImpedanceData.sequenceNumber>3</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.000142669</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00041225300000000001</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-6.4229484811529126E-10</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_0B56DF30-DD20-9EC5-53C8-EE7E88726671">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_86703D3F-4201-8C6F-F37C-351DEEA255E4"/>
  <cim:PhaseImpedanceData.sequenceNumber>4</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.0011255900000000001</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00093596199999999993</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>3.0854234902179339E-9</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_56717746-21A5-683D-1615-2C368D58AF20">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_86703D3F-4201-8C6F-F37C-351DEEA255E4"/>
  <cim:PhaseImpedanceData.sequenceNumber>5</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.00013929400000000001</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.000450469</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-9.3738464606699995E-10</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_54F66211-F91A-D170-09E4-F740B778111E">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_86703D3F-4201-8C6F-F37C-351DEEA255E4"/>
  <cim:PhaseImpedanceData.sequenceNumber>6</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.0011341699999999999</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00092887100000000006</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>3.041982803641153E-9</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PerLengthPhaseImpedance rdf:ID="_21426C9B-DF1B-0190-8F19-3D50B98E557D">
  <cim:IdentifiedObject.mRID>_21426C9B-DF1B-0190-8F19-3D50B98E557D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>1ph-xx4_acsr4_wpal</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>1</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:ID="_B079B66B-8CDC-DF37-079A-8EBB63C00EBA">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_21426C9B-DF1B-0190-8F19-3D50B98E557D"/>
  <cim:PhaseImpedanceData.sequenceNumber>1</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.00167723</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00093241099999999996</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>2.3836582931701838E-9</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PerLengthPhaseImpedance rdf:ID="_1A8FE900-9267-BBBA-DD92-498BB9F926C7">
  <cim:IdentifiedObject.mRID>_1A8FE900-9267-BBBA-DD92-498BB9F926C7</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>1ph-4_acsrxx2_acsr</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>1</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:ID="_0A52DA53-8C86-EF86-7D8E-35425E358580">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_1A8FE900-9267-BBBA-DD92-498BB9F926C7"/>
  <cim:PhaseImpedanceData.sequenceNumber>1</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.0016735700000000001</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00089313100000000002</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>2.3836582931701838E-9</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PerLengthPhaseImpedance rdf:ID="_436BF8E7-93C0-D17C-CE01-AE7A2E92AC46">
  <cim:IdentifiedObject.mRID>_436BF8E7-93C0-D17C-CE01-AE7A2E92AC46</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>1ph-x4_wpalx1/0_tpx</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>1</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:ID="_7F1E5E6B-87A3-5324-6768-86F5BB30885D">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_436BF8E7-93C0-D17C-CE01-AE7A2E92AC46"/>
  <cim:PhaseImpedanceData.sequenceNumber>1</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.00153992</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.000762621</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>2.3836582931701838E-9</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PerLengthPhaseImpedance rdf:ID="_CF751AE8-0AF9-B5E1-580E-DE87E51120C9">
  <cim:IdentifiedObject.mRID>_CF751AE8-0AF9-B5E1-580E-DE87E51120C9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>1ph-xx4_acsr1/0_acsr</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>1</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:ID="_7289EF3C-13AF-597A-2373-E1495A782575">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_CF751AE8-0AF9-B5E1-580E-DE87E51120C9"/>
  <cim:PhaseImpedanceData.sequenceNumber>1</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.00165698</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00085526899999999997</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>2.3836582931701838E-9</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PerLengthPhaseImpedance rdf:ID="_198A364A-60AB-7D7B-6518-34EA62BA1C77">
  <cim:IdentifiedObject.mRID>_198A364A-60AB-7D7B-6518-34EA62BA1C77</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>1ph-2_acsrxx4_wpal</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>1</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:ID="_5833B16C-1E0E-383F-16F5-9A748B09DE2F">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_198A364A-60AB-7D7B-6518-34EA62BA1C77"/>
  <cim:PhaseImpedanceData.sequenceNumber>1</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.00112597</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00093564499999999992</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>2.4488664469251597E-9</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PerLengthPhaseImpedance rdf:ID="_1840413A-6142-B53B-24F4-8485B7CDEBB9">
  <cim:IdentifiedObject.mRID>_1840413A-6142-B53B-24F4-8485B7CDEBB9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>1ph-xx2/0_acsr1/0_tpx</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>1</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:ID="_FE127095-8ACE-8B79-8A1A-103DF6E4EDD1">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_1840413A-6142-B53B-24F4-8485B7CDEBB9"/>
  <cim:PhaseImpedanceData.sequenceNumber>1</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.00056146099999999997</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00078649800000000006</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>2.5522223319541475E-9</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PerLengthPhaseImpedance rdf:ID="_2D4A719B-8401-9011-A9B3-99D42A910FEB">
  <cim:IdentifiedObject.mRID>_2D4A719B-8401-9011-A9B3-99D42A910FEB</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>2ph_h-2_acsrx2_acsr2_acsr</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>2</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:ID="_B524CA71-EE6C-BFB5-5068-FFD64CB72771">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_2D4A719B-8401-9011-A9B3-99D42A910FEB"/>
  <cim:PhaseImpedanceData.sequenceNumber>1</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.00113148</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00088488599999999998</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>2.7660516943280975E-9</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_016A9959-647A-7A23-4C84-169F17B64CDD">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_2D4A719B-8401-9011-A9B3-99D42A910FEB"/>
  <cim:PhaseImpedanceData.sequenceNumber>2</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.00014206599999999999</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00036611500000000003</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-9.0405863119771718E-10</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_AB9C3E66-B669-5FA0-1B36-3C28080E51A6">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_2D4A719B-8401-9011-A9B3-99D42A910FEB"/>
  <cim:PhaseImpedanceData.sequenceNumber>3</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.0011336200000000001</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00088223900000000005</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>2.7660516943280975E-9</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PerLengthPhaseImpedance rdf:ID="_07F21748-3AF9-5E35-626B-893CE3B80664">
  <cim:IdentifiedObject.mRID>_07F21748-3AF9-5E35-626B-893CE3B80664</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>1ph-2_wpalxx2_wpal</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>1</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:ID="_2044666C-A033-F3A5-6BCD-375875C874A3">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_07F21748-3AF9-5E35-626B-893CE3B80664"/>
  <cim:PhaseImpedanceData.sequenceNumber>1</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.0011623200000000001</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.000900036</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>2.4488664469251597E-9</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PerLengthPhaseImpedance rdf:ID="_EF0F6341-32DA-570C-28E4-592D6E31F3B9">
  <cim:IdentifiedObject.mRID>_EF0F6341-32DA-570C-28E4-592D6E31F3B9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>1ph-2_acsrxx4/0_tpx</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>1</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:ID="_CA1B2E91-63B8-75AE-F9CE-ECE43F881D09">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_EF0F6341-32DA-570C-28E4-592D6E31F3B9"/>
  <cim:PhaseImpedanceData.sequenceNumber>1</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.0010723600000000001</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00080797799999999999</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>2.4488664469251597E-9</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PerLengthPhaseImpedance rdf:ID="_770ED17A-2CA6-F0CD-E209-65A14AA5831B">
  <cim:IdentifiedObject.mRID>_770ED17A-2CA6-F0CD-E209-65A14AA5831B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>3ph_h-397_acsr397_acsr397_acsr4_wpal</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>3</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:ID="_ADCB42C4-F0B6-18D3-67A0-29F1708DF845">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_770ED17A-2CA6-F0CD-E209-65A14AA5831B"/>
  <cim:PhaseImpedanceData.sequenceNumber>1</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.00030183800000000002</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00079648399999999997</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>3.4442134774508951E-9</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_68A0ACA6-EBC2-F08B-F5A4-A68E25FEA845">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_770ED17A-2CA6-F0CD-E209-65A14AA5831B"/>
  <cim:PhaseImpedanceData.sequenceNumber>2</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.00014107800000000002</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.000430359</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-1.0057255960161355E-9</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_838D5FF3-24BD-190D-A812-4C8303D23D6C">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_770ED17A-2CA6-F0CD-E209-65A14AA5831B"/>
  <cim:PhaseImpedanceData.sequenceNumber>3</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.000145566</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00040989800000000001</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-8.2050608961989908E-10</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_BD7EE47B-B512-C86B-4F4C-6EA0CAA05FB6">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_770ED17A-2CA6-F0CD-E209-65A14AA5831B"/>
  <cim:PhaseImpedanceData.sequenceNumber>4</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.000295078</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00080204899999999999</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>3.62750655923195E-9</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_9FF12990-747B-E3BE-2E02-9B3E36E6AA6D">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_770ED17A-2CA6-F0CD-E209-65A14AA5831B"/>
  <cim:PhaseImpedanceData.sequenceNumber>5</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.00014208000000000002</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00044818500000000003</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-1.1900252440834004E-9</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_A4F942BC-9802-F755-F74C-A7CF9C85A94C">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_770ED17A-2CA6-F0CD-E209-65A14AA5831B"/>
  <cim:PhaseImpedanceData.sequenceNumber>6</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.00030393599999999998</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.000794778</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>3.5557689193057529E-9</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PerLengthPhaseImpedance rdf:ID="_0E1F4700-C45A-A0C4-F3C2-AE9BEA2A4887">
  <cim:IdentifiedObject.mRID>_0E1F4700-C45A-A0C4-F3C2-AE9BEA2A4887</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>3ph_h-397_acsr397_acsr397_acsr397_acsr</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>3</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:ID="_F3C8012E-C8AC-CA01-D958-35CF54BE8796">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_0E1F4700-C45A-A0C4-F3C2-AE9BEA2A4887"/>
  <cim:PhaseImpedanceData.sequenceNumber>1</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.000214162</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00063495700000000001</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>3.4442134774508951E-9</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_4C9CFD7A-1E86-29EA-0DC7-4FF2165B7FF0">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_0E1F4700-C45A-A0C4-F3C2-AE9BEA2A4887"/>
  <cim:PhaseImpedanceData.sequenceNumber>2</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.000055795699999999998</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00027487000000000003</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-1.0057255960161355E-9</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_905A502D-EC30-1D92-F7C6-9EC3E7CFACC1">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_0E1F4700-C45A-A0C4-F3C2-AE9BEA2A4887"/>
  <cim:PhaseImpedanceData.sequenceNumber>3</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.000057163600000000003</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00024652799999999998</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-8.2050608961989908E-10</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_9071F404-802C-852A-5182-ACC01E23E77B">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_0E1F4700-C45A-A0C4-F3C2-AE9BEA2A4887"/>
  <cim:PhaseImpedanceData.sequenceNumber>4</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.00021213099999999998</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00065237500000000007</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>3.62750655923195E-9</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_0C8C60A6-5EC5-4857-800B-8E91100C80D3">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_0E1F4700-C45A-A0C4-F3C2-AE9BEA2A4887"/>
  <cim:PhaseImpedanceData.sequenceNumber>5</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.000056089199999999998</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00029092000000000001</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-1.1900252440834004E-9</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_87E89CC5-0763-68EC-5BCD-E3B8AC98E05E">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_0E1F4700-C45A-A0C4-F3C2-AE9BEA2A4887"/>
  <cim:PhaseImpedanceData.sequenceNumber>6</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.00021480100000000001</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.000629544</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>3.5557689193057529E-9</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PerLengthPhaseImpedance rdf:ID="_2B8A4625-8C4B-EF36-8452-41E123D19ED4">
  <cim:IdentifiedObject.mRID>_2B8A4625-8C4B-EF36-8452-41E123D19ED4</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>1ph-xx2_acsr1/0_tpx</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>1</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:ID="_121E94D1-C565-55D2-FB1E-77223A03D87A">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_2B8A4625-8C4B-EF36-8452-41E123D19ED4"/>
  <cim:PhaseImpedanceData.sequenceNumber>1</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.0010320700000000002</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.0008014360000000001</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>2.4488664469251597E-9</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PerLengthPhaseImpedance rdf:ID="_AE372CF0-6B51-F450-E170-1C801F732CC7">
  <cim:IdentifiedObject.mRID>_AE372CF0-6B51-F450-E170-1C801F732CC7</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>1ph-x4_acsrx2_wpal</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>1</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:ID="_AA8B16F2-7326-D123-A2F5-5C27A8E63183">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_AE372CF0-6B51-F450-E170-1C801F732CC7"/>
  <cim:PhaseImpedanceData.sequenceNumber>1</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.0016743400000000001</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00089680200000000004</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>2.3836582931701838E-9</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PerLengthPhaseImpedance rdf:ID="_37AF64CD-ED68-4775-E876-736D587C62EC">
  <cim:IdentifiedObject.mRID>_37AF64CD-ED68-4775-E876-736D587C62EC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>1ph-x4_acsrx4_dpx</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>1</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:ID="_23DA79CF-5881-155B-E5A0-375E3B55D404">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_37AF64CD-ED68-4775-E876-736D587C62EC"/>
  <cim:PhaseImpedanceData.sequenceNumber>1</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.0016773000000000001</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00093205899999999995</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>2.3836582931701838E-9</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PerLengthPhaseImpedance rdf:ID="_43619ECF-5BF6-B24F-E7F6-0C7EE502E042">
  <cim:IdentifiedObject.mRID>_43619ECF-5BF6-B24F-E7F6-0C7EE502E042</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>3ph_h-2_acsr2_acsr4_acsr4_acsr</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>3</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:ID="_837C966A-B205-6CFC-BA6F-42AE835C0C73">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_43619ECF-5BF6-B24F-E7F6-0C7EE502E042"/>
  <cim:PhaseImpedanceData.sequenceNumber>1</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.00113214</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00093053400000000001</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>2.9672518542346149E-9</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_E9EAB97C-1C3D-250E-6EE9-4AC02139B923">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_43619ECF-5BF6-B24F-E7F6-0C7EE502E042"/>
  <cim:PhaseImpedanceData.sequenceNumber>2</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.000138324</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00043262299999999998</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-8.0473655113593869E-10</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_E88AA768-92B3-9223-C2C3-D7A3F87B84F8">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_43619ECF-5BF6-B24F-E7F6-0C7EE502E042"/>
  <cim:PhaseImpedanceData.sequenceNumber>3</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.000142669</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00041225300000000001</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-6.4177460037185684E-10</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_E02B353B-C589-6EA2-6C6B-95C3B9E9C0FF">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_43619ECF-5BF6-B24F-E7F6-0C7EE502E042"/>
  <cim:PhaseImpedanceData.sequenceNumber>4</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.0011255900000000001</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00093596199999999993</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>3.0829315789251063E-9</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_301BE8D1-B2BD-D2F6-0A6C-72EC8724D707">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_43619ECF-5BF6-B24F-E7F6-0C7EE502E042"/>
  <cim:PhaseImpedanceData.sequenceNumber>5</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.00013929400000000001</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.000450469</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-9.0099369340487476E-10</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_C88C9E28-53F0-3DEA-082E-BF8DFAE8FE15">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_43619ECF-5BF6-B24F-E7F6-0C7EE502E042"/>
  <cim:PhaseImpedanceData.sequenceNumber>6</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.0016854299999999999</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.0009256370000000001</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>2.9464607940531567E-9</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PerLengthPhaseImpedance rdf:ID="_F1EC27A2-C5DC-BA19-798F-E4D7C47DD6D8">
  <cim:IdentifiedObject.mRID>_F1EC27A2-C5DC-BA19-798F-E4D7C47DD6D8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>1ph-4_wpalxx1/0_tpx</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>1</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:ID="_0B4CF75F-3DAA-39AE-4FB9-836FBC97C10C">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_F1EC27A2-C5DC-BA19-798F-E4D7C47DD6D8"/>
  <cim:PhaseImpedanceData.sequenceNumber>1</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.00153992</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.000762621</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>2.3836582931701838E-9</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PerLengthPhaseImpedance rdf:ID="_19BAB1C2-4877-D55E-3977-042C727705D0">
  <cim:IdentifiedObject.mRID>_19BAB1C2-4877-D55E-3977-042C727705D0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>1ph-x4_acsrx1/0_tpx</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>1</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:ID="_DDEEDF9F-E439-87DD-D2BA-7EE3750C69BA">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_19BAB1C2-4877-D55E-3977-042C727705D0"/>
  <cim:PhaseImpedanceData.sequenceNumber>1</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.0015833399999999999</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00079820300000000004</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>2.3836582931701838E-9</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PerLengthPhaseImpedance rdf:ID="_7564348C-73ED-7B59-F227-8096CD96A37E">
  <cim:IdentifiedObject.mRID>_7564348C-73ED-7B59-F227-8096CD96A37E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>1ph-4_acsrxx1/0_3w_cs</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>1</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:ID="_8E9EA8D2-A083-1D13-C2B7-D8A17D7B596E">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_7564348C-73ED-7B59-F227-8096CD96A37E"/>
  <cim:PhaseImpedanceData.sequenceNumber>1</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.00166186</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00084405099999999996</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>2.3836582931701838E-9</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PerLengthPhaseImpedance rdf:ID="_FE5E358D-F011-EBA8-257D-5B60E62E14E1">
  <cim:IdentifiedObject.mRID>_FE5E358D-F011-EBA8-257D-5B60E62E14E1</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>1ph-x2_acsrx4_acsr</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>1</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:ID="_780291C5-2D6B-0E2B-26BB-04CBFAB8D975">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_FE5E358D-F011-EBA8-257D-5B60E62E14E1"/>
  <cim:PhaseImpedanceData.sequenceNumber>1</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.0011233900000000002</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00093779400000000004</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>2.4488664469251597E-9</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PerLengthPhaseImpedance rdf:ID="_E2551F93-64B2-8D29-8D5A-75CD83CB938E">
  <cim:IdentifiedObject.mRID>_E2551F93-64B2-8D29-8D5A-75CD83CB938E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>1ph-x2_acsrx1/0_3w_cs</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>1</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:ID="_B779731B-AA05-1B4F-93AE-2A6ED07E1E00">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_E2551F93-64B2-8D29-8D5A-75CD83CB938E"/>
  <cim:PhaseImpedanceData.sequenceNumber>1</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.0011105900000000001</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00084728499999999992</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>2.4488664469251597E-9</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PerLengthPhaseImpedance rdf:ID="_957E6062-8CF9-942B-8998-E3E09C2EC003">
  <cim:IdentifiedObject.mRID>_957E6062-8CF9-942B-8998-E3E09C2EC003</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>3ph_h-2/0_acsr2/0_acsr2/0_acsr2/0_acsr</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>3</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:ID="_5BCDD10F-60F8-ADB4-32FE-C6CC6DC89B7B">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_957E6062-8CF9-942B-8998-E3E09C2EC003"/>
  <cim:PhaseImpedanceData.sequenceNumber>1</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.00063256999999999994</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00081275200000000003</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>3.1460662815287121E-9</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_C12B319C-67B8-33CF-E9BF-D101A53CCCC7">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_957E6062-8CF9-942B-8998-E3E09C2EC003"/>
  <cim:PhaseImpedanceData.sequenceNumber>2</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.00010995099999999999</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00033350999999999997</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-8.7311520019691707E-10</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_FCCE5751-A6FB-69B4-594D-989412D37856">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_957E6062-8CF9-942B-8998-E3E09C2EC003"/>
  <cim:PhaseImpedanceData.sequenceNumber>3</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.000113538</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00030827100000000004</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-7.2101813346601095E-10</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_70A09124-2CF0-F938-A0D5-8708AA012591">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_957E6062-8CF9-942B-8998-E3E09C2EC003"/>
  <cim:PhaseImpedanceData.sequenceNumber>4</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.00062718399999999992</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00082550699999999996</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>3.2877357739238227E-9</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_B4977A81-D28B-397F-5F86-7EE5990391AB">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_957E6062-8CF9-942B-8998-E3E09C2EC003"/>
  <cim:PhaseImpedanceData.sequenceNumber>5</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.000110747</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00035025900000000001</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-1.0243414174442484E-9</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_19507B58-738F-7586-013D-C662F4D21440">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_957E6062-8CF9-942B-8998-E3E09C2EC003"/>
  <cim:PhaseImpedanceData.sequenceNumber>6</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.00063424899999999992</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00080879900000000002</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>3.2333434953566272E-9</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PerLengthPhaseImpedance rdf:ID="_BA1910C9-D3F7-4EE0-B9EE-1F9A9B5DA5EC">
  <cim:IdentifiedObject.mRID>_BA1910C9-D3F7-4EE0-B9EE-1F9A9B5DA5EC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>1ph-2_acsrxx1/0_tpx</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>1</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:ID="_C9ED510C-F325-2E46-9710-00265520F66D">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_BA1910C9-D3F7-4EE0-B9EE-1F9A9B5DA5EC"/>
  <cim:PhaseImpedanceData.sequenceNumber>1</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.0010320700000000002</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.0008014360000000001</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>2.4488664469251597E-9</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PerLengthPhaseImpedance rdf:ID="_2440E86C-744E-F0C5-C074-B0B8197B522A">
  <cim:IdentifiedObject.mRID>_2440E86C-744E-F0C5-C074-B0B8197B522A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>3ph_h-4_wpal4_wpal4_wpal1/0_tpx</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>3</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:ID="_91B6597E-FED1-2221-B321-1A4F6BC29239">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_2440E86C-744E-F0C5-C074-B0B8197B522A"/>
  <cim:PhaseImpedanceData.sequenceNumber>1</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.00154119</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00074032200000000007</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>2.8655019513701423E-9</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_F36A9900-4C27-AB39-FD79-50C2E22DD3E5">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_2440E86C-744E-F0C5-C074-B0B8197B522A"/>
  <cim:PhaseImpedanceData.sequenceNumber>2</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.000042358199999999997</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00028695500000000003</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-7.530435289767073E-10</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_257855EF-36CD-7E48-3D10-C9F431F7ACF2">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_2440E86C-744E-F0C5-C074-B0B8197B522A"/>
  <cim:PhaseImpedanceData.sequenceNumber>3</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.000043016999999999998</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.000259106</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-6.288098758090216E-10</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_51BCA983-AE19-17A5-F37E-063BA1F7BE46">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_2440E86C-744E-F0C5-C074-B0B8197B522A"/>
  <cim:PhaseImpedanceData.sequenceNumber>4</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.0015402300000000001</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00075699399999999998</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>2.9737474112051784E-9</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_23F32D10-E723-84B2-EAB0-D11B9D69720E">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_2440E86C-744E-F0C5-C074-B0B8197B522A"/>
  <cim:PhaseImpedanceData.sequenceNumber>5</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.000042492099999999999</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00030311700000000005</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-8.7646288132858265E-10</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_EB2D8D36-0C0F-85E1-055B-99155A73C11B">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_2440E86C-744E-F0C5-C074-B0B8197B522A"/>
  <cim:PhaseImpedanceData.sequenceNumber>6</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.0015415000000000001</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00073514000000000001</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>2.9331303881054434E-9</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PerLengthPhaseImpedance rdf:ID="_C15A8E5C-C932-1B55-8BBD-D4F9CD34ED5E">
  <cim:IdentifiedObject.mRID>_C15A8E5C-C932-1B55-8BBD-D4F9CD34ED5E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>1ph-x4_wpalx2_acsr</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>1</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:ID="_85446933-7C8B-3EBE-D64A-82F7DE737163">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_C15A8E5C-C932-1B55-8BBD-D4F9CD34ED5E"/>
  <cim:PhaseImpedanceData.sequenceNumber>1</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.0016301499999999999</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00085755</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>2.3836582931701838E-9</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PerLengthPhaseImpedance rdf:ID="_69B8E8BE-28B1-10CF-4445-B1B13921263D">
  <cim:IdentifiedObject.mRID>_69B8E8BE-28B1-10CF-4445-B1B13921263D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>3ph_h-2/0_acsr2/0_acsr2/0_acsr2_wpal</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>3</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:ID="_9B6C9BE2-63BC-2683-CF73-47DEBA1FE173">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_69B8E8BE-28B1-10CF-4445-B1B13921263D"/>
  <cim:PhaseImpedanceData.sequenceNumber>1</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.00066167200000000008</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00087400100000000001</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>3.1460662815287121E-9</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_A97F9F41-3121-B2FE-5970-3A39F7455B2C">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_69B8E8BE-28B1-10CF-4445-B1B13921263D"/>
  <cim:PhaseImpedanceData.sequenceNumber>2</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.00013829099999999999</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00039248800000000003</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-8.7311520019691707E-10</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_BE661453-78A9-70D0-C8CF-EB7929D904C7">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_69B8E8BE-28B1-10CF-4445-B1B13921263D"/>
  <cim:PhaseImpedanceData.sequenceNumber>3</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.000142872</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.000370214</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-7.2101813346601095E-10</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_05975B3A-C192-2427-D060-398B3AEAD57D">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_69B8E8BE-28B1-10CF-4445-B1B13921263D"/>
  <cim:PhaseImpedanceData.sequenceNumber>4</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.00065477899999999997</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00088229599999999997</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>3.2877357739238227E-9</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_A38C5BFB-EED1-BFD3-0F9F-DFFA4AD33FF1">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_69B8E8BE-28B1-10CF-4445-B1B13921263D"/>
  <cim:PhaseImpedanceData.sequenceNumber>5</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.00013931299999999999</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00040990500000000001</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-1.0243414174442484E-9</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_03D5E884-1AB9-1160-14E3-72AB8EAAF3E1">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_69B8E8BE-28B1-10CF-4445-B1B13921263D"/>
  <cim:PhaseImpedanceData.sequenceNumber>6</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.00066381600000000002</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00087144399999999997</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>3.2333434953566272E-9</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PerLengthPhaseImpedance rdf:ID="_2AB150A6-7C2C-9CEE-B2F3-E718D0C11A72">
  <cim:IdentifiedObject.mRID>_2AB150A6-7C2C-9CEE-B2F3-E718D0C11A72</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>1ph-xx4_acsr2_acsr</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>1</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:ID="_FA66D9EF-AACD-1814-E057-D48D9A28F49C">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_2AB150A6-7C2C-9CEE-B2F3-E718D0C11A72"/>
  <cim:PhaseImpedanceData.sequenceNumber>1</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.0016735700000000001</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00089313100000000002</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>2.3836582931701838E-9</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PerLengthPhaseImpedance rdf:ID="_BA78A522-9D57-A424-32D5-135428AB051B">
  <cim:IdentifiedObject.mRID>_BA78A522-9D57-A424-32D5-135428AB051B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>1ph-x4_acsrx4_tpx</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>1</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:ID="_6615BFF9-06AA-F5DC-44C7-E19B07F103F2">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_BA78A522-9D57-A424-32D5-135428AB051B"/>
  <cim:PhaseImpedanceData.sequenceNumber>1</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.0016773000000000001</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00093205899999999995</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>2.3836582931701838E-9</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PerLengthPhaseImpedance rdf:ID="_1053149E-69F7-A0B9-D3C3-D226373586E4">
  <cim:IdentifiedObject.mRID>_1053149E-69F7-A0B9-D3C3-D226373586E4</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>3ph_h-4_acsr4_acsr4_acsr4_tpx</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>3</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:ID="_815D8741-5059-946E-62E2-5D3E20CB21A1">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_1053149E-69F7-A0B9-D3C3-D226373586E4"/>
  <cim:PhaseImpedanceData.sequenceNumber>1</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.0016863399999999999</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00092457999999999993</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>2.8655019513701423E-9</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_9562B130-5247-D4E0-7C96-C89CFFF61080">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_1053149E-69F7-A0B9-D3C3-D226373586E4"/>
  <cim:PhaseImpedanceData.sequenceNumber>2</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.00014115300000000001</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00042998599999999999</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-7.530435289767073E-10</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_5364E76C-9C76-65F1-A50D-9A48242CD42B">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_1053149E-69F7-A0B9-D3C3-D226373586E4"/>
  <cim:PhaseImpedanceData.sequenceNumber>3</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.000145647</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.000409508</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-6.288098758090216E-10</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_0381390F-D6BF-7CD6-98F5-E3804D43B157">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_1053149E-69F7-A0B9-D3C3-D226373586E4"/>
  <cim:PhaseImpedanceData.sequenceNumber>4</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.00167957</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00093017100000000004</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>2.9737474112051784E-9</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_DCBE041B-286E-6C42-0C0F-FBB472E2B256">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_1053149E-69F7-A0B9-D3C3-D226373586E4"/>
  <cim:PhaseImpedanceData.sequenceNumber>5</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.00014215700000000001</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00044780800000000001</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-8.7646288132858265E-10</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_6C4ABF68-A0C8-782C-E62A-9AD111D7E36A">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_1053149E-69F7-A0B9-D3C3-D226373586E4"/>
  <cim:PhaseImpedanceData.sequenceNumber>6</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.00168844</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00092286599999999994</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>2.9331303881054434E-9</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PerLengthPhaseImpedance rdf:ID="_76C10407-92DD-AC55-ACC7-04106EA32EA6">
  <cim:IdentifiedObject.mRID>_76C10407-92DD-AC55-ACC7-04106EA32EA6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>1ph-4_acsrxx6_wpal</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>1</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:ID="_7F9AD743-842B-EAC5-E26B-1714700B37FB">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_76C10407-92DD-AC55-ACC7-04106EA32EA6"/>
  <cim:PhaseImpedanceData.sequenceNumber>1</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.00166227</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00096720200000000001</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>2.3836582931701838E-9</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PerLengthPhaseImpedance rdf:ID="_B7805C7A-913E-F0C9-C286-F7DD32AF3EB3">
  <cim:IdentifiedObject.mRID>_B7805C7A-913E-F0C9-C286-F7DD32AF3EB3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>1ph-xx4_acsr4_tpx</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>1</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:ID="_B45AC4A9-7EEA-9474-7F7D-E871BE145C16">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_B7805C7A-913E-F0C9-C286-F7DD32AF3EB3"/>
  <cim:PhaseImpedanceData.sequenceNumber>1</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.0016773000000000001</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00093205899999999995</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>2.3836582931701838E-9</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PerLengthPhaseImpedance rdf:ID="_3A14D4F9-94E1-2B2D-3500-0421C0A562FB">
  <cim:IdentifiedObject.mRID>_3A14D4F9-94E1-2B2D-3500-0421C0A562FB</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>3ph_h-397_acsr397_acsr397_acsr2/0_wpal</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>3</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:ID="_B422D7A0-F3C0-61FA-36AA-633277BBAAC7">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_3A14D4F9-94E1-2B2D-3500-0421C0A562FB"/>
  <cim:PhaseImpedanceData.sequenceNumber>1</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.00027001900000000003</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00069597400000000003</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>3.4442134774508951E-9</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_C155E855-6A91-CB1E-D6D4-FD5DB52FF91B">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_3A14D4F9-94E1-2B2D-3500-0421C0A562FB"/>
  <cim:PhaseImpedanceData.sequenceNumber>2</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.00010995099999999999</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00033350999999999997</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-1.0057255960161355E-9</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_E068FA01-8771-B037-DD34-5725589AD5A1">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_3A14D4F9-94E1-2B2D-3500-0421C0A562FB"/>
  <cim:PhaseImpedanceData.sequenceNumber>3</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.000113538</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00030827100000000004</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-8.2050608961989908E-10</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_09BE957F-23A4-DD5E-48BB-29B2EBF496AD">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_3A14D4F9-94E1-2B2D-3500-0421C0A562FB"/>
  <cim:PhaseImpedanceData.sequenceNumber>4</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.00026463399999999997</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00070872900000000006</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>3.62750655923195E-9</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_F844F0F3-F860-14A6-F83B-E46DB817B52E">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_3A14D4F9-94E1-2B2D-3500-0421C0A562FB"/>
  <cim:PhaseImpedanceData.sequenceNumber>5</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.000110747</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00035025900000000001</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-1.1900252440834004E-9</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_1E413148-98F0-7535-17B1-4CEEC29FDA3F">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_3A14D4F9-94E1-2B2D-3500-0421C0A562FB"/>
  <cim:PhaseImpedanceData.sequenceNumber>6</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.00027169800000000001</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00069202100000000002</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>3.5557689193057529E-9</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PerLengthPhaseImpedance rdf:ID="_059B7888-6B1E-43B0-BA43-8FD374D538EE">
  <cim:IdentifiedObject.mRID>_059B7888-6B1E-43B0-BA43-8FD374D538EE</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>1ph-2/0_acsrxx2_acsr</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>1</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:ID="_74823774-2D14-FBC8-6E57-9E161811EB07">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_059B7888-6B1E-43B0-BA43-8FD374D538EE"/>
  <cim:PhaseImpedanceData.sequenceNumber>1</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.00065169100000000003</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00088142600000000004</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>2.5522223319541475E-9</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PerLengthPhaseImpedance rdf:ID="_A983D873-2CB5-9A85-606E-E50CA8E458B1">
  <cim:IdentifiedObject.mRID>_A983D873-2CB5-9A85-606E-E50CA8E458B1</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>3ph_h-2/0_acsr2/0_acsr2/0_acsr4_acsr</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>3</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:ID="_FF4C4A78-90EB-261C-1C66-37E9ACBDFC41">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_A983D873-2CB5-9A85-606E-E50CA8E458B1"/>
  <cim:PhaseImpedanceData.sequenceNumber>1</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.00066152500000000005</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00091559500000000006</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>3.1460662815287121E-9</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_B3B682EE-BC9C-D836-5D57-F261D762A9BF">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_A983D873-2CB5-9A85-606E-E50CA8E458B1"/>
  <cim:PhaseImpedanceData.sequenceNumber>2</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.000138324</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00043262299999999998</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-8.7311520019691707E-10</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_B1555550-0BDB-1BE9-17A1-38835644A2E7">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_A983D873-2CB5-9A85-606E-E50CA8E458B1"/>
  <cim:PhaseImpedanceData.sequenceNumber>3</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.000142669</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00041225300000000001</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-7.2101813346601095E-10</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_4380C087-B3C0-B813-D2D6-AD8C542913C3">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_A983D873-2CB5-9A85-606E-E50CA8E458B1"/>
  <cim:PhaseImpedanceData.sequenceNumber>4</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.00065498100000000001</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00092102300000000009</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>3.2877357739238227E-9</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_39997ECE-5B5C-E249-06D2-C745D8D2A93C">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_A983D873-2CB5-9A85-606E-E50CA8E458B1"/>
  <cim:PhaseImpedanceData.sequenceNumber>5</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.00013929400000000001</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.000450469</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-1.0243414174442484E-9</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_B189C63D-F4C7-032D-3DAD-B00C58266320">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_A983D873-2CB5-9A85-606E-E50CA8E458B1"/>
  <cim:PhaseImpedanceData.sequenceNumber>6</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.00066355500000000003</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.000913932</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>3.2333434953566272E-9</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PerLengthPhaseImpedance rdf:ID="_CACC30A7-C31F-2536-8650-51BE05081A81">
  <cim:IdentifiedObject.mRID>_CACC30A7-C31F-2536-8650-51BE05081A81</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>1ph-xx4_wpal1/0_tpx</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>1</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:ID="_60E5231A-C3D5-D241-D467-797777C237DA">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_CACC30A7-C31F-2536-8650-51BE05081A81"/>
  <cim:PhaseImpedanceData.sequenceNumber>1</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.00153992</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.000762621</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>2.3836582931701838E-9</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PerLengthPhaseImpedance rdf:ID="_1B1B2B08-638F-5443-AE50-3A98D5B1DE4C">
  <cim:IdentifiedObject.mRID>_1B1B2B08-638F-5443-AE50-3A98D5B1DE4C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>1ph-xx6_wpal6_wpal</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>1</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:ID="_651960B2-8AE2-3765-A4CC-1674C1EE57A6">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_1B1B2B08-638F-5443-AE50-3A98D5B1DE4C"/>
  <cim:PhaseImpedanceData.sequenceNumber>1</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.0025030500000000002</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00097492200000000003</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>2.3221144930863559E-9</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PerLengthPhaseImpedance rdf:ID="_843E4770-2A85-2162-AB16-516166DB7B6D">
  <cim:IdentifiedObject.mRID>_843E4770-2A85-2162-AB16-516166DB7B6D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>1ph-x2_acsrx4_tpx</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>1</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:ID="_52FF4790-06AF-0CF1-C81A-7A7D1897E99E">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_843E4770-2A85-2162-AB16-516166DB7B6D"/>
  <cim:PhaseImpedanceData.sequenceNumber>1</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.0011260300000000001</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00093529300000000002</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>2.4488664469251597E-9</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PerLengthPhaseImpedance rdf:ID="_A74098F4-660B-99D3-9DD7-3FD645C2E2CB">
  <cim:IdentifiedObject.mRID>_A74098F4-660B-99D3-9DD7-3FD645C2E2CB</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>3ph_h-4_acsr4_acsr4_acsr2_wpal</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>3</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:ID="_5A4B007A-9F2C-E7FF-5312-28B638DD86D7">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_A74098F4-660B-99D3-9DD7-3FD645C2E2CB"/>
  <cim:PhaseImpedanceData.sequenceNumber>1</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.0016835500000000002</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00088570599999999999</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>2.8655019513701423E-9</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_B2F9245B-F31C-D756-8F29-F94BA89F76D4">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_A74098F4-660B-99D3-9DD7-3FD645C2E2CB"/>
  <cim:PhaseImpedanceData.sequenceNumber>2</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.00013829099999999999</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00039248800000000003</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-7.530435289767073E-10</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_B2A61AF5-727B-65D2-DB35-9868903BED66">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_A74098F4-660B-99D3-9DD7-3FD645C2E2CB"/>
  <cim:PhaseImpedanceData.sequenceNumber>3</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.000142872</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.000370214</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-6.288098758090216E-10</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_22CCC606-6E74-6D11-3F29-922FC58AE641">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_A74098F4-660B-99D3-9DD7-3FD645C2E2CB"/>
  <cim:PhaseImpedanceData.sequenceNumber>4</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.00167665</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00089400100000000006</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>2.9737474112051784E-9</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_4345470E-C9D2-C47B-F741-474BB4B98F18">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_A74098F4-660B-99D3-9DD7-3FD645C2E2CB"/>
  <cim:PhaseImpedanceData.sequenceNumber>5</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.00013931299999999999</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00040990500000000001</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-8.7646288132858265E-10</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_02191A58-6A98-7F70-141A-B57B638F994D">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_A74098F4-660B-99D3-9DD7-3FD645C2E2CB"/>
  <cim:PhaseImpedanceData.sequenceNumber>6</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.0016856899999999999</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00088314899999999996</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>2.9331303881054434E-9</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PerLengthPhaseImpedance rdf:ID="_45F0D089-9091-C147-C56F-3B99E92E41AD">
  <cim:IdentifiedObject.mRID>_45F0D089-9091-C147-C56F-3B99E92E41AD</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>1ph-x4_acsrx1/0_3w_cs</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>1</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:ID="_8BA230F0-67B3-E90A-D1A3-169BDDCB3876">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_45F0D089-9091-C147-C56F-3B99E92E41AD"/>
  <cim:PhaseImpedanceData.sequenceNumber>1</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.00166186</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00084405099999999996</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>2.3836582931701838E-9</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PerLengthPhaseImpedance rdf:ID="_A9EE5F5B-D624-7E41-3CE7-03943A9FA5B7">
  <cim:IdentifiedObject.mRID>_A9EE5F5B-D624-7E41-3CE7-03943A9FA5B7</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>1ph-xx2_acsr4_dpx</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>1</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:ID="_A4003347-8DC2-823D-459D-9F3851483229">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_A9EE5F5B-D624-7E41-3CE7-03943A9FA5B7"/>
  <cim:PhaseImpedanceData.sequenceNumber>1</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.0011260300000000001</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00093529300000000002</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>2.4488664469251597E-9</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PerLengthPhaseImpedance rdf:ID="_9BC24150-469F-8E40-978B-3736680FA9E3">
  <cim:IdentifiedObject.mRID>_9BC24150-469F-8E40-978B-3736680FA9E3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>1p_1/0_axnj_db</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>1</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:ID="_BA55E9C4-E793-1DE8-E676-2933FD5940D9">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_9BC24150-469F-8E40-978B-3736680FA9E3"/>
  <cim:PhaseImpedanceData.sequenceNumber>1</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.00095896199999999994</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00054127600000000004</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>9.7729230000006596E-9</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PerLengthSequenceImpedance rdf:ID="_38BDA3E3-FAA1-D5CC-8DAA-B76D5CE6250C">
  <cim:IdentifiedObject.mRID>_38BDA3E3-FAA1-D5CC-8DAA-B76D5CE6250C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>3p_1/0_axnj_db</cim:IdentifiedObject.name>
  <cim:PerLengthSequenceImpedance.r>0.00055115600000000002</cim:PerLengthSequenceImpedance.r>
  <cim:PerLengthSequenceImpedance.x>0.00020076499999999999</cim:PerLengthSequenceImpedance.x>
  <cim:PerLengthSequenceImpedance.bch>1.8346476000001226E-17</cim:PerLengthSequenceImpedance.bch>
  <cim:PerLengthSequenceImpedance.gch>0</cim:PerLengthSequenceImpedance.gch>
  <cim:PerLengthSequenceImpedance.r0>0.0013503570000000002</cim:PerLengthSequenceImpedance.r0>
  <cim:PerLengthSequenceImpedance.x0>0.00042688200000000001</cim:PerLengthSequenceImpedance.x0>
  <cim:PerLengthSequenceImpedance.b0ch>1.8346476000001226E-17</cim:PerLengthSequenceImpedance.b0ch>
  <cim:PerLengthSequenceImpedance.g0ch>0</cim:PerLengthSequenceImpedance.g0ch>
</cim:PerLengthSequenceImpedance>
<cim:PerLengthPhaseImpedance rdf:ID="_8DA754D2-FA08-F94C-EF06-E1007608AAA7">
  <cim:IdentifiedObject.mRID>_8DA754D2-FA08-F94C-EF06-E1007608AAA7</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>mtx23</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>3</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:ID="_477EDA03-0626-F850-04E2-504FBC758204">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_8DA754D2-FA08-F94C-EF06-E1007608AAA7"/>
  <cim:PhaseImpedanceData.sequenceNumber>1</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.00049642701795811852</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00064487665444603248</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>6.559219111453675E-10</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_764E58C2-55C0-CBE8-1AF7-2D15828259E0">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_8DA754D2-FA08-F94C-EF06-E1007608AAA7"/>
  <cim:PhaseImpedanceData.sequenceNumber>2</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.00021475175542161188</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00027583421363325673</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-1.4055469524543591E-10</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_423E77FF-28D6-AB02-D721-DBDD9179CEC0">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_8DA754D2-FA08-F94C-EF06-E1007608AAA7"/>
  <cim:PhaseImpedanceData.sequenceNumber>3</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.0002122662026968247</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00025483129310880509</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-1.4055469524543591E-10</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_5059FEF0-C74F-A936-07A7-6A72FB66D5BD">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_8DA754D2-FA08-F94C-EF06-E1007608AAA7"/>
  <cim:PhaseImpedanceData.sequenceNumber>4</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.00049543279686820355</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00066668737960603986</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>6.559219111453675E-10</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_B1D0259A-A25F-6689-15EE-66CFE090205F">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_8DA754D2-FA08-F94C-EF06-E1007608AAA7"/>
  <cim:PhaseImpedanceData.sequenceNumber>5</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.00022363760641272602</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.0003014354066985646</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-1.4055469524543591E-10</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_F95365CA-5CA1-713D-942D-E507E8209E75">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_8DA754D2-FA08-F94C-EF06-E1007608AAA7"/>
  <cim:PhaseImpedanceData.sequenceNumber>6</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.00049443857577828869</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.000677126701050146</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>6.559219111453675E-10</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PerLengthPhaseImpedance rdf:ID="_6D7A42F5-651D-8590-E78A-BA8BA939688D">
  <cim:IdentifiedObject.mRID>_6D7A42F5-651D-8590-E78A-BA8BA939688D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>mtx34</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>3</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:ID="_9F886C55-067E-DA6C-83B4-03AE23D9BBB5">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_6D7A42F5-651D-8590-E78A-BA8BA939688D"/>
  <cim:PhaseImpedanceData.sequenceNumber>1</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.0008311688311688311</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00085273100105635999</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>6.559219111453675E-10</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_54A6CF99-829D-6E67-64CC-27EF6B519846">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_6D7A42F5-651D-8590-E78A-BA8BA939688D"/>
  <cim:PhaseImpedanceData.sequenceNumber>2</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.0003706580500838874</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00028633567389548252</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-1.4055469524543591E-10</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_29A86137-3C6C-779B-4C2A-EC1A275E2A69">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_6D7A42F5-651D-8590-E78A-BA8BA939688D"/>
  <cim:PhaseImpedanceData.sequenceNumber>3</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.00035823028645995153</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00028291803889890011</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-1.4055469524543591E-10</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_DC257792-0E24-5EF8-2493-541E06D1439D">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_6D7A42F5-651D-8590-E78A-BA8BA939688D"/>
  <cim:PhaseImpedanceData.sequenceNumber>4</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.00083135524762319027</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00090293916609706087</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>6.559219111453675E-10</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_4464C6EC-7D3C-4733-9F88-F18B7453CF7E">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_6D7A42F5-651D-8590-E78A-BA8BA939688D"/>
  <cim:PhaseImpedanceData.sequenceNumber>5</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.00038109737152799348</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00035829242527807119</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-1.4055469524543591E-10</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_67B07B7C-9187-A6BF-B61A-C6E4026A7E07">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_6D7A42F5-651D-8590-E78A-BA8BA939688D"/>
  <cim:PhaseImpedanceData.sequenceNumber>6</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.0008000994221089915</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.0010200708382526564</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>6.559219111453675E-10</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PerLengthPhaseImpedance rdf:ID="_E33BF6ED-B955-3ACF-8772-F02C8A36631D">
  <cim:IdentifiedObject.mRID>_E33BF6ED-B955-3ACF-8772-F02C8A36631D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>mtx56</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>3</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:ID="_6CAB4A72-5B21-2A6A-2055-B2D4883BE99A">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_E33BF6ED-B955-3ACF-8772-F02C8A36631D"/>
  <cim:PhaseImpedanceData.sequenceNumber>1</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.00073044180699683087</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00048505561424221706</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>6.559219111453675E-10</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_5AA1AFE3-6FD7-035E-4AAC-9CDCDD303CF4">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_E33BF6ED-B955-3ACF-8772-F02C8A36631D"/>
  <cim:PhaseImpedanceData.sequenceNumber>2</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.00032995712421549745</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.000097185111539178527</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-1.4055469524543591E-10</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_88157544-F5F8-A44A-79BE-B1A1FF8410A4">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_E33BF6ED-B955-3ACF-8772-F02C8A36631D"/>
  <cim:PhaseImpedanceData.sequenceNumber>3</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.00031578947368421053</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00011396259243149196</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-1.4055469524543591E-10</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_C7FF70E5-0739-66CC-9ED5-5C8B1E868CC4">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_E33BF6ED-B955-3ACF-8772-F02C8A36631D"/>
  <cim:PhaseImpedanceData.sequenceNumber>4</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.0007372770769899957</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00054240974336668113</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>6.559219111453675E-10</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_2F6CFAC5-0C87-00B8-19F2-D4E94406EEF3">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_E33BF6ED-B955-3ACF-8772-F02C8A36631D"/>
  <cim:PhaseImpedanceData.sequenceNumber>5</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.00034045858447772324</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00017212452619151184</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-1.4055469524543591E-10</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_3212B6FB-7C98-A8E2-F852-EDC6353F859B">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_E33BF6ED-B955-3ACF-8772-F02C8A36631D"/>
  <cim:PhaseImpedanceData.sequenceNumber>6</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.00070713975020195109</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00068023364195613</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>6.559219111453675E-10</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PerLengthPhaseImpedance rdf:ID="_95A1303B-8E86-5D82-048D-46BDD4CBAA5F">
  <cim:IdentifiedObject.mRID>_95A1303B-8E86-5D82-048D-46BDD4CBAA5F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>mtx67</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>3</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:ID="_03A114FB-3018-85AF-E3FF-0C98E5D9DD51">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_95A1303B-8E86-5D82-048D-46BDD4CBAA5F"/>
  <cim:PhaseImpedanceData.sequenceNumber>1</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.00017212452619151184</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.000051388802584974828</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>6.559219111453675E-10</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_CC43876B-E944-D3BE-F59E-DB33AF221C06">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_95A1303B-8E86-5D82-048D-46BDD4CBAA5F"/>
  <cim:PhaseImpedanceData.sequenceNumber>2</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.00003691045796308954</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-1.4055469524543591E-10</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_51FA2AB2-CD0C-52CF-23F8-64FF9FA90D52">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_95A1303B-8E86-5D82-048D-46BDD4CBAA5F"/>
  <cim:PhaseImpedanceData.sequenceNumber>3</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.00003809109550736345</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>1.1806375442739078E-6</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-1.4055469524543591E-10</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_E0874F84-8035-BE60-FE5B-FF1811492783">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_95A1303B-8E86-5D82-048D-46BDD4CBAA5F"/>
  <cim:PhaseImpedanceData.sequenceNumber>4</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.00017666065991424842</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.000075622941651649791</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>6.559219111453675E-10</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_ADB08058-6A8B-5E90-4606-941CC2845FF6">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_95A1303B-8E86-5D82-048D-46BDD4CBAA5F"/>
  <cim:PhaseImpedanceData.sequenceNumber>5</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.000041570869322065495</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.000010936431989063568</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-1.4055469524543591E-10</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_BC8D07ED-A23D-4B4E-B423-8464F8376981">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_95A1303B-8E86-5D82-048D-46BDD4CBAA5F"/>
  <cim:PhaseImpedanceData.sequenceNumber>6</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.0001840551792704903</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00009991921953644442</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>6.559219111453675E-10</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PerLengthPhaseImpedance rdf:ID="_38378E64-19DB-037A-8F96-34EE8425CEEF">
  <cim:IdentifiedObject.mRID>_38378E64-19DB-037A-8F96-34EE8425CEEF</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>mtx89</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>3</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:ID="_68DF560D-745A-6DA3-355B-FE9197CC01EE">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_38378E64-19DB-037A-8F96-34EE8425CEEF"/>
  <cim:PhaseImpedanceData.sequenceNumber>1</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.0024735599328900766</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.001642639656993724</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>6.559219111453675E-10</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_D5F6DD07-2859-7316-7979-9AB74FBC3562">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_38378E64-19DB-037A-8F96-34EE8425CEEF"/>
  <cim:PhaseImpedanceData.sequenceNumber>2</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.00038501211706953338</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00070689119492947238</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-1.4055469524543591E-10</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_E574FF56-4C9E-A8A7-3CF5-E4B639683FF6">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_38378E64-19DB-037A-8F96-34EE8425CEEF"/>
  <cim:PhaseImpedanceData.sequenceNumber>3</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.00042826073448083018</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.0009876343751941837</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-1.4055469524543591E-10</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_79347294-8436-9455-909F-41370BA036DD">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_38378E64-19DB-037A-8F96-34EE8425CEEF"/>
  <cim:PhaseImpedanceData.sequenceNumber>4</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.003010066488535388</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.0019527123594109241</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>6.559219111453675E-10</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_7A1B82D5-0045-6F7E-D457-673F38F0F696">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_38378E64-19DB-037A-8F96-34EE8425CEEF"/>
  <cim:PhaseImpedanceData.sequenceNumber>5</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.00038115951034611319</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00052432734729385448</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-1.4055469524543591E-10</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_A7EE784B-3E7A-F764-14A6-78DCC28A1948">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_38378E64-19DB-037A-8F96-34EE8425CEEF"/>
  <cim:PhaseImpedanceData.sequenceNumber>6</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.0028219101472689986</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.0020121170695333378</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>6.559219111453675E-10</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PerLengthPhaseImpedance rdf:ID="_5F940A43-527E-3D6A-3946-6C04A9CA0719">
  <cim:IdentifiedObject.mRID>_5F940A43-527E-3D6A-3946-6C04A9CA0719</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>mtx310</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>3</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:ID="_9EDC3941-DEFC-30AC-57E4-4C09C9354F79">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_5F940A43-527E-3D6A-3946-6C04A9CA0719"/>
  <cim:PhaseImpedanceData.sequenceNumber>1</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.0021084322376188403</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.0014770397067047783</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>6.559219111453675E-10</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_33337C3E-E9BE-42BA-52FF-E3240E4DB0B4">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_5F940A43-527E-3D6A-3946-6C04A9CA0719"/>
  <cim:PhaseImpedanceData.sequenceNumber>2</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.00043341825638476355</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00065376250543714657</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-1.4055469524543591E-10</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_B95873C4-8F8B-793A-143B-727836274241">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_5F940A43-527E-3D6A-3946-6C04A9CA0719"/>
  <cim:PhaseImpedanceData.sequenceNumber>3</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.00043515814329211461</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00060610203193935249</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-1.4055469524543591E-10</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_AD961A86-3F75-32E0-842E-A7879B348E35">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_5F940A43-527E-3D6A-3946-6C04A9CA0719"/>
  <cim:PhaseImpedanceData.sequenceNumber>4</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.0021010377182625987</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.0014647362207170821</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>6.559219111453675E-10</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_6412EC8D-3DC8-20AE-162A-FBE000A6FC81">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_5F940A43-527E-3D6A-3946-6C04A9CA0719"/>
  <cim:PhaseImpedanceData.sequenceNumber>5</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.00044696451873485368</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00068085503013732673</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-1.4055469524543591E-10</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_EA423AAA-E64B-488A-DB36-C98108AA9D0E">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_5F940A43-527E-3D6A-3946-6C04A9CA0719"/>
  <cim:PhaseImpedanceData.sequenceNumber>6</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.002129994407506369</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.0014514385136394706</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>6.559219111453675E-10</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PerLengthPhaseImpedance rdf:ID="_BE6F3B03-F158-14F6-41CA-7BD564EDAEF9">
  <cim:IdentifiedObject.mRID>_BE6F3B03-F158-14F6-41CA-7BD564EDAEF9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>mtx1112</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>3</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:ID="_56320CCE-4711-4F86-3656-9A6E2432D420">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_BE6F3B03-F158-14F6-41CA-7BD564EDAEF9"/>
  <cim:PhaseImpedanceData.sequenceNumber>1</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.0019130677934505686</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00065084198098552175</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>6.559219111453675E-10</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_12EF9532-9055-FF2C-E2BE-B8F96C1DB257">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_BE6F3B03-F158-14F6-41CA-7BD564EDAEF9"/>
  <cim:PhaseImpedanceData.sequenceNumber>2</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.0002517864910209408</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00030348598769651403</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-1.4055469524543591E-10</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_FC618E01-79FB-A409-770A-9CDE0D26F333">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_BE6F3B03-F158-14F6-41CA-7BD564EDAEF9"/>
  <cim:PhaseImpedanceData.sequenceNumber>3</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.00026253650655564531</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00032448890822096561</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-1.4055469524543591E-10</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_C9B35835-531D-5D82-C08E-17418C274D9A">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_BE6F3B03-F158-14F6-41CA-7BD564EDAEF9"/>
  <cim:PhaseImpedanceData.sequenceNumber>4</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.0018604362145032002</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00059982601130926497</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>6.559219111453675E-10</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_F0FF9D09-4EED-8536-5CC7-878478F759D9">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_BE6F3B03-F158-14F6-41CA-7BD564EDAEF9"/>
  <cim:PhaseImpedanceData.sequenceNumber>5</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.00026359286646367988</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00034493257938234017</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-1.4055469524543591E-10</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_CD3D7E01-4E4F-004D-AFC5-A653E7E61C28">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_BE6F3B03-F158-14F6-41CA-7BD564EDAEF9"/>
  <cim:PhaseImpedanceData.sequenceNumber>6</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.0019923569253712794</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00075865283042316541</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>6.559219111453675E-10</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PerLengthPhaseImpedance rdf:ID="_AE31449F-5935-369A-F3FC-BF1E4AF3C8BF">
  <cim:IdentifiedObject.mRID>_AE31449F-5935-369A-F3FC-BF1E4AF3C8BF</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>mtx1213</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>3</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:ID="_98E56A46-EB0D-64AA-8C61-542DB8EC38B1">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_AE31449F-5935-369A-F3FC-BF1E4AF3C8BF"/>
  <cim:PhaseImpedanceData.sequenceNumber>1</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.0023045423476045486</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.0011229105822407257</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>6.559219111453675E-10</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_F9B4EE16-3667-1B4E-B35F-D3F91EB76FDE">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_AE31449F-5935-369A-F3FC-BF1E4AF3C8BF"/>
  <cim:PhaseImpedanceData.sequenceNumber>2</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.00018088609954638665</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00046753246753246749</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-1.4055469524543591E-10</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_CC65985C-0233-3212-86D2-195F1082B39D">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_AE31449F-5935-369A-F3FC-BF1E4AF3C8BF"/>
  <cim:PhaseImpedanceData.sequenceNumber>3</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.0002053687938855403</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00049611632386752005</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-1.4055469524543591E-10</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_44FBEB67-574E-8E2C-6518-038B5CC3B5D2">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_AE31449F-5935-369A-F3FC-BF1E4AF3C8BF"/>
  <cim:PhaseImpedanceData.sequenceNumber>4</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.0021949916112595537</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.0010234884732492388</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>6.559219111453675E-10</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_F1E4BD12-33FE-216A-DB78-1DC5C9250844">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_AE31449F-5935-369A-F3FC-BF1E4AF3C8BF"/>
  <cim:PhaseImpedanceData.sequenceNumber>5</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.00019182253153545017</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00051606288448393712</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-1.4055469524543591E-10</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_2DB29AC3-A2F1-010A-DE26-D6621E834278">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_AE31449F-5935-369A-F3FC-BF1E4AF3C8BF"/>
  <cim:PhaseImpedanceData.sequenceNumber>6</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.0024079413409556953</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.0012263095755918722</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>6.559219111453675E-10</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
</rdf:RDF>
