object regulator_configuration {
  name "rcon_VREG4";
  connect_type WYE_WYE;
  band_center 125.000000;
  band_width 2.000000;
  dwell_time 15.000000;
  raise_taps 16;
  lower_taps 16;
  regulation 0.100000;
  Type B;
	Control MANUAL; // OUTPUT_VOLTAGE;
  current_transducer_ratio 300.000000;
  power_transducer_ratio 60.000000;
  compensator_r_setting_A 0.000000;
  compensator_x_setting_A 0.000000;
  tap_pos_A 11;
  compensator_r_setting_B 0.000000;
  compensator_x_setting_B 0.000000;
  tap_pos_B 11;
  compensator_r_setting_C 0.000000;
  compensator_x_setting_C 0.000000;
  tap_pos_C 4;
}
object regulator {
  name "reg_VREG4";
  from "nd_regxfmr_190-7361";
  to "nd_190-7361";
  phases ABC;
  configuration "rcon_VREG4";
}
object regulator_configuration {
  name "rcon_VREG2";
  connect_type WYE_WYE;
  band_center 125.000000;
  band_width 2.000000;
  dwell_time 15.000000;
  raise_taps 16;
  lower_taps 16;
  regulation 0.100000;
  Type B;
	Control MANUAL; // OUTPUT_VOLTAGE;
  current_transducer_ratio 300.000000;
  power_transducer_ratio 60.000000;
  compensator_r_setting_A 0.000000;
  compensator_x_setting_A 0.000000;
  tap_pos_A 9;
  compensator_r_setting_B 0.000000;
  compensator_x_setting_B 0.000000;
  tap_pos_B 6;
  compensator_r_setting_C 0.000000;
  compensator_x_setting_C 0.000000;
  tap_pos_C 1;
}
object regulator {
  name "reg_VREG2";
  from "nd_regxfmr_190-8593";
  to "nd_190-8593";
  phases ABC;
  configuration "rcon_VREG2";
}
object regulator_configuration {
  name "rcon_VREG3";
  connect_type WYE_WYE;
  band_center 125.000000;
  band_width 2.000000;
  dwell_time 15.000000;
  raise_taps 16;
  lower_taps 16;
  regulation 0.100000;
  Type B;
	Control MANUAL; // OUTPUT_VOLTAGE;
  current_transducer_ratio 300.000000;
  power_transducer_ratio 60.000000;
  compensator_r_setting_A 0.000000;
  compensator_x_setting_A 0.000000;
  tap_pos_A 16;
  compensator_r_setting_B 0.000000;
  compensator_x_setting_B 0.000000;
  tap_pos_B 10;
  compensator_r_setting_C 0.000000;
  compensator_x_setting_C 0.000000;
  tap_pos_C 1;
}
object regulator {
  name "reg_VREG3";
  from "nd_regxfmr_190-8581";
  to "nd_190-8581";
  phases ABC;
  configuration "rcon_VREG3";
}
object regulator_configuration {
  name "rcon_FEEDER_REG";
  connect_type WYE_WYE;
  band_center 126.500000;
  band_width 2.000000;
  dwell_time 15.000000;
  raise_taps 16;
  lower_taps 16;
  regulation 0.100000;
  Type B;
	Control MANUAL; // OUTPUT_VOLTAGE;
  current_transducer_ratio 300.000000;
  power_transducer_ratio 60.000000;
  compensator_r_setting_A 0.000000;
  compensator_x_setting_A 0.000000;
  tap_pos_A 2;
  compensator_r_setting_B 0.000000;
  compensator_x_setting_B 0.000000;
  tap_pos_B 2;
  compensator_r_setting_C 0.000000;
  compensator_x_setting_C 0.000000;
  tap_pos_C 1;
}
object regulator {
  name "reg_FEEDER_REG";
  from "nd_regxfmr_hvmv_sub_lsb";
  to "nd__hvmv_sub_lsb";
  phases ABC;
  configuration "rcon_FEEDER_REG";
}
object line_configuration {
  name "lcon_3ph_h-397_acsr397_acsr397_acsr4_wpal_ABC";
  z11 0.485761+1.28182j;
  c11 14.7027;
  z12 0.234266+0.659667j;
  c12 -3.5026;
  z13 0.228656+0.721284j;
  c13 -5.0800;
  z21 0.227043+0.692596j;
  c21 -4.2933;
  z22 0.474882+1.29077j;
  c22 15.4852;
  z23 0.228656+0.721284j;
  c23 -5.0800;
  z31 0.234266+0.659667j;
  c31 -3.5026;
  z32 0.228656+0.721284j;
  c32 -5.0800;
  z33 0.489138+1.27907j;
  c33 15.1789;
}
object line_configuration {
  name "lcon_cap_3a_PUZ_A";
  z11 1609.34+1609.34j;
  c11 0.0000;
}
object line_configuration {
  name "lcon_3ph_h-4_acsr2_acsr2_acsr4_wpal_ABC";
  z11 2.71377+1.48859j;
  c11 12.2793;
  z12 0.234266+0.659667j;
  c12 -2.7418;
  z13 0.228656+0.721284j;
  c13 -4.0015;
  z21 0.227043+0.692596j;
  c21 -3.2973;
  z22 1.81573+1.50275j;
  c22 13.1711;
  z23 0.228656+0.721284j;
  c23 -4.0015;
  z31 0.234266+0.659667j;
  c31 -2.7418;
  z32 0.228656+0.721284j;
  c32 -4.0015;
  z33 1.82999+1.49105j;
  c33 12.9857;
}
object line_configuration {
  name "lcon_1ph-4_acsrxx1/0_tpx_A";
  z11 2.54814+1.28458j;
  c11 10.1754;
}
object line_configuration {
  name "lcon_1ph-x4_wpalx4_wpal_B";
  z22 2.62938+1.44331j;
  c22 10.1754;
}
object line_configuration {
  name "lcon_1ph-x4_wpalx1/0_tpx_B";
  z22 2.47826+1.22732j;
  c22 10.1754;
}
object line_configuration {
  name "lcon_cap_2c_PUZ_C";
  z33 1609.34+1609.34j;
  c33 0.0000;
}
object line_configuration {
  name "lcon_cap_1c_PUZ_C";
  z33 1609.34+1609.34j;
  c33 0.0000;
}
object line_configuration {
  name "lcon_3ph_h-4_wpal4_wpal4_wpal1/0_tpx_ABC";
  z11 2.48030+1.19143j;
  c11 12.2323;
  z12 0.0692292+0.416991j;
  c12 -2.6843;
  z13 0.0683844+0.487820j;
  c13 -3.7415;
  z21 0.0681689+0.461809j;
  c21 -3.2146;
  z22 2.47876+1.21826j;
  c22 12.6944;
  z23 0.0683844+0.487820j;
  c23 -3.7415;
  z31 0.0692292+0.416991j;
  c31 -2.6843;
  z32 0.0683844+0.487820j;
  c32 -3.7415;
  z33 2.48080+1.18309j;
  c33 12.5210;
}
object line_configuration {
  name "lcon_3ph_h-4_acsr4_acsr4_acsr4_wpal_ABC";
  z11 2.71377+1.48859j;
  c11 12.2323;
  z12 0.234266+0.659667j;
  c12 -2.6843;
  z13 0.228656+0.721284j;
  c13 -3.7415;
  z21 0.227043+0.692596j;
  c21 -3.2146;
  z22 2.70289+1.49754j;
  c22 12.6944;
  z23 0.228656+0.721284j;
  c23 -3.7415;
  z31 0.234266+0.659667j;
  c31 -2.6843;
  z32 0.228656+0.721284j;
  c32 -3.7415;
  z33 2.71715+1.48584j;
  c33 12.5210;
}
object line_configuration {
  name "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC";
  z11 1.06357+1.40004j;
  c11 13.4300;
  z12 0.228633+0.589205j;
  c12 -3.0779;
  z13 0.222923+0.653318j;
  c13 -4.3727;
  z21 0.221283+0.625357j;
  c21 -3.7272;
  z22 1.05251+1.41385j;
  c22 14.0347;
  z23 0.222923+0.653318j;
  c23 -4.3727;
  z31 0.228633+0.589205j;
  c31 -3.0779;
  z32 0.222923+0.653318j;
  c32 -4.3727;
  z33 1.06701+1.39578j;
  c33 13.8026;
}
object line_configuration {
  name "lcon_1ph-x4_wpalx2_acsr_B";
  z22 2.62347+1.38009j;
  c22 10.1754;
}
object line_configuration {
  name "lcon_1ph-xx6_wpal6_wpal_C";
  z33 4.02827+1.56898j;
  c33 9.9127;
}
object line_configuration {
  name "lcon_3ph_h-4_wpal4_wpal4_wpal4_acsr_ABC";
  z11 2.63931+1.43508j;
  c11 12.2323;
  z12 0.229603+0.663457j;
  c12 -2.6843;
  z13 0.224172+0.724960j;
  c13 -3.7415;
  z21 0.222611+0.696239j;
  c21 -3.2146;
  z22 2.62877+1.44382j;
  c22 12.6944;
  z23 0.224172+0.724960j;
  c23 -3.7415;
  z31 0.229603+0.663457j;
  c31 -2.6843;
  z32 0.224172+0.724960j;
  c32 -3.7415;
  z33 2.64258+1.43241j;
  c33 12.5210;
}
object line_configuration {
  name "lcon_1ph-x4_acsrx4_wpal_B";
  z22 2.69924+1.50057j;
  c22 10.1754;
}
object line_configuration {
  name "lcon_1ph-xx4_wpal4_wpal_C";
  z33 2.62938+1.44331j;
  c33 10.1754;
}
object line_configuration {
  name "lcon_cap_2b_PUZ_B";
  z22 1609.34+1609.34j;
  c22 0.0000;
}
object line_configuration {
  name "lcon_1ph-2_acsrxx4_wpal_A";
  z11 1.81207+1.50577j;
  c11 10.4538;
}
object line_configuration {
  name "lcon_1ph-x4_acsrx1/0_tpx_B";
  z22 2.54814+1.28458j;
  c22 10.1754;
}
object line_configuration {
  name "lcon_1ph-x2_acsrx1/0_tpx_B";
  z22 1.66096+1.28979j;
  c22 10.4538;
}
object line_configuration {
  name "lcon_1ph-x4_acsrx4_tpx_B";
  z22 2.69935+1.50000j;
  c22 10.1754;
}
object line_configuration {
  name "lcon_3ph_h-2_acsr2_acsr4_acsr4_acsr_ABC";
  z11 1.82200+1.49755j;
  c11 12.6667;
  z12 0.229603+0.663457j;
  c12 -2.7396;
  z13 0.224172+0.724960j;
  c13 -3.8462;
  z21 0.222611+0.696239j;
  c21 -3.4353;
  z22 1.81146+1.50628j;
  c22 13.1605;
  z23 0.224172+0.724960j;
  c23 -3.8462;
  z31 0.229603+0.663457j;
  c31 -2.7396;
  z32 0.224172+0.724960j;
  c32 -3.8462;
  z33 2.71244+1.48967j;
  c33 12.5779;
}
object line_configuration {
  name "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_wpal_ABC";
  z11 0.434553+1.12006j;
  c11 14.7027;
  z12 0.182722+0.496114j;
  c12 -3.5026;
  z13 0.178230+0.563687j;
  c13 -5.0800;
  z21 0.176949+0.536732j;
  c21 -4.2933;
  z22 0.425887+1.14059j;
  c22 15.4852;
  z23 0.178230+0.563687j;
  c23 -5.0800;
  z31 0.182722+0.496114j;
  c31 -3.5026;
  z32 0.178230+0.563687j;
  c32 -5.0800;
  z33 0.437256+1.11370j;
  c33 15.1789;
}
object line_configuration {
  name "lcon_1ph-x4_acsrx1/0_3w_cs_B";
  z22 2.67450+1.35837j;
  c22 10.1754;
}
object line_configuration {
  name "lcon_1p_1/0_axnj_db_A";
  z11 1.54330+0.871099j;
  c11 41.7188;
}
object line_configuration {
  name "lcon_1p_1/0_axnj_db_B";
  z22 1.54330+0.871099j;
  c22 41.7188;
}
object line_configuration {
  name "lcon_1p_1/0_axnj_db_C";
  z33 1.54330+0.871099j;
  c33 41.7188;
}
object line_configuration {
  name "lcon_1ph-2_acsrxx4_acsr_A";
  z11 1.80792+1.50923j;
  c11 10.4538;
}
object line_configuration {
  name "lcon_1ph-xx4_acsr1/0_acsr_C";
  z33 2.66665+1.37642j;
  c33 10.1754;
}
object line_configuration {
  name "lcon_cap_2a_PUZ_A";
  z11 1609.34+1609.34j;
  c11 0.0000;
}
object line_configuration {
  name "lcon_1ph-2_acsrxx2_acsr_A";
  z11 1.80617+1.44256j;
  c11 10.4538;
}
object line_configuration {
  name "lcon_1ph-xx4_wpal4_acsr_C";
  z33 2.62523+1.44677j;
  c33 10.1754;
}
object line_configuration {
  name "lcon_1ph-4_acsrxx4_acsr_A";
  z11 2.69510+1.50403j;
  c11 10.1754;
}
object triplex_line_configuration {
  name "tcon_4/0triplex_12";
  z11 2.16454+0.880800j;
  z12 0.623542+0.673688j;
  z21 0.623542+0.673688j;
  z22 2.16454+0.880800j;
}
object line_configuration {
  name "lcon_1ph-2_acsrxx4/0_tpx_A";
  z11 1.72580+1.30031j;
  c11 10.4538;
}
object line_configuration {
  name "lcon_cap_3b_PUZ_B";
  z22 1609.34+1609.34j;
  c22 0.0000;
}
object line_configuration {
  name "lcon_1ph-x4_acsrx4_dpx_B";
  z22 2.69935+1.50000j;
  c22 10.1754;
}
object line_configuration {
  name "lcon_1ph-xx4_acsr4_tpx_C";
  z33 2.69935+1.50000j;
  c33 10.1754;
}
object line_configuration {
  name "lcon_1ph-4_acsrxx6_wpal_A";
  z11 2.67516+1.55656j;
  c11 10.1754;
}
object line_configuration {
  name "lcon_cap_3c_PUZ_C";
  z33 1609.34+1609.34j;
  c33 0.0000;
}
object line_configuration {
  name "lcon_1ph-x4_acsrx2_wpal_B";
  z22 2.69459+1.44326j;
  c22 10.1754;
}
object line_configuration {
  name "lcon_1ph-x4_wpalx4_acsr_B";
  z22 2.62523+1.44677j;
  c22 10.1754;
}
object line_configuration {
  name "lcon_1ph-xx4_acsr4_acsr_C";
  z33 2.69510+1.50403j;
  c33 10.1754;
}
object line_configuration {
  name "lcon_1ph-xx4_wpal1/0_tpx_C";
  z33 2.47826+1.22732j;
  c33 10.1754;
}
object triplex_line_configuration {
  name "tcon_750_triplex_12";
  z11 0.262666+0.146913j;
  z12 0.123666+0.0353481j;
  z21 0.123666+0.0353481j;
  z22 0.262666+0.146913j;
}
object line_configuration {
  name "lcon_2ph_h-2_acsrx2_acsr2_acsr_AC";
  z11 1.82094+1.42409j;
  c11 11.8078;
  z13 0.228633+0.589205j;
  c13 -3.8593;
  z31 0.228633+0.589205j;
  c31 -3.8593;
  z33 1.82438+1.41983j;
  c33 11.8078;
}
object line_configuration {
  name "lcon_3ph_h-4_wpal4_wpal4_wpal4_wpal_ABC";
  z11 2.64391+1.43133j;
  c11 12.2323;
  z12 0.234266+0.659667j;
  c12 -2.6843;
  z13 0.228656+0.721284j;
  c13 -3.7415;
  z21 0.227043+0.692596j;
  c21 -3.2146;
  z22 2.63303+1.44028j;
  c22 12.6944;
  z23 0.228656+0.721284j;
  c23 -3.7415;
  z31 0.234266+0.659667j;
  c31 -2.6843;
  z32 0.228656+0.721284j;
  c32 -3.7415;
  z33 2.64729+1.42858j;
  c33 12.5210;
}
object line_configuration {
  name "lcon_1ph-2_acsrxx1/0_tpx_A";
  z11 1.66096+1.28979j;
  c11 10.4538;
}
object line_configuration {
  name "lcon_3ph_h-4_acsr2_acsr2_acsr4_acsr_ABC";
  z11 2.70917+1.49234j;
  c11 12.2793;
  z12 0.229603+0.663457j;
  c12 -2.7418;
  z13 0.224172+0.724960j;
  c13 -4.0015;
  z21 0.222611+0.696239j;
  c21 -3.2973;
  z22 1.81146+1.50628j;
  c22 13.1711;
  z23 0.224172+0.724960j;
  c23 -4.0015;
  z31 0.229603+0.663457j;
  c31 -2.7418;
  z32 0.224172+0.724960j;
  c32 -4.0015;
  z33 1.82527+1.49487j;
  c33 12.9857;
}
object line_configuration {
  name "lcon_1ph-x2_acsrx1/0_3w_cs_B";
  z22 1.78732+1.36357j;
  c22 10.4538;
}
object line_configuration {
  name "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr4_acsr_ABC";
  z11 1.06462+1.47351j;
  c11 13.4300;
  z12 0.229603+0.663457j;
  c12 -3.0779;
  z13 0.224172+0.724960j;
  c13 -4.3727;
  z21 0.222611+0.696239j;
  c21 -3.7272;
  z22 1.05409+1.48224j;
  c22 14.0347;
  z23 0.224172+0.724960j;
  c23 -4.3727;
  z31 0.229603+0.663457j;
  c31 -3.0779;
  z32 0.224172+0.724960j;
  c32 -4.3727;
  z33 1.06789+1.47083j;
  c33 13.8026;
}
object line_configuration {
  name "lcon_1ph-4_wpalxx2_wpal_A";
  z11 2.62471+1.38600j;
  c11 10.1754;
}
object line_configuration {
  name "lcon_1ph-x2_acsrx4_tpx_B";
  z22 1.81217+1.50521j;
  c22 10.4538;
}
object line_configuration {
  name "lcon_1ph-x2_acsrx4_acsr_B";
  z22 1.80792+1.50923j;
  c22 10.4538;
}
object line_configuration {
  name "lcon_1ph-4_wpalxx4_acsr_A";
  z11 2.62523+1.44677j;
  c11 10.1754;
}
object line_configuration {
  name "lcon_1ph-2_wpalxx2_wpal_A";
  z11 1.87057+1.44847j;
  c11 10.4538;
}
object line_configuration {
  name "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2/0_acsr_ABC";
  z11 1.01802+1.30800j;
  c11 13.4300;
  z12 0.182722+0.496114j;
  c12 -3.0779;
  z13 0.178230+0.563687j;
  c13 -4.3727;
  z21 0.176949+0.536732j;
  c21 -3.7272;
  z22 1.00935+1.32852j;
  c22 14.0347;
  z23 0.178230+0.563687j;
  c23 -4.3727;
  z31 0.182722+0.496114j;
  c31 -3.0779;
  z32 0.178230+0.563687j;
  c32 -4.3727;
  z33 1.02072+1.30164j;
  c33 13.8026;
}
object line_configuration {
  name "lcon_1ph-4_acsrxx2_acsr_A";
  z11 2.69335+1.43736j;
  c11 10.1754;
}
object line_configuration {
  name "lcon_1ph-x4_acsrx4_acsr_B";
  z22 2.69510+1.50403j;
  c22 10.1754;
}
object line_configuration {
  name "lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC";
  z11 2.70917+1.49234j;
  c11 12.2323;
  z12 0.229603+0.663457j;
  c12 -2.6843;
  z13 0.224172+0.724960j;
  c13 -3.7415;
  z21 0.222611+0.696239j;
  c21 -3.2146;
  z22 2.69864+1.50108j;
  c22 12.6944;
  z23 0.224172+0.724960j;
  c23 -3.7415;
  z31 0.229603+0.663457j;
  c31 -2.6843;
  z32 0.224172+0.724960j;
  c32 -3.7415;
  z33 2.71244+1.48967j;
  c33 12.5210;
}
object line_configuration {
  name "lcon_1ph-xx2_acsr4_dpx_C";
  z33 1.81217+1.50521j;
  c33 10.4538;
}
object line_configuration {
  name "lcon_1ph-x2_acsrx2_acsr_B";
  z22 1.80617+1.44256j;
  c22 10.4538;
}
object line_configuration {
  name "lcon_1ph-4_acsrxx4_wpal_A";
  z11 2.69924+1.50057j;
  c11 10.1754;
}
object line_configuration {
  name "lcon_cap_1b_PUZ_B";
  z22 1609.34+1609.34j;
  c22 0.0000;
}
object line_configuration {
  name "lcon_1ph-xx4_acsr1/0_tpx_C";
  z33 2.54814+1.28458j;
  c33 10.1754;
}
object line_configuration {
  name "lcon_1ph-xx4_acsr2_acsr_C";
  z33 2.69335+1.43736j;
  c33 10.1754;
}
object line_configuration {
  name "lcon_1ph-4_wpalxx1/0_tpx_A";
  z11 2.47826+1.22732j;
  c11 10.1754;
}
object line_configuration {
  name "lcon_3ph_h-397_acsr397_acsr397_acsr397_acsr_ABC";
  z11 0.344660+1.02186j;
  c11 14.7027;
  z12 0.0919959+0.396748j;
  c12 -3.5026;
  z13 0.0902668+0.468190j;
  c13 -5.0800;
  z21 0.0897945+0.442360j;
  c21 -4.2933;
  z22 0.341392+1.04990j;
  c22 15.4852;
  z23 0.0902668+0.468190j;
  c23 -5.0800;
  z31 0.0919959+0.396748j;
  c31 -3.5026;
  z32 0.0902668+0.468190j;
  c32 -5.0800;
  z33 0.345689+1.01315j;
  c33 15.1789;
}
object line_configuration {
  name "lcon_1ph-xx2_acsr1/0_tpx_C";
  z33 1.66096+1.28979j;
  c33 10.4538;
}
object line_configuration {
  name "lcon_3ph_h-2_acsr2_acsr2_acsr2_acsr_ABC";
  z11 1.82094+1.42409j;
  c11 12.6870;
  z12 0.228633+0.589205j;
  c12 -2.8329;
  z13 0.222923+0.653318j;
  c13 -3.9771;
  z21 0.221283+0.625357j;
  c21 -3.4068;
  z22 1.80988+1.43790j;
  c22 13.2005;
  z23 0.222923+0.653318j;
  c23 -3.9771;
  z31 0.228633+0.589205j;
  c31 -2.8329;
  z32 0.222923+0.653318j;
  c32 -3.9771;
  z33 1.82438+1.41983j;
  c33 13.0060;
}
object line_configuration {
  name "lcon_1ph-xx4_acsr4_wpal_C";
  z33 2.69924+1.50057j;
  c33 10.1754;
}
object line_configuration {
  name "lcon_1ph-2/0_acsrxx2_acsr_A";
  z11 1.04880+1.41852j;
  c11 10.8950;
}
object line_configuration {
  name "lcon_1ph-xx2/0_acsr1/0_tpx_C";
  z33 0.903584+1.26575j;
  c33 10.8950;
}
object line_configuration {
  name "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC";
  z11 0.434553+1.12006j;
  c11 14.7027;
  z12 0.182722+0.496114j;
  c12 -3.5026;
  z13 0.178230+0.563687j;
  c13 -5.0800;
  z21 0.176949+0.536732j;
  c21 -4.2933;
  z22 0.425887+1.14059j;
  c22 15.4852;
  z23 0.178230+0.563687j;
  c23 -5.0800;
  z31 0.182722+0.496114j;
  c31 -3.5026;
  z32 0.178230+0.563687j;
  c32 -5.0800;
  z33 0.437256+1.11370j;
  c33 15.1789;
}
object line_configuration {
  name "lcon_1ph-xx2_acsr2_acsr_C";
  z33 1.80617+1.44256j;
  c33 10.4538;
}
object line_configuration {
  name "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_wpal_ABC";
  z11 1.06486+1.40657j;
  c11 13.4300;
  z12 0.229930+0.595802j;
  c12 -3.0779;
  z13 0.224203+0.659678j;
  c13 -4.3727;
  z21 0.222558+0.631648j;
  c21 -3.7272;
  z22 1.05376+1.41992j;
  c22 14.0347;
  z23 0.224203+0.659678j;
  c23 -4.3727;
  z31 0.229930+0.595802j;
  c31 -3.0779;
  z32 0.224203+0.659678j;
  c32 -4.3727;
  z33 1.06831+1.40245j;
  c33 13.8026;
}
object line_configuration {
  name "lcon_3ph_h-4_acsr4_acsr4_acsr2_wpal_ABC";
  z11 2.70941+1.42541j;
  c11 12.2323;
  z12 0.229930+0.595802j;
  c12 -2.6843;
  z13 0.224203+0.659678j;
  c13 -3.7415;
  z21 0.222558+0.631648j;
  c21 -3.2146;
  z22 2.69831+1.43876j;
  c22 12.6944;
  z23 0.224203+0.659678j;
  c23 -3.7415;
  z31 0.229930+0.595802j;
  c31 -2.6843;
  z32 0.224203+0.659678j;
  c32 -3.7415;
  z33 2.71286+1.42129j;
  c33 12.5210;
}
object line_configuration {
  name "lcon_cap_1a_PUZ_A";
  z11 1609.34+1609.34j;
  c11 0.0000;
}
object line_configuration {
  name "lcon_1ph-4_wpalxx4_wpal_A";
  z11 2.62938+1.44331j;
  c11 10.1754;
}
object line_configuration {
  name "lcon_3ph_h-4_acsr4_acsr4_acsr4_tpx_ABC";
  z11 2.71390+1.48797j;
  c11 12.2323;
  z12 0.234396+0.659039j;
  c12 -2.6843;
  z13 0.228780+0.720677j;
  c13 -3.7415;
  z21 0.227164+0.691995j;
  c21 -3.2146;
  z22 2.70301+1.49697j;
  c22 12.6944;
  z23 0.228780+0.720677j;
  c23 -3.7415;
  z31 0.234396+0.659039j;
  c31 -2.6843;
  z32 0.228780+0.720677j;
  c32 -3.7415;
  z33 2.71728+1.48521j;
  c33 12.5210;
}
object line_configuration {
  name "lcon_1ph-4_acsrxx1/0_3w_cs_A";
  z11 2.67450+1.35837j;
  c11 10.1754;
}
object line_configuration {
  name "lcon_3p_1/0_axnj_db_ABC";
  z11 1.31573+0.444400j;
  c11 0.0000;
  z12 0.428730+0.121300j;
  c12 0.0000;
  z13 0.428730+0.121300j;
  c13 0.0000;
  z21 0.428730+0.121300j;
  c21 0.0000;
  z22 1.31573+0.444400j;
  c22 0.0000;
  z23 0.428730+0.121300j;
  c23 0.0000;
  z31 0.428730+0.121300j;
  c31 0.0000;
  z32 0.428730+0.121300j;
  c32 0.0000;
  z33 1.31573+0.444400j;
  c33 0.0000;
}
object transformer_configuration {
  name "xcon_ct75";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.000;
  secondary_voltage 120.000;
  power_rating 75.000;
  impedance 0.00600000+0.0163200j;
  impedance1 0.0120000+0.00816000j;
  impedance2 0.0120000+0.00816000j;
  shunt_reactance 200.000000;
  shunt_resistance 500.000000;
}
object transformer_configuration {
  name "xcon_ct50";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.000;
  secondary_voltage 120.000;
  power_rating 50.000;
  impedance 0.00600000+0.0163200j;
  impedance1 0.0120000+0.00816000j;
  impedance2 0.0120000+0.00816000j;
  shunt_reactance 200.000000;
  shunt_resistance 500.000000;
}
object transformer_configuration {
  name "xcon_ct5";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.000;
  secondary_voltage 120.000;
  power_rating 5.000;
  impedance 0.00600000+0.0163200j;
  impedance1 0.0120000+0.00816000j;
  impedance2 0.0120000+0.00816000j;
  shunt_reactance 200.000000;
  shunt_resistance 500.000000;
}
object transformer_configuration {
  name "xcon_ct100";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.000;
  secondary_voltage 120.000;
  power_rating 100.000;
  impedance 0.00600000+0.0163200j;
  impedance1 0.0120000+0.00816000j;
  impedance2 0.0120000+0.00816000j;
  shunt_reactance 200.000000;
  shunt_resistance 500.000000;
}
object transformer_configuration {
  name "xcon_ct250";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.000;
  secondary_voltage 120.000;
  power_rating 250.000;
  impedance 0.00600000+0.0163200j;
  impedance1 0.0120000+0.00816000j;
  impedance2 0.0120000+0.00816000j;
  shunt_reactance 200.000000;
  shunt_resistance 500.000000;
}
object transformer_configuration {
  name "xcon_ct25";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.000;
  secondary_voltage 120.000;
  power_rating 25.000;
  impedance 0.00600000+0.0163200j;
  impedance1 0.0120000+0.00816000j;
  impedance2 0.0120000+0.00816000j;
  shunt_reactance 200.000000;
  shunt_resistance 500.000000;
}
object transformer_configuration {
  name "xcon_ct15";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.000;
  secondary_voltage 120.000;
  power_rating 15.000;
  impedance 0.00600000+0.0163200j;
  impedance1 0.0120000+0.00816000j;
  impedance2 0.0120000+0.00816000j;
  shunt_reactance 200.000000;
  shunt_resistance 500.000000;
}
object transformer_configuration {
  name "xcon_ct37";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.000;
  secondary_voltage 120.000;
  power_rating 37.500;
  impedance 0.00600000+0.0163200j;
  impedance1 0.0120000+0.00816000j;
  impedance2 0.0120000+0.00816000j;
  shunt_reactance 200.000000;
  shunt_resistance 500.000000;
}
object transformer_configuration {
  name "xcon_ct10";
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.000;
  secondary_voltage 120.000;
  power_rating 10.000;
  impedance 0.00600000+0.0163200j;
  impedance1 0.0120000+0.00816000j;
  impedance2 0.0120000+0.00816000j;
  shunt_reactance 200.000000;
  shunt_resistance 500.000000;
}
object capacitor {
  name "cap_capbank2a";
  parent "nd_r20185";
  phases AN;
  phases_connected AN;
  cap_nominal_voltage 7200.00;
  capacitor_A 300000.00;
  switchA CLOSED;
  control MANUAL; // VAR;
  VAr_set_low -225000.00;
  VAr_set_high 150000.00;
	remote_sense "line_cap_1a";
  pt_phase A;
	control_level BANK;
  dwell_time 100.00;
}
object capacitor {
  name "cap_capbank2b";
  parent "nd_r20185";
  phases BN;
  phases_connected BN;
  cap_nominal_voltage 7200.00;
  capacitor_B 300000.00;
  switchB CLOSED;
  control MANUAL; // VAR;
  VAr_set_low -225000.00;
  VAr_set_high 150000.00;
	remote_sense "line_cap_1b";
  pt_phase B;
	control_level BANK;
  dwell_time 101.00;
}
object capacitor {
  name "cap_capbank1a";
  parent "nd_r42247";
  phases AN;
  phases_connected AN;
  cap_nominal_voltage 7200.00;
  capacitor_A 300000.00;
  switchA CLOSED;
  control MANUAL; // VAR;
  VAr_set_low -225000.00;
  VAr_set_high 150000.00;
	remote_sense "line_cap_2a";
  pt_phase A;
	control_level BANK;
  dwell_time 100.00;
}
object capacitor {
  name "cap_capbank1b";
  parent "nd_r42247";
  phases BN;
  phases_connected BN;
  cap_nominal_voltage 7200.00;
  capacitor_B 300000.00;
  switchB CLOSED;
  control MANUAL; // VAR;
  VAr_set_low -225000.00;
  VAr_set_high 150000.00;
	remote_sense "line_cap_2b";
  pt_phase B;
	control_level BANK;
  dwell_time 101.00;
}
object capacitor {
  name "cap_capbank2c";
  parent "nd_r20185";
  phases CN;
  phases_connected CN;
  cap_nominal_voltage 7200.00;
  capacitor_C 300000.00;
  switchC CLOSED;
  control MANUAL; // VAR;
  VAr_set_low -225000.00;
  VAr_set_high 150000.00;
	remote_sense "line_cap_1c";
  pt_phase C;
	control_level BANK;
  dwell_time 102.00;
}
object capacitor {
  name "cap_capbank0a";
  parent "nd_r42246";
  phases AN;
  phases_connected AN;
  cap_nominal_voltage 7200.00;
  capacitor_A 400000.00;
  switchA CLOSED;
  control MANUAL; // VAR;
  VAr_set_low -300000.00;
  VAr_set_high 200000.00;
	remote_sense "line_cap_3a";
  pt_phase A;
	control_level BANK;
  dwell_time 100.00;
}
object capacitor {
  name "cap_capbank3";
  parent "nd_r18242";
  phases ABCN;
  phases_connected ABCN;
  cap_nominal_voltage 7200.20;
  capacitor_A 300000.00;
  switchA CLOSED;
  capacitor_B 300000.00;
  switchB CLOSED;
  capacitor_C 300000.00;
  switchC CLOSED;
}
object capacitor {
  name "cap_capbank0b";
  parent "nd_r42246";
  phases BN;
  phases_connected BN;
  cap_nominal_voltage 7200.00;
  capacitor_B 400000.00;
  switchB CLOSED;
  control MANUAL; // VAR;
  VAr_set_low -300000.00;
  VAr_set_high 200000.00;
	remote_sense "line_cap_3b";
  pt_phase B;
	control_level BANK;
  dwell_time 101.00;
}
object capacitor {
  name "cap_capbank1c";
  parent "nd_r42247";
  phases CN;
  phases_connected CN;
  cap_nominal_voltage 7200.00;
  capacitor_C 300000.00;
  switchC CLOSED;
  control MANUAL; // VAR;
  VAr_set_low -225000.00;
  VAr_set_high 150000.00;
	remote_sense "line_cap_2c";
  pt_phase C;
	control_level BANK;
  dwell_time 102.00;
}
object capacitor {
  name "cap_capbank0c";
  parent "nd_r42246";
  phases CN;
  phases_connected CN;
  cap_nominal_voltage 7200.00;
  capacitor_C 400000.00;
  switchC CLOSED;
  control MANUAL; // VAR;
  VAr_set_low -300000.00;
  VAr_set_high 200000.00;
	remote_sense "line_cap_3c";
  pt_phase C;
	control_level BANK;
  dwell_time 102.00;
}
object triplex_line {
  name "tpx_tpx355777b0";
  from "nd_x3085398b";
  to "nd_sx3085398b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5653456-1";
  from "nd_l3066812";
  to "nd_m1047755";
  phases A;
  length 51.9316;
  configuration "lcon_1ph-4_acsrxx4_acsr_A";
}
object triplex_line {
  name "tpx_tpx339008b0";
  from "nd_x3122835b";
  to "nd_sx3122835b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5739188-1";
  from "nd_l2726973";
  to "nd_m1047485";
  phases ABC;
  length 277.6861;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC";
}
object overhead_line {
  name "line_ln6291242-1";
  from "nd_m1209791";
  to "nd_m1209797";
  phases ABC;
  length 218.5071;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC";
}
object overhead_line {
  name "line_ln5833622-1";
  from "nd_m1069174";
  to "nd_l3216347";
  phases C;
  length 241.7209;
  configuration "lcon_1ph-xx4_acsr4_wpal_C";
}
object triplex_line {
  name "tpx_tpx338962c0";
  from "nd_x2748125c";
  to "nd_sx2748125c";
  phases CS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln6439600-1";
  from "nd_l3172805";
  to "nd_m1026658";
  phases A;
  length 350.0076;
  configuration "lcon_1ph-2_acsrxx2_acsr_A";
}
object triplex_line {
  name "tpx_tpx260577c0";
  from "nd_x2767341c";
  to "nd_sx2767341c";
  phases CS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5805761-1";
  from "nd_m1142843";
  to "nd_l3048965";
  phases ABC;
  length 168.4427;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr4_wpal_ABC";
}
object triplex_line {
  name "tpx_tpx293673a0";
  from "nd_x3122827a";
  to "nd_sx3122827a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx21398815a0";
  from "nd_sx3216351a";
  to "nd_x3216351a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx228446184a0";
  from "nd_sx3159645a";
  to "nd_x3159645a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5746705-1";
  from "nd_m1142843";
  to "nd_p829976";
  phases A;
  length 32.4353;
  configuration "lcon_1ph-4_acsrxx4_acsr_A";
}
object overhead_line {
  name "line_ln6109190-1";
  from "nd_l2879794";
  to "nd_m1142811";
  phases A;
  length 110.7500;
  configuration "lcon_1ph-4_acsrxx4_acsr_A";
}
object triplex_line {
  name "tpx_tpx302676a0";
  from "nd_x2710519a";
  to "nd_sx2710519a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln6048632-1";
  from "nd_l2936275";
  to "nd_l3179674";
  phases B;
  length 297.8782;
  configuration "lcon_1ph-x4_acsrx4_acsr_B";
}
object triplex_line {
  name "tpx_tpx21386771b0";
  from "nd_x2897807b";
  to "nd_sx2897807b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx260640c0";
  from "nd_x3179673c";
  to "nd_sx3179673c";
  phases CS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx226308716b0";
  from "nd_sx2690187b";
  to "nd_x2690187b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln6018241-1";
  from "nd_l2936211";
  to "nd_l2842329";
  phases C;
  length 265.2192;
  configuration "lcon_1ph-xx4_wpal4_wpal_C";
}
object overhead_line {
  name "line_ln5472346-1";
  from "nd_l3160100";
  to "nd_l3085390";
  phases B;
  length 219.3926;
  configuration "lcon_1ph-x2_acsrx2_acsr_B";
}
object overhead_line {
  name "line_ln5835124-1";
  from "nd_m1069731";
  to "nd_l2710504";
  phases B;
  length 182.6261;
  configuration "lcon_1ph-x4_acsrx4_acsr_B";
}
object overhead_line {
  name "line_ln6411382-1";
  from "nd_m1089144";
  to "nd_m1089143";
  phases A;
  length 84.3585;
  configuration "lcon_1ph-2_acsrxx2_acsr_A";
}
object overhead_line {
  name "line_ln5532739-1";
  from "nd_l3254207";
  to "nd_m1069390";
  phases A;
  length 232.5821;
  configuration "lcon_1ph-4_acsrxx4_acsr_A";
}
object triplex_line {
  name "tpx_tpx28121368a0";
  from "nd_sx2748143a";
  to "nd_x2748143a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5621826-1";
  from "nd_m1026942";
  to "nd_l3270814";
  phases A;
  length 100.0027;
  configuration "lcon_1ph-4_acsrxx4_acsr_A";
}
object triplex_line {
  name "tpx_tpx355600b0";
  from "nd_x2691938b";
  to "nd_sx2691938b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5744361-1";
  from "nd_l2860485";
  to "nd_l2860506";
  phases B;
  length 683.6444;
  configuration "lcon_1ph-x2_acsrx2_acsr_B";
}
object triplex_line {
  name "tpx_tpx2224387113a0";
  from "nd_sx3728042a";
  to "nd_x3728042a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx21386442c0";
  from "nd_x3179637c";
  to "nd_sx3179637c";
  phases CS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5987964-1";
  from "nd_m1108278";
  to "nd_l3179699";
  phases B;
  length 377.7602;
  configuration "lcon_1ph-x2_acsrx2_acsr_B";
}
object triplex_line {
  name "tpx_tpx28129923c0";
  from "nd_x3123509c";
  to "nd_sx3123509c";
  phases CS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5955074-3";
  from "nd_p827521";
  to "nd_n1139546";
  phases B;
  length 29.9900;
  configuration "lcon_1ph-x4_acsrx4_acsr_B";
}
object triplex_line {
  name "tpx_tpx337692b0";
  from "nd_x2879061b";
  to "nd_sx2879061b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5955074-2";
  from "nd_l2970842";
  to "nd_n1139546";
  phases B;
  length 280.7418;
  configuration "lcon_1ph-x4_acsrx4_acsr_B";
}
object triplex_line {
  name "tpx_tpx260520b0";
  from "nd_x3254915b";
  to "nd_sx3254915b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx351020c0";
  from "nd_x3045895c";
  to "nd_sx3045895c";
  phases CS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln6170199-2";
  from "nd_m1108375";
  to "nd_m3037449";
  phases C;
  length 60.2710;
  configuration "lcon_1ph-xx2_acsr2_acsr_C";
}
object overhead_line {
  name "line_ln6078773-1";
  from "nd_m1142801";
  to "nd_m1142798";
  phases B;
  length 260.6285;
  configuration "lcon_1ph-x2_acsrx2_acsr_B";
}
object overhead_line {
  name "line_ln5502544-1";
  from "nd_l2954355";
  to "nd_m1026665";
  phases A;
  length 78.1163;
  configuration "lcon_1ph-4_acsrxx4_acsr_A";
}
object overhead_line {
  name "line_ln6318740-3";
  from "nd_m1026895";
  to "nd_n1137998";
  phases C;
  length 78.1852;
  configuration "lcon_1ph-xx2_acsr2_acsr_C";
}
object triplex_line {
  name "tpx_tpx338899c0";
  from "nd_x3122814c";
  to "nd_sx3122814c";
  phases CS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln6318740-2";
  from "nd_n1137998";
  to "nd_p895409";
  phases C;
  length 39.6178;
  configuration "lcon_1ph-xx2_acsr2_acsr_C";
}
object overhead_line {
  name "line_ln6200527-1";
  from "nd_l2730163";
  to "nd_l2992624";
  phases ABC;
  length 277.3420;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC";
}
object overhead_line {
  name "line_ln5895789-2";
  from "nd_m1026702";
  to "nd_n1139552";
  phases ABC;
  length 287.6580;
  configuration "lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC";
}
object overhead_line {
  name "line_ln6350574-1";
  from "nd_m1108381";
  to "nd_l3254237";
  phases ABC;
  length 249.2006;
  configuration "lcon_3ph_h-4_acsr2_acsr2_acsr4_acsr_ABC";
}
object overhead_line {
  name "line_ln5895789-3";
  from "nd_r18243";
  to "nd_n1139552";
  phases ABC;
  length 101.5811;
  configuration "lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC";
}
object overhead_line {
  name "line_ln5686489-1";
  from "nd_196-35541";
  to "nd_m1108316";
  phases C;
  length 27.5077;
  configuration "lcon_1ph-xx4_acsr4_acsr_C";
}
object overhead_line {
  name "line_ln6327237-1";
  from "nd_m1026699";
  to "nd_m1026693";
  phases B;
  length 279.6765;
  configuration "lcon_1ph-x2_acsrx2_acsr_B";
}
object overhead_line {
  name "line_ln6327237-2";
  from "nd_m1026704";
  to "nd_m1026699";
  phases B;
  length 172.3718;
  configuration "lcon_1ph-x2_acsrx2_acsr_B";
}
object triplex_line {
  name "tpx_tpx138684a0";
  from "nd_x3085396a";
  to "nd_sx3085396a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5773033-1";
  from "nd_p901913";
  to "nd_m1047513";
  phases C;
  length 20.5216;
  configuration "lcon_1ph-xx4_acsr4_acsr_C";
}
object overhead_line {
  name "line_ln5504714-1";
  from "nd_m1026485";
  to "nd_p827542";
  phases B;
  length 24.1747;
  configuration "lcon_1ph-x2_acsrx2_acsr_B";
}
object triplex_line {
  name "tpx_tpx138342c0";
  from "nd_x2897775c";
  to "nd_sx2897775c";
  phases CS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5774449-1";
  from "nd_m1089204";
  to "nd_l3010557";
  phases A;
  length 144.1017;
  configuration "lcon_1ph-2_acsrxx2_acsr_A";
}
object triplex_line {
  name "tpx_tpx293660b0";
  from "nd_x2916610b";
  to "nd_sx2916610b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5773046-1";
  from "nd_m1069560";
  to "nd_m1069567";
  phases B;
  length 267.1578;
  configuration "lcon_1ph-x4_acsrx4_acsr_B";
}
object triplex_line {
  name "tpx_tpx28099529c0";
  from "nd_x3235268c";
  to "nd_sx3235268c";
  phases CS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5773046-2";
  from "nd_m1069551";
  to "nd_m1069560";
  phases B;
  length 399.6722;
  configuration "lcon_1ph-x4_acsrx4_acsr_B";
}
object overhead_line {
  name "line_ln6229831-1";
  from "nd_l2729430";
  to "nd_l2710542";
  phases B;
  length 116.0445;
  configuration "lcon_1ph-x4_acsrx4_acsr_B";
}
object triplex_line {
  name "tpx_tpx228445756c0";
  from "nd_x2972704c";
  to "nd_sx2972704c";
  phases CS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx302410a0";
  from "nd_x3104131a";
  to "nd_sx3104131a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5804798-3";
  from "nd_n1136030";
  to "nd_m1047766";
  phases B;
  length 101.0495;
  configuration "lcon_1ph-x4_acsrx4_acsr_B";
}
object overhead_line {
  name "line_ln5804798-2";
  from "nd_m1047763";
  to "nd_n1136030";
  phases B;
  length 57.4991;
  configuration "lcon_1ph-x4_acsrx4_acsr_B";
}
object overhead_line {
  name "line_ln5986931-2";
  from "nd_m3036165";
  to "nd_l3235252";
  phases B;
  length 214.2829;
  configuration "lcon_1ph-x2_acsrx2_acsr_B";
}
object overhead_line {
  name "line_ln6110366-1";
  from "nd_p827553";
  to "nd_m1047826";
  phases B;
  length 17.5676;
  configuration "lcon_1ph-x4_acsrx4_acsr_B";
}
object overhead_line {
  name "line_ln6108170-1";
  from "nd_m1047793";
  to "nd_m1047795";
  phases B;
  length 21.4717;
  configuration "lcon_1ph-x4_acsrx4_acsr_B";
}
object overhead_line {
  name "line_ln5623394-1";
  from "nd_l2729407";
  to "nd_m1047388";
  phases B;
  length 161.6184;
  configuration "lcon_1ph-x4_acsrx4_acsr_B";
}
object overhead_line {
  name "line_ln5472359-1";
  from "nd_l3216348";
  to "nd_m1047406";
  phases A;
  length 95.9189;
  configuration "lcon_1ph-4_wpalxx4_wpal_A";
}
object overhead_line {
  name "line_ln5623404-1";
  from "nd_l3263051";
  to "nd_m1069199";
  phases C;
  length 234.3576;
  configuration "lcon_1ph-xx2_acsr2_acsr_C";
}
object overhead_line {
  name "line_ln5644817-1";
  from "nd_m1008733";
  to "nd_l3225319";
  phases B;
  length 45.0148;
  configuration "lcon_1ph-x4_wpalx4_wpal_B";
}
object overhead_line {
  name "line_ln5651998-1";
  from "nd_l3048937";
  to "nd_l3176661";
  phases C;
  length 354.9270;
  configuration "lcon_1ph-xx2_acsr2_acsr_C";
}
object overhead_line {
  name "line_ln6199531-1";
  from "nd_l2841638";
  to "nd_l2860492";
  phases C;
  length 299.2813;
  configuration "lcon_1ph-xx2_acsr2_acsr_C";
}
object triplex_line {
  name "tpx_tpx21381118b0";
  from "nd_x2710530b";
  to "nd_sx2710530b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx223663c0";
  from "nd_x2936216c";
  to "nd_sx2936216c";
  phases CS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx355590b0";
  from "nd_x2860478b";
  to "nd_sx2860478b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5956464-1";
  from "nd_m1047672";
  to "nd_m1047669";
  phases ABC;
  length 11.1373;
  configuration "lcon_3ph_h-4_wpal4_wpal4_wpal4_wpal_ABC";
}
object overhead_line {
  name "line_ln6201850-1";
  from "nd_e183493";
  to "nd_m1125902";
  phases ABC;
  length 292.8500;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC";
}
object overhead_line {
  name "line_ln5593219-1";
  from "nd_m1089189";
  to "nd_l2841619";
  phases C;
  length 260.3539;
  configuration "lcon_1ph-xx4_wpal4_wpal_C";
}
object overhead_line {
  name "line_ln6352699-1";
  from "nd_m1026876";
  to "nd_p827514";
  phases ABC;
  length 19.9927;
  configuration "lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC";
}
object overhead_line {
  name "line_ln5604685-1";
  from "nd_m1089145";
  to "nd_m1089143";
  phases ABC;
  length 243.0056;
  configuration "lcon_3ph_h-2_acsr2_acsr2_acsr2_acsr_ABC";
}
object overhead_line {
  name "line_ln6044631-1";
  from "nd_e203026";
  to "nd_m1009650";
  phases ABC;
  length 890.6687;
  configuration "lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC";
}
object overhead_line {
  name "line_ln5604685-2";
  from "nd_m1089145";
  to "nd_l3047289";
  phases ABC;
  length 243.0030;
  configuration "lcon_3ph_h-2_acsr2_acsr2_acsr2_acsr_ABC";
}
object overhead_line {
  name "line_ln5502531-1";
  from "nd_m1089131";
  to "nd_l3104125";
  phases ABC;
  length 125.4843;
  configuration "lcon_3ph_h-4_acsr4_acsr4_acsr4_wpal_ABC";
}
object overhead_line {
  name "line_ln5651985-3";
  from "nd_n1136357";
  to "nd_l2897790";
  phases C;
  length 131.1822;
  configuration "lcon_1ph-xx2_acsr2_acsr_C";
}
object triplex_line {
  name "tpx_tpx337702b0";
  from "nd_x3029504b";
  to "nd_sx3029504b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5651985-2";
  from "nd_n1136357";
  to "nd_m1069548";
  phases C;
  length 61.2280;
  configuration "lcon_1ph-xx2_acsr2_acsr_C";
}
object overhead_line {
  name "line_ln5776833-1";
  from "nd_m1166370";
  to "nd_p830058";
  phases C;
  length 29.0947;
  configuration "lcon_1ph-xx4_wpal4_wpal_C";
}
object triplex_line {
  name "tpx_tpx356797c0";
  from "nd_x2955006c";
  to "nd_sx2955006c";
  phases CS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5895776-1";
  from "nd_l2804257";
  to "nd_l2860485";
  phases B;
  length 194.9660;
  configuration "lcon_1ph-x2_acsrx2_acsr_B";
}
object triplex_line {
  name "tpx_tpx337626c0";
  from "nd_sx3216343c";
  to "nd_x3216343c";
  phases CS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5835137-1";
  from "nd_l3029500";
  to "nd_m1026764";
  phases A;
  length 299.3632;
  configuration "lcon_1ph-2_acsrxx2_acsr_A";
}
object triplex_line {
  name "tpx_tpx228219458b0";
  from "nd_x3215549b";
  to "nd_sx3215549b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln6439986-2";
  from "nd_p901932";
  to "nd_n1136359";
  phases C;
  length 16.3311;
  configuration "lcon_1ph-xx4_acsr4_acsr_C";
}
object overhead_line {
  name "line_ln6439986-3";
  from "nd_l3008237";
  to "nd_n1136359";
  phases C;
  length 94.4884;
  configuration "lcon_1ph-xx4_acsr4_acsr_C";
}
object overhead_line {
  name "line_ln6991377-17";
  from "nd_m3949157";
  to "nd_l3728037";
  phases A;
  length 345.7821;
  configuration "lcon_1ph-2_acsrxx2_acsr_A";
}
object overhead_line {
  name "line_ln6991377-16";
  from "nd_m3949157";
  to "nd_l3727708";
  phases A;
  length 16.6518;
  configuration "lcon_1ph-2_acsrxx2_acsr_A";
}
object triplex_line {
  name "tpx_tpx260488a0";
  from "nd_x2842379a";
  to "nd_sx2842379a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5775367-1";
  from "nd_l2823545";
  to "nd_m1126025";
  phases A;
  length 182.4407;
  configuration "lcon_1ph-4_acsrxx2_acsr_A";
}
object overhead_line {
  name "line_ln6991377-18";
  from "nd_m3949154";
  to "nd_l3728037";
  phases A;
  length 340.1888;
  configuration "lcon_1ph-2_acsrxx2_acsr_A";
}
object overhead_line {
  name "line_ln6991377-13";
  from "nd_l3727707";
  to "nd_l3729298";
  phases A;
  length 195.4970;
  configuration "lcon_1ph-2_acsrxx2_acsr_A";
}
object overhead_line {
  name "line_ln6991377-15";
  from "nd_l3727708";
  to "nd_l3727707";
  phases A;
  length 180.7066;
  configuration "lcon_1ph-2_acsrxx2_acsr_A";
}
object overhead_line {
  name "line_ln6350530-1";
  from "nd_m1047819";
  to "nd_m1047821";
  phases B;
  length 222.4618;
  configuration "lcon_1ph-x4_acsrx4_wpal_B";
}
object triplex_line {
  name "tpx_tpx356807a0";
  from "nd_x2823545a";
  to "nd_sx2823545a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln6077797-1";
  from "nd_l2897791";
  to "nd_m1069627";
  phases B;
  length 454.5807;
  configuration "lcon_1ph-x4_acsrx4_acsr_B";
}
object overhead_line {
  name "line_ln5684836-1";
  from "nd_l2674027";
  to "nd_l2692633";
  phases ABC;
  length 222.7133;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC";
}
object overhead_line {
  name "line_ln6991377-11";
  from "nd_l3729297";
  to "nd_l3729298";
  phases A;
  length 205.3482;
  configuration "lcon_1ph-2_acsrxx2_acsr_A";
}
object overhead_line {
  name "line_ln8945010-1";
  from "nd_m1009655";
  to "nd_p827528";
  phases C;
  length 23.2487;
  configuration "lcon_1p_1/0_axnj_db_C";
}
object overhead_line {
  name "line_ln6291153-1";
  from "nd_m1126023";
  to "nd_m1126017";
  phases A;
  length 251.9229;
  configuration "lcon_1ph-2_acsrxx2_acsr_A";
}
object overhead_line {
  name "line_ln5865234-1";
  from "nd_m1047750";
  to "nd_m1047744";
  phases A;
  length 276.6123;
  configuration "lcon_1ph-2_acsrxx2_acsr_A";
}
object overhead_line {
  name "line_ln6320331-1";
  from "nd_l3085396";
  to "nd_l3122813";
  phases A;
  length 765.8251;
  configuration "lcon_1ph-4_acsrxx4_acsr_A";
}
object overhead_line {
  name "line_ln8979254-2";
  from "nd_221-311905";
  to "nd_l3215203";
  phases ABC;
  length 45.8727;
  configuration "lcon_3p_1/0_axnj_db_ABC";
}
object overhead_line {
  name "line_ln8979254-1";
  from "nd_p850080";
  to "nd_221-311905";
  phases ABC;
  length 16.6854;
  configuration "lcon_3p_1/0_axnj_db_ABC";
}
object triplex_line {
  name "tpx_tpx293522a0";
  from "nd_sx2785527a";
  to "nd_x2785527a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln6201698-2";
  from "nd_n1136668";
  to "nd_p827529";
  phases B;
  length 14.9008;
  configuration "lcon_1ph-x2_acsrx4_acsr_B";
}
object triplex_line {
  name "tpx_tpx338927a0";
  from "nd_x2972930a";
  to "nd_sx2972930a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln6201698-3";
  from "nd_l3029506";
  to "nd_n1136668";
  phases B;
  length 142.0412;
  configuration "lcon_1ph-x2_acsrx4_acsr_B";
}
object overhead_line {
  name "line_ln6350539-1";
  from "nd_l2954348";
  to "nd_l3235249";
  phases A;
  length 307.3074;
  configuration "lcon_1ph-4_acsrxx4_acsr_A";
}
object triplex_line {
  name "tpx_tpx226194826a0";
  from "nd_x3232902a";
  to "nd_sx3232902a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx392037b0";
  from "nd_x2673320b";
  to "nd_sx2673320b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln6170293-1";
  from "nd_m1125919";
  to "nd_l2992624";
  phases ABC;
  length 167.4939;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC";
}
object triplex_line {
  name "tpx_tpx2212168870c0";
  from "nd_x2897554c";
  to "nd_sx2897554c";
  phases CS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx355359b0";
  from "nd_x2766730b";
  to "nd_sx2766730b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx293655c0";
  from "nd_x2729414c";
  to "nd_sx2729414c";
  phases CS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx226191850a0";
  from "nd_x3270814a";
  to "nd_sx3270814a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx225918936c0";
  from "nd_sx2688693c";
  to "nd_x2688693c";
  phases CS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5593224-2";
  from "nd_m3036164";
  to "nd_l3085397";
  phases B;
  length 553.9034;
  configuration "lcon_1ph-x4_acsrx4_acsr_B";
}
object overhead_line {
  name "line_ln6019479-1";
  from "nd_p827536";
  to "nd_m1026851";
  phases A;
  length 22.0639;
  configuration "lcon_1ph-4_acsrxx2_acsr_A";
}
object overhead_line {
  name "line_ln5744330-1";
  from "nd_l3254204";
  to "nd_l2860482";
  phases A;
  length 2024.8919;
  configuration "lcon_1ph-4_acsrxx4_acsr_A";
}
object triplex_line {
  name "tpx_tpx302405a0";
  from "nd_x2860489a";
  to "nd_sx2860489a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5804785-1";
  from "nd_l2933120";
  to "nd_l3104117";
  phases C;
  length 821.8043;
  configuration "lcon_1ph-xx2_acsr2_acsr_C";
}
object overhead_line {
  name "line_ln6198052-1";
  from "nd_l3120504";
  to "nd_m1010011";
  phases A;
  length 269.0022;
  configuration "lcon_1ph-2_acsrxx2_acsr_A";
}
object overhead_line {
  name "line_ln6505945-1";
  from "nd_l2973156";
  to "nd_m3036167";
  phases B;
  length 10.2362;
  configuration "lcon_1ph-x4_acsrx4_acsr_B";
}
object overhead_line {
  name "line_ln6506307-4";
  from "nd_l3207907";
  to "nd_m3037441";
  phases ABC;
  length 7.9536;
  configuration "lcon_3ph_h-2_acsr2_acsr2_acsr2_acsr_ABC";
}
object triplex_line {
  name "tpx_tpx293655b0";
  from "nd_x2729414b";
  to "nd_sx2729414b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx138649a0";
  from "nd_x3048206a";
  to "nd_sx3048206a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx21400185a0";
  from "nd_x2935559a";
  to "nd_sx2935559a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln6167749-1";
  from "nd_m1009843";
  to "nd_l3251806";
  phases B;
  length 116.6697;
  configuration "lcon_1ph-x4_wpalx4_wpal_B";
}
object triplex_line {
  name "tpx_tpx321892c0";
  from "nd_sx3235267c";
  to "nd_x3235267c";
  phases CS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx391991a0";
  from "nd_sx3216346a";
  to "nd_x3216346a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5866308-1";
  from "nd_m1166373";
  to "nd_l2973833";
  phases ABC;
  length 135.8332;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC";
}
object overhead_line {
  name "line_ln6018330-1";
  from "nd_l3030200";
  to "nd_l2711225";
  phases C;
  length 324.5452;
  configuration "lcon_1ph-xx4_acsr4_acsr_C";
}
object triplex_line {
  name "tpx_tpx21386157a0";
  from "nd_x3067447a";
  to "nd_sx3067447a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5896824-1";
  from "nd_m1142835";
  to "nd_l3104853";
  phases C;
  length 122.5730;
  configuration "lcon_1ph-xx4_acsr4_acsr_C";
}
object overhead_line {
  name "line_ln5653491-1";
  from "nd_m1026898";
  to "nd_m1026883";
  phases C;
  length 202.1915;
  configuration "lcon_1ph-xx4_acsr4_acsr_C";
}
object overhead_line {
  name "line_ln5500984-1";
  from "nd_m1108506";
  to "nd_l3027122";
  phases A;
  length 23.6143;
  configuration "lcon_1ph-4_acsrxx4_acsr_A";
}
object overhead_line {
  name "line_ln81018875-1";
  from "nd_p873800";
  to "nd_m1069312";
  phases C;
  length 24.0668;
  configuration "lcon_1p_1/0_axnj_db_C";
}
object triplex_line {
  name "tpx_tpx338993b0";
  from "nd_x2804272b";
  to "nd_sx2804272b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5500984-3";
  from "nd_l3027122";
  to "nd_n1142105";
  phases A;
  length 37.9841;
  configuration "lcon_1ph-4_acsrxx4_acsr_A";
}
object overhead_line {
  name "line_ln5500984-4";
  from "nd_p901946";
  to "nd_n1142105";
  phases A;
  length 11.6133;
  configuration "lcon_1ph-4_acsrxx4_acsr_A";
}
object overhead_line {
  name "line_ln5644817-2";
  from "nd_l3048201";
  to "nd_l3225319";
  phases B;
  length 167.4501;
  configuration "lcon_1ph-x4_wpalx4_wpal_B";
}
object triplex_line {
  name "tpx_tpx321839a0";
  from "nd_x2710516a";
  to "nd_sx2710516a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5774454-1";
  from "nd_l2691942";
  to "nd_m1047388";
  phases B;
  length 704.6481;
  configuration "lcon_1ph-x4_acsrx4_acsr_B";
}
object triplex_line {
  name "tpx_tpx260622c0";
  from "nd_x3198347c";
  to "nd_sx3198347c";
  phases CS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln6108148-1";
  from "nd_l3029499";
  to "nd_m1047344";
  phases A;
  length 246.9745;
  configuration "lcon_1ph-4_acsrxx4_acsr_A";
}
object overhead_line {
  name "line_ln6380814-1";
  from "nd_l3197635";
  to "nd_m1047441";
  phases B;
  length 199.4209;
  configuration "lcon_1ph-x4_acsrx4_acsr_B";
}
object overhead_line {
  name "line_ln6660515-2";
  from "nd_l3448661";
  to "nd_m3327097";
  phases B;
  length 141.0013;
  configuration "lcon_1ph-x2_acsrx2_acsr_B";
}
object overhead_line {
  name "line_ln6412354-1";
  from "nd_m1166373";
  to "nd_m1166374";
  phases ABC;
  length 30.6679;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC";
}
object triplex_line {
  name "tpx_tpx227100753a0";
  from "nd_x3189190a";
  to "nd_sx3189190a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln6169255-1";
  from "nd_m1047335";
  to "nd_l2710519";
  phases A;
  length 279.9641;
  configuration "lcon_1ph-4_acsrxx4_acsr_A";
}
object overhead_line {
  name "line_ln5683821-1";
  from "nd_l2954350";
  to "nd_m1069217";
  phases C;
  length 289.9245;
  configuration "lcon_1ph-xx4_acsr4_acsr_C";
}
object triplex_line {
  name "tpx_tpx28120855a0";
  from "nd_x2673316a";
  to "nd_sx2673316a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln6900592-3";
  from "nd_m3772794";
  to "nd_l3649306";
  phases A;
  length 242.3284;
  configuration "lcon_1ph-2_acsrxx2_acsr_A";
}
object overhead_line {
  name "line_ln6258445-1";
  from "nd_p901932";
  to "nd_m1069556";
  phases C;
  length 21.1808;
  configuration "lcon_1ph-xx4_acsr4_acsr_C";
}
object overhead_line {
  name "line_ln5835142-1";
  from "nd_m1047420";
  to "nd_m1047423";
  phases A;
  length 165.5714;
  configuration "lcon_1ph-4_acsrxx4_acsr_A";
}
object triplex_line {
  name "tpx_tpx247184c0";
  from "nd_x2936279c";
  to "nd_sx2936279c";
  phases CS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5686080-1";
  from "nd_p827580";
  to "nd_d5686080-1_int";
  phases ABC;
  length 26.2795;
  configuration "lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC";
}
object triplex_line {
  name "tpx_tpx2224237546a0";
  from "nd_x3649300a";
  to "nd_sx3649300a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx391751b0";
  from "nd_x2860488b";
  to "nd_sx2860488b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5502557-1";
  from "nd_l3085410";
  to "nd_m1069555";
  phases B;
  length 158.7364;
  configuration "lcon_1ph-x2_acsrx2_acsr_B";
}
object overhead_line {
  name "line_ln6015794-1";
  from "nd_m1089205";
  to "nd_m1089200";
  phases A;
  length 201.2216;
  configuration "lcon_1ph-4_wpalxx4_wpal_A";
}
object overhead_line {
  name "line_ln6077779-1";
  from "nd_m1089132";
  to "nd_l3029503";
  phases C;
  length 154.2124;
  configuration "lcon_1ph-xx4_wpal4_wpal_C";
}
object overhead_line {
  name "line_ln5593237-1";
  from "nd_l3104131";
  to "nd_m1026366";
  phases A;
  length 307.2786;
  configuration "lcon_1ph-4_wpalxx4_acsr_A";
}
object overhead_line {
  name "line_ln5744343-3";
  from "nd_m1026335";
  to "nd_n1145955";
  phases A;
  length 44.7310;
  configuration "lcon_1ph-2_acsrxx2_acsr_A";
}
object overhead_line {
  name "line_ln5989328-1";
  from "nd_p829974";
  to "nd_l2805034";
  phases A;
  length 217.0764;
  configuration "lcon_1ph-4_acsrxx4_acsr_A";
}
object overhead_line {
  name "line_ln6380827-1";
  from "nd_m1026468";
  to "nd_l2766732";
  phases B;
  length 307.9317;
  configuration "lcon_1ph-x2_acsrx2_acsr_B";
}
object overhead_line {
  name "line_ln5954962-1";
  from "nd_m1047769";
  to "nd_l3197632";
  phases B;
  length 536.6376;
  configuration "lcon_1ph-x4_acsrx4_acsr_B";
}
object overhead_line {
  name "line_ln5744343-2";
  from "nd_m1026333";
  to "nd_n1145955";
  phases A;
  length 45.1801;
  configuration "lcon_1ph-2_acsrxx2_acsr_A";
}
object overhead_line {
  name "line_ln5804808-1";
  from "nd_l3010563";
  to "nd_m1009715";
  phases A;
  length 168.9360;
  configuration "lcon_1ph-2_acsrxx1/0_tpx_A";
}
object overhead_line {
  name "line_ln5625547-1";
  from "nd_p827521";
  to "nd_m1089119";
  phases B;
  length 22.3478;
  configuration "lcon_1ph-x4_acsrx4_acsr_B";
}
object overhead_line {
  name "line_ln5926295-1";
  from "nd_l3216343";
  to "nd_m1089165";
  phases C;
  length 502.0201;
  configuration "lcon_1ph-xx4_acsr4_acsr_C";
}
object overhead_line {
  name "line_ln5837356-1";
  from "nd_m1047325";
  to "nd_p827532";
  phases A;
  length 31.5977;
  configuration "lcon_1ph-2_acsrxx2_acsr_A";
}
object overhead_line {
  name "line_ln6229790-1";
  from "nd_m1089188";
  to "nd_m1089189";
  phases C;
  length 217.5841;
  configuration "lcon_1ph-xx4_wpal4_wpal_C";
}
object overhead_line {
  name "line_ln5654476-1";
  from "nd_l2861222";
  to "nd_l2917330";
  phases A;
  length 293.7519;
  configuration "lcon_1ph-4_acsrxx4_acsr_A";
}
object overhead_line {
  name "line_ln5653469-1";
  from "nd_l3178981";
  to "nd_l3066818";
  phases B;
  length 196.0990;
  configuration "lcon_1ph-x4_acsrx4_acsr_B";
}
object overhead_line {
  name "line_ln5803262-1";
  from "nd_p901913";
  to "nd_l3157708";
  phases C;
  length 75.8170;
  configuration "lcon_1ph-xx4_acsr4_acsr_C";
}
object overhead_line {
  name "line_ln5926305-1";
  from "nd_l2841630";
  to "nd_l2954352";
  phases C;
  length 93.0983;
  configuration "lcon_1ph-xx2_acsr2_acsr_C";
}
object overhead_line {
  name "line_ln5895804-1";
  from "nd_m1069513";
  to "nd_m1069516";
  phases ABC;
  length 288.9146;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC";
}
object triplex_line {
  name "tpx_tpx294810a0";
  from "nd_sx3010585a";
  to "nd_x3010585a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx2224237653a0";
  from "nd_x3649302a";
  to "nd_sx3649302a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln6229800-1";
  from "nd_m1026647";
  to "nd_m1026648";
  phases A;
  length 171.3352;
  configuration "lcon_1ph-4_acsrxx4_acsr_A";
}
object overhead_line {
  name "line_ln5562930-1";
  from "nd_m1069192";
  to "nd_l2991913";
  phases A;
  length 303.5370;
  configuration "lcon_1ph-4_acsrxx4_acsr_A";
}
object overhead_line {
  name "line_ln5803262-6";
  from "nd_m4113345";
  to "nd_l3197640";
  phases C;
  length 264.5618;
  configuration "lcon_1ph-xx4_acsr4_acsr_C";
}
object overhead_line {
  name "line_ln6047567-1";
  from "nd_l2954349";
  to "nd_m1047447";
  phases B;
  length 175.3796;
  configuration "lcon_1ph-x4_wpalx4_wpal_B";
}
object overhead_line {
  name "line_ln5803262-7";
  from "nd_n1137991";
  to "nd_l3157708";
  phases C;
  length 46.3646;
  configuration "lcon_1ph-xx4_acsr4_acsr_C";
}
object overhead_line {
  name "line_ln5898058-2";
  from "nd_n1136029";
  to "nd_m1047767";
  phases B;
  length 358.6271;
  configuration "lcon_1ph-x4_acsrx4_acsr_B";
}
object overhead_line {
  name "line_ln6259990-1";
  from "nd_l3010563";
  to "nd_l2841623";
  phases A;
  length 201.8710;
  configuration "lcon_1ph-2_acsrxx2_acsr_A";
}
object overhead_line {
  name "line_ln5803262-8";
  from "nd_n1137991";
  to "nd_m4113345";
  phases C;
  length 142.3802;
  configuration "lcon_1ph-xx4_acsr4_acsr_C";
}
object overhead_line {
  name "line_ln5898058-3";
  from "nd_p827509";
  to "nd_n1136029";
  phases B;
  length 21.7021;
  configuration "lcon_1ph-x4_acsrx4_acsr_B";
}
object triplex_line {
  name "tpx_tpx260457b0";
  from "nd_sx3086079b";
  to "nd_x3086079b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5542283-1";
  from "nd_m1209772";
  to "nd_e192258";
  phases ABC;
  length 571.9781;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC";
}
object triplex_line {
  name "tpx_tpx226308721a0";
  from "nd_x2990098a";
  to "nd_sx2990098a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx227917122a0";
  from "nd_x2915534a";
  to "nd_sx2915534a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx247171b0";
  from "nd_sx0247171b";
  to "nd_x0247171b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln6199509-1";
  from "nd_m1108270";
  to "nd_l2785516";
  phases B;
  length 404.8021;
  configuration "lcon_1ph-x4_acsrx4_wpal_B";
}
object overhead_line {
  name "line_ln5532757-1";
  from "nd_l3066819";
  to "nd_m1047344";
  phases A;
  length 184.8575;
  configuration "lcon_1ph-4_acsrxx4_acsr_A";
}
object overhead_line {
  name "line_ln6108135-1";
  from "nd_l3085399";
  to "nd_l2748133";
  phases C;
  length 279.9007;
  configuration "lcon_1ph-xx4_wpal4_acsr_C";
}
object overhead_line {
  name "line_ln5774467-1";
  from "nd_m1026309";
  to "nd_l2804260";
  phases B;
  length 716.4934;
  configuration "lcon_1ph-x4_acsrx4_acsr_B";
}
object triplex_line {
  name "tpx_tpx339043c0";
  from "nd_x2804277c";
  to "nd_sx2804277c";
  phases CS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln6049963-1";
  from "nd_m1125914";
  to "nd_p829963";
  phases B;
  length 14.3217;
  configuration "lcon_1ph-x4_acsrx4_acsr_B";
}
object overhead_line {
  name "line_ln6492183-1";
  from "nd_l3082993";
  to "nd_m3016088";
  phases A;
  length 200.0021;
  configuration "lcon_1ph-2_acsrxx2_acsr_A";
}
object triplex_line {
  name "tpx_tpx247105b0";
  from "nd_sx2691942b";
  to "nd_x2691942b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx28127681b0";
  from "nd_x2785522b";
  to "nd_sx2785522b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln6169242-1";
  from "nd_m1009840";
  to "nd_l2691938";
  phases B;
  length 145.1848;
  configuration "lcon_1ph-x4_acsrx4_acsr_B";
}
object overhead_line {
  name "line_ln8979343-3";
  from "nd_p850400";
  to "nd_m4113348";
  phases C;
  length 27.2259;
  configuration "lcon_1p_1/0_axnj_db_C";
}
object overhead_line {
  name "line_ln6413700-1";
  from "nd_m1125987";
  to "nd_m1125989";
  phases ABC;
  length 221.2629;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC";
}
object overhead_line {
  name "line_ln5532744-1";
  from "nd_m1069181";
  to "nd_l2804253";
  phases A;
  length 60.3135;
  configuration "lcon_1ph-2_acsrxx2_acsr_A";
}
object triplex_line {
  name "tpx_tpx337720a0";
  from "nd_x2841648a";
  to "nd_sx2841648a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx328367c0";
  from "nd_x3104830c";
  to "nd_sx3104830c";
  phases CS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx138373c0";
  from "nd_x3029503c";
  to "nd_sx3029503c";
  phases CS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln6320362-1";
  from "nd_m1027073";
  to "nd_l2879089";
  phases C;
  length 151.8469;
  configuration "lcon_1ph-xx2_acsr2_acsr_C";
}
object triplex_line {
  name "tpx_tpx226881700a0";
  from "nd_x3251854a";
  to "nd_sx3251854a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx21396796b0";
  from "nd_x3141397b";
  to "nd_sx3141397b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5894218-1";
  from "nd_m1069640";
  to "nd_m1069629";
  phases B;
  length 480.0029;
  configuration "lcon_1ph-x4_acsrx4_acsr_B";
}
object triplex_line {
  name "tpx_tpx355840b0";
  from "nd_x2822871b";
  to "nd_sx2822871b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx138769a0";
  from "nd_x2729411a";
  to "nd_sx2729411a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5956482-1";
  from "nd_m1069551";
  to "nd_m1069550";
  phases B;
  length 13.6103;
  configuration "lcon_1ph-x4_wpalx4_wpal_B";
}
object overhead_line {
  name "line_ln5500971-1";
  from "nd_m1108268";
  to "nd_m1108267";
  phases B;
  length 1395.5175;
  configuration "lcon_1ph-x4_acsrx4_acsr_B";
}
object overhead_line {
  name "line_ln6076243-1";
  from "nd_m1069564";
  to "nd_p901933";
  phases A;
  length 21.4538;
  configuration "lcon_1ph-4_acsrxx4_acsr_A";
}
object overhead_line {
  name "line_ln6140775-3";
  from "nd_m1026883";
  to "nd_l3342743";
  phases C;
  length 926.5898;
  configuration "lcon_1ph-xx4_acsr4_acsr_C";
}
object overhead_line {
  name "line_ln6140775-4";
  from "nd_p827511";
  to "nd_n1140527";
  phases C;
  length 38.9983;
  configuration "lcon_1ph-xx4_acsr4_acsr_C";
}
object overhead_line {
  name "line_ln5563901-2";
  from "nd_n1142104";
  to "nd_l3104830";
  phases ABC;
  length 244.3375;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC";
}
object overhead_line {
  name "line_ln6140775-5";
  from "nd_l3342743";
  to "nd_n1140527";
  phases C;
  length 462.6618;
  configuration "lcon_1ph-xx4_acsr4_acsr_C";
}
object overhead_line {
  name "line_ln5563901-3";
  from "nd_m1108500";
  to "nd_n1142104";
  phases ABC;
  length 149.2232;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC";
}
object overhead_line {
  name "line_ln6108134-1";
  from "nd_m1047406";
  to "nd_l2691947";
  phases A;
  length 215.2599;
  configuration "lcon_1ph-4_acsrxx4_wpal_A";
}
object triplex_line {
  name "tpx_tpx2224179616c0";
  from "nd_x3626914c";
  to "nd_sx3626914c";
  phases CS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln6047554-1";
  from "nd_m1008752";
  to "nd_l3085389";
  phases B;
  length 98.9449;
  configuration "lcon_1ph-x4_acsrx4_acsr_B";
}
object overhead_line {
  name "line_ln8979344-4";
  from "nd_n1139251";
  to "nd_m1069249";
  phases C;
  length 572.7144;
  configuration "lcon_1p_1/0_axnj_db_C";
}
object overhead_line {
  name "line_ln8979344-3";
  from "nd_221-311595";
  to "nd_n1139251";
  phases C;
  length 12.6736;
  configuration "lcon_1p_1/0_axnj_db_C";
}
object triplex_line {
  name "tpx_tpx260515a0";
  from "nd_x3160865a";
  to "nd_sx3160865a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln8979344-1";
  from "nd_p850400";
  to "nd_221-311595";
  phases C;
  length 22.9945;
  configuration "lcon_1p_1/0_axnj_db_C";
}
object triplex_line {
  name "tpx_tpx338900a0";
  from "nd_x2991908a";
  to "nd_sx2991908a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5958706-1";
  from "nd_l3216342";
  to "nd_m1069462";
  phases B;
  length 98.5291;
  configuration "lcon_1ph-x2_acsrx2_acsr_B";
}
object overhead_line {
  name "line_ln6017283-1";
  from "nd_m1008743";
  to "nd_m1008742";
  phases B;
  length 270.1045;
  configuration "lcon_1ph-x4_wpalx4_wpal_B";
}
object triplex_line {
  name "tpx_tpx356011a0";
  from "nd_x3216337a";
  to "nd_sx3216337a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5532743-1";
  from "nd_m1069155";
  to "nd_m1069154";
  phases ABC;
  length 329.8938;
  configuration "lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC";
}
object triplex_line {
  name "tpx_tpx355585b0";
  from "nd_x2766742b";
  to "nd_sx2766742b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx138679a0";
  from "nd_x2710520a";
  to "nd_sx2710520a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx302508c0";
  from "nd_x2897779c";
  to "nd_sx2897779c";
  phases CS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5744357-1";
  from "nd_m1069224";
  to "nd_m1069218";
  phases C;
  length 392.4901;
  configuration "lcon_1ph-xx4_acsr4_acsr_C";
}
object overhead_line {
  name "line_ln5965099-2";
  from "nd_m1069311";
  to "nd_l3159448";
  phases ABC;
  length 8.1646;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC";
}
object overhead_line {
  name "line_ln5965099-8";
  from "nd_n1138607";
  to "nd_m4113347";
  phases ABC;
  length 76.1859;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC";
}
object overhead_line {
  name "line_ln5965099-9";
  from "nd_n1138607";
  to "nd_l3159448";
  phases ABC;
  length 211.0061;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC";
}
object overhead_line {
  name "line_ln5863691-1";
  from "nd_m1026895";
  to "nd_l2820528";
  phases C;
  length 200.0023;
  configuration "lcon_1ph-xx2_acsr2_acsr_C";
}
object overhead_line {
  name "line_ln5863691-2";
  from "nd_l2820528";
  to "nd_l2745799";
  phases C;
  length 99.9990;
  configuration "lcon_1ph-xx2_acsr2_acsr_C";
}
object triplex_line {
  name "tpx_tpx138755b0";
  from "nd_x2785520b";
  to "nd_sx2785520b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5503480-1";
  from "nd_l2730106";
  to "nd_m1108484";
  phases ABC;
  length 340.7917;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC";
}
object triplex_line {
  name "tpx_tpx337688b0";
  from "nd_sx3029501b";
  to "nd_x3029501b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx337631c0";
  from "nd_x3029497c";
  to "nd_sx3029497c";
  phases CS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln6015793-1";
  from "nd_m1069640";
  to "nd_l3160113";
  phases B;
  length 308.8730;
  configuration "lcon_1ph-x2_acsrx2_acsr_B";
}
object overhead_line {
  name "line_ln6134417-2";
  from "nd_p895105";
  to "nd_n1142110";
  phases A;
  length 32.4339;
  configuration "lcon_1ph-2_acsrxx2_acsr_A";
}
object overhead_line {
  name "line_ln6134417-3";
  from "nd_n1142110";
  to "nd_l2673316";
  phases A;
  length 29.2657;
  configuration "lcon_1ph-2_acsrxx2_acsr_A";
}
object triplex_line {
  name "tpx_tpx225869139a0";
  from "nd_x3120503a";
  to "nd_sx3120503a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx391973c0";
  from "nd_sx2673319c";
  to "nd_x2673319c";
  phases CS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln6301772-3";
  from "nd_n1137961";
  to "nd_l3104133";
  phases A;
  length 404.0888;
  configuration "lcon_1ph-4_wpalxx4_acsr_A";
}
object overhead_line {
  name "line_ln6301772-2";
  from "nd_n1137961";
  to "nd_m1047314";
  phases A;
  length 63.3868;
  configuration "lcon_1ph-4_wpalxx4_acsr_A";
}
object triplex_line {
  name "tpx_tpx28120126c0";
  from "nd_x2814529c";
  to "nd_sx2814529c";
  phases CS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5866267-1";
  from "nd_m1209753";
  to "nd_m1209748";
  phases B;
  length 675.8918;
  configuration "lcon_1ph-x2_acsrx2_acsr_B";
}
object triplex_line {
  name "tpx_tpx338913b0";
  from "nd_x2804255b";
  to "nd_sx2804255b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln6292466-1";
  from "nd_m1047552";
  to "nd_p827529";
  phases B;
  length 28.7636;
  configuration "lcon_1ph-x2_acsrx2_acsr_B";
}
object triplex_line {
  name "tpx_tpx21386143c0";
  from "nd_sx3160862c";
  to "nd_x3160862c";
  phases CS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx260648a0";
  from "nd_x2898522a";
  to "nd_sx2898522a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx260581c0";
  from "nd_x3254870c";
  to "nd_sx3254870c";
  phases CS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx225533337a0";
  from "nd_sx2929261a";
  to "nd_x2929261a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln6290240-2";
  from "nd_n1136363";
  to "nd_r18245";
  phases ABC;
  length 184.1570;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC";
}
object overhead_line {
  name "line_ln6290240-3";
  from "nd_m1069564";
  to "nd_n1136363";
  phases ABC;
  length 117.8696;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC";
}
object overhead_line {
  name "line_ln6017296-1";
  from "nd_m1069202";
  to "nd_l2785524";
  phases C;
  length 69.2940;
  configuration "lcon_1ph-xx4_acsr4_acsr_C";
}
object triplex_line {
  name "tpx_tpx207290a0";
  from "nd_x2879773a";
  to "nd_sx2879773a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5527264-8";
  from "nd_n1144663";
  to "nd_l3231255";
  phases ABC;
  length 84.3952;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC";
}
object overhead_line {
  name "line_ln5527264-7";
  from "nd_m1089215";
  to "nd_n1144663";
  phases ABC;
  length 83.5498;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC";
}
object triplex_line {
  name "tpx_tpx323275b0";
  from "nd_x3197660b";
  to "nd_sx3197660b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5486729-1";
  from "nd_m1069311";
  to "nd_m1069310";
  phases ABC;
  length 1.8394;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC";
}
object triplex_line {
  name "tpx_tpx260528c0";
  from "nd_x3217052c";
  to "nd_sx3217052c";
  phases CS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln6228303-1";
  from "nd_m1069588";
  to "nd_l3082983";
  phases B;
  length 75.8301;
  configuration "lcon_1ph-x4_acsrx4_acsr_B";
}
object overhead_line {
  name "line_ln6349051-1";
  from "nd_m1047750";
  to "nd_l2708293";
  phases A;
  length 621.1883;
  configuration "lcon_1ph-4_acsrxx4_acsr_A";
}
object overhead_line {
  name "line_ln6228303-2";
  from "nd_l3082983";
  to "nd_e206614";
  phases B;
  length 76.2777;
  configuration "lcon_1ph-x4_acsrx4_acsr_B";
}
object triplex_line {
  name "tpx_tpx323418a0";
  from "nd_x2804254a";
  to "nd_sx2804254a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln6108121-1";
  from "nd_m1009838";
  to "nd_l2804245";
  phases B;
  length 133.9233;
  configuration "lcon_1ph-x4_acsrx4_acsr_B";
}
object overhead_line {
  name "line_ln6437384-1";
  from "nd_p895075";
  to "nd_m1108526";
  phases C;
  length 31.5603;
  configuration "lcon_1ph-xx2_acsr2_acsr_C";
}
object overhead_line {
  name "line_ln6879075-2";
  from "nd_l3632979";
  to "nd_m3729981";
  phases A;
  length 110.0016;
  configuration "lcon_1ph-2_acsrxx2_acsr_A";
}
object overhead_line {
  name "line_ln6259999-2";
  from "nd_m1026783";
  to "nd_n1140524";
  phases A;
  length 96.2029;
  configuration "lcon_1ph-2_acsrxx2_acsr_A";
}
object overhead_line {
  name "line_ln6259999-3";
  from "nd_l3197641";
  to "nd_n1140524";
  phases A;
  length 385.6849;
  configuration "lcon_1ph-2_acsrxx2_acsr_A";
}
object overhead_line {
  name "line_ln5804812-1";
  from "nd_l3066821";
  to "nd_m1009691";
  phases A;
  length 208.2746;
  configuration "lcon_1ph-2_acsrxx2_acsr_A";
}
object overhead_line {
  name "line_ln5895781-1";
  from "nd_m1026660";
  to "nd_l3160106";
  phases A;
  length 1114.9225;
  configuration "lcon_1ph-4_acsrxx4_acsr_A";
}
object triplex_line {
  name "tpx_tpx323244b0";
  from "nd_x2804248b";
  to "nd_sx2804248b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5803293-1";
  from "nd_l2764411";
  to "nd_m1142880";
  phases C;
  length 400.7514;
  configuration "lcon_1ph-xx4_acsr4_acsr_C";
}
object overhead_line {
  name "line_ln5653492-1";
  from "nd_l3178997";
  to "nd_m1026357";
  phases C;
  length 191.9507;
  configuration "lcon_1ph-xx4_acsr4_acsr_C";
}
object overhead_line {
  name "line_ln5803293-2";
  from "nd_l2764411";
  to "nd_l2767343";
  phases C;
  length 180.1989;
  configuration "lcon_1ph-xx4_acsr4_acsr_C";
}
object overhead_line {
  name "line_ln6047598-1";
  from "nd_l2879087";
  to "nd_m1026823";
  phases A;
  length 214.1278;
  configuration "lcon_1ph-2_acsrxx2_acsr_A";
}
object triplex_line {
  name "tpx_tpx251867c0";
  from "nd_x2861157c";
  to "nd_sx2861157c";
  phases CS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln6170302-1";
  from "nd_m1108311";
  to "nd_l2879773";
  phases ABC;
  length 291.4310;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC";
}
object overhead_line {
  name "line_ln5472351-1";
  from "nd_l2973151";
  to "nd_m1069187";
  phases A;
  length 251.8523;
  configuration "lcon_1ph-4_acsrxx4_acsr_A";
}
object overhead_line {
  name "line_ln6409799-1";
  from "nd_m1010014";
  to "nd_m1010015";
  phases A;
  length 267.0033;
  configuration "lcon_1ph-2_acsrxx2_acsr_A";
}
object overhead_line {
  name "line_ln5532787-1";
  from "nd_m1047471";
  to "nd_l2973180";
  phases B;
  length 249.8761;
  configuration "lcon_1ph-x2_acsrx2_acsr_B";
}
object overhead_line {
  name "line_ln6352834-1";
  from "nd_l3160871";
  to "nd_p829975";
  phases C;
  length 40.8593;
  configuration "lcon_1ph-xx4_acsr4_acsr_C";
}
object triplex_line {
  name "tpx_tpx260502b0";
  from "nd_x2748839b";
  to "nd_sx2748839b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln6229827-1";
  from "nd_m1027066";
  to "nd_l2841645";
  phases C;
  length 40.2007;
  configuration "lcon_1ph-xx2_acsr1/0_tpx_C";
}
object overhead_line {
  name "line_ln81353936-2";
  from "nd_m3763623";
  to "nd_l3645811";
  phases C;
  length 469.3374;
  configuration "lcon_1p_1/0_axnj_db_C";
}
object overhead_line {
  name "line_ln6171683-1";
  from "nd_m1125919";
  to "nd_p829961";
  phases A;
  length 34.2760;
  configuration "lcon_1ph-2_acsrxx4_wpal_A";
}
object overhead_line {
  name "line_ln81353936-3";
  from "nd_l3645811";
  to "nd_193-103041";
  phases C;
  length 18.7428;
  configuration "lcon_1p_1/0_axnj_db_C";
}
object overhead_line {
  name "line_ln5502526-3";
  from "nd_l3122814";
  to "nd_n1137989";
  phases C;
  length 118.0507;
  configuration "lcon_1ph-xx4_acsr4_acsr_C";
}
object overhead_line {
  name "line_ln5502526-2";
  from "nd_m1047737";
  to "nd_n1137989";
  phases C;
  length 38.6342;
  configuration "lcon_1ph-xx4_acsr4_acsr_C";
}
object overhead_line {
  name "line_ln6260930-1";
  from "nd_m1125974";
  to "nd_m1125979";
  phases C;
  length 131.4431;
  configuration "lcon_1ph-xx2_acsr2_acsr_C";
}
object overhead_line {
  name "line_ln5986927-1";
  from "nd_l2916599";
  to "nd_m1026925";
  phases A;
  length 51.1051;
  configuration "lcon_1ph-4_acsrxx4_acsr_A";
}
object overhead_line {
  name "line_ln6076346-1";
  from "nd_l3027157";
  to "nd_l2973155";
  phases ABC;
  length 362.4202;
  configuration "lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC";
}
object triplex_line {
  name "tpx_tpx21380325b0";
  from "nd_x2674027b";
  to "nd_sx2674027b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx227921416a0";
  from "nd_sx3065696a";
  to "nd_x3065696a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln6169256-1";
  from "nd_m1047338";
  to "nd_l2691953";
  phases A;
  length 495.8454;
  configuration "lcon_1ph-2_acsrxx2_acsr_A";
}
object triplex_line {
  name "tpx_tpx21393454b0";
  from "nd_x3179699b";
  to "nd_sx3179699b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx138413c0";
  from "nd_x3216347c";
  to "nd_sx3216347c";
  phases CS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx275002c0";
  from "nd_x3066806c";
  to "nd_sx3066806c";
  phases CS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx355598b0";
  from "nd_x2804245b";
  to "nd_sx2804245b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx293668a0";
  from "nd_x3085403a";
  to "nd_sx3085403a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5835141-1";
  from "nd_m1089113";
  to "nd_l2691946";
  phases B;
  length 249.3927;
  configuration "lcon_1ph-x2_acsrx2_acsr_B";
}
object overhead_line {
  name "line_ln5501004-1";
  from "nd_m1009784";
  to "nd_m1009770";
  phases ABC;
  length 199.5037;
  configuration "lcon_3ph_h-4_wpal4_wpal4_wpal4_acsr_ABC";
}
object triplex_line {
  name "tpx_tpx21475841a0";
  from "nd_x2992657a";
  to "nd_sx2992657a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx226101460a0";
  from "nd_x2857591a";
  to "nd_sx2857591a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5502539-1";
  from "nd_l2973161";
  to "nd_l3197641";
  phases A;
  length 427.7634;
  configuration "lcon_1ph-2_acsrxx2_acsr_A";
}
object overhead_line {
  name "line_ln5562961-1";
  from "nd_l3104155";
  to "nd_m1069456";
  phases C;
  length 209.1179;
  configuration "lcon_1ph-xx4_acsr4_acsr_C";
}
object overhead_line {
  name "line_ln5775438-1";
  from "nd_m1125997";
  to "nd_m1125994";
  phases ABC;
  length 349.3140;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC";
}
object overhead_line {
  name "line_ln6380809-2";
  from "nd_n1136998";
  to "nd_l2973153";
  phases ABC;
  length 34.5431;
  configuration "lcon_3ph_h-4_wpal4_wpal4_wpal4_wpal_ABC";
}
object overhead_line {
  name "line_ln6440071-1";
  from "nd_m1069629";
  to "nd_l2727008";
  phases B;
  length 614.1407;
  configuration "lcon_1ph-x4_acsrx4_acsr_B";
}
object overhead_line {
  name "line_ln6170292-1";
  from "nd_m1125905";
  to "nd_l2917310";
  phases B;
  length 431.2295;
  configuration "lcon_1ph-x4_acsrx4_wpal_B";
}
object overhead_line {
  name "line_ln6380809-3";
  from "nd_m1047669";
  to "nd_n1136998";
  phases ABC;
  length 219.2562;
  configuration "lcon_3ph_h-4_wpal4_wpal4_wpal4_wpal_ABC";
}
object triplex_line {
  name "tpx_tpx392038b0";
  from "nd_sx2841634b";
  to "nd_x2841634b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx293655a0";
  from "nd_x2729414a";
  to "nd_sx2729414a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln6228316-5";
  from "nd_m4122657";
  to "nd_l2745811";
  phases C;
  length 178.5957;
  configuration "lcon_1ph-xx2_acsr2_acsr_C";
}
object triplex_line {
  name "tpx_tpx247185b0";
  from "nd_x3179678b";
  to "nd_sx3179678b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx302735a0";
  from "nd_x2991923a";
  to "nd_sx2991923a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln6167753-1";
  from "nd_m1009771";
  to "nd_l2914323";
  phases B;
  length 244.9447;
  configuration "lcon_1ph-x4_acsrx4_acsr_B";
}
object triplex_line {
  name "tpx_tpx355942a0";
  from "nd_x2973165a";
  to "nd_sx2973165a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5865248-1";
  from "nd_m1047345";
  to "nd_m1047346";
  phases ABC;
  length 141.5569;
  configuration "lcon_3ph_h-4_wpal4_wpal4_wpal4_acsr_ABC";
}
object overhead_line {
  name "line_ln5623389-1";
  from "nd_l3141390";
  to "nd_m1008753";
  phases B;
  length 283.0743;
  configuration "lcon_1ph-x4_wpalx4_wpal_B";
}
object triplex_line {
  name "tpx_tpx339012b0";
  from "nd_x2973171b";
  to "nd_sx2973171b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln6106658-1";
  from "nd_l3083019";
  to "nd_m1027080";
  phases A;
  length 94.2342;
  configuration "lcon_1ph-4_acsrxx4_acsr_A";
}
object overhead_line {
  name "line_ln6200532-1";
  from "nd_m1142818";
  to "nd_l2955074";
  phases ABC;
  length 305.6238;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC";
}
object triplex_line {
  name "tpx_tpx302811c0";
  from "nd_x3160105c";
  to "nd_sx3160105c";
  phases CS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx441331c0";
  from "nd_x3235254c";
  to "nd_sx3235254c";
  phases CS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx337675a0";
  from "nd_sx2785514a";
  to "nd_x2785514a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln6108165-1";
  from "nd_m1069597";
  to "nd_l3197653";
  phases B;
  length 333.5841;
  configuration "lcon_1ph-x2_acsrx2_acsr_B";
}
object triplex_line {
  name "tpx_tpx338957c0";
  from "nd_x2785517c";
  to "nd_sx2785517c";
  phases CS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln6199527-1";
  from "nd_l2860490";
  to "nd_l3254218";
  phases ABC;
  length 233.8117;
  configuration "lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC";
}
object overhead_line {
  name "line_ln5956459-1";
  from "nd_m1089162";
  to "nd_m1089158";
  phases C;
  length 590.3313;
  configuration "lcon_1ph-xx4_acsr4_acsr_C";
}
object overhead_line {
  name "line_ln5744326-1";
  from "nd_m1009832";
  to "nd_m1009838";
  phases B;
  length 312.9325;
  configuration "lcon_1ph-x4_acsrx4_acsr_B";
}
object triplex_line {
  name "tpx_tpx260474a0";
  from "nd_x2917330a";
  to "nd_sx2917330a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln6290205-1";
  from "nd_l3010560";
  to "nd_m1047484";
  phases ABC;
  length 193.8668;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC";
}
object triplex_line {
  name "tpx_tpx338988a0";
  from "nd_sx3254231a";
  to "nd_x3254231a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5965099-11";
  from "nd_n1144668";
  to "nd_m4113347";
  phases ABC;
  length 97.1491;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC";
}
object overhead_line {
  name "line_ln5965099-10";
  from "nd_n1144668";
  to "nd_m1069350";
  phases ABC;
  length 87.7578;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC";
}
object triplex_line {
  name "tpx_tpx337716a0";
  from "nd_x2841627a";
  to "nd_sx2841627a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx321888c0";
  from "nd_x3235241c";
  to "nd_sx3235241c";
  phases CS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5620694-1";
  from "nd_l3157167";
  to "nd_m1089204";
  phases A;
  length 176.4273;
  configuration "lcon_1ph-4_acsrxx4_acsr_A";
}
object overhead_line {
  name "line_ln6506311-4";
  from "nd_m3037449";
  to "nd_l2767340";
  phases ABC;
  length 6.3566;
  configuration "lcon_3ph_h-4_wpal4_wpal4_wpal4_wpal_ABC";
}
object triplex_line {
  name "tpx_tpx21389962c0";
  from "nd_sx2804249c";
  to "nd_x2804249c";
  phases CS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5683817-1";
  from "nd_m1047766";
  to "nd_l3216344";
  phases B;
  length 180.8875;
  configuration "lcon_1ph-x4_acsrx4_acsr_B";
}
object triplex_line {
  name "tpx_tpx2224490448c0";
  from "nd_x3778577c";
  to "nd_sx3778577c";
  phases CS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln6199514-1";
  from "nd_m1069192";
  to "nd_l2991907";
  phases A;
  length 187.6262;
  configuration "lcon_1ph-4_acsrxx4_acsr_A";
}
object overhead_line {
  name "line_ln5837516-1";
  from "nd_m1125904";
  to "nd_p829986";
  phases A;
  length 70.4109;
  configuration "lcon_1ph-2_acsrxx2_acsr_A";
}
object triplex_line {
  name "tpx_tpx391986a0";
  from "nd_x2766723a";
  to "nd_sx2766723a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx391746b0";
  from "nd_x3085388b";
  to "nd_sx3085388b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln6230698-1";
  from "nd_m1166394";
  to "nd_m1166398";
  phases C;
  length 216.4745;
  configuration "lcon_1ph-xx4_acsr4_acsr_C";
}
object triplex_line {
  name "tpx_tpx338931c0";
  from "nd_sx2785521c";
  to "nd_x2785521c";
  phases CS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5501096-1";
  from "nd_l2897771";
  to "nd_l2970845";
  phases B;
  length 288.1818;
  configuration "lcon_1ph-x2_acsrx2_acsr_B";
}
object overhead_line {
  name "line_ln5594239-1";
  from "nd_l3030199";
  to "nd_l2955074";
  phases ABC;
  length 292.5235;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC";
}
object overhead_line {
  name "line_ln6350531-1";
  from "nd_m1047824";
  to "nd_m1047834";
  phases B;
  length 1364.0281;
  configuration "lcon_1ph-x4_acsrx4_acsr_B";
}
object triplex_line {
  name "tpx_tpx21015829a0";
  from "nd_sx2822861a";
  to "nd_x2822861a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln6077796-1";
  from "nd_l2804270";
  to "nd_m1069588";
  phases B;
  length 37.5543;
  configuration "lcon_1ph-x4_acsrx4_acsr_B";
}
object overhead_line {
  name "line_ln6320339-1";
  from "nd_l3216348";
  to "nd_l2841627";
  phases A;
  length 617.8543;
  configuration "lcon_1ph-4_wpalxx4_wpal_A";
}
object triplex_line {
  name "tpx_tpx2212168866c0";
  from "nd_x2729206c";
  to "nd_sx2729206c";
  phases CS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5830952-1";
  from "nd_m1108532";
  to "nd_p895082";
  phases B;
  length 35.7993;
  configuration "lcon_1ph-x2_acsrx1/0_3w_cs_B";
}
object overhead_line {
  name "line_ln6138615-1";
  from "nd_l2729413";
  to "nd_m1026877";
  phases A;
  length 402.1907;
  configuration "lcon_1ph-2_acsrxx2_acsr_A";
}
object overhead_line {
  name "line_ln6171502-1";
  from "nd_p827506";
  to "nd_m1069469";
  phases A;
  length 23.1309;
  configuration "lcon_1ph-4_acsrxx4_acsr_A";
}
object overhead_line {
  name "line_ln5829831-1";
  from "nd_m1047485";
  to "nd_l3122821";
  phases ABC;
  length 645.7139;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC";
}
object triplex_line {
  name "tpx_tpx338944c0";
  from "nd_x3197640c";
  to "nd_sx3197640c";
  phases CS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln6364659-1";
  from "nd_l2728247";
  to "nd_m1108395";
  phases ABC;
  length 282.4844;
  configuration "lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC";
}
object overhead_line {
  name "line_ln5776673-1";
  from "nd_p827575";
  to "nd_m1069437";
  phases C;
  length 16.6826;
  configuration "lcon_1ph-xx2_acsr2_acsr_C";
}
object overhead_line {
  name "line_ln6049825-1";
  from "nd_m1047309";
  to "nd_d6049825-1_int";
  phases ABC;
  length 14.9975;
  configuration "lcon_3ph_h-4_acsr4_acsr4_acsr4_wpal_ABC";
}
object overhead_line {
  name "line_ln6380799-1";
  from "nd_m1026468";
  to "nd_m1026463";
  phases B;
  length 134.3393;
  configuration "lcon_1ph-x2_acsrx2_acsr_B";
}
object triplex_line {
  name "tpx_tpx355937a0";
  from "nd_x2841639a";
  to "nd_sx2841639a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln6077783-1";
  from "nd_l2954354";
  to "nd_m1047335";
  phases A;
  length 194.8681;
  configuration "lcon_1ph-4_acsrxx4_wpal_A";
}
object overhead_line {
  name "line_ln6103754-1";
  from "nd_l3179637";
  to "nd_m1166400";
  phases C;
  length 241.9082;
  configuration "lcon_1ph-xx2_acsr2_acsr_C";
}
object overhead_line {
  name "line_ln5867449-1";
  from "nd_p827563";
  to "nd_m1069376";
  phases B;
  length 31.5853;
  configuration "lcon_1ph-x4_acsrx4_acsr_B";
}
object overhead_line {
  name "line_ln5986962-1";
  from "nd_l3104122";
  to "nd_l2804283";
  phases A;
  length 289.7434;
  configuration "lcon_1ph-4_acsrxx4_acsr_A";
}
object overhead_line {
  name "line_ln6047585-1";
  from "nd_l2914324";
  to "nd_m1026805";
  phases A;
  length 351.8457;
  configuration "lcon_1ph-4_acsrxx2_acsr_A";
}
object overhead_line {
  name "line_ln6383061-1";
  from "nd_l2710542";
  to "nd_p827573";
  phases B;
  length 69.0908;
  configuration "lcon_1ph-x4_acsrx4_acsr_B";
}
object overhead_line {
  name "line_ln7061777-3";
  from "nd_n1138606";
  to "nd_m4113347";
  phases C;
  length 49.3005;
  configuration "lcon_1ph-xx2_acsr2_acsr_C";
}
object overhead_line {
  name "line_ln5744339-1";
  from "nd_l2991919";
  to "nd_m1026361";
  phases A;
  length 279.8318;
  configuration "lcon_1ph-4_wpalxx4_acsr_A";
}
object overhead_line {
  name "line_ln6320326-1";
  from "nd_l3197626";
  to "nd_m1089162";
  phases C;
  length 354.6122;
  configuration "lcon_1ph-xx4_acsr4_acsr_C";
}
object overhead_line {
  name "line_ln5752776-3";
  from "nd_n1136671";
  to "nd_m1047593";
  phases ABC;
  length 140.1671;
  configuration "lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC";
}
object overhead_line {
  name "line_ln5752776-2";
  from "nd_n1136671";
  to "nd_p828362";
  phases ABC;
  length 20.4461;
  configuration "lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC";
}
object overhead_line {
  name "line_ln6350544-3";
  from "nd_l3103822";
  to "nd_n1136669";
  phases ABC;
  length 198.7289;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC";
}
object overhead_line {
  name "line_ln6350544-2";
  from "nd_n1136669";
  to "nd_m1047552";
  phases ABC;
  length 94.0284;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC";
}
object overhead_line {
  name "line_ln5714054-1";
  from "nd_l2897779";
  to "nd_l2804261";
  phases C;
  length 316.7927;
  configuration "lcon_1ph-xx4_acsr4_acsr_C";
}
object overhead_line {
  name "line_ln6079949-2";
  from "nd_p827507";
  to "nd_n1137956";
  phases C;
  length 36.8438;
  configuration "lcon_1ph-xx2_acsr2_acsr_C";
}
object overhead_line {
  name "line_ln7061777-4";
  from "nd_n1138606";
  to "nd_m1069335";
  phases C;
  length 105.8323;
  configuration "lcon_1ph-xx2_acsr2_acsr_C";
}
object overhead_line {
  name "line_ln6079949-3";
  from "nd_n1137956";
  to "nd_l3141396";
  phases C;
  length 166.6545;
  configuration "lcon_1ph-xx2_acsr2_acsr_C";
}
object overhead_line {
  name "line_ln6352701-1";
  from "nd_m1069457";
  to "nd_e182745";
  phases A;
  length 35.9005;
  configuration "lcon_1ph-4_acsrxx4_acsr_A";
}
object overhead_line {
  name "line_ln5562926-1";
  from "nd_l2954348";
  to "nd_l2841615";
  phases A;
  length 255.8185;
  configuration "lcon_1ph-4_acsrxx4_acsr_A";
}
object triplex_line {
  name "tpx_tpx21390038c0";
  from "nd_x3030205c";
  to "nd_sx3030205c";
  phases CS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln6411364-1";
  from "nd_m1069364";
  to "nd_m1069365";
  phases C;
  length 151.5900;
  configuration "lcon_1ph-xx2_acsr2_acsr_C";
}
object overhead_line {
  name "line_ln5472364-1";
  from "nd_m1047434";
  to "nd_m1047435";
  phases A;
  length 275.1617;
  configuration "lcon_1ph-2_acsrxx2_acsr_A";
}
object overhead_line {
  name "line_ln5623417-1";
  from "nd_l2710514";
  to "nd_m1047787";
  phases B;
  length 504.4690;
  configuration "lcon_1ph-x4_acsrx4_wpal_B";
}
object overhead_line {
  name "line_ln81048230-1";
  from "nd_l2916625";
  to "nd_l3139598";
  phases B;
  length 457.0066;
  configuration "lcon_1p_1/0_axnj_db_B";
}
object overhead_line {
  name "line_ln6290218-1";
  from "nd_m1026366";
  to "nd_l2860489";
  phases A;
  length 196.5599;
  configuration "lcon_1ph-4_acsrxx4_acsr_A";
}
object overhead_line {
  name "line_ln5742898-1";
  from "nd_l3027157";
  to "nd_m1047737";
  phases ABC;
  length 531.9264;
  configuration "lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC";
}
object overhead_line {
  name "line_ln6288693-1";
  from "nd_m1047702";
  to "nd_p859135";
  phases A;
  length 22.2731;
  configuration "lcon_1ph-2_acsrxx2_acsr_A";
}
object overhead_line {
  name "line_ln5683804-1";
  from "nd_m1089093";
  to "nd_m1089096";
  phases C;
  length 286.9126;
  configuration "lcon_1ph-xx4_acsr4_acsr_C";
}
object triplex_line {
  name "tpx_tpx28120126a0";
  from "nd_x2814529a";
  to "nd_sx2814529a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx226192185a0";
  from "nd_x3195310a";
  to "nd_sx3195310a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx260461b0";
  from "nd_sx2861223b";
  to "nd_x2861223b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx226308729b0";
  from "nd_x3102286b";
  to "nd_sx3102286b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5865270-1";
  from "nd_l2691973";
  to "nd_m1026890";
  phases A;
  length 111.7060;
  configuration "lcon_1ph-4_acsrxx4_acsr_A";
}
object overhead_line {
  name "line_ln6411377-1";
  from "nd_m1047420";
  to "nd_l2820556";
  phases A;
  length 438.4929;
  configuration "lcon_1ph-4_acsrxx4_acsr_A";
}
object overhead_line {
  name "line_ln6048525-1";
  from "nd_l3048890";
  to "nd_m1166402";
  phases C;
  length 203.4283;
  configuration "lcon_1ph-xx2_acsr2_acsr_C";
}
object overhead_line {
  name "line_ln6229809-1";
  from "nd_m1026744";
  to "nd_m1026760";
  phases ABC;
  length 377.7446;
  configuration "lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC";
}
object overhead_line {
  name "line_ln6505950-1";
  from "nd_m3036170";
  to "nd_m1026670";
  phases ABC;
  length 53.3640;
  configuration "lcon_3ph_h-4_wpal4_wpal4_wpal4_acsr_ABC";
}
object triplex_line {
  name "tpx_tpx225498968b0";
  from "nd_x2684420b";
  to "nd_sx2684420b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx337693b0";
  from "nd_x3066813b";
  to "nd_sx3066813b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5654480-1";
  from "nd_m1186064";
  to "nd_m1186063";
  phases ABC;
  length 16.8848;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC";
}
object triplex_line {
  name "tpx_tpx355376b0";
  from "nd_x2914323b";
  to "nd_sx2914323b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln6199558-1";
  from "nd_m1108361";
  to "nd_m1089155";
  phases C;
  length 417.5641;
  configuration "lcon_1ph-xx4_acsr4_wpal_C";
}
object overhead_line {
  name "line_ln5653461-1";
  from "nd_m1026848";
  to "nd_m1026847";
  phases A;
  length 222.8694;
  configuration "lcon_1ph-2_acsrxx2_acsr_A";
}
object triplex_line {
  name "tpx_tpx138564a0";
  from "nd_x2804283a";
  to "nd_sx2804283a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx28120126b0";
  from "nd_x2814529b";
  to "nd_sx2814529b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5712578-1";
  from "nd_l3008279";
  to "nd_l2785537";
  phases A;
  length 304.0500;
  configuration "lcon_1ph-4_acsrxx4_acsr_A";
}
object overhead_line {
  name "line_ln6349077-1";
  from "nd_l3195365";
  to "nd_p901912";
  phases B;
  length 122.7847;
  configuration "lcon_1ph-x2_acsrx2_acsr_B";
}
object overhead_line {
  name "line_ln5927298-1";
  from "nd_l3142049";
  to "nd_m1108490";
  phases ABC;
  length 144.7308;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC";
}
object overhead_line {
  name "line_ln6137015-1";
  from "nd_m1108501";
  to "nd_m1108499";
  phases A;
  length 188.2197;
  configuration "lcon_1ph-4_acsrxx4_acsr_A";
}
object overhead_line {
  name "line_ln6207101-1";
  from "nd_m1047403";
  to "nd_m1047404";
  phases A;
  length 225.0052;
  configuration "lcon_1ph-2_acsrxx2_acsr_A";
}
object overhead_line {
  name "line_ln5682337-1";
  from "nd_p901912";
  to "nd_m1047497";
  phases B;
  length 26.1314;
  configuration "lcon_1ph-x2_acsrx2_acsr_B";
}
object overhead_line {
  name "line_ln5714041-1";
  from "nd_l2691939";
  to "nd_l2860478";
  phases B;
  length 204.2774;
  configuration "lcon_1ph-x4_wpalx4_wpal_B";
}
object overhead_line {
  name "line_ln6138602-1";
  from "nd_l2879067";
  to "nd_l3178971";
  phases A;
  length 130.6145;
  configuration "lcon_1ph-2_acsrxx2_acsr_A";
}
object triplex_line {
  name "tpx_tpx337729a0";
  from "nd_x2728247a";
  to "nd_sx2728247a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx260594a0";
  from "nd_x2898457a";
  to "nd_sx2898457a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln6229799-1";
  from "nd_l3197638";
  to "nd_m1026874";
  phases A;
  length 341.4872;
  configuration "lcon_1ph-2_acsrxx2_acsr_A";
}
object overhead_line {
  name "line_ln81048110-3";
  from "nd_l3214549";
  to "nd_m1108393";
  phases A;
  length 26.2533;
  configuration "lcon_1p_1/0_axnj_db_A";
}
object overhead_line {
  name "line_ln81048110-2";
  from "nd_l2802481";
  to "nd_l3214549";
  phases A;
  length 292.0428;
  configuration "lcon_1p_1/0_axnj_db_A";
}
object triplex_line {
  name "tpx_tpx354851b0";
  from "nd_x2991901b";
  to "nd_sx2991901b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln81048110-1";
  from "nd_l2802481";
  to "nd_m1108423";
  phases A;
  length 135.1289;
  configuration "lcon_1p_1/0_axnj_db_A";
}
object triplex_line {
  name "tpx_tpx274994c0";
  from "nd_sx3048205c";
  to "nd_x3048205c";
  phases CS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5773028-1";
  from "nd_l3156034";
  to "nd_m1009698";
  phases A;
  length 165.6379;
  configuration "lcon_1ph-2_acsrxx2_acsr_A";
}
object triplex_line {
  name "tpx_tpx337729b0";
  from "nd_x2728247b";
  to "nd_sx2728247b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln6348948-1";
  from "nd_m1125947";
  to "nd_m1125944";
  phases ABC;
  length 569.2161;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC";
}
object overhead_line {
  name "line_ln5805762-1";
  from "nd_m1149236";
  to "nd_l2842384";
  phases ABC;
  length 222.3554;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC";
}
object overhead_line {
  name "line_ln5591811-1";
  from "nd_l3101827";
  to "nd_m1108540";
  phases C;
  length 493.8479;
  configuration "lcon_1ph-xx4_acsr4_acsr_C";
}
object overhead_line {
  name "line_ln6413565-1";
  from "nd_m1069169";
  to "nd_p827508";
  phases A;
  length 36.8592;
  configuration "lcon_1ph-4_acsrxx4_acsr_A";
}
object overhead_line {
  name "line_ln6247127-2";
  from "nd_l3066814";
  to "nd_n1134476";
  phases ABC;
  length 130.9131;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC";
}
object overhead_line {
  name "line_ln6247127-3";
  from "nd_m1069499";
  to "nd_n1134476";
  phases ABC;
  length 110.8912;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC";
}
object overhead_line {
  name "line_ln5775469-1";
  from "nd_m1125940";
  to "nd_l3254915";
  phases B;
  length 582.4116;
  configuration "lcon_1ph-x4_acsrx4_acsr_B";
}
object overhead_line {
  name "line_ln5867591-1";
  from "nd_m1125994";
  to "nd_d5867591-1_int";
  phases ABC;
  length 11.1987;
  configuration "lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC";
}
object overhead_line {
  name "line_ln6359077-2";
  from "nd_l2937757";
  to "nd_l3253570";
  phases C;
  length 291.0423;
  configuration "lcon_1ph-xx2_acsr2_acsr_C";
}
object overhead_line {
  name "line_ln6359077-1";
  from "nd_l2937757";
  to "nd_l3067448";
  phases C;
  length 265.2675;
  configuration "lcon_1ph-xx2_acsr2_acsr_C";
}
object triplex_line {
  name "tpx_tpx338975a0";
  from "nd_x2785537a";
  to "nd_sx2785537a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx337729c0";
  from "nd_x2728247c";
  to "nd_sx2728247c";
  phases CS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln6077770-1";
  from "nd_m1026941";
  to "nd_l3197618";
  phases A;
  length 382.5877;
  configuration "lcon_1ph-4_acsrxx4_acsr_A";
}
object overhead_line {
  name "line_ln5833652-1";
  from "nd_m1009726";
  to "nd_m1009724";
  phases A;
  length 238.6500;
  configuration "lcon_1ph-4_wpalxx4_wpal_A";
}
object overhead_line {
  name "line_ln5800830-1";
  from "nd_196-29520";
  to "nd_l3160109";
  phases ABC;
  length 212.1054;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC";
}
object triplex_line {
  name "tpx_tpx337701b0";
  from "nd_x2879071b";
  to "nd_sx2879071b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx323280b0";
  from "nd_x2710512b";
  to "nd_sx2710512b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5563909-2";
  from "nd_m3036162";
  to "nd_l2879753";
  phases B;
  length 189.5865;
  configuration "lcon_1ph-x2_acsrx2_acsr_B";
}
object overhead_line {
  name "line_ln5866260-1";
  from "nd_m1142839";
  to "nd_l3067507";
  phases C;
  length 137.9666;
  configuration "lcon_1ph-xx2/0_acsr1/0_tpx_C";
}
object triplex_line {
  name "tpx_tpx356796c0";
  from "nd_x3235945c";
  to "nd_sx3235945c";
  phases CS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln6138609-1";
  from "nd_m1089112";
  to "nd_l2691951";
  phases C;
  length 213.3922;
  configuration "lcon_1ph-xx4_wpal4_wpal_C";
}
object overhead_line {
  name "line_ln5744360-1";
  from "nd_m1026997";
  to "nd_l3216361";
  phases B;
  length 69.2842;
  configuration "lcon_1ph-x4_acsrx4_acsr_B";
}
object overhead_line {
  name "line_ln5895777-1";
  from "nd_l3178977";
  to "nd_l3160105";
  phases C;
  length 195.6659;
  configuration "lcon_1ph-xx4_acsr4_acsr_C";
}
object triplex_line {
  name "tpx_tpx21357901b0";
  from "nd_sx3160117b";
  to "nd_x3160117b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln6411394-3";
  from "nd_l2804262";
  to "nd_n1138593";
  phases A;
  length 134.7101;
  configuration "lcon_1ph-4_acsrxx4_acsr_A";
}
object overhead_line {
  name "line_ln6411394-2";
  from "nd_m1026859";
  to "nd_n1138593";
  phases A;
  length 55.9754;
  configuration "lcon_1ph-4_acsrxx4_acsr_A";
}
object triplex_line {
  name "tpx_tpx337691b0";
  from "nd_x2897774b";
  to "nd_sx2897774b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx351021c0";
  from "nd_x2692664c";
  to "nd_sx2692664c";
  phases CS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx355778c0";
  from "nd_x2673314c";
  to "nd_sx2673314c";
  phases CS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln6199556-1";
  from "nd_l2897805";
  to "nd_l3160123";
  phases A;
  length 301.0885;
  configuration "lcon_1ph-2_acsrxx2_acsr_A";
}
object overhead_line {
  name "line_ln8961760-1";
  from "nd_m1047612";
  to "nd_p828360";
  phases C;
  length 17.6238;
  configuration "lcon_1p_1/0_axnj_db_C";
}
object overhead_line {
  name "line_ln5502543-2";
  from "nd_m1026872";
  to "nd_d5502543-2_int";
  phases ABC;
  length 299.2568;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC";
}
object overhead_line {
  name "line_ln6015788-2";
  from "nd_l3195315";
  to "nd_m1069181";
  phases A;
  length 276.1621;
  configuration "lcon_1ph-4_acsrxx4_acsr_A";
}
object overhead_line {
  name "line_ln6200528-1";
  from "nd_m1209751";
  to "nd_m1209752";
  phases B;
  length 516.6020;
  configuration "lcon_1ph-x2_acsrx2_acsr_B";
}
object overhead_line {
  name "line_ln6015788-1";
  from "nd_l3195315";
  to "nd_m1069191";
  phases A;
  length 155.4492;
  configuration "lcon_1ph-4_acsrxx4_acsr_A";
}
object overhead_line {
  name "line_ln5594212-1";
  from "nd_l2955047";
  to "nd_l3179646";
  phases ABC;
  length 156.3419;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC";
}
object overhead_line {
  name "line_ln6231992-3";
  from "nd_n1140516";
  to "nd_p827501";
  phases C;
  length 14.1270;
  configuration "lcon_1ph-xx4_acsr4_acsr_C";
}
object overhead_line {
  name "line_ln6041764-1";
  from "nd_m1069564";
  to "nd_l3104144";
  phases A;
  length 125.9584;
  configuration "lcon_1ph-2_acsrxx2_acsr_A";
}
object triplex_line {
  name "tpx_tpx226191951b0";
  from "nd_x2801895b";
  to "nd_sx2801895b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln6231992-2";
  from "nd_n1140516";
  to "nd_m1089176";
  phases C;
  length 413.3485;
  configuration "lcon_1ph-xx4_acsr4_acsr_C";
}
object overhead_line {
  name "line_ln5500978-1";
  from "nd_m1108258";
  to "nd_l3195318";
  phases B;
  length 150.0009;
  configuration "lcon_1ph-x2_acsrx2_acsr_B";
}
object overhead_line {
  name "line_ln5957496-1";
  from "nd_l3179673";
  to "nd_l3030203";
  phases C;
  length 177.7133;
  configuration "lcon_1ph-xx4_acsr4_acsr_C";
}
object overhead_line {
  name "line_ln5863699-1";
  from "nd_p901905";
  to "nd_m1027013";
  phases B;
  length 33.0822;
  configuration "lcon_1ph-x2_acsrx2_acsr_B";
}
object overhead_line {
  name "line_ln6142227-1";
  from "nd_m1166395";
  to "nd_m1166396";
  phases C;
  length 25.3826;
  configuration "lcon_1ph-xx2_acsr2_acsr_C";
}
object overhead_line {
  name "line_ln5502556-1";
  from "nd_m1069557";
  to "nd_m1069558";
  phases B;
  length 231.7372;
  configuration "lcon_1ph-x4_acsrx4_acsr_B";
}
object overhead_line {
  name "line_ln5653457-1";
  from "nd_l3085398";
  to "nd_m1026891";
  phases ABC;
  length 281.2004;
  configuration "lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC";
}
object triplex_line {
  name "tpx_tpx226193838c0";
  from "nd_x3008237c";
  to "nd_sx3008237c";
  phases CS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5920279-4";
  from "nd_n1142099";
  to "nd_n1142100";
  phases ABC;
  length 114.4203;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC";
}
object overhead_line {
  name "line_ln5920279-2";
  from "nd_m1108490";
  to "nd_n1142100";
  phases ABC;
  length 43.6129;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC";
}
object triplex_line {
  name "tpx_tpx339007b0";
  from "nd_x2916617b";
  to "nd_sx2916617b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5920279-5";
  from "nd_l2730106";
  to "nd_n1142099";
  phases ABC;
  length 73.3906;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC";
}
object overhead_line {
  name "line_ln5746550-2";
  from "nd_p827576";
  to "nd_n1139256";
  phases B;
  length 31.5531;
  configuration "lcon_1ph-x2_acsrx2_acsr_B";
}
object triplex_line {
  name "tpx_tpx2224237384a0";
  from "nd_x3649298a";
  to "nd_sx3649298a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5746550-3";
  from "nd_l2973178";
  to "nd_n1139256";
  phases B;
  length 208.8243;
  configuration "lcon_1ph-x2_acsrx2_acsr_B";
}
object overhead_line {
  name "line_ln5706733-1";
  from "nd_l2724120";
  to "nd_l2973144";
  phases C;
  length 550.6982;
  configuration "lcon_1ph-xx4_acsr4_acsr_C";
}
object overhead_line {
  name "line_ln5804809-1";
  from "nd_m1009720";
  to "nd_l3178982";
  phases A;
  length 319.3456;
  configuration "lcon_1ph-2_acsrxx2_acsr_A";
}
object overhead_line {
  name "line_ln5706733-2";
  from "nd_l2724120";
  to "nd_m1069149";
  phases C;
  length 16.7530;
  configuration "lcon_1ph-xx4_acsr4_acsr_C";
}
object overhead_line {
  name "line_ln5926294-1";
  from "nd_l3085393";
  to "nd_m1108368";
  phases C;
  length 230.8171;
  configuration "lcon_1ph-xx4_acsr4_acsr_C";
}
object triplex_line {
  name "tpx_tpx21397544a0";
  from "nd_sx2822868a";
  to "nd_x2822868a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx260589b0";
  from "nd_x2955005b";
  to "nd_sx2955005b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx260532c0";
  from "nd_x3086074c";
  to "nd_sx3086074c";
  phases CS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln6108129-1";
  from "nd_m1047728";
  to "nd_l2804255";
  phases B;
  length 311.4050;
  configuration "lcon_1ph-x4_acsrx4_acsr_B";
}
object overhead_line {
  name "line_ln5637597-1";
  from "nd_m1069285";
  to "nd_m1069311";
  phases AC;
  length 271.5506;
  configuration "lcon_2ph_h-2_acsrx2_acsr2_acsr_AC";
}
object overhead_line {
  name "line_ln6409800-1";
  from "nd_m1009726";
  to "nd_l3101789";
  phases A;
  length 128.3322;
  configuration "lcon_1ph-2_wpalxx2_wpal_A";
}
object triplex_line {
  name "tpx_tpx338898a0";
  from "nd_x2973155a";
  to "nd_sx2973155a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx138563a0";
  from "nd_x2916627a";
  to "nd_sx2916627a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx2212371533c0";
  from "nd_x3263051c";
  to "nd_sx3263051c";
  phases CS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5926304-1";
  from "nd_l3235249";
  to "nd_m1026925";
  phases A;
  length 361.9296;
  configuration "lcon_1ph-4_acsrxx4_wpal_A";
}
object overhead_line {
  name "line_ln5863709-1";
  from "nd_m1047722";
  to "nd_l3214064";
  phases B;
  length 116.0008;
  configuration "lcon_1ph-x4_acsrx4_acsr_B";
}
object overhead_line {
  name "line_ln6259991-1";
  from "nd_m1026951";
  to "nd_m1026949";
  phases B;
  length 286.0052;
  configuration "lcon_1ph-x2_acsrx2_acsr_B";
}
object overhead_line {
  name "line_ln5593218-1";
  from "nd_m1069494";
  to "nd_l3104117";
  phases C;
  length 412.6293;
  configuration "lcon_1ph-xx2_acsr2_acsr_C";
}
object triplex_line {
  name "tpx_tpx21380528a0";
  from "nd_sx2973150a";
  to "nd_x2973150a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln6381853-1";
  from "nd_m1142843";
  to "nd_l2955077";
  phases ABC;
  length 245.0608;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC";
}
object overhead_line {
  name "line_ln5502530-1";
  from "nd_m1069412";
  to "nd_l3066813";
  phases B;
  length 202.6322;
  configuration "lcon_1ph-x4_acsrx4_acsr_B";
}
object overhead_line {
  name "line_ln5943422-4";
  from "nd_l2991933";
  to "nd_n1147858";
  phases C;
  length 173.5184;
  configuration "lcon_1ph-xx4_acsr4_acsr_C";
}
object overhead_line {
  name "line_ln5943422-3";
  from "nd_l2746587";
  to "nd_n1147858";
  phases C;
  length 74.8775;
  configuration "lcon_1ph-xx4_acsr4_acsr_C";
}
object overhead_line {
  name "line_ln6380800-1";
  from "nd_l3216338";
  to "nd_l2973146";
  phases B;
  length 192.1988;
  configuration "lcon_1ph-x2_acsrx2_acsr_B";
}
object overhead_line {
  name "line_ln5943422-1";
  from "nd_p859694";
  to "nd_l2746587";
  phases C;
  length 52.8042;
  configuration "lcon_1ph-xx4_acsr4_acsr_C";
}
object overhead_line {
  name "line_ln5956476-1";
  from "nd_l2897784";
  to "nd_m1026487";
  phases B;
  length 31.3447;
  configuration "lcon_1ph-x2_acsrx2_acsr_B";
}
object triplex_line {
  name "tpx_tpx337625c0";
  from "nd_x3197627c";
  to "nd_sx3197627c";
  phases CS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5992960-1";
  from "nd_m1166376";
  to "nd_m1166377";
  phases ABC;
  length 110.7624;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC";
}
object overhead_line {
  name "line_ln6286965-1";
  from "nd_m1026726";
  to "nd_l2814529";
  phases ABC;
  length 129.8469;
  configuration "lcon_3ph_h-2_acsr2_acsr2_acsr2_acsr_ABC";
}
object triplex_line {
  name "tpx_tpx355601b0";
  from "nd_x2673326b";
  to "nd_sx2673326b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln6504020-2";
  from "nd_m3032977";
  to "nd_m3032980";
  phases ABC;
  length 844.6493;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC";
}
object overhead_line {
  name "line_ln5835138-1";
  from "nd_l2841624";
  to "nd_l2729409";
  phases B;
  length 284.6627;
  configuration "lcon_1ph-x4_acsrx4_acsr_B";
}
object overhead_line {
  name "line_ln6078774-1";
  from "nd_m1166355";
  to "nd_m1166362";
  phases A;
  length 338.9199;
  configuration "lcon_1ph-4_acsrxx4_acsr_A";
}
object overhead_line {
  name "line_ln6900591-6";
  from "nd_l3649298";
  to "nd_l3649297";
  phases A;
  length 208.8413;
  configuration "lcon_1ph-2_acsrxx2_acsr_A";
}
object overhead_line {
  name "line_ln6900591-8";
  from "nd_l3649299";
  to "nd_l3649298";
  phases A;
  length 212.0879;
  configuration "lcon_1ph-2_acsrxx2_acsr_A";
}
object overhead_line {
  name "line_ln5653488-1";
  from "nd_m1026997";
  to "nd_m1027000";
  phases ABC;
  length 197.8844;
  configuration "lcon_3ph_h-2_acsr2_acsr2_acsr2_acsr_ABC";
}
object overhead_line {
  name "line_ln8968081-1";
  from "nd_p841985";
  to "nd_m1047371";
  phases B;
  length 8.0703;
  configuration "lcon_1p_1/0_axnj_db_B";
}
object triplex_line {
  name "tpx_tpx293608c0";
  from "nd_x2673306c";
  to "nd_sx2673306c";
  phases CS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx260487a0";
  from "nd_x2692654a";
  to "nd_sx2692654a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5532791-1";
  from "nd_m1026356";
  to "nd_m1026357";
  phases ABC;
  length 97.0959;
  configuration "lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC";
}
object overhead_line {
  name "line_ln5683822-1";
  from "nd_l2691949";
  to "nd_m1047424";
  phases B;
  length 213.0072;
  configuration "lcon_1ph-x4_acsrx4_acsr_B";
}
object overhead_line {
  name "line_ln5532738-1";
  from "nd_m1047824";
  to "nd_l2684420";
  phases B;
  length 273.7994;
  configuration "lcon_1ph-x4_acsrx4_acsr_B";
}
object overhead_line {
  name "line_ln5986930-1";
  from "nd_l3178978";
  to "nd_m1026646";
  phases A;
  length 645.2385;
  configuration "lcon_1ph-4_acsrxx4_acsr_A";
}
object triplex_line {
  name "tpx_tpx321856b0";
  from "nd_x2860506b";
  to "nd_sx2860506b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx337714c0";
  from "nd_x3254209c";
  to "nd_sx3254209c";
  phases CS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln6320332-1";
  from "nd_l2785520";
  to "nd_l2841620";
  phases B;
  length 786.5047;
  configuration "lcon_1ph-x4_acsrx4_acsr_B";
}
object overhead_line {
  name "line_ln5774448-1";
  from "nd_l2748126";
  to "nd_l3104118";
  phases C;
  length 261.7369;
  configuration "lcon_1ph-xx2_acsr2_acsr_C";
}
object overhead_line {
  name "line_ln6137083-1";
  from "nd_l3270853";
  to "nd_m1027027";
  phases C;
  length 141.4650;
  configuration "lcon_1ph-xx2_acsr2_acsr_C";
}
object overhead_line {
  name "line_ln6229832-2";
  from "nd_l3122848";
  to "nd_l3197661";
  phases C;
  length 222.9421;
  configuration "lcon_1ph-xx2_acsr2_acsr_C";
}
object overhead_line {
  name "line_ln6229832-1";
  from "nd_m1026898";
  to "nd_l3197661";
  phases C;
  length 9.5488;
  configuration "lcon_1ph-xx2_acsr2_acsr_C";
}
object triplex_line {
  name "tpx_tpx338908c0";
  from "nd_x2860481c";
  to "nd_sx2860481c";
  phases CS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5804799-1";
  from "nd_m1026847";
  to "nd_l2673311";
  phases A;
  length 199.3486;
  configuration "lcon_1ph-2_acsrxx2_acsr_A";
}
object overhead_line {
  name "line_ln5982822-1";
  from "nd_l2936211";
  to "nd_m1125957";
  phases C;
  length 124.2152;
  configuration "lcon_1ph-xx4_wpal4_wpal_C";
}
object overhead_line {
  name "line_ln6381764-1";
  from "nd_m1126005";
  to "nd_l2767342";
  phases A;
  length 228.4940;
  configuration "lcon_1ph-4_acsrxx4_acsr_A";
}
object triplex_line {
  name "tpx_tpx338961c0";
  from "nd_x3254208c";
  to "nd_sx3254208c";
  phases CS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5486878-2";
  from "nd_l3177894";
  to "nd_l3082993";
  phases A;
  length 302.0037;
  configuration "lcon_1ph-2_acsrxx2_acsr_A";
}
object overhead_line {
  name "line_ln5486878-1";
  from "nd_m1010004";
  to "nd_l3177894";
  phases A;
  length 818.0145;
  configuration "lcon_1ph-2_acsrxx2_acsr_A";
}
object triplex_line {
  name "tpx_tpx260576c0";
  from "nd_sx3030126c";
  to "nd_x3030126c";
  phases CS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln6258439-1";
  from "nd_l2876797";
  to "nd_r18241";
  phases ABC;
  length 161.9998;
  configuration "lcon_3ph_h-4_acsr4_acsr4_acsr4_wpal_ABC";
}
object overhead_line {
  name "line_ln5746706-2";
  from "nd_p829979";
  to "nd_m3036172";
  phases B;
  length 106.8505;
  configuration "lcon_1ph-x2_acsrx2_acsr_B";
}
object overhead_line {
  name "line_ln6199530-1";
  from "nd_r18242";
  to "nd_l3254218";
  phases ABC;
  length 124.2353;
  configuration "lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC";
}
object overhead_line {
  name "line_ln5651997-1";
  from "nd_m1126020";
  to "nd_m1126025";
  phases A;
  length 415.6966;
  configuration "lcon_1ph-4_acsrxx4_acsr_A";
}
object overhead_line {
  name "line_ln5775442-1";
  from "nd_m1209805";
  to "nd_l2823592";
  phases ABC;
  length 346.3323;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC";
}
object triplex_line {
  name "tpx_tpx302675a0";
  from "nd_x2954354a";
  to "nd_sx2954354a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx21397304a0";
  from "nd_x2973169a";
  to "nd_sx2973169a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5740283-1";
  from "nd_m1125955";
  to "nd_m1125957";
  phases C;
  length 22.3958;
  configuration "lcon_1ph-xx4_wpal4_wpal_C";
}
object overhead_line {
  name "line_ln5956463-1";
  from "nd_l2766718";
  to "nd_l3048206";
  phases ABC;
  length 301.1786;
  configuration "lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC";
}
object overhead_line {
  name "line_ln5562924-1";
  from "nd_m1047386";
  to "nd_m1047388";
  phases B;
  length 438.7386;
  configuration "lcon_1ph-x4_acsrx4_acsr_B";
}
object overhead_line {
  name "line_ln5841919-1";
  from "nd_l3029183";
  to "nd_m1026745";
  phases B;
  length 298.6161;
  configuration "lcon_1ph-x2_acsrx2_acsr_B";
}
object overhead_line {
  name "line_ln6198053-1";
  from "nd_m1010004";
  to "nd_m1010003";
  phases A;
  length 55.0000;
  configuration "lcon_1ph-2_acsrxx2_acsr_A";
}
object triplex_line {
  name "tpx_tpx355591b0";
  from "nd_x2822858b";
  to "nd_sx2822858b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5860423-3";
  from "nd_d5860423-3_int";
  to "nd_190-8593";
  phases ABC;
  length 26.3392;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC";
}
object overhead_line {
  name "line_ln5860423-4";
  from "nd_m1047568";
  to "nd_q14733";
  phases ABC;
  length 49.0923;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC";
}
object overhead_line {
  name "line_ln5472347-1";
  from "nd_m1108274";
  to "nd_m1108276";
  phases B;
  length 173.3932;
  configuration "lcon_1ph-x4_acsrx4_acsr_B";
}
object overhead_line {
  name "line_ln5835125-1";
  from "nd_m1008758";
  to "nd_l2822859";
  phases B;
  length 146.2941;
  configuration "lcon_1ph-x2_acsrx2_acsr_B";
}
object overhead_line {
  name "line_ln5860423-1";
  from "nd_l2841632";
  to "nd_regxfmr_190-8593";
  phases ABC;
  length 82.4350;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC";
}
object overhead_line {
  name "line_ln5865240-1";
  from "nd_m1026979";
  to "nd_l2748152";
  phases B;
  length 252.7192;
  configuration "lcon_1ph-x2_acsrx2_acsr_B";
}
object triplex_line {
  name "tpx_tpx391990a0";
  from "nd_x2858163a";
  to "nd_sx2858163a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx302733b0";
  from "nd_x2860491b";
  to "nd_sx2860491b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5774466-1";
  from "nd_l2766727";
  to "nd_m1026339";
  phases B;
  length 237.5300;
  configuration "lcon_1ph-x4_acsrx4_acsr_B";
}
object overhead_line {
  name "line_ln6018331-1";
  from "nd_l3160865";
  to "nd_m1142832";
  phases ABC;
  length 220.0818;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC";
}
object overhead_line {
  name "line_ln5896825-1";
  from "nd_l2692655";
  to "nd_m1142821";
  phases ABC;
  length 175.6059;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC";
}
object overhead_line {
  name "line_ln6413954-1";
  from "nd_m1142851";
  to "nd_l2955077";
  phases ABC;
  length 197.7251;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC";
}
object triplex_line {
  name "tpx_tpx21397067a0";
  from "nd_x2729413a";
  to "nd_sx2729413a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx338992b0";
  from "nd_x2935567b";
  to "nd_sx2935567b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5591718-1";
  from "nd_l2891575";
  to "nd_m1142880";
  phases C;
  length 324.5431;
  configuration "lcon_1ph-xx4_acsr4_acsr_C";
}
object triplex_line {
  name "tpx_tpx260558c0";
  from "nd_x3160861c";
  to "nd_sx3160861c";
  phases CS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln6380813-1";
  from "nd_m1026977";
  to "nd_m1026970";
  phases ABC;
  length 205.1630;
  configuration "lcon_3ph_h-2_acsr2_acsr2_acsr2_acsr_ABC";
}
object triplex_line {
  name "tpx_tpx138581a0";
  from "nd_x2879064a";
  to "nd_sx2879064a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx321838a0";
  from "nd_sx2691944a";
  to "nd_x2691944a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5986925-2";
  from "nd_l2897769";
  to "nd_l3778577";
  phases C;
  length 180.8516;
  configuration "lcon_1ph-xx2_acsr2_acsr_C";
}
object triplex_line {
  name "tpx_tpx260621c0";
  from "nd_sx2898515c";
  to "nd_x2898515c";
  phases CS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5986925-3";
  from "nd_l3778577";
  to "nd_l3141395";
  phases C;
  length 209.7570;
  configuration "lcon_1ph-xx2_acsr2_acsr_C";
}
object overhead_line {
  name "line_ln6077810-1";
  from "nd_l2841645";
  to "nd_l3066829";
  phases C;
  length 98.4831;
  configuration "lcon_1ph-xx2_acsr2_acsr_C";
}
object triplex_line {
  name "tpx_tpx138265a0";
  from "nd_x3160107a";
  to "nd_sx3160107a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln6660514-2";
  from "nd_m3327098";
  to "nd_m3327097";
  phases B;
  length 261.0035;
  configuration "lcon_1ph-x2_acsrx2_acsr_B";
}
object overhead_line {
  name "line_ln5593236-6";
  from "nd_m1047515";
  to "nd_m1047513";
  phases ABC;
  length 369.7161;
  configuration "lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC";
}
object overhead_line {
  name "line_ln6169254-1";
  from "nd_m1026394";
  to "nd_l3085402";
  phases A;
  length 48.1469;
  configuration "lcon_1ph-4_wpalxx4_wpal_A";
}
object overhead_line {
  name "line_ln5623410-1";
  from "nd_m1026861";
  to "nd_m1026855";
  phases ABC;
  length 121.4688;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC";
}
object overhead_line {
  name "line_ln5895818-1";
  from "nd_m1026356";
  to "nd_m1026354";
  phases ABC;
  length 127.1138;
  configuration "lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC";
}
object overhead_line {
  name "line_ln6412355-1";
  from "nd_m1166374";
  to "nd_l2786266";
  phases ABC;
  length 221.9424;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC";
}
object overhead_line {
  name "line_ln6254100-1";
  from "nd_m1186078";
  to "nd_l2806553";
  phases C;
  length 271.6182;
  configuration "lcon_1ph-xx4_wpal4_wpal_C";
}
object overhead_line {
  name "line_ln6200439-1";
  from "nd_l3235945";
  to "nd_l2842330";
  phases C;
  length 104.9355;
  configuration "lcon_1ph-xx4_acsr4_acsr_C";
}
object overhead_line {
  name "line_ln6291152-1";
  from "nd_l2823544";
  to "nd_l2748780";
  phases A;
  length 227.0927;
  configuration "lcon_1ph-4_acsrxx4_acsr_A";
}
object overhead_line {
  name "line_ln5835143-1";
  from "nd_m1089115";
  to "nd_m1089118";
  phases ABC;
  length 530.5487;
  configuration "lcon_3ph_h-4_acsr4_acsr4_acsr4_wpal_ABC";
}
object overhead_line {
  name "line_ln5621860-1";
  from "nd_m1108328";
  to "nd_l3160878";
  phases C;
  length 684.8674;
  configuration "lcon_1ph-xx4_acsr4_acsr_C";
}
object triplex_line {
  name "tpx_tpx323245b0";
  from "nd_x2785512b";
  to "nd_sx2785512b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5865235-2";
  from "nd_n1137986";
  to "nd_l2841621";
  phases ABC;
  length 113.3926;
  configuration "lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC";
}
object overhead_line {
  name "line_ln6195470-1";
  from "nd_p895080";
  to "nd_l2917333";
  phases A;
  length 274.8737;
  configuration "lcon_1ph-2_acsrxx2_acsr_A";
}
object overhead_line {
  name "line_ln5865235-3";
  from "nd_n1137986";
  to "nd_m1047732";
  phases ABC;
  length 141.2849;
  configuration "lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC";
}
object overhead_line {
  name "line_ln6106580-1";
  from "nd_m1026805";
  to "nd_l3120502";
  phases A;
  length 296.9937;
  configuration "lcon_1ph-4_acsrxx4_acsr_A";
}
object triplex_line {
  name "tpx_tpx28127090c0";
  from "nd_x2954352c";
  to "nd_sx2954352c";
  phases CS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln8961799-1";
  from "nd_l2729206";
  to "nd_p828360";
  phases C;
  length 103.3415;
  configuration "lcon_1p_1/0_axnj_db_C";
}
object triplex_line {
  name "tpx_tpx260491c0";
  from "nd_x2805031c";
  to "nd_sx2805031c";
  phases CS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln8961799-3";
  from "nd_228-961799-3_int";
  to "nd_l2729207";
  phases C;
  length 40.0035;
  configuration "lcon_1p_1/0_axnj_db_C";
}
object overhead_line {
  name "line_ln6201699-1";
  from "nd_m1047326";
  to "nd_p827532";
  phases A;
  length 23.9266;
  configuration "lcon_1ph-2_acsrxx2_acsr_A";
}
object overhead_line {
  name "line_ln8961799-2";
  from "nd_l2729206";
  to "nd_l2729207";
  phases C;
  length 961.5771;
  configuration "lcon_1p_1/0_axnj_db_C";
}
object overhead_line {
  name "line_ln5744342-1";
  from "nd_l2785527";
  to "nd_l2766729";
  phases A;
  length 237.2446;
  configuration "lcon_1ph-4_acsrxx4_acsr_A";
}
object triplex_line {
  name "tpx_tpx337669a0";
  from "nd_x3122811a";
  to "nd_sx3122811a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx260501b0";
  from "nd_x3142098b";
  to "nd_sx3142098b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln6318767-1";
  from "nd_e206217";
  to "nd_m1125969";
  phases ABC;
  length 183.5864;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC";
}
object triplex_line {
  name "tpx_tpx302733a0";
  from "nd_x2860491a";
  to "nd_sx2860491a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln6315098-1";
  from "nd_l3200222";
  to "nd_l3217064";
  phases B;
  length 753.5275;
  configuration "lcon_1ph-x2_acsrx2_acsr_B";
}
object overhead_line {
  name "line_ln81037792-1";
  from "nd_l3232301";
  to "nd_m1069328";
  phases C;
  length 48.4173;
  configuration "lcon_1p_1/0_axnj_db_C";
}
object overhead_line {
  name "line_ln5502525-1";
  from "nd_l2710511";
  to "nd_l2766719";
  phases A;
  length 220.7455;
  configuration "lcon_1ph-2_acsrxx2_acsr_A";
}
object overhead_line {
  name "line_ln6076268-1";
  from "nd_m1009742";
  to "nd_p901972";
  phases A;
  length 39.2548;
  configuration "lcon_1ph-4_wpalxx4_wpal_A";
}
object overhead_line {
  name "line_ln6425615-1";
  from "nd_l3254237";
  to "nd_m1108387";
  phases ABC;
  length 460.0096;
  configuration "lcon_3ph_h-2_acsr2_acsr2_acsr2_acsr_ABC";
}
object overhead_line {
  name "line_ln6506308-1";
  from "nd_m1026726";
  to "nd_l2916610";
  phases B;
  length 215.9109;
  configuration "lcon_1ph-x4_acsrx4_dpx_B";
}
object overhead_line {
  name "line_ln6505946-1";
  from "nd_m3036167";
  to "nd_l3085391";
  phases B;
  length 240.6049;
  configuration "lcon_1ph-x2_acsrx2_acsr_B";
}
object overhead_line {
  name "line_ln5776669-3";
  from "nd_l2897792";
  to "nd_n1136368";
  phases A;
  length 23.1714;
  configuration "lcon_1ph-4_wpalxx4_wpal_A";
}
object triplex_line {
  name "tpx_tpx21486213b0";
  from "nd_x3029520b";
  to "nd_sx3029520b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5776669-2";
  from "nd_n1136368";
  to "nd_p827548";
  phases A;
  length 25.1914;
  configuration "lcon_1ph-4_wpalxx4_wpal_A";
}
object triplex_line {
  name "tpx_tpx227653310c0";
  from "nd_x2746587c";
  to "nd_sx2746587c";
  phases CS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5895805-1";
  from "nd_l3235246";
  to "nd_l2935568";
  phases B;
  length 604.5907;
  configuration "lcon_1ph-x4_acsrx4_acsr_B";
}
object overhead_line {
  name "line_ln5683853-1";
  from "nd_m1069384";
  to "nd_l2897801";
  phases A;
  length 179.1493;
  configuration "lcon_1ph-4_acsrxx4_acsr_A";
}
object triplex_line {
  name "tpx_tpx21471907a0";
  from "nd_x2897805a";
  to "nd_sx2897805a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5865266-1";
  from "nd_l2897801";
  to "nd_m1069390";
  phases A;
  length 143.3663;
  configuration "lcon_1ph-4_acsrxx4_acsr_A";
}
object triplex_line {
  name "tpx_tpx138372c0";
  from "nd_x3104126c";
  to "nd_sx3104126c";
  phases CS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5593249-1";
  from "nd_m1069181";
  to "nd_l2748146";
  phases A;
  length 325.5688;
  configuration "lcon_1ph-4_acsrxx4_acsr_A";
}
object overhead_line {
  name "line_ln6108147-1";
  from "nd_m1026323";
  to "nd_l2991917";
  phases B;
  length 143.2717;
  configuration "lcon_1ph-x4_wpalx4_wpal_B";
}
object triplex_line {
  name "tpx_tpx21148701b0";
  from "nd_x2897771b";
  to "nd_sx2897771b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5714049-1";
  from "nd_m1069202";
  to "nd_l3104126";
  phases C;
  length 297.3751;
  configuration "lcon_1ph-xx4_acsr4_acsr_C";
}
object triplex_line {
  name "tpx_tpx21391094a0";
  from "nd_x3085395a";
  to "nd_sx3085395a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx226191995b0";
  from "nd_sx2801896b";
  to "nd_x2801896b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5895782-1";
  from "nd_l2973163";
  to "nd_m1026309";
  phases B;
  length 281.7723;
  configuration "lcon_1ph-x4_acsrx4_acsr_B";
}
object overhead_line {
  name "line_ln6102293-1";
  from "nd_m1010007";
  to "nd_m1010004";
  phases A;
  length 524.5032;
  configuration "lcon_1ph-2_acsrxx2_acsr_A";
}
object triplex_line {
  name "tpx_tpx21467859b0";
  from "nd_sx2916625b";
  to "nd_x2916625b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx391750b0";
  from "nd_x2897764b";
  to "nd_sx2897764b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln6077778-1";
  from "nd_m1069192";
  to "nd_l3235253";
  phases A;
  length 267.5298;
  configuration "lcon_1ph-2_acsrxx2_acsr_A";
}
object overhead_line {
  name "line_ln5989329-1";
  from "nd_p829975";
  to "nd_m1149235";
  phases C;
  length 20.5024;
  configuration "lcon_1ph-xx4_acsr4_acsr_C";
}
object overhead_line {
  name "line_ln8979255-1";
  from "nd_p850080";
  to "nd_m1108387";
  phases ABC;
  length 10.7693;
  configuration "lcon_3p_1/0_axnj_db_ABC";
}
object overhead_line {
  name "line_ln6199561-1";
  from "nd_m1047292";
  to "nd_l2766750";
  phases C;
  length 191.0380;
  configuration "lcon_1ph-xx4_acsr4_acsr_C";
}
object triplex_line {
  name "tpx_tpx338926a0";
  from "nd_x3216123a";
  to "nd_sx3216123a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5624289-1";
  from "nd_l3216988";
  to "nd_m1108372";
  phases B;
  length 261.2468;
  configuration "lcon_1ph-x4_acsrx4_acsr_B";
}
object overhead_line {
  name "line_ln6138599-1";
  from "nd_m1069487";
  to "nd_m1069488";
  phases C;
  length 446.8522;
  configuration "lcon_1ph-xx4_wpal4_wpal_C";
}
object overhead_line {
  name "line_ln5594243-1";
  from "nd_m1166373";
  to "nd_m1166369";
  phases A;
  length 33.6699;
  configuration "lcon_1ph-4_wpalxx4_wpal_A";
}
object overhead_line {
  name "line_ln5956494-1";
  from "nd_l3235268";
  to "nd_m1027068";
  phases C;
  length 298.4087;
  configuration "lcon_1ph-xx2_acsr2_acsr_C";
}
object overhead_line {
  name "line_ln5837355-1";
  from "nd_l2879076";
  to "nd_p827523";
  phases C;
  length 115.9362;
  configuration "lcon_1ph-xx4_wpal4_wpal_C";
}
object overhead_line {
  name "line_ln5742901-1";
  from "nd_l3104859";
  to "nd_l2970845";
  phases B;
  length 370.3300;
  configuration "lcon_1ph-x2_acsrx2_acsr_B";
}
object overhead_line {
  name "line_ln6229791-1";
  from "nd_l2954344";
  to "nd_l2897767";
  phases C;
  length 167.0664;
  configuration "lcon_1ph-xx4_acsr4_acsr_C";
}
object overhead_line {
  name "line_ln6103927-1";
  from "nd_m1142860";
  to "nd_p895114";
  phases A;
  length 21.6019;
  configuration "lcon_1ph-2_acsrxx4/0_tpx_A";
}
object overhead_line {
  name "line_ln6047568-1";
  from "nd_m1047441";
  to "nd_l2879072";
  phases B;
  length 755.7507;
  configuration "lcon_1ph-x4_wpalx4_acsr_B";
}
object triplex_line {
  name "tpx_tpx21197413c0";
  from "nd_x3141411c";
  to "nd_sx3141411c";
  phases CS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5502569-1";
  from "nd_l2766749";
  to "nd_m1069438";
  phases ABC;
  length 223.1566;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC";
}
object triplex_line {
  name "tpx_tpx339042b0";
  from "nd_sx3141394b";
  to "nd_x3141394b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx52107693b0";
  from "nd_x3160868b";
  to "nd_sx3160868b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx321891c0";
  from "nd_x2748126c";
  to "nd_sx2748126c";
  phases CS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5863714-2";
  from "nd_e182729";
  to "nd_m1069503";
  phases ABC;
  length 25.0048;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC";
}
object overhead_line {
  name "line_ln5863714-3";
  from "nd_n1134478";
  to "nd_m1069505";
  phases ABC;
  length 36.8862;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC";
}
object overhead_line {
  name "line_ln6260021-1";
  from "nd_m1026997";
  to "nd_m1026986";
  phases ABC;
  length 498.8658;
  configuration "lcon_3ph_h-2_acsr2_acsr2_acsr2_acsr_ABC";
}
object overhead_line {
  name "line_ln5863714-4";
  from "nd_n1134478";
  to "nd_m1069503";
  phases ABC;
  length 79.1901;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC";
}
object overhead_line {
  name "line_ln5898057-1";
  from "nd_m1069468";
  to "nd_p827506";
  phases A;
  length 27.9341;
  configuration "lcon_1ph-4_acsrxx4_acsr_A";
}
object overhead_line {
  name "line_ln6383460-1";
  from "nd_196-29519";
  to "nd_l3066815";
  phases ABC;
  length 112.2476;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC";
}
object overhead_line {
  name "line_ln5532756-1";
  from "nd_m1047323";
  to "nd_l3104133";
  phases A;
  length 418.7240;
  configuration "lcon_1ph-4_wpalxx4_acsr_A";
}
object overhead_line {
  name "line_ln6018242-1";
  from "nd_m1126017";
  to "nd_l2748781";
  phases A;
  length 150.7920;
  configuration "lcon_1ph-2_acsrxx2_acsr_A";
}
object overhead_line {
  name "line_ln5806919-1";
  from "nd_e182724";
  to "nd_m1069169";
  phases ABC;
  length 305.1088;
  configuration "lcon_3ph_h-4_acsr4_acsr4_acsr4_wpal_ABC";
}
object triplex_line {
  name "tpx_tpx226308720a0";
  from "nd_x2821087a";
  to "nd_sx2821087a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln6411381-1";
  from "nd_l3104128";
  to "nd_l2991912";
  phases A;
  length 368.7648;
  configuration "lcon_1ph-4_acsrxx4_acsr_A";
}
object overhead_line {
  name "line_ln6199508-1";
  from "nd_m1047819";
  to "nd_l2916603";
  phases B;
  length 234.1299;
  configuration "lcon_1ph-x4_acsrx4_acsr_B";
}
object overhead_line {
  name "line_ln5621886-1";
  from "nd_m1009784";
  to "nd_m1009805";
  phases ABC;
  length 841.5538;
  configuration "lcon_3ph_h-4_wpal4_wpal4_wpal4_acsr_ABC";
}
object triplex_line {
  name "tpx_tpx302507b0";
  from "nd_sx3235275b";
  to "nd_x3235275b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5981121-1";
  from "nd_m1026307";
  to "nd_l3085388";
  phases B;
  length 410.7422;
  configuration "lcon_1ph-x4_acsrx4_acsr_B";
}
object overhead_line {
  name "line_ln5472406-1";
  from "nd_l3139086";
  to "nd_l3029520";
  phases B;
  length 220.6426;
  configuration "lcon_1ph-x2_acsrx2_acsr_B";
}
object overhead_line {
  name "line_ln6046042-1";
  from "nd_m1089113";
  to "nd_m1089103";
  phases B;
  length 1447.3199;
  configuration "lcon_1ph-x4_acsrx4_acsr_B";
}
object overhead_line {
  name "line_ln6049964-1";
  from "nd_m1166369";
  to "nd_p829978";
  phases A;
  length 13.6833;
  configuration "lcon_1ph-4_wpalxx4_wpal_A";
}
object triplex_line {
  name "tpx_tpx227760024b0";
  from "nd_x3215203b";
  to "nd_sx3215203b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx338969a0";
  from "nd_x3104129a";
  to "nd_sx3104129a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln6073575-2";
  from "nd_m1026807";
  to "nd_n1140521";
  phases ABC;
  length 60.1957;
  configuration "lcon_3ph_h-2_acsr2_acsr2_acsr2_acsr_ABC";
}
object triplex_line {
  name "tpx_tpx260527b0";
  from "nd_x2711226b";
  to "nd_sx2711226b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5866268-1";
  from "nd_m1186072";
  to "nd_l3030204";
  phases ABC;
  length 220.4752;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC";
}
object overhead_line {
  name "line_ln6073575-3";
  from "nd_n1140521";
  to "nd_l3254217";
  phases ABC;
  length 117.8477;
  configuration "lcon_3ph_h-2_acsr2_acsr2_acsr2_acsr_ABC";
}
object triplex_line {
  name "tpx_tpx225767272a0";
  from "nd_sx3139103a";
  to "nd_x3139103a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5956503-1";
  from "nd_l3122849";
  to "nd_m1026357";
  phases ABC;
  length 275.5346;
  configuration "lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC";
}
object overhead_line {
  name "line_ln6292465-3";
  from "nd_n1139542";
  to "nd_p827523";
  phases C;
  length 70.8522;
  configuration "lcon_1ph-xx4_wpal4_wpal_C";
}
object overhead_line {
  name "line_ln6229792-1";
  from "nd_l2766716";
  to "nd_l3235245";
  phases C;
  length 225.3148;
  configuration "lcon_1ph-xx2_acsr2_acsr_C";
}
object overhead_line {
  name "line_ln6292465-2";
  from "nd_n1139542";
  to "nd_l2691951";
  phases C;
  length 75.8471;
  configuration "lcon_1ph-xx4_wpal4_wpal_C";
}
object triplex_line {
  name "tpx_tpx321861c0";
  from "nd_x3235248c";
  to "nd_sx3235248c";
  phases CS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln6103926-1";
  from "nd_p895102";
  to "nd_m1125969";
  phases B;
  length 21.7529;
  configuration "lcon_1ph-x4_acsrx4_acsr_B";
}
object overhead_line {
  name "line_ln6229802-1";
  from "nd_m1026660";
  to "nd_m1026665";
  phases A;
  length 278.8809;
  configuration "lcon_1ph-4_acsrxx4_acsr_A";
}
object triplex_line {
  name "tpx_tpx260647a0";
  from "nd_x2805034a";
  to "nd_sx2805034a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5865249-1";
  from "nd_m1026697";
  to "nd_m1026690";
  phases ABC;
  length 202.8932;
  configuration "lcon_3ph_h-2_acsr2_acsr2_acsr2_acsr_ABC";
}
object overhead_line {
  name "line_ln5473349-1";
  from "nd_m1108532";
  to "nd_m1108529";
  phases ABC;
  length 81.3956;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC";
}
object overhead_line {
  name "line_ln5774497-1";
  from "nd_l3027116";
  to "nd_m1047300";
  phases ABC;
  length 226.0115;
  configuration "lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC";
}
object triplex_line {
  name "tpx_tpx226193899b0";
  from "nd_x3082983b";
  to "nd_sx3082983b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx339011b0";
  from "nd_x3104145b";
  to "nd_sx3104145b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx227760024a0";
  from "nd_x3215203a";
  to "nd_sx3215203a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx21399752a0";
  from "nd_x2785546a";
  to "nd_sx2785546a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx226191772c0";
  from "nd_x3120484c";
  to "nd_sx3120484c";
  phases CS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5533709-1";
  from "nd_m1108527";
  to "nd_l2936213";
  phases B;
  length 285.1149;
  configuration "lcon_1ph-x2_acsrx2_acsr_B";
}
object overhead_line {
  name "line_ln6349052-1";
  from "nd_m1047792";
  to "nd_l2876846";
  phases B;
  length 1213.3876;
  configuration "lcon_1ph-x4_wpalx4_wpal_B";
}
object overhead_line {
  name "line_ln5806918-3";
  from "nd_l2991907";
  to "nd_n1139540";
  phases A;
  length 274.3940;
  configuration "lcon_1ph-4_acsrxx4_acsr_A";
}
object overhead_line {
  name "line_ln5806918-2";
  from "nd_n1139540";
  to "nd_p827508";
  phases A;
  length 29.6234;
  configuration "lcon_1ph-4_acsrxx4_acsr_A";
}
object triplex_line {
  name "tpx_tpx28118903b0";
  from "nd_x2973146b";
  to "nd_sx2973146b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5926289-1";
  from "nd_m1047836";
  to "nd_l3254203";
  phases B;
  length 966.1772;
  configuration "lcon_1ph-x2_acsrx2_acsr_B";
}
object overhead_line {
  name "line_ln6017284-1";
  from "nd_m1008746";
  to "nd_l2954339";
  phases B;
  length 133.1816;
  configuration "lcon_1ph-x4_acsrx1/0_tpx_B";
}
object overhead_line {
  name "line_ln5744369-1";
  from "nd_m1069451";
  to "nd_l2804282";
  phases C;
  length 673.2061;
  configuration "lcon_1ph-xx4_wpal4_acsr_C";
}
object overhead_line {
  name "line_ln6048681-1";
  from "nd_m1142815";
  to "nd_l2917359";
  phases A;
  length 59.5749;
  configuration "lcon_1ph-2_acsrxx2_acsr_A";
}
object triplex_line {
  name "tpx_tpx274903c0";
  from "nd_x2935552c";
  to "nd_sx2935552c";
  phases CS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5712584-3";
  from "nd_l3101827";
  to "nd_n1142107";
  phases C;
  length 364.7589;
  configuration "lcon_1ph-xx4_acsr4_acsr_C";
}
object overhead_line {
  name "line_ln6047555-1";
  from "nd_m1069488";
  to "nd_l2748125";
  phases C;
  length 186.9240;
  configuration "lcon_1ph-xx4_acsr4_acsr_C";
}
object overhead_line {
  name "line_ln5712584-2";
  from "nd_n1142107";
  to "nd_p829796";
  phases C;
  length 88.3189;
  configuration "lcon_1ph-xx4_acsr4_acsr_C";
}
object overhead_line {
  name "line_ln8979345-1";
  from "nd_m1069284";
  to "nd_p850401";
  phases A;
  length 30.1750;
  configuration "lcon_1p_1/0_axnj_db_A";
}
object overhead_line {
  name "line_ln6409798-1";
  from "nd_l2764412";
  to "nd_m1027091";
  phases A;
  length 129.6702;
  configuration "lcon_1ph-4_acsrxx4_acsr_A";
}
object triplex_line {
  name "tpx_tpx355586b0";
  from "nd_x3254234b";
  to "nd_sx3254234b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5532742-1";
  from "nd_m1069149";
  to "nd_m1069148";
  phases C;
  length 203.1143;
  configuration "lcon_1ph-xx4_acsr4_acsr_C";
}
object overhead_line {
  name "line_ln6259987-1";
  from "nd_m1047483";
  to "nd_m1047480";
  phases ABC;
  length 261.1201;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC";
}
object overhead_line {
  name "line_ln5835173-1";
  from "nd_m1069468";
  to "nd_l3216367";
  phases ABC;
  length 135.6548;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC";
}
object triplex_line {
  name "tpx_tpx337643c0";
  from "nd_x2897806c";
  to "nd_sx2897806c";
  phases CS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx356010a0";
  from "nd_x3216336a";
  to "nd_sx3216336a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx138647c0";
  from "nd_x3254210c";
  to "nd_sx3254210c";
  phases CS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx138371c0";
  from "nd_x2879073c";
  to "nd_sx2879073c";
  phases CS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5716230-3";
  from "nd_m1047566";
  to "nd_n1136658";
  phases ABC;
  length 140.7360;
  configuration "lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC";
}
object triplex_line {
  name "tpx_tpx323263a0";
  from "nd_x3066812a";
  to "nd_sx3066812a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5716230-2";
  from "nd_p827527";
  to "nd_n1136658";
  phases ABC;
  length 20.1499;
  configuration "lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC";
}
object overhead_line {
  name "line_ln6139544-1";
  from "nd_m1209824";
  to "nd_m1209828";
  phases C;
  length 824.2047;
  configuration "lcon_1ph-xx2_acsr2_acsr_C";
}
object overhead_line {
  name "line_ln5746546-1";
  from "nd_l2935551";
  to "nd_d5746546-1_int";
  phases C;
  length 105.1211;
  configuration "lcon_1ph-xx4_wpal4_wpal_C";
}
object triplex_line {
  name "tpx_tpx310561a0";
  from "nd_x3122820a";
  to "nd_sx3122820a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln6348954-1";
  from "nd_l3176661";
  to "nd_l2970804";
  phases C;
  length 252.7603;
  configuration "lcon_1ph-xx2_acsr2_acsr_C";
}
object triplex_line {
  name "tpx_tpx356811a0";
  from "nd_x2804956a";
  to "nd_sx2804956a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5501003-1";
  from "nd_l3195327";
  to "nd_m1027114";
  phases A;
  length 240.0034;
  configuration "lcon_1ph-2_acsrxx2_acsr_A";
}
object triplex_line {
  name "tpx_tpx302471a0";
  from "nd_sx3085402a";
  to "nd_x3085402a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5865236-1";
  from "nd_m1047751";
  to "nd_l2973154";
  phases A;
  length 30.5377;
  configuration "lcon_1ph-4_acsrxx4_acsr_A";
}
object overhead_line {
  name "line_ln5502538-1";
  from "nd_m1026808";
  to "nd_l2822869";
  phases ABC;
  length 310.9743;
  configuration "lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC";
}
object overhead_line {
  name "line_ln5587291-3";
  from "nd_190-8581";
  to "nd_d5587291-3_int";
  phases ABC;
  length 27.4009;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC";
}
object overhead_line {
  name "line_ln5587291-1";
  from "nd_l2692633";
  to "nd_regxfmr_190-8581";
  phases ABC;
  length 131.1380;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC";
}
object overhead_line {
  name "line_ln6380808-1";
  from "nd_l2879066";
  to "nd_m1026969";
  phases B;
  length 298.5171;
  configuration "lcon_1ph-x4_acsrx4_acsr_B";
}
object triplex_line {
  name "tpx_tpx260634a0";
  from "nd_sx2842383a";
  to "nd_x2842383a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx226193886b0";
  from "nd_sx2783231b";
  to "nd_x2783231b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx227187012c0";
  from "nd_sx2896685c";
  to "nd_x2896685c";
  phases CS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5924709-1";
  from "nd_m1125959";
  to "nd_l2861197";
  phases C;
  length 226.0799;
  configuration "lcon_1ph-xx4_wpal4_wpal_C";
}
object overhead_line {
  name "line_ln5587291-4";
  from "nd_m1108529";
  to "nd_q14734";
  phases ABC;
  length 182.0324;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC";
}
object overhead_line {
  name "line_ln5804790-1";
  from "nd_l2729406";
  to "nd_l2897768";
  phases C;
  length 639.0295;
  configuration "lcon_1ph-xx4_acsr4_acsr_C";
}
object overhead_line {
  name "line_ln5487004-6";
  from "nd_m1026834";
  to "nd_n1147860";
  phases C;
  length 29.2542;
  configuration "lcon_1ph-xx2_acsr2_acsr_C";
}
object triplex_line {
  name "tpx_tpx260514c0";
  from "nd_x2674047c";
  to "nd_sx2674047c";
  phases CS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5487004-7";
  from "nd_n1147860";
  to "nd_l3177881";
  phases C;
  length 60.7489;
  configuration "lcon_1ph-xx2_acsr2_acsr_C";
}
object overhead_line {
  name "line_ln6167754-2";
  from "nd_n1147859";
  to "nd_m1026829";
  phases B;
  length 34.1928;
  configuration "lcon_1ph-x4_acsrx4_acsr_B";
}
object triplex_line {
  name "tpx_tpx302734a0";
  from "nd_sx2991922a";
  to "nd_x2991922a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln6167754-3";
  from "nd_p827573";
  to "nd_n1147859";
  phases B;
  length 22.2190;
  configuration "lcon_1ph-x4_acsrx4_acsr_B";
}
object overhead_line {
  name "line_ln5774453-1";
  from "nd_m1069156";
  to "nd_m1069155";
  phases ABC;
  length 409.9910;
  configuration "lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC";
}
object overhead_line {
  name "line_ln5653480-1";
  from "nd_m1069504";
  to "nd_l2691967";
  phases ABC;
  length 150.0236;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC";
}
object triplex_line {
  name "tpx_tpx225533162a0";
  from "nd_sx2685809a";
  to "nd_x2685809a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx302810c0";
  from "nd_x3178977c";
  to "nd_sx3178977c";
  phases CS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx337674a0";
  from "nd_x3066805a";
  to "nd_sx3066805a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5807070-1";
  from "nd_m1125989";
  to "nd_m1125990";
  phases ABC;
  length 16.0854;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC";
}
object triplex_line {
  name "tpx_tpx21459640c0";
  from "nd_x2970258c";
  to "nd_sx2970258c";
  phases CS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln6140774-2";
  from "nd_l2860482";
  to "nd_n1137993";
  phases A;
  length 211.0432;
  configuration "lcon_1ph-4_acsrxx4_acsr_A";
}
object overhead_line {
  name "line_ln6140774-3";
  from "nd_p827502";
  to "nd_n1137993";
  phases A;
  length 76.4762;
  configuration "lcon_1ph-4_acsrxx4_acsr_A";
}
object overhead_line {
  name "line_ln5742811-1";
  from "nd_m1047507";
  to "nd_l2820531";
  phases ABC;
  length 130.8039;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC";
}
object overhead_line {
  name "line_ln5742811-3";
  from "nd_n1137992";
  to "nd_l2820531";
  phases ABC;
  length 122.7726;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC";
}
object overhead_line {
  name "line_ln5742811-4";
  from "nd_196-29520";
  to "nd_n1137992";
  phases ABC;
  length 14.8937;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC";
}
object triplex_line {
  name "tpx_tpx21387206c0";
  from "nd_x3235251c";
  to "nd_sx3235251c";
  phases CS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln6047599-3";
  from "nd_q14414";
  to "nd_l2691952";
  phases ABC;
  length 260.9690;
  configuration "lcon_3ph_h-4_wpal4_wpal4_wpal4_acsr_ABC";
}
object overhead_line {
  name "line_ln5775370-1";
  from "nd_l2861157";
  to "nd_m1209828";
  phases C;
  length 241.7675;
  configuration "lcon_1ph-xx2_acsr2_acsr_C";
}
object triplex_line {
  name "tpx_tpx293523a0";
  from "nd_x2766729a";
  to "nd_sx2766729a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5653493-1";
  from "nd_m1047457";
  to "nd_l2710546";
  phases B;
  length 131.6282;
  configuration "lcon_1ph-x2_acsrx2_acsr_B";
}
object overhead_line {
  name "line_ln5744325-1";
  from "nd_l2860478";
  to "nd_l2822858";
  phases B;
  length 208.7943;
  configuration "lcon_1ph-x4_wpalx4_wpal_B";
}
object triplex_line {
  name "tpx_tpx227187012a0";
  from "nd_x2896685a";
  to "nd_sx2896685a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln6170303-1";
  from "nd_l3104859";
  to "nd_l3198358";
  phases B;
  length 348.6716;
  configuration "lcon_1ph-x4_acsrx4_acsr_B";
}
object overhead_line {
  name "line_ln5958707-1";
  from "nd_m1069428";
  to "nd_p827576";
  phases B;
  length 31.2014;
  configuration "lcon_1ph-x2_acsrx2_acsr_B";
}
object overhead_line {
  name "line_ln81354561-2";
  from "nd_m3763618";
  to "nd_p1121282";
  phases C;
  length 12.4154;
  configuration "lcon_1p_1/0_axnj_db_C";
}
object overhead_line {
  name "line_ln5472396-1";
  from "nd_m1027036";
  to "nd_m1027038";
  phases B;
  length 340.7691;
  configuration "lcon_1ph-x2_acsrx2_acsr_B";
}
object overhead_line {
  name "line_ln5532786-2";
  from "nd_m1069428";
  to "nd_n1139257";
  phases B;
  length 54.0580;
  configuration "lcon_1ph-x2_acsrx1/0_tpx_B";
}
object overhead_line {
  name "line_ln5532786-3";
  from "nd_l3029518";
  to "nd_n1139257";
  phases B;
  length 89.4322;
  configuration "lcon_1ph-x2_acsrx1/0_tpx_B";
}
object overhead_line {
  name "line_ln6348967-1";
  from "nd_m1027091";
  to "nd_m1027092";
  phases A;
  length 90.5315;
  configuration "lcon_1ph-2_acsrxx2_acsr_A";
}
object triplex_line {
  name "tpx_tpx391985a0";
  from "nd_sx2785530a";
  to "nd_x2785530a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx355943c0";
  from "nd_x2785529c";
  to "nd_sx2785529c";
  phases CS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx225897943c0";
  from "nd_x2875754c";
  to "nd_sx2875754c";
  phases CS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5986926-3";
  from "nd_n1144664";
  to "nd_l3178972";
  phases C;
  length 216.4782;
  configuration "lcon_1ph-xx4_wpal4_wpal_C";
}
object overhead_line {
  name "line_ln5986926-2";
  from "nd_n1144664";
  to "nd_m1047688";
  phases C;
  length 50.7785;
  configuration "lcon_1ph-xx4_wpal4_wpal_C";
}
object overhead_line {
  name "line_ln6019478-1";
  from "nd_m1069227";
  to "nd_l2748133";
  phases C;
  length 327.7285;
  configuration "lcon_1ph-xx4_wpal4_acsr_C";
}
object triplex_line {
  name "tpx_tpx227760024c0";
  from "nd_sx3215203c";
  to "nd_x3215203c";
  phases CS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx227902981a0";
  from "nd_x3047058a";
  to "nd_sx3047058a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5593223-1";
  from "nd_l2935553";
  to "nd_m1026987";
  phases B;
  length 429.8804;
  configuration "lcon_1ph-x4_acsrx4_wpal_B";
}
object overhead_line {
  name "line_ln8979358-3";
  from "nd_m1069250";
  to "nd_l3047073";
  phases C;
  length 697.3311;
  configuration "lcon_1p_1/0_axnj_db_C";
}
object overhead_line {
  name "line_ln8979358-2";
  from "nd_l3047073";
  to "nd_l2803194";
  phases C;
  length 289.8179;
  configuration "lcon_1p_1/0_axnj_db_C";
}
object triplex_line {
  name "tpx_tpx227187012b0";
  from "nd_sx2896685b";
  to "nd_x2896685b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln8979358-1";
  from "nd_l2803194";
  to "nd_m1069249";
  phases C;
  length 194.9488;
  configuration "lcon_1p_1/0_axnj_db_C";
}
object overhead_line {
  name "line_ln6258443-1";
  from "nd_m1069461";
  to "nd_l2876798";
  phases ABC;
  length 160.8181;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC";
}
object triplex_line {
  name "tpx_tpx337687b0";
  from "nd_x2973156b";
  to "nd_sx2973156b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx338956a0";
  from "nd_x3104119a";
  to "nd_sx3104119a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx138754b0";
  from "nd_x3254212b";
  to "nd_sx3254212b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln6228328-1";
  from "nd_m1027055";
  to "nd_m1027056";
  phases A;
  length 22.0213;
  configuration "lcon_1ph-4_acsrxx4_acsr_A";
}
object triplex_line {
  name "tpx_tpx293656b0";
  from "nd_x2973167b";
  to "nd_sx2973167b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5654433-1";
  from "nd_l3067478";
  to "nd_m1125990";
  phases ABC;
  length 208.9033;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC";
}
object overhead_line {
  name "line_ln5712477-3";
  from "nd_n1139545";
  to "nd_m1069174";
  phases C;
  length 338.3019;
  configuration "lcon_1ph-xx4_acsr4_acsr_C";
}
object overhead_line {
  name "line_ln5712477-2";
  from "nd_n1139545";
  to "nd_p827520";
  phases C;
  length 21.0146;
  configuration "lcon_1ph-xx4_acsr4_acsr_C";
}
object triplex_line {
  name "tpx_tpx337630c0";
  from "nd_x3085392c";
  to "nd_sx3085392c";
  phases CS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx355599b0";
  from "nd_x3216338b";
  to "nd_sx3216338b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln6047573-2";
  from "nd_m1026647";
  to "nd_m3036169";
  phases A;
  length 345.3313;
  configuration "lcon_1ph-4_acsrxx4_acsr_A";
}
object triplex_line {
  name "tpx_tpx227732939b0";
  from "nd_x3046854b";
  to "nd_sx3046854b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx302805c0";
  from "nd_x2954351c";
  to "nd_sx2954351c";
  phases CS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5895810-1";
  from "nd_l2766744";
  to "nd_m1027038";
  phases B;
  length 175.1934;
  configuration "lcon_1ph-x2_acsrx2_acsr_B";
}
object triplex_line {
  name "tpx_tpx21031694b0";
  from "nd_x3122812b";
  to "nd_sx3122812b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5591710-2";
  from "nd_l3232902";
  to "nd_l3179650";
  phases ABC;
  length 139.7591;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC";
}
object triplex_line {
  name "tpx_tpx338943c0";
  from "nd_x2729410c";
  to "nd_sx2729410c";
  phases CS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5591710-3";
  from "nd_l3232902";
  to "nd_m4122658";
  phases ABC;
  length 127.6117;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC";
}
object overhead_line {
  name "line_ln6137794-1";
  from "nd_m1125961";
  to "nd_p903490";
  phases C;
  length 8.2163;
  configuration "lcon_1ph-xx4_wpal4_wpal_C";
}
object overhead_line {
  name "line_ln5738651-1";
  from "nd_m1047728";
  to "nd_m1047725";
  phases B;
  length 287.6708;
  configuration "lcon_1ph-x4_acsrx4_acsr_B";
}
object triplex_line {
  name "tpx_tpx138469c0";
  from "nd_x2785518c";
  to "nd_sx2785518c";
  phases CS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx21397771a0";
  from "nd_x2673317a";
  to "nd_sx2673317a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx355938a0";
  from "nd_x2804262a";
  to "nd_sx2804262a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5867448-1";
  from "nd_m1089197";
  to "nd_p827498";
  phases A;
  length 39.5384;
  configuration "lcon_1ph-4_acsrxx4_acsr_A";
}
object overhead_line {
  name "line_ln6383060-3";
  from "nd_n1139538";
  to "nd_l3066818";
  phases B;
  length 114.1799;
  configuration "lcon_1ph-x4_acsrx4_acsr_B";
}
object overhead_line {
  name "line_ln6383060-2";
  from "nd_p827533";
  to "nd_n1139538";
  phases B;
  length 30.7176;
  configuration "lcon_1ph-x4_acsrx4_acsr_B";
}
object overhead_line {
  name "line_ln5744338-1";
  from "nd_m1026312";
  to "nd_l2973163";
  phases B;
  length 175.4856;
  configuration "lcon_1ph-x4_acsrx4_wpal_B";
}
object overhead_line {
  name "line_ln6320327-1";
  from "nd_m1089170";
  to "nd_l2748128";
  phases C;
  length 570.6647;
  configuration "lcon_1ph-xx4_acsr4_acsr_C";
}
object overhead_line {
  name "line_ln6413566-1";
  from "nd_m1047430";
  to "nd_p903360";
  phases A;
  length 31.8690;
  configuration "lcon_1ph-4_acsrxx4_acsr_A";
}
object overhead_line {
  name "line_ln6260017-1";
  from "nd_l2785538";
  to "nd_l2897792";
  phases A;
  length 309.4270;
  configuration "lcon_1ph-4_wpalxx4_wpal_A";
}
object overhead_line {
  name "line_ln5740282-1";
  from "nd_p895107";
  to "nd_l3030126";
  phases C;
  length 287.4703;
  configuration "lcon_1ph-xx4_acsr4_acsr_C";
}
object overhead_line {
  name "line_ln6290217-1";
  from "nd_l2879078";
  to "nd_m1026690";
  phases ABC;
  length 316.1602;
  configuration "lcon_3ph_h-2_acsr2_acsr2_acsr2_acsr_ABC";
}
object overhead_line {
  name "line_ln5562925-1";
  from "nd_m1026940";
  to "nd_m1026939";
  phases B;
  length 215.9256;
  configuration "lcon_1ph-x4_acsrx4_acsr_B";
}
object overhead_line {
  name "line_ln5714974-1";
  from "nd_m1209811";
  to "nd_m1209807";
  phases ABC;
  length 402.2531;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr397_acsr_ABC";
}
object overhead_line {
  name "line_ln6108164-1";
  from "nd_l3254227";
  to "nd_m1069550";
  phases B;
  length 155.6895;
  configuration "lcon_1ph-x4_wpalx4_wpal_B";
}
object overhead_line {
  name "line_ln5472365-1";
  from "nd_l2766723";
  to "nd_l2822868";
  phases A;
  length 193.0130;
  configuration "lcon_1ph-2_acsrxx2_acsr_A";
}
object overhead_line {
  name "line_ln6411363-1";
  from "nd_m1047733";
  to "nd_l3066804";
  phases A;
  length 340.4257;
  configuration "lcon_1ph-2_acsrxx2_acsr_A";
}
object triplex_line {
  name "tpx_tpx337661b0";
  from "nd_x2766749b";
  to "nd_sx2766749b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5623418-1";
  from "nd_m1069513";
  to "nd_l2766738";
  phases ABC;
  length 181.9596;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC";
}
object overhead_line {
  name "line_ln6199526-1";
  from "nd_l2991920";
  to "nd_l3122825";
  phases A;
  length 199.6957;
  configuration "lcon_1ph-2_acsrxx2_acsr_A";
}
object triplex_line {
  name "tpx_tpx293518b0";
  from "nd_sx2897780b";
  to "nd_x2897780b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx337715a0";
  from "nd_sx3254204a";
  to "nd_x3254204a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5956458-1";
  from "nd_m1108269";
  to "nd_l2729405";
  phases B;
  length 237.9535;
  configuration "lcon_1ph-x2_acsrx2_acsr_B";
}
object overhead_line {
  name "line_ln6110365-1";
  from "nd_p827500";
  to "nd_l2822861";
  phases A;
  length 322.1750;
  configuration "lcon_1ph-2_acsrxx2_acsr_A";
}
object overhead_line {
  name "line_ln6352700-1";
  from "nd_m1089144";
  to "nd_p827522";
  phases A;
  length 8.5032;
  configuration "lcon_1ph-2_acsrxx2_acsr_A";
}
object overhead_line {
  name "line_ln5623395-1";
  from "nd_m1047767";
  to "nd_l2879068";
  phases B;
  length 355.5259;
  configuration "lcon_1ph-x4_acsrx4_acsr_B";
}
object overhead_line {
  name "line_ln6318771-1";
  from "nd_m1166407";
  to "nd_l3064514";
  phases C;
  length 1228.6233;
  configuration "lcon_1ph-xx4_wpal4_acsr_C";
}
object triplex_line {
  name "tpx_tpx2224387019a0";
  from "nd_x3728038a";
  to "nd_sx3728038a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5472352-1";
  from "nd_m1047699";
  to "nd_m1047688";
  phases ABC;
  length 224.7529;
  configuration "lcon_3ph_h-4_wpal4_wpal4_wpal4_wpal_ABC";
}
object overhead_line {
  name "line_ln6048526-1";
  from "nd_l3142050";
  to "nd_m1166398";
  phases C;
  length 230.3702;
  configuration "lcon_1ph-xx4_acsr4_acsr_C";
}
object overhead_line {
  name "line_ln6411376-1";
  from "nd_m1069217";
  to "nd_l2841626";
  phases C;
  length 13.3476;
  configuration "lcon_1ph-xx4_acsr4_acsr_C";
}
object overhead_line {
  name "line_ln5715002-1";
  from "nd_m1142869";
  to "nd_m1142871";
  phases ABC;
  length 97.9344;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC";
}
object overhead_line {
  name "line_ln6506312-2";
  from "nd_m1026378";
  to "nd_l2897778";
  phases A;
  length 294.3448;
  configuration "lcon_1ph-4_wpalxx4_acsr_A";
}
object overhead_line {
  name "line_ln5623405-1";
  from "nd_m1026657";
  to "nd_m1026660";
  phases A;
  length 326.0010;
  configuration "lcon_1ph-4_acsrxx4_acsr_A";
}
object overhead_line {
  name "line_ln5683818-1";
  from "nd_m1026954";
  to "nd_l2804256";
  phases ABC;
  length 691.4207;
  configuration "lcon_3ph_h-4_acsr2_acsr2_acsr4_wpal_ABC";
}
object overhead_line {
  name "line_ln6199513-1";
  from "nd_l2766716";
  to "nd_m1047478";
  phases C;
  length 139.4839;
  configuration "lcon_1ph-xx4_acsr4_acsr_C";
}
object triplex_line {
  name "tpx_tpx391745b0";
  from "nd_x2673300b";
  to "nd_sx2673300b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln6417942-1";
  from "nd_m1108507";
  to "nd_m1108499";
  phases A;
  length 204.0042;
  configuration "lcon_1ph-2_acsrxx2_acsr_A";
}
object overhead_line {
  name "line_ln5927299-1";
  from "nd_m1125974";
  to "nd_l3104796";
  phases C;
  length 2.1608;
  configuration "lcon_1ph-xx2_acsr1/0_tpx_C";
}
object overhead_line {
  name "line_ln6350532-1";
  from "nd_l3066805";
  to "nd_m1069384";
  phases A;
  length 131.6878;
  configuration "lcon_1ph-4_wpalxx4_wpal_A";
}
object triplex_line {
  name "tpx_tpx138798b0";
  from "nd_sx3104859b";
  to "nd_x3104859b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx138412c0";
  from "nd_x2785523c";
  to "nd_sx2785523c";
  phases CS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx275001c0";
  from "nd_x2822862c";
  to "nd_sx2822862c";
  phases CS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx28044328c0";
  from "nd_x2785524c";
  to "nd_sx2785524c";
  phases CS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5473438-1";
  from "nd_l2692660";
  to "nd_l2955076";
  phases A;
  length 487.6220;
  configuration "lcon_1ph-2_acsrxx2_acsr_A";
}
object triplex_line {
  name "tpx_tpx339006b0";
  from "nd_x2916619b";
  to "nd_sx2916619b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln6078744-1";
  from "nd_m1108260";
  to "nd_m1108259";
  phases B;
  length 116.9895;
  configuration "lcon_1ph-x4_wpalx4_wpal_B";
}
object overhead_line {
  name "line_ln6138614-1";
  from "nd_m1069135";
  to "nd_r18242";
  phases ABC;
  length 232.9120;
  configuration "lcon_3ph_h-4_wpal4_wpal4_wpal4_wpal_ABC";
}
object overhead_line {
  name "line_ln5644788-1";
  from "nd_l2798067";
  to "nd_l3254869";
  phases B;
  length 235.9340;
  configuration "lcon_1ph-x2_acsrx2_acsr_B";
}
object triplex_line {
  name "tpx_tpx21388572b0";
  from "nd_x3235252b";
  to "nd_sx3235252b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln6298585-2";
  from "nd_m1047615";
  to "nd_l3216123";
  phases ABC;
  length 6.5025;
  configuration "lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC";
}
object overhead_line {
  name "line_ln6298585-1";
  from "nd_m1047593";
  to "nd_m1047615";
  phases ABC;
  length 428.3438;
  configuration "lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC";
}
object overhead_line {
  name "line_ln5804800-1";
  from "nd_m1047558";
  to "nd_m1047568";
  phases ABC;
  length 297.1200;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC";
}
object overhead_line {
  name "line_ln6077782-1";
  from "nd_m1026769";
  to "nd_m1026774";
  phases ABC;
  length 391.3514;
  configuration "lcon_3ph_h-4_acsr4_acsr4_acsr4_wpal_ABC";
}
object overhead_line {
  name "line_ln6018326-1";
  from "nd_l2898515";
  to "nd_m1166387";
  phases C;
  length 195.5609;
  configuration "lcon_1ph-xx4_acsr4_acsr_C";
}
object overhead_line {
  name "line_ln5986961-1";
  from "nd_m1108361";
  to "nd_l3048228";
  phases C;
  length 107.7480;
  configuration "lcon_1ph-xx2_acsr2_acsr_C";
}
object overhead_line {
  name "line_ln5773136-1";
  from "nd_l3027156";
  to "nd_l2860481";
  phases C;
  length 373.4011;
  configuration "lcon_1ph-xx4_acsr4_acsr_C";
}
object overhead_line {
  name "line_ln5576174-3";
  from "nd_e183473";
  to "nd_r20703";
  phases ABC;
  length 21.1392;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC";
}
object overhead_line {
  name "line_ln5576174-2";
  from "nd_l2859403";
  to "nd_l2973791";
  phases ABC;
  length 124.5352;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC";
}
object overhead_line {
  name "line_ln5714053-1";
  from "nd_m1026320";
  to "nd_m1026323";
  phases B;
  length 386.3647;
  configuration "lcon_1ph-x4_acsrx4_acsr_B";
}
object overhead_line {
  name "line_ln6017297-1";
  from "nd_m1047410";
  to "nd_l2820556";
  phases A;
  length 129.5606;
  configuration "lcon_1ph-4_acsrxx4_acsr_A";
}
object overhead_line {
  name "line_ln6350545-1";
  from "nd_l3029506";
  to "nd_m1047518";
  phases B;
  length 290.2700;
  configuration "lcon_1ph-x4_acsrx4_acsr_B";
}
object overhead_line {
  name "line_ln5576174-4";
  from "nd_l2859403";
  to "nd_r20703";
  phases ABC;
  length 140.3072;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC";
}
object triplex_line {
  name "tpx_tpx321874a0";
  from "nd_x2764412a";
  to "nd_sx2764412a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5835160-1";
  from "nd_m1069515";
  to "nd_m1069514";
  phases ABC;
  length 150.2016;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC";
}
object triplex_line {
  name "tpx_tpx228665517c0";
  from "nd_x3103822c";
  to "nd_sx3103822c";
  phases CS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5651966-1";
  from "nd_l2764399";
  to "nd_m1026953";
  phases B;
  length 100.0017;
  configuration "lcon_1ph-x2_acsrx2_acsr_B";
}
object overhead_line {
  name "line_ln5683805-1";
  from "nd_l3235241";
  to "nd_l2691941";
  phases C;
  length 505.8867;
  configuration "lcon_1ph-xx2_acsr2_acsr_C";
}
object overhead_line {
  name "line_ln6379372-1";
  from "nd_l3101788";
  to "nd_m1027109";
  phases A;
  length 219.7710;
  configuration "lcon_1ph-4_acsrxx4_acsr_A";
}
object triplex_line {
  name "tpx_tpx138652c0";
  from "nd_x2766718c";
  to "nd_sx2766718c";
  phases CS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln6138591-1";
  from "nd_m1009828";
  to "nd_l3254206";
  phases B;
  length 135.7239;
  configuration "lcon_1ph-x2_acsrx2_acsr_B";
}
object triplex_line {
  name "tpx_tpx391758b0";
  from "nd_x2841636b";
  to "nd_sx2841636b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx138719a0";
  from "nd_x2860490a";
  to "nd_sx2860490a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx260473a0";
  from "nd_x2861222a";
  to "nd_sx2861222a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln6495088-1";
  from "nd_m3021569";
  to "nd_m3019248";
  phases B;
  length 300.0047;
  configuration "lcon_1ph-x2_acsrx2_acsr_B";
}
object triplex_line {
  name "tpx_tpx338930b0";
  from "nd_sx3029506b";
  to "nd_x3029506b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx338987a0";
  from "nd_x2897793a";
  to "nd_sx2897793a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx321887c0";
  from "nd_x2691941c";
  to "nd_sx2691941c";
  phases CS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln6505951-1";
  from "nd_m3036170";
  to "nd_l3197642";
  phases C;
  length 169.5754;
  configuration "lcon_1ph-xx4_acsr4_acsr_C";
}
object overhead_line {
  name "line_ln5865271-1";
  from "nd_m1026354";
  to "nd_l3235275";
  phases ABC;
  length 235.6942;
  configuration "lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC";
}
object overhead_line {
  name "line_ln6109148-1";
  from "nd_l2879767";
  to "nd_l2767407";
  phases B;
  length 230.3435;
  configuration "lcon_1ph-x4_acsrx4_acsr_B";
}
object overhead_line {
  name "line_ln8961800-3";
  from "nd_l2766499";
  to "nd_m1047633";
  phases C;
  length 27.1201;
  configuration "lcon_1p_1/0_axnj_db_C";
}
object overhead_line {
  name "line_ln5589094-1";
  from "nd_m1209819";
  to "nd_l2786204";
  phases C;
  length 236.3677;
  configuration "lcon_1ph-xx4_acsr4_acsr_C";
}
object overhead_line {
  name "line_ln6047560-1";
  from "nd_m1069465";
  to "nd_l3010561";
  phases A;
  length 249.4238;
  configuration "lcon_1ph-2_acsrxx2_acsr_A";
}
object overhead_line {
  name "line_ln6199557-1";
  from "nd_l2673308";
  to "nd_l2991939";
  phases ABC;
  length 369.4611;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC";
}
object overhead_line {
  name "line_ln8961800-1";
  from "nd_l2878848";
  to "nd_p828359";
  phases C;
  length 582.3832;
  configuration "lcon_1p_1/0_axnj_db_C";
}
object overhead_line {
  name "line_ln8961800-2";
  from "nd_l2878848";
  to "nd_l2766499";
  phases C;
  length 474.0897;
  configuration "lcon_1p_1/0_axnj_db_C";
}
object overhead_line {
  name "line_ln5653462-1";
  from "nd_m1026648";
  to "nd_l2973159";
  phases A;
  length 317.8836;
  configuration "lcon_1ph-2_acsrxx2_acsr_A";
}
object triplex_line {
  name "tpx_tpx323250b0";
  from "nd_x2748131b";
  to "nd_sx2748131b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln6048633-1";
  from "nd_l3217057";
  to "nd_m1209782";
  phases A;
  length 127.1427;
  configuration "lcon_1ph-4_acsrxx4_acsr_A";
}
object overhead_line {
  name "line_ln5625550-1";
  from "nd_p827553";
  to "nd_l2710513";
  phases B;
  length 620.8363;
  configuration "lcon_1ph-x4_acsrx4_acsr_B";
}
object triplex_line {
  name "tpx_tpx226308728a0";
  from "nd_x3027671a";
  to "nd_sx3027671a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln6138601-1";
  from "nd_m1047752";
  to "nd_l2804254";
  phases A;
  length 43.6450;
  configuration "lcon_1ph-4_acsrxx4_acsr_A";
}
object overhead_line {
  name "line_ln6411389-1";
  from "nd_m1026344";
  to "nd_m1026343";
  phases A;
  length 30.8791;
  configuration "lcon_1ph-4_wpalxx4_acsr_A";
}
object overhead_line {
  name "line_ln5957495-1";
  from "nd_l3160871";
  to "nd_l3030203";
  phases C;
  length 293.5490;
  configuration "lcon_1ph-xx4_acsr4_acsr_C";
}
object triplex_line {
  name "tpx_tpx337728a0";
  from "nd_x3082992a";
  to "nd_sx3082992a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx21396867a0";
  from "nd_x2710536a";
  to "nd_sx2710536a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln6380821-3";
  from "nd_m1026312";
  to "nd_m4118754";
  phases B;
  length 444.3416;
  configuration "lcon_1ph-x4_acsrx4_wpal_B";
}
object overhead_line {
  name "line_ln6260928-1";
  from "nd_l3030126";
  to "nd_l3254870";
  phases C;
  length 157.4371;
  configuration "lcon_1ph-xx4_acsr4_acsr_C";
}
object overhead_line {
  name "line_ln5501089-1";
  from "nd_m1069565";
  to "nd_l2989596";
  phases B;
  length 337.8583;
  configuration "lcon_1ph-x4_acsrx4_wpal_B";
}
object overhead_line {
  name "line_ln6288699-1";
  from "nd_m1069563";
  to "nd_p901933";
  phases A;
  length 27.0696;
  configuration "lcon_1ph-4_acsrxx4_acsr_A";
}
object overhead_line {
  name "line_ln5803299-1";
  from "nd_m1026798";
  to "nd_l2952014";
  phases A;
  length 80.5122;
  configuration "lcon_1ph-4_acsrxx4_acsr_A";
}
object overhead_line {
  name "line_ln6379373-1";
  from "nd_m1027114";
  to "nd_m1027109";
  phases A;
  length 205.3406;
  configuration "lcon_1ph-4_acsrxx4_acsr_A";
}
object overhead_line {
  name "line_ln6138598-1";
  from "nd_l2879054";
  to "nd_l2991906";
  phases A;
  length 211.0595;
  configuration "lcon_1ph-4_acsrxx4_acsr_A";
}
object overhead_line {
  name "line_ln5621837-3";
  from "nd_n1139252";
  to "nd_l3122812";
  phases B;
  length 20.4746;
  configuration "lcon_1ph-x2_acsrx1/0_tpx_B";
}
object overhead_line {
  name "line_ln5926293-1";
  from "nd_m1089170";
  to "nd_l3085392";
  phases C;
  length 256.8766;
  configuration "lcon_1ph-xx4_acsr4_acsr_C";
}
object triplex_line {
  name "tpx_tpx226308727b0";
  from "nd_sx3233413b";
  to "nd_x3233413b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln6048523-1";
  from "nd_m1166391";
  to "nd_l3254873";
  phases C;
  length 348.3486;
  configuration "lcon_1ph-xx4_wpal4_acsr_C";
}
object overhead_line {
  name "line_ln6122719-1";
  from "nd_m1027100";
  to "nd_l3140238";
  phases A;
  length 230.0033;
  configuration "lcon_1ph-2_acsrxx2_acsr_A";
}
object overhead_line {
  name "line_ln5472357-1";
  from "nd_m1069412";
  to "nd_l2822867";
  phases B;
  length 12.3685;
  configuration "lcon_1ph-x4_acsrx4_acsr_B";
}
object overhead_line {
  name "line_ln5496577-1";
  from "nd_l3068944";
  to "nd_m1125913";
  phases B;
  length 130.2665;
  configuration "lcon_1ph-x4_acsrx2_wpal_B";
}
object overhead_line {
  name "line_ln6229788-1";
  from "nd_m1027101";
  to "nd_l2710508";
  phases B;
  length 11.8846;
  configuration "lcon_1ph-x2_acsrx2_acsr_B";
}
object overhead_line {
  name "line_ln5621837-2";
  from "nd_p901910";
  to "nd_n1139252";
  phases B;
  length 22.2091;
  configuration "lcon_1ph-x2_acsrx1/0_tpx_B";
}
object overhead_line {
  name "line_ln5926303-1";
  from "nd_l3141388";
  to "nd_l2785523";
  phases C;
  length 327.0639;
  configuration "lcon_1ph-xx4_acsr4_wpal_C";
}
object triplex_line {
  name "tpx_tpx294812a0";
  from "nd_x3120502a";
  to "nd_sx3120502a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx21399112c0";
  from "nd_x3254217c";
  to "nd_sx3254217c";
  phases CS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5591702-1";
  from "nd_m1069590";
  to "nd_m1069595";
  phases B;
  length 443.9912;
  configuration "lcon_1ph-x4_acsrx4_acsr_B";
}
object overhead_line {
  name "line_ln6259992-1";
  from "nd_l2766721";
  to "nd_m1089148";
  phases A;
  length 158.8126;
  configuration "lcon_1ph-4_acsrxx1/0_tpx_A";
}
object overhead_line {
  name "line_ln5898056-1";
  from "nd_m1069483";
  to "nd_p827503";
  phases C;
  length 27.3055;
  configuration "lcon_1ph-xx4_wpal4_acsr_C";
}
object triplex_line {
  name "tpx_tpx21249647b0";
  from "nd_x2955055b";
  to "nd_sx2955055b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5833611-1";
  from "nd_l2858163";
  to "nd_l2766747";
  phases A;
  length 529.3530;
  configuration "lcon_1ph-4_wpalxx4_wpal_A";
}
object overhead_line {
  name "line_ln5774469-1";
  from "nd_m1026852";
  to "nd_l2785529";
  phases C;
  length 26.5136;
  configuration "lcon_1ph-xx2_acsr2_acsr_C";
}
object overhead_line {
  name "line_ln5926316-1";
  from "nd_m1026485";
  to "nd_l2766732";
  phases B;
  length 45.0568;
  configuration "lcon_1ph-x2_acsrx2_acsr_B";
}
object triplex_line {
  name "tpx_tpx356795c0";
  from "nd_x2842330c";
  to "nd_sx2842330c";
  phases CS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln6138608-3";
  from "nd_d6138608-3_int";
  to "nd_l3029502";
  phases ABC;
  length 280.5724;
  configuration "lcon_3ph_h-4_acsr4_acsr4_acsr4_wpal_ABC";
}
object overhead_line {
  name "line_ln6138608-2";
  from "nd_regxfmr_190-7361";
  to "nd_q14404";
  phases ABC;
  length 15.0825;
  configuration "lcon_3ph_h-4_acsr4_acsr4_acsr4_wpal_ABC";
}
object overhead_line {
  name "line_ln6212942-1";
  from "nd_m1069738";
  to "nd_l2690941";
  phases B;
  length 323.7062;
  configuration "lcon_1ph-x4_acsrx4_acsr_B";
}
object overhead_line {
  name "line_ln6505938-4";
  from "nd_m3036162";
  to "nd_l3142079";
  phases B;
  length 8.2370;
  configuration "lcon_1ph-x2_acsrx2_acsr_B";
}
object overhead_line {
  name "line_ln5473440-1";
  from "nd_l2823611";
  to "nd_l3030204";
  phases ABC;
  length 273.9221;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC";
}
object triplex_line {
  name "tpx_tpx337628c0";
  from "nd_x2897770c";
  to "nd_sx2897770c";
  phases CS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5591715-1";
  from "nd_l3048888";
  to "nd_l3064514";
  phases C;
  length 204.5090;
  configuration "lcon_1ph-xx4_wpal4_acsr_C";
}
object triplex_line {
  name "tpx_tpx302510c0";
  from "nd_x3178980c";
  to "nd_sx3178980c";
  phases CS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5503584-1";
  from "nd_l2674052";
  to "nd_m1108356";
  phases C;
  length 204.5873;
  configuration "lcon_1ph-xx2_acsr2_acsr_C";
}
object overhead_line {
  name "line_ln6137009-1";
  from "nd_m1125960";
  to "nd_l3214069";
  phases ABC;
  length 166.0080;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC";
}
object overhead_line {
  name "line_ln6137009-2";
  from "nd_m1125952";
  to "nd_l3214069";
  phases ABC;
  length 41.8941;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC";
}
object overhead_line {
  name "line_ln5835135-2";
  from "nd_m3036164";
  to "nd_l2935553";
  phases B;
  length 156.6683;
  configuration "lcon_1ph-x4_acsrx4_acsr_B";
}
object overhead_line {
  name "line_ln6320368-1";
  from "nd_l3122849";
  to "nd_l2691954";
  phases ABC;
  length 210.6566;
  configuration "lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC";
}
object triplex_line {
  name "tpx_tpx310569a0";
  from "nd_x3197639a";
  to "nd_sx3197639a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx337722a0";
  from "nd_x2973157a";
  to "nd_sx2973157a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln8945012-1";
  from "nd_p827530";
  to "nd_m1026661";
  phases A;
  length 16.6485;
  configuration "lcon_1p_1/0_axnj_db_A";
}
object triplex_line {
  name "tpx_tpx323237b0";
  from "nd_x3048199b";
  to "nd_sx3048199b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5745348-1";
  from "nd_m1142819";
  to "nd_m1142818";
  phases ABC;
  length 246.0175;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC";
}
object overhead_line {
  name "line_ln8968082-2";
  from "nd_221-306687";
  to "nd_l2916625";
  phases B;
  length 436.3361;
  configuration "lcon_1p_1/0_axnj_db_B";
}
object triplex_line {
  name "tpx_tpx391749b0";
  from "nd_x2991918b";
  to "nd_sx2991918b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln8968082-1";
  from "nd_221-306687";
  to "nd_p841985";
  phases B;
  length 5.6227;
  configuration "lcon_1p_1/0_axnj_db_B";
}
object overhead_line {
  name "line_ln5561444-1";
  from "nd_l2898457";
  to "nd_m1125988";
  phases A;
  length 154.7496;
  configuration "lcon_1ph-4_wpalxx2_wpal_A";
}
object overhead_line {
  name "line_ln6291288-3";
  from "nd_m1142815";
  to "nd_n1141477";
  phases A;
  length 79.3864;
  configuration "lcon_1ph-4_acsrxx4_acsr_A";
}
object overhead_line {
  name "line_ln5956488-1";
  from "nd_l3216358";
  to "nd_l2785531";
  phases A;
  length 299.9966;
  configuration "lcon_1ph-4_acsrxx2_acsr_A";
}
object overhead_line {
  name "line_ln6291288-2";
  from "nd_l2879794";
  to "nd_n1141477";
  phases A;
  length 92.9340;
  configuration "lcon_1ph-4_acsrxx4_acsr_A";
}
object overhead_line {
  name "line_ln5619489-1";
  from "nd_m1047592";
  to "nd_m1047577";
  phases ABC;
  length 337.9528;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC";
}
object triplex_line {
  name "tpx_tpx274988c0";
  from "nd_x3085394c";
  to "nd_sx3085394c";
  phases CS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5744350-1";
  from "nd_m1069619";
  to "nd_m1069607";
  phases B;
  length 107.6591;
  configuration "lcon_1ph-x4_acsrx4_acsr_B";
}
object triplex_line {
  name "tpx_tpx293609c0";
  from "nd_x2785515c";
  to "nd_sx2785515c";
  phases CS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx356805a0";
  from "nd_x3195321a";
  to "nd_sx3195321a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx226197070a0";
  from "nd_x2933135a";
  to "nd_sx2933135a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5473351-1";
  from "nd_l2936216";
  to "nd_226-23745";
  phases C;
  length 307.2778;
  configuration "lcon_1ph-xx4_acsr4_acsr_C";
}
object triplex_line {
  name "tpx_tpx228580047b0";
  from "nd_x3029183b";
  to "nd_sx3029183b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx138571a0";
  from "nd_x2991913a";
  to "nd_sx2991913a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5803255-1";
  from "nd_l2801895";
  to "nd_e182744";
  phases B;
  length 200.0024;
  configuration "lcon_1ph-x4_wpalx4_wpal_B";
}
object triplex_line {
  name "tpx_tpx28118822a0";
  from "nd_x2991920a";
  to "nd_sx2991920a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5684869-1";
  from "nd_m1108355";
  to "nd_m1108347";
  phases C;
  length 300.4408;
  configuration "lcon_1ph-xx2_acsr2_acsr_C";
}
object overhead_line {
  name "line_ln6108128-2";
  from "nd_n1136997";
  to "nd_m1047649";
  phases C;
  length 20.0686;
  configuration "lcon_1ph-xx6_wpal6_wpal_C";
}
object overhead_line {
  name "line_ln6077809-1";
  from "nd_m1027073";
  to "nd_l2766746";
  phases C;
  length 362.4724;
  configuration "lcon_1ph-xx2_acsr2_acsr_C";
}
object triplex_line {
  name "tpx_tpx302674a0";
  from "nd_x2673321a";
  to "nd_sx2673321a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln6380834-1";
  from "nd_m1069627";
  to "nd_l3254228";
  phases B;
  length 162.9702;
  configuration "lcon_1ph-x4_acsrx4_acsr_B";
}
object overhead_line {
  name "line_ln5714057-1";
  from "nd_m1009720";
  to "nd_m1009715";
  phases A;
  length 93.7140;
  configuration "lcon_1ph-4_wpalxx4_wpal_A";
}
object overhead_line {
  name "line_ln6108128-3";
  from "nd_n1136997";
  to "nd_l3104123";
  phases C;
  length 82.9698;
  configuration "lcon_1ph-xx6_wpal6_wpal_C";
}
object overhead_line {
  name "line_ln5562923-1";
  from "nd_m1089173";
  to "nd_m1089174";
  phases C;
  length 97.0033;
  configuration "lcon_1ph-xx4_acsr4_wpal_C";
}
object overhead_line {
  name "line_ln6290211-1";
  from "nd_l2766722";
  to "nd_l2879071";
  phases B;
  length 172.7271;
  configuration "lcon_1ph-x2_acsrx2_acsr_B";
}
object triplex_line {
  name "tpx_tpx338982b0";
  from "nd_x2785534b";
  to "nd_sx2785534b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx260562a0";
  from "nd_x3251799a";
  to "nd_sx3251799a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln6380847-1";
  from "nd_l3254238";
  to "nd_m1047303";
  phases ABC;
  length 325.8384;
  configuration "lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC";
}
object overhead_line {
  name "line_ln6439975-1";
  from "nd_e182727";
  to "nd_m1027042";
  phases C;
  length 20.0649;
  configuration "lcon_1ph-xx4_acsr4_wpal_C";
}
object overhead_line {
  name "line_ln6321420-1";
  from "nd_l3160872";
  to "nd_m1142860";
  phases ABC;
  length 190.3842;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC";
}
object overhead_line {
  name "line_ln6320355-1";
  from "nd_l2935567";
  to "nd_l3160115";
  phases B;
  length 263.7232;
  configuration "lcon_1ph-x4_acsrx4_acsr_B";
}
object overhead_line {
  name "line_ln5531334-1";
  from "nd_m1108328";
  to "nd_l2820590";
  phases C;
  length 181.8532;
  configuration "lcon_1ph-xx4_acsr4_acsr_C";
}
object triplex_line {
  name "tpx_tpx21380616a0";
  from "nd_x2879067a";
  to "nd_sx2879067a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5742808-1";
  from "nd_l2710521";
  to "nd_m1069133";
  phases A;
  length 59.6454;
  configuration "lcon_1ph-4_acsrxx4_wpal_A";
}
object triplex_line {
  name "tpx_tpx138464c0";
  from "nd_sx3066801c";
  to "nd_x3066801c";
  phases CS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln6350541-1";
  from "nd_l3160107";
  to "nd_l3104125";
  phases ABC;
  length 353.7725;
  configuration "lcon_3ph_h-4_acsr4_acsr4_acsr4_wpal_ABC";
}
object triplex_line {
  name "tpx_tpx338995b0";
  from "nd_sx3254227b";
  to "nd_x3254227b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5502542-1";
  from "nd_m1026851";
  to "nd_l3235257";
  phases ABC;
  length 98.5634;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC";
}
object triplex_line {
  name "tpx_tpx227447984c0";
  from "nd_x2862616c";
  to "nd_sx2862616c";
  phases CS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5835148-1";
  from "nd_m1047322";
  to "nd_l3048211";
  phases A;
  length 243.9325;
  configuration "lcon_1ph-2_acsrxx2_acsr_A";
}
object overhead_line {
  name "line_ln6379342-1";
  from "nd_p901909";
  to "nd_m1026472";
  phases B;
  length 67.7260;
  configuration "lcon_1ph-x2_acsrx2_acsr_B";
}
object overhead_line {
  name "line_ln5653489-1";
  from "nd_m1027019";
  to "nd_l2860506";
  phases B;
  length 821.2929;
  configuration "lcon_1ph-x2_acsrx2_acsr_B";
}
object triplex_line {
  name "tpx_tpx21398563a0";
  from "nd_x3254216a";
  to "nd_sx3254216a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln6409780-1";
  from "nd_m1069532";
  to "nd_p895117";
  phases B;
  length 16.9988;
  configuration "lcon_1ph-x2_acsrx2_acsr_B";
}
object overhead_line {
  name "line_ln5714044-1";
  from "nd_m1069467";
  to "nd_m1069466";
  phases A;
  length 51.6401;
  configuration "lcon_1ph-2_acsrxx2_acsr_A";
}
object overhead_line {
  name "line_ln5532790-1";
  from "nd_m1047319";
  to "nd_l2991943";
  phases C;
  length 254.2262;
  configuration "lcon_1ph-xx4_acsr4_acsr_C";
}
object overhead_line {
  name "line_ln5895787-1";
  from "nd_m1026329";
  to "nd_m1026328";
  phases ABC;
  length 112.1006;
  configuration "lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC";
}
object triplex_line {
  name "tpx_tpx21397645a0";
  from "nd_x2860493a";
  to "nd_sx2860493a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln6900590-2";
  from "nd_m3768670";
  to "nd_p1123251";
  phases A;
  length 14.6642;
  configuration "lcon_1ph-2_acsrxx2_acsr_A";
}
object overhead_line {
  name "line_ln5683823-1";
  from "nd_m1089118";
  to "nd_m1089119";
  phases ABC;
  length 258.8105;
  configuration "lcon_3ph_h-4_acsr4_acsr4_acsr4_wpal_ABC";
}
object triplex_line {
  name "tpx_tpx260575b0";
  from "nd_x3254869b";
  to "nd_sx3254869b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5773040-1";
  from "nd_m1047724";
  to "nd_m1047722";
  phases ABC;
  length 139.0198;
  configuration "lcon_3ph_h-4_acsr4_acsr4_acsr4_wpal_ABC";
}
object overhead_line {
  name "line_ln6046046-1";
  from "nd_m1069532";
  to "nd_l2785534";
  phases B;
  length 192.1921;
  configuration "lcon_1ph-x2_acsrx2_acsr_B";
}
object overhead_line {
  name "line_ln5773040-2";
  from "nd_m1047722";
  to "nd_l2841621";
  phases ABC;
  length 353.9146;
  configuration "lcon_3ph_h-4_acsr4_acsr4_acsr4_wpal_ABC";
}
object overhead_line {
  name "line_ln5501001-2";
  from "nd_l2857591";
  to "nd_m3037538";
  phases A;
  length 237.2042;
  configuration "lcon_1ph-2_acsrxx2_acsr_A";
}
object overhead_line {
  name "line_ln5986937-1";
  from "nd_l3216351";
  to "nd_l2879081";
  phases A;
  length 103.9972;
  configuration "lcon_1ph-4_acsrxx4_acsr_A";
}
object overhead_line {
  name "line_ln5593235-1";
  from "nd_l3141399";
  to "nd_m1069210";
  phases C;
  length 252.2131;
  configuration "lcon_1ph-xx4_acsr4_wpal_C";
}
object overhead_line {
  name "line_ln5804796-1";
  from "nd_l2973152";
  to "nd_m1047777";
  phases B;
  length 56.7964;
  configuration "lcon_1ph-x4_acsrx4_acsr_B";
}
object overhead_line {
  name "line_ln5804806-1";
  from "nd_l2841639";
  to "nd_m1026877";
  phases A;
  length 145.4343;
  configuration "lcon_1ph-4_acsrxx4_acsr_A";
}
object overhead_line {
  name "line_ln6169266-1";
  from "nd_m1069597";
  to "nd_l2785535";
  phases B;
  length 111.5259;
  configuration "lcon_1ph-x2_acsrx4_tpx_B";
}
object triplex_line {
  name "tpx_tpx260500b0";
  from "nd_x2711224b";
  to "nd_sx2711224b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx226193737c0";
  from "nd_x3082981c";
  to "nd_sx3082981c";
  phases CS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5594242-1";
  from "nd_m1209790";
  to "nd_m1209788";
  phases ABC;
  length 193.9527;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC";
}
object overhead_line {
  name "line_ln6230759-1";
  from "nd_l2879752";
  to "nd_l3142078";
  phases B;
  length 442.0662;
  configuration "lcon_1ph-x4_acsrx4_acsr_B";
}
object overhead_line {
  name "line_ln5624342-1";
  from "nd_l2955047";
  to "nd_m1108505";
  phases ABC;
  length 179.0108;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC";
}
object overhead_line {
  name "line_ln6139646-1";
  from "nd_m1142860";
  to "nd_m1142863";
  phases ABC;
  length 165.9490;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC";
}
object overhead_line {
  name "line_ln6318768-1";
  from "nd_l2989566";
  to "nd_m1108378";
  phases ABC;
  length 283.4433;
  configuration "lcon_3ph_h-4_wpal4_wpal4_wpal4_wpal_ABC";
}
object overhead_line {
  name "line_ln6504019-5";
  from "nd_m3032980";
  to "nd_m1186067";
  phases ABC;
  length 164.5070;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC";
}
object triplex_line {
  name "tpx_tpx275248b0";
  from "nd_x2805036b";
  to "nd_sx2805036b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5865245-1";
  from "nd_m1089148";
  to "nd_l2991906";
  phases A;
  length 516.6439;
  configuration "lcon_1ph-4_acsrxx4_acsr_A";
}
object triplex_line {
  name "tpx_tpx275008c0";
  from "nd_x3235243c";
  to "nd_sx3235243c";
  phases CS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx302732a0";
  from "nd_x2691953a";
  to "nd_sx2691953a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5502524-1";
  from "nd_l2691942";
  to "nd_m1047374";
  phases B;
  length 245.7300;
  configuration "lcon_1ph-x4_acsrx4_acsr_B";
}
object overhead_line {
  name "line_ln6320342-1";
  from "nd_m1026851";
  to "nd_l3197646";
  phases ABC;
  length 323.8257;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC";
}
object triplex_line {
  name "tpx_tpx28148580b0";
  from "nd_x3197636b";
  to "nd_sx3197636b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln6504019-6";
  from "nd_m3032980";
  to "nd_m1186065";
  phases ABC;
  length 526.2888;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC";
}
object triplex_line {
  name "tpx_tpx338893a0";
  from "nd_x3197633a";
  to "nd_sx3197633a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx21396331b0";
  from "nd_x3178981b";
  to "nd_sx3178981b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5472402-1";
  from "nd_l2925506";
  to "nd_m1069438";
  phases ABC;
  length 102.5334;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC";
}
object overhead_line {
  name "line_ln5727681-1";
  from "nd_l3159037";
  to "nd_m1069738";
  phases B;
  length 162.1607;
  configuration "lcon_1ph-x4_acsrx4_acsr_B";
}
object overhead_line {
  name "line_ln5952393-1";
  from "nd_p895106";
  to "nd_l3048887";
  phases B;
  length 131.7651;
  configuration "lcon_1ph-x4_acsrx4_acsr_B";
}
object overhead_line {
  name "line_ln5956462-1";
  from "nd_m1108344";
  to "nd_l2804250";
  phases C;
  length 129.3703;
  configuration "lcon_1ph-xx4_wpal1/0_tpx_C";
}
object overhead_line {
  name "line_ln5524067-1";
  from "nd_m1108514";
  to "nd_m1108520";
  phases C;
  length 320.0062;
  configuration "lcon_1ph-xx2_acsr2_acsr_C";
}
object triplex_line {
  name "tpx_tpx337646b0";
  from "nd_x2879063b";
  to "nd_sx2879063b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx21397721a0";
  from "nd_x3178976a";
  to "nd_sx3178976a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5742813-1";
  from "nd_m1069174";
  to "nd_l2841629";
  phases C;
  length 191.1474;
  configuration "lcon_1ph-xx4_acsr4_acsr_C";
}
object triplex_line {
  name "tpx_tpx21382813a0";
  from "nd_x2748781a";
  to "nd_sx2748781a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx226194093a0";
  from "nd_x3157718a";
  to "nd_sx3157718a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5527400-1";
  from "nd_m1108286";
  to "nd_l2688692";
  phases ABC;
  length 16.7218;
  configuration "lcon_3ph_h-4_acsr4_acsr4_acsr4_wpal_ABC";
}
object overhead_line {
  name "line_ln5502537-1";
  from "nd_l2879077";
  to "nd_m1026693";
  phases B;
  length 392.6984;
  configuration "lcon_1ph-x2_acsrx2_acsr_B";
}
object triplex_line {
  name "tpx_tpx294843a0";
  from "nd_x3178982a";
  to "nd_sx3178982a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5714039-1";
  from "nd_l3216336";
  to "nd_m1026931";
  phases A;
  length 161.3756;
  configuration "lcon_1ph-4_acsrxx4_acsr_A";
}
object overhead_line {
  name "line_ln6380803-1";
  from "nd_m1047836";
  to "nd_l3048199";
  phases B;
  length 460.9746;
  configuration "lcon_1ph-x4_acsrx4_acsr_B";
}
object triplex_line {
  name "tpx_tpx28129399c0";
  from "nd_sx2991921c";
  to "nd_x2991921c";
  phases CS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5534964-1";
  from "nd_p827495";
  to "nd_m1026466";
  phases B;
  length 54.9337;
  configuration "lcon_1ph-x2_acsrx2_acsr_B";
}
object overhead_line {
  name "line_ln5863704-2";
  from "nd_l2858166";
  to "nd_n1136667";
  phases ABC;
  length 291.5372;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC";
}
object overhead_line {
  name "line_ln5863704-3";
  from "nd_196-29519";
  to "nd_n1136667";
  phases ABC;
  length 115.3746;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC";
}
object triplex_line {
  name "tpx_tpx227921427c0";
  from "nd_x2915542c";
  to "nd_sx2915542c";
  phases CS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln6289479-1";
  from "nd_p903490";
  to "nd_m1125962";
  phases C;
  length 19.0038;
  configuration "lcon_1ph-xx4_wpal4_wpal_C";
}
object overhead_line {
  name "line_ln6381845-1";
  from "nd_l2936268";
  to "nd_m1209795";
  phases C;
  length 205.1450;
  configuration "lcon_1ph-xx4_acsr4_acsr_C";
}
object triplex_line {
  name "tpx_tpx260513c0";
  from "nd_x2917336c";
  to "nd_sx2917336c";
  phases CS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5683810-1";
  from "nd_m1069418";
  to "nd_m1069419";
  phases ABC;
  length 159.0963;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC";
}
object triplex_line {
  name "tpx_tpx247160b0";
  from "nd_x0247160b";
  to "nd_sx0247160b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5895774-1";
  from "nd_m1047773";
  to "nd_l2879068";
  phases B;
  length 317.5882;
  configuration "lcon_1ph-x4_acsrx4_acsr_B";
}
object triplex_line {
  name "tpx_tpx225668688a0";
  from "nd_x2858175a";
  to "nd_sx2858175a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx225700953a0";
  from "nd_sx3081380a";
  to "nd_x3081380a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx2223661373a0";
  from "nd_x3312692a";
  to "nd_sx3312692a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5593248-1";
  from "nd_m1047794";
  to "nd_m1047796";
  phases B;
  length 435.2159;
  configuration "lcon_1ph-x2_acsrx2_acsr_B";
}
object triplex_line {
  name "tpx_tpx226192926a0";
  from "nd_x2726973a";
  to "nd_sx2726973a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5986924-1";
  from "nd_m1047723";
  to "nd_m1047721";
  phases A;
  length 312.8258;
  configuration "lcon_1ph-2_acsrxx2_acsr_A";
}
object overhead_line {
  name "line_ln6262430-1";
  from "nd_p829797";
  to "nd_m1108483";
  phases A;
  length 19.1487;
  configuration "lcon_1ph-2_acsrxx2_acsr_A";
}
object triplex_line {
  name "tpx_tpx227921427b0";
  from "nd_x2915542b";
  to "nd_sx2915542b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx337659c0";
  from "nd_x3066810c";
  to "nd_sx3066810c";
  phases CS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5800724-1";
  from "nd_m1142865";
  to "nd_p895112";
  phases A;
  length 28.6417;
  configuration "lcon_1ph-2_acsrxx4_acsr_A";
}
object overhead_line {
  name "line_ln6048598-2";
  from "nd_m3036162";
  to "nd_l2955055";
  phases B;
  length 141.2820;
  configuration "lcon_1ph-x2_acsrx2_acsr_B";
}
object triplex_line {
  name "tpx_tpx228314460c0";
  from "nd_x3253570c";
  to "nd_sx3253570c";
  phases CS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5684838-1";
  from "nd_l2973791";
  to "nd_l3179650";
  phases ABC;
  length 211.9722;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC";
}
object overhead_line {
  name "line_ln6076245-1";
  from "nd_l2989564";
  to "nd_l2897789";
  phases B;
  length 348.9603;
  configuration "lcon_1ph-x2_acsrx2_acsr_B";
}
object overhead_line {
  name "line_ln5653458-1";
  from "nd_m1069408";
  to "nd_l2897774";
  phases B;
  length 122.0109;
  configuration "lcon_1ph-x4_acsrx4_acsr_B";
}
object overhead_line {
  name "line_ln5865232-1";
  from "nd_m1047386";
  to "nd_l2785520";
  phases B;
  length 440.7741;
  configuration "lcon_1ph-x4_acsrx4_acsr_B";
}
object triplex_line {
  name "tpx_tpx321859b0";
  from "nd_x3254213b";
  to "nd_sx3254213b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln6140777-1";
  from "nd_p827531";
  to "nd_m1026341";
  phases A;
  length 30.6334;
  configuration "lcon_1ph-4_wpalxx4_acsr_A";
}
object triplex_line {
  name "tpx_tpx226192890c0";
  from "nd_x2933120c";
  to "nd_sx2933120c";
  phases CS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5863824-1";
  from "nd_l2970841";
  to "nd_m1047435";
  phases A;
  length 151.1265;
  configuration "lcon_1ph-2_acsrxx2_acsr_A";
}
object overhead_line {
  name "line_ln6201696-2";
  from "nd_p827512";
  to "nd_n1136994";
  phases C;
  length 52.7486;
  configuration "lcon_1ph-xx4_acsr4_acsr_C";
}
object overhead_line {
  name "line_ln6201696-3";
  from "nd_n1136994";
  to "nd_l2785521";
  phases C;
  length 128.0371;
  configuration "lcon_1ph-xx4_acsr4_acsr_C";
}
object triplex_line {
  name "tpx_tpx225533531a0";
  from "nd_x2685805a";
  to "nd_sx2685805a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx247084b0";
  from "nd_x3254211b";
  to "nd_sx3254211b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5833624-2";
  from "nd_e206211";
  to "nd_n1134480";
  phases ABC;
  length 490.9484;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC";
}
object overhead_line {
  name "line_ln5833624-3";
  from "nd_m1069519";
  to "nd_n1134480";
  phases ABC;
  length 62.4864;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC";
}
object triplex_line {
  name "tpx_tpx21399508a0";
  from "nd_sx3104135a";
  to "nd_x3104135a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln8978753-2";
  from "nd_221-311359";
  to "nd_l3234149";
  phases ABC;
  length 158.0755;
  configuration "lcon_3p_1/0_axnj_db_ABC";
}
object overhead_line {
  name "line_ln8978753-1";
  from "nd_198-5320";
  to "nd_221-311359";
  phases ABC;
  length 12.7694;
  configuration "lcon_3p_1/0_axnj_db_ABC";
}
object overhead_line {
  name "line_ln5532768-1";
  from "nd_m1069533";
  to "nd_l2748144";
  phases ABC;
  length 387.4917;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC";
}
object triplex_line {
  name "tpx_tpx391740b0";
  from "nd_sx3048200b";
  to "nd_x3048200b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln6411380-1";
  from "nd_m1089118";
  to "nd_l2973158";
  phases C;
  length 282.9835;
  configuration "lcon_1ph-xx4_acsr4_wpal_C";
}
object triplex_line {
  name "tpx_tpx391980a0";
  from "nd_x2691952a";
  to "nd_sx2691952a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln6018341-1";
  from "nd_m1108315";
  to "nd_l2955081";
  phases ABC;
  length 310.6516;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC";
}
object overhead_line {
  name "line_ln5744332-1";
  from "nd_l2822864";
  to "nd_l2916606";
  phases C;
  length 202.4265;
  configuration "lcon_1ph-xx4_acsr4_acsr_C";
}
object overhead_line {
  name "line_ln5804819-1";
  from "nd_l2785536";
  to "nd_m1069565";
  phases B;
  length 607.0019;
  configuration "lcon_1ph-x4_acsrx4_acsr_B";
}
object overhead_line {
  name "line_ln6198050-1";
  from "nd_l3101788";
  to "nd_l3101787";
  phases A;
  length 179.9972;
  configuration "lcon_1ph-4_acsrxx4_acsr_A";
}
object overhead_line {
  name "line_ln5776666-1";
  from "nd_m1026961";
  to "nd_m1026960";
  phases A;
  length 35.8715;
  configuration "lcon_1ph-4_wpalxx4_wpal_A";
}
object triplex_line {
  name "tpx_tpx337633c0";
  from "nd_x2729406c";
  to "nd_sx2729406c";
  phases CS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln6506305-2";
  from "nd_l3086079";
  to "nd_l2936276";
  phases B;
  length 239.8512;
  configuration "lcon_1ph-x4_acsrx4_acsr_B";
}
object overhead_line {
  name "line_ln5683841-1";
  from "nd_m1047711";
  to "nd_m1047718";
  phases A;
  length 285.4342;
  configuration "lcon_1ph-2_acsrxx2_acsr_A";
}
object triplex_line {
  name "tpx_tpx391993a0";
  from "nd_x3156034a";
  to "nd_sx3156034a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln6440003-1";
  from "nd_m1010014";
  to "nd_m1010011";
  phases A;
  length 191.7798;
  configuration "lcon_1ph-2_acsrxx2_acsr_A";
}
object triplex_line {
  name "tpx_tpx2224238167a0";
  from "nd_sx3649306a";
  to "nd_x3649306a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5803273-1";
  from "nd_m1069457";
  to "nd_l2876798";
  phases ABC;
  length 332.7755;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC";
}
object overhead_line {
  name "line_ln81048107-3";
  from "nd_l3233413";
  to "nd_l3252336";
  phases B;
  length 556.8756;
  configuration "lcon_1p_1/0_axnj_db_B";
}
object overhead_line {
  name "line_ln81048107-2";
  from "nd_l2802480";
  to "nd_l3252336";
  phases B;
  length 263.7840;
  configuration "lcon_1p_1/0_axnj_db_B";
}
object overhead_line {
  name "line_ln5927421-1";
  from "nd_m1166370";
  to "nd_m1166364";
  phases C;
  length 155.8812;
  configuration "lcon_1ph-xx2_acsr2_acsr_C";
}
object triplex_line {
  name "tpx_tpx21396015a0";
  from "nd_x3048211a";
  to "nd_sx3048211a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln81048107-4";
  from "nd_m1108464";
  to "nd_l3233413";
  phases B;
  length 151.9734;
  configuration "lcon_1p_1/0_axnj_db_B";
}
object overhead_line {
  name "line_ln6506318-4";
  from "nd_l2710509";
  to "nd_m3037540";
  phases C;
  length 10.9673;
  configuration "lcon_1ph-xx2_acsr2_acsr_C";
}
object overhead_line {
  name "line_ln81048107-1";
  from "nd_m1108459";
  to "nd_l2802480";
  phases B;
  length 271.0491;
  configuration "lcon_1p_1/0_axnj_db_B";
}
object triplex_line {
  name "tpx_tpx293422c0";
  from "nd_x3178997c";
  to "nd_sx3178997c";
  phases CS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln6411393-1";
  from "nd_m1026906";
  to "nd_l3048212";
  phases A;
  length 320.9672;
  configuration "lcon_1ph-4_wpalxx4_wpal_A";
}
object overhead_line {
  name "line_ln5712496-1";
  from "nd_m1126023";
  to "nd_m1126020";
  phases A;
  length 94.2659;
  configuration "lcon_1ph-2_acsrxx2_acsr_A";
}
object overhead_line {
  name "line_ln5898408-1";
  from "nd_m1069533";
  to "nd_196-29521";
  phases B;
  length 61.0455;
  configuration "lcon_1ph-x4_wpalx4_wpal_B";
}
object overhead_line {
  name "line_ln5742826-1";
  from "nd_m1126020";
  to "nd_l3101782";
  phases A;
  length 248.3334;
  configuration "lcon_1ph-2_acsrxx2_acsr_A";
}
object overhead_line {
  name "line_ln5774456-1";
  from "nd_m1027041";
  to "nd_l3010564";
  phases C;
  length 231.1510;
  configuration "lcon_1ph-xx4_acsr4_acsr_C";
}
object overhead_line {
  name "line_ln6318742-1";
  from "nd_l3029500";
  to "nd_m1026767";
  phases A;
  length 485.1328;
  configuration "lcon_1ph-2_acsrxx2_acsr_A";
}
object triplex_line {
  name "tpx_tpx225533215c0";
  from "nd_sx3097861c";
  to "nd_x3097861c";
  phases CS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln6108146-1";
  from "nd_l3197643";
  to "nd_m1026339";
  phases B;
  length 133.6002;
  configuration "lcon_1ph-x4_acsrx4_acsr_B";
}
object triplex_line {
  name "tpx_tpx260620c0";
  from "nd_x3067506c";
  to "nd_sx3067506c";
  phases CS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln6380816-1";
  from "nd_m1047453";
  to "nd_l2691948";
  phases B;
  length 228.3596;
  configuration "lcon_1ph-x2_acsrx2_acsr_B";
}
object overhead_line {
  name "line_ln5651970-1";
  from "nd_m1069130";
  to "nd_m1069133";
  phases A;
  length 63.5437;
  configuration "lcon_1ph-4_acsrxx4_acsr_A";
}
object overhead_line {
  name "line_ln5533708-1";
  from "nd_l2955005";
  to "nd_m1108372";
  phases B;
  length 105.1826;
  configuration "lcon_1ph-x4_acsrx4_acsr_B";
}
object overhead_line {
  name "line_ln6169253-1";
  from "nd_l2766723";
  to "nd_l3122822";
  phases A;
  length 187.5302;
  configuration "lcon_1ph-4_acsrxx4_acsr_A";
}
object overhead_line {
  name "line_ln6412356-1";
  from "nd_m1209776";
  to "nd_m1186063";
  phases ABC;
  length 200.3766;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC";
}
object triplex_line {
  name "tpx_tpx21459660c0";
  from "nd_x3101194c";
  to "nd_sx3101194c";
  phases CS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx2224230651c0";
  from "nd_x3645810c";
  to "nd_sx3645810c";
  phases CS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx356810c0";
  from "nd_x3142049c";
  to "nd_sx3142049c";
  phases CS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx28150189a0";
  from "nd_x2729412a";
  to "nd_sx2729412a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln6422809-4";
  from "nd_n1136666";
  to "nd_m1047528";
  phases ABC;
  length 97.6834;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC";
}
object triplex_line {
  name "tpx_tpx391753b0";
  from "nd_x2973163b";
  to "nd_sx2973163b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5594152-1";
  from "nd_p901951";
  to "nd_l2861157";
  phases C;
  length 398.1333;
  configuration "lcon_1ph-xx2_acsr2_acsr_C";
}
object overhead_line {
  name "line_ln6199560-1";
  from "nd_m1047312";
  to "nd_l3216370";
  phases ABC;
  length 330.9793;
  configuration "lcon_3ph_h-4_acsr4_acsr4_acsr4_wpal_ABC";
}
object overhead_line {
  name "line_ln6422809-2";
  from "nd_l2858166";
  to "nd_m1047528";
  phases ABC;
  length 15.8574;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC";
}
object overhead_line {
  name "line_ln6138590-1";
  from "nd_m1008742";
  to "nd_l2804247";
  phases B;
  length 338.9402;
  configuration "lcon_1ph-x4_acsrx4_wpal_B";
}
object overhead_line {
  name "line_ln6422809-3";
  from "nd_n1136666";
  to "nd_m1047526";
  phases ABC;
  length 36.6684;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC";
}
object triplex_line {
  name "tpx_tpx323242b0";
  from "nd_x3122810b";
  to "nd_sx3122810b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx260602b0";
  from "nd_x2989566b";
  to "nd_sx2989566b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln6259988-1";
  from "nd_m1069148";
  to "nd_l2673309";
  phases C;
  length 351.8243;
  configuration "lcon_1ph-xx4_acsr4_acsr_C";
}
object overhead_line {
  name "line_ln5895792-1";
  from "nd_m1026486";
  to "nd_m1026487";
  phases B;
  length 42.3433;
  configuration "lcon_1ph-x2_acsrx2_acsr_B";
}
object overhead_line {
  name "line_ln5894313-1";
  from "nd_l2689727";
  to "nd_m1027092";
  phases A;
  length 247.6040;
  configuration "lcon_1ph-2_acsrxx2_acsr_A";
}
object overhead_line {
  name "line_ln6061814-1";
  from "nd_l3065696";
  to "nd_m1026734";
  phases A;
  length 220.1143;
  configuration "lcon_1ph-2_acsrxx2_acsr_A";
}
object triplex_line {
  name "tpx_tpx21426205b0";
  from "nd_sx2731712b";
  to "nd_x2731712b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln6409762-1";
  from "nd_m1026331";
  to "nd_l3214055";
  phases C;
  length 200.0018;
  configuration "lcon_1ph-xx4_acsr4_acsr_C";
}
object overhead_line {
  name "line_ln6108145-1";
  from "nd_m1026681";
  to "nd_l2879078";
  phases ABC;
  length 195.5195;
  configuration "lcon_3ph_h-2_acsr2_acsr2_acsr2_acsr_ABC";
}
object overhead_line {
  name "line_ln5774474-1";
  from "nd_l2748139";
  to "nd_m1009855";
  phases B;
  length 214.9730;
  configuration "lcon_1ph-x2_acsrx2_acsr_B";
}
object overhead_line {
  name "line_ln5895802-1";
  from "nd_m1069582";
  to "nd_l2973171";
  phases B;
  length 86.0431;
  configuration "lcon_1ph-x2_acsrx2_acsr_B";
}
object overhead_line {
  name "line_ln6047565-1";
  from "nd_m1026926";
  to "nd_m1026920";
  phases ABC;
  length 308.1463;
  configuration "lcon_3ph_h-4_acsr2_acsr2_acsr4_wpal_ABC";
}
object overhead_line {
  name "line_ln6138600-1";
  from "nd_m1089176";
  to "nd_m1089179";
  phases C;
  length 227.4522;
  configuration "lcon_1ph-xx4_wpal4_wpal_C";
}
object overhead_line {
  name "line_ln6017304-1";
  from "nd_m1026778";
  to "nd_l3197647";
  phases A;
  length 5.3175;
  configuration "lcon_1ph-2_acsrxx2_acsr_A";
}
object overhead_line {
  name "line_ln6262266-13";
  from "nd_p827580";
  to "nd_n1145954";
  phases ABC;
  length 18.8584;
  configuration "lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC";
}
object triplex_line {
  name "tpx_tpx355596b0";
  from "nd_x3178969b";
  to "nd_sx3178969b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln6262266-12";
  from "nd_m1047303";
  to "nd_n1145954";
  phases ABC;
  length 13.7086;
  configuration "lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC";
}
object overhead_line {
  name "line_ln5804836-1";
  from "nd_m1047299";
  to "nd_m1047300";
  phases ABC;
  length 206.2116;
  configuration "lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC";
}
object overhead_line {
  name "line_ln5803301-1";
  from "nd_m1010013";
  to "nd_m1010014";
  phases A;
  length 42.1143;
  configuration "lcon_1ph-2_acsrxx2_acsr_A";
}
object overhead_line {
  name "line_ln6229793-1";
  from "nd_m1069481";
  to "nd_m1069483";
  phases ABC;
  length 167.1729;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC";
}
object overhead_line {
  name "line_ln6255845-1";
  from "nd_p895106";
  to "nd_m1125976";
  phases B;
  length 25.9574;
  configuration "lcon_1ph-x4_acsrx4_acsr_B";
}
object overhead_line {
  name "line_ln5895815-1";
  from "nd_l3215549";
  to "nd_l3160117";
  phases B;
  length 319.6407;
  configuration "lcon_1ph-x4_acsrx4_acsr_B";
}
object overhead_line {
  name "line_ln6201695-2";
  from "nd_n1137957";
  to "nd_p827504";
  phases A;
  length 30.2505;
  configuration "lcon_1ph-4_wpalxx4_wpal_A";
}
object overhead_line {
  name "line_ln6201695-3";
  from "nd_n1137957";
  to "nd_l3104119";
  phases A;
  length 144.4707;
  configuration "lcon_1ph-4_wpalxx4_wpal_A";
}
object overhead_line {
  name "line_ln5774461-1";
  from "nd_l3235251";
  to "nd_l3160105";
  phases C;
  length 274.9825;
  configuration "lcon_1ph-xx2_acsr2_acsr_C";
}
object triplex_line {
  name "tpx_tpx274992c0";
  from "nd_x2804250c";
  to "nd_sx2804250c";
  phases CS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln6047578-1";
  from "nd_l2841635";
  to "nd_l2822869";
  phases ABC;
  length 195.1053;
  configuration "lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC";
}
object overhead_line {
  name "line_ln5621841-2";
  from "nd_n1140519";
  to "nd_196-35813";
  phases ABC;
  length 24.4942;
  configuration "lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC";
}
object overhead_line {
  name "line_ln6409775-3";
  from "nd_n1136027";
  to "nd_m1047763";
  phases A;
  length 59.5179;
  configuration "lcon_1ph-4_acsrxx4_acsr_A";
}
object overhead_line {
  name "line_ln6409775-4";
  from "nd_n1136027";
  to "nd_l2876796";
  phases A;
  length 213.5405;
  configuration "lcon_1ph-4_acsrxx4_acsr_A";
}
object triplex_line {
  name "tpx_tpx2224386842a0";
  from "nd_x3727709a";
  to "nd_sx3727709a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln6409775-2";
  from "nd_l2876796";
  to "nd_m1047756";
  phases A;
  length 167.5199;
  configuration "lcon_1ph-4_acsrxx4_acsr_A";
}
object overhead_line {
  name "line_ln5956502-1";
  from "nd_m1047316";
  to "nd_l2766728";
  phases C;
  length 112.8883;
  configuration "lcon_1ph-xx4_acsr4_acsr_C";
}
object overhead_line {
  name "line_ln6229803-2";
  from "nd_m1026808";
  to "nd_n1140520";
  phases C;
  length 15.4422;
  configuration "lcon_1ph-xx2_acsr2_acsr_C";
}
object overhead_line {
  name "line_ln6229803-3";
  from "nd_n1140520";
  to "nd_l2729410";
  phases C;
  length 74.5650;
  configuration "lcon_1ph-xx2_acsr2_acsr_C";
}
object overhead_line {
  name "line_ln8961758-1";
  from "nd_m1047613";
  to "nd_p828359";
  phases C;
  length 14.8443;
  configuration "lcon_1p_1/0_axnj_db_C";
}
object triplex_line {
  name "tpx_tpx226195333c0";
  from "nd_x2801909c";
  to "nd_sx2801909c";
  phases CS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx2224386592a0";
  from "nd_x3729297a";
  to "nd_sx3729297a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx338959c0";
  from "nd_x2954344c";
  to "nd_sx2954344c";
  phases CS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx337677a0";
  from "nd_x2785513a";
  to "nd_sx2785513a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5806917-1";
  from "nd_m1089177";
  to "nd_e182723";
  phases C;
  length 161.5864;
  configuration "lcon_1ph-xx4_wpal4_wpal_C";
}
object overhead_line {
  name "line_ln5532754-1";
  from "nd_m1026780";
  to "nd_m1026783";
  phases ABC;
  length 58.7817;
  configuration "lcon_3ph_h-4_acsr4_acsr4_acsr4_wpal_ABC";
}
object overhead_line {
  name "line_ln6229816-1";
  from "nd_m1069565";
  to "nd_l3254229";
  phases B;
  length 145.8430;
  configuration "lcon_1ph-x4_acsrx4_acsr_B";
}
object overhead_line {
  name "line_ln6077443-1";
  from "nd_m1108378";
  to "nd_m1108379";
  phases ABC;
  length 34.7728;
  configuration "lcon_3ph_h-4_wpal4_wpal4_wpal4_wpal_ABC";
}
object overhead_line {
  name "line_ln6350537-1";
  from "nd_m1026907";
  to "nd_m1026905";
  phases ABC;
  length 413.9801;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC";
}
object overhead_line {
  name "line_ln5774487-1";
  from "nd_l2748140";
  to "nd_l3141412";
  phases A;
  length 256.7748;
  configuration "lcon_1ph-4_acsrxx4_acsr_A";
}
object triplex_line {
  name "tpx_tpx355432c0";
  from "nd_x3122837c";
  to "nd_sx3122837c";
  phases CS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx441854c0";
  from "nd_x2935566c";
  to "nd_sx2935566c";
  phases CS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln6231998-1";
  from "nd_e182746";
  to "nd_r18245";
  phases ABC;
  length 105.1615;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC";
}
object triplex_line {
  name "tpx_tpx227921427a0";
  from "nd_x2915542a";
  to "nd_sx2915542a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx338933b0";
  from "nd_x3216345b";
  to "nd_sx3216345b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx323388b0";
  from "nd_x3234185b";
  to "nd_sx3234185b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5532741-1";
  from "nd_m1089173";
  to "nd_l2935551";
  phases C;
  length 199.6679;
  configuration "lcon_1ph-xx4_wpal4_wpal_C";
}
object overhead_line {
  name "line_ln5562919-1";
  from "nd_m1008758";
  to "nd_l2991902";
  phases B;
  length 295.0820;
  configuration "lcon_1ph-x4_acsrx4_acsr_B";
}
object overhead_line {
  name "line_ln6108132-1";
  from "nd_l2879061";
  to "nd_m1069412";
  phases B;
  length 270.0381;
  configuration "lcon_1ph-x4_acsrx4_acsr_B";
}
object overhead_line {
  name "line_ln6290207-1";
  from "nd_m1069155";
  to "nd_l3085395";
  phases A;
  length 180.6856;
  configuration "lcon_1ph-2_acsrxx2_acsr_A";
}
object triplex_line {
  name "tpx_tpx321882c0";
  from "nd_x2916607c";
  to "nd_sx2916607c";
  phases CS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln6321415-1";
  from "nd_m1142799";
  to "nd_m1142800";
  phases B;
  length 306.1174;
  configuration "lcon_1ph-x2_acsrx2_acsr_B";
}
object overhead_line {
  name "line_ln5683819-1";
  from "nd_m1027013";
  to "nd_m1027011";
  phases ABC;
  length 331.7214;
  configuration "lcon_3ph_h-4_acsr2_acsr2_acsr4_wpal_ABC";
}
object triplex_line {
  name "tpx_tpx323255b0";
  from "nd_sx2860484b";
  to "nd_x2860484b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln81018877-1";
  from "nd_221-306686";
  to "nd_l2970258";
  phases C;
  length 112.9041;
  configuration "lcon_1p_1/0_axnj_db_C";
}
object overhead_line {
  name "line_ln81018877-2";
  from "nd_p873800";
  to "nd_221-306686";
  phases C;
  length 15.7148;
  configuration "lcon_1p_1/0_axnj_db_C";
}
object overhead_line {
  name "line_ln5744359-1";
  from "nd_l3122837";
  to "nd_l3048222";
  phases C;
  length 494.6887;
  configuration "lcon_1ph-xx4_acsr4_acsr_C";
}
object overhead_line {
  name "line_ln6019477-1";
  from "nd_d6019477-1_int";
  to "nd_m1027043";
  phases C;
  length 30.0091;
  configuration "lcon_1ph-xx4_acsr4_wpal_C";
}
object overhead_line {
  name "line_ln5593222-1";
  from "nd_l2766718";
  to "nd_l3010556";
  phases ABC;
  length 348.4126;
  configuration "lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC";
}
object triplex_line {
  name "tpx_tpx228001810a0";
  from "nd_x2859403a";
  to "nd_sx2859403a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln6505943-3";
  from "nd_m3036165";
  to "nd_l3029501";
  phases B;
  length 6.1213;
  configuration "lcon_1ph-x4_acsrx4_acsr_B";
}
object triplex_line {
  name "tpx_tpx293657b0";
  from "nd_x3189189b";
  to "nd_sx3189189b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx28148060c0";
  from "nd_x2991940c";
  to "nd_sx2991940c";
  phases CS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx138655a0";
  from "nd_x3010556a";
  to "nd_sx3010556a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5986938-2";
  from "nd_n1140830";
  to "nd_m1026690";
  phases A;
  length 38.5869;
  configuration "lcon_1ph-4_acsrxx4_acsr_A";
}
object triplex_line {
  name "tpx_tpx339001b0";
  from "nd_x3178988b";
  to "nd_sx3178988b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5621885-1";
  from "nd_l3101787";
  to "nd_l3027132";
  phases A;
  length 127.6188;
  configuration "lcon_1ph-4_acsrxx4_acsr_A";
}
object overhead_line {
  name "line_ln6262235-1";
  from "nd_m1108329";
  to "nd_l2935552";
  phases C;
  length 500.6712;
  configuration "lcon_1ph-xx4_acsr4_acsr_C";
}
object overhead_line {
  name "line_ln6049823-1";
  from "nd_m1069348";
  to "nd_p827564";
  phases C;
  length 201.7098;
  configuration "lcon_1ph-xx2_acsr2_acsr_C";
}
object overhead_line {
  name "line_ln6229829-3";
  from "nd_n1138598";
  to "nd_m1069376";
  phases ABC;
  length 48.6280;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC";
}
object overhead_line {
  name "line_ln6139645-1";
  from "nd_m1125905";
  to "nd_l3142098";
  phases B;
  length 83.7142;
  configuration "lcon_1ph-x4_acsrx4_wpal_B";
}
object overhead_line {
  name "line_ln6195132-1";
  from "nd_m1108298";
  to "nd_p893610";
  phases B;
  length 33.3915;
  configuration "lcon_1ph-x4_acsrx4_acsr_B";
}
object triplex_line {
  name "tpx_tpx2224387062a0";
  from "nd_x3728040a";
  to "nd_sx3728040a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5653481-1";
  from "nd_m1047792";
  to "nd_l2860500";
  phases B;
  length 313.4788;
  configuration "lcon_1ph-x2_acsrx2_acsr_B";
}
object overhead_line {
  name "line_ln8979248-1";
  from "nd_p850072";
  to "nd_m1108398";
  phases ABC;
  length 10.0952;
  configuration "lcon_3p_1/0_axnj_db_ABC";
}
object overhead_line {
  name "line_ln6077800-1";
  from "nd_l2748131";
  to "nd_l2729427";
  phases B;
  length 183.2116;
  configuration "lcon_1ph-x4_acsrx4_acsr_B";
}
object overhead_line {
  name "line_ln5472362-1";
  from "nd_m1047432";
  to "nd_p903360";
  phases A;
  length 341.2809;
  configuration "lcon_1ph-4_acsrxx4_acsr_A";
}
object overhead_line {
  name "line_ln5894237-1";
  from "nd_l2673323";
  to "nd_m1009807";
  phases C;
  length 328.8821;
  configuration "lcon_1ph-xx4_wpal4_acsr_C";
}
object overhead_line {
  name "line_ln5986938-3";
  from "nd_n1140830";
  to "nd_l3216351";
  phases A;
  length 28.6739;
  configuration "lcon_1ph-4_acsrxx4_acsr_A";
}
object overhead_line {
  name "line_ln6017294-1";
  from "nd_m1027000";
  to "nd_l2916608";
  phases ABC;
  length 219.3180;
  configuration "lcon_3ph_h-2_acsr2_acsr2_acsr2_acsr_ABC";
}
object overhead_line {
  name "line_ln6260025-1";
  from "nd_m1069363";
  to "nd_m1069356";
  phases C;
  length 219.3073;
  configuration "lcon_1ph-xx2_acsr2_acsr_C";
}
object triplex_line {
  name "tpx_tpx293644a0";
  from "nd_x2729429a";
  to "nd_sx2729429a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx225940756b0";
  from "nd_x2913406b";
  to "nd_sx2913406b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln6047596-1";
  from "nd_l2897793";
  to "nd_l2785538";
  phases A;
  length 214.6845;
  configuration "lcon_1ph-4_wpalxx4_wpal_A";
}
object triplex_line {
  name "tpx_tpx293519b0";
  from "nd_x3235255b";
  to "nd_sx3235255b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx337705b0";
  from "nd_x2785547b";
  to "nd_sx2785547b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5623396-1";
  from "nd_m1047828";
  to "nd_l2710513";
  phases B;
  length 320.4601;
  configuration "lcon_1ph-x4_acsrx4_acsr_B";
}
object overhead_line {
  name "line_ln6138639-1";
  from "nd_m1047311";
  to "nd_l2748158";
  phases A;
  length 34.5038;
  configuration "lcon_1ph-4_acsrxx4_acsr_A";
}
object overhead_line {
  name "line_ln5532785-1";
  from "nd_m1069468";
  to "nd_m1069464";
  phases ABC;
  length 239.9076;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC";
}
object triplex_line {
  name "tpx_tpx251865c0";
  from "nd_x3142050c";
  to "nd_sx3142050c";
  phases CS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln6350542-1";
  from "nd_m1047550";
  to "nd_m1047534";
  phases ABC;
  length 327.2450;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC";
}
object triplex_line {
  name "tpx_tpx338977b0";
  from "nd_x2916620b";
  to "nd_sx2916620b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln6411375-1";
  from "nd_m1047441";
  to "nd_l2804258";
  phases B;
  length 190.6424;
  configuration "lcon_1ph-x4_acsrx4_acsr_B";
}
object triplex_line {
  name "tpx_tpx337695b0";
  from "nd_x2879072b";
  to "nd_sx2879072b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5623406-1";
  from "nd_m1026682";
  to "nd_l3066816";
  phases A;
  length 301.5649;
  configuration "lcon_1ph-2_acsrxx2_acsr_A";
}
object triplex_line {
  name "tpx_tpx21391242b0";
  from "nd_x2767409b";
  to "nd_sx2767409b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln6495087-1";
  from "nd_m3019248";
  to "nd_m1009827";
  phases B;
  length 500.0079;
  configuration "lcon_1ph-x2_acsrx2_acsr_B";
}
object overhead_line {
  name "line_ln5896728-1";
  from "nd_m1125966";
  to "nd_l2955005";
  phases B;
  length 223.3894;
  configuration "lcon_1ph-x4_acsrx4_acsr_B";
}
object overhead_line {
  name "line_ln81353934-4";
  from "nd_l3645812";
  to "nd_228-1353934-4_int";
  phases C;
  length 974.0217;
  configuration "lcon_1p_1/0_axnj_db_C";
}
object overhead_line {
  name "line_ln6229829-2";
  from "nd_l2822877";
  to "nd_n1138598";
  phases ABC;
  length 76.3558;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC";
}
object overhead_line {
  name "line_ln81353934-3";
  from "nd_l3645812";
  to "nd_m3763620";
  phases C;
  length 146.3669;
  configuration "lcon_1p_1/0_axnj_db_C";
}
object triplex_line {
  name "tpx_tpx260561c0";
  from "nd_sx3104850c";
  to "nd_x3104850c";
  phases CS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx138566a0";
  from "nd_x2785519a";
  to "nd_sx2785519a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5653463-1";
  from "nd_l2973160";
  to "nd_m1047518";
  phases B;
  length 283.9288;
  configuration "lcon_1ph-x2_acsrx2_acsr_B";
}
object triplex_line {
  name "tpx_tpx21385192c0";
  from "nd_x2879062c";
  to "nd_sx2879062c";
  phases CS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5714043-1";
  from "nd_l3235241";
  to "nd_m1027071";
  phases C;
  length 48.3415;
  configuration "lcon_1ph-xx2_acsr2_acsr_C";
}
object triplex_line {
  name "tpx_tpx338977c0";
  from "nd_x2916620c";
  to "nd_sx2916620c";
  phases CS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln6198014-1";
  from "nd_m1026705";
  to "nd_p827561";
  phases C;
  length 22.1628;
  configuration "lcon_1ph-xx2_acsr2_acsr_C";
}
object triplex_line {
  name "tpx_tpx275000c0";
  from "nd_x2710509c";
  to "nd_sx2710509c";
  phases CS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5563943-1";
  from "nd_m1166362";
  to "nd_l2898522";
  phases A;
  length 226.2235;
  configuration "lcon_1ph-4_acsrxx4_acsr_A";
}
object overhead_line {
  name "line_ln5894211-1";
  from "nd_p901931";
  to "nd_m1069549";
  phases C;
  length 18.2765;
  configuration "lcon_1ph-xx2_acsr2_acsr_C";
}
object overhead_line {
  name "line_ln81098881-1";
  from "nd_p850083";
  to "nd_m1089185";
  phases ABC;
  length 23.6823;
  configuration "lcon_3p_1/0_axnj_db_ABC";
}
object overhead_line {
  name "line_ln5472388-1";
  from "nd_l3085410";
  to "nd_l2860499";
  phases B;
  length 257.0620;
  configuration "lcon_1ph-x2_acsrx2_acsr_B";
}
object triplex_line {
  name "tpx_tpx260574c0";
  from "nd_x3123452c";
  to "nd_sx3123452c";
  phases CS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5988007-1";
  from "nd_l3086098";
  to "nd_m1166368";
  phases A;
  length 162.0941;
  configuration "lcon_1ph-2_acsrxx2_acsr_A";
}
object triplex_line {
  name "tpx_tpx247036c0";
  from "nd_x3029498c";
  to "nd_sx3029498c";
  phases CS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx338920a0";
  from "nd_x3197631a";
  to "nd_sx3197631a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln6379462-2";
  from "nd_l2763153";
  to "nd_l3139121";
  phases ABC;
  length 246.1040;
  configuration "lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC";
}
object overhead_line {
  name "line_ln5655682-1";
  from "nd_m1026954";
  to "nd_d5655682-1_int";
  phases B;
  length 15.0056;
  configuration "lcon_1ph-x4_acsrx4_acsr_B";
}
object overhead_line {
  name "line_ln6379462-3";
  from "nd_l2763153";
  to "nd_m1047293";
  phases ABC;
  length 158.6225;
  configuration "lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC";
}
object overhead_line {
  name "line_ln5562937-3";
  from "nd_n1145956";
  to "nd_l2729412";
  phases A;
  length 128.7068;
  configuration "lcon_1ph-2_acsrxx2_acsr_A";
}
object overhead_line {
  name "line_ln6206281-1";
  from "nd_m1026736";
  to "nd_m1026722";
  phases B;
  length 233.5633;
  configuration "lcon_1ph-x2_acsrx2_acsr_B";
}
object overhead_line {
  name "line_ln5562937-2";
  from "nd_n1145956";
  to "nd_m1026347";
  phases A;
  length 33.2447;
  configuration "lcon_1ph-2_acsrxx2_acsr_A";
}
object overhead_line {
  name "line_ln6379462-1";
  from "nd_m1047299";
  to "nd_l3139121";
  phases ABC;
  length 147.6069;
  configuration "lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC";
}
object triplex_line {
  name "tpx_tpx21383494b0";
  from "nd_x2954361b";
  to "nd_sx2954361b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5472375-1";
  from "nd_r18243";
  to "nd_m1026724";
  phases ABC;
  length 21.6056;
  configuration "lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC";
}
object triplex_line {
  name "tpx_tpx225897846a0";
  from "nd_x3120504a";
  to "nd_sx3120504a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5593240-1";
  from "nd_m1026906";
  to "nd_m1026877";
  phases A;
  length 748.7596;
  configuration "lcon_1ph-4_acsrxx4_acsr_A";
}
object overhead_line {
  name "line_ln6167751-6";
  from "nd_l3027133";
  to "nd_m3037538";
  phases A;
  length 8.2782;
  configuration "lcon_1ph-2_acsrxx2_acsr_A";
}
object overhead_line {
  name "line_ln5679261-2";
  from "nd_m3037453";
  to "nd_m1026812";
  phases A;
  length 22.4670;
  configuration "lcon_1ph-2_acsrxx2_acsr_A";
}
object overhead_line {
  name "line_ln6167751-3";
  from "nd_l3141403";
  to "nd_m3037538";
  phases A;
  length 195.7625;
  configuration "lcon_1ph-2_acsrxx2_acsr_A";
}
object triplex_line {
  name "tpx_tpx138642a0";
  from "nd_x3235256a";
  to "nd_sx3235256a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx321877a0";
  from "nd_sx3101787a";
  to "nd_x3101787a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln6413567-3";
  from "nd_n1139541";
  to "nd_d6413567-3_int";
  phases ABC;
  length 49.1045;
  configuration "lcon_3ph_h-4_acsr4_acsr4_acsr4_wpal_ABC";
}
object triplex_line {
  name "tpx_tpx138313a0";
  from "nd_sx3141400a";
  to "nd_x3141400a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx323403b0";
  from "nd_x2916603b";
  to "nd_sx2916603b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln6413567-2";
  from "nd_m1069175";
  to "nd_n1139541";
  phases ABC;
  length 143.0018;
  configuration "lcon_3ph_h-4_acsr4_acsr4_acsr4_wpal_ABC";
}
object overhead_line {
  name "line_ln6258460-3";
  from "nd_l3027124";
  to "nd_m4122657";
  phases C;
  length 724.3682;
  configuration "lcon_1ph-xx2_acsr2_acsr_C";
}
object triplex_line {
  name "tpx_tpx338977a0";
  from "nd_x2916620a";
  to "nd_sx2916620a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln6350555-1";
  from "nd_l2935547";
  to "nd_m1069662";
  phases B;
  length 200.7129;
  configuration "lcon_1ph-x2_acsrx2_acsr_B";
}
object triplex_line {
  name "tpx_tpx325474b0";
  from "nd_x3254228b";
  to "nd_sx3254228b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx260508a0";
  from "nd_sx2955081a";
  to "nd_x2955081a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln6077772-1";
  from "nd_m1008746";
  to "nd_m1008743";
  phases B;
  length 254.2879;
  configuration "lcon_1ph-x4_wpalx4_wpal_B";
}
object overhead_line {
  name "line_ln6199525-2";
  from "nd_l2973164";
  to "nd_m3037452";
  phases A;
  length 234.4262;
  configuration "lcon_1ph-4_acsrxx4_acsr_A";
}
object overhead_line {
  name "line_ln5744328-1";
  from "nd_l2684420";
  to "nd_m1047821";
  phases B;
  length 64.8430;
  configuration "lcon_1ph-x4_acsrx4_wpal_B";
}
object overhead_line {
  name "line_ln6320337-1";
  from "nd_m1026916";
  to "nd_l3197634";
  phases B;
  length 35.4412;
  configuration "lcon_1ph-x2_acsrx2_acsr_B";
}
object overhead_line {
  name "line_ln6073648-1";
  from "nd_m1047339";
  to "nd_p895104";
  phases A;
  length 25.3933;
  configuration "lcon_1ph-4_wpalxx2_wpal_A";
}
object overhead_line {
  name "line_ln6078767-1";
  from "nd_l3030199";
  to "nd_m1125934";
  phases ABC;
  length 96.1132;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC";
}
object overhead_line {
  name "line_ln5956457-3";
  from "nd_n1138597";
  to "nd_m1069411";
  phases ABC;
  length 157.0905;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC";
}
object overhead_line {
  name "line_ln5653450-1";
  from "nd_m1069147";
  to "nd_l2879055";
  phases C;
  length 195.9004;
  configuration "lcon_1ph-xx4_acsr4_acsr_C";
}
object overhead_line {
  name "line_ln5956457-2";
  from "nd_n1138597";
  to "nd_m1069417";
  phases ABC;
  length 104.2464;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC";
}
object triplex_line {
  name "tpx_tpx323286b0";
  from "nd_x2989564b";
  to "nd_sx2989564b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx337629c0";
  from "nd_x2748128c";
  to "nd_sx2748128c";
  phases CS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx338964c0";
  from "nd_x3104117c";
  to "nd_sx3104117c";
  phases CS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx321851b0";
  from "nd_x2729434b";
  to "nd_sx2729434b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx337718a0";
  from "nd_x2691947a";
  to "nd_sx2691947a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln6169249-2";
  from "nd_n1147863";
  to "nd_m1026891";
  phases C;
  length 30.9479;
  configuration "lcon_1ph-xx4_acsr4_acsr_C";
}
object triplex_line {
  name "tpx_tpx293483a0";
  from "nd_x3104133a";
  to "nd_sx3104133a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln6169249-3";
  from "nd_l3122817";
  to "nd_n1147863";
  phases C;
  length 14.4211;
  configuration "lcon_1ph-xx4_acsr4_acsr_C";
}
object overhead_line {
  name "line_ln5589095-1";
  from "nd_m1108524";
  to "nd_p895075";
  phases C;
  length 17.7677;
  configuration "lcon_1ph-xx2_acsr2_acsr_C";
}
object overhead_line {
  name "line_ln5804823-1";
  from "nd_m1026713";
  to "nd_l2785530";
  phases A;
  length 179.2929;
  configuration "lcon_1ph-2_acsrxx2_acsr_A";
}
object overhead_line {
  name "line_ln6109147-1";
  from "nd_m1142833";
  to "nd_l2767408";
  phases C;
  length 171.2522;
  configuration "lcon_1ph-xx4_acsr4_acsr_C";
}
object overhead_line {
  name "line_ln6199512-1";
  from "nd_l2729406";
  to "nd_m1089177";
  phases C;
  length 451.9110;
  configuration "lcon_1ph-xx4_acsr4_acsr_C";
}
object overhead_line {
  name "line_ln5655838-1";
  from "nd_m1186061";
  to "nd_p829977";
  phases ABC;
  length 245.2924;
  configuration "lcon_3ph_h-2_acsr2_acsr4_acsr4_acsr_ABC";
}
object overhead_line {
  name "line_ln5745347-1";
  from "nd_m1125919";
  to "nd_m1125917";
  phases ABC;
  length 131.2256;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC";
}
object overhead_line {
  name "line_ln5746703-1";
  from "nd_p829957";
  to "nd_l3160863";
  phases C;
  length 541.1783;
  configuration "lcon_1ph-xx4_acsr4_acsr_C";
}
object overhead_line {
  name "line_ln5865228-1";
  from "nd_m1069489";
  to "nd_l2933120";
  phases C;
  length 242.2667;
  configuration "lcon_1ph-xx2_acsr2_acsr_C";
}
object triplex_line {
  name "tpx_tpx391748b0";
  from "nd_x2991902b";
  to "nd_sx2991902b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln6255773-1";
  from "nd_m1026783";
  to "nd_m1026785";
  phases ABC;
  length 97.5799;
  configuration "lcon_3ph_h-4_acsr4_acsr4_acsr4_wpal_ABC";
}
object overhead_line {
  name "line_ln6074369-1";
  from "nd_m1069620";
  to "nd_m1069610";
  phases B;
  length 65.3170;
  configuration "lcon_1ph-x2_acsrx2_acsr_B";
}
object overhead_line {
  name "line_ln6074369-2";
  from "nd_m1069610";
  to "nd_l2991929";
  phases B;
  length 150.3030;
  configuration "lcon_1ph-x2_acsrx2_acsr_B";
}
object overhead_line {
  name "line_ln5926320-1";
  from "nd_l3122835";
  to "nd_m1069590";
  phases B;
  length 355.1877;
  configuration "lcon_1ph-x2_acsrx2_acsr_B";
}
object triplex_line {
  name "tpx_tpx310560a0";
  from "nd_x2879074a";
  to "nd_sx2879074a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5472344-1";
  from "nd_m1009832";
  to "nd_m1009834";
  phases B;
  length 154.8788;
  configuration "lcon_1ph-x4_acsrx4_acsr_B";
}
object overhead_line {
  name "line_ln6411388-1";
  from "nd_m1026361";
  to "nd_l3122825";
  phases A;
  length 60.5912;
  configuration "lcon_1ph-2_acsrxx1/0_tpx_A";
}
object overhead_line {
  name "line_ln5898194-1";
  from "nd_p829977";
  to "nd_m1186065";
  phases ABC;
  length 302.9034;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr4_acsr_ABC";
}
object overhead_line {
  name "line_ln6326286-1";
  from "nd_l2991640";
  to "nd_m1089162";
  phases C;
  length 373.4239;
  configuration "lcon_1ph-xx4_acsr4_acsr_C";
}
object overhead_line {
  name "line_ln6326286-3";
  from "nd_m1089160";
  to "nd_m1089163";
  phases C;
  length 275.0041;
  configuration "lcon_1ph-xx4_acsr4_acsr_C";
}
object overhead_line {
  name "line_ln5957494-1";
  from "nd_m1142810";
  to "nd_m1142814";
  phases ABC;
  length 987.2954;
  configuration "lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC";
}
object overhead_line {
  name "line_ln6326286-2";
  from "nd_m1089160";
  to "nd_l2991640";
  phases C;
  length 336.7260;
  configuration "lcon_1ph-xx4_acsr4_acsr_C";
}
object triplex_line {
  name "tpx_tpx138237b0";
  from "nd_x3048196b";
  to "nd_sx3048196b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5686078-2";
  from "nd_m1108263";
  to "nd_n1142112";
  phases B;
  length 387.3653;
  configuration "lcon_1ph-x4_wpalx4_wpal_B";
}
object overhead_line {
  name "line_ln6341781-2";
  from "nd_n1147862";
  to "nd_m1026866";
  phases A;
  length 36.8067;
  configuration "lcon_1ph-2_acsrxx2_acsr_A";
}
object overhead_line {
  name "line_ln6341781-3";
  from "nd_n1147862";
  to "nd_l2685805";
  phases A;
  length 293.2014;
  configuration "lcon_1ph-2_acsrxx2_acsr_A";
}
object overhead_line {
  name "line_ln5686078-3";
  from "nd_p827496";
  to "nd_n1142112";
  phases B;
  length 40.7090;
  configuration "lcon_1ph-x4_wpalx4_wpal_B";
}
object overhead_line {
  name "line_ln6380820-1";
  from "nd_m1026327";
  to "nd_l3122823";
  phases B;
  length 125.7915;
  configuration "lcon_1ph-x4_wpalx4_acsr_B";
}
object overhead_line {
  name "line_ln6138613-1";
  from "nd_m1047326";
  to "nd_m1047322";
  phases A;
  length 127.8272;
  configuration "lcon_1ph-2_acsrxx2_acsr_A";
}
object triplex_line {
  name "tpx_tpx302804c0";
  from "nd_x3141399c";
  to "nd_sx3141399c";
  phases CS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5928543-1";
  from "nd_m1047486";
  to "nd_p827502";
  phases A;
  length 33.5178;
  configuration "lcon_1ph-4_acsrxx4_acsr_A";
}
object overhead_line {
  name "line_ln6018336-1";
  from "nd_m1149236";
  to "nd_m1149235";
  phases ABC;
  length 136.3513;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC";
}
object overhead_line {
  name "line_ln6171504-1";
  from "nd_m1026486";
  to "nd_p827542";
  phases B;
  length 15.2903;
  configuration "lcon_1ph-x2_acsrx2_acsr_B";
}
object triplex_line {
  name "tpx_tpx355606b0";
  from "nd_x3029510b";
  to "nd_sx3029510b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5593253-1";
  from "nd_m1047316";
  to "nd_l3216370";
  phases ABC;
  length 48.2174;
  configuration "lcon_3ph_h-4_acsr4_acsr4_acsr4_wpal_ABC";
}
object triplex_line {
  name "tpx_tpx226193696a0";
  from "nd_x3143999a";
  to "nd_sx3143999a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln6108150-2";
  from "nd_l2973167";
  to "nd_n1140818";
  phases ABC;
  length 35.0696;
  configuration "lcon_3ph_h-4_acsr4_acsr4_acsr4_wpal_ABC";
}
object overhead_line {
  name "line_ln6108150-3";
  from "nd_m1026695";
  to "nd_n1140818";
  phases ABC;
  length 207.3948;
  configuration "lcon_3ph_h-4_acsr4_acsr4_acsr4_wpal_ABC";
}
object triplex_line {
  name "tpx_tpx355935a0";
  from "nd_sx2691973a";
  to "nd_x2691973a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx21397005a0";
  from "nd_x2935557a";
  to "nd_sx2935557a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln6047583-1";
  from "nd_m1047339";
  to "nd_l2991922";
  phases ABC;
  length 236.9070;
  configuration "lcon_3ph_h-4_wpal4_wpal4_wpal4_acsr_ABC";
}
object overhead_line {
  name "line_ln6047606-1";
  from "nd_m1026363";
  to "nd_l3178997";
  phases C;
  length 108.0885;
  configuration "lcon_1ph-xx4_acsr4_acsr_C";
}
object overhead_line {
  name "line_ln6320324-1";
  from "nd_m1069495";
  to "nd_m1069498";
  phases ABC;
  length 36.8097;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC";
}
object triplex_line {
  name "tpx_tpx330122b0";
  from "nd_x2879752b";
  to "nd_sx2879752b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln6200441-1";
  from "nd_l3048890";
  to "nd_m1166399";
  phases C;
  length 274.1201;
  configuration "lcon_1ph-xx2_acsr2_acsr_C";
}
object overhead_line {
  name "line_ln6291244-1";
  from "nd_l3160865";
  to "nd_m1142828";
  phases ABC;
  length 428.4897;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_wpal_ABC";
}
object triplex_line {
  name "tpx_tpx323273b0";
  from "nd_sx3048203b";
  to "nd_x3048203b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx226193892b0";
  from "nd_x3176660b";
  to "nd_sx3176660b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5561439-2";
  from "nd_n1136354";
  to "nd_l2748144";
  phases ABC;
  length 36.5522;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC";
}
object overhead_line {
  name "line_ln5561439-3";
  from "nd_n1136354";
  to "nd_m1069519";
  phases ABC;
  length 496.2673;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC";
}
object overhead_line {
  name "line_ln6292600-1";
  from "nd_p829798";
  to "nd_m1108490";
  phases A;
  length 30.1600;
  configuration "lcon_1ph-2_acsrxx2_acsr_A";
}
object overhead_line {
  name "line_ln6140925-1";
  from "nd_p830058";
  to "nd_m1166366";
  phases C;
  length 29.2998;
  configuration "lcon_1ph-xx4_wpal4_wpal_C";
}
object overhead_line {
  name "line_ln6199040-1";
  from "nd_m1026773";
  to "nd_l3195751";
  phases A;
  length 386.7284;
  configuration "lcon_1ph-4_wpalxx4_wpal_A";
}
object overhead_line {
  name "line_ln5926315-1";
  from "nd_m1026486";
  to "nd_m1026488";
  phases B;
  length 35.4441;
  configuration "lcon_1ph-x2_acsrx2_acsr_B";
}
object overhead_line {
  name "line_ln5623425-1";
  from "nd_l2766748";
  to "nd_m1026880";
  phases A;
  length 113.4014;
  configuration "lcon_1ph-2_acsrxx2_acsr_A";
}
object overhead_line {
  name "line_ln6259980-1";
  from "nd_l3048199";
  to "nd_m1047837";
  phases B;
  length 278.1731;
  configuration "lcon_1ph-x4_acsrx4_acsr_B";
}
object triplex_line {
  name "tpx_tpx337627c0";
  from "nd_x3085393c";
  to "nd_sx3085393c";
  phases CS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5651977-4";
  from "nd_n1140518";
  to "nd_l2764403";
  phases A;
  length 131.8899;
  configuration "lcon_1ph-4_acsrxx4_acsr_A";
}
object overhead_line {
  name "line_ln5651977-3";
  from "nd_n1140518";
  to "nd_p827549";
  phases A;
  length 72.3947;
  configuration "lcon_1ph-4_acsrxx4_acsr_A";
}
object triplex_line {
  name "tpx_tpx21483138a0";
  from "nd_x3122847a";
  to "nd_sx3122847a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5835136-3";
  from "nd_n1137988";
  to "nd_l2991908";
  phases A;
  length 134.1927;
  configuration "lcon_1ph-4_wpalxx4_wpal_A";
}
object overhead_line {
  name "line_ln5835136-2";
  from "nd_m1047737";
  to "nd_n1137988";
  phases A;
  length 64.6390;
  configuration "lcon_1ph-4_wpalxx4_wpal_A";
}
object triplex_line {
  name "tpx_tpx338950b0";
  from "nd_x2822872b";
  to "nd_sx2822872b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5651977-2";
  from "nd_m1047623";
  to "nd_l2764403";
  phases A;
  length 193.1160;
  configuration "lcon_1ph-4_acsrxx4_acsr_A";
}
object overhead_line {
  name "line_ln6199510-1";
  from "nd_l2935550";
  to "nd_m1089155";
  phases C;
  length 261.9149;
  configuration "lcon_1ph-xx4_acsr4_acsr_C";
}
object overhead_line {
  name "line_ln5803287-1";
  from "nd_l2875754";
  to "nd_m1108328";
  phases C;
  length 69.7754;
  configuration "lcon_1ph-xx2_acsr2_acsr_C";
}
object overhead_line {
  name "line_ln5775368-1";
  from "nd_l3048887";
  to "nd_m1125966";
  phases B;
  length 99.2950;
  configuration "lcon_1ph-x4_acsrx1/0_3w_cs_B";
}
object triplex_line {
  name "tpx_tpx225571845b0";
  from "nd_x2948732b";
  to "nd_sx2948732b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5895788-1";
  from "nd_m1026852";
  to "nd_l3197646";
  phases ABC;
  length 338.7025;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC";
}
object triplex_line {
  name "tpx_tpx28121587a0";
  from "nd_x2860477a";
  to "nd_sx2860477a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx293663c0";
  from "nd_x3216368c";
  to "nd_sx3216368c";
  phases CS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5924800-1";
  from "nd_m1027019";
  to "nd_l2801949";
  phases B;
  length 673.6083;
  configuration "lcon_1ph-x2_acsrx2_acsr_B";
}
object overhead_line {
  name "line_ln6047570-1";
  from "nd_l3048208";
  to "nd_m1089118";
  phases A;
  length 148.6150;
  configuration "lcon_1ph-4_acsrxx4_wpal_A";
}
object triplex_line {
  name "tpx_tpx321858b0";
  from "nd_sx3122815b";
  to "nd_x3122815b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5621849-1";
  from "nd_m1069548";
  to "nd_p901931";
  phases C;
  length 15.9284;
  configuration "lcon_1ph-xx2_acsr2_acsr_C";
}
object overhead_line {
  name "line_ln6379374-1";
  from "nd_m1027109";
  to "nd_m1027100";
  phases A;
  length 558.6365;
  configuration "lcon_1ph-4_acsrxx4_acsr_A";
}
object overhead_line {
  name "line_ln5561432-2";
  from "nd_l2689678";
  to "nd_m1026463";
  phases B;
  length 1302.0980;
  configuration "lcon_1ph-x2_acsrx2_acsr_B";
}
object overhead_line {
  name "line_ln5561432-1";
  from "nd_l2689678";
  to "nd_m1047374";
  phases B;
  length 292.0769;
  configuration "lcon_1ph-x2_acsrx2_acsr_B";
}
object overhead_line {
  name "line_ln5528572-3";
  from "nd_l3122826";
  to "nd_n1139537";
  phases A;
  length 343.4614;
  configuration "lcon_1ph-4_wpalxx2_wpal_A";
}
object overhead_line {
  name "line_ln6138597-1";
  from "nd_l3048196";
  to "nd_m1089103";
  phases B;
  length 210.0753;
  configuration "lcon_1ph-x4_acsrx4_acsr_B";
}
object overhead_line {
  name "line_ln5528572-2";
  from "nd_p895104";
  to "nd_n1139537";
  phases A;
  length 46.6909;
  configuration "lcon_1ph-4_wpalxx2_wpal_A";
}
object overhead_line {
  name "line_ln5806921-1";
  from "nd_p827555";
  to "nd_m1047794";
  phases B;
  length 26.0707;
  configuration "lcon_1ph-x2_acsrx2_acsr_B";
}
object triplex_line {
  name "tpx_tpx247126b0";
  from "nd_x2879065b";
  to "nd_sx2879065b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5593229-1";
  from "nd_m1026984";
  to "nd_m1026986";
  phases ABC;
  length 236.2430;
  configuration "lcon_3ph_h-2_acsr2_acsr2_acsr2_acsr_ABC";
}
object triplex_line {
  name "tpx_tpx21373784a0";
  from "nd_x3066817a";
  to "nd_sx3066817a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx338963c0";
  from "nd_x2673303c";
  to "nd_sx2673303c";
  phases CS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx21389237a0";
  from "nd_x2989565a";
  to "nd_sx2989565a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_cap_3a";
  from "nd_q16642";
  to "nd_q16642_cap";
  phases A;
  length 0.0033;
  configuration "lcon_cap_3a_PUZ_A";
}
object overhead_line {
  name "line_ln5835123-1";
  from "nd_m1108266";
  to "nd_m1108265";
  phases B;
  length 452.2941;
  configuration "lcon_1ph-x4_acsrx4_acsr_B";
}
object overhead_line {
  name "line_cap_3c";
  from "nd_q16642";
  to "nd_q16642_cap";
  phases C;
  length 0.0033;
  configuration "lcon_cap_3c_PUZ_C";
}
object overhead_line {
  name "line_ln6229789-1";
  from "nd_l3160101";
  to "nd_m1069398";
  phases A;
  length 303.6869;
  configuration "lcon_1ph-4_acsrxx4_acsr_A";
}
object overhead_line {
  name "line_cap_3b";
  from "nd_q16642";
  to "nd_q16642_cap";
  phases B;
  length 0.0033;
  configuration "lcon_cap_3b_PUZ_B";
}
object overhead_line {
  name "line_ln6505939-4";
  from "nd_l3048207";
  to "nd_m3036164";
  phases B;
  length 9.5849;
  configuration "lcon_1ph-x4_acsrx4_acsr_B";
}
object triplex_line {
  name "tpx_tpx228057846a0";
  from "nd_sx3215340a";
  to "nd_x3215340a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln6138607-1";
  from "nd_m1069201";
  to "nd_l2785524";
  phases C;
  length 68.5595;
  configuration "lcon_1ph-xx4_acsr4_acsr_C";
}
object triplex_line {
  name "tpx_tpx226191779c0";
  from "nd_x2745799c";
  to "nd_sx2745799c";
  phases CS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx226194002b0";
  from "nd_sx2801902b";
  to "nd_x2801902b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5898055-3";
  from "nd_p827500";
  to "nd_n1139255";
  phases A;
  length 12.3008;
  configuration "lcon_1ph-2_acsrxx2_acsr_A";
}
object triplex_line {
  name "tpx_tpx260467a0";
  from "nd_x3104856a";
  to "nd_sx3104856a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5591703-1";
  from "nd_l2804269";
  to "nd_l2989564";
  phases B;
  length 203.6538;
  configuration "lcon_1ph-x4_acsrx4_acsr_B";
}
object overhead_line {
  name "line_ln5898055-2";
  from "nd_m1069424";
  to "nd_n1139255";
  phases A;
  length 34.9978;
  configuration "lcon_1ph-2_acsrxx2_acsr_A";
}
object triplex_line {
  name "tpx_tpx228532641a0";
  from "nd_x3091052a";
  to "nd_sx3091052a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5565090-1";
  from "nd_l3029495";
  to "nd_d5565090-1_int";
  phases B;
  length 169.1238;
  configuration "lcon_1ph-x4_wpalx4_wpal_B";
}
object triplex_line {
  name "tpx_tpx260543c0";
  from "nd_x2955077c";
  to "nd_sx2955077c";
  phases CS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx226163467a0";
  from "nd_sx3120376a";
  to "nd_x3120376a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5654484-1";
  from "nd_l2786274";
  to "nd_l3179682";
  phases C;
  length 90.9761;
  configuration "lcon_1ph-xx4_acsr4_acsr_C";
}
object triplex_line {
  name "tpx_tpx337703b0";
  from "nd_x2691948b";
  to "nd_sx2691948b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5503478-2";
  from "nd_m1108492";
  to "nd_n1142102";
  phases A;
  length 23.9950;
  configuration "lcon_1ph-4_acsrxx4_acsr_A";
}
object overhead_line {
  name "line_ln5503478-3";
  from "nd_l2804956";
  to "nd_n1142102";
  phases A;
  length 172.3501;
  configuration "lcon_1ph-4_acsrxx4_acsr_A";
}
object overhead_line {
  name "line_ln5653477-1";
  from "nd_m1069572";
  to "nd_l3066826";
  phases B;
  length 280.4824;
  configuration "lcon_1ph-x4_acsrx4_acsr_B";
}
object overhead_line {
  name "line_ln5562922-1";
  from "nd_l3197627";
  to "nd_m1089165";
  phases C;
  length 415.8852;
  configuration "lcon_1ph-xx4_acsr4_acsr_C";
}
object overhead_line {
  name "line_ln6019480-1";
  from "nd_m1009763";
  to "nd_e182733";
  phases ABC;
  length 271.2882;
  configuration "lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC";
}
object overhead_line {
  name "line_ln6318427-2";
  from "nd_l2989432";
  to "nd_l3066830";
  phases B;
  length 268.7882;
  configuration "lcon_1ph-x4_acsrx4_acsr_B";
}
object overhead_line {
  name "line_ln5895775-1";
  from "nd_m1027027";
  to "nd_l2710515";
  phases C;
  length 454.8499;
  configuration "lcon_1ph-xx4_acsr4_acsr_C";
}
object overhead_line {
  name "line_ln5591716-1";
  from "nd_l3048888";
  to "nd_m1149249";
  phases C;
  length 362.7542;
  configuration "lcon_1ph-xx4_acsr4_acsr_C";
}
object overhead_line {
  name "line_ln5595583-1";
  from "nd_p829986";
  to "nd_m1125902";
  phases A;
  length 31.2139;
  configuration "lcon_1ph-2_acsrxx2_acsr_A";
}
object overhead_line {
  name "line_ln5683811-1";
  from "nd_m1108274";
  to "nd_l2785516";
  phases B;
  length 495.9001;
  configuration "lcon_1ph-x4_acsrx4_acsr_B";
}
object overhead_line {
  name "line_ln5958700-3";
  from "nd_m1089204";
  to "nd_n1136032";
  phases A;
  length 305.5072;
  configuration "lcon_1ph-4_acsrxx4_acsr_A";
}
object triplex_line {
  name "tpx_tpx338994b0";
  from "nd_x3160115b";
  to "nd_sx3160115b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5958700-2";
  from "nd_n1136032";
  to "nd_p827498";
  phases A;
  length 105.3406;
  configuration "lcon_1ph-4_acsrxx4_acsr_A";
}
object overhead_line {
  name "line_ln6318427-1";
  from "nd_l2989432";
  to "nd_m1047809";
  phases B;
  length 240.7480;
  configuration "lcon_1ph-x4_acsrx4_acsr_B";
}
object overhead_line {
  name "line_ln5865251-1";
  from "nd_l2935559";
  to "nd_m1026393";
  phases A;
  length 212.3226;
  configuration "lcon_1ph-4_acsrxx4_acsr_A";
}
object overhead_line {
  name "line_ln6439987-1";
  from "nd_m1125904";
  to "nd_m1125903";
  phases A;
  length 62.5302;
  configuration "lcon_1ph-2_acsrxx2_acsr_A";
}
object overhead_line {
  name "line_ln5502541-1";
  from "nd_m1026329";
  to "nd_l3104135";
  phases A;
  length 299.2196;
  configuration "lcon_1ph-2_acsrxx2_acsr_A";
}
object overhead_line {
  name "line_ln5835149-1";
  from "nd_m1026330";
  to "nd_m1026329";
  phases ABC;
  length 118.3063;
  configuration "lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC";
}
object overhead_line {
  name "line_ln8945011-1";
  from "nd_221-240988";
  to "nd_p827528";
  phases C;
  length 20.9635;
  configuration "lcon_1p_1/0_axnj_db_C";
}
object overhead_line {
  name "line_ln5956487-1";
  from "nd_l2766741";
  to "nd_m1069411";
  phases ABC;
  length 285.9535;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC";
}
object overhead_line {
  name "line_ln6077798-1";
  from "nd_l2766738";
  to "nd_m1069509";
  phases ABC;
  length 222.2132;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC";
}
object overhead_line {
  name "line_ln5531226-1";
  from "nd_m1027042";
  to "nd_l3235248";
  phases C;
  length 226.7509;
  configuration "lcon_1ph-xx4_acsr4_tpx_C";
}
object triplex_line {
  name "tpx_tpx251828b0";
  from "nd_x3179650b";
  to "nd_sx3179650b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln6196270-2";
  from "nd_l3189190";
  to "nd_l3226771";
  phases A;
  length 531.1050;
  configuration "lcon_1ph-2_acsrxx2_acsr_A";
}
object triplex_line {
  name "tpx_tpx138343c0";
  from "nd_x3010565c";
  to "nd_sx3010565c";
  phases CS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx2224386946a0";
  from "nd_x3728037a";
  to "nd_sx3728037a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5683824-1";
  from "nd_m1069202";
  to "nd_l3029503";
  phases C;
  length 206.7880;
  configuration "lcon_1ph-xx4_wpal4_wpal_C";
}
object overhead_line {
  name "line_ln5501088-1";
  from "nd_l3195356";
  to "nd_m1069189";
  phases ABC;
  length 237.1611;
  configuration "lcon_3ph_h-4_wpal4_wpal4_wpal4_wpal_ABC";
}
object triplex_line {
  name "tpx_tpx260650a0";
  from "nd_x2692661a";
  to "nd_sx2692661a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln6196270-4";
  from "nd_m3037441";
  to "nd_n1140824";
  phases A;
  length 106.4244;
  configuration "lcon_1ph-2_acsrxx2_acsr_A";
}
object overhead_line {
  name "line_ln6196270-5";
  from "nd_l3226771";
  to "nd_n1140824";
  phases A;
  length 653.6099;
  configuration "lcon_1ph-2_acsrxx2_acsr_A";
}
object overhead_line {
  name "line_ln5562935-1";
  from "nd_l2897764";
  to "nd_m1026308";
  phases B;
  length 347.1076;
  configuration "lcon_1ph-x4_acsrx4_acsr_B";
}
object overhead_line {
  name "line_ln5926292-1";
  from "nd_m1108269";
  to "nd_m1108274";
  phases B;
  length 201.0800;
  configuration "lcon_1ph-x2_acsrx2_acsr_B";
}
object triplex_line {
  name "tpx_tpx337614b0";
  from "nd_x2952003b";
  to "nd_sx2952003b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln6077785-1";
  from "nd_l2860493";
  to "nd_l3085403";
  phases A;
  length 287.4383;
  configuration "lcon_1ph-2_acsrxx2_acsr_A";
}
object overhead_line {
  name "line_ln6411374-1";
  from "nd_l2691944";
  to "nd_l2710516";
  phases A;
  length 280.5897;
  configuration "lcon_1ph-4_wpalxx4_wpal_A";
}
object overhead_line {
  name "line_ln6440079-1";
  from "nd_l2895496";
  to "nd_m1142873";
  phases C;
  length 165.8865;
  configuration "lcon_1ph-xx2_acsr2_acsr_C";
}
object overhead_line {
  name "line_ln5472358-1";
  from "nd_m1069208";
  to "nd_m1069205";
  phases C;
  length 119.1019;
  configuration "lcon_1ph-xx4_acsr4_acsr_C";
}
object overhead_line {
  name "line_ln5654471-1";
  from "nd_m1142819";
  to "nd_l2711226";
  phases ABC;
  length 256.4616;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC";
}
object overhead_line {
  name "line_ln5532749-2";
  from "nd_m1026926";
  to "nd_n1138000";
  phases A;
  length 19.0513;
  configuration "lcon_1ph-4_acsrxx4_acsr_A";
}
object overhead_line {
  name "line_ln6108127-1";
  from "nd_l2785519";
  to "nd_m1069187";
  phases A;
  length 177.3997;
  configuration "lcon_1ph-4_acsrxx1/0_tpx_A";
}
object overhead_line {
  name "line_ln5532749-3";
  from "nd_n1138000";
  to "nd_l2766720";
  phases A;
  length 164.0093;
  configuration "lcon_1ph-4_acsrxx4_acsr_A";
}
object overhead_line {
  name "line_ln5563853-1";
  from "nd_m1108532";
  to "nd_m1108535";
  phases ABC;
  length 305.0721;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC";
}
object triplex_line {
  name "tpx_tpx321845b0";
  from "nd_x3178975b";
  to "nd_sx3178975b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln6320343-1";
  from "nd_l2841639";
  to "nd_l2804262";
  phases A;
  length 245.0088;
  configuration "lcon_1ph-4_acsrxx4_acsr_A";
}
object overhead_line {
  name "line_ln6077808-1";
  from "nd_m1027073";
  to "nd_m1027071";
  phases C;
  length 314.3963;
  configuration "lcon_1ph-xx2_acsr2_acsr_C";
}
object overhead_line {
  name "line_ln6318761-1";
  from "nd_m1142875";
  to "nd_m1125944";
  phases ABC;
  length 860.4419;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC";
}
object overhead_line {
  name "line_ln5714056-2";
  from "nd_n1139551";
  to "nd_m1026695";
  phases ABC;
  length 74.1130;
  configuration "lcon_3ph_h-4_acsr4_acsr4_acsr4_wpal_ABC";
}
object overhead_line {
  name "line_ln5714056-3";
  from "nd_n1139551";
  to "nd_m1026702";
  phases ABC;
  length 422.3655;
  configuration "lcon_3ph_h-4_acsr4_acsr4_acsr4_wpal_ABC";
}
object overhead_line {
  name "line_ln5926302-1";
  from "nd_m1027023";
  to "nd_l3254213";
  phases ABC;
  length 145.5884;
  configuration "lcon_3ph_h-4_acsr2_acsr2_acsr4_wpal_ABC";
}
object overhead_line {
  name "line_ln6259993-1";
  from "nd_m1069217";
  to "nd_m1069213";
  phases C;
  length 316.7960;
  configuration "lcon_1ph-xx4_acsr4_acsr_C";
}
object overhead_line {
  name "line_ln5594236-1";
  from "nd_e193509";
  to "nd_m1142839";
  phases ABC;
  length 204.7552;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC";
}
object triplex_line {
  name "tpx_tpx21380156b0";
  from "nd_x2841641b";
  to "nd_sx2841641b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln6381851-1";
  from "nd_m1149225";
  to "nd_l2767409";
  phases B;
  length 223.2982;
  configuration "lcon_1ph-x2_acsrx2_acsr_B";
}
object overhead_line {
  name "line_ln6380802-1";
  from "nd_m1069489";
  to "nd_m1069488";
  phases C;
  length 240.6134;
  configuration "lcon_1ph-xx2_acsr2_acsr_C";
}
object overhead_line {
  name "line_ln5531333-1";
  from "nd_l3120534";
  to "nd_m1126016";
  phases A;
  length 116.5996;
  configuration "lcon_1ph-4_acsrxx4_acsr_A";
}
object overhead_line {
  name "line_ln5502536-3";
  from "nd_n1141475";
  to "nd_m1009655";
  phases C;
  length 26.1406;
  configuration "lcon_1ph-xx2_acsr2_acsr_C";
}
object overhead_line {
  name "line_ln5502536-2";
  from "nd_n1141475";
  to "nd_m1026655";
  phases C;
  length 33.9183;
  configuration "lcon_1ph-xx2_acsr2_acsr_C";
}
object triplex_line {
  name "tpx_tpx294842a0";
  from "nd_x3101789a";
  to "nd_sx3101789a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx260632a0";
  from "nd_x2917333a";
  to "nd_sx2917333a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5956474-1";
  from "nd_m1026779";
  to "nd_l2973169";
  phases A;
  length 299.8037;
  configuration "lcon_1ph-2_acsrxx2_acsr_A";
}
object overhead_line {
  name "line_ln81048106-3";
  from "nd_l2990098";
  to "nd_m1108462";
  phases A;
  length 161.7613;
  configuration "lcon_1p_1/0_axnj_db_A";
}
object triplex_line {
  name "tpx_tpx2224386617a0";
  from "nd_x3729298a";
  to "nd_sx3729298a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5534965-3";
  from "nd_n1139254";
  to "nd_l3122811";
  phases A;
  length 90.5858;
  configuration "lcon_1ph-4_acsrxx4_acsr_A";
}
object overhead_line {
  name "line_ln5534965-2";
  from "nd_n1139254";
  to "nd_p827499";
  phases A;
  length 20.9192;
  configuration "lcon_1ph-4_acsrxx4_acsr_A";
}
object overhead_line {
  name "line_ln81048106-2";
  from "nd_l2990098";
  to "nd_l2821087";
  phases A;
  length 322.2590;
  configuration "lcon_1p_1/0_axnj_db_A";
}
object overhead_line {
  name "line_ln6506319-2";
  from "nd_l2710509";
  to "nd_m1108364";
  phases C;
  length 338.4353;
  configuration "lcon_1ph-xx2_acsr2_acsr_C";
}
object overhead_line {
  name "line_ln81048106-1";
  from "nd_m1108460";
  to "nd_l2821087";
  phases A;
  length 138.2623;
  configuration "lcon_1p_1/0_axnj_db_A";
}
object overhead_line {
  name "line_ln5561521-1";
  from "nd_m1108354";
  to "nd_l2820583";
  phases C;
  length 505.6262;
  configuration "lcon_1ph-xx4_acsr4_acsr_C";
}
object overhead_line {
  name "line_ln5774455-2";
  from "nd_m1047672";
  to "nd_n1136999";
  phases A;
  length 52.5823;
  configuration "lcon_1ph-2_acsrxx2_acsr_A";
}
object triplex_line {
  name "tpx_tpx138374c0";
  from "nd_x2691950c";
  to "nd_sx2691950c";
  phases CS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5774455-3";
  from "nd_n1136999";
  to "nd_m1047671";
  phases A;
  length 28.9233;
  configuration "lcon_1ph-2_acsrxx2_acsr_A";
}
object overhead_line {
  name "line_ln5593247-1";
  from "nd_l2860501";
  to "nd_l3216344";
  phases B;
  length 101.9791;
  configuration "lcon_1ph-x2_acsrx2_acsr_B";
}
object triplex_line {
  name "tpx_tpx260569c0";
  from "nd_x3104796c";
  to "nd_sx3104796c";
  phases CS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx138570a0";
  from "nd_x2748146a";
  to "nd_sx2748146a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5654466-1";
  from "nd_m1209797";
  to "nd_m1209800";
  phases ABC;
  length 247.3955;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC";
}
object overhead_line {
  name "line_ln5986936-1";
  from "nd_l2748135";
  to "nd_m1026343";
  phases A;
  length 174.1182;
  configuration "lcon_1ph-2_acsrxx2_acsr_A";
}
object overhead_line {
  name "line_ln5562940-1";
  from "nd_l2748140";
  to "nd_m1009691";
  phases A;
  length 98.4307;
  configuration "lcon_1ph-4_acsrxx4_acsr_A";
}
object overhead_line {
  name "line_ln6320330-1";
  from "nd_l2748129";
  to "nd_m1069187";
  phases A;
  length 283.7318;
  configuration "lcon_1ph-2_acsrxx2_acsr_A";
}
object triplex_line {
  name "tpx_tpx2224230754c0";
  from "nd_x3645812c";
  to "nd_sx3645812c";
  phases CS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5804797-1";
  from "nd_m1047786";
  to "nd_m1026969";
  phases B;
  length 207.1688;
  configuration "lcon_1ph-x4_acsrx4_acsr_B";
}
object overhead_line {
  name "line_ln6023352-1";
  from "nd_l2842383";
  to "nd_d6023352-1_int";
  phases ABC;
  length 173.7518;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC";
}
object triplex_line {
  name "tpx_tpx323389b0";
  from "nd_x3065750b";
  to "nd_sx3065750b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx392036b0";
  from "nd_x2991915b";
  to "nd_sx2991915b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5625548-1";
  from "nd_p827534";
  to "nd_m1069131";
  phases A;
  length 28.7303;
  configuration "lcon_1ph-4_acsrxx4_acsr_A";
}
object triplex_line {
  name "tpx_tpx355358b0";
  from "nd_x2673322b";
  to "nd_sx2673322b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx321159a0";
  from "nd_x3008248a";
  to "nd_sx3008248a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx321880a0";
  from "nd_sx2876812a";
  to "nd_x2876812a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5651995-1";
  from "nd_m1125974";
  to "nd_m1125959";
  phases C;
  length 212.6543;
  configuration "lcon_1ph-xx2_acsr1/0_tpx_C";
}
object overhead_line {
  name "line_ln6046058-1";
  from "nd_l2839305";
  to "nd_m1166369";
  phases A;
  length 195.4804;
  configuration "lcon_1ph-4_wpalxx4_wpal_A";
}
object overhead_line {
  name "line_ln5865246-2";
  from "nd_m1026655";
  to "nd_n1141474";
  phases A;
  length 16.3978;
  configuration "lcon_1ph-2_acsrxx2_acsr_A";
}
object overhead_line {
  name "line_ln5865246-3";
  from "nd_l2710518";
  to "nd_n1141474";
  phases A;
  length 77.7474;
  configuration "lcon_1ph-2_acsrxx2_acsr_A";
}
object overhead_line {
  name "line_ln6504018-1";
  from "nd_m3032977";
  to "nd_m1166366";
  phases ABC;
  length 1009.2527;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC";
}
object overhead_line {
  name "line_ln5744331-1";
  from "nd_m1047478";
  to "nd_l3254209";
  phases C;
  length 99.0730;
  configuration "lcon_1ph-xx2_acsr4_dpx_C";
}
object overhead_line {
  name "line_ln5952392-1";
  from "nd_m1209819";
  to "nd_l2936216";
  phases C;
  length 163.9654;
  configuration "lcon_1ph-xx4_acsr4_acsr_C";
}
object overhead_line {
  name "line_ln5956461-1";
  from "nd_l3085394";
  to "nd_m1108340";
  phases C;
  length 335.9646;
  configuration "lcon_1ph-xx4_acsr4_acsr_C";
}
object triplex_line {
  name "tpx_tpx2224237391a0";
  from "nd_x3649299a";
  to "nd_sx3649299a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln6290210-1";
  from "nd_m1026979";
  to "nd_m1026984";
  phases ABC;
  length 232.0794;
  configuration "lcon_3ph_h-2_acsr2_acsr2_acsr2_acsr_ABC";
}
object overhead_line {
  name "line_ln5591805-1";
  from "nd_l2673343";
  to "nd_l2764436";
  phases B;
  length 355.0689;
  configuration "lcon_1ph-x4_acsrx4_acsr_B";
}
object triplex_line {
  name "tpx_tpx28128007c0";
  from "nd_x2897766c";
  to "nd_sx2897766c";
  phases CS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx338981b0";
  from "nd_x2820535b";
  to "nd_sx2820535b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln6139658-1";
  from "nd_m1142801";
  to "nd_l3217064";
  phases B;
  length 329.6709;
  configuration "lcon_1ph-x2_acsrx2_acsr_B";
}
object overhead_line {
  name "line_ln6167748-1";
  from "nd_m1047406";
  to "nd_l3082992";
  phases A;
  length 195.5302;
  configuration "lcon_1ph-4_acsrxx4_acsr_A";
}
object triplex_line {
  name "tpx_tpx293423b0";
  from "nd_x3122849b";
  to "nd_sx3122849b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx275247b0";
  from "nd_x2786273b";
  to "nd_sx2786273b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx321893c0";
  from "nd_sx2841645c";
  to "nd_x2841645c";
  phases CS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln6440004-3";
  from "nd_n1147861";
  to "nd_l3122818";
  phases C;
  length 200.8036;
  configuration "lcon_1ph-xx2_acsr2_acsr_C";
}
object overhead_line {
  name "line_ln6492184-2";
  from "nd_l3312692";
  to "nd_m3016088";
  phases A;
  length 153.0030;
  configuration "lcon_1ph-2_acsrxx2_acsr_A";
}
object overhead_line {
  name "line_ln6440004-2";
  from "nd_n1147861";
  to "nd_m1026844";
  phases C;
  length 24.9064;
  configuration "lcon_1ph-xx2_acsr2_acsr_C";
}
object triplex_line {
  name "tpx_tpx356794c0";
  from "nd_x3086002c";
  to "nd_sx3086002c";
  phases CS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx391992a0";
  from "nd_x3029500a";
  to "nd_sx3029500a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5714915-1";
  from "nd_l2692600";
  to "nd_l2955006";
  phases C;
  length 196.5505;
  configuration "lcon_1ph-xx2_acsr2_acsr_C";
}
object overhead_line {
  name "line_ln5774468-1";
  from "nd_m1069136";
  to "nd_l2841638";
  phases C;
  length 159.2714;
  configuration "lcon_1ph-xx4_acsr4_acsr_C";
}
object overhead_line {
  name "line_ln6047579-1";
  from "nd_l2766725";
  to "nd_l2822870";
  phases C;
  length 209.0981;
  configuration "lcon_1ph-xx2_acsr2_acsr_C";
}
object overhead_line {
  name "line_ln5714038-1";
  from "nd_m1108263";
  to "nd_m1108264";
  phases B;
  length 328.0713;
  configuration "lcon_1ph-x4_acsrx4_wpal_B";
}
object overhead_line {
  name "line_ln5472393-1";
  from "nd_m1047786";
  to "nd_l2729427";
  phases B;
  length 148.5862;
  configuration "lcon_1ph-x4_acsrx4_acsr_B";
}
object overhead_line {
  name "line_ln5894206-1";
  from "nd_m1047720";
  to "nd_l2895449";
  phases ABC;
  length 6.2971;
  configuration "lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC";
}
object overhead_line {
  name "line_ln5894206-4";
  from "nd_m1047724";
  to "nd_n1137005";
  phases ABC;
  length 45.3777;
  configuration "lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC";
}
object overhead_line {
  name "line_ln5894206-3";
  from "nd_n1137005";
  to "nd_l2895449";
  phases ABC;
  length 292.3316;
  configuration "lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC";
}
object triplex_line {
  name "tpx_tpx21396699b0";
  from "nd_x2860483b";
  to "nd_sx2860483b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx225533423c0";
  from "nd_x2891575c";
  to "nd_sx2891575c";
  phases CS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln6411392-1";
  from "nd_m1047368";
  to "nd_l2841620";
  phases B;
  length 406.5866;
  configuration "lcon_1ph-x4_acsrx4_acsr_B";
}
object triplex_line {
  name "tpx_tpx310568a0";
  from "nd_x2710517a";
  to "nd_sx2710517a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln6290241-1";
  from "nd_m1026874";
  to "nd_m1026880";
  phases A;
  length 241.0583;
  configuration "lcon_1ph-2_acsrxx2_acsr_A";
}
object overhead_line {
  name "line_ln6163390-1";
  from "nd_l3103822";
  to "nd_m1047577";
  phases ABC;
  length 384.1182;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC";
}
object triplex_line {
  name "tpx_tpx21393412b0";
  from "nd_x2729405b";
  to "nd_sx2729405b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln6380815-1";
  from "nd_l2991910";
  to "nd_l3066813";
  phases B;
  length 282.6343;
  configuration "lcon_1ph-x4_acsrx4_acsr_B";
}
object overhead_line {
  name "line_ln5986923-1";
  from "nd_l2897765";
  to "nd_m1027004";
  phases B;
  length 478.6944;
  configuration "lcon_1ph-x4_acsrx4_acsr_B";
}
object triplex_line {
  name "tpx_tpx251859c0";
  from "nd_sx2952007c";
  to "nd_x2952007c";
  phases CS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx339044c0";
  from "nd_x3197625c";
  to "nd_sx3197625c";
  phases CS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln6169252-1";
  from "nd_m1047548";
  to "nd_m1047552";
  phases ABC;
  length 63.5153;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC";
}
object overhead_line {
  name "line_ln5895816-3";
  from "nd_n1140825";
  to "nd_l3216368";
  phases ABC;
  length 66.9433;
  configuration "lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC";
}
object overhead_line {
  name "line_ln5895816-2";
  from "nd_n1140825";
  to "nd_m1026706";
  phases ABC;
  length 49.6124;
  configuration "lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC";
}
object triplex_line {
  name "tpx_tpx302392a0";
  from "nd_x3010570a";
  to "nd_sx3010570a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx356804a0";
  from "nd_x2823544a";
  to "nd_sx2823544a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5653459-1";
  from "nd_l2841628";
  to "nd_m1089138";
  phases A;
  length 323.3276;
  configuration "lcon_1ph-2_acsrxx2_acsr_A";
}
object overhead_line {
  name "line_ln5863823-1";
  from "nd_m1089112";
  to "nd_l3195356";
  phases ABC;
  length 128.9098;
  configuration "lcon_3ph_h-4_wpal4_wpal4_wpal4_wpal_ABC";
}
object overhead_line {
  name "line_ln6073916-1";
  from "nd_l3067448";
  to "nd_l2763407";
  phases C;
  length 835.0189;
  configuration "lcon_1ph-xx2_acsr2_acsr_C";
}
object overhead_line {
  name "line_ln5865233-1";
  from "nd_m1047744";
  to "nd_l3178971";
  phases A;
  length 2.7631;
  configuration "lcon_1ph-2_acsrxx2_acsr_A";
}
object overhead_line {
  name "line_ln6015795-1";
  from "nd_l2767414";
  to "nd_m1108331";
  phases C;
  length 478.0333;
  configuration "lcon_1ph-xx4_acsr4_acsr_C";
}
object overhead_line {
  name "line_ln5501000-1";
  from "nd_l2895461";
  to "nd_m1026792";
  phases A;
  length 179.6202;
  configuration "lcon_1ph-2_acsrxx2_acsr_A";
}
object overhead_line {
  name "line_ln6201697-1";
  from "nd_p827525";
  to "nd_m1026896";
  phases ABC;
  length 47.3286;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC";
}
object triplex_line {
  name "tpx_tpx226195153b0";
  from "nd_sx3082988b";
  to "nd_x3082988b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5472403-2";
  from "nd_m1026708";
  to "nd_n1140828";
  phases ABC;
  length 39.9361;
  configuration "lcon_3ph_h-2_acsr2_acsr2_acsr2_acsr_ABC";
}
object overhead_line {
  name "line_ln5472403-3";
  from "nd_m1026706";
  to "nd_n1140828";
  phases ABC;
  length 391.3784;
  configuration "lcon_3ph_h-2_acsr2_acsr2_acsr2_acsr_ABC";
}
object overhead_line {
  name "line_ln5744344-1";
  from "nd_m1009724";
  to "nd_m1009720";
  phases A;
  length 149.4058;
  configuration "lcon_1ph-4_wpalxx4_wpal_A";
}
object overhead_line {
  name "line_ln6438273-2";
  from "nd_m1026700";
  to "nd_n1140823";
  phases ABC;
  length 121.4203;
  configuration "lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC";
}
object overhead_line {
  name "line_ln6438273-3";
  from "nd_l2851933";
  to "nd_n1140823";
  phases ABC;
  length 198.3506;
  configuration "lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC";
}
object triplex_line {
  name "tpx_tpx21399220c0";
  from "nd_x2766725c";
  to "nd_sx2766725c";
  phases CS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln6350560-1";
  from "nd_m1026826";
  to "nd_l3216358";
  phases A;
  length 150.1921;
  configuration "lcon_1ph-4_acsrxx2_acsr_A";
}
object triplex_line {
  name "tpx_tpx226308731a0";
  from "nd_x3214549a";
  to "nd_sx3214549a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln6381820-1";
  from "nd_l3123452";
  to "nd_m1125962";
  phases ABC;
  length 404.8248;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC";
}
object triplex_line {
  name "tpx_tpx275007c0";
  from "nd_x2916606c";
  to "nd_sx2916606c";
  phases CS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5502523-1";
  from "nd_m1089163";
  to "nd_l3066807";
  phases C;
  length 297.7048;
  configuration "lcon_1ph-xx4_acsr4_acsr_C";
}
object overhead_line {
  name "line_ln5835167-6";
  from "nd_d5835167-6_int";
  to "nd_l3048221";
  phases ABC;
  length 223.3782;
  configuration "lcon_3ph_h-2_acsr2_acsr2_acsr2_acsr_ABC";
}
object overhead_line {
  name "line_ln6061815-1";
  from "nd_m1108395";
  to "nd_m1108398";
  phases ABC;
  length 223.1859;
  configuration "lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC";
}
object triplex_line {
  name "tpx_tpx302731a0";
  from "nd_sx3122826a";
  to "nd_x3122826a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx28148633a0";
  from "nd_sx2991905a";
  to "nd_x2991905a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx302402a0";
  from "nd_x3122824a";
  to "nd_sx3122824a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx337645b0";
  from "nd_sx3216342b";
  to "nd_x3216342b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx338915c0";
  from "nd_x2954345c";
  to "nd_sx2954345c";
  phases CS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5683842-1";
  from "nd_l2897791";
  to "nd_m1069613";
  phases B;
  length 9.4782;
  configuration "lcon_1ph-x4_acsrx4_acsr_B";
}
object overhead_line {
  name "line_ln6506306-2";
  from "nd_l3207907";
  to "nd_l2851933";
  phases ABC;
  length 77.4959;
  configuration "lcon_3ph_h-2_acsr2_acsr2_acsr2_acsr_ABC";
}
object overhead_line {
  name "line_ln5776667-1";
  from "nd_m1089112";
  to "nd_p827520";
  phases C;
  length 15.1956;
  configuration "lcon_1ph-xx4_acsr4_acsr_C";
}
object triplex_line {
  name "tpx_tpx227905262a0";
  from "nd_x3140238a";
  to "nd_sx3140238a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5712507-1";
  from "nd_m1009763";
  to "nd_l2689691";
  phases ABC;
  length 272.9134;
  configuration "lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC";
}
object overhead_line {
  name "line_ln6134418-1";
  from "nd_m1125978";
  to "nd_l3254869";
  phases B;
  length 338.3690;
  configuration "lcon_1ph-x4_wpalx4_wpal_B";
}
object overhead_line {
  name "line_ln5985361-1";
  from "nd_e183472";
  to "nd_l2989566";
  phases ABC;
  length 512.2774;
  configuration "lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC";
}
object triplex_line {
  name "tpx_tpx21236413b0";
  from "nd_x3085391b";
  to "nd_sx3085391b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln6138612-1";
  from "nd_l3254205";
  to "nd_m1047318";
  phases C;
  length 1266.0161;
  configuration "lcon_1ph-xx2_acsr2_acsr_C";
}
object triplex_line {
  name "tpx_tpx355607b0";
  from "nd_x2991927b";
  to "nd_sx2991927b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5928544-2";
  from "nd_n1137994";
  to "nd_p827503";
  phases C;
  length 101.2834;
  configuration "lcon_1ph-xx4_wpal4_acsr_C";
}
object overhead_line {
  name "line_ln5928544-3";
  from "nd_n1137994";
  to "nd_m1069484";
  phases C;
  length 184.9474;
  configuration "lcon_1ph-xx4_wpal4_acsr_C";
}
object overhead_line {
  name "line_ln6440070-1";
  from "nd_l2689726";
  to "nd_l2748132";
  phases A;
  length 840.8392;
  configuration "lcon_1ph-4_acsrxx4_acsr_A";
}
object overhead_line {
  name "line_ln6199519-1";
  from "nd_l2766722";
  to "nd_m1047447";
  phases B;
  length 323.1408;
  configuration "lcon_1ph-x4_acsrx4_acsr_B";
}
object triplex_line {
  name "tpx_tpx226308730a0";
  from "nd_x2802481a";
  to "nd_sx2802481a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln6407748-2";
  from "nd_l3046854";
  to "nd_m1047453";
  phases B;
  length 172.3300;
  configuration "lcon_1ph-x2_acsrx2_acsr_B";
}
object overhead_line {
  name "line_ln6407748-1";
  from "nd_l3046854";
  to "nd_l3029504";
  phases B;
  length 193.6594;
  configuration "lcon_1ph-x2_acsrx2_acsr_B";
}
object triplex_line {
  name "tpx_tpx260591b0";
  from "nd_x3179607b";
  to "nd_sx3179607b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx391765b0";
  from "nd_x3085389b";
  to "nd_sx3085389b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln6017295-1";
  from "nd_m1069393";
  to "nd_l2973156";
  phases B;
  length 381.6401;
  configuration "lcon_1ph-x4_acsrx4_acsr_B";
}
object triplex_line {
  name "tpx_tpx2224061203c0";
  from "nd_sx3552667c";
  to "nd_x3552667c";
  phases CS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln6106511-1";
  from "nd_196-36167";
  to "nd_l3011298";
  phases ABC;
  length 267.5649;
  configuration "lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC";
}
object triplex_line {
  name "tpx_tpx337676a0";
  from "nd_x3235244a";
  to "nd_sx3235244a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx338958c0";
  from "nd_x3066809c";
  to "nd_sx3066809c";
  phases CS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5895780-3";
  from "nd_l2991914";
  to "nd_n1140519";
  phases ABC;
  length 184.0328;
  configuration "lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC";
}
object overhead_line {
  name "line_ln5473436-1";
  from "nd_l2674047";
  to "nd_m1142828";
  phases ABC;
  length 1.0000;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC";
}
object overhead_line {
  name "line_ln5473436-2";
  from "nd_l2692655";
  to "nd_l2674047";
  phases ABC;
  length 199.6458;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC";
}
object overhead_line {
  name "line_ln5513564-2";
  from "nd_l2823592_cap";
  to "nd_r20185";
  phases ABC;
  length 147.9971;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC";
}
object overhead_line {
  name "line_ln5513564-1";
  from "nd_d5513564-1_int";
  to "nd_r20185";
  phases ABC;
  length 69.8190;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC";
}
object triplex_line {
  name "tpx_tpx391752b0";
  from "nd_x2804260b";
  to "nd_sx2804260b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln6140776-1";
  from "nd_d6140776-1_int";
  to "nd_m1026769";
  phases A;
  length 22.6752;
  configuration "lcon_1ph-4_acsrxx4_acsr_A";
}
object triplex_line {
  name "tpx_tpx21399229a0";
  from "nd_x2879078a";
  to "nd_sx2879078a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5594151-1";
  from "nd_m1108486";
  to "nd_m1108483";
  phases A;
  length 104.2096;
  configuration "lcon_1ph-2_acsrxx2_acsr_A";
}
object triplex_line {
  name "tpx_tpx323287b0";
  from "nd_x2897789b";
  to "nd_sx2897789b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5533786-1";
  from "nd_m1142865";
  to "nd_l3030197";
  phases ABC;
  length 201.9400;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC";
}
object overhead_line {
  name "line_ln5472394-1";
  from "nd_m1026708";
  to "nd_m1026709";
  phases ABC;
  length 2.4013;
  configuration "lcon_3ph_h-2_acsr2_acsr2_acsr2_acsr_ABC";
}
object overhead_line {
  name "line_ln5927382-1";
  from "nd_m1209782";
  to "nd_l3217056";
  phases A;
  length 241.7269;
  configuration "lcon_1ph-2_acsrxx2_acsr_A";
}
object triplex_line {
  name "tpx_tpx21386754a0";
  from "nd_sx2766741a";
  to "nd_x2766741a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5562918-1";
  from "nd_m1108261";
  to "nd_m1108262";
  phases B;
  length 14.9991;
  configuration "lcon_1ph-x4_wpalx4_wpal_B";
}
object overhead_line {
  name "line_ln5863746-1";
  from "nd_m1009771";
  to "nd_m1009770";
  phases B;
  length 28.1833;
  configuration "lcon_1ph-x4_acsrx4_acsr_B";
}
object overhead_line {
  name "line_ln5895793-1";
  from "nd_l2822872";
  to "nd_l3104136";
  phases ABC;
  length 467.6506;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC";
}
object overhead_line {
  name "line_ln6169248-1";
  from "nd_l3216345";
  to "nd_l2879070";
  phases ABC;
  length 292.9872;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC";
}
object triplex_line {
  name "tpx_tpx21458756c0";
  from "nd_x3232301c";
  to "nd_sx3232301c";
  phases CS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx293658c0";
  from "nd_x3189188c";
  to "nd_sx3189188c";
  phases CS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx302375b0";
  from "nd_x2973162b";
  to "nd_sx2973162b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln6198028-1";
  from "nd_l2820533";
  to "nd_m1069524";
  phases A;
  length 200.0026;
  configuration "lcon_1ph-2_acsrxx2_acsr_A";
}
object overhead_line {
  name "line_ln5473449-1";
  from "nd_l2936279";
  to "nd_l3179678";
  phases ABC;
  length 333.6892;
  configuration "lcon_3ph_h-4_acsr4_acsr4_acsr4_wpal_ABC";
}
object overhead_line {
  name "line_ln6230793-1";
  from "nd_l3142099";
  to "nd_m1209748";
  phases B;
  length 263.3483;
  configuration "lcon_1ph-x2_acsrx2_acsr_B";
}
object overhead_line {
  name "line_ln5895803-1";
  from "nd_m1069550";
  to "nd_m1069544";
  phases B;
  length 305.0513;
  configuration "lcon_1ph-x4_wpalx4_wpal_B";
}
object overhead_line {
  name "line_ln6108144-1";
  from "nd_m1026795";
  to "nd_m1026786";
  phases ABC;
  length 242.0151;
  configuration "lcon_3ph_h-4_acsr4_acsr4_acsr4_wpal_ABC";
}
object overhead_line {
  name "line_ln5744358-1";
  from "nd_l2973166";
  to "nd_m1026703";
  phases C;
  length 239.6044;
  configuration "lcon_1ph-xx4_acsr4_acsr_C";
}
object overhead_line {
  name "line_ln5593221-1";
  from "nd_m1069484";
  to "nd_l2785517";
  phases C;
  length 408.6008;
  configuration "lcon_1ph-xx4_wpal4_acsr_C";
}
object overhead_line {
  name "line_ln5798823-1";
  from "nd_l3160868";
  to "nd_m1142808";
  phases B;
  length 301.2189;
  configuration "lcon_1ph-x2_acsrx2_acsr_B";
}
object overhead_line {
  name "line_ln6047566-1";
  from "nd_l2673313";
  to "nd_m1027011";
  phases ABC;
  length 214.8971;
  configuration "lcon_3ph_h-4_acsr2_acsr2_acsr4_wpal_ABC";
}
object overhead_line {
  name "line_ln5859996-1";
  from "nd_p873787";
  to "nd_m1069464";
  phases B;
  length 20.4582;
  configuration "lcon_1ph-x2_acsrx2_acsr_B";
}
object triplex_line {
  name "tpx_tpx337689b0";
  from "nd_x2691949b";
  to "nd_sx2691949b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln8976560-3";
  from "nd_l3150961";
  to "nd_221-703009";
  phases C;
  length 111.5377;
  configuration "lcon_1p_1/0_axnj_db_C";
}
object overhead_line {
  name "line_ln8976560-2";
  from "nd_m1125943";
  to "nd_221-703009";
  phases C;
  length 17.0737;
  configuration "lcon_1p_1/0_axnj_db_C";
}
object overhead_line {
  name "line_ln6496337-2";
  from "nd_m3021569";
  to "nd_l3315860";
  phases B;
  length 520.0065;
  configuration "lcon_1ph-x2_acsrx2_acsr_B";
}
object triplex_line {
  name "tpx_tpx355597b0";
  from "nd_x2729401b";
  to "nd_sx2729401b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx28147018b0";
  from "nd_x2841620b";
  to "nd_sx2841620b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx337632c0";
  from "nd_sx2673307c";
  to "nd_x2673307c";
  phases CS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln6229794-1";
  from "nd_l2673310";
  to "nd_l3104121";
  phases A;
  length 258.0828;
  configuration "lcon_1ph-2_acsrxx2_acsr_A";
}
object overhead_line {
  name "line_ln5805767-1";
  from "nd_m1108345";
  to "nd_l3198356";
  phases C;
  length 199.7032;
  configuration "lcon_1ph-xx2_acsr2_acsr_C";
}
object overhead_line {
  name "line_ln6258530-1";
  from "nd_m1166356";
  to "nd_l2727019";
  phases A;
  length 201.1941;
  configuration "lcon_1ph-4_acsrxx4_acsr_A";
}
object overhead_line {
  name "line_ln5818176-1";
  from "nd_l2673322";
  to "nd_l2859391";
  phases B;
  length 162.0054;
  configuration "lcon_1ph-x2_acsrx2_acsr_B";
}
object overhead_line {
  name "line_ln5508630-1";
  from "nd_l2842384";
  to "nd_m1166376";
  phases ABC;
  length 17.2148;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC";
}
object overhead_line {
  name "line_ln5866266-1";
  from "nd_l3067506";
  to "nd_m1166386";
  phases C;
  length 174.8935;
  configuration "lcon_1ph-xx4_acsr4_acsr_C";
}
object overhead_line {
  name "line_ln81018876-1";
  from "nd_m1069312";
  to "nd_p873801";
  phases C;
  length 23.1129;
  configuration "lcon_1p_1/0_axnj_db_C";
}
object triplex_line {
  name "tpx_tpx21399099a0";
  from "nd_x2841635a";
  to "nd_sx2841635a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5956501-1";
  from "nd_m1047299";
  to "nd_l3104157";
  phases C;
  length 180.6118;
  configuration "lcon_1ph-xx2_acsr2_acsr_C";
}
object triplex_line {
  name "tpx_tpx321881a0";
  from "nd_x2970811a";
  to "nd_sx2970811a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln6229804-1";
  from "nd_m1026308";
  to "nd_l2860488";
  phases B;
  length 175.7216;
  configuration "lcon_1ph-x4_acsrx4_wpal_B";
}
object overhead_line {
  name "line_ln6286109-1";
  from "nd_m1125960";
  to "nd_m1125962";
  phases ABC;
  length 41.2730;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC";
}
object overhead_line {
  name "line_ln5865247-1";
  from "nd_m1026704";
  to "nd_l2991915";
  phases B;
  length 180.3061;
  configuration "lcon_1ph-x2_acsrx2_acsr_B";
}
object overhead_line {
  name "line_ln6413568-1";
  from "nd_m1069500";
  to "nd_p827549";
  phases A;
  length 15.0020;
  configuration "lcon_1ph-4_acsrxx4_acsr_A";
}
object overhead_line {
  name "line_ln6987572-4";
  from "nd_m1047490";
  to "nd_p1164481";
  phases A;
  length 119.4688;
  configuration "lcon_1ph-2_acsrxx2_acsr_A";
}
object overhead_line {
  name "line_ln6106657-1";
  from "nd_l2745848";
  to "nd_m1069481";
  phases ABC;
  length 88.1582;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC";
}
object triplex_line {
  name "tpx_tpx339013b0";
  from "nd_x2804270b";
  to "nd_sx2804270b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5502549-1";
  from "nd_l2673322";
  to "nd_m1009763";
  phases B;
  length 105.5650;
  configuration "lcon_1ph-x4_acsrx4_acsr_B";
}
object overhead_line {
  name "line_ln8979249-2";
  from "nd_221-311609";
  to "nd_l2915542";
  phases ABC;
  length 136.5795;
  configuration "lcon_3p_1/0_axnj_db_ABC";
}
object overhead_line {
  name "line_ln8979249-1";
  from "nd_p850072";
  to "nd_221-311609";
  phases ABC;
  length 13.3277;
  configuration "lcon_3p_1/0_axnj_db_ABC";
}
object overhead_line {
  name "line_ln5531956-1";
  from "nd_l3251854";
  to "nd_l2748143";
  phases A;
  length 220.0043;
  configuration "lcon_1ph-2_acsrxx2_acsr_A";
}
object triplex_line {
  name "tpx_tpx226311345b0";
  from "nd_x3139598b";
  to "nd_sx3139598b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln6411369-1";
  from "nd_l2766717";
  to "nd_l2785518";
  phases C;
  length 250.5038;
  configuration "lcon_1ph-xx4_acsr4_acsr_C";
}
object overhead_line {
  name "line_ln5472363-1";
  from "nd_m1047433";
  to "nd_m1047434";
  phases A;
  length 300.1040;
  configuration "lcon_1ph-2_acsrxx2_acsr_A";
}
object overhead_line {
  name "line_ln5532753-1";
  from "nd_m1047486";
  to "nd_l3122821";
  phases ABC;
  length 452.4772;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC";
}
object triplex_line {
  name "tpx_tpx293645a0";
  from "nd_x2841633a";
  to "nd_sx2841633a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5761784-1";
  from "nd_m1069498";
  to "nd_m1069499";
  phases ABC;
  length 322.3332;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC";
}
object overhead_line {
  name "line_ln6170336-1";
  from "nd_m1166358";
  to "nd_l3030205";
  phases C;
  length 201.8194;
  configuration "lcon_1ph-xx2_acsr2_acsr_C";
}
object triplex_line {
  name "tpx_tpx321894c0";
  from "nd_x3066829c";
  to "nd_sx3066829c";
  phases CS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln6290219-1";
  from "nd_m1026387";
  to "nd_l3104132";
  phases A;
  length 232.5075;
  configuration "lcon_1ph-4_acsrxx4_acsr_A";
}
object overhead_line {
  name "line_ln6879074-1";
  from "nd_m3729981";
  to "nd_m1026960";
  phases A;
  length 85.0017;
  configuration "lcon_1ph-2_acsrxx2_acsr_A";
}
object overhead_line {
  name "line_ln6229817-1";
  from "nd_l2804272";
  to "nd_m1069544";
  phases B;
  length 51.7375;
  configuration "lcon_1ph-x2_acsrx1/0_tpx_B";
}
object triplex_line {
  name "tpx_tpx2224387074a0";
  from "nd_x3728041a";
  to "nd_sx3728041a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx355433c0";
  from "nd_x2991933c";
  to "nd_sx2991933c";
  phases CS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5774486-1";
  from "nd_l3141403";
  to "nd_m1026820";
  phases A;
  length 194.3361;
  configuration "lcon_1ph-2_acsrxx2_acsr_A";
}
object overhead_line {
  name "line_ln6048626-1";
  from "nd_m1142868";
  to "nd_m1142869";
  phases ABC;
  length 177.0420;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC";
}
object overhead_line {
  name "line_ln5593234-1";
  from "nd_m1089112";
  to "nd_m1089115";
  phases ABC;
  length 300.2142;
  configuration "lcon_3ph_h-4_acsr4_acsr4_acsr4_wpal_ABC";
}
object triplex_line {
  name "tpx_tpx21380500c0";
  from "nd_x3235242c";
  to "nd_sx3235242c";
  phases CS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx323243b0";
  from "nd_x2897765b";
  to "nd_sx2897765b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln6350538-1";
  from "nd_m1026954";
  to "nd_m1026950";
  phases ABC;
  length 345.7996;
  configuration "lcon_3ph_h-4_acsr2_acsr2_acsr4_wpal_ABC";
}
object triplex_line {
  name "tpx_tpx21398646b0";
  from "nd_x2973180b";
  to "nd_sx2973180b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5472350-1";
  from "nd_m1069154";
  to "nd_l3104120";
  phases B;
  length 210.7461;
  configuration "lcon_1ph-x4_wpalx2_acsr_B";
}
object overhead_line {
  name "line_ln5532740-1";
  from "nd_m1089170";
  to "nd_l3029497";
  phases C;
  length 155.3889;
  configuration "lcon_1ph-xx2_acsr2_acsr_C";
}
object overhead_line {
  name "line_ln6017282-1";
  from "nd_l3216338";
  to "nd_m1009840";
  phases B;
  length 305.4884;
  configuration "lcon_1ph-x4_acsrx4_acsr_B";
}
object triplex_line {
  name "tpx_tpx338945a0";
  from "nd_x2954353a";
  to "nd_sx2954353a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln6108131-1";
  from "nd_m1027002";
  to "nd_l2916608";
  phases ABC;
  length 284.0114;
  configuration "lcon_3ph_h-4_acsr2_acsr2_acsr4_wpal_ABC";
}
object triplex_line {
  name "tpx_tpx247162b0";
  from "nd_x0247162b";
  to "nd_sx0247162b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln6201670-1";
  from "nd_l2730108";
  to "nd_l3160863";
  phases C;
  length 1019.5735;
  configuration "lcon_1ph-xx4_acsr4_acsr_C";
}
object overhead_line {
  name "line_ln6259989-1";
  from "nd_m1047763";
  to "nd_r18241";
  phases ABC;
  length 226.5448;
  configuration "lcon_3ph_h-4_acsr4_acsr4_acsr4_wpal_ABC";
}
object overhead_line {
  name "line_ln5894312-1";
  from "nd_l2879075";
  to "nd_l3251830";
  phases A;
  length 195.0680;
  configuration "lcon_1ph-4_wpalxx4_wpal_A";
}
object triplex_line {
  name "tpx_tpx226924200b0";
  from "nd_x2763072b";
  to "nd_sx2763072b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx260601c0";
  from "nd_sx2730149c";
  to "nd_x2730149c";
  phases CS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx21383553b0";
  from "nd_sx2935547b";
  to "nd_x2935547b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx302834c0";
  from "nd_sx2841625c";
  to "nd_x2841625c";
  phases CS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5985339-1";
  from "nd_m1069130";
  to "nd_p827534";
  phases A;
  length 16.2540;
  configuration "lcon_1ph-4_acsrxx4_acsr_A";
}
object overhead_line {
  name "line_ln6505944-3";
  from "nd_n1138595";
  to "nd_m3036167";
  phases B;
  length 386.8466;
  configuration "lcon_1ph-x4_acsrx4_acsr_B";
}
object overhead_line {
  name "line_ln5985339-2";
  from "nd_m1069130";
  to "nd_l3085396";
  phases A;
  length 258.4895;
  configuration "lcon_1ph-4_acsrxx4_acsr_A";
}
object overhead_line {
  name "line_ln6505944-2";
  from "nd_n1138595";
  to "nd_p827563";
  phases B;
  length 22.0368;
  configuration "lcon_1ph-x4_acsrx4_acsr_B";
}
object triplex_line {
  name "tpx_tpx2224386874a0";
  from "nd_x3727711a";
  to "nd_sx3727711a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5835140-1";
  from "nd_l2879073";
  to "nd_m1069205";
  phases C;
  length 205.1479;
  configuration "lcon_1ph-xx4_wpal4_wpal_C";
}
object overhead_line {
  name "line_ln5804837-1";
  from "nd_m1026492";
  to "nd_l3048231";
  phases B;
  length 175.8624;
  configuration "lcon_1ph-x2_acsrx2_acsr_B";
}
object overhead_line {
  name "line_ln5803302-1";
  from "nd_m1010003";
  to "nd_l2989571";
  phases A;
  length 195.0036;
  configuration "lcon_1ph-2_acsrxx2_acsr_A";
}
object triplex_line {
  name "tpx_tpx260573c0";
  from "nd_x3160896c";
  to "nd_sx3160896c";
  phases CS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln6163946-1";
  from "nd_p873787";
  to "nd_m1069463";
  phases B;
  length 48.4688;
  configuration "lcon_1ph-x2_acsrx2_acsr_B";
}
object triplex_line {
  name "tpx_tpx323261b0";
  from "nd_x3085397b";
  to "nd_sx3085397b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5924697-1";
  from "nd_m1069174";
  to "nd_l2841630";
  phases C;
  length 306.0839;
  configuration "lcon_1ph-xx4_wpal4_wpal_C";
}
object overhead_line {
  name "line_ln5803257-1";
  from "nd_l2710532";
  to "nd_m1026705";
  phases C;
  length 114.9691;
  configuration "lcon_1ph-xx2_acsr2_acsr_C";
}
object overhead_line {
  name "line_ln5831676-1";
  from "nd_m1069600";
  to "nd_l3102793";
  phases B;
  length 190.0039;
  configuration "lcon_1ph-x2_acsrx2_acsr_B";
}
object overhead_line {
  name "line_ln5562936-1";
  from "nd_m1026378";
  to "nd_m1026377";
  phases A;
  length 190.5080;
  configuration "lcon_1ph-4_wpalxx4_acsr_A";
}
object overhead_line {
  name "line_ln6436903-4";
  from "nd_m3037453";
  to "nd_l2785546";
  phases A;
  length 11.2276;
  configuration "lcon_1ph-2_acsrxx2_acsr_A";
}
object overhead_line {
  name "line_ln5776672-1";
  from "nd_p827574";
  to "nd_l3160123";
  phases A;
  length 199.9054;
  configuration "lcon_1ph-2_acsrxx2_acsr_A";
}
object overhead_line {
  name "line_ln5472376-1";
  from "nd_m1026682";
  to "nd_l2879081";
  phases A;
  length 184.4766;
  configuration "lcon_1ph-2_acsrxx2_acsr_A";
}
object overhead_line {
  name "line_ln6049824-1";
  from "nd_p827574";
  to "nd_m1069461";
  phases A;
  length 28.5011;
  configuration "lcon_1ph-2_acsrxx2_acsr_A";
}
object triplex_line {
  name "tpx_tpx247100b0";
  from "nd_x2729407b";
  to "nd_sx2729407b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln6077784-1";
  from "nd_l2822871";
  to "nd_m1026872";
  phases ABC;
  length 197.3280;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC";
}
object overhead_line {
  name "line_ln6047607-1";
  from "nd_m1047457";
  to "nd_l2785547";
  phases B;
  length 129.0990;
  configuration "lcon_1ph-x2_acsrx2_acsr_B";
}
object overhead_line {
  name "line_ln6047584-1";
  from "nd_m1047345";
  to "nd_l2991922";
  phases ABC;
  length 179.2266;
  configuration "lcon_3ph_h-4_wpal4_wpal4_wpal4_acsr_ABC";
}
object overhead_line {
  name "line_ln6200442-1";
  from "nd_m1166391";
  to "nd_m1166394";
  phases C;
  length 283.3152;
  configuration "lcon_1ph-xx4_acsr4_acsr_C";
}
object triplex_line {
  name "tpx_tpx321876a0";
  from "nd_x3027132a";
  to "nd_sx3027132a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln6077807-1";
  from "nd_l2766746";
  to "nd_m1027027";
  phases C;
  length 384.5248;
  configuration "lcon_1ph-xx2_acsr2_acsr_C";
}
object triplex_line {
  name "tpx_tpx227411650c0";
  from "nd_x2937757c";
  to "nd_sx2937757c";
  phases CS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5714055-1";
  from "nd_l2897772";
  to "nd_m1047344";
  phases A;
  length 232.9739;
  configuration "lcon_1ph-4_acsrxx4_acsr_A";
}
object overhead_line {
  name "line_ln5799561-2";
  from "nd_l3081380";
  to "nd_d5799561-2_int";
  phases ABC;
  length 302.2386;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC";
}
object overhead_line {
  name "line_ln5799561-1";
  from "nd_m1142843";
  to "nd_l3081380";
  phases ABC;
  length 362.8315;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC";
}
object overhead_line {
  name "line_ln6326450-1";
  from "nd_e184626";
  to "nd_m1166377";
  phases ABC;
  length 33.8515;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC";
}
object overhead_line {
  name "line_ln5654470-1";
  from "nd_m1142826";
  to "nd_m1125940";
  phases B;
  length 940.4781;
  configuration "lcon_1ph-x4_acsrx4_acsr_B";
}
object overhead_line {
  name "line_ln5683807-1";
  from "nd_m1047718";
  to "nd_m1047721";
  phases A;
  length 178.6688;
  configuration "lcon_1ph-2_acsrxx2_acsr_A";
}
object overhead_line {
  name "line_ln5744327-1";
  from "nd_m1047834";
  to "nd_l3197624";
  phases B;
  length 308.9164;
  configuration "lcon_1ph-x4_acsrx4_acsr_B";
}
object overhead_line {
  name "line_ln6320338-1";
  from "nd_m1026920";
  to "nd_l2729408";
  phases B;
  length 79.5177;
  configuration "lcon_1ph-x2_acsrx2_acsr_B";
}
object overhead_line {
  name "line_ln5563942-5";
  from "nd_r42247";
  to "nd_q16483_cap";
  phases ABC;
  length 17.2559;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC";
}
object overhead_line {
  name "line_ln6195664-1";
  from "nd_m1047419";
  to "nd_m1047420";
  phases A;
  length 41.3841;
  configuration "lcon_1ph-2_acsrxx2_acsr_A";
}
object triplex_line {
  name "tpx_tpx337704b0";
  from "nd_x2710546b";
  to "nd_sx2710546b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln6025724-2";
  from "nd_n1136672";
  to "nd_m1047580";
  phases C;
  length 34.7416;
  configuration "lcon_1ph-xx2_acsr2_acsr_C";
}
object overhead_line {
  name "line_ln5756001-1";
  from "nd_m1047314";
  to "nd_m1047311";
  phases A;
  length 73.2233;
  configuration "lcon_1ph-4_acsrxx4_acsr_A";
}
object overhead_line {
  name "line_ln6290206-1";
  from "nd_l2897770";
  to "nd_m1108368";
  phases C;
  length 230.9207;
  configuration "lcon_1ph-xx2_acsr2_acsr_C";
}
object triplex_line {
  name "tpx_tpx338989a0";
  from "nd_x3254230a";
  to "nd_sx3254230a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln6350543-1";
  from "nd_m1026662";
  to "nd_l2673319";
  phases ABC;
  length 468.6889;
  configuration "lcon_3ph_h-4_wpal4_wpal4_wpal4_acsr_ABC";
}
object overhead_line {
  name "line_ln5745257-1";
  from "nd_m1125976";
  to "nd_m1125987";
  phases ABC;
  length 567.3490;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC";
}
object overhead_line {
  name "line_ln5589096-1";
  from "nd_p895080";
  to "nd_m1166375";
  phases A;
  length 32.0267;
  configuration "lcon_1ph-2_acsrxx2_acsr_A";
}
object overhead_line {
  name "line_ln6292614-1";
  from "nd_p829962";
  to "nd_m1142832";
  phases C;
  length 15.0480;
  configuration "lcon_1ph-xx4_acsr4_acsr_C";
}
object overhead_line {
  name "line_ln5502540-1";
  from "nd_m1026323";
  to "nd_m1026324";
  phases B;
  length 182.4111;
  configuration "lcon_1ph-x4_acsrx4_acsr_B";
}
object triplex_line {
  name "tpx_tpx356065b0";
  from "nd_sx3104124b";
  to "nd_x3104124b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx391987a0";
  from "nd_x3122822a";
  to "nd_sx3122822a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx226192175c0";
  from "nd_x3214055c";
  to "nd_sx3214055c";
  phases CS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5956469-1";
  from "nd_l3263051";
  to "nd_l2972704";
  phases C;
  length 174.5431;
  configuration "lcon_1ph-xx2_acsr2_acsr_C";
}
object triplex_line {
  name "tpx_tpx21399305a0";
  from "nd_x3048221a";
  to "nd_sx3048221a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx302673a0";
  from "nd_x3010569a";
  to "nd_sx3010569a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5653464-1";
  from "nd_m1026308";
  to "nd_l2991918";
  phases B;
  length 61.5756;
  configuration "lcon_1ph-x4_acsrx4_acsr_B";
}
object overhead_line {
  name "line_ln6255312-1";
  from "nd_l3122847";
  to "nd_m1026812";
  phases A;
  length 284.7762;
  configuration "lcon_1ph-2_acsrxx2_acsr_A";
}
object overhead_line {
  name "line_ln6379450-3";
  from "nd_l2895489";
  to "nd_n1147865";
  phases A;
  length 395.5891;
  configuration "lcon_1ph-2_acsrxx2_acsr_A";
}
object overhead_line {
  name "line_ln5987956-1";
  from "nd_l3086075";
  to "nd_m1209750";
  phases B;
  length 378.4480;
  configuration "lcon_1ph-x2_acsrx2_acsr_B";
}
object triplex_line {
  name "tpx_tpx338932c0";
  from "nd_x3197661c";
  to "nd_sx3197661c";
  phases CS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5714042-1";
  from "nd_m1047824";
  to "nd_l3122810";
  phases B;
  length 256.2427;
  configuration "lcon_1ph-x2_acsrx2_acsr_B";
}
object overhead_line {
  name "line_ln6379450-2";
  from "nd_n1147865";
  to "nd_m1027055";
  phases A;
  length 55.0375;
  configuration "lcon_1ph-2_acsrxx2_acsr_A";
}
object overhead_line {
  name "line_ln5563942-3";
  from "nd_m1149233";
  to "nd_r42247";
  phases ABC;
  length 130.4106;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC";
}
object overhead_line {
  name "line_ln6411387-1";
  from "nd_l2954353";
  to "nd_m1047521";
  phases A;
  length 38.9741;
  configuration "lcon_1ph-4_acsrxx4_acsr_A";
}
object overhead_line {
  name "line_ln5563942-4";
  from "nd_d5563942-4_int";
  to "nd_m1149235";
  phases ABC;
  length 102.1454;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC";
}
object triplex_line {
  name "tpx_tpx337650a0";
  from "nd_x3010561a";
  to "nd_sx3010561a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5957493-1";
  from "nd_m1125914";
  to "nd_m1125917";
  phases ABC;
  length 298.4077;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC";
}
object overhead_line {
  name "line_ln6047571-1";
  from "nd_l2916609";
  to "nd_l2691950";
  phases C;
  length 232.8578;
  configuration "lcon_1ph-xx2_acsr2_acsr_C";
}
object overhead_line {
  name "line_ln6199524-1";
  from "nd_m1026330";
  to "nd_l2785526";
  phases B;
  length 356.1950;
  configuration "lcon_1ph-x4_acsrx4_acsr_B";
}
object overhead_line {
  name "line_cap_2c";
  from "nd_q16483";
  to "nd_q16483_cap";
  phases C;
  length 0.0033;
  configuration "lcon_cap_2c_PUZ_C";
}
object overhead_line {
  name "line_cap_2b";
  from "nd_q16483";
  to "nd_q16483_cap";
  phases B;
  length 0.0033;
  configuration "lcon_cap_2b_PUZ_B";
}
object overhead_line {
  name "line_cap_2a";
  from "nd_q16483";
  to "nd_q16483_cap";
  phases A;
  length 0.0033;
  configuration "lcon_cap_2a_PUZ_A";
}
object overhead_line {
  name "line_ln6350556-2";
  from "nd_n1136367";
  to "nd_m1069517";
  phases ABC;
  length 94.1440;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC";
}
object overhead_line {
  name "line_ln6350556-3";
  from "nd_m1069515";
  to "nd_n1136367";
  phases ABC;
  length 126.3092;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC";
}
object overhead_line {
  name "line_ln5774460-1";
  from "nd_l3122820";
  to "nd_l3141398";
  phases A;
  length 194.9141;
  configuration "lcon_1ph-2_acsrxx2_acsr_A";
}
object triplex_line {
  name "tpx_tpx302803c0";
  from "nd_x3085400c";
  to "nd_sx3085400c";
  phases CS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5926332-1";
  from "nd_l3139086";
  to "nd_m1047457";
  phases B;
  length 219.9450;
  configuration "lcon_1ph-x2_acsrx2_acsr_B";
}
object triplex_line {
  name "tpx_tpx355936a0";
  from "nd_x2954357a";
  to "nd_sx2954357a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx28147974b0";
  from "nd_x2691946b";
  to "nd_sx2691946b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx227917119a0";
  from "nd_x2821770a";
  to "nd_sx2821770a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_cap_1c";
  from "nd_l2823592";
  to "nd_l2823592_cap";
  phases C;
  length 0.0033;
  configuration "lcon_cap_1c_PUZ_C";
}
object overhead_line {
  name "line_cap_1b";
  from "nd_l2823592";
  to "nd_l2823592_cap";
  phases B;
  length 0.0033;
  configuration "lcon_cap_1b_PUZ_B";
}
object overhead_line {
  name "line_cap_1a";
  from "nd_l2823592";
  to "nd_l2823592_cap";
  phases A;
  length 0.0033;
  configuration "lcon_cap_1a_PUZ_A";
}
object overhead_line {
  name "line_ln6320325-1";
  from "nd_m1047723";
  to "nd_m1047729";
  phases A;
  length 303.1931;
  configuration "lcon_1ph-2_acsrxx2_acsr_A";
}
object overhead_line {
  name "line_ln6260019-1";
  from "nd_l2841626";
  to "nd_l3235266";
  phases C;
  length 306.9210;
  configuration "lcon_1ph-xx4_acsr4_acsr_C";
}
object triplex_line {
  name "tpx_tpx323274b0";
  from "nd_x2860500b";
  to "nd_sx2860500b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx325473b0";
  from "nd_x3010562b";
  to "nd_sx3010562b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5866235-1";
  from "nd_l3142078";
  to "nd_m1108257";
  phases B;
  length 1436.0981;
  configuration "lcon_1ph-x4_acsrx4_acsr_B";
}
object triplex_line {
  name "tpx_tpx138685a0";
  from "nd_x3122813a";
  to "nd_sx3122813a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5804811-1";
  from "nd_l3029510";
  to "nd_l2729409";
  phases B;
  length 354.8149;
  configuration "lcon_1ph-x4_acsrx4_acsr_B";
}
object overhead_line {
  name "line_ln6025724-5";
  from "nd_n1136672";
  to "nd_l3253995";
  phases C;
  length 39.9043;
  configuration "lcon_1ph-xx2_acsr2_acsr_C";
}
object overhead_line {
  name "line_ln6077771-1";
  from "nd_l2954338";
  to "nd_m1009824";
  phases B;
  length 100.7729;
  configuration "lcon_1ph-x4_wpalx1/0_tpx_B";
}
object triplex_line {
  name "tpx_tpx2224237713a0";
  from "nd_x3649304a";
  to "nd_sx3649304a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx2212168887c0";
  from "nd_x2878848c";
  to "nd_sx2878848c";
  phases CS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx293471a0";
  from "nd_x_293471a";
  to "nd_sx_293471a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln6349988-1";
  from "nd_l2821010";
  to "nd_m1026773";
  phases A;
  length 357.6030;
  configuration "lcon_1ph-4_acsrxx4_acsr_A";
}
object overhead_line {
  name "line_ln5623397-1";
  from "nd_m1047751";
  to "nd_m1047755";
  phases A;
  length 240.3686;
  configuration "lcon_1ph-4_acsrxx4_acsr_A";
}
object triplex_line {
  name "tpx_tpx293591a0";
  from "nd_x3197641a";
  to "nd_sx3197641a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5956456-1";
  from "nd_m1026990";
  to "nd_m1027001";
  phases B;
  length 836.1773;
  configuration "lcon_1ph-x4_acsrx4_acsr_B";
}
object triplex_line {
  name "tpx_tpx338976b0";
  from "nd_x2691967b";
  to "nd_sx2691967b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln6437757-1";
  from "nd_l3177665";
  to "nd_m1047486";
  phases A;
  length 59.9998;
  configuration "lcon_1ph-2_acsrxx4_acsr_A";
}
object triplex_line {
  name "tpx_tpx337717a0";
  from "nd_x3216348a";
  to "nd_sx3216348a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx337694b0";
  from "nd_x2991910b";
  to "nd_sx2991910b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx355584b0";
  from "nd_x2710542b";
  to "nd_sx2710542b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln6048524-1";
  from "nd_l2804957";
  to "nd_l2767343";
  phases C;
  length 221.4492;
  configuration "lcon_1ph-xx4_acsr4_acsr_C";
}
object overhead_line {
  name "line_ln5623407-1";
  from "nd_l3029507";
  to "nd_m1026339";
  phases B;
  length 289.7657;
  configuration "lcon_1ph-x2_acsrx2_acsr_B";
}
object overhead_line {
  name "line_ln6506310-2";
  from "nd_l2767340";
  to "nd_m1125988";
  phases ABC;
  length 236.9386;
  configuration "lcon_3ph_h-4_wpal4_wpal4_wpal4_wpal_ABC";
}
object triplex_line {
  name "tpx_tpx293471b0";
  from "nd_x_293471b";
  to "nd_sx_293471b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln6199511-1";
  from "nd_l3254208";
  to "nd_l2897767";
  phases C;
  length 426.8360;
  configuration "lcon_1ph-xx4_acsr4_acsr_C";
}
object triplex_line {
  name "tpx_tpx260627a0";
  from "nd_x2992656a";
  to "nd_sx2992656a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5622467-1";
  from "nd_m1186061";
  to "nd_l3139366";
  phases ABC;
  length 461.4731;
  configuration "lcon_3ph_h-2_acsr2_acsr2_acsr2_acsr_ABC";
}
object triplex_line {
  name "tpx_tpx138565a0";
  from "nd_x3104122a";
  to "nd_sx3104122a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx138641c0";
  from "nd_x2841638c";
  to "nd_sx2841638c";
  phases CS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx355780b0";
  from "nd_x3160102b";
  to "nd_sx3160102b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5865229-1";
  from "nd_m1026990";
  to "nd_m1026987";
  phases B;
  length 187.1885;
  configuration "lcon_1ph-x4_acsrx4_acsr_B";
}
object triplex_line {
  name "tpx_tpx21386976a0";
  from "nd_sx3141398a";
  to "nd_x3141398a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx391747b0";
  from "nd_sx2822859b";
  to "nd_x2822859b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5622467-4";
  from "nd_l3139366";
  to "nd_m4362177";
  phases ABC;
  length 379.2921;
  configuration "lcon_3ph_h-2_acsr2_acsr2_acsr2_acsr_ABC";
}
object overhead_line {
  name "line_ln6350569-1";
  from "nd_m1047809";
  to "nd_m1047812";
  phases B;
  length 267.2634;
  configuration "lcon_1ph-x4_acsrx4_wpal_B";
}
object triplex_line {
  name "tpx_tpx260484a0";
  from "nd_x2992624a";
  to "nd_sx2992624a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln6014135-1";
  from "nd_p893163";
  to "nd_m1047312";
  phases A;
  length 13.5982;
  configuration "lcon_1ph-4_wpalxx4_acsr_A";
}
object overhead_line {
  name "line_ln5986919-1";
  from "nd_l2954339";
  to "nd_l3048200";
  phases B;
  length 205.8740;
  configuration "lcon_1ph-x4_acsrx4_acsr_B";
}
object triplex_line {
  name "tpx_tpx21393486c0";
  from "nd_x2898526c";
  to "nd_sx2898526c";
  phases CS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5652983-1";
  from "nd_m1026777";
  to "nd_m1026773";
  phases A;
  length 101.2405;
  configuration "lcon_1ph-2_acsrxx2_acsr_A";
}
object overhead_line {
  name "line_ln5472389-1";
  from "nd_m1047711";
  to "nd_l3254230";
  phases A;
  length 310.5554;
  configuration "lcon_1ph-2_acsrxx2_acsr_A";
}
object overhead_line {
  name "line_ln6078768-1";
  from "nd_m1125914";
  to "nd_l2917328";
  phases ABC;
  length 137.8006;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC";
}
object overhead_line {
  name "line_ln5534970-1";
  from "nd_d5534970-1_int";
  to "nd_l2841633";
  phases ABC;
  length 349.6192;
  configuration "lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC";
}
object triplex_line {
  name "tpx_tpx293471c0";
  from "nd_x_293471c";
  to "nd_sx_293471c";
  phases CS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx138236b0";
  from "nd_x2673305b";
  to "nd_sx2673305b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx21387929c0";
  from "nd_x2935551c";
  to "nd_sx2935551c";
  phases CS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx323394b0";
  from "nd_sx2710504b";
  to "nd_x2710504b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5717630-1";
  from "nd_m1166393";
  to "nd_m1166395";
  phases C;
  length 215.3888;
  configuration "lcon_1ph-xx2_acsr2_acsr_C";
}
object triplex_line {
  name "tpx_tpx355375a0";
  from "nd_x2689691a";
  to "nd_sx2689691a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln6320335-1";
  from "nd_l2710511";
  to "nd_m1047671";
  phases A;
  length 199.6977;
  configuration "lcon_1ph-2_acsrxx2_acsr_A";
}
object overhead_line {
  name "line_ln6392977-2";
  from "nd_m1027080";
  to "nd_l3215340";
  phases A;
  length 217.0266;
  configuration "lcon_1ph-4_acsrxx4_acsr_A";
}
object overhead_line {
  name "line_ln5835159-1";
  from "nd_l2710530";
  to "nd_m1069574";
  phases B;
  length 164.8455;
  configuration "lcon_1ph-x2_acsrx2_acsr_B";
}
object overhead_line {
  name "line_ln6392977-1";
  from "nd_l3215340";
  to "nd_m1027087";
  phases A;
  length 113.9541;
  configuration "lcon_1ph-4_acsrxx4_acsr_A";
}
object overhead_line {
  name "line_ln5683825-1";
  from "nd_m1026848";
  to "nd_l2935557";
  phases A;
  length 196.8776;
  configuration "lcon_1ph-2_acsrxx2_acsr_A";
}
object triplex_line {
  name "tpx_tpx138573a0";
  from "nd_x3235253a";
  to "nd_sx3235253a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5621848-2";
  from "nd_p901927";
  to "nd_n1136353";
  phases B;
  length 53.6061;
  configuration "lcon_1ph-x2_acsrx2_acsr_B";
}
object triplex_line {
  name "tpx_tpx391738b0";
  from "nd_sx3104115b";
  to "nd_x3104115b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx225533703c0";
  from "nd_x2925506c";
  to "nd_sx2925506c";
  phases CS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5833720-1";
  from "nd_m1069582";
  to "nd_l2933165";
  phases B;
  length 206.9440;
  configuration "lcon_1ph-x4_acsrx4_acsr_B";
}
object triplex_line {
  name "tpx_tpx2224500658a0";
  from "nd_x3784018a";
  to "nd_sx3784018a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx274999c0";
  from "nd_x2935550c";
  to "nd_sx2935550c";
  phases CS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5593228-1";
  from "nd_l2785522";
  to "nd_m1027019";
  phases B;
  length 198.1356;
  configuration "lcon_1ph-x2_acsrx2_acsr_B";
}
object triplex_line {
  name "tpx_tpx338984a0";
  from "nd_x2748144a";
  to "nd_sx2748144a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5742828-1";
  from "nd_l2801909";
  to "nd_m1209817";
  phases ABC;
  length 82.8502;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr397_acsr_ABC";
}
object overhead_line {
  name "line_ln6137086-2";
  from "nd_m4350438";
  to "nd_m1047812";
  phases B;
  length 71.6018;
  configuration "lcon_1ph-x4_acsrx4_wpal_B";
}
object overhead_line {
  name "line_ln5742828-2";
  from "nd_m1209814";
  to "nd_l2801909";
  phases ABC;
  length 227.2768;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr397_acsr_ABC";
}
object overhead_line {
  name "line_ln6106583-2";
  from "nd_l2858175";
  to "nd_m1010017";
  phases A;
  length 280.2467;
  configuration "lcon_1ph-2_acsrxx2_acsr_A";
}
object overhead_line {
  name "line_ln6106583-3";
  from "nd_l2858175";
  to "nd_m1027110";
  phases A;
  length 15.1671;
  configuration "lcon_1ph-2_acsrxx2_acsr_A";
}
object triplex_line {
  name "tpx_tpx2223878647b0";
  from "nd_x3448661b";
  to "nd_sx3448661b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln6106583-4";
  from "nd_m1027121";
  to "nd_n1134469";
  phases A;
  length 28.6955;
  configuration "lcon_1ph-2_acsrxx2_acsr_A";
}
object overhead_line {
  name "line_ln6106583-5";
  from "nd_m1010017";
  to "nd_n1134469";
  phases A;
  length 1051.9406;
  configuration "lcon_1ph-2_acsrxx2_acsr_A";
}
object triplex_line {
  name "tpx_tpx2212168874c0";
  from "nd_x2729207c";
  to "nd_sx2729207c";
  phases CS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5951197-2";
  from "nd_l3231269";
  to "nd_m3037537";
  phases B;
  length 560.0102;
  configuration "lcon_1ph-x2_acsrx2_acsr_B";
}
object overhead_line {
  name "line_ln5865230-1";
  from "nd_m1089177";
  to "nd_l2822863";
  phases C;
  length 439.2610;
  configuration "lcon_1ph-xx4_wpal4_wpal_C";
}
object overhead_line {
  name "line_ln5563852-1";
  from "nd_m1108529";
  to "nd_p829796";
  phases C;
  length 20.0060;
  configuration "lcon_1ph-xx4_acsr4_acsr_C";
}
object overhead_line {
  name "line_ln8979370-1";
  from "nd_m1069248";
  to "nd_l2915534";
  phases A;
  length 823.2178;
  configuration "lcon_1p_1/0_axnj_db_A";
}
object overhead_line {
  name "line_ln8979370-2";
  from "nd_193-48013";
  to "nd_l2915534";
  phases A;
  length 555.2905;
  configuration "lcon_1p_1/0_axnj_db_A";
}
object triplex_line {
  name "tpx_tpx138586c0";
  from "nd_x2860487c";
  to "nd_sx2860487c";
  phases CS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln6047580-2";
  from "nd_m1026681";
  to "nd_l3048221";
  phases ABC;
  length 211.6014;
  configuration "lcon_3ph_h-2_acsr2_acsr2_acsr2_acsr_ABC";
}
object overhead_line {
  name "line_ln5804789-1";
  from "nd_l2748128";
  to "nd_m1089165";
  phases C;
  length 141.1693;
  configuration "lcon_1ph-xx4_acsr4_acsr_C";
}
object triplex_line {
  name "tpx_tpx323400b0";
  from "nd_x2691943b";
  to "nd_sx2691943b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln6505949-1";
  from "nd_m3036170";
  to "nd_l2691952";
  phases ABC;
  length 7.1517;
  configuration "lcon_3ph_h-4_wpal4_wpal4_wpal4_acsr_ABC";
}
object overhead_line {
  name "line_ln6900591-29";
  from "nd_n1140528";
  to "nd_l3649297";
  phases A;
  length 161.6176;
  configuration "lcon_1ph-2_acsrxx2_acsr_A";
}
object overhead_line {
  name "line_ln6290213-1";
  from "nd_l3197638";
  to "nd_m1026849";
  phases A;
  length 200.8781;
  configuration "lcon_1ph-2_acsrxx2_acsr_A";
}
object overhead_line {
  name "line_ln6900591-28";
  from "nd_p1123251";
  to "nd_n1140528";
  phases A;
  length 20.7337;
  configuration "lcon_1ph-2_acsrxx2_acsr_A";
}
object overhead_line {
  name "line_ln6900591-27";
  from "nd_m3772794";
  to "nd_l3649300";
  phases A;
  length 200.0205;
  configuration "lcon_1ph-2_acsrxx2_acsr_A";
}
object overhead_line {
  name "line_ln6900591-26";
  from "nd_m3772794";
  to "nd_l3649299";
  phases A;
  length 12.7266;
  configuration "lcon_1ph-2_acsrxx2_acsr_A";
}
object overhead_line {
  name "line_ln5565091-1";
  from "nd_m1069481";
  to "nd_p827507";
  phases C;
  length 32.1709;
  configuration "lcon_1ph-xx2_acsr2_acsr_C";
}
object overhead_line {
  name "line_ln6900591-22";
  from "nd_l3649304";
  to "nd_l3649305";
  phases A;
  length 220.1077;
  configuration "lcon_1ph-2_acsrxx2_acsr_A";
}
object overhead_line {
  name "line_ln6900591-20";
  from "nd_l3649302";
  to "nd_l3649304";
  phases A;
  length 205.9112;
  configuration "lcon_1ph-2_acsrxx2_acsr_A";
}
object overhead_line {
  name "line_ln5654485-1";
  from "nd_l2711234";
  to "nd_l3198355";
  phases B;
  length 389.8953;
  configuration "lcon_1ph-x4_wpalx4_wpal_B";
}
object triplex_line {
  name "tpx_tpx226192994a0";
  from "nd_x2858166a";
  to "nd_sx2858166a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx251862c0";
  from "nd_x3254873c";
  to "nd_sx3254873c";
  phases CS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx225901711a0";
  from "nd_sx3195327a";
  to "nd_x3195327a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5562921-1";
  from "nd_m1089155";
  to "nd_m1089158";
  phases C;
  length 334.0934;
  configuration "lcon_1ph-xx4_acsr4_wpal_C";
}
object overhead_line {
  name "line_ln6351417-1";
  from "nd_m1126005";
  to "nd_l3011229";
  phases A;
  length 264.1888;
  configuration "lcon_1ph-2_acsrxx2_acsr_A";
}
object triplex_line {
  name "tpx_tpx138466c0";
  from "nd_x2973144c";
  to "nd_sx2973144c";
  phases CS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx260479a0";
  from "nd_x2955074a";
  to "nd_sx2955074a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx338997b0";
  from "nd_x2860499b";
  to "nd_sx2860499b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln6900591-14";
  from "nd_l3649301";
  to "nd_l3649302";
  phases A;
  length 206.8952;
  configuration "lcon_1ph-2_acsrxx2_acsr_A";
}
object overhead_line {
  name "line_ln6900591-12";
  from "nd_l3649301";
  to "nd_l3649300";
  phases A;
  length 200.7077;
  configuration "lcon_1ph-2_acsrxx2_acsr_A";
}
object triplex_line {
  name "tpx_tpx21243817a0";
  from "nd_x2955076a";
  to "nd_sx2955076a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5835146-1";
  from "nd_m1026377";
  to "nd_l3104131";
  phases A;
  length 200.5237;
  configuration "lcon_1ph-4_wpalxx4_acsr_A";
}
object overhead_line {
  name "line_ln6320322-1";
  from "nd_l2879055";
  to "nd_l2973144";
  phases C;
  length 298.3108;
  configuration "lcon_1ph-xx4_acsr4_acsr_C";
}
object overhead_line {
  name "line_ln6380810-1";
  from "nd_m1047732";
  to "nd_m1047737";
  phases ABC;
  length 284.4470;
  configuration "lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC";
}
object overhead_line {
  name "line_ln5774458-1";
  from "nd_m1026907";
  to "nd_m1026915";
  phases ABC;
  length 242.8637;
  configuration "lcon_3ph_h-4_acsr2_acsr2_acsr4_wpal_ABC";
}
object overhead_line {
  name "line_ln6268990-2";
  from "nd_m1047612";
  to "nd_m1047613";
  phases C;
  length 1.2596;
  configuration "lcon_1ph-xx2_acsr2_acsr_C";
}
object overhead_line {
  name "line_ln6268990-4";
  from "nd_m1047613";
  to "nd_n1136995";
  phases C;
  length 41.4651;
  configuration "lcon_1ph-xx2_acsr2_acsr_C";
}
object overhead_line {
  name "line_ln6268990-3";
  from "nd_m1047615";
  to "nd_n1136995";
  phases C;
  length 44.2262;
  configuration "lcon_1ph-xx2_acsr2_acsr_C";
}
object overhead_line {
  name "line_ln6167816-1";
  from "nd_m1047623";
  to "nd_l3008279";
  phases A;
  length 194.1627;
  configuration "lcon_1ph-4_acsrxx4_acsr_A";
}
object overhead_line {
  name "line_ln5714046-1";
  from "nd_m1047780";
  to "nd_l3066811";
  phases B;
  length 403.1331;
  configuration "lcon_1ph-x2_acsrx2_acsr_B";
}
object overhead_line {
  name "line_ln5958865-1";
  from "nd_m1209800";
  to "nd_p829957";
  phases C;
  length 33.1037;
  configuration "lcon_1ph-xx4_acsr4_acsr_C";
}
object overhead_line {
  name "line_ln6169251-1";
  from "nd_m1026979";
  to "nd_m1026978";
  phases ABC;
  length 14.9610;
  configuration "lcon_3ph_h-2_acsr2_acsr2_acsr2_acsr_ABC";
}
object overhead_line {
  name "line_ln5866187-1";
  from "nd_l3048889";
  to "nd_m1166402";
  phases C;
  length 307.1493;
  configuration "lcon_1ph-xx2_acsr2_acsr_C";
}
object overhead_line {
  name "line_ln5472368-1";
  from "nd_m1047358";
  to "nd_l2729411";
  phases A;
  length 317.3886;
  configuration "lcon_1ph-4_acsrxx4_acsr_A";
}
object triplex_line {
  name "tpx_tpx260542a0";
  from "nd_x2955078a";
  to "nd_sx2955078a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx328363b0";
  from "nd_sx2936213b";
  to "nd_x2936213b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5956499-3";
  from "nd_m1069428";
  to "nd_q14411";
  phases ABC;
  length 148.8157;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC";
}
object overhead_line {
  name "line_ln6379375-1";
  from "nd_l3120503";
  to "nd_m1010013";
  phases A;
  length 179.8878;
  configuration "lcon_1ph-2_acsrxx2_acsr_A";
}
object overhead_line {
  name "line_ln5956499-2";
  from "nd_d5956499-2_int";
  to "nd_l2766749";
  phases ABC;
  length 133.6607;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC";
}
object overhead_line {
  name "line_ln5562934-1";
  from "nd_m1026797";
  to "nd_m1026800";
  phases ABC;
  length 191.5399;
  configuration "lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC";
}
object overhead_line {
  name "line_ln6138596-1";
  from "nd_l2841618";
  to "nd_m1069390";
  phases A;
  length 151.3075;
  configuration "lcon_1ph-4_acsrxx1/0_tpx_A";
}
object overhead_line {
  name "line_ln5806920-1";
  from "nd_m1027039";
  to "nd_d5806920-1_int";
  phases B;
  length 15.0029;
  configuration "lcon_1ph-x2_acsrx2_acsr_B";
}
object overhead_line {
  name "line_ln5926291-1";
  from "nd_m1069418";
  to "nd_m1069417";
  phases ABC;
  length 287.9649;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC";
}
object overhead_line {
  name "line_ln6411373-3";
  from "nd_l2710536";
  to "nd_n1147864";
  phases A;
  length 225.2945;
  configuration "lcon_1ph-2_acsrxx2_acsr_A";
}
object triplex_line {
  name "tpx_tpx226308725b0";
  from "nd_x2802480b";
  to "nd_sx2802480b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln6411373-2";
  from "nd_m1026902";
  to "nd_n1147864";
  phases A;
  length 34.6921;
  configuration "lcon_1ph-2_acsrxx2_acsr_A";
}
object overhead_line {
  name "line_ln5650048-1";
  from "nd_m1069600";
  to "nd_m1069610";
  phases B;
  length 200.0027;
  configuration "lcon_1ph-x2_acsrx2_acsr_B";
}
object triplex_line {
  name "tpx_tpx260586b0";
  from "nd_x3048887b";
  to "nd_sx3048887b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln6048521-1";
  from "nd_m1108375";
  to "nd_l3160793";
  phases C;
  length 176.6501;
  configuration "lcon_1ph-xx2_acsr2_acsr_C";
}
object overhead_line {
  name "line_ln5654472-1";
  from "nd_m1209790";
  to "nd_m1209791";
  phases ABC;
  length 181.2465;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC";
}
object triplex_line {
  name "tpx_tpx138560a0";
  from "nd_x3104113a";
  to "nd_sx3104113a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln6262263-1";
  from "nd_l2710516";
  to "nd_m1026961";
  phases A;
  length 281.3886;
  configuration "lcon_1ph-4_wpalxx4_wpal_A";
}
object overhead_line {
  name "line_ln5653465-1";
  from "nd_m1026366";
  to "nd_l3122824";
  phases A;
  length 205.2000;
  configuration "lcon_1ph-4_acsrxx4_acsr_A";
}
object overhead_line {
  name "line_ln5682333-1";
  from "nd_l2804257";
  to "nd_p901905";
  phases B;
  length 84.6496;
  configuration "lcon_1ph-x2_acsrx2_acsr_B";
}
object overhead_line {
  name "line_ln6138606-1";
  from "nd_l2954350";
  to "nd_m1069206";
  phases C;
  length 376.7518;
  configuration "lcon_1ph-xx4_acsr4_acsr_C";
}
object triplex_line {
  name "tpx_tpx337648b0";
  from "nd_x3216367b";
  to "nd_sx3216367b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5926301-1";
  from "nd_m1026926";
  to "nd_m1026927";
  phases ABC;
  length 46.1483;
  configuration "lcon_3ph_h-4_acsr2_acsr2_acsr4_wpal_ABC";
}
object overhead_line {
  name "line_ln6259994-2";
  from "nd_l2879074";
  to "nd_n1139549";
  phases A;
  length 144.2152;
  configuration "lcon_1ph-2_acsrxx2_acsr_A";
}
object overhead_line {
  name "line_ln6350552-1";
  from "nd_m1009843";
  to "nd_l3160108";
  phases B;
  length 187.1745;
  configuration "lcon_1ph-x4_acsrx4_acsr_B";
}
object overhead_line {
  name "line_ln6259994-3";
  from "nd_m1026646";
  to "nd_n1139549";
  phases A;
  length 170.0571;
  configuration "lcon_1ph-2_acsrxx2_acsr_A";
}
object overhead_line {
  name "line_ln6077775-1";
  from "nd_m1026947";
  to "nd_m1026946";
  phases B;
  length 454.8886;
  configuration "lcon_1ph-x4_acsrx4_acsr_B";
}
object triplex_line {
  name "tpx_tpx355768b0";
  from "nd_x2729408b";
  to "nd_sx2729408b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln6048641-1";
  from "nd_m1108276";
  to "nd_l2786273";
  phases B;
  length 135.7914;
  configuration "lcon_1ph-x4_acsrx4_acsr_B";
}
object overhead_line {
  name "line_ln5653478-1";
  from "nd_l3160115";
  to "nd_m1069554";
  phases B;
  length 109.3258;
  configuration "lcon_1ph-x4_wpalx4_wpal_B";
}
object triplex_line {
  name "tpx_tpx228622562a0";
  from "nd_sx3108449a";
  to "nd_x3108449a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5686245-2";
  from "nd_p829961";
  to "nd_n1141476";
  phases A;
  length 32.4490;
  configuration "lcon_1ph-2_acsrxx4_wpal_A";
}
object overhead_line {
  name "line_ln5528079-3";
  from "nd_l3027133";
  to "nd_m3037453";
  phases A;
  length 197.8784;
  configuration "lcon_1ph-2_acsrxx2_acsr_A";
}
object overhead_line {
  name "line_ln5686245-3";
  from "nd_l2692654";
  to "nd_n1141476";
  phases A;
  length 250.6069;
  configuration "lcon_1ph-2_acsrxx4_wpal_A";
}
object overhead_line {
  name "line_ln6324073-1";
  from "nd_m1166396";
  to "nd_m1166399";
  phases C;
  length 220.5701;
  configuration "lcon_1ph-xx2_acsr2_acsr_C";
}
object overhead_line {
  name "line_ln5503479-1";
  from "nd_l2748780";
  to "nd_l2767342";
  phases A;
  length 160.3990;
  configuration "lcon_1ph-4_acsrxx4_acsr_A";
}
object overhead_line {
  name "line_ln6108139-1";
  from "nd_l3216349";
  to "nd_m1047471";
  phases B;
  length 60.3676;
  configuration "lcon_1ph-x2_acsrx2_acsr_B";
}
object overhead_line {
  name "line_ln5863706-1";
  from "nd_m1047503";
  to "nd_l2841635";
  phases ABC;
  length 77.9751;
  configuration "lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC";
}
object overhead_line {
  name "line_ln5682346-3";
  from "nd_d5682346-3_int";
  to "nd_n1134479";
  phases ABC;
  length 207.8592;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC";
}
object overhead_line {
  name "line_ln6259981-1";
  from "nd_l3178969";
  to "nd_m1009834";
  phases B;
  length 1.0000;
  configuration "lcon_1ph-x4_acsrx4_acsr_B";
}
object triplex_line {
  name "tpx_tpx138716c0";
  from "nd_x3254219c";
  to "nd_sx3254219c";
  phases CS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln6259981-2";
  from "nd_l2729401";
  to "nd_l3178969";
  phases B;
  length 251.3538;
  configuration "lcon_1ph-x4_acsrx4_acsr_B";
}
object triplex_line {
  name "tpx_tpx227734175b0";
  from "nd_x3102793b";
  to "nd_sx3102793b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln6290200-1";
  from "nd_m1089207";
  to "nd_l3160098";
  phases ABC;
  length 77.7650;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC";
}
object overhead_line {
  name "line_ln5682346-2";
  from "nd_m1069503";
  to "nd_n1134479";
  phases ABC;
  length 92.9132;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC";
}
object overhead_line {
  name "line_ln5683812-1";
  from "nd_m1108364";
  to "nd_l2897766";
  phases C;
  length 315.4259;
  configuration "lcon_1ph-xx2_acsr2_acsr_C";
}
object triplex_line {
  name "tpx_tpx21389761b0";
  from "nd_sx2861219b";
  to "nd_x2861219b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx337724a0";
  from "nd_x2879075a";
  to "nd_sx2879075a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln6320366-1";
  from "nd_m1026798";
  to "nd_l3010585";
  phases A;
  length 190.3367;
  configuration "lcon_1ph-4_acsrxx4_acsr_A";
}
object triplex_line {
  name "tpx_tpx338918a0";
  from "nd_x2897773a";
  to "nd_sx2897773a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5744352-1";
  from "nd_m1069590";
  to "nd_l2801902";
  phases B;
  length 32.0216;
  configuration "lcon_1ph-x2_acsrx2_acsr_B";
}
object triplex_line {
  name "tpx_tpx274986c0";
  from "nd_sx2822865c";
  to "nd_x2822865c";
  phases CS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5562947-1";
  from "nd_m1069551";
  to "nd_m1069555";
  phases B;
  length 185.1609;
  configuration "lcon_1ph-x4_acsrx4_acsr_B";
}
object overhead_line {
  name "line_ln5621848-3";
  from "nd_l2820535";
  to "nd_n1136353";
  phases B;
  length 34.7957;
  configuration "lcon_1ph-x2_acsrx2_acsr_B";
}
object triplex_line {
  name "tpx_tpx302369b0";
  from "nd_x3197643b";
  to "nd_sx3197643b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5774489-1";
  from "nd_l3254234";
  to "nd_m1009820";
  phases B;
  length 261.9394;
  configuration "lcon_1ph-x4_acsrx4_acsr_B";
}
object overhead_line {
  name "line_ln6047558-1";
  from "nd_m1089103";
  to "nd_l2673305";
  phases B;
  length 358.9900;
  configuration "lcon_1ph-x4_wpalx4_wpal_B";
}
object overhead_line {
  name "line_ln5500962-1";
  from "nd_l2954347";
  to "nd_m1026953";
  phases B;
  length 100.0017;
  configuration "lcon_1ph-x2_acsrx2_acsr_B";
}
object triplex_line {
  name "tpx_tpx356015a0";
  from "nd_x2916599a";
  to "nd_sx2916599a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5500962-2";
  from "nd_l3008232";
  to "nd_m1026953";
  phases B;
  length 100.0001;
  configuration "lcon_1ph-x2_acsrx2_acsr_B";
}
object overhead_line {
  name "line_ln5532748-5";
  from "nd_m3763619";
  to "nd_m1047592";
  phases ABC;
  length 131.5355;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC";
}
object overhead_line {
  name "line_ln6351511-1";
  from "nd_l2917328";
  to "nd_l2861218";
  phases ABC;
  length 211.9502;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC";
}
object overhead_line {
  name "line_ln5532748-6";
  from "nd_m3763619";
  to "nd_m1026830";
  phases ABC;
  length 138.0662;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC";
}
object overhead_line {
  name "line_ln6108126-1";
  from "nd_m1069169";
  to "nd_l2879064";
  phases A;
  length 275.2806;
  configuration "lcon_1ph-4_acsrxx4_acsr_A";
}
object triplex_line {
  name "tpx_tpx355773a0";
  from "nd_x2991909a";
  to "nd_sx2991909a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx218473a0";
  from "nd_x3086078a";
  to "nd_sx3086078a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5859993-1";
  from "nd_l3104154";
  to "nd_l3104155";
  phases C;
  length 132.6244;
  configuration "lcon_1ph-xx4_acsr4_acsr_C";
}
object triplex_line {
  name "tpx_tpx337635c0";
  from "nd_x2822863c";
  to "nd_sx2822863c";
  phases CS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln6017291-1";
  from "nd_m1026940";
  to "nd_m1026935";
  phases B;
  length 376.8321;
  configuration "lcon_1ph-x2_acsrx2_acsr_B";
}
object triplex_line {
  name "tpx_tpx21149420a0";
  from "nd_x3178973a";
  to "nd_sx3178973a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln6381856-1";
  from "nd_l3048966";
  to "nd_m1166386";
  phases C;
  length 207.0501;
  configuration "lcon_1ph-xx4_acsr4_acsr_C";
}
object overhead_line {
  name "line_ln5683843-1";
  from "nd_m1026826";
  to "nd_m1026820";
  phases A;
  length 198.3720;
  configuration "lcon_1ph-2_acsrxx2_acsr_A";
}
object triplex_line {
  name "tpx_tpx21399826a0";
  from "nd_x3216358a";
  to "nd_sx3216358a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln6411391-1";
  from "nd_m1047342";
  to "nd_m1047340";
  phases A;
  length 320.4711;
  configuration "lcon_1ph-2_acsrxx2_acsr_A";
}
object triplex_line {
  name "tpx_tpx226193338a0";
  from "nd_x2876796a";
  to "nd_sx2876796a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln6320353-1";
  from "nd_m1069572";
  to "nd_m1069574";
  phases B;
  length 129.9635;
  configuration "lcon_1ph-x2_acsrx2_acsr_B";
}
object overhead_line {
  name "line_ln5472390-3";
  from "nd_l2916620";
  to "nd_n1136366";
  phases ABC;
  length 15.5676;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC";
}
object overhead_line {
  name "line_ln5927423-1";
  from "nd_m1142815";
  to "nd_l2936271";
  phases ABC;
  length 457.8705;
  configuration "lcon_3ph_h-4_acsr4_acsr4_acsr4_wpal_ABC";
}
object triplex_line {
  name "tpx_tpx28126875b0";
  from "nd_x3066811b";
  to "nd_sx3066811b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5956473-1";
  from "nd_m1026667";
  to "nd_m1026661";
  phases A;
  length 181.4030;
  configuration "lcon_1ph-2_acsrxx2_acsr_A";
}
object triplex_line {
  name "tpx_tpx21482431a0";
  from "nd_x2917359a";
  to "nd_sx2917359a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5985349-1";
  from "nd_m1069632";
  to "nd_l2726974";
  phases B;
  length 121.5243;
  configuration "lcon_1ph-x4_acsrx4_acsr_B";
}
object overhead_line {
  name "line_ln5985349-2";
  from "nd_l2916618";
  to "nd_l2726974";
  phases B;
  length 292.5107;
  configuration "lcon_1ph-x4_acsrx4_acsr_B";
}
object overhead_line {
  name "line_ln5472390-2";
  from "nd_m1069518";
  to "nd_n1136366";
  phases ABC;
  length 54.0060;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC";
}
object overhead_line {
  name "line_ln5958701-1";
  from "nd_p827505";
  to "nd_m1047483";
  phases C;
  length 25.6845;
  configuration "lcon_1ph-xx4_acsr4_acsr_C";
}
object triplex_line {
  name "tpx_tpx293424c0";
  from "nd_x2766750c";
  to "nd_sx2766750c";
  phases CS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx346639c0";
  from "nd_sx2992556c";
  to "nd_x2992556c";
  phases CS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx323279b0";
  from "nd_x3235246b";
  to "nd_sx3235246b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln6292462-1";
  from "nd_m1026463";
  to "nd_p827495";
  phases B;
  length 68.0458;
  configuration "lcon_1ph-x2_acsrx2_acsr_B";
}
object triplex_line {
  name "tpx_tpx21469911a0";
  from "nd_x2955047a";
  to "nd_sx2955047a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5683856-2";
  from "nd_n1139263";
  to "nd_m1069469";
  phases A;
  length 27.1375;
  configuration "lcon_1ph-4_acsrxx4_acsr_A";
}
object overhead_line {
  name "line_ln5683856-3";
  from "nd_l3048227";
  to "nd_n1139263";
  phases A;
  length 85.2604;
  configuration "lcon_1ph-4_acsrxx4_acsr_A";
}
object triplex_line {
  name "tpx_tpx339052c0";
  from "nd_x3118855c";
  to "nd_sx3118855c";
  phases CS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5562952-1";
  from "nd_l2766742";
  to "nd_m1009820";
  phases B;
  length 296.0489;
  configuration "lcon_1ph-x4_acsrx1/0_tpx_B";
}
object triplex_line {
  name "tpx_tpx138680a0";
  from "nd_x2710521a";
  to "nd_sx2710521a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln6350570-1";
  from "nd_l3197660";
  to "nd_l3066830";
  phases B;
  length 438.1236;
  configuration "lcon_1ph-x4_acsrx4_acsr_B";
}
object overhead_line {
  name "line_ln5926286-1";
  from "nd_l3216336";
  to "nd_l2691936";
  phases A;
  length 219.6545;
  configuration "lcon_1ph-4_acsrxx4_acsr_A";
}
object triplex_line {
  name "tpx_tpx21470405a0";
  from "nd_x2897801a";
  to "nd_sx2897801a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5895785-1";
  from "nd_l2710520";
  to "nd_m1069131";
  phases A;
  length 140.3792;
  configuration "lcon_1ph-4_acsrxx6_wpal_A";
}
object overhead_line {
  name "line_ln5532735-1";
  from "nd_m1008753";
  to "nd_l2673300";
  phases B;
  length 160.3403;
  configuration "lcon_1ph-x4_wpalx4_wpal_B";
}
object overhead_line {
  name "line_ln6229835-1";
  from "nd_m1047292";
  to "nd_l2691954";
  phases ABC;
  length 290.7026;
  configuration "lcon_3ph_h-4_acsr4_acsr4_acsr4_wpal_ABC";
}
object triplex_line {
  name "tpx_tpx323248b0";
  from "nd_sx3048207b";
  to "nd_x3048207b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx21248901b0";
  from "nd_sx2729430b";
  to "nd_x2729430b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5986935-1";
  from "nd_l2897780";
  to "nd_m1047324";
  phases ABC;
  length 303.8008;
  configuration "lcon_3ph_h-4_acsr4_acsr4_acsr4_wpal_ABC";
}
object overhead_line {
  name "line_ln5528573-2";
  from "nd_p895114";
  to "nd_n1141479";
  phases A;
  length 19.4392;
  configuration "lcon_1ph-2_acsrxx1/0_tpx_A";
}
object overhead_line {
  name "line_ln5528573-3";
  from "nd_l3198348";
  to "nd_n1141479";
  phases A;
  length 34.1196;
  configuration "lcon_1ph-2_acsrxx1/0_tpx_A";
}
object overhead_line {
  name "line_ln5623400-1";
  from "nd_l3122817";
  to "nd_l2673314";
  phases C;
  length 182.9930;
  configuration "lcon_1ph-xx4_acsr4_acsr_C";
}
object overhead_line {
  name "line_ln5804794-1";
  from "nd_l2973151";
  to "nd_m1069181";
  phases A;
  length 247.4870;
  configuration "lcon_1ph-4_acsrxx4_acsr_A";
}
object overhead_line {
  name "line_ln5623390-1";
  from "nd_m1009832";
  to "nd_m1009827";
  phases B;
  length 285.9034;
  configuration "lcon_1ph-x4_acsrx4_acsr_B";
}
object triplex_line {
  name "tpx_tpx260555a0";
  from "nd_sx3048962a";
  to "nd_x3048962a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5683830-1";
  from "nd_l2973162";
  to "nd_m1026341";
  phases ABC;
  length 224.9630;
  configuration "lcon_3ph_h-4_wpal4_wpal4_wpal4_wpal_ABC";
}
object overhead_line {
  name "line_ln5531256-1";
  from "nd_m1026824";
  to "nd_m1026829";
  phases ABC;
  length 449.6627;
  configuration "lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC";
}
object triplex_line {
  name "tpx_tpx293664b0";
  from "nd_x3207907b";
  to "nd_sx3207907b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5865243-1";
  from "nd_m1069208";
  to "nd_l3010567";
  phases C;
  length 363.5215;
  configuration "lcon_1ph-xx4_acsr4_wpal_C";
}
object overhead_line {
  name "line_ln5588016-4";
  from "nd_m4362181";
  to "nd_l3254214";
  phases B;
  length 214.7398;
  configuration "lcon_1ph-x2_acsrx2_acsr_B";
}
object triplex_line {
  name "tpx_tpx321848b0";
  from "nd_x3085390b";
  to "nd_sx3085390b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5588016-3";
  from "nd_l2710546";
  to "nd_m4362181";
  phases B;
  length 84.9670;
  configuration "lcon_1ph-x2_acsrx2_acsr_B";
}
object overhead_line {
  name "line_ln5769126-1";
  from "nd_l3118855";
  to "nd_l3231255";
  phases ABC;
  length 165.6367;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC";
}
object overhead_line {
  name "line_ln6320340-1";
  from "nd_m1026327";
  to "nd_l3197643";
  phases B;
  length 834.7870;
  configuration "lcon_1ph-x4_acsrx4_acsr_B";
}
object overhead_line {
  name "line_ln5565229-1";
  from "nd_m1108484";
  to "nd_p829797";
  phases A;
  length 29.0088;
  configuration "lcon_1ph-2_acsrxx2_acsr_A";
}
object triplex_line {
  name "tpx_tpx226191778c0";
  from "nd_x2820528c";
  to "nd_sx2820528c";
  phases CS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5956460-1";
  from "nd_l2879062";
  to "nd_m1089173";
  phases C;
  length 295.8563;
  configuration "lcon_1ph-xx4_acsr4_wpal_C";
}
object overhead_line {
  name "line_ln5591708-1";
  from "nd_m1125952";
  to "nd_p901936";
  phases C;
  length 18.0267;
  configuration "lcon_1ph-xx4_wpal4_wpal_C";
}
object overhead_line {
  name "line_ln5745385-1";
  from "nd_m1142811";
  to "nd_l2992657";
  phases A;
  length 169.1020;
  configuration "lcon_1ph-2_acsrxx2_acsr_A";
}
object triplex_line {
  name "tpx_tpx225533675b0";
  from "nd_x3225319b";
  to "nd_sx3225319b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln6346338-1";
  from "nd_m1142874";
  to "nd_p895111";
  phases C;
  length 26.4962;
  configuration "lcon_1ph-xx2_acsr2_acsr_C";
}
object triplex_line {
  name "tpx_tpx293664a0";
  from "nd_x3207907a";
  to "nd_sx3207907a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5679770-2";
  from "nd_n1136031";
  to "nd_m1108524";
  phases C;
  length 115.7807;
  configuration "lcon_1ph-xx4_acsr4_acsr_C";
}
object overhead_line {
  name "line_ln5679770-3";
  from "nd_l3197625";
  to "nd_n1136031";
  phases C;
  length 193.1489;
  configuration "lcon_1ph-xx4_acsr4_acsr_C";
}
object overhead_line {
  name "line_ln5835133-1";
  from "nd_m1089179";
  to "nd_m1069451";
  phases C;
  length 373.4225;
  configuration "lcon_1ph-xx4_acsr4_wpal_C";
}
object overhead_line {
  name "line_ln5864458-1";
  from "nd_m1125959";
  to "nd_m1125961";
  phases C;
  length 21.8290;
  configuration "lcon_1ph-xx4_wpal4_wpal_C";
}
object triplex_line {
  name "tpx_tpx356793c0";
  from "nd_x3179608c";
  to "nd_sx3179608c";
  phases CS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx260631a0";
  from "nd_x2786266a";
  to "nd_sx2786266a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx294845a0";
  from "nd_x3010563a";
  to "nd_sx3010563a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5593215-1";
  from "nd_l3104114";
  to "nd_m1009824";
  phases B;
  length 182.2379;
  configuration "lcon_1ph-x4_wpalx4_wpal_B";
}
object overhead_line {
  name "line_ln6380805-1";
  from "nd_m1089199";
  to "nd_m1108526";
  phases ABC;
  length 329.1773;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC";
}
object overhead_line {
  name "line_ln6379357-1";
  from "nd_l2823544";
  to "nd_m1126016";
  phases A;
  length 101.4413;
  configuration "lcon_1ph-4_acsrxx4_acsr_A";
}
object triplex_line {
  name "tpx_tpx21398676a0";
  from "nd_x3066816a";
  to "nd_sx3066816a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5534966-2";
  from "nd_e182722";
  to "nd_n1138596";
  phases A;
  length 43.8215;
  configuration "lcon_1ph-4_acsrxx4_acsr_A";
}
object triplex_line {
  name "tpx_tpx21482279a0";
  from "nd_x2710544a";
  to "nd_sx2710544a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5534966-3";
  from "nd_n1138596";
  to "nd_l3254207";
  phases A;
  length 80.3537;
  configuration "lcon_1ph-4_acsrxx4_acsr_A";
}
object triplex_line {
  name "tpx_tpx225806974a0";
  from "nd_x2876814a";
  to "nd_sx2876814a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx226194421c0";
  from "nd_sx3214069c";
  to "nd_x3214069c";
  phases CS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5895772-1";
  from "nd_l3048205";
  to "nd_m1108353";
  phases C;
  length 279.4777;
  configuration "lcon_1ph-xx4_acsr4_wpal_C";
}
object triplex_line {
  name "tpx_tpx260511c0";
  from "nd_x3160878c";
  to "nd_sx3160878c";
  phases CS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5624375-1";
  from "nd_m1166387";
  to "nd_l3198347";
  phases C;
  length 383.3797;
  configuration "lcon_1ph-xx4_acsr4_acsr_C";
}
object triplex_line {
  name "tpx_tpx323235b0";
  from "nd_sx3197624b";
  to "nd_x3197624b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx338949b0";
  from "nd_x3104136b";
  to "nd_sx3104136b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5561442-2";
  from "nd_m1125952";
  to "nd_l3214071";
  phases ABC;
  length 176.9307;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC";
}
object overhead_line {
  name "line_ln5986922-1";
  from "nd_m1027004";
  to "nd_l2804248";
  phases B;
  length 125.0134;
  configuration "lcon_1ph-x2_acsrx2_acsr_B";
}
object triplex_line {
  name "tpx_tpx247060a0";
  from "nd_x2991906a";
  to "nd_sx2991906a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5561442-1";
  from "nd_l3214071";
  to "nd_m1125947";
  phases ABC;
  length 192.6255;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC";
}
object triplex_line {
  name "tpx_tpx337679a0";
  from "nd_x3010559a";
  to "nd_sx3010559a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx138262a0";
  from "nd_x3029502a";
  to "nd_sx3029502a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5896833-1";
  from "nd_m1149233";
  to "nd_l3048965";
  phases ABC;
  length 319.5453;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC";
}
object overhead_line {
  name "line_ln6017301-3";
  from "nd_n1139550";
  to "nd_l3197639";
  phases A;
  length 79.6702;
  configuration "lcon_1ph-4_acsrxx4_acsr_A";
}
object triplex_line {
  name "tpx_tpx260568c0";
  from "nd_x2842329c";
  to "nd_sx2842329c";
  phases CS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln6017301-4";
  from "nd_n1139550";
  to "nd_m3036169";
  phases A;
  length 76.7364;
  configuration "lcon_1ph-4_acsrxx4_acsr_A";
}
object triplex_line {
  name "tpx_tpx262075c0";
  from "nd_x3067448c";
  to "nd_sx3067448c";
  phases CS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx293664c0";
  from "nd_x3207907c";
  to "nd_sx3207907c";
  phases CS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx356803a0";
  from "nd_sx2748780a";
  to "nd_x2748780a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln6351524-1";
  from "nd_m1108295";
  to "nd_l3011298";
  phases ABC;
  length 262.9836;
  configuration "lcon_3ph_h-4_acsr4_acsr4_acsr4_wpal_ABC";
}
object triplex_line {
  name "tpx_tpx21400253b0";
  from "nd_sx2691959b";
  to "nd_x2691959b";
  phases BS;
  length 50.0009;
  configuration "tcon_750_triplex_12";
}
object overhead_line {
  name "line_ln6350535-1";
  from "nd_l2879069";
  to "nd_l3197633";
  phases A;
  length 401.0622;
  configuration "lcon_1ph-4_acsrxx4_acsr_A";
}
object overhead_line {
  name "line_ln5480058-1";
  from "nd_l3091052";
  to "nd_m1047404";
  phases A;
  length 204.0024;
  configuration "lcon_1ph-2_acsrxx2_acsr_A";
}
object triplex_line {
  name "tpx_tpx2224192013a0";
  from "nd_x3632979a";
  to "nd_sx3632979a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx226109079a0";
  from "nd_x2726983a";
  to "nd_sx2726983a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5927383-1";
  from "nd_m1186064";
  to "nd_m1186065";
  phases ABC;
  length 226.6769;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC";
}
object overhead_line {
  name "line_ln81001717-1";
  from "nd_l3101194";
  to "nd_l2862616";
  phases C;
  length 732.6354;
  configuration "lcon_1p_1/0_axnj_db_C";
}
object overhead_line {
  name "line_ln6258453-1";
  from "nd_m1125955";
  to "nd_p901936";
  phases C;
  length 116.9852;
  configuration "lcon_1ph-xx4_wpal4_wpal_C";
}
object triplex_line {
  name "tpx_tpx338935b0";
  from "nd_x2973160b";
  to "nd_sx2973160b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln6169247-1";
  from "nd_m1047713";
  to "nd_l2935554";
  phases ABC;
  length 143.9991;
  configuration "lcon_3ph_h-4_wpal4_wpal4_wpal4_wpal_ABC";
}
object overhead_line {
  name "line_ln6506315-4";
  from "nd_m3037455";
  to "nd_l3217053";
  phases C;
  length 8.7064;
  configuration "lcon_1ph-xx4_acsr4_acsr_C";
}
object triplex_line {
  name "tpx_tpx293659c0";
  from "nd_x2935560c";
  to "nd_sx2935560c";
  phases CS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx138404c0";
  from "nd_x2841630c";
  to "nd_sx2841630c";
  phases CS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx337653b0";
  from "nd_x2673308b";
  to "nd_sx2673308b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln6290209-1";
  from "nd_l3122816";
  to "nd_l3160103";
  phases ABC;
  length 1669.6700;
  configuration "lcon_3ph_h-4_acsr2_acsr2_acsr4_wpal_ABC";
}
object triplex_line {
  name "tpx_tpx321884c0";
  from "nd_x2710515c";
  to "nd_sx2710515c";
  phases CS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx227896008c0";
  from "nd_x3177881c";
  to "nd_sx3177881c";
  phases CS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5865226-1";
  from "nd_m1009828";
  to "nd_l2766715";
  phases B;
  length 223.8816;
  configuration "lcon_1ph-x4_acsrx4_acsr_B";
}
object triplex_line {
  name "tpx_tpx391742b0";
  from "nd_x3048201b";
  to "nd_sx3048201b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5593220-2";
  from "nd_m3037540";
  to "nd_l2822862";
  phases C;
  length 191.4830;
  configuration "lcon_1ph-xx4_acsr4_acsr_C";
}
object triplex_line {
  name "tpx_tpx323253b0";
  from "nd_x2973152b";
  to "nd_sx2973152b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln6290199-1";
  from "nd_m1089198";
  to "nd_m1089201";
  phases ABC;
  length 580.8766;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC";
}
object overhead_line {
  name "line_ln5501092-1";
  from "nd_l3120534";
  to "nd_m1126020";
  phases A;
  length 341.3440;
  configuration "lcon_1ph-4_acsrxx4_acsr_A";
}
object overhead_line {
  name "line_ln5498301-1";
  from "nd_m1026795";
  to "nd_m1026796";
  phases ABC;
  length 99.7795;
  configuration "lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC";
}
object triplex_line {
  name "tpx_tpx138720a0";
  from "nd_x3254218a";
  to "nd_sx3254218a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln6230694-1";
  from "nd_l3179607";
  to "nd_m1108372";
  phases B;
  length 220.9222;
  configuration "lcon_1ph-x4_acsrx4_acsr_B";
}
object overhead_line {
  name "line_ln6260001-1";
  from "nd_m1026906";
  to "nd_l2916598";
  phases A;
  length 407.0278;
  configuration "lcon_1ph-4_wpalxx4_wpal_A";
}
object overhead_line {
  name "line_ln6225673-1";
  from "nd_m1026886";
  to "nd_p895409";
  phases C;
  length 31.7450;
  configuration "lcon_1ph-xx2_acsr2_acsr_C";
}
object overhead_line {
  name "line_ln6318859-1";
  from "nd_l2897772";
  to "nd_l3101814";
  phases A;
  length 185.1913;
  configuration "lcon_1ph-4_acsrxx4_acsr_A";
}
object overhead_line {
  name "line_ln5878934-1";
  from "nd_l3234185";
  to "nd_m1069738";
  phases B;
  length 314.0726;
  configuration "lcon_1ph-x4_acsrx4_acsr_B";
}
object overhead_line {
  name "line_ln6171506-1";
  from "nd_p827548";
  to "nd_m1069514";
  phases A;
  length 23.7765;
  configuration "lcon_1ph-4_wpalxx4_wpal_A";
}
object triplex_line {
  name "tpx_tpx391995a0";
  from "nd_x2748140a";
  to "nd_sx2748140a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx294787a0";
  from "nd_x3197647a";
  to "nd_sx3197647a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5865239-1";
  from "nd_l2935556";
  to "nd_m1026935";
  phases B;
  length 300.0984;
  configuration "lcon_1ph-x2_acsrx2_acsr_B";
}
object overhead_line {
  name "line_ln6138611-1";
  from "nd_m1026320";
  to "nd_l3104130";
  phases B;
  length 240.9898;
  configuration "lcon_1ph-x4_acsrx4_acsr_B";
}
object overhead_line {
  name "line_ln6108156-1";
  from "nd_l3029510";
  to "nd_l3160108";
  phases B;
  length 192.4166;
  configuration "lcon_1ph-x4_acsrx4_acsr_B";
}
object triplex_line {
  name "tpx_tpx226196648a0";
  from "nd_x2820556a";
  to "nd_sx2820556a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5928545-1";
  from "nd_p827511";
  to "nd_m1026830";
  phases C;
  length 9.0485;
  configuration "lcon_1ph-xx4_acsr4_acsr_C";
}
object overhead_line {
  name "line_ln5804793-1";
  from "nd_m1069192";
  to "nd_m1069191";
  phases A;
  length 180.7552;
  configuration "lcon_1ph-4_acsrxx4_acsr_A";
}
object overhead_line {
  name "line_ln6332133-1";
  from "nd_m1108315";
  to "nd_p860843";
  phases C;
  length 38.0830;
  configuration "lcon_1ph-xx4_acsr4_acsr_C";
}
object overhead_line {
  name "line_ln6991379-2";
  from "nd_m3949157";
  to "nd_l3727711";
  phases A;
  length 160.9866;
  configuration "lcon_1ph-2_acsrxx2_acsr_A";
}
object overhead_line {
  name "line_ln5835150-1";
  from "nd_m1026744";
  to "nd_m1026724";
  phases ABC;
  length 552.4879;
  configuration "lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC";
}
object triplex_line {
  name "tpx_tpx355933a0";
  from "nd_x2916598a";
  to "nd_sx2916598a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln6078810-1";
  from "nd_l2730187";
  to "nd_m1166356";
  phases A;
  length 167.1584;
  configuration "lcon_1ph-4_acsrxx4_acsr_A";
}
object overhead_line {
  name "line_ln6991379-4";
  from "nd_l3727712";
  to "nd_l3727711";
  phases A;
  length 139.6441;
  configuration "lcon_1ph-2_acsrxx2_acsr_A";
}
object triplex_line {
  name "tpx_tpx226193361b0";
  from "nd_x3157710b";
  to "nd_sx3157710b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln6199518-1";
  from "nd_m1027002";
  to "nd_l2673313";
  phases ABC;
  length 300.7955;
  configuration "lcon_3ph_h-4_acsr2_acsr2_acsr4_wpal_ABC";
}
object overhead_line {
  name "line_ln5712498-1";
  from "nd_m1166361";
  to "nd_l2839305";
  phases A;
  length 331.0785;
  configuration "lcon_1ph-4_wpalxx4_wpal_A";
}
object overhead_line {
  name "line_ln5957413-1";
  from "nd_l2917255";
  to "nd_m1125979";
  phases C;
  length 298.1622;
  configuration "lcon_1ph-xx2_acsr2_acsr_C";
}
object overhead_line {
  name "line_ln6261020-1";
  from "nd_l2898515";
  to "nd_m1166386";
  phases C;
  length 656.1876;
  configuration "lcon_1ph-xx4_acsr4_acsr_C";
}
object overhead_line {
  name "line_ln5714050-1";
  from "nd_l2879074";
  to "nd_l3122820";
  phases A;
  length 242.9736;
  configuration "lcon_1ph-2_acsrxx2_acsr_A";
}
object overhead_line {
  name "line_ln6350548-1";
  from "nd_l2748130";
  to "nd_m1047368";
  phases B;
  length 208.7637;
  configuration "lcon_1ph-x4_acsrx4_acsr_B";
}
object overhead_line {
  name "line_ln5744335-1";
  from "nd_m1026950";
  to "nd_l3160103";
  phases ABC;
  length 78.8856;
  configuration "lcon_3ph_h-4_acsr2_acsr2_acsr4_wpal_ABC";
}
object overhead_line {
  name "line_ln6380818-1";
  from "nd_m1026662";
  to "nd_m1026670";
  phases ABC;
  length 156.9219;
  configuration "lcon_3ph_h-4_wpal4_wpal4_wpal4_acsr_ABC";
}
object overhead_line {
  name "line_ln6077802-1";
  from "nd_l3104114";
  to "nd_l3254234";
  phases B;
  length 271.8398;
  configuration "lcon_1ph-x4_wpalx4_wpal_B";
}
object triplex_line {
  name "tpx_tpx302859c0";
  from "nd_sx3254215c";
  to "nd_x3254215c";
  phases CS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5774450-1";
  from "nd_m1047733";
  to "nd_l2973150";
  phases A;
  length 310.8926;
  configuration "lcon_1ph-2_acsrxx2_acsr_A";
}
object overhead_line {
  name "line_ln6376200-2";
  from "nd_l2785546";
  to "nd_m1026810";
  phases A;
  length 390.7030;
  configuration "lcon_1ph-2_acsrxx2_acsr_A";
}
object overhead_line {
  name "line_ln81048087-1";
  from "nd_p904452";
  to "nd_m1108380";
  phases B;
  length 21.4622;
  configuration "lcon_1p_1/0_axnj_db_B";
}
object triplex_line {
  name "tpx_tpx251858c0";
  from "nd_x2861158c";
  to "nd_sx2861158c";
  phases CS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx339021a0";
  from "nd_sx3197652a";
  to "nd_x3197652a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln6411368-1";
  from "nd_l2916606";
  to "nd_l2822865";
  phases C;
  length 253.7987;
  configuration "lcon_1ph-xx4_acsr4_acsr_C";
}
object triplex_line {
  name "tpx_tpx337666b0";
  from "nd_x3029518b";
  to "nd_sx3029518b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5472360-1";
  from "nd_m1089120";
  to "nd_m1089119";
  phases ABC;
  length 190.0767;
  configuration "lcon_3ph_h-4_acsr4_acsr4_acsr4_wpal_ABC";
}
object overhead_line {
  name "line_ln6015891-1";
  from "nd_m1166355";
  to "nd_l2858200";
  phases A;
  length 367.5006;
  configuration "lcon_1ph-4_acsrxx4_acsr_A";
}
object triplex_line {
  name "tpx_tpx225673440a0";
  from "nd_x3251807a";
  to "nd_sx3251807a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5683808-1";
  from "nd_m1069384";
  to "nd_l2785514";
  phases A;
  length 252.8025;
  configuration "lcon_1ph-4_acsrxx4_acsr_A";
}
object triplex_line {
  name "tpx_tpx391755b0";
  from "nd_x3104130b";
  to "nd_sx3104130b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx226193298a0";
  from "nd_sx2820533a";
  to "nd_x2820533a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5593233-1";
  from "nd_m1069213";
  to "nd_m1069208";
  phases C;
  length 464.4504;
  configuration "lcon_1ph-xx4_acsr4_acsr_C";
}
object triplex_line {
  name "tpx_tpx338979b0";
  from "nd_x3066814b";
  to "nd_sx3066814b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5591731-3";
  from "nd_m4122658";
  to "nd_l2933135";
  phases ABC;
  length 5.4764;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC";
}
object triplex_line {
  name "tpx_tpx21396815c0";
  from "nd_x3253995c";
  to "nd_sx3253995c";
  phases CS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx337697b0";
  from "nd_sx2804258b";
  to "nd_x2804258b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5926299-1";
  from "nd_m1026972";
  to "nd_l2860483";
  phases B;
  length 199.0756;
  configuration "lcon_1ph-x2_acsrx2_acsr_B";
}
object triplex_line {
  name "tpx_tpx302374b0";
  from "nd_x2785526b";
  to "nd_sx2785526b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5715018-1";
  from "nd_m1108347";
  to "nd_m1108345";
  phases C;
  length 127.0236;
  configuration "lcon_1ph-xx2_acsr2_acsr_C";
}
object overhead_line {
  name "line_ln6167731-2";
  from "nd_m1108534";
  to "nd_m1108535";
  phases ABC;
  length 999.0802;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC";
}
object overhead_line {
  name "line_ln5926309-3";
  from "nd_l2710520";
  to "nd_n1139539";
  phases A;
  length 387.1738;
  configuration "lcon_1ph-4_acsrxx4_wpal_A";
}
object overhead_line {
  name "line_ln6047563-1";
  from "nd_l3197631";
  to "nd_l2748127";
  phases A;
  length 173.5427;
  configuration "lcon_1ph-4_acsrxx4_acsr_A";
}
object overhead_line {
  name "line_ln6167731-1";
  from "nd_m1108534";
  to "nd_m1108526";
  phases ABC;
  length 421.7730;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC";
}
object overhead_line {
  name "line_ln6322630-1";
  from "nd_m1026656";
  to "nd_l2729428";
  phases A;
  length 612.1457;
  configuration "lcon_1ph-4_acsrxx4_acsr_A";
}
object overhead_line {
  name "line_ln5926309-2";
  from "nd_m1069135";
  to "nd_n1139539";
  phases A;
  length 94.7918;
  configuration "lcon_1ph-4_acsrxx4_wpal_A";
}
object overhead_line {
  name "line_ln6043468-3";
  from "nd_n1142106";
  to "nd_l2936213";
  phases B;
  length 85.9279;
  configuration "lcon_1ph-x2_acsrx1/0_3w_cs_B";
}
object overhead_line {
  name "line_ln6043468-2";
  from "nd_n1142106";
  to "nd_p895082";
  phases B;
  length 54.9488;
  configuration "lcon_1ph-x2_acsrx1/0_3w_cs_B";
}
object triplex_line {
  name "tpx_tpx323399b0";
  from "nd_sx3178974b";
  to "nd_x3178974b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx339047a0";
  from "nd_x2973148a";
  to "nd_sx2973148a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln6108143-1";
  from "nd_l3254217";
  to "nd_m1026800";
  phases ABC;
  length 202.9672;
  configuration "lcon_3ph_h-2_acsr2_acsr2_acsr2_acsr_ABC";
}
object overhead_line {
  name "line_ln6076248-1";
  from "nd_m1108328";
  to "nd_l2767414";
  phases C;
  length 119.5846;
  configuration "lcon_1ph-xx2_acsr2_acsr_C";
}
object overhead_line {
  name "line_ln5746549-1";
  from "nd_m1069463";
  to "nd_m1069462";
  phases B;
  length 7.6541;
  configuration "lcon_1ph-x2_acsrx2_acsr_B";
}
object overhead_line {
  name "line_ln6199505-1";
  from "nd_m1009832";
  to "nd_l2860479";
  phases B;
  length 118.2659;
  configuration "lcon_1ph-x4_acsrx4_acsr_B";
}
object overhead_line {
  name "line_ln5472386-1";
  from "nd_m1069565";
  to "nd_l3178988";
  phases B;
  length 58.9532;
  configuration "lcon_1ph-x4_acsrx4_acsr_B";
}
object overhead_line {
  name "line_ln6229795-2";
  from "nd_n1137003";
  to "nd_l2935555";
  phases A;
  length 21.4361;
  configuration "lcon_1ph-4_acsrxx4_acsr_A";
}
object triplex_line {
  name "tpx_tpx323266b0";
  from "nd_x3197632b";
  to "nd_sx3197632b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln6229795-3";
  from "nd_m1047713";
  to "nd_n1137003";
  phases A;
  length 31.5492;
  configuration "lcon_1ph-4_acsrxx4_acsr_A";
}
object overhead_line {
  name "line_ln6286261-1";
  from "nd_m1125982";
  to "nd_m1125978";
  phases B;
  length 254.6946;
  configuration "lcon_1ph-x4_acsrx4_acsr_B";
}
object triplex_line {
  name "tpx_tpx21399707a0";
  from "nd_x3141403a";
  to "nd_sx3141403a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5774463-1";
  from "nd_m1069175";
  to "nd_l3197637";
  phases C;
  length 251.0233;
  configuration "lcon_1ph-xx4_wpal4_wpal_C";
}
object overhead_line {
  name "line_ln5653470-1";
  from "nd_l2729414";
  to "nd_m1026702";
  phases ABC;
  length 163.7106;
  configuration "lcon_3ph_h-2_acsr2_acsr2_acsr2_acsr_ABC";
}
object overhead_line {
  name "line_ln5916435-1";
  from "nd_p875742";
  to "nd_m1026907";
  phases B;
  length 270.2779;
  configuration "lcon_1ph-x2_acsrx2_acsr_B";
}
object overhead_line {
  name "line_ln6047576-1";
  from "nd_m1047490";
  to "nd_l2726973";
  phases ABC;
  length 237.7120;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABC";
}
object overhead_line {
  name "line_ln5957502-1";
  from "nd_l3179682";
  to "nd_p860843";
  phases C;
  length 130.5409;
  configuration "lcon_1ph-xx4_acsr4_acsr_C";
}
object overhead_line {
  name "line_ln5625542-1";
  from "nd_m1108335";
  to "nd_m1108340";
  phases C;
  length 657.9893;
  configuration "lcon_1ph-xx4_acsr4_acsr_C";
}
object overhead_line {
  name "line_ln5894226-3";
  from "nd_m1166393";
  to "nd_l2745811";
  phases C;
  length 405.4462;
  configuration "lcon_1ph-xx2_acsr2_acsr_C";
}
object overhead_line {
  name "line_ln5472373-1";
  from "nd_m1047368";
  to "nd_l2785528";
  phases B;
  length 138.7275;
  configuration "lcon_1ph-x4_acsrx4_acsr_B";
}
object overhead_line {
  name "line_ln5843536-1";
  from "nd_p828362";
  to "nd_m1047580";
  phases ABC;
  length 22.8385;
  configuration "lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ABC";
}
object overhead_line {
  name "line_ln5804803-1";
  from "nd_m1026364";
  to "nd_m1026344";
  phases A;
  length 966.7167;
  configuration "lcon_1ph-2_acsrxx2_acsr_A";
}
object triplex_line {
  name "tpx_tpx2223664050b0";
  from "nd_sx3315860b";
  to "nd_x3315860b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln6164818-1";
  from "nd_l3236011";
  to "nd_m1108302";
  phases B;
  length 115.5010;
  configuration "lcon_1ph-x4_wpalx4_wpal_B";
}
object triplex_line {
  name "tpx_tpx138644a0";
  from "nd_sx3197630a";
  to "nd_x3197630a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx260590b0";
  from "nd_sx3216988b";
  to "nd_x3216988b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln6229805-1";
  from "nd_l2897779";
  to "nd_m1026363";
  phases C;
  length 293.3988;
  configuration "lcon_1ph-xx4_acsr4_acsr_C";
}
object triplex_line {
  name "tpx_tpx351019c0";
  from "nd_x2767414c";
  to "nd_sx2767414c";
  phases CS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5593246-1";
  from "nd_m1069557";
  to "nd_m1069555";
  phases B;
  length 148.6512;
  configuration "lcon_1ph-x4_acsrx1/0_tpx_B";
}
object overhead_line {
  name "line_ln5591731-1";
  from "nd_l2933135";
  to "nd_m1108484";
  phases ABC;
  length 246.4205;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABC";
}
object triplex_line {
  name "tpx_tpx302637a0";
  from "nd_x2748132a";
  to "nd_sx2748132a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx338922b0";
  from "nd_x2822866b";
  to "nd_sx2822866b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5804780-1";
  from "nd_m1008743";
  to "nd_l3104115";
  phases B;
  length 216.4303;
  configuration "lcon_1ph-x4_wpalx4_wpal_B";
}
object overhead_line {
  name "line_ln6017328-1";
  from "nd_l2916627";
  to "nd_l2804283";
  phases A;
  length 441.2658;
  configuration "lcon_1ph-2_acsrxx2_acsr_A";
}
object overhead_line {
  name "line_ln5532752-3";
  from "nd_n1136660";
  to "nd_l3010568";
  phases A;
  length 129.9732;
  configuration "lcon_1ph-2_acsrxx2_acsr_A";
}
object overhead_line {
  name "line_ln5532752-2";
  from "nd_m1047534";
  to "nd_n1136660";
  phases A;
  length 32.5956;
  configuration "lcon_1ph-2_acsrxx2_acsr_A";
}
object triplex_line {
  name "tpx_tpx293490c0";
  from "nd_x3048230c";
  to "nd_sx3048230c";
  phases CS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln6139656-1";
  from "nd_l2842390";
  to "nd_m1108356";
  phases C;
  length 227.8079;
  configuration "lcon_1ph-xx2_acsr2_acsr_C";
}
object overhead_line {
  name "line_ln6229818-1";
  from "nd_l2804272";
  to "nd_l2841641";
  phases B;
  length 260.7098;
  configuration "lcon_1ph-x2_acsrx2_acsr_B";
}
object triplex_line {
  name "tpx_tpx21397029a0";
  from "nd_x2673311a";
  to "nd_sx2673311a";
  phases AS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx21396606c0";
  from "nd_x2785525c";
  to "nd_sx2785525c";
  phases CS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln6108130-6";
  from "nd_l2691943";
  to "nd_m3327098";
  phases B;
  length 655.5371;
  configuration "lcon_1ph-x4_acsrx4_acsr_B";
}
object overhead_line {
  name "line_ln6108130-5";
  from "nd_m3327098";
  to "nd_l3178974";
  phases B;
  length 236.0243;
  configuration "lcon_1ph-x4_acsrx4_acsr_B";
}
object triplex_line {
  name "tpx_tpx323284b0";
  from "nd_x3160113b";
  to "nd_sx3160113b";
  phases BS;
  length 50.0009;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_ln5712587-2";
  from "nd_l3083019";
  to "nd_n1144667";
  phases A;
  length 308.5397;
  configuration "lcon_1ph-4_acsrxx4_acsr_A";
}
object overhead_line {
  name "line_ln5712587-3";
  from "nd_n1144667";
  to "nd_m1027056";
  phases A;
  length 104.1866;
