{
  "directed": false,
  "multigraph": false,
  "graph": {},
  "nodes": [
    {
      "nclass": "node",
      "ndata": {
        "phases": "ABCN",
        "bustype": "SWING",
        "nominal_voltage": "14376.02",
        "voltage_A": "14376.02+0.0j",
        "voltage_B": "-7188.01-12450j",
        "voltage_C": "-7188.01+12450j",
        "x": "41955",
        "y": "50254"
      },
      "id": "R1-25-00-1_node_324"
    },
    {
      "nclass": "meter",
      "ndata": {
        "phases": "ABCN",
        "nominal_voltage": "480",
        "x": "41942",
        "y": "50241"
      },
      "id": "R1-25-00-1_meter_91"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "ABCN",
        "voltage_A": "14376.02+0.0j",
        "voltage_B": "-7188.01-12450j",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "44188",
        "y": "31594"
      },
      "id": "R1-25-00-1_node_762"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "ABCN",
        "voltage_A": "14376.02+0.0j",
        "voltage_B": "-7188.01-12450j",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "44186",
        "y": "31612"
      },
      "id": "R1-25-00-1_node_77"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "AN",
        "voltage_A": "14376.02+0.0j",
        "nominal_voltage": "14376.02",
        "x": "43538",
        "y": "23211"
      },
      "id": "R1-25-00-1_node_148"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "AN",
        "voltage_A": "14376.02+0.0j",
        "nominal_voltage": "14376.02",
        "x": "43529",
        "y": "23227"
      },
      "id": "R1-25-00-1_node_292"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "BN",
        "voltage_B": "-7188.01-12450j",
        "nominal_voltage": "14376.02",
        "x": "45089",
        "y": "37806"
      },
      "id": "R1-25-00-1_node_297"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "BN",
        "voltage_B": "-7188.01-12450j",
        "nominal_voltage": "14376.02",
        "x": "45071",
        "y": "37802"
      },
      "id": "R1-25-00-1_node_298"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "CN",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "46788",
        "y": "38265"
      },
      "id": "R1-25-00-1_node_64"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "CN",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "46792",
        "y": "38247"
      },
      "id": "R1-25-00-1_node_65"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "ABCN",
        "voltage_A": "14376.02+0.0j",
        "voltage_B": "-7188.01-12450j",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "42839",
        "y": "23259"
      },
      "id": "R1-25-00-1_node_145"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "AN",
        "voltage_A": "14376.02+0.0j",
        "nominal_voltage": "14376.02",
        "x": "42839",
        "y": "23241"
      },
      "id": "R1-25-00-1_node_146"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "ABCN",
        "voltage_A": "14376.02+0.0j",
        "voltage_B": "-7188.01-12450j",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "41268",
        "y": "22328"
      },
      "id": "R1-25-00-1_node_153"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "ABCN",
        "voltage_A": "14376.02+0.0j",
        "voltage_B": "-7188.01-12450j",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "41261",
        "y": "22345"
      },
      "id": "R1-25-00-1_node_155"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "ABCN",
        "voltage_A": "14376.02+0.0j",
        "voltage_B": "-7188.01-12450j",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "40616",
        "y": "21460"
      },
      "id": "R1-25-00-1_node_164"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "ABCN",
        "voltage_A": "14376.02+0.0j",
        "voltage_B": "-7188.01-12450j",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "40598",
        "y": "21463"
      },
      "id": "R1-25-00-1_node_165"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "ABCN",
        "voltage_A": "14376.02+0.0j",
        "voltage_B": "-7188.01-12450j",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "17757",
        "y": "21374"
      },
      "id": "R1-25-00-1_node_207"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "AN",
        "voltage_A": "14376.02+0.0j",
        "nominal_voltage": "14376.02",
        "x": "17775",
        "y": "21374"
      },
      "id": "R1-25-00-1_node_208"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "ABCN",
        "voltage_A": "14376.02+0.0j",
        "voltage_B": "-7188.01-12450j",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "17740",
        "y": "21378"
      },
      "id": "R1-25-00-1_node_213"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "ACN",
        "voltage_A": "14376.02+0.0j",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "38482",
        "y": "8441.9"
      },
      "id": "R1-25-00-1_node_244"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "AN",
        "voltage_A": "14376.02+0.0j",
        "nominal_voltage": "14376.02",
        "x": "38494",
        "y": "8454.6"
      },
      "id": "R1-25-00-1_node_250"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "AN",
        "voltage_A": "14376.02+0.0j",
        "nominal_voltage": "14376.02",
        "x": "38051",
        "y": "4670.6"
      },
      "id": "R1-25-00-1_node_259"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "AN",
        "voltage_A": "14376.02+0.0j",
        "nominal_voltage": "14376.02",
        "x": "38052",
        "y": "4688.6"
      },
      "id": "R1-25-00-1_node_261"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "CN",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "46354",
        "y": "38389"
      },
      "id": "R1-25-00-1_node_313"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "CN",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "46336",
        "y": "38391"
      },
      "id": "R1-25-00-1_node_319"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "ABCN",
        "voltage_A": "14376.02+0.0j",
        "voltage_B": "-7188.01-12450j",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "41788",
        "y": "22707"
      },
      "id": "R1-25-00-1_node_152"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "ABCN",
        "voltage_A": "14376.02+0.0j",
        "voltage_B": "-7188.01-12450j",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "41865",
        "y": "22688"
      },
      "id": "R1-25-00-1_node_295"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "ABCN",
        "voltage_A": "14376.02+0.0j",
        "voltage_B": "-7188.01-12450j",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "41958",
        "y": "22646"
      },
      "id": "R1-25-00-1_node_296"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "ABCN",
        "voltage_A": "14376.02+0.0j",
        "voltage_B": "-7188.01-12450j",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "45119",
        "y": "37821"
      },
      "id": "R1-25-00-1_node_72"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "BN",
        "voltage_B": "-7188.01-12450j",
        "nominal_voltage": "14376.02",
        "x": "44931",
        "y": "36989"
      },
      "id": "R1-25-00-1_node_303"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "BN",
        "voltage_B": "-7188.01-12450j",
        "nominal_voltage": "14376.02",
        "x": "44952",
        "y": "36898"
      },
      "id": "R1-25-00-1_node_304"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "ABCN",
        "voltage_A": "14376.02+0.0j",
        "voltage_B": "-7188.01-12450j",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "41899",
        "y": "50205"
      },
      "id": "R1-25-00-1_node_2"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "ABCN",
        "voltage_A": "14376.02+0.0j",
        "voltage_B": "-7188.01-12450j",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "41971",
        "y": "49890"
      },
      "id": "R1-25-00-1_node_3"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "CN",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "41940",
        "y": "49886"
      },
      "id": "R1-25-00-1_node_4"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "ABCN",
        "voltage_A": "14376.02+0.0j",
        "voltage_B": "-7188.01-12450j",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "41855",
        "y": "49677"
      },
      "id": "R1-25-00-1_node_5"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "CN",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "41808",
        "y": "49659"
      },
      "id": "R1-25-00-1_node_6"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "ABCN",
        "voltage_A": "14376.02+0.0j",
        "voltage_B": "-7188.01-12450j",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "42352",
        "y": "49222"
      },
      "id": "R1-25-00-1_node_10"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "ABCN",
        "voltage_A": "14376.02+0.0j",
        "voltage_B": "-7188.01-12450j",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "42473",
        "y": "49050"
      },
      "id": "R1-25-00-1_node_11"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "ABCN",
        "voltage_A": "14376.02+0.0j",
        "voltage_B": "-7188.01-12450j",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "42488",
        "y": "48643"
      },
      "id": "R1-25-00-1_node_13"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "ABCN",
        "voltage_A": "14376.02+0.0j",
        "voltage_B": "-7188.01-12450j",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "42383",
        "y": "48230"
      },
      "id": "R1-25-00-1_node_14"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "ABCN",
        "voltage_A": "14376.02+0.0j",
        "voltage_B": "-7188.01-12450j",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "42270",
        "y": "48215"
      },
      "id": "R1-25-00-1_node_15"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "ABCN",
        "voltage_A": "14376.02+0.0j",
        "voltage_B": "-7188.01-12450j",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "42440",
        "y": "48137"
      },
      "id": "R1-25-00-1_node_16"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "ABCN",
        "voltage_A": "14376.02+0.0j",
        "voltage_B": "-7188.01-12450j",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "42455",
        "y": "48127"
      },
      "id": "R1-25-00-1_node_17"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "ABCN",
        "voltage_A": "14376.02+0.0j",
        "voltage_B": "-7188.01-12450j",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "42470",
        "y": "48025"
      },
      "id": "R1-25-00-1_node_18"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "ABCN",
        "voltage_A": "14376.02+0.0j",
        "voltage_B": "-7188.01-12450j",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "42574",
        "y": "47574"
      },
      "id": "R1-25-00-1_node_19"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "CN",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "42880",
        "y": "47518"
      },
      "id": "R1-25-00-1_node_20"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "ABCN",
        "voltage_A": "14376.02+0.0j",
        "voltage_B": "-7188.01-12450j",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "42293",
        "y": "47101"
      },
      "id": "R1-25-00-1_node_21"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "ABCN",
        "voltage_A": "14376.02+0.0j",
        "voltage_B": "-7188.01-12450j",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "41989",
        "y": "45967"
      },
      "id": "R1-25-00-1_node_22"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "ABCN",
        "voltage_A": "14376.02+0.0j",
        "voltage_B": "-7188.01-12450j",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "42243",
        "y": "46008"
      },
      "id": "R1-25-00-1_node_23"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "ABCN",
        "voltage_A": "14376.02+0.0j",
        "voltage_B": "-7188.01-12450j",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "41813",
        "y": "45679"
      },
      "id": "R1-25-00-1_node_24"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "ABCN",
        "voltage_A": "14376.02+0.0j",
        "voltage_B": "-7188.01-12450j",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "41627",
        "y": "45667"
      },
      "id": "R1-25-00-1_node_25"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "ABCN",
        "voltage_A": "14376.02+0.0j",
        "voltage_B": "-7188.01-12450j",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "41949",
        "y": "45327"
      },
      "id": "R1-25-00-1_node_27"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "ABCN",
        "voltage_A": "14376.02+0.0j",
        "voltage_B": "-7188.01-12450j",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "41415",
        "y": "43089"
      },
      "id": "R1-25-00-1_node_28"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "ABCN",
        "voltage_A": "14376.02+0.0j",
        "voltage_B": "-7188.01-12450j",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "41529",
        "y": "42481"
      },
      "id": "R1-25-00-1_node_29"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "ABCN",
        "voltage_A": "14376.02+0.0j",
        "voltage_B": "-7188.01-12450j",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "42019",
        "y": "41725"
      },
      "id": "R1-25-00-1_node_30"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "ABCN",
        "voltage_A": "14376.02+0.0j",
        "voltage_B": "-7188.01-12450j",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "41869",
        "y": "41709"
      },
      "id": "R1-25-00-1_node_31"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "ABCN",
        "voltage_A": "14376.02+0.0j",
        "voltage_B": "-7188.01-12450j",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "42492",
        "y": "41600"
      },
      "id": "R1-25-00-1_node_32"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "ABCN",
        "voltage_A": "14376.02+0.0j",
        "voltage_B": "-7188.01-12450j",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "42455",
        "y": "41490"
      },
      "id": "R1-25-00-1_node_33"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "ABCN",
        "voltage_A": "14376.02+0.0j",
        "voltage_B": "-7188.01-12450j",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "42714",
        "y": "41639"
      },
      "id": "R1-25-00-1_node_34"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "AN",
        "voltage_A": "14376.02+0.0j",
        "nominal_voltage": "14376.02",
        "x": "43032",
        "y": "41929"
      },
      "id": "R1-25-00-1_node_35"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "AN",
        "voltage_A": "14376.02+0.0j",
        "nominal_voltage": "14376.02",
        "x": "43274",
        "y": "41937"
      },
      "id": "R1-25-00-1_node_36"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "AN",
        "voltage_A": "14376.02+0.0j",
        "nominal_voltage": "14376.02",
        "x": "43421",
        "y": "42028"
      },
      "id": "R1-25-00-1_node_38"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "AN",
        "voltage_A": "14376.02+0.0j",
        "nominal_voltage": "14376.02",
        "x": "43147",
        "y": "41571"
      },
      "id": "R1-25-00-1_node_39"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "AN",
        "voltage_A": "14376.02+0.0j",
        "nominal_voltage": "14376.02",
        "x": "42945",
        "y": "42186"
      },
      "id": "R1-25-00-1_node_40"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "AN",
        "voltage_A": "14376.02+0.0j",
        "nominal_voltage": "14376.02",
        "x": "42933",
        "y": "42279"
      },
      "id": "R1-25-00-1_node_41"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "AN",
        "voltage_A": "14376.02+0.0j",
        "nominal_voltage": "14376.02",
        "x": "42965",
        "y": "42193"
      },
      "id": "R1-25-00-1_node_42"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "AN",
        "voltage_A": "14376.02+0.0j",
        "nominal_voltage": "14376.02",
        "x": "42810",
        "y": "42204"
      },
      "id": "R1-25-00-1_node_44"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "AN",
        "voltage_A": "14376.02+0.0j",
        "nominal_voltage": "14376.02",
        "x": "42761",
        "y": "42197"
      },
      "id": "R1-25-00-1_node_45"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "AN",
        "voltage_A": "14376.02+0.0j",
        "nominal_voltage": "14376.02",
        "x": "42664",
        "y": "42449"
      },
      "id": "R1-25-00-1_node_46"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "ABCN",
        "voltage_A": "14376.02+0.0j",
        "voltage_B": "-7188.01-12450j",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "43033",
        "y": "40826"
      },
      "id": "R1-25-00-1_node_47"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "ABCN",
        "voltage_A": "14376.02+0.0j",
        "voltage_B": "-7188.01-12450j",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "43246",
        "y": "40419"
      },
      "id": "R1-25-00-1_node_48"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "ABCN",
        "voltage_A": "14376.02+0.0j",
        "voltage_B": "-7188.01-12450j",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "43600",
        "y": "39580"
      },
      "id": "R1-25-00-1_node_49"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "ABN",
        "voltage_A": "14376.02+0.0j",
        "voltage_B": "-7188.01-12450j",
        "nominal_voltage": "14376.02",
        "x": "44093",
        "y": "39895"
      },
      "id": "R1-25-00-1_node_50"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "ABCN",
        "voltage_A": "14376.02+0.0j",
        "voltage_B": "-7188.01-12450j",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "43613",
        "y": "39474"
      },
      "id": "R1-25-00-1_node_51"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "ABCN",
        "voltage_A": "14376.02+0.0j",
        "voltage_B": "-7188.01-12450j",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "43477",
        "y": "39421"
      },
      "id": "R1-25-00-1_node_52"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "ABCN",
        "voltage_A": "14376.02+0.0j",
        "voltage_B": "-7188.01-12450j",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "43675",
        "y": "39432"
      },
      "id": "R1-25-00-1_node_53"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "BN",
        "voltage_B": "-7188.01-12450j",
        "nominal_voltage": "14376.02",
        "x": "43904",
        "y": "39501"
      },
      "id": "R1-25-00-1_node_54"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "ABCN",
        "voltage_A": "14376.02+0.0j",
        "voltage_B": "-7188.01-12450j",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "43708",
        "y": "39372"
      },
      "id": "R1-25-00-1_node_56"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "ABCN",
        "voltage_A": "14376.02+0.0j",
        "voltage_B": "-7188.01-12450j",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "43948",
        "y": "39113"
      },
      "id": "R1-25-00-1_node_57"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "ABCN",
        "voltage_A": "14376.02+0.0j",
        "voltage_B": "-7188.01-12450j",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "45282",
        "y": "38142"
      },
      "id": "R1-25-00-1_node_58"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "ABCN",
        "voltage_A": "14376.02+0.0j",
        "voltage_B": "-7188.01-12450j",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "45281",
        "y": "38159"
      },
      "id": "R1-25-00-1_node_59"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "BCN",
        "voltage_B": "-7188.01-12450j",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "45640",
        "y": "38293"
      },
      "id": "R1-25-00-1_node_60"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "CN",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "45656",
        "y": "38283"
      },
      "id": "R1-25-00-1_node_318"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "CN",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "45963",
        "y": "38274"
      },
      "id": "R1-25-00-1_node_61"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "CN",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "45972",
        "y": "38174"
      },
      "id": "R1-25-00-1_node_62"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "CN",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "46102",
        "y": "38344"
      },
      "id": "R1-25-00-1_node_316"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "CN",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "46781",
        "y": "38281"
      },
      "id": "R1-25-00-1_node_63"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "CN",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "47391",
        "y": "38353"
      },
      "id": "R1-25-00-1_node_66"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "CN",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "47471",
        "y": "38401"
      },
      "id": "R1-25-00-1_node_67"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "CN",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "49467",
        "y": "39090"
      },
      "id": "R1-25-00-1_node_68"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "CN",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "49585",
        "y": "39078"
      },
      "id": "R1-25-00-1_node_69"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "CN",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "49750",
        "y": "39203"
      },
      "id": "R1-25-00-1_node_70"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "ABCN",
        "voltage_A": "14376.02+0.0j",
        "voltage_B": "-7188.01-12450j",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "44268",
        "y": "36520"
      },
      "id": "R1-25-00-1_node_73"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "ABCN",
        "voltage_A": "14376.02+0.0j",
        "voltage_B": "-7188.01-12450j",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "44095",
        "y": "35548"
      },
      "id": "R1-25-00-1_node_74"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "ABCN",
        "voltage_A": "14376.02+0.0j",
        "voltage_B": "-7188.01-12450j",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "44142",
        "y": "32808"
      },
      "id": "R1-25-00-1_node_75"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "ABCN",
        "voltage_A": "14376.02+0.0j",
        "voltage_B": "-7188.01-12450j",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "44152",
        "y": "32335"
      },
      "id": "R1-25-00-1_node_76"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "ABCN",
        "voltage_A": "14376.02+0.0j",
        "voltage_B": "-7188.01-12450j",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "44269",
        "y": "30585"
      },
      "id": "R1-25-00-1_node_78"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "ABCN",
        "voltage_A": "14376.02+0.0j",
        "voltage_B": "-7188.01-12450j",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "44636",
        "y": "28093"
      },
      "id": "R1-25-00-1_node_79"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "ABCN",
        "voltage_A": "14376.02+0.0j",
        "voltage_B": "-7188.01-12450j",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "44828",
        "y": "26764"
      },
      "id": "R1-25-00-1_node_80"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "ABCN",
        "voltage_A": "14376.02+0.0j",
        "voltage_B": "-7188.01-12450j",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "45177",
        "y": "25365"
      },
      "id": "R1-25-00-1_node_81"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "CN",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "45335",
        "y": "25351"
      },
      "id": "R1-25-00-1_node_82"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "CN",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "45404",
        "y": "25355"
      },
      "id": "R1-25-00-1_node_83"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "CN",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "45664",
        "y": "25327"
      },
      "id": "R1-25-00-1_node_84"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "CN",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "45703",
        "y": "25332"
      },
      "id": "R1-25-00-1_node_85"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "CN",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "45848",
        "y": "25315"
      },
      "id": "R1-25-00-1_node_86"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "CN",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "46044",
        "y": "25292"
      },
      "id": "R1-25-00-1_node_87"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "CN",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "48325",
        "y": "24790"
      },
      "id": "R1-25-00-1_node_89"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "CN",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "48362",
        "y": "24745"
      },
      "id": "R1-25-00-1_node_90"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "CN",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "50283",
        "y": "24307"
      },
      "id": "R1-25-00-1_node_91"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "CN",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "50480",
        "y": "24274"
      },
      "id": "R1-25-00-1_node_92"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "CN",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "53931",
        "y": "23675"
      },
      "id": "R1-25-00-1_node_94"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "CN",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "54041",
        "y": "23679"
      },
      "id": "R1-25-00-1_node_95"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "CN",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "56741",
        "y": "23321"
      },
      "id": "R1-25-00-1_node_99"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "CN",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "56783",
        "y": "23398"
      },
      "id": "R1-25-00-1_node_100"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "CN",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "58186",
        "y": "23448"
      },
      "id": "R1-25-00-1_node_101"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "CN",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "58202",
        "y": "23995"
      },
      "id": "R1-25-00-1_node_102"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "CN",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "58524",
        "y": "23160"
      },
      "id": "R1-25-00-1_node_104"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "CN",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "58683",
        "y": "22958"
      },
      "id": "R1-25-00-1_node_105"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "CN",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "58393",
        "y": "22567"
      },
      "id": "R1-25-00-1_node_106"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "CN",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "58730",
        "y": "22904"
      },
      "id": "R1-25-00-1_node_107"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "CN",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "58803",
        "y": "22899"
      },
      "id": "R1-25-00-1_node_109"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "CN",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "60568",
        "y": "22788"
      },
      "id": "R1-25-00-1_node_114"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "CN",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "60610",
        "y": "22830"
      },
      "id": "R1-25-00-1_node_115"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "CN",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "61605",
        "y": "22648"
      },
      "id": "R1-25-00-1_node_116"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "CN",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "61618",
        "y": "22681"
      },
      "id": "R1-25-00-1_node_117"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "CN",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "62328",
        "y": "22562"
      },
      "id": "R1-25-00-1_node_118"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "CN",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "62326",
        "y": "22606"
      },
      "id": "R1-25-00-1_node_119"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "CN",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "65450",
        "y": "22130"
      },
      "id": "R1-25-00-1_node_122"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "CN",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "65665",
        "y": "22121"
      },
      "id": "R1-25-00-1_node_123"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "CN",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "66934",
        "y": "21825"
      },
      "id": "R1-25-00-1_node_124"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "CN",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "66941",
        "y": "21852"
      },
      "id": "R1-25-00-1_node_125"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "CN",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "67310",
        "y": "21858"
      },
      "id": "R1-25-00-1_node_126"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "CN",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "67369",
        "y": "21946"
      },
      "id": "R1-25-00-1_node_127"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "CN",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "67357",
        "y": "21960"
      },
      "id": "R1-25-00-1_node_128"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "CN",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "67744",
        "y": "22009"
      },
      "id": "R1-25-00-1_node_129"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "CN",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "70667",
        "y": "21367"
      },
      "id": "R1-25-00-1_node_131"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "CN",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "70579",
        "y": "21422"
      },
      "id": "R1-25-00-1_node_132"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "AN",
        "voltage_A": "14376.02+0.0j",
        "nominal_voltage": "14376.02",
        "x": "43409",
        "y": "23039"
      },
      "id": "R1-25-00-1_node_147"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "AN",
        "voltage_A": "14376.02+0.0j",
        "nominal_voltage": "14376.02",
        "x": "43551",
        "y": "22739"
      },
      "id": "R1-25-00-1_node_149"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "AN",
        "voltage_A": "14376.02+0.0j",
        "nominal_voltage": "14376.02",
        "x": "43712",
        "y": "22727"
      },
      "id": "R1-25-00-1_node_150"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "AN",
        "voltage_A": "14376.02+0.0j",
        "nominal_voltage": "14376.02",
        "x": "43484",
        "y": "22522"
      },
      "id": "R1-25-00-1_node_151"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "ABCN",
        "voltage_A": "14376.02+0.0j",
        "voltage_B": "-7188.01-12450j",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "41294",
        "y": "22247"
      },
      "id": "R1-25-00-1_node_154"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "ABCN",
        "voltage_A": "14376.02+0.0j",
        "voltage_B": "-7188.01-12450j",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "41333",
        "y": "22371"
      },
      "id": "R1-25-00-1_node_156"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "ABCN",
        "voltage_A": "14376.02+0.0j",
        "voltage_B": "-7188.01-12450j",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "41168",
        "y": "22374"
      },
      "id": "R1-25-00-1_node_157"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "ABCN",
        "voltage_A": "14376.02+0.0j",
        "voltage_B": "-7188.01-12450j",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "41142",
        "y": "22350"
      },
      "id": "R1-25-00-1_node_158"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "ABCN",
        "voltage_A": "14376.02+0.0j",
        "voltage_B": "-7188.01-12450j",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "41151",
        "y": "22419"
      },
      "id": "R1-25-00-1_node_160"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "ABCN",
        "voltage_A": "14376.02+0.0j",
        "voltage_B": "-7188.01-12450j",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "41302",
        "y": "22462"
      },
      "id": "R1-25-00-1_node_162"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "ABCN",
        "voltage_A": "14376.02+0.0j",
        "voltage_B": "-7188.01-12450j",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "40742",
        "y": "21684"
      },
      "id": "R1-25-00-1_node_163"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "ABCN",
        "voltage_A": "14376.02+0.0j",
        "voltage_B": "-7188.01-12450j",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "38001",
        "y": "21850"
      },
      "id": "R1-25-00-1_node_166"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "ABCN",
        "voltage_A": "14376.02+0.0j",
        "voltage_B": "-7188.01-12450j",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "35596",
        "y": "22014"
      },
      "id": "R1-25-00-1_node_167"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "ABCN",
        "voltage_A": "14376.02+0.0j",
        "voltage_B": "-7188.01-12450j",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "33840",
        "y": "22041"
      },
      "id": "R1-25-00-1_node_168"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "ABCN",
        "voltage_A": "14376.02+0.0j",
        "voltage_B": "-7188.01-12450j",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "32948",
        "y": "22037"
      },
      "id": "R1-25-00-1_node_169"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "ABCN",
        "voltage_A": "14376.02+0.0j",
        "voltage_B": "-7188.01-12450j",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "30370",
        "y": "21998"
      },
      "id": "R1-25-00-1_node_170"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "ABCN",
        "voltage_A": "14376.02+0.0j",
        "voltage_B": "-7188.01-12450j",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "27489",
        "y": "21885"
      },
      "id": "R1-25-00-1_node_171"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "ABCN",
        "voltage_A": "14376.02+0.0j",
        "voltage_B": "-7188.01-12450j",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "25053",
        "y": "21724"
      },
      "id": "R1-25-00-1_node_172"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "ABCN",
        "voltage_A": "14376.02+0.0j",
        "voltage_B": "-7188.01-12450j",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "22233",
        "y": "21456"
      },
      "id": "R1-25-00-1_node_173"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "ABCN",
        "voltage_A": "14376.02+0.0j",
        "voltage_B": "-7188.01-12450j",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "20703",
        "y": "21325"
      },
      "id": "R1-25-00-1_node_174"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "ABCN",
        "voltage_A": "14376.02+0.0j",
        "voltage_B": "-7188.01-12450j",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "19436",
        "y": "21257"
      },
      "id": "R1-25-00-1_node_175"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "ABCN",
        "voltage_A": "14376.02+0.0j",
        "voltage_B": "-7188.01-12450j",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "17713",
        "y": "21249"
      },
      "id": "R1-25-00-1_node_176"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "CN",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "17525",
        "y": "20833"
      },
      "id": "R1-25-00-1_node_178"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "CN",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "17506",
        "y": "20825"
      },
      "id": "R1-25-00-1_node_179"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "CN",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "16813",
        "y": "20129"
      },
      "id": "R1-25-00-1_node_180"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "CN",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "16811",
        "y": "20106"
      },
      "id": "R1-25-00-1_node_181"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "CN",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "16553",
        "y": "19849"
      },
      "id": "R1-25-00-1_node_182"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "CN",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "16551",
        "y": "19869"
      },
      "id": "R1-25-00-1_node_183"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "CN",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "14805",
        "y": "18954"
      },
      "id": "R1-25-00-1_node_184"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "CN",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "14773",
        "y": "18921"
      },
      "id": "R1-25-00-1_node_185"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "CN",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "12146",
        "y": "17653"
      },
      "id": "R1-25-00-1_node_186"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "CN",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "12136",
        "y": "17637"
      },
      "id": "R1-25-00-1_node_187"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "CN",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "11519",
        "y": "17439"
      },
      "id": "R1-25-00-1_node_188"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "CN",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "11428",
        "y": "17472"
      },
      "id": "R1-25-00-1_node_189"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "CN",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "5772.6",
        "y": "16626"
      },
      "id": "R1-25-00-1_node_194"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "CN",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "5717.2",
        "y": "16665"
      },
      "id": "R1-25-00-1_node_195"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "CN",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "5010.3",
        "y": "16405"
      },
      "id": "R1-25-00-1_node_196"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "CN",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "5070.9",
        "y": "16208"
      },
      "id": "R1-25-00-1_node_197"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "CN",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "4908.5",
        "y": "16445"
      },
      "id": "R1-25-00-1_node_198"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "CN",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "4673",
        "y": "16528"
      },
      "id": "R1-25-00-1_node_199"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "CN",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "4648.2",
        "y": "16508"
      },
      "id": "R1-25-00-1_node_200"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "AN",
        "voltage_A": "14376.02+0.0j",
        "nominal_voltage": "14376.02",
        "x": "18179",
        "y": "21206"
      },
      "id": "R1-25-00-1_node_209"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "ABCN",
        "voltage_A": "14376.02+0.0j",
        "voltage_B": "-7188.01-12450j",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "17476",
        "y": "21992"
      },
      "id": "R1-25-00-1_node_214"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "ABCN",
        "voltage_A": "14376.02+0.0j",
        "voltage_B": "-7188.01-12450j",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "17510",
        "y": "22006"
      },
      "id": "R1-25-00-1_node_215"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "ABCN",
        "voltage_A": "14376.02+0.0j",
        "voltage_B": "-7188.01-12450j",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "17012",
        "y": "22883"
      },
      "id": "R1-25-00-1_node_216"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "ABCN",
        "voltage_A": "14376.02+0.0j",
        "voltage_B": "-7188.01-12450j",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "17033",
        "y": "22887"
      },
      "id": "R1-25-00-1_node_217"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "ABCN",
        "voltage_A": "14376.02+0.0j",
        "voltage_B": "-7188.01-12450j",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "16635",
        "y": "23526"
      },
      "id": "R1-25-00-1_node_218"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "ABCN",
        "voltage_A": "14376.02+0.0j",
        "voltage_B": "-7188.01-12450j",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "16606",
        "y": "23514"
      },
      "id": "R1-25-00-1_node_219"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "BN",
        "voltage_B": "-7188.01-12450j",
        "nominal_voltage": "14376.02",
        "x": "15150",
        "y": "24046"
      },
      "id": "R1-25-00-1_node_226"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "BN",
        "voltage_B": "-7188.01-12450j",
        "nominal_voltage": "14376.02",
        "x": "15143",
        "y": "24029"
      },
      "id": "R1-25-00-1_node_227"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "ACN",
        "voltage_A": "14376.02+0.0j",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "39143",
        "y": "13506"
      },
      "id": "R1-25-00-1_node_237"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "AN",
        "voltage_A": "14376.02+0.0j",
        "nominal_voltage": "14376.02",
        "x": "39214",
        "y": "13448"
      },
      "id": "R1-25-00-1_node_238"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "ACN",
        "voltage_A": "14376.02+0.0j",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "39071",
        "y": "13493"
      },
      "id": "R1-25-00-1_node_239"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "AN",
        "voltage_A": "14376.02+0.0j",
        "nominal_voltage": "14376.02",
        "x": "38557",
        "y": "8423.5"
      },
      "id": "R1-25-00-1_node_245"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "ACN",
        "voltage_A": "14376.02+0.0j",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "38466",
        "y": "8567.4"
      },
      "id": "R1-25-00-1_node_246"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "ACN",
        "voltage_A": "14376.02+0.0j",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "38042",
        "y": "8772.4"
      },
      "id": "R1-25-00-1_node_248"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "ACN",
        "voltage_A": "14376.02+0.0j",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "37615",
        "y": "8876.7"
      },
      "id": "R1-25-00-1_node_249"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "AN",
        "voltage_A": "14376.02+0.0j",
        "nominal_voltage": "14376.02",
        "x": "38405",
        "y": "8273.5"
      },
      "id": "R1-25-00-1_node_251"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "AN",
        "voltage_A": "14376.02+0.0j",
        "nominal_voltage": "14376.02",
        "x": "38824",
        "y": "6960.4"
      },
      "id": "R1-25-00-1_node_252"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "AN",
        "voltage_A": "14376.02+0.0j",
        "nominal_voltage": "14376.02",
        "x": "38871",
        "y": "6967.2"
      },
      "id": "R1-25-00-1_node_253"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "AN",
        "voltage_A": "14376.02+0.0j",
        "nominal_voltage": "14376.02",
        "x": "38515",
        "y": "6365.9"
      },
      "id": "R1-25-00-1_node_255"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "AN",
        "voltage_A": "14376.02+0.0j",
        "nominal_voltage": "14376.02",
        "x": "38531",
        "y": "6394.8"
      },
      "id": "R1-25-00-1_node_256"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "AN",
        "voltage_A": "14376.02+0.0j",
        "nominal_voltage": "14376.02",
        "x": "38420",
        "y": "6319"
      },
      "id": "R1-25-00-1_node_257"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "AN",
        "voltage_A": "14376.02+0.0j",
        "nominal_voltage": "14376.02",
        "x": "38168",
        "y": "6315.5"
      },
      "id": "R1-25-00-1_node_258"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "AN",
        "voltage_A": "14376.02+0.0j",
        "nominal_voltage": "14376.02",
        "x": "37574",
        "y": "4745.4"
      },
      "id": "R1-25-00-1_node_260"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "AN",
        "voltage_A": "14376.02+0.0j",
        "nominal_voltage": "14376.02",
        "x": "38434",
        "y": "3583.6"
      },
      "id": "R1-25-00-1_node_262"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "AN",
        "voltage_A": "14376.02+0.0j",
        "nominal_voltage": "14376.02",
        "x": "38281",
        "y": "2062.7"
      },
      "id": "R1-25-00-1_node_263"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "AN",
        "voltage_A": "14376.02+0.0j",
        "nominal_voltage": "14376.02",
        "x": "38178",
        "y": "1722.4"
      },
      "id": "R1-25-00-1_node_265"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "AN",
        "voltage_A": "14376.02+0.0j",
        "nominal_voltage": "14376.02",
        "x": "38349",
        "y": "1560"
      },
      "id": "R1-25-00-1_node_269"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "AN",
        "voltage_A": "14376.02+0.0j",
        "nominal_voltage": "14376.02",
        "x": "38571",
        "y": "1025.8"
      },
      "id": "R1-25-00-1_node_271"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "AN",
        "voltage_A": "14376.02+0.0j",
        "nominal_voltage": "14376.02",
        "x": "38868",
        "y": "904.43"
      },
      "id": "R1-25-00-1_node_273"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "AN",
        "voltage_A": "14376.02+0.0j",
        "nominal_voltage": "14376.02",
        "x": "39111",
        "y": "606.09"
      },
      "id": "R1-25-00-1_node_274"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "AN",
        "voltage_A": "14376.02+0.0j",
        "nominal_voltage": "14376.02",
        "x": "39237",
        "y": "607.65"
      },
      "id": "R1-25-00-1_node_275"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "AN",
        "voltage_A": "14376.02+0.0j",
        "nominal_voltage": "14376.02",
        "x": "39063",
        "y": "49.197"
      },
      "id": "R1-25-00-1_node_276"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "AN",
        "voltage_A": "14376.02+0.0j",
        "nominal_voltage": "14376.02",
        "x": "38914",
        "y": "924.95"
      },
      "id": "R1-25-00-1_node_277"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "AN",
        "voltage_A": "14376.02+0.0j",
        "nominal_voltage": "14376.02",
        "x": "54994",
        "y": "9977.9"
      },
      "id": "R1-25-00-1_node_281"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "AN",
        "voltage_A": "14376.02+0.0j",
        "nominal_voltage": "14376.02",
        "x": "55073",
        "y": "9776.7"
      },
      "id": "R1-25-00-1_node_280"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "AN",
        "voltage_A": "14376.02+0.0j",
        "nominal_voltage": "14376.02",
        "x": "53852",
        "y": "11101"
      },
      "id": "R1-25-00-1_node_283"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "AN",
        "voltage_A": "14376.02+0.0j",
        "nominal_voltage": "14376.02",
        "x": "54534",
        "y": "10449"
      },
      "id": "R1-25-00-1_node_282"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "AN",
        "voltage_A": "14376.02+0.0j",
        "nominal_voltage": "14376.02",
        "x": "53056",
        "y": "12160"
      },
      "id": "R1-25-00-1_node_285"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "AN",
        "voltage_A": "14376.02+0.0j",
        "nominal_voltage": "14376.02",
        "x": "53460",
        "y": "11505"
      },
      "id": "R1-25-00-1_node_284"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "AN",
        "voltage_A": "14376.02+0.0j",
        "nominal_voltage": "14376.02",
        "x": "53099",
        "y": "12323"
      },
      "id": "R1-25-00-1_node_286"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "CN",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "46451",
        "y": "38337"
      },
      "id": "R1-25-00-1_node_315"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "CN",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "46544",
        "y": "38308"
      },
      "id": "R1-25-00-1_node_314"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "CN",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "46218",
        "y": "38360"
      },
      "id": "R1-25-00-1_node_317"
    },
    {
      "nclass": "node",
      "ndata": {
        "parent": "R1-25-00-1_meter_91",
        "phases": "ABCN",
        "voltage_A": "14376.02+0.0j",
        "voltage_B": "-7188.01-12450j",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "41930",
        "y": "50227"
      },
      "id": "R1-25-00-1_node_288"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "ABCN",
        "voltage_A": "14376.02+0.0j",
        "voltage_B": "-7188.01-12450j",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "41919",
        "y": "50211"
      },
      "id": "R1-25-00-1_node_1"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "ABCN",
        "voltage_A": "14376.02+0.0j",
        "voltage_B": "-7188.01-12450j",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "41933",
        "y": "50196"
      },
      "id": "R1-25-00-1_node_323"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "ABCN",
        "voltage_A": "14376.02+0.0j",
        "voltage_B": "-7188.01-12450j",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "41894",
        "y": "50185"
      },
      "id": "R1-25-00-1_node_287"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "CN",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "17712",
        "y": "21231"
      },
      "id": "R1-25-00-1_node_177"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "AN",
        "voltage_A": "14376.02+0.0j",
        "nominal_voltage": "14376.02",
        "x": "38927",
        "y": "936.94"
      },
      "id": "R1-25-00-1_node_278"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "ACN",
        "voltage_A": "14376.02+0.0j",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "40634",
        "y": "21459"
      },
      "id": "R1-25-00-1_node_231"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "AS",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "42469",
        "y": "41503"
      },
      "id": "R1-25-00-1_tn_1"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "BS",
        "voltage_1": "-60-103.92j",
        "voltage_2": "-60-103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "42436",
        "y": "41497"
      },
      "id": "R1-25-00-1_tn_2"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "CS",
        "voltage_1": "-60+103.92j",
        "voltage_2": "-60+103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "42459",
        "y": "41471"
      },
      "id": "R1-25-00-1_tn_3"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "AS",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "43023",
        "y": "41913"
      },
      "id": "R1-25-00-1_tn_4"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "AN",
        "voltage_A": "14376.02+0.0j",
        "nominal_voltage": "14376.02",
        "x": "43324",
        "y": "41857"
      },
      "id": "R1-25-00-1_node_37"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "AS",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "43336",
        "y": "41844"
      },
      "id": "R1-25-00-1_tn_5"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "AS",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "43438",
        "y": "42034"
      },
      "id": "R1-25-00-1_tn_6"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "AS",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "43163",
        "y": "41562"
      },
      "id": "R1-25-00-1_tn_7"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "AS",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "42939",
        "y": "42169"
      },
      "id": "R1-25-00-1_tn_8"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "AS",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "42930",
        "y": "42297"
      },
      "id": "R1-25-00-1_tn_9"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "AN",
        "voltage_A": "14376.02+0.0j",
        "nominal_voltage": "14376.02",
        "x": "43077",
        "y": "42260"
      },
      "id": "R1-25-00-1_node_43"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "AS",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "43087",
        "y": "42275"
      },
      "id": "R1-25-00-1_tn_10"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "AS",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "42745",
        "y": "42188"
      },
      "id": "R1-25-00-1_tn_11"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "AS",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "42646",
        "y": "42449"
      },
      "id": "R1-25-00-1_tn_12"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "CS",
        "voltage_1": "-60+103.92j",
        "voltage_2": "-60+103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "58678",
        "y": "22976"
      },
      "id": "R1-25-00-1_tn_13"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "CS",
        "voltage_1": "-60+103.92j",
        "voltage_2": "-60+103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "58384",
        "y": "22582"
      },
      "id": "R1-25-00-1_tn_14"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "CN",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "58708",
        "y": "22862"
      },
      "id": "R1-25-00-1_node_108"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "CS",
        "voltage_1": "-60+103.92j",
        "voltage_2": "-60+103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "58697",
        "y": "22848"
      },
      "id": "R1-25-00-1_tn_15"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "CN",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "59043",
        "y": "22701"
      },
      "id": "R1-25-00-1_node_112"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "CS",
        "voltage_1": "-60+103.92j",
        "voltage_2": "-60+103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "59048",
        "y": "22683"
      },
      "id": "R1-25-00-1_tn_16"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "CN",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "59142",
        "y": "22922"
      },
      "id": "R1-25-00-1_node_113"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "CS",
        "voltage_1": "-60+103.92j",
        "voltage_2": "-60+103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "59157",
        "y": "22933"
      },
      "id": "R1-25-00-1_tn_17"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "AN",
        "voltage_A": "14376.02+0.0j",
        "nominal_voltage": "14376.02",
        "x": "38025",
        "y": "2351.8"
      },
      "id": "R1-25-00-1_node_264"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "AS",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "38007",
        "y": "2356.8"
      },
      "id": "R1-25-00-1_tn_18"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "AN",
        "voltage_A": "14376.02+0.0j",
        "nominal_voltage": "14376.02",
        "x": "37929",
        "y": "1643.8"
      },
      "id": "R1-25-00-1_node_267"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "AS",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "37919",
        "y": "1627.7"
      },
      "id": "R1-25-00-1_tn_19"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "AN",
        "voltage_A": "14376.02+0.0j",
        "nominal_voltage": "14376.02",
        "x": "37867",
        "y": "1726.3"
      },
      "id": "R1-25-00-1_node_268"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "AS",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "37864",
        "y": "1744"
      },
      "id": "R1-25-00-1_tn_20"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "AS",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "38366",
        "y": "1568"
      },
      "id": "R1-25-00-1_tn_21"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "AN",
        "voltage_A": "14376.02+0.0j",
        "nominal_voltage": "14376.02",
        "x": "38330",
        "y": "1502.5"
      },
      "id": "R1-25-00-1_node_270"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "AS",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "38317",
        "y": "1489.6"
      },
      "id": "R1-25-00-1_tn_22"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "AS",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "38587",
        "y": "1033.7"
      },
      "id": "R1-25-00-1_tn_23"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "AN",
        "voltage_A": "14376.02+0.0j",
        "nominal_voltage": "14376.02",
        "x": "38372",
        "y": "2132.6"
      },
      "id": "R1-25-00-1_node_321"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "AS",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "38382",
        "y": "2117.6"
      },
      "id": "R1-25-00-1_tn_24"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "AN",
        "voltage_A": "14376.02+0.0j",
        "nominal_voltage": "14376.02",
        "x": "38496",
        "y": "2222"
      },
      "id": "R1-25-00-1_node_322"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "AS",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "38513",
        "y": "2228.7"
      },
      "id": "R1-25-00-1_tn_25"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "AN",
        "voltage_A": "14376.02+0.0j",
        "nominal_voltage": "14376.02",
        "x": "44776",
        "y": "22353"
      },
      "id": "R1-25-00-1_node_290"
    },
    {
      "nclass": "meter",
      "ndata": {
        "phases": "AN",
        "nominal_voltage": "480",
        "x": "44770",
        "y": "22336"
      },
      "id": "R1-25-00-1_meter_1"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "AN",
        "voltage_A": "14376.02+0.0j",
        "nominal_voltage": "14376.02",
        "x": "44954",
        "y": "22044"
      },
      "id": "R1-25-00-1_node_291"
    },
    {
      "nclass": "meter",
      "ndata": {
        "phases": "AN",
        "nominal_voltage": "480",
        "x": "44970",
        "y": "22035"
      },
      "id": "R1-25-00-1_meter_2"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "AN",
        "voltage_A": "14376.02+0.0j",
        "nominal_voltage": "14376.02",
        "x": "43520",
        "y": "23251"
      },
      "id": "R1-25-00-1_node_293"
    },
    {
      "nclass": "meter",
      "ndata": {
        "phases": "AN",
        "nominal_voltage": "480",
        "x": "43517",
        "y": "23269"
      },
      "id": "R1-25-00-1_meter_3"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "AN",
        "voltage_A": "14376.02+0.0j",
        "nominal_voltage": "14376.02",
        "x": "53500",
        "y": "13110"
      },
      "id": "R1-25-00-1_node_294"
    },
    {
      "nclass": "meter",
      "ndata": {
        "phases": "AN",
        "nominal_voltage": "480",
        "x": "53510",
        "y": "13095"
      },
      "id": "R1-25-00-1_meter_4"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "BN",
        "voltage_B": "-7188.01-12450j",
        "nominal_voltage": "14376.02",
        "x": "45009",
        "y": "37826"
      },
      "id": "R1-25-00-1_node_312"
    },
    {
      "nclass": "meter",
      "ndata": {
        "phases": "BN",
        "nominal_voltage": "480",
        "x": "45002",
        "y": "37843"
      },
      "id": "R1-25-00-1_meter_5"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "BN",
        "voltage_B": "-7188.01-12450j",
        "nominal_voltage": "14376.02",
        "x": "45063",
        "y": "37632"
      },
      "id": "R1-25-00-1_node_300"
    },
    {
      "nclass": "meter",
      "ndata": {
        "phases": "BN",
        "nominal_voltage": "480",
        "x": "45062",
        "y": "37614"
      },
      "id": "R1-25-00-1_meter_6"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "BN",
        "voltage_B": "-7188.01-12450j",
        "nominal_voltage": "14376.02",
        "x": "45507",
        "y": "35648"
      },
      "id": "R1-25-00-1_node_308"
    },
    {
      "nclass": "meter",
      "ndata": {
        "phases": "BN",
        "nominal_voltage": "480",
        "x": "45517",
        "y": "35632"
      },
      "id": "R1-25-00-1_meter_7"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "CN",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "49972",
        "y": "39189"
      },
      "id": "R1-25-00-1_node_309"
    },
    {
      "nclass": "meter",
      "ndata": {
        "phases": "CN",
        "nominal_voltage": "480",
        "x": "49987",
        "y": "39178"
      },
      "id": "R1-25-00-1_meter_8"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "AN",
        "voltage_A": "14376.02+0.0j",
        "nominal_voltage": "14376.02",
        "x": "43506",
        "y": "22418"
      },
      "id": "R1-25-00-1_node_310"
    },
    {
      "nclass": "meter",
      "ndata": {
        "phases": "AN",
        "nominal_voltage": "480",
        "x": "43504",
        "y": "22400"
      },
      "id": "R1-25-00-1_meter_9"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "ABCN",
        "voltage_A": "14376.02+0.0j",
        "voltage_B": "-7188.01-12450j",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "16509",
        "y": "24515"
      },
      "id": "R1-25-00-1_node_311"
    },
    {
      "nclass": "meter",
      "ndata": {
        "phases": "ABCN",
        "nominal_voltage": "480",
        "x": "16526",
        "y": "24509"
      },
      "id": "R1-25-00-1_meter_10"
    },
    {
      "nclass": "meter",
      "ndata": {
        "phases": "ABCN",
        "nominal_voltage": "480",
        "x": "41882",
        "y": "50213"
      },
      "id": "R1-25-00-1_meter_11"
    },
    {
      "nclass": "meter",
      "ndata": {
        "phases": "ABCN",
        "nominal_voltage": "480",
        "x": "41989",
        "y": "49889"
      },
      "id": "R1-25-00-1_meter_12"
    },
    {
      "nclass": "meter",
      "ndata": {
        "phases": "CN",
        "nominal_voltage": "480",
        "x": "41929",
        "y": "49872"
      },
      "id": "R1-25-00-1_meter_13"
    },
    {
      "nclass": "meter",
      "ndata": {
        "phases": "CN",
        "nominal_voltage": "480",
        "x": "41791",
        "y": "49663"
      },
      "id": "R1-25-00-1_meter_14"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "CN",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "41588",
        "y": "49588"
      },
      "id": "R1-25-00-1_node_7"
    },
    {
      "nclass": "meter",
      "ndata": {
        "phases": "CN",
        "nominal_voltage": "480",
        "x": "41602",
        "y": "49578"
      },
      "id": "R1-25-00-1_meter_15"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "CN",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "41606",
        "y": "49445"
      },
      "id": "R1-25-00-1_node_8"
    },
    {
      "nclass": "meter",
      "ndata": {
        "phases": "CN",
        "nominal_voltage": "480",
        "x": "41622",
        "y": "49438"
      },
      "id": "R1-25-00-1_meter_16"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "CN",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "41471",
        "y": "49587"
      },
      "id": "R1-25-00-1_node_9"
    },
    {
      "nclass": "meter",
      "ndata": {
        "phases": "CN",
        "nominal_voltage": "480",
        "x": "41453",
        "y": "49587"
      },
      "id": "R1-25-00-1_meter_17"
    },
    {
      "nclass": "meter",
      "ndata": {
        "phases": "ABCN",
        "nominal_voltage": "480",
        "x": "42336",
        "y": "49230"
      },
      "id": "R1-25-00-1_meter_18"
    },
    {
      "nclass": "meter",
      "ndata": {
        "phases": "ABCN",
        "nominal_voltage": "480",
        "x": "42457",
        "y": "49042"
      },
      "id": "R1-25-00-1_meter_19"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "ABCN",
        "voltage_A": "14376.02+0.0j",
        "voltage_B": "-7188.01-12450j",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "43704",
        "y": "49616"
      },
      "id": "R1-25-00-1_node_12"
    },
    {
      "nclass": "meter",
      "ndata": {
        "phases": "ABCN",
        "nominal_voltage": "480",
        "x": "43691",
        "y": "49629"
      },
      "id": "R1-25-00-1_meter_20"
    },
    {
      "nclass": "meter",
      "ndata": {
        "phases": "ABCN",
        "nominal_voltage": "480",
        "x": "42473",
        "y": "48653"
      },
      "id": "R1-25-00-1_meter_21"
    },
    {
      "nclass": "meter",
      "ndata": {
        "phases": "CN",
        "nominal_voltage": "480",
        "x": "42875",
        "y": "47501"
      },
      "id": "R1-25-00-1_meter_22"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "ABCN",
        "voltage_A": "14376.02+0.0j",
        "voltage_B": "-7188.01-12450j",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "41610",
        "y": "45686"
      },
      "id": "R1-25-00-1_node_26"
    },
    {
      "nclass": "meter",
      "ndata": {
        "phases": "ABCN",
        "nominal_voltage": "480",
        "x": "41603",
        "y": "45703"
      },
      "id": "R1-25-00-1_meter_23"
    },
    {
      "nclass": "meter",
      "ndata": {
        "phases": "ABCN",
        "nominal_voltage": "480",
        "x": "41853",
        "y": "41717"
      },
      "id": "R1-25-00-1_meter_24"
    },
    {
      "nclass": "meter",
      "ndata": {
        "phases": "ABCN",
        "nominal_voltage": "480",
        "x": "43485",
        "y": "39405"
      },
      "id": "R1-25-00-1_meter_25"
    },
    {
      "nclass": "meter",
      "ndata": {
        "phases": "BN",
        "nominal_voltage": "480",
        "x": "43909",
        "y": "39518"
      },
      "id": "R1-25-00-1_meter_26"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "BN",
        "voltage_B": "-7188.01-12450j",
        "nominal_voltage": "14376.02",
        "x": "42099",
        "y": "38469"
      },
      "id": "R1-25-00-1_node_55"
    },
    {
      "nclass": "meter",
      "ndata": {
        "phases": "BN",
        "nominal_voltage": "480",
        "x": "42110",
        "y": "38483"
      },
      "id": "R1-25-00-1_meter_27"
    },
    {
      "nclass": "meter",
      "ndata": {
        "phases": "CN",
        "nominal_voltage": "480",
        "x": "45663",
        "y": "38267"
      },
      "id": "R1-25-00-1_meter_28"
    },
    {
      "nclass": "meter",
      "ndata": {
        "phases": "CN",
        "nominal_voltage": "480",
        "x": "45986",
        "y": "38163"
      },
      "id": "R1-25-00-1_meter_29"
    },
    {
      "nclass": "meter",
      "ndata": {
        "phases": "CN",
        "nominal_voltage": "480",
        "x": "46801",
        "y": "38231"
      },
      "id": "R1-25-00-1_meter_30"
    },
    {
      "nclass": "meter",
      "ndata": {
        "phases": "CN",
        "nominal_voltage": "480",
        "x": "49449",
        "y": "39089"
      },
      "id": "R1-25-00-1_meter_31"
    },
    {
      "nclass": "meter",
      "ndata": {
        "phases": "CN",
        "nominal_voltage": "480",
        "x": "49591",
        "y": "39061"
      },
      "id": "R1-25-00-1_meter_32"
    },
    {
      "nclass": "meter",
      "ndata": {
        "phases": "CN",
        "nominal_voltage": "480",
        "x": "49742",
        "y": "39219"
      },
      "id": "R1-25-00-1_meter_33"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "CN",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "49907",
        "y": "39229"
      },
      "id": "R1-25-00-1_node_71"
    },
    {
      "nclass": "meter",
      "ndata": {
        "phases": "CN",
        "nominal_voltage": "480",
        "x": "49908",
        "y": "39247"
      },
      "id": "R1-25-00-1_meter_34"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "CN",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "56573",
        "y": "23096"
      },
      "id": "R1-25-00-1_node_98"
    },
    {
      "nclass": "meter",
      "ndata": {
        "phases": "CN",
        "nominal_voltage": "480",
        "x": "56556",
        "y": "23104"
      },
      "id": "R1-25-00-1_meter_35"
    },
    {
      "nclass": "meter",
      "ndata": {
        "phases": "CN",
        "nominal_voltage": "480",
        "x": "56723",
        "y": "23322"
      },
      "id": "R1-25-00-1_meter_36"
    },
    {
      "nclass": "meter",
      "ndata": {
        "phases": "CN",
        "nominal_voltage": "480",
        "x": "58214",
        "y": "23982"
      },
      "id": "R1-25-00-1_meter_37"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "CN",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "58207",
        "y": "24082"
      },
      "id": "R1-25-00-1_node_103"
    },
    {
      "nclass": "meter",
      "ndata": {
        "phases": "CN",
        "nominal_voltage": "480",
        "x": "58204",
        "y": "24100"
      },
      "id": "R1-25-00-1_meter_38"
    },
    {
      "nclass": "meter",
      "ndata": {
        "phases": "CN",
        "nominal_voltage": "480",
        "x": "67297",
        "y": "21845"
      },
      "id": "R1-25-00-1_meter_39"
    },
    {
      "nclass": "meter",
      "ndata": {
        "phases": "CN",
        "nominal_voltage": "480",
        "x": "67747",
        "y": "22027"
      },
      "id": "R1-25-00-1_meter_40"
    },
    {
      "nclass": "meter",
      "ndata": {
        "phases": "CN",
        "nominal_voltage": "480",
        "x": "70572",
        "y": "21439"
      },
      "id": "R1-25-00-1_meter_41"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "CN",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "70931",
        "y": "21305"
      },
      "id": "R1-25-00-1_node_133"
    },
    {
      "nclass": "meter",
      "ndata": {
        "phases": "CN",
        "nominal_voltage": "480",
        "x": "70919",
        "y": "21292"
      },
      "id": "R1-25-00-1_meter_42"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "CN",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "71247",
        "y": "21369"
      },
      "id": "R1-25-00-1_node_135"
    },
    {
      "nclass": "meter",
      "ndata": {
        "phases": "CN",
        "nominal_voltage": "480",
        "x": "71265",
        "y": "21370"
      },
      "id": "R1-25-00-1_meter_43"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "CN",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "73975",
        "y": "21224"
      },
      "id": "R1-25-00-1_node_137"
    },
    {
      "nclass": "meter",
      "ndata": {
        "phases": "CN",
        "nominal_voltage": "480",
        "x": "73993",
        "y": "21223"
      },
      "id": "R1-25-00-1_meter_44"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "CN",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "82198",
        "y": "20750"
      },
      "id": "R1-25-00-1_node_144"
    },
    {
      "nclass": "meter",
      "ndata": {
        "phases": "CN",
        "nominal_voltage": "480",
        "x": "82181",
        "y": "20744"
      },
      "id": "R1-25-00-1_meter_45"
    },
    {
      "nclass": "meter",
      "ndata": {
        "phases": "AN",
        "nominal_voltage": "480",
        "x": "43553",
        "y": "23201"
      },
      "id": "R1-25-00-1_meter_46"
    },
    {
      "nclass": "meter",
      "ndata": {
        "phases": "AN",
        "nominal_voltage": "480",
        "x": "43729",
        "y": "22724"
      },
      "id": "R1-25-00-1_meter_47"
    },
    {
      "nclass": "meter",
      "ndata": {
        "phases": "ABCN",
        "nominal_voltage": "480",
        "x": "41304",
        "y": "22232"
      },
      "id": "R1-25-00-1_meter_48"
    },
    {
      "nclass": "meter",
      "ndata": {
        "phases": "ABCN",
        "nominal_voltage": "480",
        "x": "41351",
        "y": "22375"
      },
      "id": "R1-25-00-1_meter_49"
    },
    {
      "nclass": "meter",
      "ndata": {
        "phases": "ABCN",
        "nominal_voltage": "480",
        "x": "41260",
        "y": "22362"
      },
      "id": "R1-25-00-1_meter_50"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "ABCN",
        "voltage_A": "14376.02+0.0j",
        "voltage_B": "-7188.01-12450j",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "41127",
        "y": "22339"
      },
      "id": "R1-25-00-1_node_159"
    },
    {
      "nclass": "meter",
      "ndata": {
        "phases": "ABCN",
        "nominal_voltage": "480",
        "x": "41112",
        "y": "22328"
      },
      "id": "R1-25-00-1_meter_51"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "ABCN",
        "voltage_A": "14376.02+0.0j",
        "voltage_B": "-7188.01-12450j",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "41075",
        "y": "22513"
      },
      "id": "R1-25-00-1_node_161"
    },
    {
      "nclass": "meter",
      "ndata": {
        "phases": "ABCN",
        "nominal_voltage": "480",
        "x": "41066",
        "y": "22529"
      },
      "id": "R1-25-00-1_meter_52"
    },
    {
      "nclass": "meter",
      "ndata": {
        "phases": "CN",
        "nominal_voltage": "480",
        "x": "5023.5",
        "y": "16418"
      },
      "id": "R1-25-00-1_meter_53"
    },
    {
      "nclass": "meter",
      "ndata": {
        "phases": "CN",
        "nominal_voltage": "480",
        "x": "5087.1",
        "y": "16215"
      },
      "id": "R1-25-00-1_meter_54"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "CN",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "2360.1",
        "y": "16690"
      },
      "id": "R1-25-00-1_node_203"
    },
    {
      "nclass": "meter",
      "ndata": {
        "phases": "CN",
        "nominal_voltage": "480",
        "x": "2362",
        "y": "16672"
      },
      "id": "R1-25-00-1_meter_55"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "CN",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "111.45",
        "y": "17151"
      },
      "id": "R1-25-00-1_node_204"
    },
    {
      "nclass": "meter",
      "ndata": {
        "phases": "CN",
        "nominal_voltage": "480",
        "x": "109.63",
        "y": "17133"
      },
      "id": "R1-25-00-1_meter_56"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "CN",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "56.329",
        "y": "17210"
      },
      "id": "R1-25-00-1_node_205"
    },
    {
      "nclass": "meter",
      "ndata": {
        "phases": "CN",
        "nominal_voltage": "480",
        "x": "39.234",
        "y": "17216"
      },
      "id": "R1-25-00-1_meter_57"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "CN",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "292.02",
        "y": "17121"
      },
      "id": "R1-25-00-1_node_206"
    },
    {
      "nclass": "meter",
      "ndata": {
        "phases": "CN",
        "nominal_voltage": "480",
        "x": "309.05",
        "y": "17127"
      },
      "id": "R1-25-00-1_meter_58"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "AN",
        "voltage_A": "14376.02+0.0j",
        "nominal_voltage": "14376.02",
        "x": "17177",
        "y": "17782"
      },
      "id": "R1-25-00-1_node_211"
    },
    {
      "nclass": "meter",
      "ndata": {
        "phases": "AN",
        "nominal_voltage": "480",
        "x": "17167",
        "y": "17767"
      },
      "id": "R1-25-00-1_meter_59"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "AN",
        "voltage_A": "14376.02+0.0j",
        "nominal_voltage": "14376.02",
        "x": "17604",
        "y": "17343"
      },
      "id": "R1-25-00-1_node_212"
    },
    {
      "nclass": "meter",
      "ndata": {
        "phases": "AN",
        "nominal_voltage": "480",
        "x": "17614",
        "y": "17359"
      },
      "id": "R1-25-00-1_meter_60"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "ABCN",
        "voltage_A": "14376.02+0.0j",
        "voltage_B": "-7188.01-12450j",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "16124",
        "y": "24498"
      },
      "id": "R1-25-00-1_node_221"
    },
    {
      "nclass": "meter",
      "ndata": {
        "phases": "ABCN",
        "nominal_voltage": "480",
        "x": "16107",
        "y": "24505"
      },
      "id": "R1-25-00-1_meter_61"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "BN",
        "voltage_B": "-7188.01-12450j",
        "nominal_voltage": "14376.02",
        "x": "15668",
        "y": "24811"
      },
      "id": "R1-25-00-1_node_223"
    },
    {
      "nclass": "meter",
      "ndata": {
        "phases": "BN",
        "nominal_voltage": "480",
        "x": "15652",
        "y": "24804"
      },
      "id": "R1-25-00-1_meter_62"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "BN",
        "voltage_B": "-7188.01-12450j",
        "nominal_voltage": "14376.02",
        "x": "15881",
        "y": "23973"
      },
      "id": "R1-25-00-1_node_225"
    },
    {
      "nclass": "meter",
      "ndata": {
        "phases": "BN",
        "nominal_voltage": "480",
        "x": "15896",
        "y": "23963"
      },
      "id": "R1-25-00-1_meter_63"
    },
    {
      "nclass": "meter",
      "ndata": {
        "phases": "BN",
        "nominal_voltage": "480",
        "x": "15166",
        "y": "24056"
      },
      "id": "R1-25-00-1_meter_64"
    },
    {
      "nclass": "meter",
      "ndata": {
        "phases": "BN",
        "nominal_voltage": "480",
        "x": "15140",
        "y": "24010"
      },
      "id": "R1-25-00-1_meter_65"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "BN",
        "voltage_B": "-7188.01-12450j",
        "nominal_voltage": "14376.02",
        "x": "15039",
        "y": "24131"
      },
      "id": "R1-25-00-1_node_229"
    },
    {
      "nclass": "meter",
      "ndata": {
        "phases": "BN",
        "nominal_voltage": "480",
        "x": "15034",
        "y": "24149"
      },
      "id": "R1-25-00-1_meter_66"
    },
    {
      "nclass": "meter",
      "ndata": {
        "phases": "ACN",
        "nominal_voltage": "480",
        "x": "39148",
        "y": "13523"
      },
      "id": "R1-25-00-1_meter_67"
    },
    {
      "nclass": "meter",
      "ndata": {
        "phases": "AN",
        "nominal_voltage": "480",
        "x": "39218",
        "y": "13430"
      },
      "id": "R1-25-00-1_meter_68"
    },
    {
      "nclass": "meter",
      "ndata": {
        "phases": "ACN",
        "nominal_voltage": "480",
        "x": "38464",
        "y": "8444.2"
      },
      "id": "R1-25-00-1_meter_69"
    },
    {
      "nclass": "meter",
      "ndata": {
        "phases": "AN",
        "nominal_voltage": "480",
        "x": "38574",
        "y": "8416.8"
      },
      "id": "R1-25-00-1_meter_70"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "AN",
        "voltage_A": "14376.02+0.0j",
        "nominal_voltage": "14376.02",
        "x": "38589",
        "y": "8699.9"
      },
      "id": "R1-25-00-1_node_247"
    },
    {
      "nclass": "meter",
      "ndata": {
        "phases": "AN",
        "nominal_voltage": "480",
        "x": "38591",
        "y": "8717.8"
      },
      "id": "R1-25-00-1_meter_71"
    },
    {
      "nclass": "meter",
      "ndata": {
        "phases": "ACN",
        "nominal_voltage": "480",
        "x": "38053",
        "y": "8786.6"
      },
      "id": "R1-25-00-1_meter_72"
    },
    {
      "nclass": "meter",
      "ndata": {
        "phases": "ACN",
        "nominal_voltage": "480",
        "x": "37598",
        "y": "8873.7"
      },
      "id": "R1-25-00-1_meter_73"
    },
    {
      "nclass": "meter",
      "ndata": {
        "phases": "AN",
        "nominal_voltage": "480",
        "x": "38407",
        "y": "8255.7"
      },
      "id": "R1-25-00-1_meter_74"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "AN",
        "voltage_A": "14376.02+0.0j",
        "nominal_voltage": "14376.02",
        "x": "39107",
        "y": "6965.2"
      },
      "id": "R1-25-00-1_node_254"
    },
    {
      "nclass": "meter",
      "ndata": {
        "phases": "AN",
        "nominal_voltage": "480",
        "x": "39125",
        "y": "6961.6"
      },
      "id": "R1-25-00-1_meter_75"
    },
    {
      "nclass": "meter",
      "ndata": {
        "phases": "AN",
        "nominal_voltage": "480",
        "x": "38545",
        "y": "6407"
      },
      "id": "R1-25-00-1_meter_76"
    },
    {
      "nclass": "meter",
      "ndata": {
        "phases": "AN",
        "nominal_voltage": "480",
        "x": "38164",
        "y": "6298"
      },
      "id": "R1-25-00-1_meter_77"
    },
    {
      "nclass": "meter",
      "ndata": {
        "phases": "AN",
        "nominal_voltage": "480",
        "x": "37581",
        "y": "4728.7"
      },
      "id": "R1-25-00-1_meter_78"
    },
    {
      "nclass": "meter",
      "ndata": {
        "phases": "AN",
        "nominal_voltage": "480",
        "x": "38058",
        "y": "4705.8"
      },
      "id": "R1-25-00-1_meter_79"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "AN",
        "voltage_A": "14376.02+0.0j",
        "nominal_voltage": "14376.02",
        "x": "38496",
        "y": "916.85"
      },
      "id": "R1-25-00-1_node_272"
    },
    {
      "nclass": "meter",
      "ndata": {
        "phases": "AN",
        "nominal_voltage": "480",
        "x": "38478",
        "y": "914.06"
      },
      "id": "R1-25-00-1_meter_80"
    },
    {
      "nclass": "meter",
      "ndata": {
        "phases": "AN",
        "nominal_voltage": "480",
        "x": "38859",
        "y": "888.31"
      },
      "id": "R1-25-00-1_meter_81"
    },
    {
      "nclass": "meter",
      "ndata": {
        "phases": "AN",
        "nominal_voltage": "480",
        "x": "39246",
        "y": "591.99"
      },
      "id": "R1-25-00-1_meter_82"
    },
    {
      "nclass": "meter",
      "ndata": {
        "phases": "AN",
        "nominal_voltage": "480",
        "x": "39081",
        "y": "53.4"
      },
      "id": "R1-25-00-1_meter_83"
    },
    {
      "nclass": "meter",
      "ndata": {
        "phases": "AN",
        "nominal_voltage": "480",
        "x": "38940",
        "y": "949.81"
      },
      "id": "R1-25-00-1_meter_84"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "AN",
        "voltage_A": "14376.02+0.0j",
        "nominal_voltage": "14376.02",
        "x": "56348",
        "y": "8848.5"
      },
      "id": "R1-25-00-1_node_279"
    },
    {
      "nclass": "meter",
      "ndata": {
        "phases": "AN",
        "nominal_voltage": "480",
        "x": "56361",
        "y": "8861"
      },
      "id": "R1-25-00-1_meter_85"
    },
    {
      "nclass": "meter",
      "ndata": {
        "phases": "AN",
        "nominal_voltage": "480",
        "x": "55055",
        "y": "9778.6"
      },
      "id": "R1-25-00-1_meter_86"
    },
    {
      "nclass": "meter",
      "ndata": {
        "phases": "AN",
        "nominal_voltage": "480",
        "x": "53465",
        "y": "11523"
      },
      "id": "R1-25-00-1_meter_87"
    },
    {
      "nclass": "meter",
      "ndata": {
        "phases": "AN",
        "nominal_voltage": "480",
        "x": "53038",
        "y": "12155"
      },
      "id": "R1-25-00-1_meter_88"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "BN",
        "voltage_B": "-7188.01-12450j",
        "nominal_voltage": "14376.02",
        "x": "44874",
        "y": "37837"
      },
      "id": "R1-25-00-1_node_299"
    },
    {
      "nclass": "meter",
      "ndata": {
        "phases": "BN",
        "nominal_voltage": "480",
        "x": "44858",
        "y": "37827"
      },
      "id": "R1-25-00-1_meter_89"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "CN",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "46486",
        "y": "38805"
      },
      "id": "R1-25-00-1_node_320"
    },
    {
      "nclass": "meter",
      "ndata": {
        "phases": "CN",
        "nominal_voltage": "480",
        "x": "46478",
        "y": "38822"
      },
      "id": "R1-25-00-1_meter_90"
    },
    {
      "nclass": "triplex_meter",
      "ndata": {
        "phases": "AS",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "42485",
        "y": "41512"
      },
      "id": "R1-25-00-1_tm_1"
    },
    {
      "nclass": "triplex_meter",
      "ndata": {
        "phases": "BS",
        "voltage_1": "-60-103.92j",
        "voltage_2": "-60-103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "42417",
        "y": "41500"
      },
      "id": "R1-25-00-1_tm_2"
    },
    {
      "nclass": "triplex_meter",
      "ndata": {
        "phases": "CS",
        "voltage_1": "-60+103.92j",
        "voltage_2": "-60+103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "42463",
        "y": "41452"
      },
      "id": "R1-25-00-1_tm_3"
    },
    {
      "nclass": "triplex_meter",
      "ndata": {
        "phases": "AS",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "43020",
        "y": "41895"
      },
      "id": "R1-25-00-1_tm_4"
    },
    {
      "nclass": "triplex_meter",
      "ndata": {
        "phases": "AS",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "43351",
        "y": "41833"
      },
      "id": "R1-25-00-1_tm_5"
    },
    {
      "nclass": "triplex_meter",
      "ndata": {
        "phases": "AS",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "43455",
        "y": "42041"
      },
      "id": "R1-25-00-1_tm_6"
    },
    {
      "nclass": "triplex_meter",
      "ndata": {
        "phases": "AS",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "43180",
        "y": "41556"
      },
      "id": "R1-25-00-1_tm_7"
    },
    {
      "nclass": "triplex_meter",
      "ndata": {
        "phases": "AS",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "42942",
        "y": "42151"
      },
      "id": "R1-25-00-1_tm_8"
    },
    {
      "nclass": "triplex_meter",
      "ndata": {
        "phases": "AS",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "42928",
        "y": "42315"
      },
      "id": "R1-25-00-1_tm_9"
    },
    {
      "nclass": "triplex_meter",
      "ndata": {
        "phases": "AS",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "43097",
        "y": "42291"
      },
      "id": "R1-25-00-1_tm_10"
    },
    {
      "nclass": "triplex_meter",
      "ndata": {
        "phases": "AS",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "42731",
        "y": "42177"
      },
      "id": "R1-25-00-1_tm_11"
    },
    {
      "nclass": "triplex_meter",
      "ndata": {
        "phases": "AS",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "42628",
        "y": "42451"
      },
      "id": "R1-25-00-1_tm_12"
    },
    {
      "nclass": "triplex_meter",
      "ndata": {
        "phases": "CS",
        "voltage_1": "-60+103.92j",
        "voltage_2": "-60+103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "58679",
        "y": "22994"
      },
      "id": "R1-25-00-1_tm_13"
    },
    {
      "nclass": "triplex_meter",
      "ndata": {
        "phases": "CS",
        "voltage_1": "-60+103.92j",
        "voltage_2": "-60+103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "58371",
        "y": "22595"
      },
      "id": "R1-25-00-1_tm_14"
    },
    {
      "nclass": "triplex_meter",
      "ndata": {
        "phases": "CS",
        "voltage_1": "-60+103.92j",
        "voltage_2": "-60+103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "58684",
        "y": "22834"
      },
      "id": "R1-25-00-1_tm_15"
    },
    {
      "nclass": "triplex_meter",
      "ndata": {
        "phases": "CS",
        "voltage_1": "-60+103.92j",
        "voltage_2": "-60+103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "59051",
        "y": "22665"
      },
      "id": "R1-25-00-1_tm_16"
    },
    {
      "nclass": "triplex_meter",
      "ndata": {
        "phases": "CS",
        "voltage_1": "-60+103.92j",
        "voltage_2": "-60+103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "59170",
        "y": "22946"
      },
      "id": "R1-25-00-1_tm_17"
    },
    {
      "nclass": "triplex_meter",
      "ndata": {
        "phases": "AS",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "37992",
        "y": "2366.8"
      },
      "id": "R1-25-00-1_tm_18"
    },
    {
      "nclass": "triplex_meter",
      "ndata": {
        "phases": "AS",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "37908",
        "y": "1613.5"
      },
      "id": "R1-25-00-1_tm_19"
    },
    {
      "nclass": "triplex_meter",
      "ndata": {
        "phases": "AS",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "37862",
        "y": "1762"
      },
      "id": "R1-25-00-1_tm_20"
    },
    {
      "nclass": "triplex_meter",
      "ndata": {
        "phases": "AS",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "38383",
        "y": "1573.4"
      },
      "id": "R1-25-00-1_tm_21"
    },
    {
      "nclass": "triplex_meter",
      "ndata": {
        "phases": "AS",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "38307",
        "y": "1474.7"
      },
      "id": "R1-25-00-1_tm_22"
    },
    {
      "nclass": "triplex_meter",
      "ndata": {
        "phases": "AS",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "38605",
        "y": "1032.6"
      },
      "id": "R1-25-00-1_tm_23"
    },
    {
      "nclass": "triplex_meter",
      "ndata": {
        "phases": "AS",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "38394",
        "y": "2104.5"
      },
      "id": "R1-25-00-1_tm_24"
    },
    {
      "nclass": "triplex_meter",
      "ndata": {
        "phases": "AS",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "38531",
        "y": "2231.6"
      },
      "id": "R1-25-00-1_tm_25"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "AN",
        "voltage_A": "14376.02+0.0j",
        "nominal_voltage": "14376.02",
        "x": "44325",
        "y": "22908"
      },
      "id": "R1-25-00-1_node_289"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "BN",
        "voltage_B": "-7188.01-12450j",
        "nominal_voltage": "14376.02",
        "x": "45146",
        "y": "37462"
      },
      "id": "R1-25-00-1_node_301"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "BN",
        "voltage_B": "-7188.01-12450j",
        "nominal_voltage": "14376.02",
        "x": "44991",
        "y": "37176"
      },
      "id": "R1-25-00-1_node_302"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "BN",
        "voltage_B": "-7188.01-12450j",
        "nominal_voltage": "14376.02",
        "x": "44958",
        "y": "36706"
      },
      "id": "R1-25-00-1_node_305"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "BN",
        "voltage_B": "-7188.01-12450j",
        "nominal_voltage": "14376.02",
        "x": "45026",
        "y": "36278"
      },
      "id": "R1-25-00-1_node_306"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "BN",
        "voltage_B": "-7188.01-12450j",
        "nominal_voltage": "14376.02",
        "x": "45133",
        "y": "36083"
      },
      "id": "R1-25-00-1_node_307"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "ABCN",
        "voltage_A": "14376.02+0.0j",
        "voltage_B": "-7188.01-12450j",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "16019",
        "y": "24291"
      },
      "id": "R1-25-00-1_node_220"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "CN",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "47953",
        "y": "24857"
      },
      "id": "R1-25-00-1_node_88"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "CN",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "53374",
        "y": "23765"
      },
      "id": "R1-25-00-1_node_93"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "CN",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "55286",
        "y": "23523"
      },
      "id": "R1-25-00-1_node_96"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "CN",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "56760",
        "y": "23279"
      },
      "id": "R1-25-00-1_node_97"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "CN",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "58869",
        "y": "22879"
      },
      "id": "R1-25-00-1_node_110"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "CN",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "59001",
        "y": "22823"
      },
      "id": "R1-25-00-1_node_111"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "CN",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "63668",
        "y": "22401"
      },
      "id": "R1-25-00-1_node_120"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "CN",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "64875",
        "y": "22227"
      },
      "id": "R1-25-00-1_node_121"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "CN",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "69633",
        "y": "21407"
      },
      "id": "R1-25-00-1_node_130"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "CN",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "71098",
        "y": "21389"
      },
      "id": "R1-25-00-1_node_134"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "CN",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "71797",
        "y": "21758"
      },
      "id": "R1-25-00-1_node_136"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "CN",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "74640",
        "y": "21278"
      },
      "id": "R1-25-00-1_node_138"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "CN",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "76498",
        "y": "20788"
      },
      "id": "R1-25-00-1_node_139"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "CN",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "78525",
        "y": "20206"
      },
      "id": "R1-25-00-1_node_140"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "CN",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "79319",
        "y": "20106"
      },
      "id": "R1-25-00-1_node_141"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "CN",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "81350",
        "y": "19787"
      },
      "id": "R1-25-00-1_node_142"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "CN",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "82163",
        "y": "20237"
      },
      "id": "R1-25-00-1_node_143"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "CN",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "11128",
        "y": "17409"
      },
      "id": "R1-25-00-1_node_190"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "CN",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "9472.3",
        "y": "16997"
      },
      "id": "R1-25-00-1_node_191"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "CN",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "8771.7",
        "y": "16880"
      },
      "id": "R1-25-00-1_node_192"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "CN",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "7111.6",
        "y": "16656"
      },
      "id": "R1-25-00-1_node_193"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "CN",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "4094.8",
        "y": "16598"
      },
      "id": "R1-25-00-1_node_201"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "CN",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "2338.2",
        "y": "16717"
      },
      "id": "R1-25-00-1_node_202"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "AN",
        "voltage_A": "14376.02+0.0j",
        "nominal_voltage": "14376.02",
        "x": "17490",
        "y": "17685"
      },
      "id": "R1-25-00-1_node_210"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "ABCN",
        "voltage_A": "14376.02+0.0j",
        "voltage_B": "-7188.01-12450j",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "15799",
        "y": "24265"
      },
      "id": "R1-25-00-1_node_222"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "BN",
        "voltage_B": "-7188.01-12450j",
        "nominal_voltage": "14376.02",
        "x": "15804",
        "y": "24232"
      },
      "id": "R1-25-00-1_node_224"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "BN",
        "voltage_B": "-7188.01-12450j",
        "nominal_voltage": "14376.02",
        "x": "15062",
        "y": "24106"
      },
      "id": "R1-25-00-1_node_228"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "BN",
        "voltage_B": "-7188.01-12450j",
        "nominal_voltage": "14376.02",
        "x": "14379",
        "y": "24268"
      },
      "id": "R1-25-00-1_node_230"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "ACN",
        "voltage_A": "14376.02+0.0j",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "40423",
        "y": "21020"
      },
      "id": "R1-25-00-1_node_232"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "ACN",
        "voltage_A": "14376.02+0.0j",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "39819",
        "y": "18345"
      },
      "id": "R1-25-00-1_node_233"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "ACN",
        "voltage_A": "14376.02+0.0j",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "39772",
        "y": "18189"
      },
      "id": "R1-25-00-1_node_234"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "ACN",
        "voltage_A": "14376.02+0.0j",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "39613",
        "y": "17226"
      },
      "id": "R1-25-00-1_node_235"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "ACN",
        "voltage_A": "14376.02+0.0j",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "39356",
        "y": "15194"
      },
      "id": "R1-25-00-1_node_236"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "ACN",
        "voltage_A": "14376.02+0.0j",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "38888",
        "y": "13093"
      },
      "id": "R1-25-00-1_node_240"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "ACN",
        "voltage_A": "14376.02+0.0j",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "39008",
        "y": "11478"
      },
      "id": "R1-25-00-1_node_241"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "ACN",
        "voltage_A": "14376.02+0.0j",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "38991",
        "y": "10946"
      },
      "id": "R1-25-00-1_node_242"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "ACN",
        "voltage_A": "14376.02+0.0j",
        "voltage_C": "-7188.01+12450j",
        "nominal_voltage": "14376.02",
        "x": "38095",
        "y": "8416.9"
      },
      "id": "R1-25-00-1_node_243"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "AN",
        "voltage_A": "14376.02+0.0j",
        "nominal_voltage": "14376.02",
        "x": "37935",
        "y": "1674.8"
      },
      "id": "R1-25-00-1_node_266"
    },
    {
      "nclass": "capacitor",
      "ndata": {
        "phases": "ABCN",
        "pt_phase": "AN",
        "parent": "R1-25-00-1_node_163",
        "phases_connected": "ABC",
        "control": "MANUAL",
        "switchA": "CLOSED",
        "switchB": "CLOSED",
        "switchC": "CLOSED",
        "voltage_set_high": "14500",
        "voltage_set_low": "13500",
        "capacitor_A": "0.15 MVAr",
        "capacitor_B": "0.15 MVAr",
        "capacitor_C": "0.15 MVAr",
        "control_level": "INDIVIDUAL",
        "time_delay": "30.0",
        "dwell_time": "30.0",
        "cap_nominal_voltage": "14400",
        "nominal_voltage": "14400"
      },
      "id": "R1-25-00-1_cap_1"
    },
    {
      "nclass": "load",
      "ndata": {
        "parent": "R1-25-00-1_meter_1",
        "phases": "AN",
        "voltage_A": "14376.02+0.0j",
        "constant_power_A": "62.9109+5636.523j",
        "nominal_voltage": "480",
        "load_class": "A"
      },
      "id": "R1-25-00-1_load_1"
    },
    {
      "nclass": "load",
      "ndata": {
        "parent": "R1-25-00-1_meter_2",
        "phases": "AN",
        "voltage_A": "14376.02+0.0j",
        "constant_power_A": "62.9109+5636.523j",
        "nominal_voltage": "480",
        "load_class": "A"
      },
      "id": "R1-25-00-1_load_2"
    },
    {
      "nclass": "load",
      "ndata": {
        "parent": "R1-25-00-1_meter_3",
        "phases": "AN",
        "voltage_A": "14376.02+0.0j",
        "constant_power_A": "62.9109+5636.523j",
        "nominal_voltage": "480",
        "load_class": "A"
      },
      "id": "R1-25-00-1_load_3"
    },
    {
      "nclass": "load",
      "ndata": {
        "parent": "R1-25-00-1_meter_4",
        "phases": "AN",
        "voltage_A": "14376.02+0.0j",
        "constant_power_A": "62.9109+5636.523j",
        "nominal_voltage": "480",
        "load_class": "A"
      },
      "id": "R1-25-00-1_load_4"
    },
    {
      "nclass": "load",
      "ndata": {
        "parent": "R1-25-00-1_meter_5",
        "phases": "BN",
        "voltage_B": "-7188.01-12450j",
        "constant_power_B": "427.0572+1972.0786j",
        "nominal_voltage": "480",
        "load_class": "A"
      },
      "id": "R1-25-00-1_load_5"
    },
    {
      "nclass": "load",
      "ndata": {
        "parent": "R1-25-00-1_meter_6",
        "phases": "BN",
        "voltage_B": "-7188.01-12450j",
        "constant_power_B": "427.0572+1972.0786j",
        "nominal_voltage": "480",
        "load_class": "A"
      },
      "id": "R1-25-00-1_load_6"
    },
    {
      "nclass": "load",
      "ndata": {
        "parent": "R1-25-00-1_meter_7",
        "phases": "BN",
        "voltage_B": "-7188.01-12450j",
        "constant_power_B": "427.0572+1972.0786j",
        "nominal_voltage": "480",
        "load_class": "A"
      },
      "id": "R1-25-00-1_load_7"
    },
    {
      "nclass": "load",
      "ndata": {
        "parent": "R1-25-00-1_meter_8",
        "phases": "CN",
        "voltage_C": "-7188.01+12450j",
        "constant_power_C": "719.6584+13657.753j",
        "nominal_voltage": "480",
        "load_class": "A"
      },
      "id": "R1-25-00-1_load_8"
    },
    {
      "nclass": "load",
      "ndata": {
        "parent": "R1-25-00-1_meter_9",
        "phases": "AN",
        "voltage_A": "14376.02+0.0j",
        "constant_power_A": "62.9109+5636.523j",
        "nominal_voltage": "480",
        "load_class": "A"
      },
      "id": "R1-25-00-1_load_9"
    },
    {
      "nclass": "load",
      "ndata": {
        "parent": "R1-25-00-1_meter_10",
        "phases": "ABCN",
        "voltage_A": "14376.02+0.0j",
        "voltage_B": "-7188.01-12450j",
        "voltage_C": "-7188.01+12450j",
        "constant_power_A": "188.7327+16909.5689j",
        "constant_power_B": "1281.1717+5916.2358j",
        "constant_power_C": "1079.4876+20486.6294j",
        "nominal_voltage": "480",
        "load_class": "C"
      },
      "id": "R1-25-00-1_load_10"
    },
    {
      "nclass": "load",
      "ndata": {
        "parent": "R1-25-00-1_meter_11",
        "phases": "ABCN",
        "voltage_A": "14376.02+0.0j",
        "voltage_B": "-7188.01-12450j",
        "voltage_C": "-7188.01+12450j",
        "constant_power_A": "0+0j",
        "constant_power_B": "0+0j",
        "constant_power_C": "71.9658+1365.7753j",
        "nominal_voltage": "480",
        "load_class": "C"
      },
      "id": "R1-25-00-1_load_11"
    },
    {
      "nclass": "load",
      "ndata": {
        "parent": "R1-25-00-1_meter_12",
        "phases": "ABCN",
        "voltage_A": "14376.02+0.0j",
        "voltage_B": "-7188.01-12450j",
        "voltage_C": "-7188.01+12450j",
        "constant_power_A": "0+0j",
        "constant_power_B": "0+0j",
        "constant_power_C": "359.8292+6828.8765j",
        "nominal_voltage": "480",
        "load_class": "C"
      },
      "id": "R1-25-00-1_load_12"
    },
    {
      "nclass": "load",
      "ndata": {
        "parent": "R1-25-00-1_meter_13",
        "phases": "CN",
        "voltage_C": "-7188.01+12450j",
        "constant_power_C": "359.8292+6828.8765j",
        "nominal_voltage": "480",
        "load_class": "C"
      },
      "id": "R1-25-00-1_load_13"
    },
    {
      "nclass": "load",
      "ndata": {
        "parent": "R1-25-00-1_meter_14",
        "phases": "CN",
        "voltage_C": "-7188.01+12450j",
        "constant_power_C": "2403.6591+45616.8949j",
        "nominal_voltage": "480",
        "load_class": "C"
      },
      "id": "R1-25-00-1_load_14"
    },
    {
      "nclass": "load",
      "ndata": {
        "parent": "R1-25-00-1_meter_15",
        "phases": "CN",
        "voltage_C": "-7188.01+12450j",
        "constant_power_C": "1079.4876+20486.6294j",
        "nominal_voltage": "480",
        "load_class": "C"
      },
      "id": "R1-25-00-1_load_15"
    },
    {
      "nclass": "load",
      "ndata": {
        "parent": "R1-25-00-1_meter_16",
        "phases": "CN",
        "voltage_C": "-7188.01+12450j",
        "constant_power_C": "539.7438+10243.3147j",
        "nominal_voltage": "480",
        "load_class": "C"
      },
      "id": "R1-25-00-1_load_16"
    },
    {
      "nclass": "load",
      "ndata": {
        "parent": "R1-25-00-1_meter_17",
        "phases": "CN",
        "voltage_C": "-7188.01+12450j",
        "constant_power_C": "1439.3168+27315.5059j",
        "nominal_voltage": "480",
        "load_class": "C"
      },
      "id": "R1-25-00-1_load_17"
    },
    {
      "nclass": "load",
      "ndata": {
        "parent": "R1-25-00-1_meter_18",
        "phases": "ABCN",
        "voltage_A": "14376.02+0.0j",
        "voltage_B": "-7188.01-12450j",
        "voltage_C": "-7188.01+12450j",
        "constant_power_A": "25.1644+2254.6092j",
        "constant_power_B": "427.0572+1972.0786j",
        "constant_power_C": "647.6926+12291.9777j",
        "nominal_voltage": "480",
        "load_class": "C"
      },
      "id": "R1-25-00-1_load_18"
    },
    {
      "nclass": "load",
      "ndata": {
        "parent": "R1-25-00-1_meter_19",
        "phases": "ABCN",
        "voltage_A": "14376.02+0.0j",
        "voltage_B": "-7188.01-12450j",
        "voltage_C": "-7188.01+12450j",
        "constant_power_A": "0+0j",
        "constant_power_B": "0+0j",
        "constant_power_C": "359.8292+6828.8765j",
        "nominal_voltage": "480",
        "load_class": "C"
      },
      "id": "R1-25-00-1_load_19"
    },
    {
      "nclass": "load",
      "ndata": {
        "parent": "R1-25-00-1_meter_20",
        "phases": "ABCN",
        "voltage_A": "14376.02+0.0j",
        "voltage_B": "-7188.01-12450j",
        "voltage_C": "-7188.01+12450j",
        "constant_power_A": "125.8218+11273.0459j",
        "constant_power_B": "854.1145+3944.1572j",
        "constant_power_C": "719.6584+13657.753j",
        "nominal_voltage": "480",
        "load_class": "C"
      },
      "id": "R1-25-00-1_load_20"
    },
    {
      "nclass": "load",
      "ndata": {
        "parent": "R1-25-00-1_meter_21",
        "phases": "ABCN",
        "voltage_A": "14376.02+0.0j",
        "voltage_B": "-7188.01-12450j",
        "voltage_C": "-7188.01+12450j",
        "constant_power_A": "0+0j",
        "constant_power_B": "0+0j",
        "constant_power_C": "215.8975+4097.3259j",
        "nominal_voltage": "480",
        "load_class": "C"
      },
      "id": "R1-25-00-1_load_21"
    },
    {
      "nclass": "load",
      "ndata": {
        "parent": "R1-25-00-1_meter_22",
        "phases": "CN",
        "voltage_C": "-7188.01+12450j",
        "constant_power_C": "143.9317+2731.5506j",
        "nominal_voltage": "480",
        "load_class": "A"
      },
      "id": "R1-25-00-1_load_22"
    },
    {
      "nclass": "load",
      "ndata": {
        "parent": "R1-25-00-1_meter_23",
        "phases": "ABCN",
        "voltage_A": "14376.02+0.0j",
        "voltage_B": "-7188.01-12450j",
        "voltage_C": "-7188.01+12450j",
        "constant_power_A": "419.4067+37576.8949j",
        "constant_power_B": "2847.054+13147.217j",
        "constant_power_C": "2398.8518+45525.6611j",
        "nominal_voltage": "480",
        "load_class": "A"
      },
      "id": "R1-25-00-1_load_23"
    },
    {
      "nclass": "load",
      "ndata": {
        "parent": "R1-25-00-1_meter_24",
        "phases": "ABCN",
        "voltage_A": "14376.02+0.0j",
        "voltage_B": "-7188.01-12450j",
        "voltage_C": "-7188.01+12450j",
        "constant_power_A": "94.3663+8454.7844j",
        "constant_power_B": "640.5859+2958.1179j",
        "constant_power_C": "539.7438+10243.3147j",
        "nominal_voltage": "480",
        "load_class": "A"
      },
      "id": "R1-25-00-1_load_24"
    },
    {
      "nclass": "load",
      "ndata": {
        "parent": "R1-25-00-1_meter_25",
        "phases": "ABCN",
        "voltage_A": "14376.02+0.0j",
        "voltage_B": "-7188.01-12450j",
        "voltage_C": "-7188.01+12450j",
        "constant_power_A": "62.9109+5636.523j",
        "constant_power_B": "427.0572+1972.0786j",
        "constant_power_C": "359.8292+6828.8765j",
        "nominal_voltage": "480",
        "load_class": "A"
      },
      "id": "R1-25-00-1_load_25"
    },
    {
      "nclass": "load",
      "ndata": {
        "parent": "R1-25-00-1_meter_26",
        "phases": "BN",
        "voltage_B": "-7188.01-12450j",
        "constant_power_B": "427.0572+1972.0786j",
        "nominal_voltage": "480",
        "load_class": "A"
      },
      "id": "R1-25-00-1_load_26"
    },
    {
      "nclass": "load",
      "ndata": {
        "parent": "R1-25-00-1_meter_27",
        "phases": "BN",
        "voltage_B": "-7188.01-12450j",
        "constant_power_B": "2135.2862+9860.393j",
        "nominal_voltage": "480",
        "load_class": "A"
      },
      "id": "R1-25-00-1_load_27"
    },
    {
      "nclass": "load",
      "ndata": {
        "parent": "R1-25-00-1_meter_28",
        "phases": "CN",
        "voltage_C": "-7188.01+12450j",
        "constant_power_C": "359.8292+6828.8765j",
        "nominal_voltage": "480",
        "load_class": "A"
      },
      "id": "R1-25-00-1_load_28"
    },
    {
      "nclass": "load",
      "ndata": {
        "parent": "R1-25-00-1_meter_29",
        "phases": "CN",
        "voltage_C": "-7188.01+12450j",
        "constant_power_C": "4000+2000j",
        "nominal_voltage": "480",
        "load_class": "A"
      },
      "id": "R1-25-00-1_load_29"
    },
    {
      "nclass": "load",
      "ndata": {
        "parent": "R1-25-00-1_meter_30",
        "phases": "CN",
        "voltage_C": "-7188.01+12450j",
        "constant_power_C": "359.8292+6828.8765j",
        "nominal_voltage": "480",
        "load_class": "A"
      },
      "id": "R1-25-00-1_load_30"
    },
    {
      "nclass": "load",
      "ndata": {
        "parent": "R1-25-00-1_meter_31",
        "phases": "CN",
        "voltage_C": "-7188.01+12450j",
        "constant_power_C": "647.6926+12291.9777j",
        "nominal_voltage": "480",
        "load_class": "A"
      },
      "id": "R1-25-00-1_load_31"
    },
    {
      "nclass": "load",
      "ndata": {
        "parent": "R1-25-00-1_meter_32",
        "phases": "CN",
        "voltage_C": "-7188.01+12450j",
        "constant_power_C": "359.8292+6828.8765j",
        "nominal_voltage": "480",
        "load_class": "A"
      },
      "id": "R1-25-00-1_load_32"
    },
    {
      "nclass": "load",
      "ndata": {
        "parent": "R1-25-00-1_meter_33",
        "phases": "CN",
        "voltage_C": "-7188.01+12450j",
        "constant_power_C": "215.8975+4097.3259j",
        "nominal_voltage": "480",
        "load_class": "A"
      },
      "id": "R1-25-00-1_load_33"
    },
    {
      "nclass": "load",
      "ndata": {
        "parent": "R1-25-00-1_meter_34",
        "phases": "CN",
        "voltage_C": "-7188.01+12450j",
        "constant_power_C": "359.8292+6828.8765j",
        "nominal_voltage": "480",
        "load_class": "A"
      },
      "id": "R1-25-00-1_load_34"
    },
    {
      "nclass": "load",
      "ndata": {
        "parent": "R1-25-00-1_meter_35",
        "phases": "CN",
        "voltage_C": "-7188.01+12450j",
        "constant_power_C": "359.8292+6828.8765j",
        "nominal_voltage": "480",
        "load_class": "A"
      },
      "id": "R1-25-00-1_load_35"
    },
    {
      "nclass": "load",
      "ndata": {
        "parent": "R1-25-00-1_meter_36",
        "phases": "CN",
        "voltage_C": "-7188.01+12450j",
        "constant_power_C": "215.8975+4097.3259j",
        "nominal_voltage": "480",
        "load_class": "A"
      },
      "id": "R1-25-00-1_load_36"
    },
    {
      "nclass": "load",
      "ndata": {
        "parent": "R1-25-00-1_meter_37",
        "phases": "CN",
        "voltage_C": "-7188.01+12450j",
        "constant_power_C": "143.9317+2731.5506j",
        "nominal_voltage": "480",
        "load_class": "A"
      },
      "id": "R1-25-00-1_load_37"
    },
    {
      "nclass": "load",
      "ndata": {
        "parent": "R1-25-00-1_meter_38",
        "phases": "CN",
        "voltage_C": "-7188.01+12450j",
        "constant_power_C": "359.8292+6828.8765j",
        "nominal_voltage": "480",
        "load_class": "A"
      },
      "id": "R1-25-00-1_load_38"
    },
    {
      "nclass": "load",
      "ndata": {
        "parent": "R1-25-00-1_meter_39",
        "phases": "CN",
        "voltage_C": "-7188.01+12450j",
        "constant_power_C": "143.9317+2731.5506j",
        "nominal_voltage": "480",
        "load_class": "A"
      },
      "id": "R1-25-00-1_load_39"
    },
    {
      "nclass": "load",
      "ndata": {
        "parent": "R1-25-00-1_meter_40",
        "phases": "CN",
        "voltage_C": "-7188.01+12450j",
        "constant_power_C": "7196.5842+136577.5296j",
        "nominal_voltage": "480",
        "load_class": "A"
      },
      "id": "R1-25-00-1_load_40"
    },
    {
      "nclass": "load",
      "ndata": {
        "parent": "R1-25-00-1_meter_41",
        "phases": "CN",
        "voltage_C": "-7188.01+12450j",
        "constant_power_C": "143.9317+2731.5506j",
        "nominal_voltage": "480",
        "load_class": "A"
      },
      "id": "R1-25-00-1_load_41"
    },
    {
      "nclass": "load",
      "ndata": {
        "parent": "R1-25-00-1_meter_42",
        "phases": "CN",
        "voltage_C": "-7188.01+12450j",
        "constant_power_C": "143.9317+2731.5506j",
        "nominal_voltage": "480",
        "load_class": "A"
      },
      "id": "R1-25-00-1_load_42"
    },
    {
      "nclass": "load",
      "ndata": {
        "parent": "R1-25-00-1_meter_43",
        "phases": "CN",
        "voltage_C": "-7188.01+12450j",
        "constant_power_C": "359.8292+6828.8765j",
        "nominal_voltage": "480",
        "load_class": "A"
      },
      "id": "R1-25-00-1_load_43"
    },
    {
      "nclass": "load",
      "ndata": {
        "parent": "R1-25-00-1_meter_44",
        "phases": "CN",
        "voltage_C": "-7188.01+12450j",
        "constant_power_C": "359.8292+6828.8765j",
        "nominal_voltage": "480",
        "load_class": "A"
      },
      "id": "R1-25-00-1_load_44"
    },
    {
      "nclass": "load",
      "ndata": {
        "parent": "R1-25-00-1_meter_45",
        "phases": "CN",
        "voltage_C": "-7188.01+12450j",
        "constant_power_C": "1439.3168+27315.5059j",
        "nominal_voltage": "480",
        "load_class": "C"
      },
      "id": "R1-25-00-1_load_45"
    },
    {
      "nclass": "load",
      "ndata": {
        "parent": "R1-25-00-1_meter_46",
        "phases": "AN",
        "voltage_A": "14376.02+0.0j",
        "constant_power_A": "37.7465+3381.9138j",
        "nominal_voltage": "480",
        "load_class": "A"
      },
      "id": "R1-25-00-1_load_46"
    },
    {
      "nclass": "load",
      "ndata": {
        "parent": "R1-25-00-1_meter_47",
        "phases": "AN",
        "voltage_A": "14376.02+0.0j",
        "constant_power_A": "37.7465+3381.9138j",
        "nominal_voltage": "480",
        "load_class": "A"
      },
      "id": "R1-25-00-1_load_47"
    },
    {
      "nclass": "load",
      "ndata": {
        "parent": "R1-25-00-1_meter_48",
        "phases": "ABCN",
        "voltage_A": "14376.02+0.0j",
        "voltage_B": "-7188.01-12450j",
        "voltage_C": "-7188.01+12450j",
        "constant_power_A": "100+11300j",
        "constant_power_B": "900+3900j",
        "constant_power_C": "700+13700j",
        "nominal_voltage": "480",
        "load_class": "I"
      },
      "id": "R1-25-00-1_load_48"
    },
    {
      "nclass": "load",
      "ndata": {
        "parent": "R1-25-00-1_meter_49",
        "phases": "ABCN",
        "voltage_A": "14376.02+0.0j",
        "voltage_B": "-7188.01-12450j",
        "voltage_C": "-7188.01+12450j",
        "constant_power_A": "504000+200000j",
        "constant_power_B": "504000+200000j",
        "constant_power_C": "504000+200000j",
        "nominal_voltage": "480",
        "load_class": "I"
      },
      "id": "R1-25-00-1_load_49"
    },
    {
      "nclass": "load",
      "ndata": {
        "parent": "R1-25-00-1_meter_50",
        "phases": "ABCN",
        "voltage_A": "14376.02+0.0j",
        "voltage_B": "-7188.01-12450j",
        "voltage_C": "-7188.01+12450j",
        "constant_power_A": "0+0j",
        "constant_power_B": "0+0j",
        "constant_power_C": "215.8975+4097.3259j",
        "nominal_voltage": "480",
        "load_class": "I"
      },
      "id": "R1-25-00-1_load_50"
    },
    {
      "nclass": "load",
      "ndata": {
        "parent": "R1-25-00-1_meter_51",
        "phases": "ABCN",
        "voltage_A": "14376.02+0.0j",
        "voltage_B": "-7188.01-12450j",
        "voltage_C": "-7188.01+12450j",
        "constant_power_A": "1677.6244+150307.3541j",
        "constant_power_B": "11388.199+52588.789j",
        "constant_power_C": "9595.436+182103.1907j",
        "nominal_voltage": "480",
        "load_class": "I"
      },
      "id": "R1-25-00-1_load_51"
    },
    {
      "nclass": "load",
      "ndata": {
        "parent": "R1-25-00-1_meter_52",
        "phases": "ABCN",
        "voltage_A": "14376.02+0.0j",
        "voltage_B": "-7188.01-12450j",
        "voltage_C": "-7188.01+12450j",
        "constant_power_A": "1258.2177+112730.4592j",
        "constant_power_B": "8541.145+39441.5721j",
        "constant_power_C": "7196.5842+136577.5296j",
        "nominal_voltage": "480",
        "load_class": "I"
      },
      "id": "R1-25-00-1_load_52"
    },
    {
      "nclass": "load",
      "ndata": {
        "parent": "R1-25-00-1_meter_53",
        "phases": "CN",
        "voltage_C": "-7188.01+12450j",
        "constant_power_C": "359.8292+6828.8765j",
        "nominal_voltage": "480",
        "load_class": "A"
      },
      "id": "R1-25-00-1_load_53"
    },
    {
      "nclass": "load",
      "ndata": {
        "parent": "R1-25-00-1_meter_54",
        "phases": "CN",
        "voltage_C": "-7188.01+12450j",
        "constant_power_C": "359.8292+6828.8765j",
        "nominal_voltage": "480",
        "load_class": "A"
      },
      "id": "R1-25-00-1_load_54"
    },
    {
      "nclass": "load",
      "ndata": {
        "parent": "R1-25-00-1_meter_55",
        "phases": "CN",
        "voltage_C": "-7188.01+12450j",
        "constant_power_C": "359.8292+6828.8765j",
        "nominal_voltage": "480",
        "load_class": "A"
      },
      "id": "R1-25-00-1_load_55"
    },
    {
      "nclass": "load",
      "ndata": {
        "parent": "R1-25-00-1_meter_56",
        "phases": "CN",
        "voltage_C": "-7188.01+12450j",
        "constant_power_C": "2518.8045+47802.1354j",
        "nominal_voltage": "480",
        "load_class": "A"
      },
      "id": "R1-25-00-1_load_56"
    },
    {
      "nclass": "load",
      "ndata": {
        "parent": "R1-25-00-1_meter_57",
        "phases": "CN",
        "voltage_C": "-7188.01+12450j",
        "constant_power_C": "359.8292+6828.8765j",
        "nominal_voltage": "480",
        "load_class": "A"
      },
      "id": "R1-25-00-1_load_57"
    },
    {
      "nclass": "load",
      "ndata": {
        "parent": "R1-25-00-1_meter_58",
        "phases": "CN",
        "voltage_C": "-7188.01+12450j",
        "constant_power_C": "359.8292+6828.8765j",
        "nominal_voltage": "480",
        "load_class": "A"
      },
      "id": "R1-25-00-1_load_58"
    },
    {
      "nclass": "load",
      "ndata": {
        "parent": "R1-25-00-1_meter_59",
        "phases": "AN",
        "voltage_A": "14376.02+0.0j",
        "constant_power_A": "62.9109+5636.523j",
        "nominal_voltage": "480",
        "load_class": "C"
      },
      "id": "R1-25-00-1_load_59"
    },
    {
      "nclass": "load",
      "ndata": {
        "parent": "R1-25-00-1_meter_60",
        "phases": "AN",
        "voltage_A": "14376.02+0.0j",
        "constant_power_A": "125.8218+11273.0459j",
        "nominal_voltage": "480",
        "load_class": "C"
      },
      "id": "R1-25-00-1_load_60"
    },
    {
      "nclass": "load",
      "ndata": {
        "parent": "R1-25-00-1_meter_61",
        "phases": "ABCN",
        "voltage_A": "14376.02+0.0j",
        "voltage_B": "-7188.01-12450j",
        "voltage_C": "-7188.01+12450j",
        "constant_power_A": "125.8218+11273.0459j",
        "constant_power_B": "640.5859+2958.1179j",
        "constant_power_C": "719.6584+13657.753j",
        "nominal_voltage": "480",
        "load_class": "C"
      },
      "id": "R1-25-00-1_load_61"
    },
    {
      "nclass": "load",
      "ndata": {
        "parent": "R1-25-00-1_meter_62",
        "phases": "BN",
        "voltage_B": "-7188.01-12450j",
        "constant_power_B": "854.1145+3944.1572j",
        "nominal_voltage": "480",
        "load_class": "C"
      },
      "id": "R1-25-00-1_load_62"
    },
    {
      "nclass": "load",
      "ndata": {
        "parent": "R1-25-00-1_meter_63",
        "phases": "BN",
        "voltage_B": "-7188.01-12450j",
        "constant_power_B": "2861.2836+13212.9266j",
        "nominal_voltage": "480",
        "load_class": "C"
      },
      "id": "R1-25-00-1_load_63"
    },
    {
      "nclass": "load",
      "ndata": {
        "parent": "R1-25-00-1_meter_64",
        "phases": "BN",
        "voltage_B": "-7188.01-12450j",
        "constant_power_B": "2861.2836+13212.9266j",
        "nominal_voltage": "480",
        "load_class": "C"
      },
      "id": "R1-25-00-1_load_64"
    },
    {
      "nclass": "load",
      "ndata": {
        "parent": "R1-25-00-1_meter_65",
        "phases": "BN",
        "voltage_B": "-7188.01-12450j",
        "constant_power_B": "2861.2836+13212.9266j",
        "nominal_voltage": "480",
        "load_class": "C"
      },
      "id": "R1-25-00-1_load_65"
    },
    {
      "nclass": "load",
      "ndata": {
        "parent": "R1-25-00-1_meter_66",
        "phases": "BN",
        "voltage_B": "-7188.01-12450j",
        "constant_power_B": "427.0572+1972.0786j",
        "nominal_voltage": "480",
        "load_class": "C"
      },
      "id": "R1-25-00-1_load_66"
    },
    {
      "nclass": "load",
      "ndata": {
        "parent": "R1-25-00-1_meter_67",
        "phases": "ACN",
        "voltage_A": "14376.02+0.0j",
        "voltage_C": "-7188.01+12450j",
        "constant_power_A": "125.8218+11273.0459j",
        "constant_power_C": "0+0j",
        "nominal_voltage": "480",
        "load_class": "A"
      },
      "id": "R1-25-00-1_load_67"
    },
    {
      "nclass": "load",
      "ndata": {
        "parent": "R1-25-00-1_meter_68",
        "phases": "AN",
        "voltage_A": "14376.02+0.0j",
        "constant_power_A": "188.7327+16909.5689j",
        "nominal_voltage": "480",
        "load_class": "A"
      },
      "id": "R1-25-00-1_load_68"
    },
    {
      "nclass": "load",
      "ndata": {
        "parent": "R1-25-00-1_meter_69",
        "phases": "ACN",
        "voltage_A": "14376.02+0.0j",
        "voltage_C": "-7188.01+12450j",
        "constant_power_A": "37.7465+3381.9138j",
        "constant_power_C": "0+0j",
        "nominal_voltage": "480",
        "load_class": "A"
      },
      "id": "R1-25-00-1_load_69"
    },
    {
      "nclass": "load",
      "ndata": {
        "parent": "R1-25-00-1_meter_70",
        "phases": "AN",
        "voltage_A": "14376.02+0.0j",
        "constant_power_A": "62.9109+5636.523j",
        "nominal_voltage": "480",
        "load_class": "A"
      },
      "id": "R1-25-00-1_load_70"
    },
    {
      "nclass": "load",
      "ndata": {
        "parent": "R1-25-00-1_meter_71",
        "phases": "AN",
        "voltage_A": "14376.02+0.0j",
        "constant_power_A": "88.0752+7891.1321j",
        "nominal_voltage": "480",
        "load_class": "A"
      },
      "id": "R1-25-00-1_load_71"
    },
    {
      "nclass": "load",
      "ndata": {
        "parent": "R1-25-00-1_meter_72",
        "phases": "ACN",
        "voltage_A": "14376.02+0.0j",
        "voltage_C": "-7188.01+12450j",
        "constant_power_A": "125.8218+11273.0459j",
        "constant_power_C": "0+0j",
        "nominal_voltage": "480",
        "load_class": "A"
      },
      "id": "R1-25-00-1_load_72"
    },
    {
      "nclass": "load",
      "ndata": {
        "parent": "R1-25-00-1_meter_73",
        "phases": "ACN",
        "voltage_A": "14376.02+0.0j",
        "voltage_C": "-7188.01+12450j",
        "constant_power_A": "201.3148+18036.8735j",
        "constant_power_C": "719.6584+13657.753j",
        "nominal_voltage": "480",
        "load_class": "A"
      },
      "id": "R1-25-00-1_load_73"
    },
    {
      "nclass": "load",
      "ndata": {
        "parent": "R1-25-00-1_meter_74",
        "phases": "AN",
        "voltage_A": "14376.02+0.0j",
        "constant_power_A": "37.7465+3381.9138j",
        "nominal_voltage": "480",
        "load_class": "A"
      },
      "id": "R1-25-00-1_load_74"
    },
    {
      "nclass": "load",
      "ndata": {
        "parent": "R1-25-00-1_meter_75",
        "phases": "AN",
        "voltage_A": "14376.02+0.0j",
        "constant_power_A": "62.9109+5636.523j",
        "nominal_voltage": "480",
        "load_class": "A"
      },
      "id": "R1-25-00-1_load_75"
    },
    {
      "nclass": "load",
      "ndata": {
        "parent": "R1-25-00-1_meter_76",
        "phases": "AN",
        "voltage_A": "14376.02+0.0j",
        "constant_power_A": "37.7465+3381.9138j",
        "nominal_voltage": "480",
        "load_class": "A"
      },
      "id": "R1-25-00-1_load_76"
    },
    {
      "nclass": "load",
      "ndata": {
        "parent": "R1-25-00-1_meter_77",
        "phases": "AN",
        "voltage_A": "14376.02+0.0j",
        "constant_power_A": "100.6574+9018.4367j",
        "nominal_voltage": "480",
        "load_class": "A"
      },
      "id": "R1-25-00-1_load_77"
    },
    {
      "nclass": "load",
      "ndata": {
        "parent": "R1-25-00-1_meter_78",
        "phases": "AN",
        "voltage_A": "14376.02+0.0j",
        "constant_power_A": "37.7465+3381.9138j",
        "nominal_voltage": "480",
        "load_class": "A"
      },
      "id": "R1-25-00-1_load_78"
    },
    {
      "nclass": "load",
      "ndata": {
        "parent": "R1-25-00-1_meter_79",
        "phases": "AN",
        "voltage_A": "14376.02+0.0j",
        "constant_power_A": "25.1644+2254.6092j",
        "nominal_voltage": "480",
        "load_class": "A"
      },
      "id": "R1-25-00-1_load_79"
    },
    {
      "nclass": "load",
      "ndata": {
        "parent": "R1-25-00-1_meter_80",
        "phases": "AN",
        "voltage_A": "14376.02+0.0j",
        "constant_power_A": "125.8218+11273.0459j",
        "nominal_voltage": "480",
        "load_class": "A"
      },
      "id": "R1-25-00-1_load_80"
    },
    {
      "nclass": "load",
      "ndata": {
        "parent": "R1-25-00-1_meter_81",
        "phases": "AN",
        "voltage_A": "14376.02+0.0j",
        "constant_power_A": "251.6435+22546.0918j",
        "nominal_voltage": "480",
        "load_class": "A"
      },
      "id": "R1-25-00-1_load_81"
    },
    {
      "nclass": "load",
      "ndata": {
        "parent": "R1-25-00-1_meter_82",
        "phases": "AN",
        "voltage_A": "14376.02+0.0j",
        "constant_power_A": "62.9109+5636.523j",
        "nominal_voltage": "480",
        "load_class": "A"
      },
      "id": "R1-25-00-1_load_82"
    },
    {
      "nclass": "load",
      "ndata": {
        "parent": "R1-25-00-1_meter_83",
        "phases": "AN",
        "voltage_A": "14376.02+0.0j",
        "constant_power_A": "37.7465+3381.9138j",
        "nominal_voltage": "480",
        "load_class": "A"
      },
      "id": "R1-25-00-1_load_83"
    },
    {
      "nclass": "load",
      "ndata": {
        "parent": "R1-25-00-1_meter_84",
        "phases": "AN",
        "voltage_A": "14376.02+0.0j",
        "constant_power_A": "125.8218+11273.0459j",
        "nominal_voltage": "480",
        "load_class": "A"
      },
      "id": "R1-25-00-1_load_84"
    },
    {
      "nclass": "load",
      "ndata": {
        "parent": "R1-25-00-1_meter_85",
        "phases": "AN",
        "voltage_A": "14376.02+0.0j",
        "constant_power_A": "37.7465+3381.9138j",
        "nominal_voltage": "480",
        "load_class": "A"
      },
      "id": "R1-25-00-1_load_85"
    },
    {
      "nclass": "load",
      "ndata": {
        "parent": "R1-25-00-1_meter_86",
        "phases": "AN",
        "voltage_A": "14376.02+0.0j",
        "constant_power_A": "88.0752+7891.1321j",
        "nominal_voltage": "480",
        "load_class": "A"
      },
      "id": "R1-25-00-1_load_86"
    },
    {
      "nclass": "load",
      "ndata": {
        "parent": "R1-25-00-1_meter_87",
        "phases": "AN",
        "voltage_A": "14376.02+0.0j",
        "constant_power_A": "25.1644+2254.6092j",
        "nominal_voltage": "480",
        "load_class": "A"
      },
      "id": "R1-25-00-1_load_87"
    },
    {
      "nclass": "load",
      "ndata": {
        "parent": "R1-25-00-1_meter_88",
        "phases": "AN",
        "voltage_A": "14376.02+0.0j",
        "constant_power_A": "125.8218+11273.0459j",
        "nominal_voltage": "480",
        "load_class": "A"
      },
      "id": "R1-25-00-1_load_88"
    },
    {
      "nclass": "load",
      "ndata": {
        "parent": "R1-25-00-1_meter_89",
        "phases": "BN",
        "voltage_B": "-7188.01-12450j",
        "constant_power_B": "10000+5000j",
        "nominal_voltage": "480",
        "load_class": "A"
      },
      "id": "R1-25-00-1_load_89"
    },
    {
      "nclass": "load",
      "ndata": {
        "parent": "R1-25-00-1_meter_90",
        "phases": "CN",
        "voltage_C": "-7188.01+12450j",
        "constant_power_C": "10000+5000j",
        "nominal_voltage": "480",
        "load_class": "A"
      },
      "id": "R1-25-00-1_load_90"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "AS",
        "parent": "R1-25-00-1_tm_1",
        "power_12": "62.9109+5636.523j",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "42503",
        "y": "41516"
      },
      "id": "R1-25-00-1_tn_26"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "BS",
        "parent": "R1-25-00-1_tm_2",
        "power_12": "427.0572+1972.0786j",
        "voltage_1": "-60-103.92j",
        "voltage_2": "-60-103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "42399",
        "y": "41502"
      },
      "id": "R1-25-00-1_tn_27"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "CS",
        "parent": "R1-25-00-1_tm_3",
        "power_12": "359.8292+6828.8765j",
        "voltage_1": "-60+103.92j",
        "voltage_2": "-60+103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "42468",
        "y": "41434"
      },
      "id": "R1-25-00-1_tn_28"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "AS",
        "parent": "R1-25-00-1_tm_4",
        "power_12": "188.7327+16909.5689j",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "43013",
        "y": "41879"
      },
      "id": "R1-25-00-1_tn_29"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "AS",
        "parent": "R1-25-00-1_tm_5",
        "power_12": "62.9109+5636.523j",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "43366",
        "y": "41824"
      },
      "id": "R1-25-00-1_tn_30"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "AS",
        "parent": "R1-25-00-1_tm_6",
        "power_12": "37.7465+3381.9138j",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "43470",
        "y": "42051"
      },
      "id": "R1-25-00-1_tn_31"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "AS",
        "parent": "R1-25-00-1_tm_7",
        "power_12": "50.3287+4509.2184j",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "43198",
        "y": "41554"
      },
      "id": "R1-25-00-1_tn_32"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "AS",
        "parent": "R1-25-00-1_tm_8",
        "power_12": "37.7465+3381.9138j",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "42935",
        "y": "42135"
      },
      "id": "R1-25-00-1_tn_33"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "AS",
        "parent": "R1-25-00-1_tm_9",
        "power_12": "94.3663+8454.7844j",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "42928",
        "y": "42333"
      },
      "id": "R1-25-00-1_tn_34"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "AS",
        "parent": "R1-25-00-1_tm_10",
        "power_12": "62.9109+5636.523j",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "43107",
        "y": "42306"
      },
      "id": "R1-25-00-1_tn_35"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "AS",
        "parent": "R1-25-00-1_tm_11",
        "power_12": "25.1644+2254.6092j",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "42719",
        "y": "42164"
      },
      "id": "R1-25-00-1_tn_36"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "AS",
        "parent": "R1-25-00-1_tm_12",
        "power_12": "37.7465+3381.9138j",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "42611",
        "y": "42455"
      },
      "id": "R1-25-00-1_tn_37"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "CS",
        "parent": "R1-25-00-1_tm_13",
        "power_12": "215.8975+4097.3259j",
        "voltage_1": "-60+103.92j",
        "voltage_2": "-60+103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "58682",
        "y": "23012"
      },
      "id": "R1-25-00-1_tn_38"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "CS",
        "parent": "R1-25-00-1_tm_14",
        "power_12": "1151.4535+21852.4047j",
        "voltage_1": "-60+103.92j",
        "voltage_2": "-60+103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "58356",
        "y": "22605"
      },
      "id": "R1-25-00-1_tn_39"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "CS",
        "parent": "R1-25-00-1_tm_15",
        "power_12": "359.8292+6828.8765j",
        "voltage_1": "-60+103.92j",
        "voltage_2": "-60+103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "58671",
        "y": "22822"
      },
      "id": "R1-25-00-1_tn_40"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "CS",
        "parent": "R1-25-00-1_tm_16",
        "power_12": "359.8292+6828.8765j",
        "voltage_1": "-60+103.92j",
        "voltage_2": "-60+103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "59050",
        "y": "22647"
      },
      "id": "R1-25-00-1_tn_41"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "CS",
        "parent": "R1-25-00-1_tm_17",
        "power_12": "719.6584+13657.753j",
        "voltage_1": "-60+103.92j",
        "voltage_2": "-60+103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "59178",
        "y": "22962"
      },
      "id": "R1-25-00-1_tn_42"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "AS",
        "parent": "R1-25-00-1_tm_18",
        "power_12": "251.6435+22546.0918j",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "37976",
        "y": "2374.9"
      },
      "id": "R1-25-00-1_tn_43"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "AS",
        "parent": "R1-25-00-1_tm_19",
        "power_12": "125.8218+11273.0459j",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "37893",
        "y": "1602.3"
      },
      "id": "R1-25-00-1_tn_44"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "AS",
        "parent": "R1-25-00-1_tm_20",
        "power_12": "125.8218+11273.0459j",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "37863",
        "y": "1779.8"
      },
      "id": "R1-25-00-1_tn_45"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "AS",
        "parent": "R1-25-00-1_tm_21",
        "power_12": "37.7465+3381.9138j",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "38401",
        "y": "1577.4"
      },
      "id": "R1-25-00-1_tn_46"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "AS",
        "parent": "R1-25-00-1_tm_22",
        "power_12": "125.8218+11273.0459j",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "38292",
        "y": "1464.2"
      },
      "id": "R1-25-00-1_tn_47"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "AS",
        "parent": "R1-25-00-1_tm_23",
        "power_12": "176.1505+15782.2643j",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "38619",
        "y": "1021.5"
      },
      "id": "R1-25-00-1_tn_48"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "AS",
        "parent": "R1-25-00-1_tm_24",
        "power_12": "15000+7500j",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "38410",
        "y": "2095.7"
      },
      "id": "R1-25-00-1_tn_49"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "AS",
        "parent": "R1-25-00-1_tm_25",
        "power_12": "10000+5000j",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "38548",
        "y": "2236.8"
      },
      "id": "R1-25-00-1_tn_50"
    }
  ],
  "links": [
    {
      "eclass": "regulator",
      "ename": "R1-25-00-1_reg_1",
      "edata": {
        "from": "R1-25-00-1_node_324",
        "to": "R1-25-00-1_meter_91",
        "phases": "ABCN",
        "configuration": "feeder_reg_cfg"
      },
      "source": "R1-25-00-1_node_324",
      "target": "R1-25-00-1_meter_91"
    },
    {
      "eclass": "parent",
      "ename": "R1-25-00-1_node_288",
      "edata": {},
      "source": "R1-25-00-1_meter_91",
      "target": "R1-25-00-1_node_288"
    },
    {
      "eclass": "regulator",
      "ename": "R1-25-00-1_reg_2",
      "edata": {
        "from": "R1-25-00-1_node_762",
        "to": "R1-25-00-1_node_77",
        "phases": "ABCN",
        "configuration": "votlage_reg_cfg"
      },
      "source": "R1-25-00-1_node_762",
      "target": "R1-25-00-1_node_77"
    },
    {
      "eclass": "overhead_line",
      "ename": "R1-25-00-1_ol_66",
      "edata": {
        "phases": "ABCN",
        "from": "R1-25-00-1_node_76",
        "to": "R1-25-00-1_node_762",
        "length": "1830.079",
        "configuration": "line_configuration:27"
      },
      "source": "R1-25-00-1_node_762",
      "target": "R1-25-00-1_node_76"
    },
    {
      "eclass": "overhead_line",
      "ename": "R1-25-00-1_ol_67",
      "edata": {
        "phases": "ABCN",
        "from": "R1-25-00-1_node_77",
        "to": "R1-25-00-1_node_78",
        "length": "2503.685",
        "configuration": "line_configuration:27"
      },
      "source": "R1-25-00-1_node_77",
      "target": "R1-25-00-1_node_78"
    },
    {
      "eclass": "fuse",
      "ename": "R1-25-00-1_fuse_1",
      "edata": {
        "phases": "AN",
        "from": "R1-25-00-1_node_148",
        "to": "R1-25-00-1_node_292",
        "current_limit": "40",
        "status": "CLOSED",
        "mean_replacement_time": "3600"
      },
      "source": "R1-25-00-1_node_148",
      "target": "R1-25-00-1_node_292"
    },
    {
      "eclass": "overhead_line",
      "ename": "R1-25-00-1_ol_95",
      "edata": {
        "phases": "AN",
        "from": "R1-25-00-1_node_147",
        "to": "R1-25-00-1_node_148",
        "length": "534.900",
        "configuration": "line_configuration:38"
      },
      "source": "R1-25-00-1_node_148",
      "target": "R1-25-00-1_node_147"
    },
    {
      "eclass": "transformer",
      "ename": "R1-25-00-1_xfmr_71",
      "edata": {
        "phases": "AN",
        "from": "R1-25-00-1_node_148",
        "to": "R1-25-00-1_meter_46",
        "configuration": "XF1_POLETOP_AN_5"
      },
      "source": "R1-25-00-1_node_148",
      "target": "R1-25-00-1_meter_46"
    },
    {
      "eclass": "underground_line",
      "ename": "R1-25-00-1_ul_3",
      "edata": {
        "phases": "AN",
        "from": "R1-25-00-1_node_292",
        "to": "R1-25-00-1_node_289",
        "length": "1902.500",
        "configuration": "line_configuration:26"
      },
      "source": "R1-25-00-1_node_292",
      "target": "R1-25-00-1_node_289"
    },
    {
      "eclass": "underground_line",
      "ename": "R1-25-00-1_ul_4",
      "edata": {
        "phases": "AN",
        "from": "R1-25-00-1_node_292",
        "to": "R1-25-00-1_node_293",
        "length": "69.600",
        "configuration": "line_configuration:25"
      },
      "source": "R1-25-00-1_node_292",
      "target": "R1-25-00-1_node_293"
    },
    {
      "eclass": "fuse",
      "ename": "R1-25-00-1_fuse_2",
      "edata": {
        "phases": "BN",
        "from": "R1-25-00-1_node_297",
        "to": "R1-25-00-1_node_298",
        "current_limit": "40",
        "status": "CLOSED",
        "mean_replacement_time": "3600"
      },
      "source": "R1-25-00-1_node_297",
      "target": "R1-25-00-1_node_298"
    },
    {
      "eclass": "overhead_line",
      "ename": "R1-25-00-1_ol_3",
      "edata": {
        "phases": "BN",
        "from": "R1-25-00-1_node_72",
        "to": "R1-25-00-1_node_297",
        "length": "87.900",
        "configuration": "line_configuration:28"
      },
      "source": "R1-25-00-1_node_297",
      "target": "R1-25-00-1_node_72"
    },
    {
      "eclass": "underground_line",
      "ename": "R1-25-00-1_ul_6",
      "edata": {
        "phases": "BN",
        "from": "R1-25-00-1_node_298",
        "to": "R1-25-00-1_node_312",
        "length": "171.243",
        "configuration": "line_configuration:29"
      },
      "source": "R1-25-00-1_node_298",
      "target": "R1-25-00-1_node_312"
    },
    {
      "eclass": "underground_line",
      "ename": "R1-25-00-1_ul_7",
      "edata": {
        "phases": "BN",
        "from": "R1-25-00-1_node_298",
        "to": "R1-25-00-1_node_300",
        "length": "462.100",
        "configuration": "line_configuration:29"
      },
      "source": "R1-25-00-1_node_298",
      "target": "R1-25-00-1_node_300"
    },
    {
      "eclass": "underground_line",
      "ename": "R1-25-00-1_ul_8",
      "edata": {
        "phases": "BN",
        "from": "R1-25-00-1_node_298",
        "to": "R1-25-00-1_node_301",
        "length": "747.424",
        "configuration": "line_configuration:29"
      },
      "source": "R1-25-00-1_node_298",
      "target": "R1-25-00-1_node_301"
    },
    {
      "eclass": "fuse",
      "ename": "R1-25-00-1_fuse_3",
      "edata": {
        "phases": "CN",
        "from": "R1-25-00-1_node_64",
        "to": "R1-25-00-1_node_65",
        "current_limit": "40",
        "status": "CLOSED",
        "mean_replacement_time": "3600"
      },
      "source": "R1-25-00-1_node_64",
      "target": "R1-25-00-1_node_65"
    },
    {
      "eclass": "overhead_line",
      "ename": "R1-25-00-1_ol_56",
      "edata": {
        "phases": "CN",
        "from": "R1-25-00-1_node_63",
        "to": "R1-25-00-1_node_64",
        "length": "44.691",
        "configuration": "line_configuration:44"
      },
      "source": "R1-25-00-1_node_64",
      "target": "R1-25-00-1_node_63"
    },
    {
      "eclass": "transformer",
      "ename": "R1-25-00-1_xfmr_55",
      "edata": {
        "phases": "CN",
        "from": "R1-25-00-1_node_65",
        "to": "R1-25-00-1_meter_30",
        "configuration": "XF1_POLETOP_CN_10"
      },
      "source": "R1-25-00-1_node_65",
      "target": "R1-25-00-1_meter_30"
    },
    {
      "eclass": "fuse",
      "ename": "R1-25-00-1_fuse_4",
      "edata": {
        "phases": "AN",
        "from": "R1-25-00-1_node_145",
        "to": "R1-25-00-1_node_146",
        "current_limit": "40",
        "status": "CLOSED",
        "mean_replacement_time": "3600"
      },
      "source": "R1-25-00-1_node_145",
      "target": "R1-25-00-1_node_146"
    },
    {
      "eclass": "overhead_line",
      "ename": "R1-25-00-1_ol_93",
      "edata": {
        "phases": "ABCN",
        "from": "R1-25-00-1_node_81",
        "to": "R1-25-00-1_node_145",
        "length": "6183.737",
        "configuration": "line_configuration:27"
      },
      "source": "R1-25-00-1_node_145",
      "target": "R1-25-00-1_node_81"
    },
    {
      "eclass": "overhead_line",
      "ename": "R1-25-00-1_ol_99",
      "edata": {
        "phases": "ABCN",
        "from": "R1-25-00-1_node_145",
        "to": "R1-25-00-1_node_152",
        "length": "2825.043",
        "configuration": "line_configuration:27"
      },
      "source": "R1-25-00-1_node_145",
      "target": "R1-25-00-1_node_152"
    },
    {
      "eclass": "overhead_line",
      "ename": "R1-25-00-1_ol_94",
      "edata": {
        "phases": "AN",
        "from": "R1-25-00-1_node_146",
        "to": "R1-25-00-1_node_147",
        "length": "1426.649",
        "configuration": "line_configuration:38"
      },
      "source": "R1-25-00-1_node_146",
      "target": "R1-25-00-1_node_147"
    },
    {
      "eclass": "fuse",
      "ename": "R1-25-00-1_fuse_5",
      "edata": {
        "phases": "ABCN",
        "from": "R1-25-00-1_node_153",
        "to": "R1-25-00-1_node_155",
        "current_limit": "200",
        "status": "CLOSED",
        "mean_replacement_time": "3600"
      },
      "source": "R1-25-00-1_node_153",
      "target": "R1-25-00-1_node_155"
    },
    {
      "eclass": "overhead_line",
      "ename": "R1-25-00-1_ol_100",
      "edata": {
        "phases": "ABCN",
        "from": "R1-25-00-1_node_152",
        "to": "R1-25-00-1_node_153",
        "length": "1527.769",
        "configuration": "line_configuration:27"
      },
      "source": "R1-25-00-1_node_153",
      "target": "R1-25-00-1_node_152"
    },
    {
      "eclass": "overhead_line",
      "ename": "R1-25-00-1_ol_101",
      "edata": {
        "phases": "ABCN",
        "from": "R1-25-00-1_node_153",
        "to": "R1-25-00-1_node_154",
        "length": "215.000",
        "configuration": "line_configuration:27"
      },
      "source": "R1-25-00-1_node_153",
      "target": "R1-25-00-1_node_154"
    },
    {
      "eclass": "overhead_line",
      "ename": "R1-25-00-1_ol_106",
      "edata": {
        "phases": "ABCN",
        "from": "R1-25-00-1_node_153",
        "to": "R1-25-00-1_node_162",
        "length": "268.021",
        "configuration": "line_configuration:27"
      },
      "source": "R1-25-00-1_node_153",
      "target": "R1-25-00-1_node_162"
    },
    {
      "eclass": "overhead_line",
      "ename": "R1-25-00-1_ol_102",
      "edata": {
        "phases": "ABCN",
        "from": "R1-25-00-1_node_155",
        "to": "R1-25-00-1_node_156",
        "length": "181.800",
        "configuration": "line_configuration:49"
      },
      "source": "R1-25-00-1_node_155",
      "target": "R1-25-00-1_node_156"
    },
    {
      "eclass": "overhead_line",
      "ename": "R1-25-00-1_ol_103",
      "edata": {
        "phases": "ABCN",
        "from": "R1-25-00-1_node_155",
        "to": "R1-25-00-1_node_157",
        "length": "211.542",
        "configuration": "line_configuration:27"
      },
      "source": "R1-25-00-1_node_155",
      "target": "R1-25-00-1_node_157"
    },
    {
      "eclass": "transformer",
      "ename": "R1-25-00-1_xfmr_75",
      "edata": {
        "phases": "ABCN",
        "from": "R1-25-00-1_node_155",
        "to": "R1-25-00-1_meter_50",
        "configuration": "XF3_POLETOP_ABCN_30"
      },
      "source": "R1-25-00-1_node_155",
      "target": "R1-25-00-1_meter_50"
    },
    {
      "eclass": "fuse",
      "ename": "R1-25-00-1_fuse_6",
      "edata": {
        "phases": "ABCN",
        "from": "R1-25-00-1_node_164",
        "to": "R1-25-00-1_node_165",
        "current_limit": "40",
        "status": "CLOSED",
        "mean_replacement_time": "3600"
      },
      "source": "R1-25-00-1_node_164",
      "target": "R1-25-00-1_node_165"
    },
    {
      "eclass": "overhead_line",
      "ename": "R1-25-00-1_ol_108",
      "edata": {
        "phases": "ABCN",
        "from": "R1-25-00-1_node_163",
        "to": "R1-25-00-1_node_164",
        "length": "643.241",
        "configuration": "line_configuration:35"
      },
      "source": "R1-25-00-1_node_164",
      "target": "R1-25-00-1_node_163"
    },
    {
      "eclass": "recloser",
      "ename": "R1-25-00-1_recloser_3",
      "edata": {
        "phases": "ACN",
        "from": "R1-25-00-1_node_164",
        "to": "R1-25-00-1_node_231",
        "status": "CLOSED",
        "operating_mode": "INDIVIDUAL",
        "phase_A_state": "CLOSED",
        "phase_B_state": "CLOSED",
        "phase_C_state": "CLOSED",
        "retry_time": "1.0 s",
        "max_number_of_tries": "3",
        "number_of_tries": "0"
      },
      "source": "R1-25-00-1_node_164",
      "target": "R1-25-00-1_node_231"
    },
    {
      "eclass": "overhead_line",
      "ename": "R1-25-00-1_ol_109",
      "edata": {
        "phases": "ABCN",
        "from": "R1-25-00-1_node_165",
        "to": "R1-25-00-1_node_166",
        "length": "5867.221",
        "configuration": "line_configuration:35"
      },
      "source": "R1-25-00-1_node_165",
      "target": "R1-25-00-1_node_166"
    },
    {
      "eclass": "fuse",
      "ename": "R1-25-00-1_fuse_7",
      "edata": {
        "phases": "AN",
        "from": "R1-25-00-1_node_207",
        "to": "R1-25-00-1_node_208",
        "current_limit": "40",
        "status": "CLOSED",
        "mean_replacement_time": "3600"
      },
      "source": "R1-25-00-1_node_207",
      "target": "R1-25-00-1_node_208"
    },
    {
      "eclass": "fuse",
      "ename": "R1-25-00-1_fuse_8",
      "edata": {
        "phases": "ABCN",
        "from": "R1-25-00-1_node_207",
        "to": "R1-25-00-1_node_213",
        "current_limit": "40",
        "status": "CLOSED",
        "mean_replacement_time": "3600"
      },
      "source": "R1-25-00-1_node_207",
      "target": "R1-25-00-1_node_213"
    },
    {
      "eclass": "overhead_line",
      "ename": "R1-25-00-1_ol_130",
      "edata": {
        "phases": "ABCN",
        "from": "R1-25-00-1_node_176",
        "to": "R1-25-00-1_node_207",
        "length": "340.951",
        "configuration": "line_configuration:35"
      },
      "source": "R1-25-00-1_node_207",
      "target": "R1-25-00-1_node_176"
    },
    {
      "eclass": "overhead_line",
      "ename": "R1-25-00-1_ol_131",
      "edata": {
        "phases": "AN",
        "from": "R1-25-00-1_node_208",
        "to": "R1-25-00-1_node_209",
        "length": "1132.661",
        "configuration": "line_configuration:50"
      },
      "source": "R1-25-00-1_node_208",
      "target": "R1-25-00-1_node_209"
    },
    {
      "eclass": "underground_line",
      "ename": "R1-25-00-1_ul_94",
      "edata": {
        "phases": "ABCN",
        "from": "R1-25-00-1_node_213",
        "to": "R1-25-00-1_node_214",
        "length": "1635.035",
        "configuration": "line_configuration:31"
      },
      "source": "R1-25-00-1_node_213",
      "target": "R1-25-00-1_node_214"
    },
    {
      "eclass": "fuse",
      "ename": "R1-25-00-1_fuse_9",
      "edata": {
        "phases": "AN",
        "from": "R1-25-00-1_node_244",
        "to": "R1-25-00-1_node_250",
        "current_limit": "40",
        "status": "CLOSED",
        "mean_replacement_time": "3600"
      },
      "source": "R1-25-00-1_node_244",
      "target": "R1-25-00-1_node_250"
    },
    {
      "eclass": "overhead_line",
      "ename": "R1-25-00-1_ol_138",
      "edata": {
        "phases": "AN",
        "from": "R1-25-00-1_node_244",
        "to": "R1-25-00-1_node_245",
        "length": "193.938",
        "configuration": "line_configuration:38"
      },
      "source": "R1-25-00-1_node_244",
      "target": "R1-25-00-1_node_245"
    },
    {
      "eclass": "overhead_line",
      "ename": "R1-25-00-1_ol_139",
      "edata": {
        "phases": "ACN",
        "from": "R1-25-00-1_node_244",
        "to": "R1-25-00-1_node_246",
        "length": "287.000",
        "configuration": "line_configuration:56"
      },
      "source": "R1-25-00-1_node_244",
      "target": "R1-25-00-1_node_246"
    },
    {
      "eclass": "transformer",
      "ename": "R1-25-00-1_xfmr_94",
      "edata": {
        "phases": "ACN",
        "from": "R1-25-00-1_node_244",
        "to": "R1-25-00-1_meter_69",
        "configuration": "XF2_POLETOP_ACN_30"
      },
      "source": "R1-25-00-1_node_244",
      "target": "R1-25-00-1_meter_69"
    },
    {
      "eclass": "underground_line",
      "ename": "R1-25-00-1_ul_117",
      "edata": {
        "phases": "ACN",
        "from": "R1-25-00-1_node_243",
        "to": "R1-25-00-1_node_244",
        "length": "971.600",
        "configuration": "line_configuration:53"
      },
      "source": "R1-25-00-1_node_244",
      "target": "R1-25-00-1_node_243"
    },
    {
      "eclass": "overhead_line",
      "ename": "R1-25-00-1_ol_142",
      "edata": {
        "phases": "AN",
        "from": "R1-25-00-1_node_250",
        "to": "R1-25-00-1_node_251",
        "length": "444.353",
        "configuration": "line_configuration:38"
      },
      "source": "R1-25-00-1_node_250",
      "target": "R1-25-00-1_node_251"
    },
    {
      "eclass": "overhead_line",
      "ename": "R1-25-00-1_ol_143",
      "edata": {
        "phases": "AN",
        "from": "R1-25-00-1_node_250",
        "to": "R1-25-00-1_node_252",
        "length": "3598.804",
        "configuration": "line_configuration:57"
      },
      "source": "R1-25-00-1_node_250",
      "target": "R1-25-00-1_node_252"
    },
    {
      "eclass": "fuse",
      "ename": "R1-25-00-1_fuse_10",
      "edata": {
        "phases": "AN",
        "from": "R1-25-00-1_node_259",
        "to": "R1-25-00-1_node_261",
        "current_limit": "40",
        "status": "CLOSED",
        "mean_replacement_time": "3600"
      },
      "source": "R1-25-00-1_node_259",
      "target": "R1-25-00-1_node_261"
    },
    {
      "eclass": "overhead_line",
      "ename": "R1-25-00-1_ol_149",
      "edata": {
        "phases": "AN",
        "from": "R1-25-00-1_node_257",
        "to": "R1-25-00-1_node_259",
        "length": "4143.494",
        "configuration": "line_configuration:57"
      },
      "source": "R1-25-00-1_node_259",
      "target": "R1-25-00-1_node_257"
    },
    {
      "eclass": "overhead_line",
      "ename": "R1-25-00-1_ol_150",
      "edata": {
        "phases": "AN",
        "from": "R1-25-00-1_node_259",
        "to": "R1-25-00-1_node_260",
        "length": "1156.039",
        "configuration": "line_configuration:57"
      },
      "source": "R1-25-00-1_node_259",
      "target": "R1-25-00-1_node_260"
    },
    {
      "eclass": "overhead_line",
      "ename": "R1-25-00-1_ol_151",
      "edata": {
        "phases": "AN",
        "from": "R1-25-00-1_node_261",
        "to": "R1-25-00-1_node_262",
        "length": "2950.503",
        "configuration": "line_configuration:57"
      },
      "source": "R1-25-00-1_node_261",
      "target": "R1-25-00-1_node_262"
    },
    {
      "eclass": "transformer",
      "ename": "R1-25-00-1_xfmr_104",
      "edata": {
        "phases": "AN",
        "from": "R1-25-00-1_node_261",
        "to": "R1-25-00-1_meter_79",
        "configuration": "XF1_PADMOUNT_AN_5"
      },
      "source": "R1-25-00-1_node_261",
      "target": "R1-25-00-1_meter_79"
    },
    {
      "eclass": "fuse",
      "ename": "R1-25-00-1_fuse_11",
      "edata": {
        "phases": "CN",
        "from": "R1-25-00-1_node_313",
        "to": "R1-25-00-1_node_319",
        "current_limit": "40",
        "status": "CLOSED",
        "mean_replacement_time": "3600"
      },
      "source": "R1-25-00-1_node_313",
      "target": "R1-25-00-1_node_319"
    },
    {
      "eclass": "overhead_line",
      "ename": "R1-25-00-1_ol_165",
      "edata": {
        "phases": "CN",
        "from": "R1-25-00-1_node_313",
        "to": "R1-25-00-1_node_315",
        "length": "284.314",
        "configuration": "line_configuration:44"
      },
      "source": "R1-25-00-1_node_313",
      "target": "R1-25-00-1_node_315"
    },
    {
      "eclass": "overhead_line",
      "ename": "R1-25-00-1_ol_169",
      "edata": {
        "phases": "CN",
        "from": "R1-25-00-1_node_317",
        "to": "R1-25-00-1_node_313",
        "length": "319.564",
        "configuration": "line_configuration:44"
      },
      "source": "R1-25-00-1_node_313",
      "target": "R1-25-00-1_node_317"
    },
    {
      "eclass": "underground_line",
      "ename": "R1-25-00-1_ul_132",
      "edata": {
        "phases": "CN",
        "from": "R1-25-00-1_node_319",
        "to": "R1-25-00-1_node_320",
        "length": "1044.300",
        "configuration": "line_configuration:58"
      },
      "source": "R1-25-00-1_node_319",
      "target": "R1-25-00-1_node_320"
    },
    {
      "eclass": "overhead_line",
      "ename": "R1-25-00-1_ol_1",
      "edata": {
        "phases": "ABCN",
        "from": "R1-25-00-1_node_152",
        "to": "R1-25-00-1_node_295",
        "length": "222.941",
        "configuration": "line_configuration:27"
      },
      "source": "R1-25-00-1_node_152",
      "target": "R1-25-00-1_node_295"
    },
    {
      "eclass": "overhead_line",
      "ename": "R1-25-00-1_ol_2",
      "edata": {
        "phases": "ABCN",
        "from": "R1-25-00-1_node_295",
        "to": "R1-25-00-1_node_296",
        "length": "286.161",
        "configuration": "line_configuration:27"
      },
      "source": "R1-25-00-1_node_295",
      "target": "R1-25-00-1_node_296"
    },
    {
      "eclass": "overhead_line",
      "ename": "R1-25-00-1_ol_61",
      "edata": {
        "phases": "ABCN",
        "from": "R1-25-00-1_node_59",
        "to": "R1-25-00-1_node_72",
        "length": "843.548",
        "configuration": "line_configuration:27"
      },
      "source": "R1-25-00-1_node_72",
      "target": "R1-25-00-1_node_59"
    },
    {
      "eclass": "overhead_line",
      "ename": "R1-25-00-1_ol_62",
      "edata": {
        "phases": "ABCN",
        "from": "R1-25-00-1_node_72",
        "to": "R1-25-00-1_node_73",
        "length": "3299.314",
        "configuration": "line_configuration:27"
      },
      "source": "R1-25-00-1_node_72",
      "target": "R1-25-00-1_node_73"
    },
    {
      "eclass": "overhead_line",
      "ename": "R1-25-00-1_ol_4",
      "edata": {
        "phases": "BN",
        "from": "R1-25-00-1_node_303",
        "to": "R1-25-00-1_node_304",
        "length": "256.500",
        "configuration": "line_configuration:28"
      },
      "source": "R1-25-00-1_node_303",
      "target": "R1-25-00-1_node_304"
    },
    {
      "eclass": "underground_line",
      "ename": "R1-25-00-1_ul_10",
      "edata": {
        "phases": "BN",
        "from": "R1-25-00-1_node_302",
        "to": "R1-25-00-1_node_303",
        "length": "532.409",
        "configuration": "line_configuration:29"
      },
      "source": "R1-25-00-1_node_303",
      "target": "R1-25-00-1_node_302"
    },
    {
      "eclass": "underground_line",
      "ename": "R1-25-00-1_ul_11",
      "edata": {
        "phases": "BN",
        "from": "R1-25-00-1_node_304",
        "to": "R1-25-00-1_node_305",
        "length": "534.633",
        "configuration": "line_configuration:29"
      },
      "source": "R1-25-00-1_node_304",
      "target": "R1-25-00-1_node_305"
    },
    {
      "eclass": "overhead_line",
      "ename": "R1-25-00-1_ol_5",
      "edata": {
        "phases": "ABCN",
        "from": "R1-25-00-1_node_2",
        "to": "R1-25-00-1_node_3",
        "length": "780.680",
        "configuration": "line_configuration:27"
      },
      "source": "R1-25-00-1_node_2",
      "target": "R1-25-00-1_node_3"
    },
    {
      "eclass": "switch",
      "ename": "R1-25-00-1_switch_3",
      "edata": {
        "phases": "ABCN",
        "from": "R1-25-00-1_node_2",
        "to": "R1-25-00-1_node_287",
        "status": "CLOSED"
      },
      "source": "R1-25-00-1_node_2",
      "target": "R1-25-00-1_node_287"
    },
    {
      "eclass": "recloser",
      "ename": "R1-25-00-1_recloser_1",
      "edata": {
        "phases": "ABCN",
        "from": "R1-25-00-1_node_1",
        "to": "R1-25-00-1_node_2",
        "status": "CLOSED",
        "operating_mode": "INDIVIDUAL",
        "phase_A_state": "CLOSED",
        "phase_B_state": "CLOSED",
        "phase_C_state": "CLOSED",
        "retry_time": "1.0 s",
        "max_number_of_tries": "3",
        "number_of_tries": "0"
      },
      "source": "R1-25-00-1_node_2",
      "target": "R1-25-00-1_node_1"
    },
    {
      "eclass": "transformer",
      "ename": "R1-25-00-1_xfmr_36",
      "edata": {
        "phases": "ABCN",
        "from": "R1-25-00-1_node_2",
        "to": "R1-25-00-1_meter_11",
        "configuration": "XF3_PADMOUNT_ABCN_30"
      },
      "source": "R1-25-00-1_node_2",
      "target": "R1-25-00-1_meter_11"
    },
    {
      "eclass": "overhead_line",
      "ename": "R1-25-00-1_ol_6",
      "edata": {
        "phases": "CN",
        "from": "R1-25-00-1_node_3",
        "to": "R1-25-00-1_node_4",
        "length": "86.878",
        "configuration": "line_configuration:33"
      },
      "source": "R1-25-00-1_node_3",
      "target": "R1-25-00-1_node_4"
    },
    {
      "eclass": "overhead_line",
      "ename": "R1-25-00-1_ol_7",
      "edata": {
        "phases": "ABCN",
        "from": "R1-25-00-1_node_3",
        "to": "R1-25-00-1_node_5",
        "length": "531.916",
        "configuration": "line_configuration:27"
      },
      "source": "R1-25-00-1_node_3",
      "target": "R1-25-00-1_node_5"
    },
    {
      "eclass": "transformer",
      "ename": "R1-25-00-1_xfmr_37",
      "edata": {
        "phases": "ABCN",
        "from": "R1-25-00-1_node_3",
        "to": "R1-25-00-1_meter_12",
        "configuration": "XF3_PADMOUNT_ABCN_30"
      },
      "source": "R1-25-00-1_node_3",
      "target": "R1-25-00-1_meter_12"
    },
    {
      "eclass": "transformer",
      "ename": "R1-25-00-1_xfmr_38",
      "edata": {
        "phases": "CN",
        "from": "R1-25-00-1_node_4",
        "to": "R1-25-00-1_meter_13",
        "configuration": "XF1_PADMOUNT_CN_10"
      },
      "source": "R1-25-00-1_node_4",
      "target": "R1-25-00-1_meter_13"
    },
    {
      "eclass": "overhead_line",
      "ename": "R1-25-00-1_ol_8",
      "edata": {
        "phases": "CN",
        "from": "R1-25-00-1_node_5",
        "to": "R1-25-00-1_node_6",
        "length": "133.293",
        "configuration": "line_configuration:33"
      },
      "source": "R1-25-00-1_node_5",
      "target": "R1-25-00-1_node_6"
    },
    {
      "eclass": "overhead_line",
      "ename": "R1-25-00-1_ol_9",
      "edata": {
        "phases": "ABCN",
        "from": "R1-25-00-1_node_5",
        "to": "R1-25-00-1_node_10",
        "length": "1467.464",
        "configuration": "line_configuration:27"
      },
      "source": "R1-25-00-1_node_5",
      "target": "R1-25-00-1_node_10"
    },
    {
      "eclass": "transformer",
      "ename": "R1-25-00-1_xfmr_39",
      "edata": {
        "phases": "CN",
        "from": "R1-25-00-1_node_6",
        "to": "R1-25-00-1_meter_14",
        "configuration": "XF1_PADMOUNT_CN_75"
      },
      "source": "R1-25-00-1_node_6",
      "target": "R1-25-00-1_meter_14"
    },
    {
      "eclass": "underground_line",
      "ename": "R1-25-00-1_ul_18",
      "edata": {
        "phases": "CN",
        "from": "R1-25-00-1_node_6",
        "to": "R1-25-00-1_node_7",
        "length": "498.723",
        "configuration": "line_configuration:30"
      },
      "source": "R1-25-00-1_node_6",
      "target": "R1-25-00-1_node_7"
    },
    {
      "eclass": "overhead_line",
      "ename": "R1-25-00-1_ol_10",
      "edata": {
        "phases": "ABCN",
        "from": "R1-25-00-1_node_10",
        "to": "R1-25-00-1_node_11",
        "length": "529.089",
        "configuration": "line_configuration:27"
      },
      "source": "R1-25-00-1_node_10",
      "target": "R1-25-00-1_node_11"
    },
    {
      "eclass": "transformer",
      "ename": "R1-25-00-1_xfmr_43",
      "edata": {
        "phases": "ABCN",
        "from": "R1-25-00-1_node_10",
        "to": "R1-25-00-1_meter_18",
        "configuration": "XF3_PADMOUNT_ABCN_30"
      },
      "source": "R1-25-00-1_node_10",
      "target": "R1-25-00-1_meter_18"
    },
    {
      "eclass": "overhead_line",
      "ename": "R1-25-00-1_ol_11",
      "edata": {
        "phases": "ABCN",
        "from": "R1-25-00-1_node_11",
        "to": "R1-25-00-1_node_13",
        "length": "958.282",
        "configuration": "line_configuration:27"
      },
      "source": "R1-25-00-1_node_11",
      "target": "R1-25-00-1_node_13"
    },
    {
      "eclass": "transformer",
      "ename": "R1-25-00-1_xfmr_44",
      "edata": {
        "phases": "ABCN",
        "from": "R1-25-00-1_node_11",
        "to": "R1-25-00-1_meter_19",
        "configuration": "XF3_PADMOUNT_ABCN_30"
      },
      "source": "R1-25-00-1_node_11",
      "target": "R1-25-00-1_meter_19"
    },
    {
      "eclass": "underground_line",
      "ename": "R1-25-00-1_ul_21",
      "edata": {
        "phases": "ABCN",
        "from": "R1-25-00-1_node_11",
        "to": "R1-25-00-1_node_12",
        "length": "2953.369",
        "configuration": "line_configuration:31"
      },
      "source": "R1-25-00-1_node_11",
      "target": "R1-25-00-1_node_12"
    },
    {
      "eclass": "overhead_line",
      "ename": "R1-25-00-1_ol_12",
      "edata": {
        "phases": "ABCN",
        "from": "R1-25-00-1_node_13",
        "to": "R1-25-00-1_node_14",
        "length": "1035.874",
        "configuration": "line_configuration:27"
      },
      "source": "R1-25-00-1_node_13",
      "target": "R1-25-00-1_node_14"
    },
    {
      "eclass": "transformer",
      "ename": "R1-25-00-1_xfmr_46",
      "edata": {
        "phases": "ABCN",
        "from": "R1-25-00-1_node_13",
        "to": "R1-25-00-1_meter_21",
        "configuration": "XF3_PADMOUNT_ABCN_30"
      },
      "source": "R1-25-00-1_node_13",
      "target": "R1-25-00-1_meter_21"
    },
    {
      "eclass": "overhead_line",
      "ename": "R1-25-00-1_ol_13",
      "edata": {
        "phases": "ABCN",
        "from": "R1-25-00-1_node_14",
        "to": "R1-25-00-1_node_15",
        "length": "290.358",
        "configuration": "line_configuration:34"
      },
      "source": "R1-25-00-1_node_14",
      "target": "R1-25-00-1_node_15"
    },
    {
      "eclass": "overhead_line",
      "ename": "R1-25-00-1_ol_14",
      "edata": {
        "phases": "ABCN",
        "from": "R1-25-00-1_node_14",
        "to": "R1-25-00-1_node_16",
        "length": "283.100",
        "configuration": "line_configuration:27"
      },
      "source": "R1-25-00-1_node_14",
      "target": "R1-25-00-1_node_16"
    },
    {
      "eclass": "switch",
      "ename": "R1-25-00-1_switch_4",
      "edata": {
        "phases": "ABCN",
        "from": "R1-25-00-1_node_16",
        "to": "R1-25-00-1_node_17",
        "status": "CLOSED"
      },
      "source": "R1-25-00-1_node_16",
      "target": "R1-25-00-1_node_17"
    },
    {
      "eclass": "overhead_line",
      "ename": "R1-25-00-1_ol_15",
      "edata": {
        "phases": "ABCN",
        "from": "R1-25-00-1_node_17",
        "to": "R1-25-00-1_node_18",
        "length": "273.306",
        "configuration": "line_configuration:27"
      },
      "source": "R1-25-00-1_node_17",
      "target": "R1-25-00-1_node_18"
    },
    {
      "eclass": "overhead_line",
      "ename": "R1-25-00-1_ol_16",
      "edata": {
        "phases": "ABCN",
        "from": "R1-25-00-1_node_18",
        "to": "R1-25-00-1_node_19",
        "length": "1151.127",
        "configuration": "line_configuration:27"
      },
      "source": "R1-25-00-1_node_18",
      "target": "R1-25-00-1_node_19"
    },
    {
      "eclass": "overhead_line",
      "ename": "R1-25-00-1_ol_17",
      "edata": {
        "phases": "CN",
        "from": "R1-25-00-1_node_19",
        "to": "R1-25-00-1_node_20",
        "length": "758.649",
        "configuration": "line_configuration:33"
      },
      "source": "R1-25-00-1_node_19",
      "target": "R1-25-00-1_node_20"
    },
    {
      "eclass": "overhead_line",
      "ename": "R1-25-00-1_ol_18",
      "edata": {
        "phases": "ABCN",
        "from": "R1-25-00-1_node_19",
        "to": "R1-25-00-1_node_21",
        "length": "1248.736",
        "configuration": "line_configuration:27"
      },
      "source": "R1-25-00-1_node_19",
      "target": "R1-25-00-1_node_21"
    },
    {
      "eclass": "transformer",
      "ename": "R1-25-00-1_xfmr_47",
      "edata": {
        "phases": "CN",
        "from": "R1-25-00-1_node_20",
        "to": "R1-25-00-1_meter_22",
        "configuration": "XF1_PADMOUNT_CN_5"
      },
      "source": "R1-25-00-1_node_20",
      "target": "R1-25-00-1_meter_22"
    },
    {
      "eclass": "overhead_line",
      "ename": "R1-25-00-1_ol_19",
      "edata": {
        "phases": "ABCN",
        "from": "R1-25-00-1_node_21",
        "to": "R1-25-00-1_node_22",
        "length": "2794.616",
        "configuration": "line_configuration:27"
      },
      "source": "R1-25-00-1_node_21",
      "target": "R1-25-00-1_node_22"
    },
    {
      "eclass": "overhead_line",
      "ename": "R1-25-00-1_ol_20",
      "edata": {
        "phases": "ABCN",
        "from": "R1-25-00-1_node_22",
        "to": "R1-25-00-1_node_23",
        "length": "723.932",
        "configuration": "line_configuration:35"
      },
      "source": "R1-25-00-1_node_22",
      "target": "R1-25-00-1_node_23"
    },
    {
      "eclass": "overhead_line",
      "ename": "R1-25-00-1_ol_21",
      "edata": {
        "phases": "ABCN",
        "from": "R1-25-00-1_node_22",
        "to": "R1-25-00-1_node_24",
        "length": "793.671",
        "configuration": "line_configuration:27"
      },
      "source": "R1-25-00-1_node_22",
      "target": "R1-25-00-1_node_24"
    },
    {
      "eclass": "overhead_line",
      "ename": "R1-25-00-1_ol_22",
      "edata": {
        "phases": "ABCN",
        "from": "R1-25-00-1_node_24",
        "to": "R1-25-00-1_node_25",
        "length": "464.490",
        "configuration": "line_configuration:34"
      },
      "source": "R1-25-00-1_node_24",
      "target": "R1-25-00-1_node_25"
    },
    {
      "eclass": "overhead_line",
      "ename": "R1-25-00-1_ol_23",
      "edata": {
        "phases": "ABCN",
        "from": "R1-25-00-1_node_24",
        "to": "R1-25-00-1_node_27",
        "length": "903.513",
        "configuration": "line_configuration:27"
      },
      "source": "R1-25-00-1_node_24",
      "target": "R1-25-00-1_node_27"
    },
    {
      "eclass": "underground_line",
      "ename": "R1-25-00-1_ul_22",
      "edata": {
        "phases": "ABCN",
        "from": "R1-25-00-1_node_25",
        "to": "R1-25-00-1_node_26",
        "length": "70.543",
        "configuration": "line_configuration:31"
      },
      "source": "R1-25-00-1_node_25",
      "target": "R1-25-00-1_node_26"
    },
    {
      "eclass": "overhead_line",
      "ename": "R1-25-00-1_ol_24",
      "edata": {
        "phases": "ABCN",
        "from": "R1-25-00-1_node_27",
        "to": "R1-25-00-1_node_28",
        "length": "4679.254",
        "configuration": "line_configuration:27"
      },
      "source": "R1-25-00-1_node_27",
      "target": "R1-25-00-1_node_28"
    },
    {
      "eclass": "overhead_line",
      "ename": "R1-25-00-1_ol_25",
      "edata": {
        "phases": "ABCN",
        "from": "R1-25-00-1_node_28",
        "to": "R1-25-00-1_node_29",
        "length": "1288.482",
        "configuration": "line_configuration:27"
      },
      "source": "R1-25-00-1_node_28",
      "target": "R1-25-00-1_node_29"
    },
    {
      "eclass": "overhead_line",
      "ename": "R1-25-00-1_ol_26",
      "edata": {
        "phases": "ABCN",
        "from": "R1-25-00-1_node_29",
        "to": "R1-25-00-1_node_30",
        "length": "1807.697",
        "configuration": "line_configuration:27"
      },
      "source": "R1-25-00-1_node_29",
      "target": "R1-25-00-1_node_30"
    },
    {
      "eclass": "overhead_line",
      "ename": "R1-25-00-1_ol_27",
      "edata": {
        "phases": "ABCN",
        "from": "R1-25-00-1_node_30",
        "to": "R1-25-00-1_node_31",
        "length": "399.928",
        "configuration": "line_configuration:36"
      },
      "source": "R1-25-00-1_node_30",
      "target": "R1-25-00-1_node_31"
    },
    {
      "eclass": "overhead_line",
      "ename": "R1-25-00-1_ol_28",
      "edata": {
        "phases": "ABCN",
        "from": "R1-25-00-1_node_30",
        "to": "R1-25-00-1_node_32",
        "length": "1055.782",
        "configuration": "line_configuration:27"
      },
      "source": "R1-25-00-1_node_30",
      "target": "R1-25-00-1_node_32"
    },
    {
      "eclass": "transformer",
      "ename": "R1-25-00-1_xfmr_49",
      "edata": {
        "phases": "ABCN",
        "from": "R1-25-00-1_node_31",
        "to": "R1-25-00-1_meter_24",
        "configuration": "XF3_PADMOUNT_ABCN_30"
      },
      "source": "R1-25-00-1_node_31",
      "target": "R1-25-00-1_meter_24"
    },
    {
      "eclass": "overhead_line",
      "ename": "R1-25-00-1_ol_29",
      "edata": {
        "phases": "ABCN",
        "from": "R1-25-00-1_node_32",
        "to": "R1-25-00-1_node_33",
        "length": "257.003",
        "configuration": "line_configuration:37"
      },
      "source": "R1-25-00-1_node_32",
      "target": "R1-25-00-1_node_33"
    },
    {
      "eclass": "overhead_line",
      "ename": "R1-25-00-1_ol_30",
      "edata": {
        "phases": "ABCN",
        "from": "R1-25-00-1_node_32",
        "to": "R1-25-00-1_node_34",
        "length": "486.078",
        "configuration": "line_configuration:27"
      },
      "source": "R1-25-00-1_node_32",
      "target": "R1-25-00-1_node_34"
    },
    {
      "eclass": "transformer",
      "ename": "R1-25-00-1_xfmr_1",
      "edata": {
        "phases": "AS",
        "from": "R1-25-00-1_node_33",
        "to": "R1-25-00-1_tn_1",
        "configuration": "XF1_PADMOUNT_AS_10"
      },
      "source": "R1-25-00-1_node_33",
      "target": "R1-25-00-1_tn_1"
    },
    {
      "eclass": "transformer",
      "ename": "R1-25-00-1_xfmr_2",
      "edata": {
        "phases": "BS",
        "from": "R1-25-00-1_node_33",
        "to": "R1-25-00-1_tn_2",
        "configuration": "XF1_PADMOUNT_BS_5"
      },
      "source": "R1-25-00-1_node_33",
      "target": "R1-25-00-1_tn_2"
    },
    {
      "eclass": "transformer",
      "ename": "R1-25-00-1_xfmr_3",
      "edata": {
        "phases": "CS",
        "from": "R1-25-00-1_node_33",
        "to": "R1-25-00-1_tn_3",
        "configuration": "XF1_PADMOUNT_CS_10"
      },
      "source": "R1-25-00-1_node_33",
      "target": "R1-25-00-1_tn_3"
    },
    {
      "eclass": "overhead_line",
      "ename": "R1-25-00-1_ol_31",
      "edata": {
        "phases": "AN",
        "from": "R1-25-00-1_node_34",
        "to": "R1-25-00-1_node_35",
        "length": "885.492",
        "configuration": "line_configuration:38"
      },
      "source": "R1-25-00-1_node_34",
      "target": "R1-25-00-1_node_35"
    },
    {
      "eclass": "overhead_line",
      "ename": "R1-25-00-1_ol_41",
      "edata": {
        "phases": "ABCN",
        "from": "R1-25-00-1_node_34",
        "to": "R1-25-00-1_node_47",
        "length": "1797.828",
        "configuration": "line_configuration:27"
      },
      "source": "R1-25-00-1_node_34",
      "target": "R1-25-00-1_node_47"
    },
    {
      "eclass": "overhead_line",
      "ename": "R1-25-00-1_ol_32",
      "edata": {
        "phases": "AN",
        "from": "R1-25-00-1_node_35",
        "to": "R1-25-00-1_node_36",
        "length": "522.865",
        "configuration": "line_configuration:38"
      },
      "source": "R1-25-00-1_node_35",
      "target": "R1-25-00-1_node_36"
    },
    {
      "eclass": "overhead_line",
      "ename": "R1-25-00-1_ol_34",
      "edata": {
        "phases": "AN",
        "from": "R1-25-00-1_node_35",
        "to": "R1-25-00-1_node_39",
        "length": "931.201",
        "configuration": "line_configuration:38"
      },
      "source": "R1-25-00-1_node_35",
      "target": "R1-25-00-1_node_39"
    },
    {
      "eclass": "overhead_line",
      "ename": "R1-25-00-1_ol_35",
      "edata": {
        "phases": "AN",
        "from": "R1-25-00-1_node_35",
        "to": "R1-25-00-1_node_40",
        "length": "616.923",
        "configuration": "line_configuration:38"
      },
      "source": "R1-25-00-1_node_35",
      "target": "R1-25-00-1_node_40"
    },
    {
      "eclass": "transformer",
      "ename": "R1-25-00-1_xfmr_4",
      "edata": {
        "phases": "AS",
        "from": "R1-25-00-1_node_35",
        "to": "R1-25-00-1_tn_4",
        "configuration": "XF1_POLETOP_AS_25"
      },
      "source": "R1-25-00-1_node_35",
      "target": "R1-25-00-1_tn_4"
    },
    {
      "eclass": "overhead_line",
      "ename": "R1-25-00-1_ol_33",
      "edata": {
        "phases": "AN",
        "from": "R1-25-00-1_node_36",
        "to": "R1-25-00-1_node_38",
        "length": "385.246",
        "configuration": "line_configuration:38"
      },
      "source": "R1-25-00-1_node_36",
      "target": "R1-25-00-1_node_38"
    },
    {
      "eclass": "underground_line",
      "ename": "R1-25-00-1_ul_23",
      "edata": {
        "phases": "AN",
        "from": "R1-25-00-1_node_36",
        "to": "R1-25-00-1_node_37",
        "length": "249.818",
        "configuration": "line_configuration:39"
      },
      "source": "R1-25-00-1_node_36",
      "target": "R1-25-00-1_node_37"
    },
    {
      "eclass": "transformer",
      "ename": "R1-25-00-1_xfmr_6",
      "edata": {
        "phases": "AS",
        "from": "R1-25-00-1_node_38",
        "to": "R1-25-00-1_tn_6",
        "configuration": "XF1_POLETOP_AS_5"
      },
      "source": "R1-25-00-1_node_38",
      "target": "R1-25-00-1_tn_6"
    },
    {
      "eclass": "transformer",
      "ename": "R1-25-00-1_xfmr_7",
      "edata": {
        "phases": "AS",
        "from": "R1-25-00-1_node_39",
        "to": "R1-25-00-1_tn_7",
        "configuration": "XF1_POLETOP_AS_10"
      },
      "source": "R1-25-00-1_node_39",
      "target": "R1-25-00-1_tn_7"
    },
    {
      "eclass": "overhead_line",
      "ename": "R1-25-00-1_ol_36",
      "edata": {
        "phases": "AN",
        "from": "R1-25-00-1_node_40",
        "to": "R1-25-00-1_node_41",
        "length": "252.776",
        "configuration": "line_configuration:38"
      },
      "source": "R1-25-00-1_node_40",
      "target": "R1-25-00-1_node_41"
    },
    {
      "eclass": "overhead_line",
      "ename": "R1-25-00-1_ol_37",
      "edata": {
        "phases": "AN",
        "from": "R1-25-00-1_node_40",
        "to": "R1-25-00-1_node_42",
        "length": "53.286",
        "configuration": "line_configuration:38"
      },
      "source": "R1-25-00-1_node_40",
      "target": "R1-25-00-1_node_42"
    },
    {
      "eclass": "overhead_line",
      "ename": "R1-25-00-1_ol_38",
      "edata": {
        "phases": "AN",
        "from": "R1-25-00-1_node_40",
        "to": "R1-25-00-1_node_44",
        "length": "307.399",
        "configuration": "line_configuration:38"
      },
      "source": "R1-25-00-1_node_40",
      "target": "R1-25-00-1_node_44"
    },
    {
      "eclass": "transformer",
      "ename": "R1-25-00-1_xfmr_8",
      "edata": {
        "phases": "AS",
        "from": "R1-25-00-1_node_40",
        "to": "R1-25-00-1_tn_8",
        "configuration": "XF1_POLETOP_AS_5"
      },
      "source": "R1-25-00-1_node_40",
      "target": "R1-25-00-1_tn_8"
    },
    {
      "eclass": "transformer",
      "ename": "R1-25-00-1_xfmr_9",
      "edata": {
        "phases": "AS",
        "from": "R1-25-00-1_node_41",
        "to": "R1-25-00-1_tn_9",
        "configuration": "XF1_POLETOP_AS_15"
      },
      "source": "R1-25-00-1_node_41",
      "target": "R1-25-00-1_tn_9"
    },
    {
      "eclass": "underground_line",
      "ename": "R1-25-00-1_ul_24",
      "edata": {
        "phases": "AN",
        "from": "R1-25-00-1_node_42",
        "to": "R1-25-00-1_node_43",
        "length": "312.336",
        "configuration": "line_configuration:39"
      },
      "source": "R1-25-00-1_node_42",
      "target": "R1-25-00-1_node_43"
    },
    {
      "eclass": "overhead_line",
      "ename": "R1-25-00-1_ol_39",
      "edata": {
        "phases": "AN",
        "from": "R1-25-00-1_node_44",
        "to": "R1-25-00-1_node_45",
        "length": "134.455",
        "configuration": "line_configuration:38"
      },
      "source": "R1-25-00-1_node_44",
      "target": "R1-25-00-1_node_45"
    },
    {
      "eclass": "overhead_line",
      "ename": "R1-25-00-1_ol_40",
      "edata": {
        "phases": "AN",
        "from": "R1-25-00-1_node_44",
        "to": "R1-25-00-1_node_46",
        "length": "619.674",
        "configuration": "line_configuration:38"
      },
      "source": "R1-25-00-1_node_44",
      "target": "R1-25-00-1_node_46"
    },
    {
      "eclass": "transformer",
      "ename": "R1-25-00-1_xfmr_11",
      "edata": {
        "phases": "AS",
        "from": "R1-25-00-1_node_45",
        "to": "R1-25-00-1_tn_11",
        "configuration": "XF1_PADMOUNT_AS_5"
      },
      "source": "R1-25-00-1_node_45",
      "target": "R1-25-00-1_tn_11"
    },
    {
      "eclass": "transformer",
      "ename": "R1-25-00-1_xfmr_12",
      "edata": {
        "phases": "AS",
        "from": "R1-25-00-1_node_46",
        "to": "R1-25-00-1_tn_12",
        "configuration": "XF1_PADMOUNT_AS_5"
      },
      "source": "R1-25-00-1_node_46",
      "target": "R1-25-00-1_tn_12"
    },
    {
      "eclass": "overhead_line",
      "ename": "R1-25-00-1_ol_42",
      "edata": {
        "phases": "ABCN",
        "from": "R1-25-00-1_node_47",
        "to": "R1-25-00-1_node_48",
        "length": "1163.289",
        "configuration": "line_configuration:27"
      },
      "source": "R1-25-00-1_node_47",
      "target": "R1-25-00-1_node_48"
    },
    {
      "eclass": "overhead_line",
      "ename": "R1-25-00-1_ol_43",
      "edata": {
        "phases": "ABCN",
        "from": "R1-25-00-1_node_48",
        "to": "R1-25-00-1_node_49",
        "length": "2214.406",
        "configuration": "line_configuration:27"
      },
      "source": "R1-25-00-1_node_48",
      "target": "R1-25-00-1_node_49"
    },
    {
      "eclass": "overhead_line",
      "ename": "R1-25-00-1_ol_44",
      "edata": {
        "phases": "ABN",
        "from": "R1-25-00-1_node_49",
        "to": "R1-25-00-1_node_50",
        "length": "1339.388",
        "configuration": "line_configuration:40"
      },
      "source": "R1-25-00-1_node_49",
      "target": "R1-25-00-1_node_50"
    },
    {
      "eclass": "overhead_line",
      "ename": "R1-25-00-1_ol_45",
      "edata": {
        "phases": "ABCN",
        "from": "R1-25-00-1_node_49",
        "to": "R1-25-00-1_node_51",
        "length": "255.314",
        "configuration": "line_configuration:27"
      },
      "source": "R1-25-00-1_node_49",
      "target": "R1-25-00-1_node_51"
    },
    {
      "eclass": "overhead_line",
      "ename": "R1-25-00-1_ol_46",
      "edata": {
        "phases": "ABCN",
        "from": "R1-25-00-1_node_51",
        "to": "R1-25-00-1_node_52",
        "length": "340.634",
        "configuration": "line_configuration:37"
      },
      "source": "R1-25-00-1_node_51",
      "target": "R1-25-00-1_node_52"
    },
    {
      "eclass": "overhead_line",
      "ename": "R1-25-00-1_ol_47",
      "edata": {
        "phases": "ABCN",
        "from": "R1-25-00-1_node_51",
        "to": "R1-25-00-1_node_53",
        "length": "186.573",
        "configuration": "line_configuration:27"
      },
      "source": "R1-25-00-1_node_51",
      "target": "R1-25-00-1_node_53"
    },
    {
      "eclass": "transformer",
      "ename": "R1-25-00-1_xfmr_50",
      "edata": {
        "phases": "ABCN",
        "from": "R1-25-00-1_node_52",
        "to": "R1-25-00-1_meter_25",
        "configuration": "XF3_POLETOP_ABCN_30"
      },
      "source": "R1-25-00-1_node_52",
      "target": "R1-25-00-1_meter_25"
    },
    {
      "eclass": "overhead_line",
      "ename": "R1-25-00-1_ol_48",
      "edata": {
        "phases": "BN",
        "from": "R1-25-00-1_node_53",
        "to": "R1-25-00-1_node_54",
        "length": "692.829",
        "configuration": "line_configuration:41"
      },
      "source": "R1-25-00-1_node_53",
      "target": "R1-25-00-1_node_54"
    },
    {
      "eclass": "overhead_line",
      "ename": "R1-25-00-1_ol_49",
      "edata": {
        "phases": "ABCN",
        "from": "R1-25-00-1_node_53",
        "to": "R1-25-00-1_node_56",
        "length": "177.148",
        "configuration": "line_configuration:27"
      },
      "source": "R1-25-00-1_node_53",
      "target": "R1-25-00-1_node_56"
    },
    {
      "eclass": "transformer",
      "ename": "R1-25-00-1_xfmr_51",
      "edata": {
        "phases": "BN",
        "from": "R1-25-00-1_node_54",
        "to": "R1-25-00-1_meter_26",
        "configuration": "XF1_POLETOP_BN_5"
      },
      "source": "R1-25-00-1_node_54",
      "target": "R1-25-00-1_meter_26"
    },
    {
      "eclass": "underground_line",
      "ename": "R1-25-00-1_ul_25",
      "edata": {
        "phases": "BN",
        "from": "R1-25-00-1_node_54",
        "to": "R1-25-00-1_node_55",
        "length": "3615.024",
        "configuration": "line_configuration:42"
      },
      "source": "R1-25-00-1_node_54",
      "target": "R1-25-00-1_node_55"
    },
    {
      "eclass": "overhead_line",
      "ename": "R1-25-00-1_ol_50",
      "edata": {
        "phases": "ABCN",
        "from": "R1-25-00-1_node_56",
        "to": "R1-25-00-1_node_57",
        "length": "812.302",
        "configuration": "line_configuration:27"
      },
      "source": "R1-25-00-1_node_56",
      "target": "R1-25-00-1_node_57"
    },
    {
      "eclass": "overhead_line",
      "ename": "R1-25-00-1_ol_51",
      "edata": {
        "phases": "ABCN",
        "from": "R1-25-00-1_node_57",
        "to": "R1-25-00-1_node_58",
        "length": "3533.588",
        "configuration": "line_configuration:27"
      },
      "source": "R1-25-00-1_node_57",
      "target": "R1-25-00-1_node_58"
    },
    {
      "eclass": "recloser",
      "ename": "R1-25-00-1_recloser_2",
      "edata": {
        "phases": "ABCN",
        "from": "R1-25-00-1_node_58",
        "to": "R1-25-00-1_node_59",
        "status": "CLOSED",
        "operating_mode": "INDIVIDUAL",
        "phase_A_state": "CLOSED",
        "phase_B_state": "CLOSED",
        "phase_C_state": "CLOSED",
        "retry_time": "1.0 s",
        "max_number_of_tries": "3",
        "number_of_tries": "0"
      },
      "source": "R1-25-00-1_node_58",
      "target": "R1-25-00-1_node_59"
    },
    {
      "eclass": "overhead_line",
      "ename": "R1-25-00-1_ol_52",
      "edata": {
        "phases": "BCN",
        "from": "R1-25-00-1_node_59",
        "to": "R1-25-00-1_node_60",
        "length": "914.885",
        "configuration": "line_configuration:43"
      },
      "source": "R1-25-00-1_node_59",
      "target": "R1-25-00-1_node_60"
    },
    {
      "eclass": "overhead_line",
      "ename": "R1-25-00-1_ol_53",
      "edata": {
        "phases": "CN",
        "from": "R1-25-00-1_node_60",
        "to": "R1-25-00-1_node_318",
        "length": "0.418",
        "configuration": "line_configuration:44"
      },
      "source": "R1-25-00-1_node_60",
      "target": "R1-25-00-1_node_318"
    },
    {
      "eclass": "overhead_line",
      "ename": "R1-25-00-1_ol_170",
      "edata": {
        "phases": "CN",
        "from": "R1-25-00-1_node_318",
        "to": "R1-25-00-1_node_61",
        "length": "704.830",
        "configuration": "line_configuration:44"
      },
      "source": "R1-25-00-1_node_318",
      "target": "R1-25-00-1_node_61"
    },
    {
      "eclass": "transformer",
      "ename": "R1-25-00-1_xfmr_53",
      "edata": {
        "phases": "CN",
        "from": "R1-25-00-1_node_318",
        "to": "R1-25-00-1_meter_28",
        "configuration": "XF1_POLETOP_CN_10"
      },
      "source": "R1-25-00-1_node_318",
      "target": "R1-25-00-1_meter_28"
    },
    {
      "eclass": "overhead_line",
      "ename": "R1-25-00-1_ol_54",
      "edata": {
        "phases": "CN",
        "from": "R1-25-00-1_node_61",
        "to": "R1-25-00-1_node_62",
        "length": "259.600",
        "configuration": "line_configuration:33"
      },
      "source": "R1-25-00-1_node_61",
      "target": "R1-25-00-1_node_62"
    },
    {
      "eclass": "overhead_line",
      "ename": "R1-25-00-1_ol_55",
      "edata": {
        "phases": "CN",
        "from": "R1-25-00-1_node_61",
        "to": "R1-25-00-1_node_316",
        "length": "366.463",
        "configuration": "line_configuration:44"
      },
      "source": "R1-25-00-1_node_61",
      "target": "R1-25-00-1_node_316"
    },
    {
      "eclass": "transformer",
      "ename": "R1-25-00-1_xfmr_54",
      "edata": {
        "phases": "CN",
        "from": "R1-25-00-1_node_62",
        "to": "R1-25-00-1_meter_29",
        "configuration": "XF1_POLETOP_CN_10"
      },
      "source": "R1-25-00-1_node_62",
      "target": "R1-25-00-1_meter_29"
    },
    {
      "eclass": "overhead_line",
      "ename": "R1-25-00-1_ol_168",
      "edata": {
        "phases": "CN",
        "from": "R1-25-00-1_node_316",
        "to": "R1-25-00-1_node_317",
        "length": "292.670",
        "configuration": "line_configuration:44"
      },
      "source": "R1-25-00-1_node_316",
      "target": "R1-25-00-1_node_317"
    },
    {
      "eclass": "overhead_line",
      "ename": "R1-25-00-1_ol_57",
      "edata": {
        "phases": "CN",
        "from": "R1-25-00-1_node_63",
        "to": "R1-25-00-1_node_66",
        "length": "1546.125",
        "configuration": "line_configuration:44"
      },
      "source": "R1-25-00-1_node_63",
      "target": "R1-25-00-1_node_66"
    },
    {
      "eclass": "overhead_line",
      "ename": "R1-25-00-1_ol_166",
      "edata": {
        "phases": "CN",
        "from": "R1-25-00-1_node_314",
        "to": "R1-25-00-1_node_63",
        "length": "583.641",
        "configuration": "line_configuration:44"
      },
      "source": "R1-25-00-1_node_63",
      "target": "R1-25-00-1_node_314"
    },
    {
      "eclass": "overhead_line",
      "ename": "R1-25-00-1_ol_58",
      "edata": {
        "phases": "CN",
        "from": "R1-25-00-1_node_66",
        "to": "R1-25-00-1_node_67",
        "length": "259.294",
        "configuration": "line_configuration:33"
      },
      "source": "R1-25-00-1_node_66",
      "target": "R1-25-00-1_node_67"
    },
    {
      "eclass": "overhead_line",
      "ename": "R1-25-00-1_ol_59",
      "edata": {
        "phases": "CN",
        "from": "R1-25-00-1_node_66",
        "to": "R1-25-00-1_node_68",
        "length": "5387.700",
        "configuration": "line_configuration:44"
      },
      "source": "R1-25-00-1_node_66",
      "target": "R1-25-00-1_node_68"
    },
    {
      "eclass": "transformer",
      "ename": "R1-25-00-1_xfmr_56",
      "edata": {
        "phases": "CN",
        "from": "R1-25-00-1_node_68",
        "to": "R1-25-00-1_meter_31",
        "configuration": "XF1_POLETOP_CN_15"
      },
      "source": "R1-25-00-1_node_68",
      "target": "R1-25-00-1_meter_31"
    },
    {
      "eclass": "underground_line",
      "ename": "R1-25-00-1_ul_26",
      "edata": {
        "phases": "CN",
        "from": "R1-25-00-1_node_68",
        "to": "R1-25-00-1_node_69",
        "length": "305.900",
        "configuration": "line_configuration:30"
      },
      "source": "R1-25-00-1_node_68",
      "target": "R1-25-00-1_node_69"
    },
    {
      "eclass": "overhead_line",
      "ename": "R1-25-00-1_ol_60",
      "edata": {
        "phases": "CN",
        "from": "R1-25-00-1_node_69",
        "to": "R1-25-00-1_node_70",
        "length": "511.100",
        "configuration": "line_configuration:45"
      },
      "source": "R1-25-00-1_node_69",
      "target": "R1-25-00-1_node_70"
    },
    {
      "eclass": "transformer",
      "ename": "R1-25-00-1_xfmr_57",
      "edata": {
        "phases": "CN",
        "from": "R1-25-00-1_node_69",
        "to": "R1-25-00-1_meter_32",
        "configuration": "XF1_POLETOP_CN_10"
      },
      "source": "R1-25-00-1_node_69",
      "target": "R1-25-00-1_meter_32"
    },
    {
      "eclass": "transformer",
      "ename": "R1-25-00-1_xfmr_58",
      "edata": {
        "phases": "CN",
        "from": "R1-25-00-1_node_70",
        "to": "R1-25-00-1_meter_33",
        "configuration": "XF1_POLETOP_CN_5"
      },
      "source": "R1-25-00-1_node_70",
      "target": "R1-25-00-1_meter_33"
    },
    {
      "eclass": "underground_line",
      "ename": "R1-25-00-1_ul_27",
      "edata": {
        "phases": "CN",
        "from": "R1-25-00-1_node_70",
        "to": "R1-25-00-1_node_71",
        "length": "388.179",
        "configuration": "line_configuration:30"
      },
      "source": "R1-25-00-1_node_70",
      "target": "R1-25-00-1_node_71"
    },
    {
      "eclass": "overhead_line",
      "ename": "R1-25-00-1_ol_63",
      "edata": {
        "phases": "ABCN",
        "from": "R1-25-00-1_node_73",
        "to": "R1-25-00-1_node_74",
        "length": "2189.471",
        "configuration": "line_configuration:27"
      },
      "source": "R1-25-00-1_node_73",
      "target": "R1-25-00-1_node_74"
    },
    {
      "eclass": "overhead_line",
      "ename": "R1-25-00-1_ol_64",
      "edata": {
        "phases": "ABCN",
        "from": "R1-25-00-1_node_74",
        "to": "R1-25-00-1_node_75",
        "length": "6180.248",
        "configuration": "line_configuration:27"
      },
      "source": "R1-25-00-1_node_74",
      "target": "R1-25-00-1_node_75"
    },
    {
      "eclass": "overhead_line",
      "ename": "R1-25-00-1_ol_65",
      "edata": {
        "phases": "ABCN",
        "from": "R1-25-00-1_node_75",
        "to": "R1-25-00-1_node_76",
        "length": "1214.698",
        "configuration": "line_configuration:27"
      },
      "source": "R1-25-00-1_node_75",
      "target": "R1-25-00-1_node_76"
    },
    {
      "eclass": "overhead_line",
      "ename": "R1-25-00-1_ol_68",
      "edata": {
        "phases": "ABCN",
        "from": "R1-25-00-1_node_78",
        "to": "R1-25-00-1_node_79",
        "length": "5658.846",
        "configuration": "line_configuration:27"
      },
      "source": "R1-25-00-1_node_78",
      "target": "R1-25-00-1_node_79"
    },
    {
      "eclass": "overhead_line",
      "ename": "R1-25-00-1_ol_69",
      "edata": {
        "phases": "ABCN",
        "from": "R1-25-00-1_node_79",
        "to": "R1-25-00-1_node_80",
        "length": "3075.977",
        "configuration": "line_configuration:27"
      },
      "source": "R1-25-00-1_node_79",
      "target": "R1-25-00-1_node_80"
    },
    {
      "eclass": "overhead_line",
      "ename": "R1-25-00-1_ol_70",
      "edata": {
        "phases": "ABCN",
        "from": "R1-25-00-1_node_80",
        "to": "R1-25-00-1_node_81",
        "length": "3145.643",
        "configuration": "line_configuration:27"
      },
      "source": "R1-25-00-1_node_80",
      "target": "R1-25-00-1_node_81"
    },
    {
      "eclass": "overhead_line",
      "ename": "R1-25-00-1_ol_71",
      "edata": {
        "phases": "CN",
        "from": "R1-25-00-1_node_81",
        "to": "R1-25-00-1_node_82",
        "length": "421.439",
        "configuration": "line_configuration:45"
      },
      "source": "R1-25-00-1_node_81",
      "target": "R1-25-00-1_node_82"
    },
    {
      "eclass": "overhead_line",
      "ename": "R1-25-00-1_ol_72",
      "edata": {
        "phases": "CN",
        "from": "R1-25-00-1_node_82",
        "to": "R1-25-00-1_node_83",
        "length": "188.424",
        "configuration": "line_configuration:33"
      },
      "source": "R1-25-00-1_node_82",
      "target": "R1-25-00-1_node_83"
    },
    {
      "eclass": "underground_line",
      "ename": "R1-25-00-1_ul_28",
      "edata": {
        "phases": "CN",
        "from": "R1-25-00-1_node_83",
        "to": "R1-25-00-1_node_84",
        "length": "670.523",
        "configuration": "line_configuration:30"
      },
      "source": "R1-25-00-1_node_83",
      "target": "R1-25-00-1_node_84"
    },
    {
      "eclass": "overhead_line",
      "ename": "R1-25-00-1_ol_73",
      "edata": {
        "phases": "CN",
        "from": "R1-25-00-1_node_84",
        "to": "R1-25-00-1_node_85",
        "length": "107.283",
        "configuration": "line_configuration:45"
      },
      "source": "R1-25-00-1_node_84",
      "target": "R1-25-00-1_node_85"
    },
    {
      "eclass": "underground_line",
      "ename": "R1-25-00-1_ul_29",
      "edata": {
        "phases": "CN",
        "from": "R1-25-00-1_node_85",
        "to": "R1-25-00-1_node_86",
        "length": "387.458",
        "configuration": "line_configuration:30"
      },
      "source": "R1-25-00-1_node_85",
      "target": "R1-25-00-1_node_86"
    },
    {
      "eclass": "overhead_line",
      "ename": "R1-25-00-1_ol_74",
      "edata": {
        "phases": "CN",
        "from": "R1-25-00-1_node_86",
        "to": "R1-25-00-1_node_87",
        "length": "515.452",
        "configuration": "line_configuration:45"
      },
      "source": "R1-25-00-1_node_86",
      "target": "R1-25-00-1_node_87"
    },
    {
      "eclass": "underground_line",
      "ename": "R1-25-00-1_ul_30",
      "edata": {
        "phases": "CN",
        "from": "R1-25-00-1_node_87",
        "to": "R1-25-00-1_node_88",
        "length": "3870.651",
        "configuration": "line_configuration:30"
      },
      "source": "R1-25-00-1_node_87",
      "target": "R1-25-00-1_node_88"
    },
    {
      "eclass": "overhead_line",
      "ename": "R1-25-00-1_ol_75",
      "edata": {
        "phases": "CN",
        "from": "R1-25-00-1_node_89",
        "to": "R1-25-00-1_node_90",
        "length": "160.284",
        "configuration": "line_configuration:45"
      },
      "source": "R1-25-00-1_node_89",
      "target": "R1-25-00-1_node_90"
    },
    {
      "eclass": "underground_line",
      "ename": "R1-25-00-1_ul_31",
      "edata": {
        "phases": "CN",
        "from": "R1-25-00-1_node_88",
        "to": "R1-25-00-1_node_89",
        "length": "938.473",
        "configuration": "line_configuration:30"
      },
      "source": "R1-25-00-1_node_89",
      "target": "R1-25-00-1_node_88"
    },
    {
      "eclass": "underground_line",
      "ename": "R1-25-00-1_ul_32",
      "edata": {
        "phases": "CN",
        "from": "R1-25-00-1_node_90",
        "to": "R1-25-00-1_node_91",
        "length": "4032.630",
        "configuration": "line_configuration:30"
      },
      "source": "R1-25-00-1_node_90",
      "target": "R1-25-00-1_node_91"
    },
    {
      "eclass": "overhead_line",
      "ename": "R1-25-00-1_ol_76",
      "edata": {
        "phases": "CN",
        "from": "R1-25-00-1_node_91",
        "to": "R1-25-00-1_node_92",
        "length": "535.321",
        "configuration": "line_configuration:45"
      },
      "source": "R1-25-00-1_node_91",
      "target": "R1-25-00-1_node_92"
    },
    {
      "eclass": "underground_line",
      "ename": "R1-25-00-1_ul_33",
      "edata": {
        "phases": "CN",
        "from": "R1-25-00-1_node_92",
        "to": "R1-25-00-1_node_93",
        "length": "5980.442",
        "configuration": "line_configuration:30"
      },
      "source": "R1-25-00-1_node_92",
      "target": "R1-25-00-1_node_93"
    },
    {
      "eclass": "overhead_line",
      "ename": "R1-25-00-1_ol_77",
      "edata": {
        "phases": "CN",
        "from": "R1-25-00-1_node_94",
        "to": "R1-25-00-1_node_95",
        "length": "300.686",
        "configuration": "line_configuration:44"
      },
      "source": "R1-25-00-1_node_94",
      "target": "R1-25-00-1_node_95"
    },
    {
      "eclass": "underground_line",
      "ename": "R1-25-00-1_ul_34",
      "edata": {
        "phases": "CN",
        "from": "R1-25-00-1_node_93",
        "to": "R1-25-00-1_node_94",
        "length": "1411.828",
        "configuration": "line_configuration:30"
      },
      "source": "R1-25-00-1_node_94",
      "target": "R1-25-00-1_node_93"
    },
    {
      "eclass": "underground_line",
      "ename": "R1-25-00-1_ul_35",
      "edata": {
        "phases": "CN",
        "from": "R1-25-00-1_node_95",
        "to": "R1-25-00-1_node_96",
        "length": "2957.745",
        "configuration": "line_configuration:30"
      },
      "source": "R1-25-00-1_node_95",
      "target": "R1-25-00-1_node_96"
    },
    {
      "eclass": "overhead_line",
      "ename": "R1-25-00-1_ol_78",
      "edata": {
        "phases": "CN",
        "from": "R1-25-00-1_node_99",
        "to": "R1-25-00-1_node_100",
        "length": "230.107",
        "configuration": "line_configuration:45"
      },
      "source": "R1-25-00-1_node_99",
      "target": "R1-25-00-1_node_100"
    },
    {
      "eclass": "transformer",
      "ename": "R1-25-00-1_xfmr_61",
      "edata": {
        "phases": "CN",
        "from": "R1-25-00-1_node_99",
        "to": "R1-25-00-1_meter_36",
        "configuration": "XF1_POLETOP_CN_5"
      },
      "source": "R1-25-00-1_node_99",
      "target": "R1-25-00-1_meter_36"
    },
    {
      "eclass": "underground_line",
      "ename": "R1-25-00-1_ul_38",
      "edata": {
        "phases": "CN",
        "from": "R1-25-00-1_node_97",
        "to": "R1-25-00-1_node_99",
        "length": "115.494",
        "configuration": "line_configuration:30"
      },
      "source": "R1-25-00-1_node_99",
      "target": "R1-25-00-1_node_97"
    },
    {
      "eclass": "underground_line",
      "ename": "R1-25-00-1_ul_39",
      "edata": {
        "phases": "CN",
        "from": "R1-25-00-1_node_100",
        "to": "R1-25-00-1_node_101",
        "length": "3054.089",
        "configuration": "line_configuration:30"
      },
      "source": "R1-25-00-1_node_100",
      "target": "R1-25-00-1_node_101"
    },
    {
      "eclass": "overhead_line",
      "ename": "R1-25-00-1_ol_79",
      "edata": {
        "phases": "CN",
        "from": "R1-25-00-1_node_101",
        "to": "R1-25-00-1_node_102",
        "length": "1329.720",
        "configuration": "line_configuration:45"
      },
      "source": "R1-25-00-1_node_101",
      "target": "R1-25-00-1_node_102"
    },
    {
      "eclass": "underground_line",
      "ename": "R1-25-00-1_ul_41",
      "edata": {
        "phases": "CN",
        "from": "R1-25-00-1_node_101",
        "to": "R1-25-00-1_node_104",
        "length": "1082.606",
        "configuration": "line_configuration:30"
      },
      "source": "R1-25-00-1_node_101",
      "target": "R1-25-00-1_node_104"
    },
    {
      "eclass": "transformer",
      "ename": "R1-25-00-1_xfmr_62",
      "edata": {
        "phases": "CN",
        "from": "R1-25-00-1_node_102",
        "to": "R1-25-00-1_meter_37",
        "configuration": "XF1_POLETOP_CN_5"
      },
      "source": "R1-25-00-1_node_102",
      "target": "R1-25-00-1_meter_37"
    },
    {
      "eclass": "underground_line",
      "ename": "R1-25-00-1_ul_40",
      "edata": {
        "phases": "CN",
        "from": "R1-25-00-1_node_102",
        "to": "R1-25-00-1_node_103",
        "length": "230.673",
        "configuration": "line_configuration:30"
      },
      "source": "R1-25-00-1_node_102",
      "target": "R1-25-00-1_node_103"
    },
    {
      "eclass": "overhead_line",
      "ename": "R1-25-00-1_ol_80",
      "edata": {
        "phases": "CN",
        "from": "R1-25-00-1_node_104",
        "to": "R1-25-00-1_node_105",
        "length": "622.019",
        "configuration": "line_configuration:46"
      },
      "source": "R1-25-00-1_node_104",
      "target": "R1-25-00-1_node_105"
    },
    {
      "eclass": "overhead_line",
      "ename": "R1-25-00-1_ol_81",
      "edata": {
        "phases": "CN",
        "from": "R1-25-00-1_node_105",
        "to": "R1-25-00-1_node_106",
        "length": "1018.135",
        "configuration": "line_configuration:45"
      },
      "source": "R1-25-00-1_node_105",
      "target": "R1-25-00-1_node_106"
    },
    {
      "eclass": "overhead_line",
      "ename": "R1-25-00-1_ol_82",
      "edata": {
        "phases": "CN",
        "from": "R1-25-00-1_node_105",
        "to": "R1-25-00-1_node_107",
        "length": "172.946",
        "configuration": "line_configuration:46"
      },
      "source": "R1-25-00-1_node_105",
      "target": "R1-25-00-1_node_107"
    },
    {
      "eclass": "transformer",
      "ename": "R1-25-00-1_xfmr_13",
      "edata": {
        "phases": "CS",
        "from": "R1-25-00-1_node_105",
        "to": "R1-25-00-1_tn_13",
        "configuration": "XF1_POLETOP_CS_5"
      },
      "source": "R1-25-00-1_node_105",
      "target": "R1-25-00-1_tn_13"
    },
    {
      "eclass": "transformer",
      "ename": "R1-25-00-1_xfmr_14",
      "edata": {
        "phases": "CS",
        "from": "R1-25-00-1_node_106",
        "to": "R1-25-00-1_tn_14",
        "configuration": "XF1_POLETOP_CS_37p5"
      },
      "source": "R1-25-00-1_node_106",
      "target": "R1-25-00-1_tn_14"
    },
    {
      "eclass": "overhead_line",
      "ename": "R1-25-00-1_ol_83",
      "edata": {
        "phases": "CN",
        "from": "R1-25-00-1_node_107",
        "to": "R1-25-00-1_node_109",
        "length": "169.788",
        "configuration": "line_configuration:46"
      },
      "source": "R1-25-00-1_node_107",
      "target": "R1-25-00-1_node_109"
    },
    {
      "eclass": "underground_line",
      "ename": "R1-25-00-1_ul_42",
      "edata": {
        "phases": "CN",
        "from": "R1-25-00-1_node_107",
        "to": "R1-25-00-1_node_108",
        "length": "122.894",
        "configuration": "line_configuration:30"
      },
      "source": "R1-25-00-1_node_107",
      "target": "R1-25-00-1_node_108"
    },
    {
      "eclass": "underground_line",
      "ename": "R1-25-00-1_ul_43",
      "edata": {
        "phases": "CN",
        "from": "R1-25-00-1_node_109",
        "to": "R1-25-00-1_node_110",
        "length": "174.791",
        "configuration": "line_configuration:30"
      },
      "source": "R1-25-00-1_node_109",
      "target": "R1-25-00-1_node_110"
    },
    {
      "eclass": "overhead_line",
      "ename": "R1-25-00-1_ol_84",
      "edata": {
        "phases": "CN",
        "from": "R1-25-00-1_node_114",
        "to": "R1-25-00-1_node_115",
        "length": "163.261",
        "configuration": "line_configuration:46"
      },
      "source": "R1-25-00-1_node_114",
      "target": "R1-25-00-1_node_115"
    },
    {
      "eclass": "underground_line",
      "ename": "R1-25-00-1_ul_47",
      "edata": {
        "phases": "CN",
        "from": "R1-25-00-1_node_110",
        "to": "R1-25-00-1_node_114",
        "length": "4085.035",
        "configuration": "line_configuration:30"
      },
      "source": "R1-25-00-1_node_114",
      "target": "R1-25-00-1_node_110"
    },
    {
      "eclass": "underground_line",
      "ename": "R1-25-00-1_ul_48",
      "edata": {
        "phases": "CN",
        "from": "R1-25-00-1_node_115",
        "to": "R1-25-00-1_node_116",
        "length": "2547.852",
        "configuration": "line_configuration:30"
      },
      "source": "R1-25-00-1_node_115",
      "target": "R1-25-00-1_node_116"
    },
    {
      "eclass": "overhead_line",
      "ename": "R1-25-00-1_ol_85",
      "edata": {
        "phases": "CN",
        "from": "R1-25-00-1_node_116",
        "to": "R1-25-00-1_node_117",
        "length": "99.000",
        "configuration": "line_configuration:47"
      },
      "source": "R1-25-00-1_node_116",
      "target": "R1-25-00-1_node_117"
    },
    {
      "eclass": "underground_line",
      "ename": "R1-25-00-1_ul_49",
      "edata": {
        "phases": "CN",
        "from": "R1-25-00-1_node_117",
        "to": "R1-25-00-1_node_118",
        "length": "1791.835",
        "configuration": "line_configuration:30"
      },
      "source": "R1-25-00-1_node_117",
      "target": "R1-25-00-1_node_118"
    },
    {
      "eclass": "overhead_line",
      "ename": "R1-25-00-1_ol_86",
      "edata": {
        "phases": "CN",
        "from": "R1-25-00-1_node_118",
        "to": "R1-25-00-1_node_119",
        "length": "120.757",
        "configuration": "line_configuration:46"
      },
      "source": "R1-25-00-1_node_118",
      "target": "R1-25-00-1_node_119"
    },
    {
      "eclass": "underground_line",
      "ename": "R1-25-00-1_ul_50",
      "edata": {
        "phases": "CN",
        "from": "R1-25-00-1_node_119",
        "to": "R1-25-00-1_node_120",
        "length": "3312.529",
        "configuration": "line_configuration:30"
      },
      "source": "R1-25-00-1_node_119",
      "target": "R1-25-00-1_node_120"
    },
    {
      "eclass": "overhead_line",
      "ename": "R1-25-00-1_ol_87",
      "edata": {
        "phases": "CN",
        "from": "R1-25-00-1_node_122",
        "to": "R1-25-00-1_node_123",
        "length": "583.414",
        "configuration": "line_configuration:45"
      },
      "source": "R1-25-00-1_node_122",
      "target": "R1-25-00-1_node_123"
    },
    {
      "eclass": "underground_line",
      "ename": "R1-25-00-1_ul_52",
      "edata": {
        "phases": "CN",
        "from": "R1-25-00-1_node_121",
        "to": "R1-25-00-1_node_122",
        "length": "1505.915",
        "configuration": "line_configuration:30"
      },
      "source": "R1-25-00-1_node_122",
      "target": "R1-25-00-1_node_121"
    },
    {
      "eclass": "underground_line",
      "ename": "R1-25-00-1_ul_53",
      "edata": {
        "phases": "CN",
        "from": "R1-25-00-1_node_123",
        "to": "R1-25-00-1_node_124",
        "length": "3261.340",
        "configuration": "line_configuration:30"
      },
      "source": "R1-25-00-1_node_123",
      "target": "R1-25-00-1_node_124"
    },
    {
      "eclass": "overhead_line",
      "ename": "R1-25-00-1_ol_88",
      "edata": {
        "phases": "CN",
        "from": "R1-25-00-1_node_124",
        "to": "R1-25-00-1_node_125",
        "length": "75.273",
        "configuration": "line_configuration:45"
      },
      "source": "R1-25-00-1_node_124",
      "target": "R1-25-00-1_node_125"
    },
    {
      "eclass": "underground_line",
      "ename": "R1-25-00-1_ul_54",
      "edata": {
        "phases": "CN",
        "from": "R1-25-00-1_node_125",
        "to": "R1-25-00-1_node_126",
        "length": "894.773",
        "configuration": "line_configuration:30"
      },
      "source": "R1-25-00-1_node_125",
      "target": "R1-25-00-1_node_126"
    },
    {
      "eclass": "overhead_line",
      "ename": "R1-25-00-1_ol_89",
      "edata": {
        "phases": "CN",
        "from": "R1-25-00-1_node_126",
        "to": "R1-25-00-1_node_127",
        "length": "276.968",
        "configuration": "line_configuration:46"
      },
      "source": "R1-25-00-1_node_126",
      "target": "R1-25-00-1_node_127"
    },
    {
      "eclass": "transformer",
      "ename": "R1-25-00-1_xfmr_64",
      "edata": {
        "phases": "CN",
        "from": "R1-25-00-1_node_126",
        "to": "R1-25-00-1_meter_39",
        "configuration": "XF1_POLETOP_CN_5"
      },
      "source": "R1-25-00-1_node_126",
      "target": "R1-25-00-1_meter_39"
    },
    {
      "eclass": "overhead_line",
      "ename": "R1-25-00-1_ol_90",
      "edata": {
        "phases": "CN",
        "from": "R1-25-00-1_node_127",
        "to": "R1-25-00-1_node_128",
        "length": "10.000",
        "configuration": "line_configuration:46"
      },
      "source": "R1-25-00-1_node_127",
      "target": "R1-25-00-1_node_128"
    },
    {
      "eclass": "overhead_line",
      "ename": "R1-25-00-1_ol_91",
      "edata": {
        "phases": "CN",
        "from": "R1-25-00-1_node_127",
        "to": "R1-25-00-1_node_129",
        "length": "977.228",
        "configuration": "line_configuration:46"
      },
      "source": "R1-25-00-1_node_127",
      "target": "R1-25-00-1_node_129"
    },
    {
      "eclass": "transformer",
      "ename": "R1-25-00-1_xfmr_65",
      "edata": {
        "phases": "CN",
        "from": "R1-25-00-1_node_129",
        "to": "R1-25-00-1_meter_40",
        "configuration": "XF1_POLETOP_CN_167"
      },
      "source": "R1-25-00-1_node_129",
      "target": "R1-25-00-1_meter_40"
    },
    {
      "eclass": "underground_line",
      "ename": "R1-25-00-1_ul_55",
      "edata": {
        "phases": "CN",
        "from": "R1-25-00-1_node_129",
        "to": "R1-25-00-1_node_130",
        "length": "5156.690",
        "configuration": "line_configuration:48"
      },
      "source": "R1-25-00-1_node_129",
      "target": "R1-25-00-1_node_130"
    },
    {
      "eclass": "overhead_line",
      "ename": "R1-25-00-1_ol_92",
      "edata": {
        "phases": "CN",
        "from": "R1-25-00-1_node_131",
        "to": "R1-25-00-1_node_132",
        "length": "284.368",
        "configuration": "line_configuration:33"
      },
      "source": "R1-25-00-1_node_131",
      "target": "R1-25-00-1_node_132"
    },
    {
      "eclass": "underground_line",
      "ename": "R1-25-00-1_ul_56",
      "edata": {
        "phases": "CN",
        "from": "R1-25-00-1_node_130",
        "to": "R1-25-00-1_node_131",
        "length": "2634.617",
        "configuration": "line_configuration:48"
      },
      "source": "R1-25-00-1_node_131",
      "target": "R1-25-00-1_node_130"
    },
    {
      "eclass": "underground_line",
      "ename": "R1-25-00-1_ul_57",
      "edata": {
        "phases": "CN",
        "from": "R1-25-00-1_node_131",
        "to": "R1-25-00-1_node_133",
        "length": "684.841",
        "configuration": "line_configuration:48"
      },
      "source": "R1-25-00-1_node_131",
      "target": "R1-25-00-1_node_133"
    },
    {
      "eclass": "transformer",
      "ename": "R1-25-00-1_xfmr_66",
      "edata": {
        "phases": "CN",
        "from": "R1-25-00-1_node_132",
        "to": "R1-25-00-1_meter_41",
        "configuration": "XF1_POLETOP_CN_5"
      },
      "source": "R1-25-00-1_node_132",
      "target": "R1-25-00-1_meter_41"
    },
    {
      "eclass": "overhead_line",
      "ename": "R1-25-00-1_ol_96",
      "edata": {
        "phases": "AN",
        "from": "R1-25-00-1_node_147",
        "to": "R1-25-00-1_node_149",
        "length": "781.179",
        "configuration": "line_configuration:38"
      },
      "source": "R1-25-00-1_node_147",
      "target": "R1-25-00-1_node_149"
    },
    {
      "eclass": "overhead_line",
      "ename": "R1-25-00-1_ol_97",
      "edata": {
        "phases": "AN",
        "from": "R1-25-00-1_node_149",
        "to": "R1-25-00-1_node_150",
        "length": "418.500",
        "configuration": "line_configuration:38"
      },
      "source": "R1-25-00-1_node_149",
      "target": "R1-25-00-1_node_150"
    },
    {
      "eclass": "overhead_line",
      "ename": "R1-25-00-1_ol_98",
      "edata": {
        "phases": "AN",
        "from": "R1-25-00-1_node_149",
        "to": "R1-25-00-1_node_151",
        "length": "571.580",
        "configuration": "line_configuration:38"
      },
      "source": "R1-25-00-1_node_149",
      "target": "R1-25-00-1_node_151"
    },
    {
      "eclass": "transformer",
      "ename": "R1-25-00-1_xfmr_72",
      "edata": {
        "phases": "AN",
        "from": "R1-25-00-1_node_150",
        "to": "R1-25-00-1_meter_47",
        "configuration": "XF1_PADMOUNT_AN_5"
      },
      "source": "R1-25-00-1_node_150",
      "target": "R1-25-00-1_meter_47"
    },
    {
      "eclass": "underground_line",
      "ename": "R1-25-00-1_ul_16",
      "edata": {
        "phases": "AN",
        "from": "R1-25-00-1_node_151",
        "to": "R1-25-00-1_node_310",
        "length": "284.600",
        "configuration": "line_configuration:26"
      },
      "source": "R1-25-00-1_node_151",
      "target": "R1-25-00-1_node_310"
    },
    {
      "eclass": "underground_line",
      "ename": "R1-25-00-1_ul_69",
      "edata": {
        "phases": "AN",
        "from": "R1-25-00-1_node_151",
        "to": "R1-25-00-1_node_286",
        "length": "30021.000",
        "configuration": "line_configuration:26"
      },
      "source": "R1-25-00-1_node_151",
      "target": "R1-25-00-1_node_286"
    },
    {
      "eclass": "transformer",
      "ename": "R1-25-00-1_xfmr_73",
      "edata": {
        "phases": "ABCN",
        "from": "R1-25-00-1_node_154",
        "to": "R1-25-00-1_meter_48",
        "configuration": "XF3_POLETOP_ABCN_45"
      },
      "source": "R1-25-00-1_node_154",
      "target": "R1-25-00-1_meter_48"
    },
    {
      "eclass": "transformer",
      "ename": "R1-25-00-1_xfmr_74",
      "edata": {
        "phases": "ABCN",
        "from": "R1-25-00-1_node_156",
        "to": "R1-25-00-1_meter_49",
        "configuration": "XF3_POLETOP_ABCN_2000"
      },
      "source": "R1-25-00-1_node_156",
      "target": "R1-25-00-1_meter_49"
    },
    {
      "eclass": "overhead_line",
      "ename": "R1-25-00-1_ol_104",
      "edata": {
        "phases": "ABCN",
        "from": "R1-25-00-1_node_157",
        "to": "R1-25-00-1_node_158",
        "length": "91.178",
        "configuration": "line_configuration:27"
      },
      "source": "R1-25-00-1_node_157",
      "target": "R1-25-00-1_node_158"
    },
    {
      "eclass": "overhead_line",
      "ename": "R1-25-00-1_ol_105",
      "edata": {
        "phases": "ABCN",
        "from": "R1-25-00-1_node_157",
        "to": "R1-25-00-1_node_160",
        "length": "114.633",
        "configuration": "line_configuration:35"
      },
      "source": "R1-25-00-1_node_157",
      "target": "R1-25-00-1_node_160"
    },
    {
      "eclass": "underground_line",
      "ename": "R1-25-00-1_ul_70",
      "edata": {
        "phases": "ABCN",
        "from": "R1-25-00-1_node_158",
        "to": "R1-25-00-1_node_159",
        "length": "29.642",
        "configuration": "line_configuration:31"
      },
      "source": "R1-25-00-1_node_158",
      "target": "R1-25-00-1_node_159"
    },
    {
      "eclass": "underground_line",
      "ename": "R1-25-00-1_ul_71",
      "edata": {
        "phases": "ABCN",
        "from": "R1-25-00-1_node_160",
        "to": "R1-25-00-1_node_161",
        "length": "298.551",
        "configuration": "line_configuration:31"
      },
      "source": "R1-25-00-1_node_160",
      "target": "R1-25-00-1_node_161"
    },
    {
      "eclass": "overhead_line",
      "ename": "R1-25-00-1_ol_107",
      "edata": {
        "phases": "ABCN",
        "from": "R1-25-00-1_node_162",
        "to": "R1-25-00-1_node_163",
        "length": "1803.588",
        "configuration": "line_configuration:35"
      },
      "source": "R1-25-00-1_node_162",
      "target": "R1-25-00-1_node_163"
    },
    {
      "eclass": "parent",
      "ename": "R1-25-00-1_cap_1",
      "edata": {},
      "source": "R1-25-00-1_node_163",
      "target": "R1-25-00-1_cap_1"
    },
    {
      "eclass": "overhead_line",
      "ename": "R1-25-00-1_ol_110",
      "edata": {
        "phases": "ABCN",
        "from": "R1-25-00-1_node_166",
        "to": "R1-25-00-1_node_167",
        "length": "5222.171",
        "configuration": "line_configuration:35"
      },
      "source": "R1-25-00-1_node_166",
      "target": "R1-25-00-1_node_167"
    },
    {
      "eclass": "overhead_line",
      "ename": "R1-25-00-1_ol_111",
      "edata": {
        "phases": "ABCN",
        "from": "R1-25-00-1_node_167",
        "to": "R1-25-00-1_node_168",
        "length": "3740.183",
        "configuration": "line_configuration:35"
      },
      "source": "R1-25-00-1_node_167",
      "target": "R1-25-00-1_node_168"
    },
    {
      "eclass": "overhead_line",
      "ename": "R1-25-00-1_ol_112",
      "edata": {
        "phases": "ABCN",
        "from": "R1-25-00-1_node_168",
        "to": "R1-25-00-1_node_169",
        "length": "2086.464",
        "configuration": "line_configuration:35"
      },
      "source": "R1-25-00-1_node_168",
      "target": "R1-25-00-1_node_169"
    },
    {
      "eclass": "overhead_line",
      "ename": "R1-25-00-1_ol_113",
      "edata": {
        "phases": "ABCN",
        "from": "R1-25-00-1_node_169",
        "to": "R1-25-00-1_node_170",
        "length": "5198.494",
        "configuration": "line_configuration:35"
      },
      "source": "R1-25-00-1_node_169",
      "target": "R1-25-00-1_node_170"
    },
    {
      "eclass": "overhead_line",
      "ename": "R1-25-00-1_ol_114",
      "edata": {
        "phases": "ABCN",
        "from": "R1-25-00-1_node_170",
        "to": "R1-25-00-1_node_171",
        "length": "5824.340",
        "configuration": "line_configuration:35"
      },
      "source": "R1-25-00-1_node_170",
      "target": "R1-25-00-1_node_171"
    },
    {
      "eclass": "overhead_line",
      "ename": "R1-25-00-1_ol_115",
      "edata": {
        "phases": "ABCN",
        "from": "R1-25-00-1_node_171",
        "to": "R1-25-00-1_node_172",
        "length": "5162.184",
        "configuration": "line_configuration:35"
      },
      "source": "R1-25-00-1_node_171",
      "target": "R1-25-00-1_node_172"
    },
    {
      "eclass": "overhead_line",
      "ename": "R1-25-00-1_ol_116",
      "edata": {
        "phases": "ABCN",
        "from": "R1-25-00-1_node_172",
        "to": "R1-25-00-1_node_173",
        "length": "6057.891",
        "configuration": "line_configuration:35"
      },
      "source": "R1-25-00-1_node_172",
      "target": "R1-25-00-1_node_173"
    },
    {
      "eclass": "overhead_line",
      "ename": "R1-25-00-1_ol_117",
      "edata": {
        "phases": "ABCN",
        "from": "R1-25-00-1_node_173",
        "to": "R1-25-00-1_node_174",
        "length": "3482.477",
        "configuration": "line_configuration:35"
      },
      "source": "R1-25-00-1_node_173",
      "target": "R1-25-00-1_node_174"
    },
    {
      "eclass": "overhead_line",
      "ename": "R1-25-00-1_ol_118",
      "edata": {
        "phases": "ABCN",
        "from": "R1-25-00-1_node_174",
        "to": "R1-25-00-1_node_175",
        "length": "2891.031",
        "configuration": "line_configuration:35"
      },
      "source": "R1-25-00-1_node_174",
      "target": "R1-25-00-1_node_175"
    },
    {
      "eclass": "overhead_line",
      "ename": "R1-25-00-1_ol_119",
      "edata": {
        "phases": "ABCN",
        "from": "R1-25-00-1_node_175",
        "to": "R1-25-00-1_node_176",
        "length": "3672.000",
        "configuration": "line_configuration:35"
      },
      "source": "R1-25-00-1_node_175",
      "target": "R1-25-00-1_node_176"
    },
    {
      "eclass": "switch",
      "ename": "R1-25-00-1_switch_5",
      "edata": {
        "phases": "CN",
        "from": "R1-25-00-1_node_176",
        "to": "R1-25-00-1_node_177",
        "status": "CLOSED"
      },
      "source": "R1-25-00-1_node_176",
      "target": "R1-25-00-1_node_177"
    },
    {
      "eclass": "overhead_line",
      "ename": "R1-25-00-1_ol_120",
      "edata": {
        "phases": "CN",
        "from": "R1-25-00-1_node_178",
        "to": "R1-25-00-1_node_179",
        "length": "58.097",
        "configuration": "line_configuration:46"
      },
      "source": "R1-25-00-1_node_178",
      "target": "R1-25-00-1_node_179"
    },
    {
      "eclass": "underground_line",
      "ename": "R1-25-00-1_ul_72",
      "edata": {
        "phases": "CN",
        "from": "R1-25-00-1_node_177",
        "to": "R1-25-00-1_node_178",
        "length": "1157.413",
        "configuration": "line_configuration:30"
      },
      "source": "R1-25-00-1_node_178",
      "target": "R1-25-00-1_node_177"
    },
    {
      "eclass": "underground_line",
      "ename": "R1-25-00-1_ul_73",
      "edata": {
        "phases": "CN",
        "from": "R1-25-00-1_node_179",
        "to": "R1-25-00-1_node_180",
        "length": "2407.908",
        "configuration": "line_configuration:30"
      },
      "source": "R1-25-00-1_node_179",
      "target": "R1-25-00-1_node_180"
    },
    {
      "eclass": "overhead_line",
      "ename": "R1-25-00-1_ol_121",
      "edata": {
        "phases": "CN",
        "from": "R1-25-00-1_node_180",
        "to": "R1-25-00-1_node_181",
        "length": "62.961",
        "configuration": "line_configuration:46"
      },
      "source": "R1-25-00-1_node_180",
      "target": "R1-25-00-1_node_181"
    },
    {
      "eclass": "underground_line",
      "ename": "R1-25-00-1_ul_74",
      "edata": {
        "phases": "CN",
        "from": "R1-25-00-1_node_181",
        "to": "R1-25-00-1_node_182",
        "length": "916.850",
        "configuration": "line_configuration:30"
      },
      "source": "R1-25-00-1_node_181",
      "target": "R1-25-00-1_node_182"
    },
    {
      "eclass": "overhead_line",
      "ename": "R1-25-00-1_ol_122",
      "edata": {
        "phases": "CN",
        "from": "R1-25-00-1_node_182",
        "to": "R1-25-00-1_node_183",
        "length": "54.836",
        "configuration": "line_configuration:46"
      },
      "source": "R1-25-00-1_node_182",
      "target": "R1-25-00-1_node_183"
    },
    {
      "eclass": "underground_line",
      "ename": "R1-25-00-1_ul_75",
      "edata": {
        "phases": "CN",
        "from": "R1-25-00-1_node_183",
        "to": "R1-25-00-1_node_184",
        "length": "4136.800",
        "configuration": "line_configuration:30"
      },
      "source": "R1-25-00-1_node_183",
      "target": "R1-25-00-1_node_184"
    },
    {
      "eclass": "overhead_line",
      "ename": "R1-25-00-1_ol_123",
      "edata": {
        "phases": "CN",
        "from": "R1-25-00-1_node_184",
        "to": "R1-25-00-1_node_185",
        "length": "127.497",
        "configuration": "line_configuration:46"
      },
      "source": "R1-25-00-1_node_184",
      "target": "R1-25-00-1_node_185"
    },
    {
      "eclass": "underground_line",
      "ename": "R1-25-00-1_ul_76",
      "edata": {
        "phases": "CN",
        "from": "R1-25-00-1_node_185",
        "to": "R1-25-00-1_node_186",
        "length": "6437.785",
        "configuration": "line_configuration:30"
      },
      "source": "R1-25-00-1_node_185",
      "target": "R1-25-00-1_node_186"
    },
    {
      "eclass": "overhead_line",
      "ename": "R1-25-00-1_ol_124",
      "edata": {
        "phases": "CN",
        "from": "R1-25-00-1_node_186",
        "to": "R1-25-00-1_node_187",
        "length": "51.751",
        "configuration": "line_configuration:46"
      },
      "source": "R1-25-00-1_node_186",
      "target": "R1-25-00-1_node_187"
    },
    {
      "eclass": "underground_line",
      "ename": "R1-25-00-1_ul_77",
      "edata": {
        "phases": "CN",
        "from": "R1-25-00-1_node_187",
        "to": "R1-25-00-1_node_188",
        "length": "1673.184",
        "configuration": "line_configuration:30"
      },
      "source": "R1-25-00-1_node_187",
      "target": "R1-25-00-1_node_188"
    },
    {
      "eclass": "overhead_line",
      "ename": "R1-25-00-1_ol_125",
      "edata": {
        "phases": "CN",
        "from": "R1-25-00-1_node_188",
        "to": "R1-25-00-1_node_189",
        "length": "266.800",
        "configuration": "line_configuration:46"
      },
      "source": "R1-25-00-1_node_188",
      "target": "R1-25-00-1_node_189"
    },
    {
      "eclass": "underground_line",
      "ename": "R1-25-00-1_ul_78",
      "edata": {
        "phases": "CN",
        "from": "R1-25-00-1_node_189",
        "to": "R1-25-00-1_node_190",
        "length": "815.598",
        "configuration": "line_configuration:30"
      },
      "source": "R1-25-00-1_node_189",
      "target": "R1-25-00-1_node_190"
    },
    {
      "eclass": "overhead_line",
      "ename": "R1-25-00-1_ol_126",
      "edata": {
        "phases": "CN",
        "from": "R1-25-00-1_node_194",
        "to": "R1-25-00-1_node_195",
        "length": "186.933",
        "configuration": "line_configuration:46"
      },
      "source": "R1-25-00-1_node_194",
      "target": "R1-25-00-1_node_195"
    },
    {
      "eclass": "underground_line",
      "ename": "R1-25-00-1_ul_82",
      "edata": {
        "phases": "CN",
        "from": "R1-25-00-1_node_193",
        "to": "R1-25-00-1_node_194",
        "length": "3473.363",
        "configuration": "line_configuration:30"
      },
      "source": "R1-25-00-1_node_194",
      "target": "R1-25-00-1_node_193"
    },
    {
      "eclass": "underground_line",
      "ename": "R1-25-00-1_ul_83",
      "edata": {
        "phases": "CN",
        "from": "R1-25-00-1_node_195",
        "to": "R1-25-00-1_node_196",
        "length": "1830.570",
        "configuration": "line_configuration:30"
      },
      "source": "R1-25-00-1_node_195",
      "target": "R1-25-00-1_node_196"
    },
    {
      "eclass": "overhead_line",
      "ename": "R1-25-00-1_ol_127",
      "edata": {
        "phases": "CN",
        "from": "R1-25-00-1_node_196",
        "to": "R1-25-00-1_node_197",
        "length": "496.287",
        "configuration": "line_configuration:46"
      },
      "source": "R1-25-00-1_node_196",
      "target": "R1-25-00-1_node_197"
    },
    {
      "eclass": "overhead_line",
      "ename": "R1-25-00-1_ol_128",
      "edata": {
        "phases": "CN",
        "from": "R1-25-00-1_node_196",
        "to": "R1-25-00-1_node_198",
        "length": "283.362",
        "configuration": "line_configuration:46"
      },
      "source": "R1-25-00-1_node_196",
      "target": "R1-25-00-1_node_198"
    },
    {
      "eclass": "transformer",
      "ename": "R1-25-00-1_xfmr_78",
      "edata": {
        "phases": "CN",
        "from": "R1-25-00-1_node_196",
        "to": "R1-25-00-1_meter_53",
        "configuration": "XF1_PADMOUNT_CN_10"
      },
      "source": "R1-25-00-1_node_196",
      "target": "R1-25-00-1_meter_53"
    },
    {
      "eclass": "transformer",
      "ename": "R1-25-00-1_xfmr_79",
      "edata": {
        "phases": "CN",
        "from": "R1-25-00-1_node_197",
        "to": "R1-25-00-1_meter_54",
        "configuration": "XF1_POLETOP_CN_10"
      },
      "source": "R1-25-00-1_node_197",
      "target": "R1-25-00-1_meter_54"
    },
    {
      "eclass": "underground_line",
      "ename": "R1-25-00-1_ul_84",
      "edata": {
        "phases": "CN",
        "from": "R1-25-00-1_node_198",
        "to": "R1-25-00-1_node_199",
        "length": "664.304",
        "configuration": "line_configuration:30"
      },
      "source": "R1-25-00-1_node_198",
      "target": "R1-25-00-1_node_199"
    },
    {
      "eclass": "overhead_line",
      "ename": "R1-25-00-1_ol_129",
      "edata": {
        "phases": "CN",
        "from": "R1-25-00-1_node_199",
        "to": "R1-25-00-1_node_200",
        "length": "88.246",
        "configuration": "line_configuration:46"
      },
      "source": "R1-25-00-1_node_199",
      "target": "R1-25-00-1_node_200"
    },
    {
      "eclass": "underground_line",
      "ename": "R1-25-00-1_ul_85",
      "edata": {
        "phases": "CN",
        "from": "R1-25-00-1_node_200",
        "to": "R1-25-00-1_node_201",
        "length": "1526.000",
        "configuration": "line_configuration:30"
      },
      "source": "R1-25-00-1_node_200",
      "target": "R1-25-00-1_node_201"
    },
    {
      "eclass": "underground_line",
      "ename": "R1-25-00-1_ul_91",
      "edata": {
        "phases": "AN",
        "from": "R1-25-00-1_node_209",
        "to": "R1-25-00-1_node_210",
        "length": "7273.064",
        "configuration": "line_configuration:39"
      },
      "source": "R1-25-00-1_node_209",
      "target": "R1-25-00-1_node_210"
    },
    {
      "eclass": "overhead_line",
      "ename": "R1-25-00-1_ol_132",
      "edata": {
        "phases": "ABCN",
        "from": "R1-25-00-1_node_214",
        "to": "R1-25-00-1_node_215",
        "length": "104.000",
        "configuration": "line_configuration:51"
      },
      "source": "R1-25-00-1_node_214",
      "target": "R1-25-00-1_node_215"
    },
    {
      "eclass": "underground_line",
      "ename": "R1-25-00-1_ul_95",
      "edata": {
        "phases": "ABCN",
        "from": "R1-25-00-1_node_215",
        "to": "R1-25-00-1_node_216",
        "length": "2425.471",
        "configuration": "line_configuration:31"
      },
      "source": "R1-25-00-1_node_215",
      "target": "R1-25-00-1_node_216"
    },
    {
      "eclass": "overhead_line",
      "ename": "R1-25-00-1_ol_133",
      "edata": {
        "phases": "ABCN",
        "from": "R1-25-00-1_node_216",
        "to": "R1-25-00-1_node_217",
        "length": "61.000",
        "configuration": "line_configuration:51"
      },
      "source": "R1-25-00-1_node_216",
      "target": "R1-25-00-1_node_217"
    },
    {
      "eclass": "underground_line",
      "ename": "R1-25-00-1_ul_96",
      "edata": {
        "phases": "ABCN",
        "from": "R1-25-00-1_node_216",
        "to": "R1-25-00-1_node_218",
        "length": "1851.557",
        "configuration": "line_configuration:31"
      },
      "source": "R1-25-00-1_node_216",
      "target": "R1-25-00-1_node_218"
    },
    {
      "eclass": "overhead_line",
      "ename": "R1-25-00-1_ol_134",
      "edata": {
        "phases": "ABCN",
        "from": "R1-25-00-1_node_218",
        "to": "R1-25-00-1_node_219",
        "length": "89.849",
        "configuration": "line_configuration:35"
      },
      "source": "R1-25-00-1_node_218",
      "target": "R1-25-00-1_node_219"
    },
    {
      "eclass": "underground_line",
      "ename": "R1-25-00-1_ul_97",
      "edata": {
        "phases": "ABCN",
        "from": "R1-25-00-1_node_218",
        "to": "R1-25-00-1_node_220",
        "length": "1988.452",
        "configuration": "line_configuration:31"
      },
      "source": "R1-25-00-1_node_218",
      "target": "R1-25-00-1_node_220"
    },
    {
      "eclass": "overhead_line",
      "ename": "R1-25-00-1_ol_135",
      "edata": {
        "phases": "BN",
        "from": "R1-25-00-1_node_226",
        "to": "R1-25-00-1_node_227",
        "length": "48.506",
        "configuration": "line_configuration:52"
      },
      "source": "R1-25-00-1_node_226",
      "target": "R1-25-00-1_node_227"
    },
    {
      "eclass": "transformer",
      "ename": "R1-25-00-1_xfmr_89",
      "edata": {
        "phases": "BN",
        "from": "R1-25-00-1_node_226",
        "to": "R1-25-00-1_meter_64",
        "configuration": "XF1_POLETOP_BN_25"
      },
      "source": "R1-25-00-1_node_226",
      "target": "R1-25-00-1_meter_64"
    },
    {
      "eclass": "underground_line",
      "ename": "R1-25-00-1_ul_103",
      "edata": {
        "phases": "BN",
        "from": "R1-25-00-1_node_224",
        "to": "R1-25-00-1_node_226",
        "length": "1593.694",
        "configuration": "line_configuration:42"
      },
      "source": "R1-25-00-1_node_226",
      "target": "R1-25-00-1_node_224"
    },
    {
      "eclass": "underground_line",
      "ename": "R1-25-00-1_ul_104",
      "edata": {
        "phases": "BN",
        "from": "R1-25-00-1_node_226",
        "to": "R1-25-00-1_node_228",
        "length": "260.109",
        "configuration": "line_configuration:42"
      },
      "source": "R1-25-00-1_node_226",
      "target": "R1-25-00-1_node_228"
    },
    {
      "eclass": "transformer",
      "ename": "R1-25-00-1_xfmr_90",
      "edata": {
        "phases": "BN",
        "from": "R1-25-00-1_node_227",
        "to": "R1-25-00-1_meter_65",
        "configuration": "XF1_PADMOUNT_BN_25"
      },
      "source": "R1-25-00-1_node_227",
      "target": "R1-25-00-1_meter_65"
    },
    {
      "eclass": "overhead_line",
      "ename": "R1-25-00-1_ol_136",
      "edata": {
        "phases": "AN",
        "from": "R1-25-00-1_node_237",
        "to": "R1-25-00-1_node_238",
        "length": "230.666",
        "configuration": "line_configuration:38"
      },
      "source": "R1-25-00-1_node_237",
      "target": "R1-25-00-1_node_238"
    },
    {
      "eclass": "overhead_line",
      "ename": "R1-25-00-1_ol_137",
      "edata": {
        "phases": "ACN",
        "from": "R1-25-00-1_node_237",
        "to": "R1-25-00-1_node_239",
        "length": "183.800",
        "configuration": "line_configuration:55"
      },
      "source": "R1-25-00-1_node_237",
      "target": "R1-25-00-1_node_239"
    },
    {
      "eclass": "transformer",
      "ename": "R1-25-00-1_xfmr_92",
      "edata": {
        "phases": "ACN",
        "from": "R1-25-00-1_node_237",
        "to": "R1-25-00-1_meter_67",
        "configuration": "XF2_POLETOP_ACN_30"
      },
      "source": "R1-25-00-1_node_237",
      "target": "R1-25-00-1_meter_67"
    },
    {
      "eclass": "underground_line",
      "ename": "R1-25-00-1_ul_112",
      "edata": {
        "phases": "ACN",
        "from": "R1-25-00-1_node_236",
        "to": "R1-25-00-1_node_237",
        "length": "4310.000",
        "configuration": "line_configuration:53"
      },
      "source": "R1-25-00-1_node_237",
      "target": "R1-25-00-1_node_236"
    },
    {
      "eclass": "transformer",
      "ename": "R1-25-00-1_xfmr_93",
      "edata": {
        "phases": "AN",
        "from": "R1-25-00-1_node_238",
        "to": "R1-25-00-1_meter_68",
        "configuration": "XF1_POLETOP_AN_25"
      },
      "source": "R1-25-00-1_node_238",
      "target": "R1-25-00-1_meter_68"
    },
    {
      "eclass": "underground_line",
      "ename": "R1-25-00-1_ul_113",
      "edata": {
        "phases": "ACN",
        "from": "R1-25-00-1_node_239",
        "to": "R1-25-00-1_node_240",
        "length": "1052.200",
        "configuration": "line_configuration:54"
      },
      "source": "R1-25-00-1_node_239",
      "target": "R1-25-00-1_node_240"
    },
    {
      "eclass": "transformer",
      "ename": "R1-25-00-1_xfmr_95",
      "edata": {
        "phases": "AN",
        "from": "R1-25-00-1_node_245",
        "to": "R1-25-00-1_meter_70",
        "configuration": "XF1_POLETOP_AN_10"
      },
      "source": "R1-25-00-1_node_245",
      "target": "R1-25-00-1_meter_70"
    },
    {
      "eclass": "overhead_line",
      "ename": "R1-25-00-1_ol_140",
      "edata": {
        "phases": "ACN",
        "from": "R1-25-00-1_node_246",
        "to": "R1-25-00-1_node_248",
        "length": "1080.600",
        "configuration": "line_configuration:56"
      },
      "source": "R1-25-00-1_node_246",
      "target": "R1-25-00-1_node_248"
    },
    {
      "eclass": "underground_line",
      "ename": "R1-25-00-1_ul_118",
      "edata": {
        "phases": "AN",
        "from": "R1-25-00-1_node_246",
        "to": "R1-25-00-1_node_247",
        "length": "446.700",
        "configuration": "line_configuration:39"
      },
      "source": "R1-25-00-1_node_246",
      "target": "R1-25-00-1_node_247"
    },
    {
      "eclass": "overhead_line",
      "ename": "R1-25-00-1_ol_141",
      "edata": {
        "phases": "ACN",
        "from": "R1-25-00-1_node_248",
        "to": "R1-25-00-1_node_249",
        "length": "1143.200",
        "configuration": "line_configuration:56"
      },
      "source": "R1-25-00-1_node_248",
      "target": "R1-25-00-1_node_249"
    },
    {
      "eclass": "transformer",
      "ename": "R1-25-00-1_xfmr_97",
      "edata": {
        "phases": "ACN",
        "from": "R1-25-00-1_node_248",
        "to": "R1-25-00-1_meter_72",
        "configuration": "XF2_POLETOP_ACN_30"
      },
      "source": "R1-25-00-1_node_248",
      "target": "R1-25-00-1_meter_72"
    },
    {
      "eclass": "transformer",
      "ename": "R1-25-00-1_xfmr_98",
      "edata": {
        "phases": "ACN",
        "from": "R1-25-00-1_node_249",
        "to": "R1-25-00-1_meter_73",
        "configuration": "XF2_POLETOP_ACN_45"
      },
      "source": "R1-25-00-1_node_249",
      "target": "R1-25-00-1_meter_73"
    },
    {
      "eclass": "transformer",
      "ename": "R1-25-00-1_xfmr_99",
      "edata": {
        "phases": "AN",
        "from": "R1-25-00-1_node_251",
        "to": "R1-25-00-1_meter_74",
        "configuration": "XF1_POLETOP_AN_5"
      },
      "source": "R1-25-00-1_node_251",
      "target": "R1-25-00-1_meter_74"
    },
    {
      "eclass": "overhead_line",
      "ename": "R1-25-00-1_ol_144",
      "edata": {
        "phases": "AN",
        "from": "R1-25-00-1_node_252",
        "to": "R1-25-00-1_node_253",
        "length": "131.034",
        "configuration": "line_configuration:57"
      },
      "source": "R1-25-00-1_node_252",
      "target": "R1-25-00-1_node_253"
    },
    {
      "eclass": "overhead_line",
      "ename": "R1-25-00-1_ol_145",
      "edata": {
        "phases": "AN",
        "from": "R1-25-00-1_node_252",
        "to": "R1-25-00-1_node_255",
        "length": "1541.440",
        "configuration": "line_configuration:57"
      },
      "source": "R1-25-00-1_node_252",
      "target": "R1-25-00-1_node_255"
    },
    {
      "eclass": "underground_line",
      "ename": "R1-25-00-1_ul_119",
      "edata": {
        "phases": "AN",
        "from": "R1-25-00-1_node_253",
        "to": "R1-25-00-1_node_254",
        "length": "615.736",
        "configuration": "line_configuration:39"
      },
      "source": "R1-25-00-1_node_253",
      "target": "R1-25-00-1_node_254"
    },
    {
      "eclass": "overhead_line",
      "ename": "R1-25-00-1_ol_146",
      "edata": {
        "phases": "AN",
        "from": "R1-25-00-1_node_255",
        "to": "R1-25-00-1_node_256",
        "length": "92.731",
        "configuration": "line_configuration:57"
      },
      "source": "R1-25-00-1_node_255",
      "target": "R1-25-00-1_node_256"
    },
    {
      "eclass": "overhead_line",
      "ename": "R1-25-00-1_ol_147",
      "edata": {
        "phases": "AN",
        "from": "R1-25-00-1_node_255",
        "to": "R1-25-00-1_node_257",
        "length": "286.768",
        "configuration": "line_configuration:57"
      },
      "source": "R1-25-00-1_node_255",
      "target": "R1-25-00-1_node_257"
    },
    {
      "eclass": "transformer",
      "ename": "R1-25-00-1_xfmr_101",
      "edata": {
        "phases": "AN",
        "from": "R1-25-00-1_node_256",
        "to": "R1-25-00-1_meter_76",
        "configuration": "XF1_POLETOP_AN_5"
      },
      "source": "R1-25-00-1_node_256",
      "target": "R1-25-00-1_meter_76"
    },
    {
      "eclass": "overhead_line",
      "ename": "R1-25-00-1_ol_148",
      "edata": {
        "phases": "AN",
        "from": "R1-25-00-1_node_257",
        "to": "R1-25-00-1_node_258",
        "length": "655.516",
        "configuration": "line_configuration:57"
      },
      "source": "R1-25-00-1_node_257",
      "target": "R1-25-00-1_node_258"
    },
    {
      "eclass": "transformer",
      "ename": "R1-25-00-1_xfmr_102",
      "edata": {
        "phases": "AN",
        "from": "R1-25-00-1_node_258",
        "to": "R1-25-00-1_meter_77",
        "configuration": "XF1_POLETOP_AN_15"
      },
      "source": "R1-25-00-1_node_258",
      "target": "R1-25-00-1_meter_77"
    },
    {
      "eclass": "transformer",
      "ename": "R1-25-00-1_xfmr_103",
      "edata": {
        "phases": "AN",
        "from": "R1-25-00-1_node_260",
        "to": "R1-25-00-1_meter_78",
        "configuration": "XF1_POLETOP_AN_5"
      },
      "source": "R1-25-00-1_node_260",
      "target": "R1-25-00-1_meter_78"
    },
    {
      "eclass": "overhead_line",
      "ename": "R1-25-00-1_ol_152",
      "edata": {
        "phases": "AN",
        "from": "R1-25-00-1_node_262",
        "to": "R1-25-00-1_node_263",
        "length": "3737.247",
        "configuration": "line_configuration:57"
      },
      "source": "R1-25-00-1_node_262",
      "target": "R1-25-00-1_node_263"
    },
    {
      "eclass": "overhead_line",
      "ename": "R1-25-00-1_ol_153",
      "edata": {
        "phases": "AN",
        "from": "R1-25-00-1_node_263",
        "to": "R1-25-00-1_node_265",
        "length": "748.345",
        "configuration": "line_configuration:57"
      },
      "source": "R1-25-00-1_node_263",
      "target": "R1-25-00-1_node_265"
    },
    {
      "eclass": "underground_line",
      "ename": "R1-25-00-1_ul_120",
      "edata": {
        "phases": "AN",
        "from": "R1-25-00-1_node_263",
        "to": "R1-25-00-1_node_264",
        "length": "924.520",
        "configuration": "line_configuration:39"
      },
      "source": "R1-25-00-1_node_263",
      "target": "R1-25-00-1_node_264"
    },
    {
      "eclass": "underground_line",
      "ename": "R1-25-00-1_ul_129",
      "edata": {
        "phases": "AN",
        "from": "R1-25-00-1_node_263",
        "to": "R1-25-00-1_node_321",
        "length": "274.400",
        "configuration": "line_configuration:25"
      },
      "source": "R1-25-00-1_node_263",
      "target": "R1-25-00-1_node_321"
    },
    {
      "eclass": "overhead_line",
      "ename": "R1-25-00-1_ol_154",
      "edata": {
        "phases": "AN",
        "from": "R1-25-00-1_node_265",
        "to": "R1-25-00-1_node_269",
        "length": "535.463",
        "configuration": "line_configuration:57"
      },
      "source": "R1-25-00-1_node_265",
      "target": "R1-25-00-1_node_269"
    },
    {
      "eclass": "underground_line",
      "ename": "R1-25-00-1_ul_121",
      "edata": {
        "phases": "AN",
        "from": "R1-25-00-1_node_265",
        "to": "R1-25-00-1_node_266",
        "length": "533.933",
        "configuration": "line_configuration:39"
      },
      "source": "R1-25-00-1_node_265",
      "target": "R1-25-00-1_node_266"
    },
    {
      "eclass": "overhead_line",
      "ename": "R1-25-00-1_ol_155",
      "edata": {
        "phases": "AN",
        "from": "R1-25-00-1_node_269",
        "to": "R1-25-00-1_node_271",
        "length": "1367.159",
        "configuration": "line_configuration:57"
      },
      "source": "R1-25-00-1_node_269",
      "target": "R1-25-00-1_node_271"
    },
    {
      "eclass": "transformer",
      "ename": "R1-25-00-1_xfmr_21",
      "edata": {
        "phases": "AS",
        "from": "R1-25-00-1_node_269",
        "to": "R1-25-00-1_tn_21",
        "configuration": "XF1_POLETOP_AS_5"
      },
      "source": "R1-25-00-1_node_269",
      "target": "R1-25-00-1_tn_21"
    },
    {
      "eclass": "underground_line",
      "ename": "R1-25-00-1_ul_124",
      "edata": {
        "phases": "AN",
        "from": "R1-25-00-1_node_269",
        "to": "R1-25-00-1_node_270",
        "length": "164.681",
        "configuration": "line_configuration:39"
      },
      "source": "R1-25-00-1_node_269",
      "target": "R1-25-00-1_node_270"
    },
    {
      "eclass": "overhead_line",
      "ename": "R1-25-00-1_ol_156",
      "edata": {
        "phases": "AN",
        "from": "R1-25-00-1_node_271",
        "to": "R1-25-00-1_node_273",
        "length": "710.509",
        "configuration": "line_configuration:57"
      },
      "source": "R1-25-00-1_node_271",
      "target": "R1-25-00-1_node_273"
    },
    {
      "eclass": "transformer",
      "ename": "R1-25-00-1_xfmr_23",
      "edata": {
        "phases": "AS",
        "from": "R1-25-00-1_node_271",
        "to": "R1-25-00-1_tn_23",
        "configuration": "XF1_POLETOP_AS_25"
      },
      "source": "R1-25-00-1_node_271",
      "target": "R1-25-00-1_tn_23"
    },
    {
      "eclass": "underground_line",
      "ename": "R1-25-00-1_ul_125",
      "edata": {
        "phases": "AN",
        "from": "R1-25-00-1_node_271",
        "to": "R1-25-00-1_node_272",
        "length": "329.250",
        "configuration": "line_configuration:39"
      },
      "source": "R1-25-00-1_node_271",
      "target": "R1-25-00-1_node_272"
    },
    {
      "eclass": "overhead_line",
      "ename": "R1-25-00-1_ol_157",
      "edata": {
        "phases": "AN",
        "from": "R1-25-00-1_node_273",
        "to": "R1-25-00-1_node_274",
        "length": "936.812",
        "configuration": "line_configuration:57"
      },
      "source": "R1-25-00-1_node_273",
      "target": "R1-25-00-1_node_274"
    },
    {
      "eclass": "overhead_line",
      "ename": "R1-25-00-1_ol_160",
      "edata": {
        "phases": "AN",
        "from": "R1-25-00-1_node_273",
        "to": "R1-25-00-1_node_277",
        "length": "134.201",
        "configuration": "line_configuration:57"
      },
      "source": "R1-25-00-1_node_273",
      "target": "R1-25-00-1_node_277"
    },
    {
      "eclass": "transformer",
      "ename": "R1-25-00-1_xfmr_106",
      "edata": {
        "phases": "AN",
        "from": "R1-25-00-1_node_273",
        "to": "R1-25-00-1_meter_81",
        "configuration": "XF1_POLETOP_AN_37p5"
      },
      "source": "R1-25-00-1_node_273",
      "target": "R1-25-00-1_meter_81"
    },
    {
      "eclass": "overhead_line",
      "ename": "R1-25-00-1_ol_158",
      "edata": {
        "phases": "AN",
        "from": "R1-25-00-1_node_274",
        "to": "R1-25-00-1_node_275",
        "length": "318.983",
        "configuration": "line_configuration:57"
      },
      "source": "R1-25-00-1_node_274",
      "target": "R1-25-00-1_node_275"
    },
    {
      "eclass": "overhead_line",
      "ename": "R1-25-00-1_ol_159",
      "edata": {
        "phases": "AN",
        "from": "R1-25-00-1_node_274",
        "to": "R1-25-00-1_node_276",
        "length": "1301.988",
        "configuration": "line_configuration:57"
      },
      "source": "R1-25-00-1_node_274",
      "target": "R1-25-00-1_node_276"
    },
    {
      "eclass": "transformer",
      "ename": "R1-25-00-1_xfmr_107",
      "edata": {
        "phases": "AN",
        "from": "R1-25-00-1_node_275",
        "to": "R1-25-00-1_meter_82",
        "configuration": "XF1_POLETOP_AN_10"
      },
      "source": "R1-25-00-1_node_275",
      "target": "R1-25-00-1_meter_82"
    },
    {
      "eclass": "transformer",
      "ename": "R1-25-00-1_xfmr_108",
      "edata": {
        "phases": "AN",
        "from": "R1-25-00-1_node_276",
        "to": "R1-25-00-1_meter_83",
        "configuration": "XF1_POLETOP_AN_5"
      },
      "source": "R1-25-00-1_node_276",
      "target": "R1-25-00-1_meter_83"
    },
    {
      "eclass": "switch",
      "ename": "R1-25-00-1_switch_6",
      "edata": {
        "phases": "AN",
        "from": "R1-25-00-1_node_277",
        "to": "R1-25-00-1_node_278",
        "status": "CLOSED"
      },
      "source": "R1-25-00-1_node_277",
      "target": "R1-25-00-1_node_278"
    },
    {
      "eclass": "overhead_line",
      "ename": "R1-25-00-1_ol_161",
      "edata": {
        "phases": "AN",
        "from": "R1-25-00-1_node_281",
        "to": "R1-25-00-1_node_280",
        "length": "524.609",
        "configuration": "line_configuration:38"
      },
      "source": "R1-25-00-1_node_281",
      "target": "R1-25-00-1_node_280"
    },
    {
      "eclass": "underground_line",
      "ename": "R1-25-00-1_ul_127",
      "edata": {
        "phases": "AN",
        "from": "R1-25-00-1_node_282",
        "to": "R1-25-00-1_node_281",
        "length": "1659.172",
        "configuration": "line_configuration:39"
      },
      "source": "R1-25-00-1_node_281",
      "target": "R1-25-00-1_node_282"
    },
    {
      "eclass": "transformer",
      "ename": "R1-25-00-1_xfmr_111",
      "edata": {
        "phases": "AN",
        "from": "R1-25-00-1_node_280",
        "to": "R1-25-00-1_meter_86",
        "configuration": "XF1_POLETOP_AN_10"
      },
      "source": "R1-25-00-1_node_280",
      "target": "R1-25-00-1_meter_86"
    },
    {
      "eclass": "underground_line",
      "ename": "R1-25-00-1_ul_126",
      "edata": {
        "phases": "AN",
        "from": "R1-25-00-1_node_280",
        "to": "R1-25-00-1_node_279",
        "length": "3928.851",
        "configuration": "line_configuration:39"
      },
      "source": "R1-25-00-1_node_280",
      "target": "R1-25-00-1_node_279"
    },
    {
      "eclass": "overhead_line",
      "ename": "R1-25-00-1_ol_162",
      "edata": {
        "phases": "AN",
        "from": "R1-25-00-1_node_283",
        "to": "R1-25-00-1_node_282",
        "length": "2287.344",
        "configuration": "line_configuration:57"
      },
      "source": "R1-25-00-1_node_283",
      "target": "R1-25-00-1_node_282"
    },
    {
      "eclass": "underground_line",
      "ename": "R1-25-00-1_ul_128",
      "edata": {
        "phases": "AN",
        "from": "R1-25-00-1_node_284",
        "to": "R1-25-00-1_node_283",
        "length": "1463.880",
        "configuration": "line_configuration:39"
      },
      "source": "R1-25-00-1_node_283",
      "target": "R1-25-00-1_node_284"
    },
    {
      "eclass": "overhead_line",
      "ename": "R1-25-00-1_ol_163",
      "edata": {
        "phases": "AN",
        "from": "R1-25-00-1_node_285",
        "to": "R1-25-00-1_node_284",
        "length": "1910.603",
        "configuration": "line_configuration:57"
      },
      "source": "R1-25-00-1_node_285",
      "target": "R1-25-00-1_node_284"
    },
    {
      "eclass": "overhead_line",
      "ename": "R1-25-00-1_ol_164",
      "edata": {
        "phases": "AN",
        "from": "R1-25-00-1_node_286",
        "to": "R1-25-00-1_node_285",
        "length": "441.900",
        "configuration": "line_configuration:38"
      },
      "source": "R1-25-00-1_node_285",
      "target": "R1-25-00-1_node_286"
    },
    {
      "eclass": "transformer",
      "ename": "R1-25-00-1_xfmr_113",
      "edata": {
        "phases": "AN",
        "from": "R1-25-00-1_node_285",
        "to": "R1-25-00-1_meter_88",
        "configuration": "XF1_PADMOUNT_AN_15"
      },
      "source": "R1-25-00-1_node_285",
      "target": "R1-25-00-1_meter_88"
    },
    {
      "eclass": "transformer",
      "ename": "R1-25-00-1_xfmr_112",
      "edata": {
        "phases": "AN",
        "from": "R1-25-00-1_node_284",
        "to": "R1-25-00-1_meter_87",
        "configuration": "XF1_POLETOP_AN_5"
      },
      "source": "R1-25-00-1_node_284",
      "target": "R1-25-00-1_meter_87"
    },
    {
      "eclass": "underground_line",
      "ename": "R1-25-00-1_ul_5",
      "edata": {
        "phases": "AN",
        "from": "R1-25-00-1_node_286",
        "to": "R1-25-00-1_node_294",
        "length": "2406.600",
        "configuration": "line_configuration:26"
      },
      "source": "R1-25-00-1_node_286",
      "target": "R1-25-00-1_node_294"
    },
    {
      "eclass": "overhead_line",
      "ename": "R1-25-00-1_ol_167",
      "edata": {
        "phases": "CN",
        "from": "R1-25-00-1_node_315",
        "to": "R1-25-00-1_node_314",
        "length": "253.901",
        "configuration": "line_configuration:44"
      },
      "source": "R1-25-00-1_node_315",
      "target": "R1-25-00-1_node_314"
    },
    {
      "eclass": "switch",
      "ename": "R1-25-00-1_switch_1",
      "edata": {
        "phases": "ABCN",
        "from": "R1-25-00-1_node_288",
        "to": "R1-25-00-1_node_1",
        "status": "CLOSED"
      },
      "source": "R1-25-00-1_node_288",
      "target": "R1-25-00-1_node_1"
    },
    {
      "eclass": "switch",
      "ename": "R1-25-00-1_switch_2",
      "edata": {
        "phases": "ABCN",
        "from": "R1-25-00-1_node_1",
        "to": "R1-25-00-1_node_323",
        "status": "CLOSED"
      },
      "source": "R1-25-00-1_node_1",
      "target": "R1-25-00-1_node_323"
    },
    {
      "eclass": "transformer",
      "ename": "R1-25-00-1_xfmr_109",
      "edata": {
        "phases": "AN",
        "from": "R1-25-00-1_node_278",
        "to": "R1-25-00-1_meter_84",
        "configuration": "XF1_POLETOP_AN_15"
      },
      "source": "R1-25-00-1_node_278",
      "target": "R1-25-00-1_meter_84"
    },
    {
      "eclass": "underground_line",
      "ename": "R1-25-00-1_ul_107",
      "edata": {
        "phases": "ACN",
        "from": "R1-25-00-1_node_231",
        "to": "R1-25-00-1_node_232",
        "length": "1261.700",
        "configuration": "line_configuration:53"
      },
      "source": "R1-25-00-1_node_231",
      "target": "R1-25-00-1_node_232"
    },
    {
      "eclass": "triplex_line",
      "ename": "R1-25-00-1_tl_1",
      "edata": {
        "phases": "AS",
        "from": "R1-25-00-1_tn_1",
        "to": "R1-25-00-1_tm_1",
        "length": "30",
        "configuration": "triplex_line_configuration:1"
      },
      "source": "R1-25-00-1_tn_1",
      "target": "R1-25-00-1_tm_1"
    },
    {
      "eclass": "triplex_line",
      "ename": "R1-25-00-1_tl_2",
      "edata": {
        "phases": "BS",
        "from": "R1-25-00-1_tn_2",
        "to": "R1-25-00-1_tm_2",
        "length": "30",
        "configuration": "triplex_line_configuration:1"
      },
      "source": "R1-25-00-1_tn_2",
      "target": "R1-25-00-1_tm_2"
    },
    {
      "eclass": "triplex_line",
      "ename": "R1-25-00-1_tl_3",
      "edata": {
        "phases": "CS",
        "from": "R1-25-00-1_tn_3",
        "to": "R1-25-00-1_tm_3",
        "length": "30",
        "configuration": "triplex_line_configuration:1"
      },
      "source": "R1-25-00-1_tn_3",
      "target": "R1-25-00-1_tm_3"
    },
    {
      "eclass": "triplex_line",
      "ename": "R1-25-00-1_tl_4",
      "edata": {
        "phases": "AS",
        "from": "R1-25-00-1_tn_4",
        "to": "R1-25-00-1_tm_4",
        "length": "30",
        "configuration": "triplex_line_configuration:1"
      },
      "source": "R1-25-00-1_tn_4",
      "target": "R1-25-00-1_tm_4"
    },
    {
      "eclass": "transformer",
      "ename": "R1-25-00-1_xfmr_5",
      "edata": {
        "phases": "AS",
        "from": "R1-25-00-1_node_37",
        "to": "R1-25-00-1_tn_5",
        "configuration": "XF1_POLETOP_AS_10"
      },
      "source": "R1-25-00-1_node_37",
      "target": "R1-25-00-1_tn_5"
    },
    {
      "eclass": "triplex_line",
      "ename": "R1-25-00-1_tl_5",
      "edata": {
        "phases": "AS",
        "from": "R1-25-00-1_tn_5",
        "to": "R1-25-00-1_tm_5",
        "length": "30",
        "configuration": "triplex_line_configuration:1"
      },
      "source": "R1-25-00-1_tn_5",
      "target": "R1-25-00-1_tm_5"
    },
    {
      "eclass": "triplex_line",
      "ename": "R1-25-00-1_tl_6",
      "edata": {
        "phases": "AS",
        "from": "R1-25-00-1_tn_6",
        "to": "R1-25-00-1_tm_6",
        "length": "30",
        "configuration": "triplex_line_configuration:1"
      },
      "source": "R1-25-00-1_tn_6",
      "target": "R1-25-00-1_tm_6"
    },
    {
      "eclass": "triplex_line",
      "ename": "R1-25-00-1_tl_7",
      "edata": {
        "phases": "AS",
        "from": "R1-25-00-1_tn_7",
        "to": "R1-25-00-1_tm_7",
        "length": "30",
        "configuration": "triplex_line_configuration:1"
      },
      "source": "R1-25-00-1_tn_7",
      "target": "R1-25-00-1_tm_7"
    },
    {
      "eclass": "triplex_line",
      "ename": "R1-25-00-1_tl_8",
      "edata": {
        "phases": "AS",
        "from": "R1-25-00-1_tn_8",
        "to": "R1-25-00-1_tm_8",
        "length": "30",
        "configuration": "triplex_line_configuration:1"
      },
      "source": "R1-25-00-1_tn_8",
      "target": "R1-25-00-1_tm_8"
    },
    {
      "eclass": "triplex_line",
      "ename": "R1-25-00-1_tl_9",
      "edata": {
        "phases": "AS",
        "from": "R1-25-00-1_tn_9",
        "to": "R1-25-00-1_tm_9",
        "length": "30",
        "configuration": "triplex_line_configuration:1"
      },
      "source": "R1-25-00-1_tn_9",
      "target": "R1-25-00-1_tm_9"
    },
    {
      "eclass": "transformer",
      "ename": "R1-25-00-1_xfmr_10",
      "edata": {
        "phases": "AS",
        "from": "R1-25-00-1_node_43",
        "to": "R1-25-00-1_tn_10",
        "configuration": "XF1_PADMOUNT_AS_10"
      },
      "source": "R1-25-00-1_node_43",
      "target": "R1-25-00-1_tn_10"
    },
    {
      "eclass": "triplex_line",
      "ename": "R1-25-00-1_tl_10",
      "edata": {
        "phases": "AS",
        "from": "R1-25-00-1_tn_10",
        "to": "R1-25-00-1_tm_10",
        "length": "30",
        "configuration": "triplex_line_configuration:1"
      },
      "source": "R1-25-00-1_tn_10",
      "target": "R1-25-00-1_tm_10"
    },
    {
      "eclass": "triplex_line",
      "ename": "R1-25-00-1_tl_11",
      "edata": {
        "phases": "AS",
        "from": "R1-25-00-1_tn_11",
        "to": "R1-25-00-1_tm_11",
        "length": "30",
        "configuration": "triplex_line_configuration:1"
      },
      "source": "R1-25-00-1_tn_11",
      "target": "R1-25-00-1_tm_11"
    },
    {
      "eclass": "triplex_line",
      "ename": "R1-25-00-1_tl_12",
      "edata": {
        "phases": "AS",
        "from": "R1-25-00-1_tn_12",
        "to": "R1-25-00-1_tm_12",
        "length": "30",
        "configuration": "triplex_line_configuration:1"
      },
      "source": "R1-25-00-1_tn_12",
      "target": "R1-25-00-1_tm_12"
    },
    {
      "eclass": "triplex_line",
      "ename": "R1-25-00-1_tl_13",
      "edata": {
        "phases": "CS",
        "from": "R1-25-00-1_tn_13",
        "to": "R1-25-00-1_tm_13",
        "length": "30",
        "configuration": "triplex_line_configuration:1"
      },
      "source": "R1-25-00-1_tn_13",
      "target": "R1-25-00-1_tm_13"
    },
    {
      "eclass": "triplex_line",
      "ename": "R1-25-00-1_tl_14",
      "edata": {
        "phases": "CS",
        "from": "R1-25-00-1_tn_14",
        "to": "R1-25-00-1_tm_14",
        "length": "30",
        "configuration": "triplex_line_configuration:1"
      },
      "source": "R1-25-00-1_tn_14",
      "target": "R1-25-00-1_tm_14"
    },
    {
      "eclass": "transformer",
      "ename": "R1-25-00-1_xfmr_15",
      "edata": {
        "phases": "CS",
        "from": "R1-25-00-1_node_108",
        "to": "R1-25-00-1_tn_15",
        "configuration": "XF1_PADMOUNT_CS_10"
      },
      "source": "R1-25-00-1_node_108",
      "target": "R1-25-00-1_tn_15"
    },
    {
      "eclass": "triplex_line",
      "ename": "R1-25-00-1_tl_15",
      "edata": {
        "phases": "CS",
        "from": "R1-25-00-1_tn_15",
        "to": "R1-25-00-1_tm_15",
        "length": "30",
        "configuration": "triplex_line_configuration:1"
      },
      "source": "R1-25-00-1_tn_15",
      "target": "R1-25-00-1_tm_15"
    },
    {
      "eclass": "transformer",
      "ename": "R1-25-00-1_xfmr_16",
      "edata": {
        "phases": "CS",
        "from": "R1-25-00-1_node_112",
        "to": "R1-25-00-1_tn_16",
        "configuration": "XF1_POLETOP_CS_10"
      },
      "source": "R1-25-00-1_node_112",
      "target": "R1-25-00-1_tn_16"
    },
    {
      "eclass": "underground_line",
      "ename": "R1-25-00-1_ul_45",
      "edata": {
        "phases": "CN",
        "from": "R1-25-00-1_node_111",
        "to": "R1-25-00-1_node_112",
        "length": "311.442",
        "configuration": "line_configuration:30"
      },
      "source": "R1-25-00-1_node_112",
      "target": "R1-25-00-1_node_111"
    },
    {
      "eclass": "triplex_line",
      "ename": "R1-25-00-1_tl_16",
      "edata": {
        "phases": "CS",
        "from": "R1-25-00-1_tn_16",
        "to": "R1-25-00-1_tm_16",
        "length": "30",
        "configuration": "triplex_line_configuration:1"
      },
      "source": "R1-25-00-1_tn_16",
      "target": "R1-25-00-1_tm_16"
    },
    {
      "eclass": "transformer",
      "ename": "R1-25-00-1_xfmr_17",
      "edata": {
        "phases": "CS",
        "from": "R1-25-00-1_node_113",
        "to": "R1-25-00-1_tn_17",
        "configuration": "XF1_POLETOP_CS_25"
      },
      "source": "R1-25-00-1_node_113",
      "target": "R1-25-00-1_tn_17"
    },
    {
      "eclass": "underground_line",
      "ename": "R1-25-00-1_ul_46",
      "edata": {
        "phases": "CN",
        "from": "R1-25-00-1_node_111",
        "to": "R1-25-00-1_node_113",
        "length": "413.927",
        "configuration": "line_configuration:30"
      },
      "source": "R1-25-00-1_node_113",
      "target": "R1-25-00-1_node_111"
    },
    {
      "eclass": "triplex_line",
      "ename": "R1-25-00-1_tl_17",
      "edata": {
        "phases": "CS",
        "from": "R1-25-00-1_tn_17",
        "to": "R1-25-00-1_tm_17",
        "length": "30",
        "configuration": "triplex_line_configuration:1"
      },
      "source": "R1-25-00-1_tn_17",
      "target": "R1-25-00-1_tm_17"
    },
    {
      "eclass": "transformer",
      "ename": "R1-25-00-1_xfmr_18",
      "edata": {
        "phases": "AS",
        "from": "R1-25-00-1_node_264",
        "to": "R1-25-00-1_tn_18",
        "configuration": "XF1_POLETOP_AS_37p5"
      },
      "source": "R1-25-00-1_node_264",
      "target": "R1-25-00-1_tn_18"
    },
    {
      "eclass": "triplex_line",
      "ename": "R1-25-00-1_tl_18",
      "edata": {
        "phases": "AS",
        "from": "R1-25-00-1_tn_18",
        "to": "R1-25-00-1_tm_18",
        "length": "30",
        "configuration": "triplex_line_configuration:1"
      },
      "source": "R1-25-00-1_tn_18",
      "target": "R1-25-00-1_tm_18"
    },
    {
      "eclass": "transformer",
      "ename": "R1-25-00-1_xfmr_19",
      "edata": {
        "phases": "AS",
        "from": "R1-25-00-1_node_267",
        "to": "R1-25-00-1_tn_19",
        "configuration": "XF1_PADMOUNT_AS_15"
      },
      "source": "R1-25-00-1_node_267",
      "target": "R1-25-00-1_tn_19"
    },
    {
      "eclass": "underground_line",
      "ename": "R1-25-00-1_ul_122",
      "edata": {
        "phases": "AN",
        "from": "R1-25-00-1_node_266",
        "to": "R1-25-00-1_node_267",
        "length": "83.357",
        "configuration": "line_configuration:39"
      },
      "source": "R1-25-00-1_node_267",
      "target": "R1-25-00-1_node_266"
    },
    {
      "eclass": "triplex_line",
      "ename": "R1-25-00-1_tl_19",
      "edata": {
        "phases": "AS",
        "from": "R1-25-00-1_tn_19",
        "to": "R1-25-00-1_tm_19",
        "length": "30",
        "configuration": "triplex_line_configuration:1"
      },
      "source": "R1-25-00-1_tn_19",
      "target": "R1-25-00-1_tm_19"
    },
    {
      "eclass": "transformer",
      "ename": "R1-25-00-1_xfmr_20",
      "edata": {
        "phases": "AS",
        "from": "R1-25-00-1_node_268",
        "to": "R1-25-00-1_tn_20",
        "configuration": "XF1_POLETOP_AS_15"
      },
      "source": "R1-25-00-1_node_268",
      "target": "R1-25-00-1_tn_20"
    },
    {
      "eclass": "underground_line",
      "ename": "R1-25-00-1_ul_123",
      "edata": {
        "phases": "AN",
        "from": "R1-25-00-1_node_266",
        "to": "R1-25-00-1_node_268",
        "length": "204.443",
        "configuration": "line_configuration:39"
      },
      "source": "R1-25-00-1_node_268",
      "target": "R1-25-00-1_node_266"
    },
    {
      "eclass": "triplex_line",
      "ename": "R1-25-00-1_tl_20",
      "edata": {
        "phases": "AS",
        "from": "R1-25-00-1_tn_20",
        "to": "R1-25-00-1_tm_20",
        "length": "30",
        "configuration": "triplex_line_configuration:1"
      },
      "source": "R1-25-00-1_tn_20",
      "target": "R1-25-00-1_tm_20"
    },
    {
      "eclass": "triplex_line",
      "ename": "R1-25-00-1_tl_21",
      "edata": {
        "phases": "AS",
        "from": "R1-25-00-1_tn_21",
        "to": "R1-25-00-1_tm_21",
        "length": "30",
        "configuration": "triplex_line_configuration:1"
      },
      "source": "R1-25-00-1_tn_21",
      "target": "R1-25-00-1_tm_21"
    },
    {
      "eclass": "transformer",
      "ename": "R1-25-00-1_xfmr_22",
      "edata": {
        "phases": "AS",
        "from": "R1-25-00-1_node_270",
        "to": "R1-25-00-1_tn_22",
        "configuration": "XF1_POLETOP_AS_15"
      },
      "source": "R1-25-00-1_node_270",
      "target": "R1-25-00-1_tn_22"
    },
    {
      "eclass": "triplex_line",
      "ename": "R1-25-00-1_tl_22",
      "edata": {
        "phases": "AS",
        "from": "R1-25-00-1_tn_22",
        "to": "R1-25-00-1_tm_22",
        "length": "30",
        "configuration": "triplex_line_configuration:1"
      },
      "source": "R1-25-00-1_tn_22",
      "target": "R1-25-00-1_tm_22"
    },
    {
      "eclass": "triplex_line",
      "ename": "R1-25-00-1_tl_23",
      "edata": {
        "phases": "AS",
        "from": "R1-25-00-1_tn_23",
        "to": "R1-25-00-1_tm_23",
        "length": "30",
        "configuration": "triplex_line_configuration:1"
      },
      "source": "R1-25-00-1_tn_23",
      "target": "R1-25-00-1_tm_23"
    },
    {
      "eclass": "transformer",
      "ename": "R1-25-00-1_xfmr_24",
      "edata": {
        "phases": "AS",
        "from": "R1-25-00-1_node_321",
        "to": "R1-25-00-1_tn_24",
        "configuration": "XF1_POLETOP_AS_25"
      },
      "source": "R1-25-00-1_node_321",
      "target": "R1-25-00-1_tn_24"
    },
    {
      "eclass": "underground_line",
      "ename": "R1-25-00-1_ul_130",
      "edata": {
        "phases": "AN",
        "from": "R1-25-00-1_node_321",
        "to": "R1-25-00-1_node_322",
        "length": "371.300",
        "configuration": "line_configuration:25"
      },
      "source": "R1-25-00-1_node_321",
      "target": "R1-25-00-1_node_322"
    },
    {
      "eclass": "triplex_line",
      "ename": "R1-25-00-1_tl_24",
      "edata": {
        "phases": "AS",
        "from": "R1-25-00-1_tn_24",
        "to": "R1-25-00-1_tm_24",
        "length": "30",
        "configuration": "triplex_line_configuration:1"
      },
      "source": "R1-25-00-1_tn_24",
      "target": "R1-25-00-1_tm_24"
    },
    {
      "eclass": "transformer",
      "ename": "R1-25-00-1_xfmr_25",
      "edata": {
        "phases": "AS",
        "from": "R1-25-00-1_node_322",
        "to": "R1-25-00-1_tn_25",
        "configuration": "XF1_PADMOUNT_AS_15"
      },
      "source": "R1-25-00-1_node_322",
      "target": "R1-25-00-1_tn_25"
    },
    {
      "eclass": "triplex_line",
      "ename": "R1-25-00-1_tl_25",
      "edata": {
        "phases": "AS",
        "from": "R1-25-00-1_tn_25",
        "to": "R1-25-00-1_tm_25",
        "length": "30",
        "configuration": "triplex_line_configuration:1"
      },
      "source": "R1-25-00-1_tn_25",
      "target": "R1-25-00-1_tm_25"
    },
    {
      "eclass": "transformer",
      "ename": "R1-25-00-1_xfmr_26",
      "edata": {
        "phases": "AN",
        "from": "R1-25-00-1_node_290",
        "to": "R1-25-00-1_meter_1",
        "configuration": "XF1_PADMOUNT_AN_10"
      },
      "source": "R1-25-00-1_node_290",
      "target": "R1-25-00-1_meter_1"
    },
    {
      "eclass": "underground_line",
      "ename": "R1-25-00-1_ul_1",
      "edata": {
        "phases": "AN",
        "from": "R1-25-00-1_node_289",
        "to": "R1-25-00-1_node_290",
        "length": "1675.400",
        "configuration": "line_configuration:26"
      },
      "source": "R1-25-00-1_node_290",
      "target": "R1-25-00-1_node_289"
    },
    {
      "eclass": "underground_line",
      "ename": "R1-25-00-1_ul_2",
      "edata": {
        "phases": "AN",
        "from": "R1-25-00-1_node_290",
        "to": "R1-25-00-1_node_291",
        "length": "895.300",
        "configuration": "line_configuration:26"
      },
      "source": "R1-25-00-1_node_290",
      "target": "R1-25-00-1_node_291"
    },
    {
      "eclass": "parent",
      "ename": "R1-25-00-1_load_1",
      "edata": {},
      "source": "R1-25-00-1_meter_1",
      "target": "R1-25-00-1_load_1"
    },
    {
      "eclass": "transformer",
      "ename": "R1-25-00-1_xfmr_27",
      "edata": {
        "phases": "AN",
        "from": "R1-25-00-1_node_291",
        "to": "R1-25-00-1_meter_2",
        "configuration": "XF1_PADMOUNT_AN_10"
      },
      "source": "R1-25-00-1_node_291",
      "target": "R1-25-00-1_meter_2"
    },
    {
      "eclass": "parent",
      "ename": "R1-25-00-1_load_2",
      "edata": {},
      "source": "R1-25-00-1_meter_2",
      "target": "R1-25-00-1_load_2"
    },
    {
      "eclass": "transformer",
      "ename": "R1-25-00-1_xfmr_28",
      "edata": {
        "phases": "AN",
        "from": "R1-25-00-1_node_293",
        "to": "R1-25-00-1_meter_3",
        "configuration": "XF1_PADMOUNT_AN_10"
      },
      "source": "R1-25-00-1_node_293",
      "target": "R1-25-00-1_meter_3"
    },
    {
      "eclass": "parent",
      "ename": "R1-25-00-1_load_3",
      "edata": {},
      "source": "R1-25-00-1_meter_3",
      "target": "R1-25-00-1_load_3"
    },
    {
      "eclass": "transformer",
      "ename": "R1-25-00-1_xfmr_29",
      "edata": {
        "phases": "AN",
        "from": "R1-25-00-1_node_294",
        "to": "R1-25-00-1_meter_4",
        "configuration": "XF1_PADMOUNT_AN_10"
      },
      "source": "R1-25-00-1_node_294",
      "target": "R1-25-00-1_meter_4"
    },
    {
      "eclass": "parent",
      "ename": "R1-25-00-1_load_4",
      "edata": {},
      "source": "R1-25-00-1_meter_4",
      "target": "R1-25-00-1_load_4"
    },
    {
      "eclass": "transformer",
      "ename": "R1-25-00-1_xfmr_30",
      "edata": {
        "phases": "BN",
        "from": "R1-25-00-1_node_312",
        "to": "R1-25-00-1_meter_5",
        "configuration": "XF1_PADMOUNT_BN_5"
      },
      "source": "R1-25-00-1_node_312",
      "target": "R1-25-00-1_meter_5"
    },
    {
      "eclass": "underground_line",
      "ename": "R1-25-00-1_ul_131",
      "edata": {
        "phases": "BN",
        "from": "R1-25-00-1_node_312",
        "to": "R1-25-00-1_node_299",
        "length": "329.800",
        "configuration": "line_configuration:29"
      },
      "source": "R1-25-00-1_node_312",
      "target": "R1-25-00-1_node_299"
    },
    {
      "eclass": "parent",
      "ename": "R1-25-00-1_load_5",
      "edata": {},
      "source": "R1-25-00-1_meter_5",
      "target": "R1-25-00-1_load_5"
    },
    {
      "eclass": "transformer",
      "ename": "R1-25-00-1_xfmr_31",
      "edata": {
        "phases": "BN",
        "from": "R1-25-00-1_node_300",
        "to": "R1-25-00-1_meter_6",
        "configuration": "XF1_PADMOUNT_BN_5"
      },
      "source": "R1-25-00-1_node_300",
      "target": "R1-25-00-1_meter_6"
    },
    {
      "eclass": "parent",
      "ename": "R1-25-00-1_load_6",
      "edata": {},
      "source": "R1-25-00-1_meter_6",
      "target": "R1-25-00-1_load_6"
    },
    {
      "eclass": "transformer",
      "ename": "R1-25-00-1_xfmr_32",
      "edata": {
        "phases": "BN",
        "from": "R1-25-00-1_node_308",
        "to": "R1-25-00-1_meter_7",
        "configuration": "XF1_POLETOP_BN_5"
      },
      "source": "R1-25-00-1_node_308",
      "target": "R1-25-00-1_meter_7"
    },
    {
      "eclass": "underground_line",
      "ename": "R1-25-00-1_ul_14",
      "edata": {
        "phases": "BN",
        "from": "R1-25-00-1_node_307",
        "to": "R1-25-00-1_node_308",
        "length": "1568.700",
        "configuration": "line_configuration:29"
      },
      "source": "R1-25-00-1_node_308",
      "target": "R1-25-00-1_node_307"
    },
    {
      "eclass": "parent",
      "ename": "R1-25-00-1_load_7",
      "edata": {},
      "source": "R1-25-00-1_meter_7",
      "target": "R1-25-00-1_load_7"
    },
    {
      "eclass": "transformer",
      "ename": "R1-25-00-1_xfmr_33",
      "edata": {
        "phases": "CN",
        "from": "R1-25-00-1_node_309",
        "to": "R1-25-00-1_meter_8",
        "configuration": "XF1_POLETOP_CN_25"
      },
      "source": "R1-25-00-1_node_309",
      "target": "R1-25-00-1_meter_8"
    },
    {
      "eclass": "underground_line",
      "ename": "R1-25-00-1_ul_15",
      "edata": {
        "phases": "CN",
        "from": "R1-25-00-1_node_71",
        "to": "R1-25-00-1_node_309",
        "length": "196.400",
        "configuration": "line_configuration:30"
      },
      "source": "R1-25-00-1_node_309",
      "target": "R1-25-00-1_node_71"
    },
    {
      "eclass": "parent",
      "ename": "R1-25-00-1_load_8",
      "edata": {},
      "source": "R1-25-00-1_meter_8",
      "target": "R1-25-00-1_load_8"
    },
    {
      "eclass": "transformer",
      "ename": "R1-25-00-1_xfmr_34",
      "edata": {
        "phases": "AN",
        "from": "R1-25-00-1_node_310",
        "to": "R1-25-00-1_meter_9",
        "configuration": "XF1_POLETOP_AN_10"
      },
      "source": "R1-25-00-1_node_310",
      "target": "R1-25-00-1_meter_9"
    },
    {
      "eclass": "parent",
      "ename": "R1-25-00-1_load_9",
      "edata": {},
      "source": "R1-25-00-1_meter_9",
      "target": "R1-25-00-1_load_9"
    },
    {
      "eclass": "transformer",
      "ename": "R1-25-00-1_xfmr_35",
      "edata": {
        "phases": "ABCN",
        "from": "R1-25-00-1_node_311",
        "to": "R1-25-00-1_meter_10",
        "configuration": "XF3_PADMOUNT_ABCN_75"
      },
      "source": "R1-25-00-1_node_311",
      "target": "R1-25-00-1_meter_10"
    },
    {
      "eclass": "underground_line",
      "ename": "R1-25-00-1_ul_17",
      "edata": {
        "phases": "ABCN",
        "from": "R1-25-00-1_node_220",
        "to": "R1-25-00-1_node_311",
        "length": "1233.200",
        "configuration": "line_configuration:31"
      },
      "source": "R1-25-00-1_node_311",
      "target": "R1-25-00-1_node_220"
    },
    {
      "eclass": "parent",
      "ename": "R1-25-00-1_load_10",
      "edata": {},
      "source": "R1-25-00-1_meter_10",
      "target": "R1-25-00-1_load_10"
    },
    {
      "eclass": "parent",
      "ename": "R1-25-00-1_load_11",
      "edata": {},
      "source": "R1-25-00-1_meter_11",
      "target": "R1-25-00-1_load_11"
    },
    {
      "eclass": "parent",
      "ename": "R1-25-00-1_load_12",
      "edata": {},
      "source": "R1-25-00-1_meter_12",
      "target": "R1-25-00-1_load_12"
    },
    {
      "eclass": "parent",
      "ename": "R1-25-00-1_load_13",
      "edata": {},
      "source": "R1-25-00-1_meter_13",
      "target": "R1-25-00-1_load_13"
    },
    {
      "eclass": "parent",
      "ename": "R1-25-00-1_load_14",
      "edata": {},
      "source": "R1-25-00-1_meter_14",
      "target": "R1-25-00-1_load_14"
    },
    {
      "eclass": "transformer",
      "ename": "R1-25-00-1_xfmr_40",
      "edata": {
        "phases": "CN",
        "from": "R1-25-00-1_node_7",
        "to": "R1-25-00-1_meter_15",
        "configuration": "XF1_PADMOUNT_CN_25"
      },
      "source": "R1-25-00-1_node_7",
      "target": "R1-25-00-1_meter_15"
    },
    {
      "eclass": "underground_line",
      "ename": "R1-25-00-1_ul_19",
      "edata": {
        "phases": "CN",
        "from": "R1-25-00-1_node_7",
        "to": "R1-25-00-1_node_8",
        "length": "307.663",
        "configuration": "line_configuration:30"
      },
      "source": "R1-25-00-1_node_7",
      "target": "R1-25-00-1_node_8"
    },
    {
      "eclass": "underground_line",
      "ename": "R1-25-00-1_ul_20",
      "edata": {
        "phases": "CN",
        "from": "R1-25-00-1_node_7",
        "to": "R1-25-00-1_node_9",
        "length": "303.248",
        "configuration": "line_configuration:30"
      },
      "source": "R1-25-00-1_node_7",
      "target": "R1-25-00-1_node_9"
    },
    {
      "eclass": "parent",
      "ename": "R1-25-00-1_load_15",
      "edata": {},
      "source": "R1-25-00-1_meter_15",
      "target": "R1-25-00-1_load_15"
    },
    {
      "eclass": "transformer",
      "ename": "R1-25-00-1_xfmr_41",
      "edata": {
        "phases": "CN",
        "from": "R1-25-00-1_node_8",
        "to": "R1-25-00-1_meter_16",
        "configuration": "XF1_POLETOP_CN_15"
      },
      "source": "R1-25-00-1_node_8",
      "target": "R1-25-00-1_meter_16"
    },
    {
      "eclass": "parent",
      "ename": "R1-25-00-1_load_16",
      "edata": {},
      "source": "R1-25-00-1_meter_16",
      "target": "R1-25-00-1_load_16"
    },
    {
      "eclass": "transformer",
      "ename": "R1-25-00-1_xfmr_42",
      "edata": {
        "phases": "CN",
        "from": "R1-25-00-1_node_9",
        "to": "R1-25-00-1_meter_17",
        "configuration": "XF1_PADMOUNT_CN_37p5"
      },
      "source": "R1-25-00-1_node_9",
      "target": "R1-25-00-1_meter_17"
    },
    {
      "eclass": "parent",
      "ename": "R1-25-00-1_load_17",
      "edata": {},
      "source": "R1-25-00-1_meter_17",
      "target": "R1-25-00-1_load_17"
    },
    {
      "eclass": "parent",
      "ename": "R1-25-00-1_load_18",
      "edata": {},
      "source": "R1-25-00-1_meter_18",
      "target": "R1-25-00-1_load_18"
    },
    {
      "eclass": "parent",
      "ename": "R1-25-00-1_load_19",
      "edata": {},
      "source": "R1-25-00-1_meter_19",
      "target": "R1-25-00-1_load_19"
    },
    {
      "eclass": "transformer",
      "ename": "R1-25-00-1_xfmr_45",
      "edata": {
        "phases": "ABCN",
        "from": "R1-25-00-1_node_12",
        "to": "R1-25-00-1_meter_20",
        "configuration": "XF3_PADMOUNT_ABCN_45"
      },
      "source": "R1-25-00-1_node_12",
      "target": "R1-25-00-1_meter_20"
    },
    {
      "eclass": "parent",
      "ename": "R1-25-00-1_load_20",
      "edata": {},
      "source": "R1-25-00-1_meter_20",
      "target": "R1-25-00-1_load_20"
    },
    {
      "eclass": "parent",
      "ename": "R1-25-00-1_load_21",
      "edata": {},
      "source": "R1-25-00-1_meter_21",
      "target": "R1-25-00-1_load_21"
    },
    {
      "eclass": "parent",
      "ename": "R1-25-00-1_load_22",
      "edata": {},
      "source": "R1-25-00-1_meter_22",
      "target": "R1-25-00-1_load_22"
    },
    {
      "eclass": "transformer",
      "ename": "R1-25-00-1_xfmr_48",
      "edata": {
        "phases": "ABCN",
        "from": "R1-25-00-1_node_26",
        "to": "R1-25-00-1_meter_23",
        "configuration": "XF3_PADMOUNT_ABCN_150"
      },
      "source": "R1-25-00-1_node_26",
      "target": "R1-25-00-1_meter_23"
    },
    {
      "eclass": "parent",
      "ename": "R1-25-00-1_load_23",
      "edata": {},
      "source": "R1-25-00-1_meter_23",
      "target": "R1-25-00-1_load_23"
    },
    {
      "eclass": "parent",
      "ename": "R1-25-00-1_load_24",
      "edata": {},
      "source": "R1-25-00-1_meter_24",
      "target": "R1-25-00-1_load_24"
    },
    {
      "eclass": "parent",
      "ename": "R1-25-00-1_load_25",
      "edata": {},
      "source": "R1-25-00-1_meter_25",
      "target": "R1-25-00-1_load_25"
    },
    {
      "eclass": "parent",
      "ename": "R1-25-00-1_load_26",
      "edata": {},
      "source": "R1-25-00-1_meter_26",
      "target": "R1-25-00-1_load_26"
    },
    {
      "eclass": "transformer",
      "ename": "R1-25-00-1_xfmr_52",
      "edata": {
        "phases": "BN",
        "from": "R1-25-00-1_node_55",
        "to": "R1-25-00-1_meter_27",
        "configuration": "XF1_PADMOUNT_BN_15"
      },
      "source": "R1-25-00-1_node_55",
      "target": "R1-25-00-1_meter_27"
    },
    {
      "eclass": "parent",
      "ename": "R1-25-00-1_load_27",
      "edata": {},
      "source": "R1-25-00-1_meter_27",
      "target": "R1-25-00-1_load_27"
    },
    {
      "eclass": "parent",
      "ename": "R1-25-00-1_load_28",
      "edata": {},
      "source": "R1-25-00-1_meter_28",
      "target": "R1-25-00-1_load_28"
    },
    {
      "eclass": "parent",
      "ename": "R1-25-00-1_load_29",
      "edata": {},
      "source": "R1-25-00-1_meter_29",
      "target": "R1-25-00-1_load_29"
    },
    {
      "eclass": "parent",
      "ename": "R1-25-00-1_load_30",
      "edata": {},
      "source": "R1-25-00-1_meter_30",
      "target": "R1-25-00-1_load_30"
    },
    {
      "eclass": "parent",
      "ename": "R1-25-00-1_load_31",
      "edata": {},
      "source": "R1-25-00-1_meter_31",
      "target": "R1-25-00-1_load_31"
    },
    {
      "eclass": "parent",
      "ename": "R1-25-00-1_load_32",
      "edata": {},
      "source": "R1-25-00-1_meter_32",
      "target": "R1-25-00-1_load_32"
    },
    {
      "eclass": "parent",
      "ename": "R1-25-00-1_load_33",
      "edata": {},
      "source": "R1-25-00-1_meter_33",
      "target": "R1-25-00-1_load_33"
    },
    {
      "eclass": "transformer",
      "ename": "R1-25-00-1_xfmr_59",
      "edata": {
        "phases": "CN",
        "from": "R1-25-00-1_node_71",
        "to": "R1-25-00-1_meter_34",
        "configuration": "XF1_POLETOP_CN_10"
      },
      "source": "R1-25-00-1_node_71",
      "target": "R1-25-00-1_meter_34"
    },
    {
      "eclass": "parent",
      "ename": "R1-25-00-1_load_34",
      "edata": {},
      "source": "R1-25-00-1_meter_34",
      "target": "R1-25-00-1_load_34"
    },
    {
      "eclass": "transformer",
      "ename": "R1-25-00-1_xfmr_60",
      "edata": {
        "phases": "CN",
        "from": "R1-25-00-1_node_98",
        "to": "R1-25-00-1_meter_35",
        "configuration": "XF1_POLETOP_CN_10"
      },
      "source": "R1-25-00-1_node_98",
      "target": "R1-25-00-1_meter_35"
    },
    {
      "eclass": "underground_line",
      "ename": "R1-25-00-1_ul_37",
      "edata": {
        "phases": "CN",
        "from": "R1-25-00-1_node_97",
        "to": "R1-25-00-1_node_98",
        "length": "597.955",
        "configuration": "line_configuration:30"
      },
      "source": "R1-25-00-1_node_98",
      "target": "R1-25-00-1_node_97"
    },
    {
      "eclass": "parent",
      "ename": "R1-25-00-1_load_35",
      "edata": {},
      "source": "R1-25-00-1_meter_35",
      "target": "R1-25-00-1_load_35"
    },
    {
      "eclass": "parent",
      "ename": "R1-25-00-1_load_36",
      "edata": {},
      "source": "R1-25-00-1_meter_36",
      "target": "R1-25-00-1_load_36"
    },
    {
      "eclass": "parent",
      "ename": "R1-25-00-1_load_37",
      "edata": {},
      "source": "R1-25-00-1_meter_37",
      "target": "R1-25-00-1_load_37"
    },
    {
      "eclass": "transformer",
      "ename": "R1-25-00-1_xfmr_63",
      "edata": {
        "phases": "CN",
        "from": "R1-25-00-1_node_103",
        "to": "R1-25-00-1_meter_38",
        "configuration": "XF1_POLETOP_CN_10"
      },
      "source": "R1-25-00-1_node_103",
      "target": "R1-25-00-1_meter_38"
    },
    {
      "eclass": "parent",
      "ename": "R1-25-00-1_load_38",
      "edata": {},
      "source": "R1-25-00-1_meter_38",
      "target": "R1-25-00-1_load_38"
    },
    {
      "eclass": "parent",
      "ename": "R1-25-00-1_load_39",
      "edata": {},
      "source": "R1-25-00-1_meter_39",
      "target": "R1-25-00-1_load_39"
    },
    {
      "eclass": "parent",
      "ename": "R1-25-00-1_load_40",
      "edata": {},
      "source": "R1-25-00-1_meter_40",
      "target": "R1-25-00-1_load_40"
    },
    {
      "eclass": "parent",
      "ename": "R1-25-00-1_load_41",
      "edata": {},
      "source": "R1-25-00-1_meter_41",
      "target": "R1-25-00-1_load_41"
    },
    {
      "eclass": "transformer",
      "ename": "R1-25-00-1_xfmr_67",
      "edata": {
        "phases": "CN",
        "from": "R1-25-00-1_node_133",
        "to": "R1-25-00-1_meter_42",
        "configuration": "XF1_POLETOP_CN_5"
      },
      "source": "R1-25-00-1_node_133",
      "target": "R1-25-00-1_meter_42"
    },
    {
      "eclass": "underground_line",
      "ename": "R1-25-00-1_ul_58",
      "edata": {
        "phases": "CN",
        "from": "R1-25-00-1_node_133",
        "to": "R1-25-00-1_node_134",
        "length": "507.594",
        "configuration": "line_configuration:30"
      },
      "source": "R1-25-00-1_node_133",
      "target": "R1-25-00-1_node_134"
    },
    {
      "eclass": "parent",
      "ename": "R1-25-00-1_load_42",
      "edata": {},
      "source": "R1-25-00-1_meter_42",
      "target": "R1-25-00-1_load_42"
    },
    {
      "eclass": "transformer",
      "ename": "R1-25-00-1_xfmr_68",
      "edata": {
        "phases": "CN",
        "from": "R1-25-00-1_node_135",
        "to": "R1-25-00-1_meter_43",
        "configuration": "XF1_POLETOP_CN_10"
      },
      "source": "R1-25-00-1_node_135",
      "target": "R1-25-00-1_meter_43"
    },
    {
      "eclass": "underground_line",
      "ename": "R1-25-00-1_ul_59",
      "edata": {
        "phases": "CN",
        "from": "R1-25-00-1_node_134",
        "to": "R1-25-00-1_node_135",
        "length": "419.951",
        "configuration": "line_configuration:30"
      },
      "source": "R1-25-00-1_node_135",
      "target": "R1-25-00-1_node_134"
    },
    {
      "eclass": "parent",
      "ename": "R1-25-00-1_load_43",
      "edata": {},
      "source": "R1-25-00-1_meter_43",
      "target": "R1-25-00-1_load_43"
    },
    {
      "eclass": "transformer",
      "ename": "R1-25-00-1_xfmr_69",
      "edata": {
        "phases": "CN",
        "from": "R1-25-00-1_node_137",
        "to": "R1-25-00-1_meter_44",
        "configuration": "XF1_POLETOP_CN_10"
      },
      "source": "R1-25-00-1_node_137",
      "target": "R1-25-00-1_meter_44"
    },
    {
      "eclass": "underground_line",
      "ename": "R1-25-00-1_ul_61",
      "edata": {
        "phases": "CN",
        "from": "R1-25-00-1_node_136",
        "to": "R1-25-00-1_node_137",
        "length": "5648.566",
        "configuration": "line_configuration:48"
      },
      "source": "R1-25-00-1_node_137",
      "target": "R1-25-00-1_node_136"
    },
    {
      "eclass": "underground_line",
      "ename": "R1-25-00-1_ul_62",
      "edata": {
        "phases": "CN",
        "from": "R1-25-00-1_node_137",
        "to": "R1-25-00-1_node_138",
        "length": "1752.607",
        "configuration": "line_configuration:48"
      },
      "source": "R1-25-00-1_node_137",
      "target": "R1-25-00-1_node_138"
    },
    {
      "eclass": "parent",
      "ename": "R1-25-00-1_load_44",
      "edata": {},
      "source": "R1-25-00-1_meter_44",
      "target": "R1-25-00-1_load_44"
    },
    {
      "eclass": "transformer",
      "ename": "R1-25-00-1_xfmr_70",
      "edata": {
        "phases": "CN",
        "from": "R1-25-00-1_node_144",
        "to": "R1-25-00-1_meter_45",
        "configuration": "XF1_POLETOP_CN_37p5"
      },
      "source": "R1-25-00-1_node_144",
      "target": "R1-25-00-1_meter_45"
    },
    {
      "eclass": "underground_line",
      "ename": "R1-25-00-1_ul_68",
      "edata": {
        "phases": "CN",
        "from": "R1-25-00-1_node_143",
        "to": "R1-25-00-1_node_144",
        "length": "1349.200",
        "configuration": "line_configuration:48"
      },
      "source": "R1-25-00-1_node_144",
      "target": "R1-25-00-1_node_143"
    },
    {
      "eclass": "parent",
      "ename": "R1-25-00-1_load_45",
      "edata": {},
      "source": "R1-25-00-1_meter_45",
      "target": "R1-25-00-1_load_45"
    },
    {
      "eclass": "parent",
      "ename": "R1-25-00-1_load_46",
      "edata": {},
      "source": "R1-25-00-1_meter_46",
      "target": "R1-25-00-1_load_46"
    },
    {
      "eclass": "parent",
      "ename": "R1-25-00-1_load_47",
      "edata": {},
      "source": "R1-25-00-1_meter_47",
      "target": "R1-25-00-1_load_47"
    },
    {
      "eclass": "parent",
      "ename": "R1-25-00-1_load_48",
      "edata": {},
      "source": "R1-25-00-1_meter_48",
      "target": "R1-25-00-1_load_48"
    },
    {
      "eclass": "parent",
      "ename": "R1-25-00-1_load_49",
      "edata": {},
      "source": "R1-25-00-1_meter_49",
      "target": "R1-25-00-1_load_49"
    },
    {
      "eclass": "parent",
      "ename": "R1-25-00-1_load_50",
      "edata": {},
      "source": "R1-25-00-1_meter_50",
      "target": "R1-25-00-1_load_50"
    },
    {
      "eclass": "transformer",
      "ename": "R1-25-00-1_xfmr_76",
      "edata": {
        "phases": "ABCN",
        "from": "R1-25-00-1_node_159",
        "to": "R1-25-00-1_meter_51",
        "configuration": "XF3_POLETOP_ABCN_500"
      },
      "source": "R1-25-00-1_node_159",
      "target": "R1-25-00-1_meter_51"
    },
    {
      "eclass": "parent",
      "ename": "R1-25-00-1_load_51",
      "edata": {},
      "source": "R1-25-00-1_meter_51",
      "target": "R1-25-00-1_load_51"
    },
    {
      "eclass": "transformer",
      "ename": "R1-25-00-1_xfmr_77",
      "edata": {
        "phases": "ABCN",
        "from": "R1-25-00-1_node_161",
        "to": "R1-25-00-1_meter_52",
        "configuration": "XF3_POLETOP_ABCN_500"
      },
      "source": "R1-25-00-1_node_161",
      "target": "R1-25-00-1_meter_52"
    },
    {
      "eclass": "parent",
      "ename": "R1-25-00-1_load_52",
      "edata": {},
      "source": "R1-25-00-1_meter_52",
      "target": "R1-25-00-1_load_52"
    },
    {
      "eclass": "parent",
      "ename": "R1-25-00-1_load_53",
      "edata": {},
      "source": "R1-25-00-1_meter_53",
      "target": "R1-25-00-1_load_53"
    },
    {
      "eclass": "parent",
      "ename": "R1-25-00-1_load_54",
      "edata": {},
      "source": "R1-25-00-1_meter_54",
      "target": "R1-25-00-1_load_54"
    },
    {
      "eclass": "transformer",
      "ename": "R1-25-00-1_xfmr_80",
      "edata": {
        "phases": "CN",
        "from": "R1-25-00-1_node_203",
        "to": "R1-25-00-1_meter_55",
        "configuration": "XF1_POLETOP_CN_10"
      },
      "source": "R1-25-00-1_node_203",
      "target": "R1-25-00-1_meter_55"
    },
    {
      "eclass": "underground_line",
      "ename": "R1-25-00-1_ul_87",
      "edata": {
        "phases": "CN",
        "from": "R1-25-00-1_node_202",
        "to": "R1-25-00-1_node_203",
        "length": "93.689",
        "configuration": "line_configuration:48"
      },
      "source": "R1-25-00-1_node_203",
      "target": "R1-25-00-1_node_202"
    },
    {
      "eclass": "parent",
      "ename": "R1-25-00-1_load_55",
      "edata": {},
      "source": "R1-25-00-1_meter_55",
      "target": "R1-25-00-1_load_55"
    },
    {
      "eclass": "transformer",
      "ename": "R1-25-00-1_xfmr_81",
      "edata": {
        "phases": "CN",
        "from": "R1-25-00-1_node_204",
        "to": "R1-25-00-1_meter_56",
        "configuration": "XF1_POLETOP_CN_75"
      },
      "source": "R1-25-00-1_node_204",
      "target": "R1-25-00-1_meter_56"
    },
    {
      "eclass": "underground_line",
      "ename": "R1-25-00-1_ul_88",
      "edata": {
        "phases": "CN",
        "from": "R1-25-00-1_node_202",
        "to": "R1-25-00-1_node_204",
        "length": "5939.700",
        "configuration": "line_configuration:30"
      },
      "source": "R1-25-00-1_node_204",
      "target": "R1-25-00-1_node_202"
    },
    {
      "eclass": "underground_line",
      "ename": "R1-25-00-1_ul_89",
      "edata": {
        "phases": "CN",
        "from": "R1-25-00-1_node_204",
        "to": "R1-25-00-1_node_205",
        "length": "212.106",
        "configuration": "line_configuration:30"
      },
      "source": "R1-25-00-1_node_204",
      "target": "R1-25-00-1_node_205"
    },
    {
      "eclass": "underground_line",
      "ename": "R1-25-00-1_ul_90",
      "edata": {
        "phases": "CN",
        "from": "R1-25-00-1_node_204",
        "to": "R1-25-00-1_node_206",
        "length": "479.716",
        "configuration": "line_configuration:30"
      },
      "source": "R1-25-00-1_node_204",
      "target": "R1-25-00-1_node_206"
    },
    {
      "eclass": "parent",
      "ename": "R1-25-00-1_load_56",
      "edata": {},
      "source": "R1-25-00-1_meter_56",
      "target": "R1-25-00-1_load_56"
    },
    {
      "eclass": "transformer",
      "ename": "R1-25-00-1_xfmr_82",
      "edata": {
        "phases": "CN",
        "from": "R1-25-00-1_node_205",
        "to": "R1-25-00-1_meter_57",
        "configuration": "XF1_POLETOP_CN_10"
      },
      "source": "R1-25-00-1_node_205",
      "target": "R1-25-00-1_meter_57"
    },
    {
      "eclass": "parent",
      "ename": "R1-25-00-1_load_57",
      "edata": {},
      "source": "R1-25-00-1_meter_57",
      "target": "R1-25-00-1_load_57"
    },
    {
      "eclass": "transformer",
      "ename": "R1-25-00-1_xfmr_83",
      "edata": {
        "phases": "CN",
        "from": "R1-25-00-1_node_206",
        "to": "R1-25-00-1_meter_58",
        "configuration": "XF1_POLETOP_CN_10"
      },
      "source": "R1-25-00-1_node_206",
      "target": "R1-25-00-1_meter_58"
    },
    {
      "eclass": "parent",
      "ename": "R1-25-00-1_load_58",
      "edata": {},
      "source": "R1-25-00-1_meter_58",
      "target": "R1-25-00-1_load_58"
    },
    {
      "eclass": "transformer",
      "ename": "R1-25-00-1_xfmr_84",
      "edata": {
        "phases": "AN",
        "from": "R1-25-00-1_node_211",
        "to": "R1-25-00-1_meter_59",
        "configuration": "XF1_POLETOP_AN_10"
      },
      "source": "R1-25-00-1_node_211",
      "target": "R1-25-00-1_meter_59"
    },
    {
      "eclass": "underground_line",
      "ename": "R1-25-00-1_ul_92",
      "edata": {
        "phases": "AN",
        "from": "R1-25-00-1_node_210",
        "to": "R1-25-00-1_node_211",
        "length": "864.065",
        "configuration": "line_configuration:39"
      },
      "source": "R1-25-00-1_node_211",
      "target": "R1-25-00-1_node_210"
    },
    {
      "eclass": "parent",
      "ename": "R1-25-00-1_load_59",
      "edata": {},
      "source": "R1-25-00-1_meter_59",
      "target": "R1-25-00-1_load_59"
    },
    {
      "eclass": "transformer",
      "ename": "R1-25-00-1_xfmr_85",
      "edata": {
        "phases": "AN",
        "from": "R1-25-00-1_node_212",
        "to": "R1-25-00-1_meter_60",
        "configuration": "XF1_POLETOP_AN_15"
      },
      "source": "R1-25-00-1_node_212",
      "target": "R1-25-00-1_meter_60"
    },
    {
      "eclass": "underground_line",
      "ename": "R1-25-00-1_ul_93",
      "edata": {
        "phases": "AN",
        "from": "R1-25-00-1_node_210",
        "to": "R1-25-00-1_node_212",
        "length": "889.695",
        "configuration": "line_configuration:39"
      },
      "source": "R1-25-00-1_node_212",
      "target": "R1-25-00-1_node_210"
    },
    {
      "eclass": "parent",
      "ename": "R1-25-00-1_load_60",
      "edata": {},
      "source": "R1-25-00-1_meter_60",
      "target": "R1-25-00-1_load_60"
    },
    {
      "eclass": "transformer",
      "ename": "R1-25-00-1_xfmr_86",
      "edata": {
        "phases": "ABCN",
        "from": "R1-25-00-1_node_221",
        "to": "R1-25-00-1_meter_61",
        "configuration": "XF3_POLETOP_ABCN_45"
      },
      "source": "R1-25-00-1_node_221",
      "target": "R1-25-00-1_meter_61"
    },
    {
      "eclass": "underground_line",
      "ename": "R1-25-00-1_ul_98",
      "edata": {
        "phases": "ABCN",
        "from": "R1-25-00-1_node_220",
        "to": "R1-25-00-1_node_221",
        "length": "628.268",
        "configuration": "line_configuration:31"
      },
      "source": "R1-25-00-1_node_221",
      "target": "R1-25-00-1_node_220"
    },
    {
      "eclass": "parent",
      "ename": "R1-25-00-1_load_61",
      "edata": {},
      "source": "R1-25-00-1_meter_61",
      "target": "R1-25-00-1_load_61"
    },
    {
      "eclass": "transformer",
      "ename": "R1-25-00-1_xfmr_87",
      "edata": {
        "phases": "BN",
        "from": "R1-25-00-1_node_223",
        "to": "R1-25-00-1_meter_62",
        "configuration": "XF1_POLETOP_BN_5"
      },
      "source": "R1-25-00-1_node_223",
      "target": "R1-25-00-1_meter_62"
    },
    {
      "eclass": "underground_line",
      "ename": "R1-25-00-1_ul_100",
      "edata": {
        "phases": "BN",
        "from": "R1-25-00-1_node_222",
        "to": "R1-25-00-1_node_223",
        "length": "1217.591",
        "configuration": "line_configuration:42"
      },
      "source": "R1-25-00-1_node_223",
      "target": "R1-25-00-1_node_222"
    },
    {
      "eclass": "parent",
      "ename": "R1-25-00-1_load_62",
      "edata": {},
      "source": "R1-25-00-1_meter_62",
      "target": "R1-25-00-1_load_62"
    },
    {
      "eclass": "transformer",
      "ename": "R1-25-00-1_xfmr_88",
      "edata": {
        "phases": "BN",
        "from": "R1-25-00-1_node_225",
        "to": "R1-25-00-1_meter_63",
        "configuration": "XF1_POLETOP_BN_25"
      },
      "source": "R1-25-00-1_node_225",
      "target": "R1-25-00-1_meter_63"
    },
    {
      "eclass": "underground_line",
      "ename": "R1-25-00-1_ul_102",
      "edata": {
        "phases": "BN",
        "from": "R1-25-00-1_node_224",
        "to": "R1-25-00-1_node_225",
        "length": "716.730",
        "configuration": "line_configuration:42"
      },
      "source": "R1-25-00-1_node_225",
      "target": "R1-25-00-1_node_224"
    },
    {
      "eclass": "parent",
      "ename": "R1-25-00-1_load_63",
      "edata": {},
      "source": "R1-25-00-1_meter_63",
      "target": "R1-25-00-1_load_63"
    },
    {
      "eclass": "parent",
      "ename": "R1-25-00-1_load_64",
      "edata": {},
      "source": "R1-25-00-1_meter_64",
      "target": "R1-25-00-1_load_64"
    },
    {
      "eclass": "parent",
      "ename": "R1-25-00-1_load_65",
      "edata": {},
      "source": "R1-25-00-1_meter_65",
      "target": "R1-25-00-1_load_65"
    },
    {
      "eclass": "transformer",
      "ename": "R1-25-00-1_xfmr_91",
      "edata": {
        "phases": "BN",
        "from": "R1-25-00-1_node_229",
        "to": "R1-25-00-1_meter_66",
        "configuration": "XF1_POLETOP_BN_5"
      },
      "source": "R1-25-00-1_node_229",
      "target": "R1-25-00-1_meter_66"
    },
    {
      "eclass": "underground_line",
      "ename": "R1-25-00-1_ul_105",
      "edata": {
        "phases": "BN",
        "from": "R1-25-00-1_node_228",
        "to": "R1-25-00-1_node_229",
        "length": "92.043",
        "configuration": "line_configuration:42"
      },
      "source": "R1-25-00-1_node_229",
      "target": "R1-25-00-1_node_228"
    },
    {
      "eclass": "parent",
      "ename": "R1-25-00-1_load_66",
      "edata": {},
      "source": "R1-25-00-1_meter_66",
      "target": "R1-25-00-1_load_66"
    },
    {
      "eclass": "parent",
      "ename": "R1-25-00-1_load_67",
      "edata": {},
      "source": "R1-25-00-1_meter_67",
      "target": "R1-25-00-1_load_67"
    },
    {
      "eclass": "parent",
      "ename": "R1-25-00-1_load_68",
      "edata": {},
      "source": "R1-25-00-1_meter_68",
      "target": "R1-25-00-1_load_68"
    },
    {
      "eclass": "parent",
      "ename": "R1-25-00-1_load_69",
      "edata": {},
      "source": "R1-25-00-1_meter_69",
      "target": "R1-25-00-1_load_69"
    },
    {
      "eclass": "parent",
      "ename": "R1-25-00-1_load_70",
      "edata": {},
      "source": "R1-25-00-1_meter_70",
      "target": "R1-25-00-1_load_70"
    },
    {
      "eclass": "transformer",
      "ename": "R1-25-00-1_xfmr_96",
      "edata": {
        "phases": "AN",
        "from": "R1-25-00-1_node_247",
        "to": "R1-25-00-1_meter_71",
        "configuration": "XF1_POLETOP_AN_10"
      },
      "source": "R1-25-00-1_node_247",
      "target": "R1-25-00-1_meter_71"
    },
    {
      "eclass": "parent",
      "ename": "R1-25-00-1_load_71",
      "edata": {},
      "source": "R1-25-00-1_meter_71",
      "target": "R1-25-00-1_load_71"
    },
    {
      "eclass": "parent",
      "ename": "R1-25-00-1_load_72",
      "edata": {},
      "source": "R1-25-00-1_meter_72",
      "target": "R1-25-00-1_load_72"
    },
    {
      "eclass": "parent",
      "ename": "R1-25-00-1_load_73",
      "edata": {},
      "source": "R1-25-00-1_meter_73",
      "target": "R1-25-00-1_load_73"
    },
    {
      "eclass": "parent",
      "ename": "R1-25-00-1_load_74",
      "edata": {},
      "source": "R1-25-00-1_meter_74",
      "target": "R1-25-00-1_load_74"
    },
    {
      "eclass": "transformer",
      "ename": "R1-25-00-1_xfmr_100",
      "edata": {
        "phases": "AN",
        "from": "R1-25-00-1_node_254",
        "to": "R1-25-00-1_meter_75",
        "configuration": "XF1_PADMOUNT_AN_10"
      },
      "source": "R1-25-00-1_node_254",
      "target": "R1-25-00-1_meter_75"
    },
    {
      "eclass": "parent",
      "ename": "R1-25-00-1_load_75",
      "edata": {},
      "source": "R1-25-00-1_meter_75",
      "target": "R1-25-00-1_load_75"
    },
    {
      "eclass": "parent",
      "ename": "R1-25-00-1_load_76",
      "edata": {},
      "source": "R1-25-00-1_meter_76",
      "target": "R1-25-00-1_load_76"
    },
    {
      "eclass": "parent",
      "ename": "R1-25-00-1_load_77",
      "edata": {},
      "source": "R1-25-00-1_meter_77",
      "target": "R1-25-00-1_load_77"
    },
    {
      "eclass": "parent",
      "ename": "R1-25-00-1_load_78",
      "edata": {},
      "source": "R1-25-00-1_meter_78",
      "target": "R1-25-00-1_load_78"
    },
    {
      "eclass": "parent",
      "ename": "R1-25-00-1_load_79",
      "edata": {},
      "source": "R1-25-00-1_meter_79",
      "target": "R1-25-00-1_load_79"
    },
    {
      "eclass": "transformer",
      "ename": "R1-25-00-1_xfmr_105",
      "edata": {
        "phases": "AN",
        "from": "R1-25-00-1_node_272",
        "to": "R1-25-00-1_meter_80",
        "configuration": "XF1_POLETOP_AN_15"
      },
      "source": "R1-25-00-1_node_272",
      "target": "R1-25-00-1_meter_80"
    },
    {
      "eclass": "parent",
      "ename": "R1-25-00-1_load_80",
      "edata": {},
      "source": "R1-25-00-1_meter_80",
      "target": "R1-25-00-1_load_80"
    },
    {
      "eclass": "parent",
      "ename": "R1-25-00-1_load_81",
      "edata": {},
      "source": "R1-25-00-1_meter_81",
      "target": "R1-25-00-1_load_81"
    },
    {
      "eclass": "parent",
      "ename": "R1-25-00-1_load_82",
      "edata": {},
      "source": "R1-25-00-1_meter_82",
      "target": "R1-25-00-1_load_82"
    },
    {
      "eclass": "parent",
      "ename": "R1-25-00-1_load_83",
      "edata": {},
      "source": "R1-25-00-1_meter_83",
      "target": "R1-25-00-1_load_83"
    },
    {
      "eclass": "parent",
      "ename": "R1-25-00-1_load_84",
      "edata": {},
      "source": "R1-25-00-1_meter_84",
      "target": "R1-25-00-1_load_84"
    },
    {
      "eclass": "transformer",
      "ename": "R1-25-00-1_xfmr_110",
      "edata": {
        "phases": "AN",
        "from": "R1-25-00-1_node_279",
        "to": "R1-25-00-1_meter_85",
        "configuration": "XF1_POLETOP_AN_5"
      },
      "source": "R1-25-00-1_node_279",
      "target": "R1-25-00-1_meter_85"
    },
    {
      "eclass": "parent",
      "ename": "R1-25-00-1_load_85",
      "edata": {},
      "source": "R1-25-00-1_meter_85",
      "target": "R1-25-00-1_load_85"
    },
    {
      "eclass": "parent",
      "ename": "R1-25-00-1_load_86",
      "edata": {},
      "source": "R1-25-00-1_meter_86",
      "target": "R1-25-00-1_load_86"
    },
    {
      "eclass": "parent",
      "ename": "R1-25-00-1_load_87",
      "edata": {},
      "source": "R1-25-00-1_meter_87",
      "target": "R1-25-00-1_load_87"
    },
    {
      "eclass": "parent",
      "ename": "R1-25-00-1_load_88",
      "edata": {},
      "source": "R1-25-00-1_meter_88",
      "target": "R1-25-00-1_load_88"
    },
    {
      "eclass": "transformer",
      "ename": "R1-25-00-1_xfmr_114",
      "edata": {
        "phases": "BN",
        "from": "R1-25-00-1_node_299",
        "to": "R1-25-00-1_meter_89",
        "configuration": "XF1_POLETOP_BN_15"
      },
      "source": "R1-25-00-1_node_299",
      "target": "R1-25-00-1_meter_89"
    },
    {
      "eclass": "parent",
      "ename": "R1-25-00-1_load_89",
      "edata": {},
      "source": "R1-25-00-1_meter_89",
      "target": "R1-25-00-1_load_89"
    },
    {
      "eclass": "transformer",
      "ename": "R1-25-00-1_xfmr_115",
      "edata": {
        "phases": "CN",
        "from": "R1-25-00-1_node_320",
        "to": "R1-25-00-1_meter_90",
        "configuration": "XF1_PADMOUNT_CN_15"
      },
      "source": "R1-25-00-1_node_320",
      "target": "R1-25-00-1_meter_90"
    },
    {
      "eclass": "parent",
      "ename": "R1-25-00-1_load_90",
      "edata": {},
      "source": "R1-25-00-1_meter_90",
      "target": "R1-25-00-1_load_90"
    },
    {
      "eclass": "parent",
      "ename": "R1-25-00-1_tn_26",
      "edata": {},
      "source": "R1-25-00-1_tm_1",
      "target": "R1-25-00-1_tn_26"
    },
    {
      "eclass": "parent",
      "ename": "R1-25-00-1_tn_27",
      "edata": {},
      "source": "R1-25-00-1_tm_2",
      "target": "R1-25-00-1_tn_27"
    },
    {
      "eclass": "parent",
      "ename": "R1-25-00-1_tn_28",
      "edata": {},
      "source": "R1-25-00-1_tm_3",
      "target": "R1-25-00-1_tn_28"
    },
    {
      "eclass": "parent",
      "ename": "R1-25-00-1_tn_29",
      "edata": {},
      "source": "R1-25-00-1_tm_4",
      "target": "R1-25-00-1_tn_29"
    },
    {
      "eclass": "parent",
      "ename": "R1-25-00-1_tn_30",
      "edata": {},
      "source": "R1-25-00-1_tm_5",
      "target": "R1-25-00-1_tn_30"
    },
    {
      "eclass": "parent",
      "ename": "R1-25-00-1_tn_31",
      "edata": {},
      "source": "R1-25-00-1_tm_6",
      "target": "R1-25-00-1_tn_31"
    },
    {
      "eclass": "parent",
      "ename": "R1-25-00-1_tn_32",
      "edata": {},
      "source": "R1-25-00-1_tm_7",
      "target": "R1-25-00-1_tn_32"
    },
    {
      "eclass": "parent",
      "ename": "R1-25-00-1_tn_33",
      "edata": {},
      "source": "R1-25-00-1_tm_8",
      "target": "R1-25-00-1_tn_33"
    },
    {
      "eclass": "parent",
      "ename": "R1-25-00-1_tn_34",
      "edata": {},
      "source": "R1-25-00-1_tm_9",
      "target": "R1-25-00-1_tn_34"
    },
    {
      "eclass": "parent",
      "ename": "R1-25-00-1_tn_35",
      "edata": {},
      "source": "R1-25-00-1_tm_10",
      "target": "R1-25-00-1_tn_35"
    },
    {
      "eclass": "parent",
      "ename": "R1-25-00-1_tn_36",
      "edata": {},
      "source": "R1-25-00-1_tm_11",
      "target": "R1-25-00-1_tn_36"
    },
    {
      "eclass": "parent",
      "ename": "R1-25-00-1_tn_37",
      "edata": {},
      "source": "R1-25-00-1_tm_12",
      "target": "R1-25-00-1_tn_37"
    },
    {
      "eclass": "parent",
      "ename": "R1-25-00-1_tn_38",
      "edata": {},
      "source": "R1-25-00-1_tm_13",
      "target": "R1-25-00-1_tn_38"
    },
    {
      "eclass": "parent",
      "ename": "R1-25-00-1_tn_39",
      "edata": {},
      "source": "R1-25-00-1_tm_14",
      "target": "R1-25-00-1_tn_39"
    },
    {
      "eclass": "parent",
      "ename": "R1-25-00-1_tn_40",
      "edata": {},
      "source": "R1-25-00-1_tm_15",
      "target": "R1-25-00-1_tn_40"
    },
    {
      "eclass": "parent",
      "ename": "R1-25-00-1_tn_41",
      "edata": {},
      "source": "R1-25-00-1_tm_16",
      "target": "R1-25-00-1_tn_41"
    },
    {
      "eclass": "parent",
      "ename": "R1-25-00-1_tn_42",
      "edata": {},
      "source": "R1-25-00-1_tm_17",
      "target": "R1-25-00-1_tn_42"
    },
    {
      "eclass": "parent",
      "ename": "R1-25-00-1_tn_43",
      "edata": {},
      "source": "R1-25-00-1_tm_18",
      "target": "R1-25-00-1_tn_43"
    },
    {
      "eclass": "parent",
      "ename": "R1-25-00-1_tn_44",
      "edata": {},
      "source": "R1-25-00-1_tm_19",
      "target": "R1-25-00-1_tn_44"
    },
    {
      "eclass": "parent",
      "ename": "R1-25-00-1_tn_45",
      "edata": {},
      "source": "R1-25-00-1_tm_20",
      "target": "R1-25-00-1_tn_45"
    },
    {
      "eclass": "parent",
      "ename": "R1-25-00-1_tn_46",
      "edata": {},
      "source": "R1-25-00-1_tm_21",
      "target": "R1-25-00-1_tn_46"
    },
    {
      "eclass": "parent",
      "ename": "R1-25-00-1_tn_47",
      "edata": {},
      "source": "R1-25-00-1_tm_22",
      "target": "R1-25-00-1_tn_47"
    },
    {
      "eclass": "parent",
      "ename": "R1-25-00-1_tn_48",
      "edata": {},
      "source": "R1-25-00-1_tm_23",
      "target": "R1-25-00-1_tn_48"
    },
    {
      "eclass": "parent",
      "ename": "R1-25-00-1_tn_49",
      "edata": {},
      "source": "R1-25-00-1_tm_24",
      "target": "R1-25-00-1_tn_49"
    },
    {
      "eclass": "parent",
      "ename": "R1-25-00-1_tn_50",
      "edata": {},
      "source": "R1-25-00-1_tm_25",
      "target": "R1-25-00-1_tn_50"
    },
    {
      "eclass": "underground_line",
      "ename": "R1-25-00-1_ul_9",
      "edata": {
        "phases": "BN",
        "from": "R1-25-00-1_node_301",
        "to": "R1-25-00-1_node_302",
        "length": "789.111",
        "configuration": "line_configuration:29"
      },
      "source": "R1-25-00-1_node_301",
      "target": "R1-25-00-1_node_302"
    },
    {
      "eclass": "underground_line",
      "ename": "R1-25-00-1_ul_12",
      "edata": {
        "phases": "BN",
        "from": "R1-25-00-1_node_305",
        "to": "R1-25-00-1_node_306",
        "length": "1206.414",
        "configuration": "line_configuration:29"
      },
      "source": "R1-25-00-1_node_305",
      "target": "R1-25-00-1_node_306"
    },
    {
      "eclass": "underground_line",
      "ename": "R1-25-00-1_ul_13",
      "edata": {
        "phases": "BN",
        "from": "R1-25-00-1_node_306",
        "to": "R1-25-00-1_node_307",
        "length": "610.386",
        "configuration": "line_configuration:29"
      },
      "source": "R1-25-00-1_node_306",
      "target": "R1-25-00-1_node_307"
    },
    {
      "eclass": "underground_line",
      "ename": "R1-25-00-1_ul_99",
      "edata": {
        "phases": "ABCN",
        "from": "R1-25-00-1_node_220",
        "to": "R1-25-00-1_node_222",
        "length": "496.307",
        "configuration": "line_configuration:31"
      },
      "source": "R1-25-00-1_node_220",
      "target": "R1-25-00-1_node_222"
    },
    {
      "eclass": "underground_line",
      "ename": "R1-25-00-1_ul_36",
      "edata": {
        "phases": "CN",
        "from": "R1-25-00-1_node_96",
        "to": "R1-25-00-1_node_97",
        "length": "3457.000",
        "configuration": "line_configuration:30"
      },
      "source": "R1-25-00-1_node_96",
      "target": "R1-25-00-1_node_97"
    },
    {
      "eclass": "underground_line",
      "ename": "R1-25-00-1_ul_44",
      "edata": {
        "phases": "CN",
        "from": "R1-25-00-1_node_110",
        "to": "R1-25-00-1_node_111",
        "length": "338.093",
        "configuration": "line_configuration:30"
      },
      "source": "R1-25-00-1_node_110",
      "target": "R1-25-00-1_node_111"
    },
    {
      "eclass": "underground_line",
      "ename": "R1-25-00-1_ul_51",
      "edata": {
        "phases": "CN",
        "from": "R1-25-00-1_node_120",
        "to": "R1-25-00-1_node_121",
        "length": "2992.028",
        "configuration": "line_configuration:30"
      },
      "source": "R1-25-00-1_node_120",
      "target": "R1-25-00-1_node_121"
    },
    {
      "eclass": "underground_line",
      "ename": "R1-25-00-1_ul_60",
      "edata": {
        "phases": "CN",
        "from": "R1-25-00-1_node_134",
        "to": "R1-25-00-1_node_136",
        "length": "1860.760",
        "configuration": "line_configuration:30"
      },
      "source": "R1-25-00-1_node_134",
      "target": "R1-25-00-1_node_136"
    },
    {
      "eclass": "underground_line",
      "ename": "R1-25-00-1_ul_63",
      "edata": {
        "phases": "CN",
        "from": "R1-25-00-1_node_138",
        "to": "R1-25-00-1_node_139",
        "length": "5021.149",
        "configuration": "line_configuration:48"
      },
      "source": "R1-25-00-1_node_138",
      "target": "R1-25-00-1_node_139"
    },
    {
      "eclass": "underground_line",
      "ename": "R1-25-00-1_ul_64",
      "edata": {
        "phases": "CN",
        "from": "R1-25-00-1_node_139",
        "to": "R1-25-00-1_node_140",
        "length": "5487.795",
        "configuration": "line_configuration:48"
      },
      "source": "R1-25-00-1_node_139",
      "target": "R1-25-00-1_node_140"
    },
    {
      "eclass": "underground_line",
      "ename": "R1-25-00-1_ul_65",
      "edata": {
        "phases": "CN",
        "from": "R1-25-00-1_node_140",
        "to": "R1-25-00-1_node_141",
        "length": "2169.881",
        "configuration": "line_configuration:48"
      },
      "source": "R1-25-00-1_node_140",
      "target": "R1-25-00-1_node_141"
    },
    {
      "eclass": "underground_line",
      "ename": "R1-25-00-1_ul_66",
      "edata": {
        "phases": "CN",
        "from": "R1-25-00-1_node_141",
        "to": "R1-25-00-1_node_142",
        "length": "5187.632",
        "configuration": "line_configuration:48"
      },
      "source": "R1-25-00-1_node_141",
      "target": "R1-25-00-1_node_142"
    },
    {
      "eclass": "underground_line",
      "ename": "R1-25-00-1_ul_67",
      "edata": {
        "phases": "CN",
        "from": "R1-25-00-1_node_142",
        "to": "R1-25-00-1_node_143",
        "length": "2307.911",
        "configuration": "line_configuration:48"
      },
      "source": "R1-25-00-1_node_142",
      "target": "R1-25-00-1_node_143"
    },
    {
      "eclass": "underground_line",
      "ename": "R1-25-00-1_ul_79",
      "edata": {
        "phases": "CN",
        "from": "R1-25-00-1_node_190",
        "to": "R1-25-00-1_node_191",
        "length": "4168.459",
        "configuration": "line_configuration:30"
      },
      "source": "R1-25-00-1_node_190",
      "target": "R1-25-00-1_node_191"
    },
    {
      "eclass": "underground_line",
      "ename": "R1-25-00-1_ul_80",
      "edata": {
        "phases": "CN",
        "from": "R1-25-00-1_node_191",
        "to": "R1-25-00-1_node_192",
        "length": "1845.245",
        "configuration": "line_configuration:30"
      },
      "source": "R1-25-00-1_node_191",
      "target": "R1-25-00-1_node_192"
    },
    {
      "eclass": "underground_line",
      "ename": "R1-25-00-1_ul_81",
      "edata": {
        "phases": "CN",
        "from": "R1-25-00-1_node_192",
        "to": "R1-25-00-1_node_193",
        "length": "4209.968",
        "configuration": "line_configuration:30"
      },
      "source": "R1-25-00-1_node_192",
      "target": "R1-25-00-1_node_193"
    },
    {
      "eclass": "underground_line",
      "ename": "R1-25-00-1_ul_86",
      "edata": {
        "phases": "CN",
        "from": "R1-25-00-1_node_201",
        "to": "R1-25-00-1_node_202",
        "length": "4809.800",
        "configuration": "line_configuration:30"
      },
      "source": "R1-25-00-1_node_201",
      "target": "R1-25-00-1_node_202"
    },
    {
      "eclass": "underground_line",
      "ename": "R1-25-00-1_ul_101",
      "edata": {
        "phases": "BN",
        "from": "R1-25-00-1_node_222",
        "to": "R1-25-00-1_node_224",
        "length": "91.540",
        "configuration": "line_configuration:42"
      },
      "source": "R1-25-00-1_node_222",
      "target": "R1-25-00-1_node_224"
    },
    {
      "eclass": "underground_line",
      "ename": "R1-25-00-1_ul_106",
      "edata": {
        "phases": "BN",
        "from": "R1-25-00-1_node_228",
        "to": "R1-25-00-1_node_230",
        "length": "1830.387",
        "configuration": "line_configuration:42"
      },
      "source": "R1-25-00-1_node_228",
      "target": "R1-25-00-1_node_230"
    },
    {
      "eclass": "underground_line",
      "ename": "R1-25-00-1_ul_108",
      "edata": {
        "phases": "ACN",
        "from": "R1-25-00-1_node_232",
        "to": "R1-25-00-1_node_233",
        "length": "6632.000",
        "configuration": "line_configuration:53"
      },
      "source": "R1-25-00-1_node_232",
      "target": "R1-25-00-1_node_233"
    },
    {
      "eclass": "underground_line",
      "ename": "R1-25-00-1_ul_109",
      "edata": {
        "phases": "ACN",
        "from": "R1-25-00-1_node_233",
        "to": "R1-25-00-1_node_234",
        "length": "447.100",
        "configuration": "line_configuration:54"
      },
      "source": "R1-25-00-1_node_233",
      "target": "R1-25-00-1_node_234"
    },
    {
      "eclass": "underground_line",
      "ename": "R1-25-00-1_ul_110",
      "edata": {
        "phases": "ACN",
        "from": "R1-25-00-1_node_234",
        "to": "R1-25-00-1_node_235",
        "length": "2421.100",
        "configuration": "line_configuration:53"
      },
      "source": "R1-25-00-1_node_234",
      "target": "R1-25-00-1_node_235"
    },
    {
      "eclass": "underground_line",
      "ename": "R1-25-00-1_ul_111",
      "edata": {
        "phases": "ACN",
        "from": "R1-25-00-1_node_235",
        "to": "R1-25-00-1_node_236",
        "length": "4819.100",
        "configuration": "line_configuration:53"
      },
      "source": "R1-25-00-1_node_235",
      "target": "R1-25-00-1_node_236"
    },
    {
      "eclass": "underground_line",
      "ename": "R1-25-00-1_ul_114",
      "edata": {
        "phases": "ACN",
        "from": "R1-25-00-1_node_240",
        "to": "R1-25-00-1_node_241",
        "length": "3850.200",
        "configuration": "line_configuration:54"
      },
      "source": "R1-25-00-1_node_240",
      "target": "R1-25-00-1_node_241"
    },
    {
      "eclass": "underground_line",
      "ename": "R1-25-00-1_ul_115",
      "edata": {
        "phases": "ACN",
        "from": "R1-25-00-1_node_241",
        "to": "R1-25-00-1_node_242",
        "length": "1377.800",
        "configuration": "line_configuration:53"
      },
      "source": "R1-25-00-1_node_241",
      "target": "R1-25-00-1_node_242"
    },
    {
      "eclass": "underground_line",
      "ename": "R1-25-00-1_ul_116",
      "edata": {
        "phases": "ACN",
        "from": "R1-25-00-1_node_242",
        "to": "R1-25-00-1_node_243",
        "length": "5333.100",
        "configuration": "line_configuration:53"
      },
      "source": "R1-25-00-1_node_242",
      "target": "R1-25-00-1_node_243"
    }
  ]
}