clock {
     timezone "UTC0";
     starttime '2019-08-24 00:00:00';
     stoptime '2019-08-25 00:00:00';
}
#set maximum_synctime=3600
#set suppress_repeat_messages=1
#set relax_naming_rules=1
#set profiler=1
#set minimum_timestep=30
module connection;
module generators;
module tape;
module powerflow {
     line_capacitance TRUE;
     solver_method FBS;
}
module climate;
module reliability;
object fncs_msg {
    name gridlabdSimulator1;
    configure fncs_config.cfg;
    option "transport:hostname localhost, port 5570";
}
//#define VSOURCE=2401.7771198288433
object recorder {
	name MovingRecorder;
	parent node_150;
	property distribution_load.real;
	interval 30;
	file temp_delete.csv;
};

object regulator_configuration {
	name rcon_reg4;
	connect_type WYE_WYE;
	Control MANUAL;
	current_transducer_ratio 1500.000000;
	power_transducer_ratio 20.000000;
	dwell_time 15.000000;
	raise_taps 16;
	lower_taps 16;
	regulation 0.100000;
	Type B;
	compensator_r_setting_A 0.600000;
	compensator_x_setting_A 1.300000;
	tap_pos_A 10;
	compensator_r_setting_B 1.400000;
	compensator_x_setting_B 2.600000;
	tap_pos_B 4;
	compensator_r_setting_C 0.200000;
	compensator_x_setting_C 1.400000;
	tap_pos_C 6;
};

object regulator {
	name reg_reg4;
	from node_160;
	to node_160r;
	phases ABC;
	configuration rcon_reg4;
};

object regulator_configuration {
	name rcon_reg3;
	connect_type WYE_WYE;
	Control MANUAL;
	current_transducer_ratio 250.000000;
	power_transducer_ratio 20.000000;
	dwell_time 15.000000;
	raise_taps 16;
	lower_taps 16;
	regulation 0.100000;
	Type B;
	compensator_r_setting_A 0.400000;
	compensator_x_setting_A 0.400000;
	tap_pos_A 2;
	compensator_r_setting_C 0.400000;
	compensator_x_setting_C 0.400000;
	tap_pos_C 0;
};

object regulator {
	name reg_reg3;
	from node_25;
	to node_25r;
	phases AC;
	configuration rcon_reg3;
};

object regulator_configuration {
	name rcon_reg2;
	connect_type WYE_WYE;
	Control MANUAL;
	current_transducer_ratio 250.000000;
	power_transducer_ratio 20.000000;
	dwell_time 15.000000;
	raise_taps 16;
	lower_taps 16;
	regulation 0.100000;
	Type B;
	compensator_r_setting_A 0.400000;
	compensator_x_setting_A 0.400000;
	tap_pos_A 0;
};

object regulator {
	name reg_reg2;
	from node_9;
	to node_9r;
	phases A;
	configuration rcon_reg2;
};

object line_configuration {
	name lcon_11_C;
	z33 1.32920+1.34750j;
	c33 11.9873;
};

object line_configuration {
	name lcon_1_ABC;
	z11 0.457600+1.07800j;
	c11 15.0567;
	z12 0.156000+0.501700j;
	c12 -4.8590;
	z13 0.153500+0.384900j;
	c13 -1.8519;
	z21 0.156000+0.501700j;
	c21 -4.8590;
	z22 0.466600+1.04820j;
	c22 15.8641;
	z23 0.158000+0.423600j;
	c23 -3.0888;
	z31 0.153500+0.384900j;
	c31 -1.8519;
	z32 0.158000+0.423600j;
	c32 -3.0888;
	z33 0.461500+1.06510j;
	c33 14.3156;
};

object line_configuration {
	name lcon_12_ABC;
	z11 1.52090+0.752100j;
	c11 178.3093;
	z12 0.519800+0.277500j;
	c12 0.0000;
	z13 0.492400+0.215700j;
	c13 0.0000;
	z21 0.519800+0.277500j;
	c21 0.0000;
	z22 1.53290+0.716200j;
	c22 178.3093;
	z23 0.519800+0.277500j;
	c23 0.0000;
	z31 0.492400+0.215700j;
	c31 0.0000;
	z32 0.519800+0.277500j;
	c32 0.0000;
	z33 1.52090+0.752100j;
	c33 178.3093;
};

object line_configuration {
	name lcon_2_ABC;
	z11 0.466600+1.04820j;
	c11 15.8641;
	z12 0.158000+0.423600j;
	c12 -3.0888;
	z13 0.156000+0.501700j;
	c13 -4.8590;
	z21 0.158000+0.423600j;
	c21 -3.0888;
	z22 0.461500+1.06510j;
	c22 14.3156;
	z23 0.153500+0.384900j;
	c23 -1.8519;
	z31 0.156000+0.501700j;
	c31 -4.8590;
	z32 0.153500+0.384900j;
	c32 -1.8519;
	z33 0.457600+1.07800j;
	c33 15.0567;
};

object line_configuration {
	name lcon_3_ABC;
	z11 0.461500+1.06510j;
	c11 14.3156;
	z12 0.153500+0.384900j;
	c12 -1.8519;
	z13 0.158000+0.423600j;
	c13 -3.0888;
	z21 0.153500+0.384900j;
	c21 -1.8519;
	z22 0.457600+1.07800j;
	c22 15.0567;
	z23 0.156000+0.501700j;
	c23 -4.8590;
	z31 0.158000+0.423600j;
	c31 -3.0888;
	z32 0.156000+0.501700j;
	c32 -4.8590;
	z33 0.466600+1.04820j;
	c33 15.8641;
};

object line_configuration {
	name lcon_4_ABC;
	z11 0.461500+1.06510j;
	c11 14.3156;
	z12 0.158000+0.423600j;
	c12 3.0888;
	z13 0.153500+0.384900j;
	c13 -1.8519;
	z21 0.158000+0.423600j;
	c21 3.0888;
	z22 0.466600+1.04820j;
	c22 15.8641;
	z23 0.156000+0.501700j;
	c23 -4.8590;
	z31 0.153500+0.384900j;
	c31 -1.8519;
	z32 0.156000+0.501700j;
	c32 -4.8590;
	z33 0.457600+1.07800j;
	c33 15.0567;
};

object line_configuration {
	name lcon_5_ABC;
	z11 0.466600+1.04820j;
	c11 15.8641;
	z12 0.156000+0.501700j;
	c12 -4.8590;
	z13 0.158000+0.423600j;
	c13 -3.0888;
	z21 0.156000+0.501700j;
	c21 -4.8590;
	z22 0.457600+1.07800j;
	c22 15.0567;
	z23 0.153500+0.384900j;
	c23 -1.8519;
	z31 0.158000+0.423600j;
	c31 -3.0888;
	z32 0.153500+0.384900j;
	c32 -1.8519;
	z33 0.461500+1.06510j;
	c33 14.3156;
};

object line_configuration {
	name lcon_6_ABC;
	z11 0.457600+1.07800j;
	c11 15.0567;
	z12 0.153500+0.384900j;
	c12 -1.8519;
	z13 0.156000+0.501700j;
	c13 -4.8590;
	z21 0.153500+0.384900j;
	c21 -1.8519;
	z22 0.461500+1.06510j;
	c22 14.3156;
	z23 0.158000+0.423600j;
	c23 -3.0888;
	z31 0.156000+0.501700j;
	c31 -4.8590;
	z32 0.158000+0.423600j;
	c32 -3.0888;
	z33 0.466600+1.04820j;
	c33 15.8641;
};

object line_configuration {
	name lcon_7_AC;
	z11 0.457600+1.07800j;
	c11 13.5684;
	z13 0.153500+0.384900j;
	c13 -2.7981;
	z31 0.153500+0.384900j;
	c31 -2.7981;
	z33 0.461500+1.06510j;
	c33 13.7143;
};

object line_configuration {
	name lcon_8_AB;
	z11 0.457600+1.07800j;
	c11 13.5684;
	z12 0.153500+0.384900j;
	c12 -2.7981;
	z21 0.153500+0.384900j;
	c21 -2.7981;
	z22 0.461500+1.06510j;
	c22 13.7143;
};

object line_configuration {
	name lcon_9_A;
	z11 1.32920+1.34750j;
	c11 11.9873;
};

object line_configuration {
	name lcon_10_B;
	z22 1.32920+1.34750j;
	c22 11.9873;
};

object triplex_line_configuration {
	name trip_line_config;
	z11 1.52+0.61j;
	z12 +0.55+0.44j;
	z21 +0.55+0.44j;
	z22 +1.52+0.61j;
};

object capacitor {
	name cap_c88a;
	parent node_88;
	phases AN;
	phases_connected AN;
	cap_nominal_voltage 2402.00;
	capacitor_A 50000.00;
	switchA CLOSED;
};

object capacitor {
	name cap_c90b;
	parent node_90;
	phases BN;
	phases_connected BN;
	cap_nominal_voltage 2402.00;
	capacitor_B 50000.00;
	switchB CLOSED;
};

object capacitor {
	name cap_c92c;
	parent node_92;
	phases CN;
	phases_connected CN;
	cap_nominal_voltage 2402.00;
	capacitor_C 50000.00;
	switchC CLOSED;
};

object capacitor {
	name cap_c83;
	parent node_83;
	phases ABCN;
	phases_connected ABCN;
	cap_nominal_voltage 2401.78;
	capacitor_A 200000.00;
	switchA CLOSED;
	capacitor_B 200000.00;
	switchB CLOSED;
	capacitor_C 200000.00;
	switchC CLOSED;
};

object overhead_line {
	name line_l50;
	from node_50;
	to node_51;
	phases ABC;
	length 250.0046;
	configuration lcon_4_ABC;
};

object overhead_line {
	name line_l52;
	from node_52;
	to node_53;
	phases ABC;
	length 200.0037;
	configuration lcon_1_ABC;
};

object overhead_line {
	name line_l51;
	from node_51;
	to node_151;
	phases ABC;
	length 500.0092;
	configuration lcon_4_ABC;
};

object overhead_line {
	name line_l54;
	from node_54;
	to node_55;
	phases ABC;
	length 275.0050;
	configuration lcon_1_ABC;
};

object overhead_line {
	name line_l53;
	from node_53;
	to node_54;
	phases ABC;
	length 125.0023;
	configuration lcon_1_ABC;
};

object overhead_line {
	name line_l56;
	from node_55;
	to node_56;
	phases ABC;
	length 275.0050;
	configuration lcon_1_ABC;
};

object overhead_line {
	name line_l55;
	from node_54;
	to node_57;
	phases ABC;
	length 350.0064;
	configuration lcon_3_ABC;
};

object overhead_line {
	name line_l58;
	from node_57;
	to node_60;
	phases ABC;
	length 750.0137;
	configuration lcon_3_ABC;
};

object overhead_line {
	name line_l57;
	from node_57;
	to node_58;
	phases B;
	length 250.0046;
	configuration lcon_10_B;
};

object overhead_line {
	name line_l59;
	from node_58;
	to node_59;
	phases B;
	length 250.0046;
	configuration lcon_10_B;
};

object overhead_line {
	name line_l111;
	from node_110;
	to node_112;
	phases A;
	length 125.0023;
	configuration lcon_9_A;
};

object overhead_line {
	name line_l110;
	from node_110;
	to node_111;
	phases A;
	length 575.0105;
	configuration lcon_9_A;
};

object overhead_line {
	name line_l113;
	from node_113;
	to node_114;
	phases A;
	length 325.0060;
	configuration lcon_9_A;
};

object overhead_line {
	name line_l112;
	from node_112;
	to node_113;
	phases A;
	length 525.0096;
	configuration lcon_9_A;
};

object overhead_line {
	name line_l115;
	from node_149;
	to node_1;
	phases ABC;
	length 400.0073;
	configuration lcon_1_ABC;
};

object overhead_line {
	name line_l114;
	from node_135;
	to node_35;
	phases ABC;
	length 375.0069;
	configuration lcon_4_ABC;
};

object overhead_line {
	name line_l117;
	from node_160r;
	to node_67;
	phases ABC;
	length 350.0064;
	configuration lcon_6_ABC;
};

object overhead_line {
	name line_l116;
	from node_152;
	to node_52;
	phases ABC;
	length 400.0073;
	configuration lcon_1_ABC;
};

object overhead_line {
	name line_l118;
	from node_197;
	to node_101;
	phases ABC;
	length 250.0046;
	configuration lcon_3_ABC;
};

object overhead_line {
	name line_l61;
	from node_60;
	to node_62;
	phases ABC;
	length 250.0046;
	configuration lcon_12_ABC;
};

object overhead_line {
	name line_l60;
	from node_60;
	to node_61;
	phases ABC;
	length 550.0101;
	configuration lcon_5_ABC;
};

object overhead_line {
	name line_l63;
	from node_63;
	to node_64;
	phases ABC;
	length 350.0064;
	configuration lcon_12_ABC;
};

object overhead_line {
	name line_l62;
	from node_62;
	to node_63;
	phases ABC;
	length 175.0032;
	configuration lcon_12_ABC;
};

object overhead_line {
	name line_l65;
	from node_65;
	to node_66;
	phases ABC;
	length 325.0060;
	configuration lcon_12_ABC;
};

object overhead_line {
	name line_l64;
	from node_64;
	to node_65;
	phases ABC;
	length 425.0078;
	configuration lcon_12_ABC;
};

object overhead_line {
	name line_l67;
	from node_67;
	to node_72;
	phases ABC;
	length 275.0050;
	configuration lcon_3_ABC;
};

object overhead_line {
	name line_l66;
	from node_67;
	to node_68;
	phases A;
	length 200.0037;
	configuration lcon_9_A;
};

object overhead_line {
	name line_l69;
	from node_68;
	to node_69;
	phases A;
	length 275.0050;
	configuration lcon_9_A;
};

object overhead_line {
	name line_l68;
	from node_67;
	to node_97;
	phases ABC;
	length 250.0046;
	configuration lcon_3_ABC;
};

object overhead_line {
	name line_l100;
	from node_101;
	to node_102;
	phases C;
	length 225.0041;
	configuration lcon_11_C;
};

object overhead_line {
	name line_l102;
	from node_102;
	to node_103;
	phases C;
	length 325.0060;
	configuration lcon_11_C;
};

object overhead_line {
	name line_l101;
	from node_101;
	to node_105;
	phases ABC;
	length 275.0050;
	configuration lcon_3_ABC;
};

object overhead_line {
	name line_l104;
	from node_105;
	to node_106;
	phases B;
	length 225.0041;
	configuration lcon_10_B;
};

object overhead_line {
	name line_l103;
	from node_103;
	to node_104;
	phases C;
	length 700.0128;
	configuration lcon_11_C;
};

object overhead_line {
	name line_l106;
	from node_106;
	to node_107;
	phases B;
	length 575.0105;
	configuration lcon_10_B;
};

object overhead_line {
	name line_l105;
	from node_105;
	to node_108;
	phases ABC;
	length 325.0060;
	configuration lcon_3_ABC;
};

object overhead_line {
	name line_l108;
	from node_108;
	to node_300;
	phases ABC;
	length 1000.0183;
	configuration lcon_3_ABC;
};

object overhead_line {
	name line_l107;
	from node_108;
	to node_109;
	phases A;
	length 450.0082;
	configuration lcon_9_A;
};

object overhead_line {
	name line_l109;
	from node_109;
	to node_110;
	phases A;
	length 300.0055;
	configuration lcon_9_A;
};

object overhead_line {
	name line_l70;
	from node_69;
	to node_70;
	phases A;
	length 325.0060;
	configuration lcon_9_A;
};

object overhead_line {
	name line_l1;
	from node_1;
	to node_2;
	phases B;
	length 175.0032;
	configuration lcon_10_B;
};

object overhead_line {
	name line_l2;
	from node_1;
	to node_3;
	phases C;
	length 250.0046;
	configuration lcon_11_C;
};

object overhead_line {
	name line_l72;
	from node_72;
	to node_73;
	phases C;
	length 275.0050;
	configuration lcon_11_C;
};

object overhead_line {
	name line_l3;
	from node_1;
	to node_7;
	phases ABC;
	length 300.0055;
	configuration lcon_1_ABC;
};

object overhead_line {
	name line_l71;
	from node_70;
	to node_71;
	phases A;
	length 275.0050;
	configuration lcon_9_A;
};

object overhead_line {
	name line_l4;
	from node_3;
	to node_4;
	phases C;
	length 200.0037;
	configuration lcon_11_C;
};

object overhead_line {
	name line_l74;
	from node_73;
	to node_74;
	phases C;
	length 350.0064;
	configuration lcon_11_C;
};

object overhead_line {
	name line_l5;
	from node_3;
	to node_5;
	phases C;
	length 325.0060;
	configuration lcon_11_C;
};

object overhead_line {
	name line_l73;
	from node_72;
	to node_76;
	phases ABC;
	length 200.0037;
	configuration lcon_3_ABC;
};

object overhead_line {
	name line_l6;
	from node_5;
	to node_6;
	phases C;
	length 250.0046;
	configuration lcon_11_C;
};

object overhead_line {
	name line_l76;
	from node_76;
	to node_77;
	phases ABC;
	length 400.0073;
	configuration lcon_6_ABC;
};

object overhead_line {
	name line_l7;
	from node_7;
	to node_8;
	phases ABC;
	length 200.0037;
	configuration lcon_1_ABC;
};

object overhead_line {
	name line_l75;
	from node_74;
	to node_75;
	phases C;
	length 400.0073;
	configuration lcon_11_C;
};

object overhead_line {
	name line_l78;
	from node_77;
	to node_78;
	phases ABC;
	length 100.0018;
	configuration lcon_6_ABC;
};

object overhead_line {
	name line_l8;
	from node_8;
	to node_12;
	phases B;
	length 225.0041;
	configuration lcon_10_B;
};

object overhead_line {
	name line_l77;
	from node_76;
	to node_86;
	phases ABC;
	length 700.0128;
	configuration lcon_3_ABC;
};

object overhead_line {
	name line_l9;
	from node_8;
	to node_9;
	phases A;
	length 225.0041;
	configuration lcon_9_A;
};

object overhead_line {
	name line_l79;
	from node_78;
	to node_79;
	phases ABC;
	length 225.0041;
	configuration lcon_6_ABC;
};

object overhead_line {
	name line_l81;
	from node_80;
	to node_81;
	phases ABC;
	length 175.0032;
	configuration lcon_6_ABC;
};

object overhead_line {
	name line_l80;
	from node_78;
	to node_80;
	phases ABC;
	length 475.0087;
	configuration lcon_6_ABC;
};

object overhead_line {
	name line_l83;
	from node_81;
	to node_84;
	phases C;
	length 675.0124;
	configuration lcon_11_C;
};

object overhead_line {
	name line_l82;
	from node_81;
	to node_82;
	phases ABC;
	length 250.0046;
	configuration lcon_6_ABC;
};

object overhead_line {
	name line_l85;
	from node_84;
	to node_85;
	phases C;
	length 475.0087;
	configuration lcon_11_C;
};

object overhead_line {
	name line_l84;
	from node_82;
	to node_83;
	phases ABC;
	length 250.0046;
	configuration lcon_6_ABC;
};

object overhead_line {
	name line_l87;
	from node_87;
	to node_88;
	phases A;
	length 175.0032;
	configuration lcon_9_A;
};

object overhead_line {
	name line_l86;
	from node_86;
	to node_87;
	phases ABC;
	length 450.0082;
	configuration lcon_6_ABC;
};

object overhead_line {
	name line_l89;
	from node_89;
	to node_90;
	phases B;
	length 250.0046;
	configuration lcon_10_B;
};

object overhead_line {
	name line_l88;
	from node_87;
	to node_89;
	phases ABC;
	length 275.0050;
	configuration lcon_6_ABC;
};

object overhead_line {
	name line_l90;
	from node_89;
	to node_91;
	phases ABC;
	length 225.0041;
	configuration lcon_6_ABC;
};

object overhead_line {
	name line_l92;
	from node_91;
	to node_93;
	phases ABC;
	length 225.0041;
	configuration lcon_6_ABC;
};

object overhead_line {
	name line_l91;
	from node_91;
	to node_92;
	phases C;
	length 300.0055;
	configuration lcon_11_C;
};

object overhead_line {
	name line_l94;
	from node_93;
	to node_95;
	phases ABC;
	length 300.0055;
	configuration lcon_6_ABC;
};

object overhead_line {
	name line_l93;
	from node_93;
	to node_94;
	phases A;
	length 275.0050;
	configuration lcon_9_A;
};

object overhead_line {
	name line_l96;
	from node_97;
	to node_98;
	phases ABC;
	length 275.0050;
	configuration lcon_3_ABC;
};

object overhead_line {
	name line_l95;
	from node_95;
	to node_96;
	phases B;
	length 200.0037;
	configuration lcon_10_B;
};

object overhead_line {
	name line_l10;
	from node_8;
	to node_13;
	phases ABC;
	length 300.0055;
	configuration lcon_1_ABC;
};

object overhead_line {
	name line_l98;
	from node_99;
	to node_100;
	phases ABC;
	length 300.0055;
	configuration lcon_3_ABC;
};

object overhead_line {
	name line_l97;
	from node_98;
	to node_99;
	phases ABC;
	length 550.0101;
	configuration lcon_3_ABC;
};

object overhead_line {
	name line_l12;
	from node_13;
	to node_34;
	phases C;
	length 150.0027;
	configuration lcon_11_C;
};

object overhead_line {
	name line_l11;
	from node_9r;
	to node_14;
	phases A;
	length 425.0078;
	configuration lcon_9_A;
};

object overhead_line {
	name line_l99;
	from node_100;
	to node_450;
	phases ABC;
	length 800.0147;
	configuration lcon_3_ABC;
};

object overhead_line {
	name line_l14;
	from node_14;
	to node_11;
	phases A;
	length 250.0046;
	configuration lcon_9_A;
};

object overhead_line {
	name line_l13;
	from node_13;
	to node_18;
	phases ABC;
	length 825.0151;
	configuration lcon_2_ABC;
};

object overhead_line {
	name line_l16;
	from node_15;
	to node_16;
	phases C;
	length 375.0069;
	configuration lcon_11_C;
};

object overhead_line {
	name line_l15;
	from node_14;
	to node_10;
	phases A;
	length 250.0046;
	configuration lcon_9_A;
};

object overhead_line {
	name line_l18;
	from node_18;
	to node_19;
	phases A;
	length 250.0046;
	configuration lcon_9_A;
};

object overhead_line {
	name line_l17;
	from node_15;
	to node_17;
	phases C;
	length 350.0064;
	configuration lcon_11_C;
};

object overhead_line {
	name line_l19;
	from node_18;
	to node_21;
	phases ABC;
	length 300.0055;
	configuration lcon_2_ABC;
};

object overhead_line {
	name line_l21;
	from node_21;
	to node_22;
	phases B;
	length 525.0096;
	configuration lcon_10_B;
};

object overhead_line {
	name line_l20;
	from node_19;
	to node_20;
	phases A;
	length 325.0060;
	configuration lcon_9_A;
};

object overhead_line {
	name line_l23;
	from node_23;
	to node_24;
	phases C;
	length 550.0101;
	configuration lcon_11_C;
};

object overhead_line {
	name line_l22;
	from node_21;
	to node_23;
	phases ABC;
	length 250.0046;
	configuration lcon_2_ABC;
};

object overhead_line {
	name line_l25;
	from node_25r;
	to node_26;
	phases AC;
	length 350.0064;
	configuration lcon_7_AC;
};

object overhead_line {
	name line_l24;
	from node_23;
	to node_25;
	phases ABC;
	length 275.0050;
	configuration lcon_2_ABC;
};

object overhead_line {
	name line_l27;
	from node_26;
	to node_27;
	phases AC;
	length 275.0050;
	configuration lcon_7_AC;
};

object overhead_line {
	name line_l26;
	from node_25;
	to node_28;
	phases ABC;
	length 200.0037;
	configuration lcon_2_ABC;
};

object overhead_line {
	name line_l29;
	from node_27;
	to node_33;
	phases A;
	length 500.0092;
	configuration lcon_9_A;
};

object overhead_line {
	name line_l28;
	from node_26;
	to node_31;
	phases C;
	length 225.0041;
	configuration lcon_11_C;
};

object overhead_line {
	name line_l30;
	from node_28;
	to node_29;
	phases ABC;
	length 300.0055;
	configuration lcon_2_ABC;
};

object overhead_line {
	name line_l32;
	from node_30;
	to node_250;
	phases ABC;
	length 200.0037;
	configuration lcon_2_ABC;
};

object overhead_line {
	name line_l31;
	from node_29;
	to node_30;
	phases ABC;
	length 350.0064;
	configuration lcon_2_ABC;
};

object overhead_line {
	name line_l34;
	from node_34;
	to node_15;
	phases C;
	length 100.0018;
	configuration lcon_11_C;
};

object overhead_line {
	name line_l33;
	from node_31;
	to node_32;
	phases C;
	length 300.0055;
	configuration lcon_11_C;
};

object overhead_line {
	name line_l36;
	from node_35;
	to node_40;
	phases ABC;
	length 250.0046;
	configuration lcon_1_ABC;
};

object overhead_line {
	name line_l35;
	from node_35;
	to node_36;
	phases AB;
	length 650.0119;
	configuration lcon_8_AB;
};

object overhead_line {
	name line_l38;
	from node_36;
	to node_38;
	phases B;
	length 250.0046;
	configuration lcon_10_B;
};

object overhead_line {
	name line_l37;
	from node_36;
	to node_37;
	phases A;
	length 300.0055;
	configuration lcon_9_A;
};

object overhead_line {
	name line_l39;
	from node_38;
	to node_39;
	phases B;
	length 325.0060;
	configuration lcon_10_B;
};

object overhead_line {
	name line_l41;
	from node_40;
	to node_42;
	phases ABC;
	length 250.0046;
	configuration lcon_1_ABC;
};

object overhead_line {
	name line_l40;
	from node_40;
	to node_41;
	phases C;
	length 325.0060;
	configuration lcon_11_C;
};

object overhead_line {
	name line_l43;
	from node_42;
	to node_44;
	phases ABC;
	length 200.0037;
	configuration lcon_1_ABC;
};

object overhead_line {
	name line_l42;
	from node_42;
	to node_43;
	phases B;
	length 500.0092;
	configuration lcon_10_B;
};

object overhead_line {
	name line_l45;
	from node_44;
	to node_47;
	phases ABC;
	length 250.0046;
	configuration lcon_1_ABC;
};

object overhead_line {
	name line_l44;
	from node_44;
	to node_45;
	phases A;
	length 200.0037;
	configuration lcon_9_A;
};

object overhead_line {
	name line_l47;
	from node_47;
	to node_48;
	phases ABC;
	length 150.0027;
	configuration lcon_4_ABC;
};

object overhead_line {
	name line_l46;
	from node_45;
	to node_46;
	phases A;
	length 300.0055;
	configuration lcon_9_A;
};

object overhead_line {
	name line_l49;
	from node_49;
	to node_50;
	phases ABC;
	length 250.0046;
	configuration lcon_4_ABC;
};

object overhead_line {
	name line_l48;
	from node_47;
	to node_49;
	phases ABC;
	length 250.0046;
	configuration lcon_4_ABC;
};

object switch {
	name swt_sw5;
	from node_97;
	to node_197;
	phases ABC;
	status CLOSED;
};

object switch {
	name swt_sw4;
	from node_60;
	to node_160;
	phases ABC;
	status CLOSED;
};

object switch {
	name swt_sw7;
	from node_151;
	to node_300;
	phases ABC;
	status OPEN;
};

object switch {
	name swt_sw6;
	from node_61;
	to node_61s;
	phases ABC;
	status CLOSED;
};

object switch {
	name swt_sw8;
	from node_54;
	to node_94;
	phases A;
	status OPEN;
};

object switch {
	name swt_sw1;
	from node_150r;
	to node_149;
	phases ABC;
	status CLOSED;
};

object switch {
	name swt_sw3;
	from node_18;
	to node_135;
	phases ABC;
	status CLOSED;
};

object switch {
	name swt_sw2;
	from node_13;
	to node_152;
	phases ABC;
	status CLOSED;
};

object transformer_configuration {
	name xcon_reg1a;
	connect_type WYE_WYE;
	primary_voltage 2401.777;
	secondary_voltage 2401.777;
	power_rating 5000.000;
	resistance 0.000001;
	reactance 0.000010;
};

object transformer {
	name xf_reg1a;
	from node_150;
	to node_150r;
	phases ABC;
	configuration xcon_reg1a;
};

object transformer_configuration {
	name xcon_xfm1;
	connect_type DELTA_DELTA;
	primary_voltage 2401.777;
	secondary_voltage 277.128;
	power_rating 150.000;
	resistance 0.012700;
	reactance 0.027200;
};

object transformer {
	name xf_xfm1;
	from node_61s;
	to node_610;
	phases ABC;
	configuration xcon_xfm1;
};

object node {
	name node_88;
	phases AN;
	nominal_voltage 2401.78;
};

object node {
	name node_89;
	phases ABCN;
	nominal_voltage 2401.78;
};

object node {
	name node_197;
	phases ABCN;
	nominal_voltage 2401.78;
};

object node {
	name node_110;
	phases AN;
	nominal_voltage 2401.78;
};

object node {
	name node_111;
	phases AN;
	nominal_voltage 2401.78;
};

object node {
	name node_112;
	phases AN;
	nominal_voltage 2401.78;
};

object node {
	name node_113;
	phases AN;
	nominal_voltage 2401.78;
};

object node {
	name node_114;
	phases AN;
	nominal_voltage 2401.78;
};

object node {
	name node_90;
	phases BN;
	nominal_voltage 2401.78;
};

object node {
	name node_61s;
	phases ABCN;
	nominal_voltage 2401.78;
};

object node {
	name node_91;
	phases ABCN;
	nominal_voltage 2401.78;
};

object node {
	name node_92;
	phases CN;
	nominal_voltage 2401.78;
};

object node {
	name node_93;
	phases ABCN;
	nominal_voltage 2401.78;
};

object node {
	name node_94;
	phases AN;
	nominal_voltage 2401.78;
};

object node {
	name node_95;
	phases ABCN;
	nominal_voltage 2401.78;
};

object node {
	name node_96;
	phases BN;
	nominal_voltage 2401.78;
};

object node {
	name node_97;
	phases ABCN;
	nominal_voltage 2401.78;
};

object node {
	name node_10;
	phases AN;
	nominal_voltage 2401.78;
};

object node {
	name node_98;
	phases ABCN;
	nominal_voltage 2401.78;
};

object node {
	name node_11;
	phases AN;
	nominal_voltage 2401.78;
};

object node {
	name node_99;
	phases ABCN;
	nominal_voltage 2401.78;
};

object node {
	name node_12;
	phases BN;
	nominal_voltage 2401.78;
};

object node {
	name node_13;
	phases ABCN;
	nominal_voltage 2401.78;
};

object node {
	name node_14;
	phases AN;
	nominal_voltage 2401.78;
};

object node {
	name node_15;
	phases CN;
	nominal_voltage 2401.78;
};

object node {
	name node_16;
	phases CN;
	nominal_voltage 2401.78;
};

object node {
	name node_17;
	phases CN;
	nominal_voltage 2401.78;
};

object node {
	name node_18;
	phases ABCN;
	nominal_voltage 2401.78;
};

object node {
	name node_19;
	phases AN;
	nominal_voltage 2401.78;
};

object node {
	name node_160r;
	phases ABCN;
	nominal_voltage 2401.78;
};

object node {
	name node_1;
	phases ABCN;
	nominal_voltage 2401.78;
};

object node {
	name node_2;
	phases BN;
	nominal_voltage 2401.78;
};

object node {
	name node_3;
	phases CN;
	nominal_voltage 2401.78;
};

object node {
	name node_4;
	phases CN;
	nominal_voltage 2401.78;
};

object node {
	name node_5;
	phases CN;
	nominal_voltage 2401.78;
};

object node {
	name node_6;
	phases CN;
	nominal_voltage 2401.78;
};

object node {
	name node_7;
	phases ABCN;
	nominal_voltage 2401.78;
};

object node {
	name node_8;
	phases ABCN;
	nominal_voltage 2401.78;
};

object node {
	name node_9;
	phases AN;
	nominal_voltage 2401.78;
};

object node {
	name node_20;
	phases AN;
	nominal_voltage 2401.78;
};

object node {
	name node_21;
	phases ABCN;
	nominal_voltage 2401.78;
};

object node {
	name node_22;
	phases BN;
	nominal_voltage 2401.78;
};

object node {
	name node_23;
	phases ABCN;
	nominal_voltage 2401.78;
};

object node {
	name node_24;
	phases CN;
	nominal_voltage 2401.78;
};

object node {
	name node_25;
	phases ABCN;
	nominal_voltage 2401.78;
};

object node {
	name node_26;
	phases ACN;
	nominal_voltage 2401.78;
};

object node {
	name node_27;
	phases ACN;
	nominal_voltage 2401.78;
};

object node {
	name node_28;
	phases ABCN;
	nominal_voltage 2401.78;
};

object node {
	name node_29;
	phases ABCN;
	nominal_voltage 2401.78;
};

object node {
	name node_250;
	phases ABCN;
	nominal_voltage 2401.78;
};

object node {
	name node_135;
	phases ABCN;
	nominal_voltage 2401.78;
};

object node {
	name node_9r;
	phases AN;
	nominal_voltage 2401.78;
};

object node {
	name node_30;
	phases ABCN;
	nominal_voltage 2401.78;
};

object node {
	name node_31;
	phases CN;
	nominal_voltage 2401.78;
};

object node {
	name node_32;
	phases CN;
	nominal_voltage 2401.78;
};

object node {
	name node_33;
	phases AN;
	nominal_voltage 2401.78;
};

object node {
	name node_34;
	phases CN;
	nominal_voltage 2401.78;
};

object node {
	name node_35;
	phases ABCN;
	nominal_voltage 2401.78;
};

object node {
	name node_36;
	phases ABN;
	nominal_voltage 2401.78;
};

object node {
	name node_37;
	phases AN;
	nominal_voltage 2401.78;
};

object node {
	name node_38;
	phases BN;
	nominal_voltage 2401.78;
};

object node {
	name node_39;
	phases BN;
	nominal_voltage 2401.78;
};

object node {
	name node_150r;
	phases ABCN;
	nominal_voltage 2401.78;
};

object node {
	name node_300;
	phases ABCN;
	nominal_voltage 2401.78;
};

object node {
	name node_149;
	phases ABCN;
	nominal_voltage 2401.78;
};

object node {
	name node_40;
	phases ABCN;
	nominal_voltage 2401.78;
};

object node {
	name node_41;
	phases CN;
	nominal_voltage 2401.78;
};

object node {
	name node_42;
	phases ABCN;
	nominal_voltage 2401.78;
};

object node {
	name node_43;
	phases BN;
	nominal_voltage 2401.78;
};

object node {
	name node_44;
	phases ABCN;
	nominal_voltage 2401.78;
};

object node {
	name node_45;
	phases AN;
	nominal_voltage 2401.78;
};

object node {
	name node_46;
	phases AN;
	nominal_voltage 2401.78;
};

object node {
	name node_47;
	phases ABCN;
	nominal_voltage 2401.78;
};

object node {
	name node_48;
	phases ABCN;
	nominal_voltage 2401.78;
};

object node {
	name node_49;
	phases ABCN;
	nominal_voltage 2401.78;
};

object substation {
	name node_150;
	bustype SWING;
	phases ABCN;
	nominal_voltage 2401.78;
	base_power 12MVA;
	power_convergence_value 100VA;
	positive_sequence_voltage 2401.777;
};

object node {
	name node_151;
	phases ABCN;
	nominal_voltage 2401.78;
};

object node {
	name node_152;
	phases ABCN;
	nominal_voltage 2401.78;
};

object node {
	name node_25r;
	phases ACN;
	nominal_voltage 2401.78;
};

object node {
	name node_50;
	phases ABCN;
	nominal_voltage 2401.78;
};

object node {
	name node_51;
	phases ABCN;
	nominal_voltage 2401.78;
};

object node {
	name node_52;
	phases ABCN;
	nominal_voltage 2401.78;
};

object node {
	name node_53;
	phases ABCN;
	nominal_voltage 2401.78;
};

object node {
	name node_54;
	phases ABCN;
	nominal_voltage 2401.78;
};

object node {
	name node_55;
	phases ABCN;
	nominal_voltage 2401.78;
};

object node {
	name node_56;
	phases ABCN;
	nominal_voltage 2401.78;
};

object node {
	name node_57;
	phases ABCN;
	nominal_voltage 2401.78;
};

object node {
	name node_58;
	phases BN;
	nominal_voltage 2401.78;
};

object node {
	name node_59;
	phases BN;
	nominal_voltage 2401.78;
};

object node {
	name node_160;
	phases ABCN;
	nominal_voltage 2401.78;
};

object node {
	name node_60;
	phases ABCN;
	nominal_voltage 2401.78;
};

object node {
	name node_61;
	phases ABCN;
	nominal_voltage 2401.78;
};

object node {
	name node_62;
	phases ABCN;
	nominal_voltage 2401.78;
};

object node {
	name node_63;
	phases ABCN;
	nominal_voltage 2401.78;
};

object node {
	name node_64;
	phases ABCN;
	nominal_voltage 2401.78;
};

object node {
	name node_65;
	phases ABCN;
	nominal_voltage 2401.78;
};

object node {
	name node_66;
	phases ABCN;
	nominal_voltage 2401.78;
};

object node {
	name node_67;
	phases ABCN;
	nominal_voltage 2401.78;
};

object node {
	name node_68;
	phases AN;
	nominal_voltage 2401.78;
};

object node {
	name node_69;
	phases AN;
	nominal_voltage 2401.78;
};

object node {
	name node_450;
	phases ABCN;
	nominal_voltage 2401.78;
};

object node {
	name node_610;
	phases ABCN;
	nominal_voltage 277.13;
};

object node {
	name node_70;
	phases AN;
	nominal_voltage 2401.78;
};

object node {
	name node_71;
	phases AN;
	nominal_voltage 2401.78;
};

object node {
	name node_72;
	phases ABCN;
	nominal_voltage 2401.78;
};

object node {
	name node_73;
	phases CN;
	nominal_voltage 2401.78;
};

object node {
	name node_74;
	phases CN;
	nominal_voltage 2401.78;
};

object node {
	name node_75;
	phases CN;
	nominal_voltage 2401.78;
};

object node {
	name node_76;
	phases ABCN;
	nominal_voltage 2401.78;
};

object node {
	name node_77;
	phases ABCN;
	nominal_voltage 2401.78;
};

object node {
	name node_78;
	phases ABCN;
	nominal_voltage 2401.78;
};

object node {
	name node_79;
	phases ABCN;
	nominal_voltage 2401.78;
};

object node {
	name node_100;
	phases ABCN;
	nominal_voltage 2401.78;
};

object node {
	name node_101;
	phases ABCN;
	nominal_voltage 2401.78;
};

object node {
	name node_102;
	phases CN;
	nominal_voltage 2401.78;
};

object node {
	name node_103;
	phases CN;
	nominal_voltage 2401.78;
};

object node {
	name node_104;
	phases CN;
	nominal_voltage 2401.78;
};

object node {
	name node_105;
	phases ABCN;
	nominal_voltage 2401.78;
};

object node {
	name node_106;
	phases BN;
	nominal_voltage 2401.78;
};

object node {
	name node_107;
	phases BN;
	nominal_voltage 2401.78;
};

object node {
	name node_80;
	phases ABCN;
	nominal_voltage 2401.78;
};

object node {
	name node_108;
	phases ABCN;
	nominal_voltage 2401.78;
};

object node {
	name node_81;
	phases ABCN;
	nominal_voltage 2401.78;
};

object node {
	name node_109;
	phases AN;
	nominal_voltage 2401.78;
};

object node {
	name node_82;
	phases ABCN;
	nominal_voltage 2401.78;
};

object node {
	name node_83;
	phases ABCN;
	nominal_voltage 2401.78;
};

object node {
	name node_84;
	phases CN;
	nominal_voltage 2401.78;
};

object node {
	name node_85;
	phases CN;
	nominal_voltage 2401.78;
};

object node {
	name node_86;
	phases ABCN;
	nominal_voltage 2401.78;
};

object node {
	name node_87;
	phases ABCN;
	nominal_voltage 2401.78;
};

object transformer_configuration {
	name xcon_ct50;
	power_rating 50.000;
	primary_voltage 2400.000;
	secondary_voltage 120.000;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	impedance 0.00600000+0.0163200j;
	impedance1 0.0120000+0.00816000j;
	impedance2 0.0120000+0.00816000j;
	shunt_reactance 200.000000;
	shunt_resistance 500.000000;
};

object transformer_configuration {
	name xcon_ct100;
	power_rating 100.000;
	primary_voltage 2400.000;
	secondary_voltage 120.000;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	impedance 0.00600000+0.0163200j;
	impedance1 0.0120000+0.00816000j;
	impedance2 0.0120000+0.00816000j;
	shunt_reactance 200.000000;
	shunt_resistance 500.000000;
};

object transformer_configuration {
	name xcon_ct25;
	power_rating 25.000;
	primary_voltage 2400.000;
	secondary_voltage 120.000;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	impedance 0.00600000+0.0163200j;
	impedance1 0.0120000+0.00816000j;
	impedance2 0.0120000+0.00816000j;
	shunt_reactance 200.000000;
	shunt_resistance 500.000000;
};

object transformer {
	name xf_xfs_node_1_a;
	from node_1;
	to s_node_1_a;
	phases AS;
	configuration xcon_ct100;
};

object transformer {
	name xf_xfs_node_2_b;
	from node_2;
	to s_node_2_b;
	phases BS;
	configuration xcon_ct100;
};

object transformer {
	name xf_xfs_node_4_c;
	from node_4;
	to s_node_4_c;
	phases CS;
	configuration xcon_ct100;
};

object transformer {
	name xf_xfs_node_5_c;
	from node_5;
	to s_node_5_c;
	phases CS;
	configuration xcon_ct100;
};

object transformer {
	name xf_xfs_node_6_c;
	from node_6;
	to s_node_6_c;
	phases CS;
	configuration xcon_ct100;
};

object transformer {
	name xf_xfs_node_7_a;
	from node_7;
	to s_node_7_a;
	phases AS;
	configuration xcon_ct100;
};

object transformer {
	name xf_xfs_node_9_a;
	from node_9;
	to s_node_9_a;
	phases AS;
	configuration xcon_ct100;
};

object transformer {
	name xf_xfs_node_10_a;
	from node_10;
	to s_node_10_a;
	phases AS;
	configuration xcon_ct100;
};

object transformer {
	name xf_xfs_node_11_a;
	from node_11;
	to s_node_11_a;
	phases AS;
	configuration xcon_ct100;
};

object transformer {
	name xf_xfs_node_12_b;
	from node_12;
	to s_node_12_b;
	phases BS;
	configuration xcon_ct100;
};

object transformer {
	name xf_xfs_node_16_c;
	from node_16;
	to s_node_16_c;
	phases CS;
	configuration xcon_ct100;
};

object transformer {
	name xf_xfs_node_17_c;
	from node_17;
	to s_node_17_c;
	phases CS;
	configuration xcon_ct100;
};

object transformer {
	name xf_xfs_node_19_a;
	from node_19;
	to s_node_19_a;
	phases AS;
	configuration xcon_ct100;
};

object transformer {
	name xf_xfs_node_20_a;
	from node_20;
	to s_node_20_a;
	phases AS;
	configuration xcon_ct100;
};

object transformer {
	name xf_xfs_node_22_b;
	from node_22;
	to s_node_22_b;
	phases BS;
	configuration xcon_ct100;
};

object transformer {
	name xf_xfs_node_24_c;
	from node_24;
	to s_node_24_c;
	phases CS;
	configuration xcon_ct100;
};

object transformer {
	name xf_xfs_node_28_a;
	from node_28;
	to s_node_28_a;
	phases AS;
	configuration xcon_ct100;
};

object transformer {
	name xf_xfs_node_29_a;
	from node_29;
	to s_node_29_a;
	phases AS;
	configuration xcon_ct100;
};

object transformer {
	name xf_xfs_node_30_c;
	from node_30;
	to s_node_30_c;
	phases CS;
	configuration xcon_ct100;
};

object transformer {
	name xf_xfs_node_31_c;
	from node_31;
	to s_node_31_c;
	phases CS;
	configuration xcon_ct100;
};

object transformer {
	name xf_xfs_node_32_c;
	from node_32;
	to s_node_32_c;
	phases CS;
	configuration xcon_ct100;
};

object transformer {
	name xf_xfs_node_33_a;
	from node_33;
	to s_node_33_a;
	phases AS;
	configuration xcon_ct100;
};

object transformer {
	name xf_xfs_node_34_c;
	from node_34;
	to s_node_34_c;
	phases CS;
	configuration xcon_ct100;
};

object transformer {
	name xf_xfs_node_35_a;
	from node_35;
	to s_node_35_a;
	phases AS;
	configuration xcon_ct100;
};

object transformer {
	name xf_xfs_node_37_a;
	from node_37;
	to s_node_37_a;
	phases AS;
	configuration xcon_ct100;
};

object transformer {
	name xf_xfs_node_38_b;
	from node_38;
	to s_node_38_b;
	phases BS;
	configuration xcon_ct100;
};

object transformer {
	name xf_xfs_node_39_b;
	from node_39;
	to s_node_39_b;
	phases BS;
	configuration xcon_ct100;
};

object transformer {
	name xf_xfs_node_41_c;
	from node_41;
	to s_node_41_c;
	phases CS;
	configuration xcon_ct100;
};

object transformer {
	name xf_xfs_node_42_a;
	from node_42;
	to s_node_42_a;
	phases AS;
	configuration xcon_ct100;
};

object transformer {
	name xf_xfs_node_43_b;
	from node_43;
	to s_node_43_b;
	phases BS;
	configuration xcon_ct100;
};

object transformer {
	name xf_xfs_node_45_a;
	from node_45;
	to s_node_45_a;
	phases AS;
	configuration xcon_ct100;
};

object transformer {
	name xf_xfs_node_46_a;
	from node_46;
	to s_node_46_a;
	phases AS;
	configuration xcon_ct100;
};

object transformer {
	name xf_xfs_node_47_a;
	from node_47;
	to s_node_47_a;
	phases AS;
	configuration xcon_ct100;
};

object transformer {
	name xf_xfs_node_47_b;
	from node_47;
	to s_node_47_b;
	phases BS;
	configuration xcon_ct100;
};

object transformer {
	name xf_xfs_node_47_c;
	from node_47;
	to s_node_47_c;
	phases CS;
	configuration xcon_ct100;
};

object transformer {
	name xf_xfs_node_48_a;
	from node_48;
	to s_node_48_a;
	phases AS;
	configuration xcon_ct100;
};

object transformer {
	name xf_xfs_node_48_b;
	from node_48;
	to s_node_48_b;
	phases BS;
	configuration xcon_ct100;
};

object transformer {
	name xf_xfs_node_48_c;
	from node_48;
	to s_node_48_c;
	phases CS;
	configuration xcon_ct100;
};

object transformer {
	name xf_xfs_node_49_a;
	from node_49;
	to s_node_49_a;
	phases AS;
	configuration xcon_ct100;
};

object transformer {
	name xf_xfs_node_49_b;
	from node_49;
	to s_node_49_b;
	phases BS;
	configuration xcon_ct100;
};

object transformer {
	name xf_xfs_node_49_c;
	from node_49;
	to s_node_49_c;
	phases CS;
	configuration xcon_ct100;
};

object transformer {
	name xf_xfs_node_50_c;
	from node_50;
	to s_node_50_c;
	phases CS;
	configuration xcon_ct100;
};

object transformer {
	name xf_xfs_node_51_a;
	from node_51;
	to s_node_51_a;
	phases AS;
	configuration xcon_ct100;
};

object transformer {
	name xf_xfs_node_52_a;
	from node_52;
	to s_node_52_a;
	phases AS;
	configuration xcon_ct100;
};

object transformer {
	name xf_xfs_node_53_a;
	from node_53;
	to s_node_53_a;
	phases AS;
	configuration xcon_ct100;
};

object transformer {
	name xf_xfs_node_55_a;
	from node_55;
	to s_node_55_a;
	phases AS;
	configuration xcon_ct100;
};

object transformer {
	name xf_xfs_node_56_b;
	from node_56;
	to s_node_56_b;
	phases BS;
	configuration xcon_ct100;
};

object transformer {
	name xf_xfs_node_58_b;
	from node_58;
	to s_node_58_b;
	phases BS;
	configuration xcon_ct100;
};

object transformer {
	name xf_xfs_node_59_b;
	from node_59;
	to s_node_59_b;
	phases BS;
	configuration xcon_ct100;
};

object transformer {
	name xf_xfs_node_60_a;
	from node_60;
	to s_node_60_a;
	phases AS;
	configuration xcon_ct100;
};

object transformer {
	name xf_xfs_node_62_c;
	from node_62;
	to s_node_62_c;
	phases CS;
	configuration xcon_ct100;
};

object transformer {
	name xf_xfs_node_63_a;
	from node_63;
	to s_node_63_a;
	phases AS;
	configuration xcon_ct100;
};

object transformer {
	name xf_xfs_node_64_b;
	from node_64;
	to s_node_64_b;
	phases BS;
	configuration xcon_ct100;
};

object transformer {
	name xf_xfs_node_65_a;
	from node_65;
	to s_node_65_a;
	phases AS;
	configuration xcon_ct100;
};

object transformer {
	name xf_xfs_node_65_b;
	from node_65;
	to s_node_65_b;
	phases BS;
	configuration xcon_ct100;
};

object transformer {
	name xf_xfs_node_65_c;
	from node_65;
	to s_node_65_c;
	phases CS;
	configuration xcon_ct100;
};

object transformer {
	name xf_xfs_node_66_c;
	from node_66;
	to s_node_66_c;
	phases CS;
	configuration xcon_ct100;
};

object transformer {
	name xf_xfs_node_68_a;
	from node_68;
	to s_node_68_a;
	phases AS;
	configuration xcon_ct100;
};

object transformer {
	name xf_xfs_node_69_a;
	from node_69;
	to s_node_69_a;
	phases AS;
	configuration xcon_ct100;
};

object transformer {
	name xf_xfs_node_70_a;
	from node_70;
	to s_node_70_a;
	phases AS;
	configuration xcon_ct100;
};

object transformer {
	name xf_xfs_node_71_a;
	from node_71;
	to s_node_71_a;
	phases AS;
	configuration xcon_ct100;
};

object transformer {
	name xf_xfs_node_73_c;
	from node_73;
	to s_node_73_c;
	phases CS;
	configuration xcon_ct100;
};

object transformer {
	name xf_xfs_node_74_c;
	from node_74;
	to s_node_74_c;
	phases CS;
	configuration xcon_ct100;
};

object transformer {
	name xf_xfs_node_75_c;
	from node_75;
	to s_node_75_c;
	phases CS;
	configuration xcon_ct100;
};

object transformer {
	name xf_xfs_node_76_a;
	from node_76;
	to s_node_76_a;
	phases AS;
	configuration xcon_ct100;
};

object transformer {
	name xf_xfs_node_76_b;
	from node_76;
	to s_node_76_b;
	phases BS;
	configuration xcon_ct100;
};

object transformer {
	name xf_xfs_node_76_c;
	from node_76;
	to s_node_76_c;
	phases CS;
	configuration xcon_ct100;
};

object transformer {
	name xf_xfs_node_77_b;
	from node_77;
	to s_node_77_b;
	phases BS;
	configuration xcon_ct100;
};

object transformer {
	name xf_xfs_node_79_a;
	from node_79;
	to s_node_79_a;
	phases AS;
	configuration xcon_ct100;
};

object transformer {
	name xf_xfs_node_80_b;
	from node_80;
	to s_node_80_b;
	phases BS;
	configuration xcon_ct100;
};

object transformer {
	name xf_xfs_node_82_a;
	from node_82;
	to s_node_82_a;
	phases AS;
	configuration xcon_ct100;
};

object transformer {
	name xf_xfs_node_83_c;
	from node_83;
	to s_node_83_c;
	phases CS;
	configuration xcon_ct100;
};

object transformer {
	name xf_xfs_node_84_c;
	from node_84;
	to s_node_84_c;
	phases CS;
	configuration xcon_ct100;
};

object transformer {
	name xf_xfs_node_85_c;
	from node_85;
	to s_node_85_c;
	phases CS;
	configuration xcon_ct100;
};

object transformer {
	name xf_xfs_node_86_b;
	from node_86;
	to s_node_86_b;
	phases BS;
	configuration xcon_ct100;
};

object transformer {
	name xf_xfs_node_87_b;
	from node_87;
	to s_node_87_b;
	phases BS;
	configuration xcon_ct100;
};

object transformer {
	name xf_xfs_node_88_a;
	from node_88;
	to s_node_88_a;
	phases AS;
	configuration xcon_ct100;
};

object transformer {
	name xf_xfs_node_90_b;
	from node_90;
	to s_node_90_b;
	phases BS;
	configuration xcon_ct100;
};

object transformer {
	name xf_xfs_node_92_c;
	from node_92;
	to s_node_92_c;
	phases CS;
	configuration xcon_ct100;
};

object transformer {
	name xf_xfs_node_94_a;
	from node_94;
	to s_node_94_a;
	phases AS;
	configuration xcon_ct100;
};

object transformer {
	name xf_xfs_node_95_b;
	from node_95;
	to s_node_95_b;
	phases BS;
	configuration xcon_ct100;
};

object transformer {
	name xf_xfs_node_96_b;
	from node_96;
	to s_node_96_b;
	phases BS;
	configuration xcon_ct100;
};

object transformer {
	name xf_xfs_node_98_a;
	from node_98;
	to s_node_98_a;
	phases AS;
	configuration xcon_ct100;
};

object transformer {
	name xf_xfs_node_99_b;
	from node_99;
	to s_node_99_b;
	phases BS;
	configuration xcon_ct100;
};

object transformer {
	name xf_xfs_node_100_c;
	from node_100;
	to s_node_100_c;
	phases CS;
	configuration xcon_ct100;
};

object transformer {
	name xf_xfs_node_102_c;
	from node_102;
	to s_node_102_c;
	phases CS;
	configuration xcon_ct100;
};

object transformer {
	name xf_xfs_node_103_c;
	from node_103;
	to s_node_103_c;
	phases CS;
	configuration xcon_ct100;
};

object transformer {
	name xf_xfs_node_104_c;
	from node_104;
	to s_node_104_c;
	phases CS;
	configuration xcon_ct100;
};

object transformer {
	name xf_xfs_node_106_b;
	from node_106;
	to s_node_106_b;
	phases BS;
	configuration xcon_ct100;
};

object transformer {
	name xf_xfs_node_107_b;
	from node_107;
	to s_node_107_b;
	phases BS;
	configuration xcon_ct100;
};

object transformer {
	name xf_xfs_node_109_a;
	from node_109;
	to s_node_109_a;
	phases AS;
	configuration xcon_ct100;
};

object transformer {
	name xf_xfs_node_111_a;
	from node_111;
	to s_node_111_a;
	phases AS;
	configuration xcon_ct100;
};

object transformer {
	name xf_xfs_node_112_a;
	from node_112;
	to s_node_112_a;
	phases AS;
	configuration xcon_ct100;
};

object transformer {
	name xf_xfs_node_113_a;
	from node_113;
	to s_node_113_a;
	phases AS;
	configuration xcon_ct100;
};

object transformer {
	name xf_xfs_node_114_a;
	from node_114;
	to s_node_114_a;
	phases AS;
	configuration xcon_ct100;
};

object triplex_node {
	name s_node_1_a;
	phases AS;
	nominal_voltage 120.09;
};

object triplex_node {
	name s_node_2_b;
	phases BS;
	nominal_voltage 120.09;
};

object triplex_node {
	name s_node_4_c;
	phases CS;
	nominal_voltage 120.09;
};

object triplex_node {
	name s_node_5_c;
	phases CS;
	nominal_voltage 120.09;
};

object triplex_node {
	name s_node_6_c;
	phases CS;
	nominal_voltage 120.09;
};

object triplex_node {
	name s_node_7_a;
	phases AS;
	nominal_voltage 120.09;
};

object triplex_node {
	name s_node_9_a;
	phases AS;
	nominal_voltage 120.09;
};

object triplex_node {
	name s_node_10_a;
	phases AS;
	nominal_voltage 120.09;
};

object triplex_node {
	name s_node_11_a;
	phases AS;
	nominal_voltage 120.09;
};

object triplex_node {
	name s_node_12_b;
	phases BS;
	nominal_voltage 120.09;
};

object triplex_node {
	name s_node_16_c;
	phases CS;
	nominal_voltage 120.09;
};

object triplex_node {
	name s_node_17_c;
	phases CS;
	nominal_voltage 120.09;
};

object triplex_node {
	name s_node_19_a;
	phases AS;
	nominal_voltage 120.09;
};

object triplex_node {
	name s_node_20_a;
	phases AS;
	nominal_voltage 120.09;
};

object triplex_node {
	name s_node_22_b;
	phases BS;
	nominal_voltage 120.09;
};

object triplex_node {
	name s_node_24_c;
	phases CS;
	nominal_voltage 120.09;
};

object triplex_node {
	name s_node_28_a;
	phases AS;
	nominal_voltage 120.09;
};

object triplex_node {
	name s_node_29_a;
	phases AS;
	nominal_voltage 120.09;
};

object triplex_node {
	name s_node_30_c;
	phases CS;
	nominal_voltage 120.09;
};

object triplex_node {
	name s_node_31_c;
	phases CS;
	nominal_voltage 120.09;
};

object triplex_node {
	name s_node_32_c;
	phases CS;
	nominal_voltage 120.09;
};

object triplex_node {
	name s_node_33_a;
	phases AS;
	nominal_voltage 120.09;
};

object triplex_node {
	name s_node_34_c;
	phases CS;
	nominal_voltage 120.09;
};

object triplex_node {
	name s_node_35_a;
	phases AS;
	nominal_voltage 120.09;
};

object triplex_node {
	name s_node_37_a;
	phases AS;
	nominal_voltage 120.09;
};

object triplex_node {
	name s_node_38_b;
	phases BS;
	nominal_voltage 120.09;
};

object triplex_node {
	name s_node_39_b;
	phases BS;
	nominal_voltage 120.09;
};

object triplex_node {
	name s_node_41_c;
	phases CS;
	nominal_voltage 120.09;
};

object triplex_node {
	name s_node_42_a;
	phases AS;
	nominal_voltage 120.09;
};

object triplex_node {
	name s_node_43_b;
	phases BS;
	nominal_voltage 120.09;
};

object triplex_node {
	name s_node_45_a;
	phases AS;
	nominal_voltage 120.09;
};

object triplex_node {
	name s_node_46_a;
	phases AS;
	nominal_voltage 120.09;
};

object triplex_node {
	name s_node_47_a;
	phases AS;
	nominal_voltage 120.09;
};

object triplex_node {
	name s_node_47_b;
	phases BS;
	nominal_voltage 120.09;
};

object triplex_node {
	name s_node_47_c;
	phases CS;
	nominal_voltage 120.09;
};

object triplex_node {
	name s_node_48_a;
	phases AS;
	nominal_voltage 120.09;
};

object triplex_node {
	name s_node_48_b;
	phases BS;
	nominal_voltage 120.09;
};

object triplex_node {
	name s_node_48_c;
	phases CS;
	nominal_voltage 120.09;
};

object triplex_node {
	name s_node_49_a;
	phases AS;
	nominal_voltage 120.09;
};

object triplex_node {
	name s_node_49_b;
	phases BS;
	nominal_voltage 120.09;
};

object triplex_node {
	name s_node_49_c;
	phases CS;
	nominal_voltage 120.09;
};

object triplex_node {
	name s_node_50_c;
	phases CS;
	nominal_voltage 120.09;
};

object triplex_node {
	name s_node_51_a;
	phases AS;
	nominal_voltage 120.09;
};

object triplex_node {
	name s_node_52_a;
	phases AS;
	nominal_voltage 120.09;
};

object triplex_node {
	name s_node_53_a;
	phases AS;
	nominal_voltage 120.09;
};

object triplex_node {
	name s_node_55_a;
	phases AS;
	nominal_voltage 120.09;
};

object triplex_node {
	name s_node_56_b;
	phases BS;
	nominal_voltage 120.09;
};

object triplex_node {
	name s_node_58_b;
	phases BS;
	nominal_voltage 120.09;
};

object triplex_node {
	name s_node_59_b;
	phases BS;
	nominal_voltage 120.09;
};

object triplex_node {
	name s_node_60_a;
	phases AS;
	nominal_voltage 120.09;
};

object triplex_node {
	name s_node_62_c;
	phases CS;
	nominal_voltage 120.09;
};

object triplex_node {
	name s_node_63_a;
	phases AS;
	nominal_voltage 120.09;
};

object triplex_node {
	name s_node_64_b;
	phases BS;
	nominal_voltage 120.09;
};

object triplex_node {
	name s_node_65_a;
	phases AS;
	nominal_voltage 120.09;
};

object triplex_node {
	name s_node_65_b;
	phases BS;
	nominal_voltage 120.09;
};

object triplex_node {
	name s_node_65_c;
	phases CS;
	nominal_voltage 120.09;
};

object triplex_node {
	name s_node_66_c;
	phases CS;
	nominal_voltage 120.09;
};

object triplex_node {
	name s_node_68_a;
	phases AS;
	nominal_voltage 120.09;
};

object triplex_node {
	name s_node_69_a;
	phases AS;
	nominal_voltage 120.09;
};

object triplex_node {
	name s_node_70_a;
	phases AS;
	nominal_voltage 120.09;
};

object triplex_node {
	name s_node_71_a;
	phases AS;
	nominal_voltage 120.09;
};

object triplex_node {
	name s_node_73_c;
	phases CS;
	nominal_voltage 120.09;
};

object triplex_node {
	name s_node_74_c;
	phases CS;
	nominal_voltage 120.09;
};

object triplex_node {
	name s_node_75_c;
	phases CS;
	nominal_voltage 120.09;
};

object triplex_node {
	name s_node_76_a;
	phases AS;
	nominal_voltage 120.09;
};

object triplex_node {
	name s_node_76_b;
	phases BS;
	nominal_voltage 120.09;
};

object triplex_node {
	name s_node_76_c;
	phases CS;
	nominal_voltage 120.09;
};

object triplex_node {
	name s_node_77_b;
	phases BS;
	nominal_voltage 120.09;
};

object triplex_node {
	name s_node_79_a;
	phases AS;
	nominal_voltage 120.09;
};

object triplex_node {
	name s_node_80_b;
	phases BS;
	nominal_voltage 120.09;
};

object triplex_node {
	name s_node_82_a;
	phases AS;
	nominal_voltage 120.09;
};

object triplex_node {
	name s_node_83_c;
	phases CS;
	nominal_voltage 120.09;
};

object triplex_node {
	name s_node_84_c;
	phases CS;
	nominal_voltage 120.09;
};

object triplex_node {
	name s_node_85_c;
	phases CS;
	nominal_voltage 120.09;
};

object triplex_node {
	name s_node_86_b;
	phases BS;
	nominal_voltage 120.09;
};

object triplex_node {
	name s_node_87_b;
	phases BS;
	nominal_voltage 120.09;
};

object triplex_node {
	name s_node_88_a;
	phases AS;
	nominal_voltage 120.09;
};

object triplex_node {
	name s_node_90_b;
	phases BS;
	nominal_voltage 120.09;
};

object triplex_node {
	name s_node_92_c;
	phases CS;
	nominal_voltage 120.09;
};

object triplex_node {
	name s_node_94_a;
	phases AS;
	nominal_voltage 120.09;
};

object triplex_node {
	name s_node_95_b;
	phases BS;
	nominal_voltage 120.09;
};

object triplex_node {
	name s_node_96_b;
	phases BS;
	nominal_voltage 120.09;
};

object triplex_node {
	name s_node_98_a;
	phases AS;
	nominal_voltage 120.09;
};

object triplex_node {
	name s_node_99_b;
	phases BS;
	nominal_voltage 120.09;
};

object triplex_node {
	name s_node_100_c;
	phases CS;
	nominal_voltage 120.09;
};

object triplex_node {
	name s_node_102_c;
	phases CS;
	nominal_voltage 120.09;
};

object triplex_node {
	name s_node_103_c;
	phases CS;
	nominal_voltage 120.09;
};

object triplex_node {
	name s_node_104_c;
	phases CS;
	nominal_voltage 120.09;
};

object triplex_node {
	name s_node_106_b;
	phases BS;
	nominal_voltage 120.09;
};

object triplex_node {
	name s_node_107_b;
	phases BS;
	nominal_voltage 120.09;
};

object triplex_node {
	name s_node_109_a;
	phases AS;
	nominal_voltage 120.09;
};

object triplex_node {
	name s_node_111_a;
	phases AS;
	nominal_voltage 120.09;
};

object triplex_node {
	name s_node_112_a;
	phases AS;
	nominal_voltage 120.09;
};

object triplex_node {
	name s_node_113_a;
	phases AS;
	nominal_voltage 120.09;
};

object triplex_node {
	name s_node_114_a;
	phases AS;
	nominal_voltage 120.09;
};

object triplex_line {
	name trpln_agg_0_A_1_node_1_1;
	phases AS;
	from s_node_1_a;
	to house_agg_0_A_1_node_1_1;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_A_2_node_1_2;
	phases AS;
	from s_node_1_a;
	to house_agg_0_A_2_node_1_2;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_A_3_node_1_3;
	phases AS;
	from s_node_1_a;
	to house_agg_0_A_3_node_1_3;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_A_4_node_1_4;
	phases AS;
	from s_node_1_a;
	to house_agg_0_A_4_node_1_4;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_A_5_node_1_5;
	phases AS;
	from s_node_1_a;
	to house_agg_0_A_5_node_1_5;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_A_6_node_1_6;
	phases AS;
	from s_node_1_a;
	to house_agg_0_A_6_node_1_6;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_A_7_node_1_7;
	phases AS;
	from s_node_1_a;
	to house_agg_0_A_7_node_1_7;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_A_8_node_1_8;
	phases AS;
	from s_node_1_a;
	to house_agg_0_A_8_node_1_8;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_A_9_node_1_9;
	phases AS;
	from s_node_1_a;
	to house_agg_0_A_9_node_1_9;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_A_10_node_1_10;
	phases AS;
	from s_node_1_a;
	to house_agg_0_A_10_node_1_10;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_A_11_node_1_11;
	phases AS;
	from s_node_1_a;
	to house_agg_0_A_11_node_1_11;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_A_12_node_1_12;
	phases AS;
	from s_node_1_a;
	to house_agg_0_A_12_node_1_12;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_A_13_node_1_13;
	phases AS;
	from s_node_1_a;
	to house_agg_0_A_13_node_1_13;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_A_14_node_1_14;
	phases AS;
	from s_node_1_a;
	to house_agg_0_A_14_node_1_14;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_A_15_node_1_15;
	phases AS;
	from s_node_1_a;
	to house_agg_0_A_15_node_1_15;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_B_1_node_2_16;
	phases BS;
	from s_node_2_b;
	to house_agg_0_B_1_node_2_16;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_B_2_node_2_17;
	phases BS;
	from s_node_2_b;
	to house_agg_0_B_2_node_2_17;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_B_3_node_2_18;
	phases BS;
	from s_node_2_b;
	to house_agg_0_B_3_node_2_18;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_B_4_node_2_19;
	phases BS;
	from s_node_2_b;
	to house_agg_0_B_4_node_2_19;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_B_5_node_2_20;
	phases BS;
	from s_node_2_b;
	to house_agg_0_B_5_node_2_20;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_B_6_node_2_21;
	phases BS;
	from s_node_2_b;
	to house_agg_0_B_6_node_2_21;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_B_7_node_2_22;
	phases BS;
	from s_node_2_b;
	to house_agg_0_B_7_node_2_22;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_B_8_node_2_23;
	phases BS;
	from s_node_2_b;
	to house_agg_0_B_8_node_2_23;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_C_1_node_4_24;
	phases CS;
	from s_node_4_c;
	to house_agg_0_C_1_node_4_24;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_C_2_node_4_25;
	phases CS;
	from s_node_4_c;
	to house_agg_0_C_2_node_4_25;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_C_3_node_4_26;
	phases CS;
	from s_node_4_c;
	to house_agg_0_C_3_node_4_26;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_C_4_node_4_27;
	phases CS;
	from s_node_4_c;
	to house_agg_0_C_4_node_4_27;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_C_5_node_4_28;
	phases CS;
	from s_node_4_c;
	to house_agg_0_C_5_node_4_28;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_C_6_node_4_29;
	phases CS;
	from s_node_4_c;
	to house_agg_0_C_6_node_4_29;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_C_7_node_4_30;
	phases CS;
	from s_node_4_c;
	to house_agg_0_C_7_node_4_30;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_C_8_node_4_31;
	phases CS;
	from s_node_4_c;
	to house_agg_0_C_8_node_4_31;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_C_9_node_4_32;
	phases CS;
	from s_node_4_c;
	to house_agg_0_C_9_node_4_32;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_C_10_node_4_33;
	phases CS;
	from s_node_4_c;
	to house_agg_0_C_10_node_4_33;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_C_11_node_4_34;
	phases CS;
	from s_node_4_c;
	to house_agg_0_C_11_node_4_34;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_C_12_node_4_35;
	phases CS;
	from s_node_4_c;
	to house_agg_0_C_12_node_4_35;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_C_13_node_4_36;
	phases CS;
	from s_node_4_c;
	to house_agg_0_C_13_node_4_36;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_C_14_node_4_37;
	phases CS;
	from s_node_4_c;
	to house_agg_0_C_14_node_4_37;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_C_15_node_4_38;
	phases CS;
	from s_node_4_c;
	to house_agg_0_C_15_node_4_38;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_C_1_node_5_39;
	phases CS;
	from s_node_5_c;
	to house_agg_0_C_1_node_5_39;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_C_2_node_5_40;
	phases CS;
	from s_node_5_c;
	to house_agg_0_C_2_node_5_40;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_C_3_node_5_41;
	phases CS;
	from s_node_5_c;
	to house_agg_0_C_3_node_5_41;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_C_4_node_5_42;
	phases CS;
	from s_node_5_c;
	to house_agg_0_C_4_node_5_42;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_C_5_node_5_43;
	phases CS;
	from s_node_5_c;
	to house_agg_0_C_5_node_5_43;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_C_6_node_5_44;
	phases CS;
	from s_node_5_c;
	to house_agg_0_C_6_node_5_44;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_C_7_node_5_45;
	phases CS;
	from s_node_5_c;
	to house_agg_0_C_7_node_5_45;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_C_8_node_5_46;
	phases CS;
	from s_node_5_c;
	to house_agg_0_C_8_node_5_46;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_C_1_node_6_47;
	phases CS;
	from s_node_6_c;
	to house_agg_0_C_1_node_6_47;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_C_2_node_6_48;
	phases CS;
	from s_node_6_c;
	to house_agg_0_C_2_node_6_48;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_C_3_node_6_49;
	phases CS;
	from s_node_6_c;
	to house_agg_0_C_3_node_6_49;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_C_4_node_6_50;
	phases CS;
	from s_node_6_c;
	to house_agg_0_C_4_node_6_50;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_C_5_node_6_51;
	phases CS;
	from s_node_6_c;
	to house_agg_0_C_5_node_6_51;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_C_6_node_6_52;
	phases CS;
	from s_node_6_c;
	to house_agg_0_C_6_node_6_52;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_C_7_node_6_53;
	phases CS;
	from s_node_6_c;
	to house_agg_0_C_7_node_6_53;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_C_8_node_6_54;
	phases CS;
	from s_node_6_c;
	to house_agg_0_C_8_node_6_54;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_C_9_node_6_55;
	phases CS;
	from s_node_6_c;
	to house_agg_0_C_9_node_6_55;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_C_10_node_6_56;
	phases CS;
	from s_node_6_c;
	to house_agg_0_C_10_node_6_56;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_C_11_node_6_57;
	phases CS;
	from s_node_6_c;
	to house_agg_0_C_11_node_6_57;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_C_12_node_6_58;
	phases CS;
	from s_node_6_c;
	to house_agg_0_C_12_node_6_58;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_C_13_node_6_59;
	phases CS;
	from s_node_6_c;
	to house_agg_0_C_13_node_6_59;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_C_14_node_6_60;
	phases CS;
	from s_node_6_c;
	to house_agg_0_C_14_node_6_60;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_C_15_node_6_61;
	phases CS;
	from s_node_6_c;
	to house_agg_0_C_15_node_6_61;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_A_1_node_7_62;
	phases AS;
	from s_node_7_a;
	to house_agg_0_A_1_node_7_62;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_A_2_node_7_63;
	phases AS;
	from s_node_7_a;
	to house_agg_0_A_2_node_7_63;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_A_3_node_7_64;
	phases AS;
	from s_node_7_a;
	to house_agg_0_A_3_node_7_64;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_A_4_node_7_65;
	phases AS;
	from s_node_7_a;
	to house_agg_0_A_4_node_7_65;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_A_5_node_7_66;
	phases AS;
	from s_node_7_a;
	to house_agg_0_A_5_node_7_66;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_A_6_node_7_67;
	phases AS;
	from s_node_7_a;
	to house_agg_0_A_6_node_7_67;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_A_7_node_7_68;
	phases AS;
	from s_node_7_a;
	to house_agg_0_A_7_node_7_68;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_A_8_node_7_69;
	phases AS;
	from s_node_7_a;
	to house_agg_0_A_8_node_7_69;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_A_1_node_9_70;
	phases AS;
	from s_node_9_a;
	to house_agg_0_A_1_node_9_70;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_A_2_node_9_71;
	phases AS;
	from s_node_9_a;
	to house_agg_0_A_2_node_9_71;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_A_3_node_9_72;
	phases AS;
	from s_node_9_a;
	to house_agg_0_A_3_node_9_72;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_A_4_node_9_73;
	phases AS;
	from s_node_9_a;
	to house_agg_0_A_4_node_9_73;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_A_5_node_9_74;
	phases AS;
	from s_node_9_a;
	to house_agg_0_A_5_node_9_74;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_A_6_node_9_75;
	phases AS;
	from s_node_9_a;
	to house_agg_0_A_6_node_9_75;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_A_7_node_9_76;
	phases AS;
	from s_node_9_a;
	to house_agg_0_A_7_node_9_76;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_A_8_node_9_77;
	phases AS;
	from s_node_9_a;
	to house_agg_0_A_8_node_9_77;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_A_9_node_9_78;
	phases AS;
	from s_node_9_a;
	to house_agg_0_A_9_node_9_78;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_A_10_node_9_79;
	phases AS;
	from s_node_9_a;
	to house_agg_0_A_10_node_9_79;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_A_11_node_9_80;
	phases AS;
	from s_node_9_a;
	to house_agg_0_A_11_node_9_80;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_A_12_node_9_81;
	phases AS;
	from s_node_9_a;
	to house_agg_0_A_12_node_9_81;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_A_13_node_9_82;
	phases AS;
	from s_node_9_a;
	to house_agg_0_A_13_node_9_82;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_A_14_node_9_83;
	phases AS;
	from s_node_9_a;
	to house_agg_0_A_14_node_9_83;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_A_15_node_9_84;
	phases AS;
	from s_node_9_a;
	to house_agg_0_A_15_node_9_84;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_A_1_node_10_85;
	phases AS;
	from s_node_10_a;
	to house_agg_0_A_1_node_10_85;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_A_2_node_10_86;
	phases AS;
	from s_node_10_a;
	to house_agg_0_A_2_node_10_86;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_A_3_node_10_87;
	phases AS;
	from s_node_10_a;
	to house_agg_0_A_3_node_10_87;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_A_4_node_10_88;
	phases AS;
	from s_node_10_a;
	to house_agg_0_A_4_node_10_88;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_A_5_node_10_89;
	phases AS;
	from s_node_10_a;
	to house_agg_0_A_5_node_10_89;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_A_6_node_10_90;
	phases AS;
	from s_node_10_a;
	to house_agg_0_A_6_node_10_90;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_A_7_node_10_91;
	phases AS;
	from s_node_10_a;
	to house_agg_0_A_7_node_10_91;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_A_8_node_10_92;
	phases AS;
	from s_node_10_a;
	to house_agg_0_A_8_node_10_92;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_A_1_node_11_93;
	phases AS;
	from s_node_11_a;
	to house_agg_0_A_1_node_11_93;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_A_2_node_11_94;
	phases AS;
	from s_node_11_a;
	to house_agg_0_A_2_node_11_94;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_A_3_node_11_95;
	phases AS;
	from s_node_11_a;
	to house_agg_0_A_3_node_11_95;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_A_4_node_11_96;
	phases AS;
	from s_node_11_a;
	to house_agg_0_A_4_node_11_96;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_A_5_node_11_97;
	phases AS;
	from s_node_11_a;
	to house_agg_0_A_5_node_11_97;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_A_6_node_11_98;
	phases AS;
	from s_node_11_a;
	to house_agg_0_A_6_node_11_98;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_A_7_node_11_99;
	phases AS;
	from s_node_11_a;
	to house_agg_0_A_7_node_11_99;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_A_8_node_11_100;
	phases AS;
	from s_node_11_a;
	to house_agg_0_A_8_node_11_100;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_A_9_node_11_101;
	phases AS;
	from s_node_11_a;
	to house_agg_0_A_9_node_11_101;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_A_10_node_11_102;
	phases AS;
	from s_node_11_a;
	to house_agg_0_A_10_node_11_102;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_A_11_node_11_103;
	phases AS;
	from s_node_11_a;
	to house_agg_0_A_11_node_11_103;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_A_12_node_11_104;
	phases AS;
	from s_node_11_a;
	to house_agg_0_A_12_node_11_104;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_A_13_node_11_105;
	phases AS;
	from s_node_11_a;
	to house_agg_0_A_13_node_11_105;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_A_14_node_11_106;
	phases AS;
	from s_node_11_a;
	to house_agg_0_A_14_node_11_106;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_A_15_node_11_107;
	phases AS;
	from s_node_11_a;
	to house_agg_0_A_15_node_11_107;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_B_1_node_12_108;
	phases BS;
	from s_node_12_b;
	to house_agg_0_B_1_node_12_108;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_B_2_node_12_109;
	phases BS;
	from s_node_12_b;
	to house_agg_0_B_2_node_12_109;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_B_3_node_12_110;
	phases BS;
	from s_node_12_b;
	to house_agg_0_B_3_node_12_110;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_B_4_node_12_111;
	phases BS;
	from s_node_12_b;
	to house_agg_0_B_4_node_12_111;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_B_5_node_12_112;
	phases BS;
	from s_node_12_b;
	to house_agg_0_B_5_node_12_112;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_B_6_node_12_113;
	phases BS;
	from s_node_12_b;
	to house_agg_0_B_6_node_12_113;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_B_7_node_12_114;
	phases BS;
	from s_node_12_b;
	to house_agg_0_B_7_node_12_114;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_B_8_node_12_115;
	phases BS;
	from s_node_12_b;
	to house_agg_0_B_8_node_12_115;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_C_1_node_16_116;
	phases CS;
	from s_node_16_c;
	to house_agg_0_C_1_node_16_116;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_C_2_node_16_117;
	phases CS;
	from s_node_16_c;
	to house_agg_0_C_2_node_16_117;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_C_3_node_16_118;
	phases CS;
	from s_node_16_c;
	to house_agg_0_C_3_node_16_118;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_C_4_node_16_119;
	phases CS;
	from s_node_16_c;
	to house_agg_0_C_4_node_16_119;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_C_5_node_16_120;
	phases CS;
	from s_node_16_c;
	to house_agg_0_C_5_node_16_120;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_C_6_node_16_121;
	phases CS;
	from s_node_16_c;
	to house_agg_0_C_6_node_16_121;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_C_7_node_16_122;
	phases CS;
	from s_node_16_c;
	to house_agg_0_C_7_node_16_122;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_C_8_node_16_123;
	phases CS;
	from s_node_16_c;
	to house_agg_0_C_8_node_16_123;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_C_9_node_16_124;
	phases CS;
	from s_node_16_c;
	to house_agg_0_C_9_node_16_124;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_C_10_node_16_125;
	phases CS;
	from s_node_16_c;
	to house_agg_0_C_10_node_16_125;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_C_11_node_16_126;
	phases CS;
	from s_node_16_c;
	to house_agg_0_C_11_node_16_126;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_C_12_node_16_127;
	phases CS;
	from s_node_16_c;
	to house_agg_0_C_12_node_16_127;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_C_13_node_16_128;
	phases CS;
	from s_node_16_c;
	to house_agg_0_C_13_node_16_128;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_C_14_node_16_129;
	phases CS;
	from s_node_16_c;
	to house_agg_0_C_14_node_16_129;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_C_15_node_16_130;
	phases CS;
	from s_node_16_c;
	to house_agg_0_C_15_node_16_130;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_C_1_node_17_131;
	phases CS;
	from s_node_17_c;
	to house_agg_0_C_1_node_17_131;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_C_2_node_17_132;
	phases CS;
	from s_node_17_c;
	to house_agg_0_C_2_node_17_132;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_C_3_node_17_133;
	phases CS;
	from s_node_17_c;
	to house_agg_0_C_3_node_17_133;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_C_4_node_17_134;
	phases CS;
	from s_node_17_c;
	to house_agg_0_C_4_node_17_134;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_C_5_node_17_135;
	phases CS;
	from s_node_17_c;
	to house_agg_0_C_5_node_17_135;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_C_6_node_17_136;
	phases CS;
	from s_node_17_c;
	to house_agg_0_C_6_node_17_136;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_C_7_node_17_137;
	phases CS;
	from s_node_17_c;
	to house_agg_0_C_7_node_17_137;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_C_8_node_17_138;
	phases CS;
	from s_node_17_c;
	to house_agg_0_C_8_node_17_138;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_A_1_node_19_139;
	phases AS;
	from s_node_19_a;
	to house_agg_0_A_1_node_19_139;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_A_2_node_19_140;
	phases AS;
	from s_node_19_a;
	to house_agg_0_A_2_node_19_140;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_A_3_node_19_141;
	phases AS;
	from s_node_19_a;
	to house_agg_0_A_3_node_19_141;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_A_4_node_19_142;
	phases AS;
	from s_node_19_a;
	to house_agg_0_A_4_node_19_142;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_A_5_node_19_143;
	phases AS;
	from s_node_19_a;
	to house_agg_0_A_5_node_19_143;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_A_6_node_19_144;
	phases AS;
	from s_node_19_a;
	to house_agg_0_A_6_node_19_144;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_A_7_node_19_145;
	phases AS;
	from s_node_19_a;
	to house_agg_0_A_7_node_19_145;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_A_8_node_19_146;
	phases AS;
	from s_node_19_a;
	to house_agg_0_A_8_node_19_146;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_A_9_node_19_147;
	phases AS;
	from s_node_19_a;
	to house_agg_0_A_9_node_19_147;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_A_10_node_19_148;
	phases AS;
	from s_node_19_a;
	to house_agg_0_A_10_node_19_148;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_A_11_node_19_149;
	phases AS;
	from s_node_19_a;
	to house_agg_0_A_11_node_19_149;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_A_12_node_19_150;
	phases AS;
	from s_node_19_a;
	to house_agg_0_A_12_node_19_150;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_A_13_node_19_151;
	phases AS;
	from s_node_19_a;
	to house_agg_0_A_13_node_19_151;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_A_14_node_19_152;
	phases AS;
	from s_node_19_a;
	to house_agg_0_A_14_node_19_152;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_A_15_node_19_153;
	phases AS;
	from s_node_19_a;
	to house_agg_0_A_15_node_19_153;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_A_1_node_20_154;
	phases AS;
	from s_node_20_a;
	to house_agg_0_A_1_node_20_154;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_A_2_node_20_155;
	phases AS;
	from s_node_20_a;
	to house_agg_0_A_2_node_20_155;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_A_3_node_20_156;
	phases AS;
	from s_node_20_a;
	to house_agg_0_A_3_node_20_156;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_A_4_node_20_157;
	phases AS;
	from s_node_20_a;
	to house_agg_0_A_4_node_20_157;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_A_5_node_20_158;
	phases AS;
	from s_node_20_a;
	to house_agg_0_A_5_node_20_158;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_A_6_node_20_159;
	phases AS;
	from s_node_20_a;
	to house_agg_0_A_6_node_20_159;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_A_7_node_20_160;
	phases AS;
	from s_node_20_a;
	to house_agg_0_A_7_node_20_160;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_A_8_node_20_161;
	phases AS;
	from s_node_20_a;
	to house_agg_0_A_8_node_20_161;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_A_9_node_20_162;
	phases AS;
	from s_node_20_a;
	to house_agg_0_A_9_node_20_162;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_A_10_node_20_163;
	phases AS;
	from s_node_20_a;
	to house_agg_0_A_10_node_20_163;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_A_11_node_20_164;
	phases AS;
	from s_node_20_a;
	to house_agg_0_A_11_node_20_164;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_A_12_node_20_165;
	phases AS;
	from s_node_20_a;
	to house_agg_0_A_12_node_20_165;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_A_13_node_20_166;
	phases AS;
	from s_node_20_a;
	to house_agg_0_A_13_node_20_166;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_A_14_node_20_167;
	phases AS;
	from s_node_20_a;
	to house_agg_0_A_14_node_20_167;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_A_15_node_20_168;
	phases AS;
	from s_node_20_a;
	to house_agg_0_A_15_node_20_168;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_1_B_1_node_22_169;
	phases BS;
	from s_node_22_b;
	to house_agg_1_B_1_node_22_169;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_1_B_2_node_22_170;
	phases BS;
	from s_node_22_b;
	to house_agg_1_B_2_node_22_170;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_1_B_3_node_22_171;
	phases BS;
	from s_node_22_b;
	to house_agg_1_B_3_node_22_171;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_1_B_4_node_22_172;
	phases BS;
	from s_node_22_b;
	to house_agg_1_B_4_node_22_172;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_1_B_5_node_22_173;
	phases BS;
	from s_node_22_b;
	to house_agg_1_B_5_node_22_173;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_1_B_6_node_22_174;
	phases BS;
	from s_node_22_b;
	to house_agg_1_B_6_node_22_174;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_1_B_7_node_22_175;
	phases BS;
	from s_node_22_b;
	to house_agg_1_B_7_node_22_175;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_1_B_8_node_22_176;
	phases BS;
	from s_node_22_b;
	to house_agg_1_B_8_node_22_176;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_1_B_9_node_22_177;
	phases BS;
	from s_node_22_b;
	to house_agg_1_B_9_node_22_177;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_1_B_10_node_22_178;
	phases BS;
	from s_node_22_b;
	to house_agg_1_B_10_node_22_178;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_1_B_11_node_22_179;
	phases BS;
	from s_node_22_b;
	to house_agg_1_B_11_node_22_179;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_1_B_12_node_22_180;
	phases BS;
	from s_node_22_b;
	to house_agg_1_B_12_node_22_180;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_1_B_13_node_22_181;
	phases BS;
	from s_node_22_b;
	to house_agg_1_B_13_node_22_181;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_1_B_14_node_22_182;
	phases BS;
	from s_node_22_b;
	to house_agg_1_B_14_node_22_182;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_1_B_15_node_22_183;
	phases BS;
	from s_node_22_b;
	to house_agg_1_B_15_node_22_183;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_1_C_1_node_24_184;
	phases CS;
	from s_node_24_c;
	to house_agg_1_C_1_node_24_184;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_1_C_2_node_24_185;
	phases CS;
	from s_node_24_c;
	to house_agg_1_C_2_node_24_185;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_1_C_3_node_24_186;
	phases CS;
	from s_node_24_c;
	to house_agg_1_C_3_node_24_186;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_1_C_4_node_24_187;
	phases CS;
	from s_node_24_c;
	to house_agg_1_C_4_node_24_187;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_1_C_5_node_24_188;
	phases CS;
	from s_node_24_c;
	to house_agg_1_C_5_node_24_188;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_1_C_6_node_24_189;
	phases CS;
	from s_node_24_c;
	to house_agg_1_C_6_node_24_189;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_1_C_7_node_24_190;
	phases CS;
	from s_node_24_c;
	to house_agg_1_C_7_node_24_190;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_1_C_8_node_24_191;
	phases CS;
	from s_node_24_c;
	to house_agg_1_C_8_node_24_191;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_1_C_9_node_24_192;
	phases CS;
	from s_node_24_c;
	to house_agg_1_C_9_node_24_192;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_1_C_10_node_24_193;
	phases CS;
	from s_node_24_c;
	to house_agg_1_C_10_node_24_193;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_1_C_11_node_24_194;
	phases CS;
	from s_node_24_c;
	to house_agg_1_C_11_node_24_194;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_1_C_12_node_24_195;
	phases CS;
	from s_node_24_c;
	to house_agg_1_C_12_node_24_195;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_1_C_13_node_24_196;
	phases CS;
	from s_node_24_c;
	to house_agg_1_C_13_node_24_196;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_1_C_14_node_24_197;
	phases CS;
	from s_node_24_c;
	to house_agg_1_C_14_node_24_197;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_1_C_15_node_24_198;
	phases CS;
	from s_node_24_c;
	to house_agg_1_C_15_node_24_198;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_1_A_1_node_28_199;
	phases AS;
	from s_node_28_a;
	to house_agg_1_A_1_node_28_199;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_1_A_2_node_28_200;
	phases AS;
	from s_node_28_a;
	to house_agg_1_A_2_node_28_200;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_1_A_3_node_28_201;
	phases AS;
	from s_node_28_a;
	to house_agg_1_A_3_node_28_201;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_1_A_4_node_28_202;
	phases AS;
	from s_node_28_a;
	to house_agg_1_A_4_node_28_202;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_1_A_5_node_28_203;
	phases AS;
	from s_node_28_a;
	to house_agg_1_A_5_node_28_203;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_1_A_6_node_28_204;
	phases AS;
	from s_node_28_a;
	to house_agg_1_A_6_node_28_204;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_1_A_7_node_28_205;
	phases AS;
	from s_node_28_a;
	to house_agg_1_A_7_node_28_205;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_1_A_8_node_28_206;
	phases AS;
	from s_node_28_a;
	to house_agg_1_A_8_node_28_206;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_1_A_9_node_28_207;
	phases AS;
	from s_node_28_a;
	to house_agg_1_A_9_node_28_207;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_1_A_10_node_28_208;
	phases AS;
	from s_node_28_a;
	to house_agg_1_A_10_node_28_208;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_1_A_11_node_28_209;
	phases AS;
	from s_node_28_a;
	to house_agg_1_A_11_node_28_209;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_1_A_12_node_28_210;
	phases AS;
	from s_node_28_a;
	to house_agg_1_A_12_node_28_210;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_1_A_13_node_28_211;
	phases AS;
	from s_node_28_a;
	to house_agg_1_A_13_node_28_211;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_1_A_14_node_28_212;
	phases AS;
	from s_node_28_a;
	to house_agg_1_A_14_node_28_212;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_1_A_15_node_28_213;
	phases AS;
	from s_node_28_a;
	to house_agg_1_A_15_node_28_213;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_1_A_1_node_29_214;
	phases AS;
	from s_node_29_a;
	to house_agg_1_A_1_node_29_214;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_1_A_2_node_29_215;
	phases AS;
	from s_node_29_a;
	to house_agg_1_A_2_node_29_215;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_1_A_3_node_29_216;
	phases AS;
	from s_node_29_a;
	to house_agg_1_A_3_node_29_216;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_1_A_4_node_29_217;
	phases AS;
	from s_node_29_a;
	to house_agg_1_A_4_node_29_217;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_1_A_5_node_29_218;
	phases AS;
	from s_node_29_a;
	to house_agg_1_A_5_node_29_218;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_1_A_6_node_29_219;
	phases AS;
	from s_node_29_a;
	to house_agg_1_A_6_node_29_219;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_1_A_7_node_29_220;
	phases AS;
	from s_node_29_a;
	to house_agg_1_A_7_node_29_220;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_1_A_8_node_29_221;
	phases AS;
	from s_node_29_a;
	to house_agg_1_A_8_node_29_221;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_1_A_9_node_29_222;
	phases AS;
	from s_node_29_a;
	to house_agg_1_A_9_node_29_222;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_1_A_10_node_29_223;
	phases AS;
	from s_node_29_a;
	to house_agg_1_A_10_node_29_223;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_1_A_11_node_29_224;
	phases AS;
	from s_node_29_a;
	to house_agg_1_A_11_node_29_224;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_1_A_12_node_29_225;
	phases AS;
	from s_node_29_a;
	to house_agg_1_A_12_node_29_225;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_1_A_13_node_29_226;
	phases AS;
	from s_node_29_a;
	to house_agg_1_A_13_node_29_226;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_1_A_14_node_29_227;
	phases AS;
	from s_node_29_a;
	to house_agg_1_A_14_node_29_227;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_1_A_15_node_29_228;
	phases AS;
	from s_node_29_a;
	to house_agg_1_A_15_node_29_228;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_1_C_1_node_30_229;
	phases CS;
	from s_node_30_c;
	to house_agg_1_C_1_node_30_229;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_1_C_2_node_30_230;
	phases CS;
	from s_node_30_c;
	to house_agg_1_C_2_node_30_230;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_1_C_3_node_30_231;
	phases CS;
	from s_node_30_c;
	to house_agg_1_C_3_node_30_231;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_1_C_4_node_30_232;
	phases CS;
	from s_node_30_c;
	to house_agg_1_C_4_node_30_232;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_1_C_5_node_30_233;
	phases CS;
	from s_node_30_c;
	to house_agg_1_C_5_node_30_233;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_1_C_6_node_30_234;
	phases CS;
	from s_node_30_c;
	to house_agg_1_C_6_node_30_234;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_1_C_7_node_30_235;
	phases CS;
	from s_node_30_c;
	to house_agg_1_C_7_node_30_235;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_1_C_8_node_30_236;
	phases CS;
	from s_node_30_c;
	to house_agg_1_C_8_node_30_236;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_1_C_9_node_30_237;
	phases CS;
	from s_node_30_c;
	to house_agg_1_C_9_node_30_237;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_1_C_10_node_30_238;
	phases CS;
	from s_node_30_c;
	to house_agg_1_C_10_node_30_238;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_1_C_11_node_30_239;
	phases CS;
	from s_node_30_c;
	to house_agg_1_C_11_node_30_239;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_1_C_12_node_30_240;
	phases CS;
	from s_node_30_c;
	to house_agg_1_C_12_node_30_240;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_1_C_13_node_30_241;
	phases CS;
	from s_node_30_c;
	to house_agg_1_C_13_node_30_241;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_1_C_14_node_30_242;
	phases CS;
	from s_node_30_c;
	to house_agg_1_C_14_node_30_242;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_1_C_15_node_30_243;
	phases CS;
	from s_node_30_c;
	to house_agg_1_C_15_node_30_243;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_1_C_1_node_31_244;
	phases CS;
	from s_node_31_c;
	to house_agg_1_C_1_node_31_244;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_1_C_2_node_31_245;
	phases CS;
	from s_node_31_c;
	to house_agg_1_C_2_node_31_245;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_1_C_3_node_31_246;
	phases CS;
	from s_node_31_c;
	to house_agg_1_C_3_node_31_246;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_1_C_4_node_31_247;
	phases CS;
	from s_node_31_c;
	to house_agg_1_C_4_node_31_247;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_1_C_5_node_31_248;
	phases CS;
	from s_node_31_c;
	to house_agg_1_C_5_node_31_248;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_1_C_6_node_31_249;
	phases CS;
	from s_node_31_c;
	to house_agg_1_C_6_node_31_249;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_1_C_7_node_31_250;
	phases CS;
	from s_node_31_c;
	to house_agg_1_C_7_node_31_250;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_1_C_8_node_31_251;
	phases CS;
	from s_node_31_c;
	to house_agg_1_C_8_node_31_251;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_1_C_1_node_32_252;
	phases CS;
	from s_node_32_c;
	to house_agg_1_C_1_node_32_252;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_1_C_2_node_32_253;
	phases CS;
	from s_node_32_c;
	to house_agg_1_C_2_node_32_253;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_1_C_3_node_32_254;
	phases CS;
	from s_node_32_c;
	to house_agg_1_C_3_node_32_254;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_1_C_4_node_32_255;
	phases CS;
	from s_node_32_c;
	to house_agg_1_C_4_node_32_255;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_1_C_5_node_32_256;
	phases CS;
	from s_node_32_c;
	to house_agg_1_C_5_node_32_256;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_1_C_6_node_32_257;
	phases CS;
	from s_node_32_c;
	to house_agg_1_C_6_node_32_257;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_1_C_7_node_32_258;
	phases CS;
	from s_node_32_c;
	to house_agg_1_C_7_node_32_258;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_1_C_8_node_32_259;
	phases CS;
	from s_node_32_c;
	to house_agg_1_C_8_node_32_259;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_1_A_1_node_33_260;
	phases AS;
	from s_node_33_a;
	to house_agg_1_A_1_node_33_260;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_1_A_2_node_33_261;
	phases AS;
	from s_node_33_a;
	to house_agg_1_A_2_node_33_261;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_1_A_3_node_33_262;
	phases AS;
	from s_node_33_a;
	to house_agg_1_A_3_node_33_262;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_1_A_4_node_33_263;
	phases AS;
	from s_node_33_a;
	to house_agg_1_A_4_node_33_263;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_1_A_5_node_33_264;
	phases AS;
	from s_node_33_a;
	to house_agg_1_A_5_node_33_264;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_1_A_6_node_33_265;
	phases AS;
	from s_node_33_a;
	to house_agg_1_A_6_node_33_265;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_1_A_7_node_33_266;
	phases AS;
	from s_node_33_a;
	to house_agg_1_A_7_node_33_266;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_1_A_8_node_33_267;
	phases AS;
	from s_node_33_a;
	to house_agg_1_A_8_node_33_267;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_1_A_9_node_33_268;
	phases AS;
	from s_node_33_a;
	to house_agg_1_A_9_node_33_268;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_1_A_10_node_33_269;
	phases AS;
	from s_node_33_a;
	to house_agg_1_A_10_node_33_269;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_1_A_11_node_33_270;
	phases AS;
	from s_node_33_a;
	to house_agg_1_A_11_node_33_270;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_1_A_12_node_33_271;
	phases AS;
	from s_node_33_a;
	to house_agg_1_A_12_node_33_271;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_1_A_13_node_33_272;
	phases AS;
	from s_node_33_a;
	to house_agg_1_A_13_node_33_272;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_1_A_14_node_33_273;
	phases AS;
	from s_node_33_a;
	to house_agg_1_A_14_node_33_273;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_1_A_15_node_33_274;
	phases AS;
	from s_node_33_a;
	to house_agg_1_A_15_node_33_274;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_C_1_node_34_275;
	phases CS;
	from s_node_34_c;
	to house_agg_0_C_1_node_34_275;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_C_2_node_34_276;
	phases CS;
	from s_node_34_c;
	to house_agg_0_C_2_node_34_276;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_C_3_node_34_277;
	phases CS;
	from s_node_34_c;
	to house_agg_0_C_3_node_34_277;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_C_4_node_34_278;
	phases CS;
	from s_node_34_c;
	to house_agg_0_C_4_node_34_278;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_C_5_node_34_279;
	phases CS;
	from s_node_34_c;
	to house_agg_0_C_5_node_34_279;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_C_6_node_34_280;
	phases CS;
	from s_node_34_c;
	to house_agg_0_C_6_node_34_280;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_C_7_node_34_281;
	phases CS;
	from s_node_34_c;
	to house_agg_0_C_7_node_34_281;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_C_8_node_34_282;
	phases CS;
	from s_node_34_c;
	to house_agg_0_C_8_node_34_282;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_C_9_node_34_283;
	phases CS;
	from s_node_34_c;
	to house_agg_0_C_9_node_34_283;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_C_10_node_34_284;
	phases CS;
	from s_node_34_c;
	to house_agg_0_C_10_node_34_284;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_C_11_node_34_285;
	phases CS;
	from s_node_34_c;
	to house_agg_0_C_11_node_34_285;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_C_12_node_34_286;
	phases CS;
	from s_node_34_c;
	to house_agg_0_C_12_node_34_286;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_C_13_node_34_287;
	phases CS;
	from s_node_34_c;
	to house_agg_0_C_13_node_34_287;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_C_14_node_34_288;
	phases CS;
	from s_node_34_c;
	to house_agg_0_C_14_node_34_288;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_C_15_node_34_289;
	phases CS;
	from s_node_34_c;
	to house_agg_0_C_15_node_34_289;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_A_1_node_35_290;
	phases AS;
	from s_node_35_a;
	to house_agg_2_A_1_node_35_290;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_A_2_node_35_291;
	phases AS;
	from s_node_35_a;
	to house_agg_2_A_2_node_35_291;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_A_3_node_35_292;
	phases AS;
	from s_node_35_a;
	to house_agg_2_A_3_node_35_292;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_A_4_node_35_293;
	phases AS;
	from s_node_35_a;
	to house_agg_2_A_4_node_35_293;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_A_5_node_35_294;
	phases AS;
	from s_node_35_a;
	to house_agg_2_A_5_node_35_294;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_A_6_node_35_295;
	phases AS;
	from s_node_35_a;
	to house_agg_2_A_6_node_35_295;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_A_7_node_35_296;
	phases AS;
	from s_node_35_a;
	to house_agg_2_A_7_node_35_296;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_A_8_node_35_297;
	phases AS;
	from s_node_35_a;
	to house_agg_2_A_8_node_35_297;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_A_9_node_35_298;
	phases AS;
	from s_node_35_a;
	to house_agg_2_A_9_node_35_298;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_A_10_node_35_299;
	phases AS;
	from s_node_35_a;
	to house_agg_2_A_10_node_35_299;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_A_11_node_35_300;
	phases AS;
	from s_node_35_a;
	to house_agg_2_A_11_node_35_300;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_A_12_node_35_301;
	phases AS;
	from s_node_35_a;
	to house_agg_2_A_12_node_35_301;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_A_13_node_35_302;
	phases AS;
	from s_node_35_a;
	to house_agg_2_A_13_node_35_302;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_A_14_node_35_303;
	phases AS;
	from s_node_35_a;
	to house_agg_2_A_14_node_35_303;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_A_15_node_35_304;
	phases AS;
	from s_node_35_a;
	to house_agg_2_A_15_node_35_304;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_A_1_node_37_305;
	phases AS;
	from s_node_37_a;
	to house_agg_2_A_1_node_37_305;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_A_2_node_37_306;
	phases AS;
	from s_node_37_a;
	to house_agg_2_A_2_node_37_306;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_A_3_node_37_307;
	phases AS;
	from s_node_37_a;
	to house_agg_2_A_3_node_37_307;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_A_4_node_37_308;
	phases AS;
	from s_node_37_a;
	to house_agg_2_A_4_node_37_308;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_A_5_node_37_309;
	phases AS;
	from s_node_37_a;
	to house_agg_2_A_5_node_37_309;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_A_6_node_37_310;
	phases AS;
	from s_node_37_a;
	to house_agg_2_A_6_node_37_310;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_A_7_node_37_311;
	phases AS;
	from s_node_37_a;
	to house_agg_2_A_7_node_37_311;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_A_8_node_37_312;
	phases AS;
	from s_node_37_a;
	to house_agg_2_A_8_node_37_312;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_A_9_node_37_313;
	phases AS;
	from s_node_37_a;
	to house_agg_2_A_9_node_37_313;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_A_10_node_37_314;
	phases AS;
	from s_node_37_a;
	to house_agg_2_A_10_node_37_314;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_A_11_node_37_315;
	phases AS;
	from s_node_37_a;
	to house_agg_2_A_11_node_37_315;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_A_12_node_37_316;
	phases AS;
	from s_node_37_a;
	to house_agg_2_A_12_node_37_316;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_A_13_node_37_317;
	phases AS;
	from s_node_37_a;
	to house_agg_2_A_13_node_37_317;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_A_14_node_37_318;
	phases AS;
	from s_node_37_a;
	to house_agg_2_A_14_node_37_318;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_A_15_node_37_319;
	phases AS;
	from s_node_37_a;
	to house_agg_2_A_15_node_37_319;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_B_1_node_38_320;
	phases BS;
	from s_node_38_b;
	to house_agg_2_B_1_node_38_320;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_B_2_node_38_321;
	phases BS;
	from s_node_38_b;
	to house_agg_2_B_2_node_38_321;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_B_3_node_38_322;
	phases BS;
	from s_node_38_b;
	to house_agg_2_B_3_node_38_322;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_B_4_node_38_323;
	phases BS;
	from s_node_38_b;
	to house_agg_2_B_4_node_38_323;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_B_5_node_38_324;
	phases BS;
	from s_node_38_b;
	to house_agg_2_B_5_node_38_324;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_B_6_node_38_325;
	phases BS;
	from s_node_38_b;
	to house_agg_2_B_6_node_38_325;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_B_7_node_38_326;
	phases BS;
	from s_node_38_b;
	to house_agg_2_B_7_node_38_326;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_B_8_node_38_327;
	phases BS;
	from s_node_38_b;
	to house_agg_2_B_8_node_38_327;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_B_1_node_39_328;
	phases BS;
	from s_node_39_b;
	to house_agg_2_B_1_node_39_328;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_B_2_node_39_329;
	phases BS;
	from s_node_39_b;
	to house_agg_2_B_2_node_39_329;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_B_3_node_39_330;
	phases BS;
	from s_node_39_b;
	to house_agg_2_B_3_node_39_330;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_B_4_node_39_331;
	phases BS;
	from s_node_39_b;
	to house_agg_2_B_4_node_39_331;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_B_5_node_39_332;
	phases BS;
	from s_node_39_b;
	to house_agg_2_B_5_node_39_332;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_B_6_node_39_333;
	phases BS;
	from s_node_39_b;
	to house_agg_2_B_6_node_39_333;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_B_7_node_39_334;
	phases BS;
	from s_node_39_b;
	to house_agg_2_B_7_node_39_334;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_B_8_node_39_335;
	phases BS;
	from s_node_39_b;
	to house_agg_2_B_8_node_39_335;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_C_1_node_41_336;
	phases CS;
	from s_node_41_c;
	to house_agg_2_C_1_node_41_336;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_C_2_node_41_337;
	phases CS;
	from s_node_41_c;
	to house_agg_2_C_2_node_41_337;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_C_3_node_41_338;
	phases CS;
	from s_node_41_c;
	to house_agg_2_C_3_node_41_338;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_C_4_node_41_339;
	phases CS;
	from s_node_41_c;
	to house_agg_2_C_4_node_41_339;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_C_5_node_41_340;
	phases CS;
	from s_node_41_c;
	to house_agg_2_C_5_node_41_340;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_C_6_node_41_341;
	phases CS;
	from s_node_41_c;
	to house_agg_2_C_6_node_41_341;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_C_7_node_41_342;
	phases CS;
	from s_node_41_c;
	to house_agg_2_C_7_node_41_342;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_C_8_node_41_343;
	phases CS;
	from s_node_41_c;
	to house_agg_2_C_8_node_41_343;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_A_1_node_42_344;
	phases AS;
	from s_node_42_a;
	to house_agg_2_A_1_node_42_344;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_A_2_node_42_345;
	phases AS;
	from s_node_42_a;
	to house_agg_2_A_2_node_42_345;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_A_3_node_42_346;
	phases AS;
	from s_node_42_a;
	to house_agg_2_A_3_node_42_346;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_A_4_node_42_347;
	phases AS;
	from s_node_42_a;
	to house_agg_2_A_4_node_42_347;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_A_5_node_42_348;
	phases AS;
	from s_node_42_a;
	to house_agg_2_A_5_node_42_348;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_A_6_node_42_349;
	phases AS;
	from s_node_42_a;
	to house_agg_2_A_6_node_42_349;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_A_7_node_42_350;
	phases AS;
	from s_node_42_a;
	to house_agg_2_A_7_node_42_350;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_A_8_node_42_351;
	phases AS;
	from s_node_42_a;
	to house_agg_2_A_8_node_42_351;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_B_1_node_43_352;
	phases BS;
	from s_node_43_b;
	to house_agg_2_B_1_node_43_352;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_B_2_node_43_353;
	phases BS;
	from s_node_43_b;
	to house_agg_2_B_2_node_43_353;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_B_3_node_43_354;
	phases BS;
	from s_node_43_b;
	to house_agg_2_B_3_node_43_354;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_B_4_node_43_355;
	phases BS;
	from s_node_43_b;
	to house_agg_2_B_4_node_43_355;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_B_5_node_43_356;
	phases BS;
	from s_node_43_b;
	to house_agg_2_B_5_node_43_356;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_B_6_node_43_357;
	phases BS;
	from s_node_43_b;
	to house_agg_2_B_6_node_43_357;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_B_7_node_43_358;
	phases BS;
	from s_node_43_b;
	to house_agg_2_B_7_node_43_358;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_B_8_node_43_359;
	phases BS;
	from s_node_43_b;
	to house_agg_2_B_8_node_43_359;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_B_9_node_43_360;
	phases BS;
	from s_node_43_b;
	to house_agg_2_B_9_node_43_360;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_B_10_node_43_361;
	phases BS;
	from s_node_43_b;
	to house_agg_2_B_10_node_43_361;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_B_11_node_43_362;
	phases BS;
	from s_node_43_b;
	to house_agg_2_B_11_node_43_362;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_B_12_node_43_363;
	phases BS;
	from s_node_43_b;
	to house_agg_2_B_12_node_43_363;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_B_13_node_43_364;
	phases BS;
	from s_node_43_b;
	to house_agg_2_B_13_node_43_364;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_B_14_node_43_365;
	phases BS;
	from s_node_43_b;
	to house_agg_2_B_14_node_43_365;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_B_15_node_43_366;
	phases BS;
	from s_node_43_b;
	to house_agg_2_B_15_node_43_366;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_A_1_node_45_367;
	phases AS;
	from s_node_45_a;
	to house_agg_2_A_1_node_45_367;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_A_2_node_45_368;
	phases AS;
	from s_node_45_a;
	to house_agg_2_A_2_node_45_368;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_A_3_node_45_369;
	phases AS;
	from s_node_45_a;
	to house_agg_2_A_3_node_45_369;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_A_4_node_45_370;
	phases AS;
	from s_node_45_a;
	to house_agg_2_A_4_node_45_370;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_A_5_node_45_371;
	phases AS;
	from s_node_45_a;
	to house_agg_2_A_5_node_45_371;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_A_6_node_45_372;
	phases AS;
	from s_node_45_a;
	to house_agg_2_A_6_node_45_372;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_A_7_node_45_373;
	phases AS;
	from s_node_45_a;
	to house_agg_2_A_7_node_45_373;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_A_8_node_45_374;
	phases AS;
	from s_node_45_a;
	to house_agg_2_A_8_node_45_374;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_A_1_node_46_375;
	phases AS;
	from s_node_46_a;
	to house_agg_2_A_1_node_46_375;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_A_2_node_46_376;
	phases AS;
	from s_node_46_a;
	to house_agg_2_A_2_node_46_376;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_A_3_node_46_377;
	phases AS;
	from s_node_46_a;
	to house_agg_2_A_3_node_46_377;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_A_4_node_46_378;
	phases AS;
	from s_node_46_a;
	to house_agg_2_A_4_node_46_378;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_A_5_node_46_379;
	phases AS;
	from s_node_46_a;
	to house_agg_2_A_5_node_46_379;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_A_6_node_46_380;
	phases AS;
	from s_node_46_a;
	to house_agg_2_A_6_node_46_380;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_A_7_node_46_381;
	phases AS;
	from s_node_46_a;
	to house_agg_2_A_7_node_46_381;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_A_8_node_46_382;
	phases AS;
	from s_node_46_a;
	to house_agg_2_A_8_node_46_382;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_A_1_node_47_383;
	phases AS;
	from s_node_47_a;
	to house_agg_2_A_1_node_47_383;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_A_2_node_47_384;
	phases AS;
	from s_node_47_a;
	to house_agg_2_A_2_node_47_384;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_A_3_node_47_385;
	phases AS;
	from s_node_47_a;
	to house_agg_2_A_3_node_47_385;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_A_4_node_47_386;
	phases AS;
	from s_node_47_a;
	to house_agg_2_A_4_node_47_386;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_A_5_node_47_387;
	phases AS;
	from s_node_47_a;
	to house_agg_2_A_5_node_47_387;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_A_6_node_47_388;
	phases AS;
	from s_node_47_a;
	to house_agg_2_A_6_node_47_388;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_A_7_node_47_389;
	phases AS;
	from s_node_47_a;
	to house_agg_2_A_7_node_47_389;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_A_8_node_47_390;
	phases AS;
	from s_node_47_a;
	to house_agg_2_A_8_node_47_390;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_A_9_node_47_391;
	phases AS;
	from s_node_47_a;
	to house_agg_2_A_9_node_47_391;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_A_10_node_47_392;
	phases AS;
	from s_node_47_a;
	to house_agg_2_A_10_node_47_392;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_A_11_node_47_393;
	phases AS;
	from s_node_47_a;
	to house_agg_2_A_11_node_47_393;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_A_12_node_47_394;
	phases AS;
	from s_node_47_a;
	to house_agg_2_A_12_node_47_394;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_A_13_node_47_395;
	phases AS;
	from s_node_47_a;
	to house_agg_2_A_13_node_47_395;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_A_14_node_47_396;
	phases AS;
	from s_node_47_a;
	to house_agg_2_A_14_node_47_396;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_A_15_node_47_397;
	phases AS;
	from s_node_47_a;
	to house_agg_2_A_15_node_47_397;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_B_1_node_47_398;
	phases BS;
	from s_node_47_b;
	to house_agg_2_B_1_node_47_398;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_B_2_node_47_399;
	phases BS;
	from s_node_47_b;
	to house_agg_2_B_2_node_47_399;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_B_3_node_47_400;
	phases BS;
	from s_node_47_b;
	to house_agg_2_B_3_node_47_400;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_B_4_node_47_401;
	phases BS;
	from s_node_47_b;
	to house_agg_2_B_4_node_47_401;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_B_5_node_47_402;
	phases BS;
	from s_node_47_b;
	to house_agg_2_B_5_node_47_402;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_B_6_node_47_403;
	phases BS;
	from s_node_47_b;
	to house_agg_2_B_6_node_47_403;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_B_7_node_47_404;
	phases BS;
	from s_node_47_b;
	to house_agg_2_B_7_node_47_404;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_B_8_node_47_405;
	phases BS;
	from s_node_47_b;
	to house_agg_2_B_8_node_47_405;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_B_9_node_47_406;
	phases BS;
	from s_node_47_b;
	to house_agg_2_B_9_node_47_406;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_B_10_node_47_407;
	phases BS;
	from s_node_47_b;
	to house_agg_2_B_10_node_47_407;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_B_11_node_47_408;
	phases BS;
	from s_node_47_b;
	to house_agg_2_B_11_node_47_408;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_B_12_node_47_409;
	phases BS;
	from s_node_47_b;
	to house_agg_2_B_12_node_47_409;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_B_13_node_47_410;
	phases BS;
	from s_node_47_b;
	to house_agg_2_B_13_node_47_410;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_B_14_node_47_411;
	phases BS;
	from s_node_47_b;
	to house_agg_2_B_14_node_47_411;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_B_15_node_47_412;
	phases BS;
	from s_node_47_b;
	to house_agg_2_B_15_node_47_412;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_C_1_node_47_413;
	phases CS;
	from s_node_47_c;
	to house_agg_2_C_1_node_47_413;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_C_2_node_47_414;
	phases CS;
	from s_node_47_c;
	to house_agg_2_C_2_node_47_414;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_C_3_node_47_415;
	phases CS;
	from s_node_47_c;
	to house_agg_2_C_3_node_47_415;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_C_4_node_47_416;
	phases CS;
	from s_node_47_c;
	to house_agg_2_C_4_node_47_416;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_C_5_node_47_417;
	phases CS;
	from s_node_47_c;
	to house_agg_2_C_5_node_47_417;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_C_6_node_47_418;
	phases CS;
	from s_node_47_c;
	to house_agg_2_C_6_node_47_418;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_C_7_node_47_419;
	phases CS;
	from s_node_47_c;
	to house_agg_2_C_7_node_47_419;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_C_8_node_47_420;
	phases CS;
	from s_node_47_c;
	to house_agg_2_C_8_node_47_420;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_C_9_node_47_421;
	phases CS;
	from s_node_47_c;
	to house_agg_2_C_9_node_47_421;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_C_10_node_47_422;
	phases CS;
	from s_node_47_c;
	to house_agg_2_C_10_node_47_422;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_C_11_node_47_423;
	phases CS;
	from s_node_47_c;
	to house_agg_2_C_11_node_47_423;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_C_12_node_47_424;
	phases CS;
	from s_node_47_c;
	to house_agg_2_C_12_node_47_424;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_C_13_node_47_425;
	phases CS;
	from s_node_47_c;
	to house_agg_2_C_13_node_47_425;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_C_14_node_47_426;
	phases CS;
	from s_node_47_c;
	to house_agg_2_C_14_node_47_426;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_C_15_node_47_427;
	phases CS;
	from s_node_47_c;
	to house_agg_2_C_15_node_47_427;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_A_1_node_48_428;
	phases AS;
	from s_node_48_a;
	to house_agg_2_A_1_node_48_428;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_A_2_node_48_429;
	phases AS;
	from s_node_48_a;
	to house_agg_2_A_2_node_48_429;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_A_3_node_48_430;
	phases AS;
	from s_node_48_a;
	to house_agg_2_A_3_node_48_430;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_A_4_node_48_431;
	phases AS;
	from s_node_48_a;
	to house_agg_2_A_4_node_48_431;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_A_5_node_48_432;
	phases AS;
	from s_node_48_a;
	to house_agg_2_A_5_node_48_432;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_A_6_node_48_433;
	phases AS;
	from s_node_48_a;
	to house_agg_2_A_6_node_48_433;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_A_7_node_48_434;
	phases AS;
	from s_node_48_a;
	to house_agg_2_A_7_node_48_434;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_A_8_node_48_435;
	phases AS;
	from s_node_48_a;
	to house_agg_2_A_8_node_48_435;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_A_9_node_48_436;
	phases AS;
	from s_node_48_a;
	to house_agg_2_A_9_node_48_436;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_A_10_node_48_437;
	phases AS;
	from s_node_48_a;
	to house_agg_2_A_10_node_48_437;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_A_11_node_48_438;
	phases AS;
	from s_node_48_a;
	to house_agg_2_A_11_node_48_438;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_A_12_node_48_439;
	phases AS;
	from s_node_48_a;
	to house_agg_2_A_12_node_48_439;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_A_13_node_48_440;
	phases AS;
	from s_node_48_a;
	to house_agg_2_A_13_node_48_440;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_A_14_node_48_441;
	phases AS;
	from s_node_48_a;
	to house_agg_2_A_14_node_48_441;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_A_15_node_48_442;
	phases AS;
	from s_node_48_a;
	to house_agg_2_A_15_node_48_442;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_A_16_node_48_443;
	phases AS;
	from s_node_48_a;
	to house_agg_2_A_16_node_48_443;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_A_17_node_48_444;
	phases AS;
	from s_node_48_a;
	to house_agg_2_A_17_node_48_444;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_A_18_node_48_445;
	phases AS;
	from s_node_48_a;
	to house_agg_2_A_18_node_48_445;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_A_19_node_48_446;
	phases AS;
	from s_node_48_a;
	to house_agg_2_A_19_node_48_446;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_A_20_node_48_447;
	phases AS;
	from s_node_48_a;
	to house_agg_2_A_20_node_48_447;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_A_21_node_48_448;
	phases AS;
	from s_node_48_a;
	to house_agg_2_A_21_node_48_448;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_A_22_node_48_449;
	phases AS;
	from s_node_48_a;
	to house_agg_2_A_22_node_48_449;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_A_23_node_48_450;
	phases AS;
	from s_node_48_a;
	to house_agg_2_A_23_node_48_450;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_A_24_node_48_451;
	phases AS;
	from s_node_48_a;
	to house_agg_2_A_24_node_48_451;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_A_25_node_48_452;
	phases AS;
	from s_node_48_a;
	to house_agg_2_A_25_node_48_452;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_A_26_node_48_453;
	phases AS;
	from s_node_48_a;
	to house_agg_2_A_26_node_48_453;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_A_27_node_48_454;
	phases AS;
	from s_node_48_a;
	to house_agg_2_A_27_node_48_454;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_A_28_node_48_455;
	phases AS;
	from s_node_48_a;
	to house_agg_2_A_28_node_48_455;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_A_29_node_48_456;
	phases AS;
	from s_node_48_a;
	to house_agg_2_A_29_node_48_456;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_B_1_node_48_457;
	phases BS;
	from s_node_48_b;
	to house_agg_2_B_1_node_48_457;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_B_2_node_48_458;
	phases BS;
	from s_node_48_b;
	to house_agg_2_B_2_node_48_458;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_B_3_node_48_459;
	phases BS;
	from s_node_48_b;
	to house_agg_2_B_3_node_48_459;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_B_4_node_48_460;
	phases BS;
	from s_node_48_b;
	to house_agg_2_B_4_node_48_460;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_B_5_node_48_461;
	phases BS;
	from s_node_48_b;
	to house_agg_2_B_5_node_48_461;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_B_6_node_48_462;
	phases BS;
	from s_node_48_b;
	to house_agg_2_B_6_node_48_462;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_B_7_node_48_463;
	phases BS;
	from s_node_48_b;
	to house_agg_2_B_7_node_48_463;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_B_8_node_48_464;
	phases BS;
	from s_node_48_b;
	to house_agg_2_B_8_node_48_464;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_B_9_node_48_465;
	phases BS;
	from s_node_48_b;
	to house_agg_2_B_9_node_48_465;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_B_10_node_48_466;
	phases BS;
	from s_node_48_b;
	to house_agg_2_B_10_node_48_466;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_B_11_node_48_467;
	phases BS;
	from s_node_48_b;
	to house_agg_2_B_11_node_48_467;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_B_12_node_48_468;
	phases BS;
	from s_node_48_b;
	to house_agg_2_B_12_node_48_468;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_B_13_node_48_469;
	phases BS;
	from s_node_48_b;
	to house_agg_2_B_13_node_48_469;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_B_14_node_48_470;
	phases BS;
	from s_node_48_b;
	to house_agg_2_B_14_node_48_470;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_B_15_node_48_471;
	phases BS;
	from s_node_48_b;
	to house_agg_2_B_15_node_48_471;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_B_16_node_48_472;
	phases BS;
	from s_node_48_b;
	to house_agg_2_B_16_node_48_472;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_B_17_node_48_473;
	phases BS;
	from s_node_48_b;
	to house_agg_2_B_17_node_48_473;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_B_18_node_48_474;
	phases BS;
	from s_node_48_b;
	to house_agg_2_B_18_node_48_474;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_B_19_node_48_475;
	phases BS;
	from s_node_48_b;
	to house_agg_2_B_19_node_48_475;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_B_20_node_48_476;
	phases BS;
	from s_node_48_b;
	to house_agg_2_B_20_node_48_476;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_B_21_node_48_477;
	phases BS;
	from s_node_48_b;
	to house_agg_2_B_21_node_48_477;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_B_22_node_48_478;
	phases BS;
	from s_node_48_b;
	to house_agg_2_B_22_node_48_478;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_B_23_node_48_479;
	phases BS;
	from s_node_48_b;
	to house_agg_2_B_23_node_48_479;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_B_24_node_48_480;
	phases BS;
	from s_node_48_b;
	to house_agg_2_B_24_node_48_480;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_B_25_node_48_481;
	phases BS;
	from s_node_48_b;
	to house_agg_2_B_25_node_48_481;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_B_26_node_48_482;
	phases BS;
	from s_node_48_b;
	to house_agg_2_B_26_node_48_482;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_B_27_node_48_483;
	phases BS;
	from s_node_48_b;
	to house_agg_2_B_27_node_48_483;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_B_28_node_48_484;
	phases BS;
	from s_node_48_b;
	to house_agg_2_B_28_node_48_484;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_B_29_node_48_485;
	phases BS;
	from s_node_48_b;
	to house_agg_2_B_29_node_48_485;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_C_1_node_48_486;
	phases CS;
	from s_node_48_c;
	to house_agg_2_C_1_node_48_486;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_C_2_node_48_487;
	phases CS;
	from s_node_48_c;
	to house_agg_2_C_2_node_48_487;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_C_3_node_48_488;
	phases CS;
	from s_node_48_c;
	to house_agg_2_C_3_node_48_488;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_C_4_node_48_489;
	phases CS;
	from s_node_48_c;
	to house_agg_2_C_4_node_48_489;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_C_5_node_48_490;
	phases CS;
	from s_node_48_c;
	to house_agg_2_C_5_node_48_490;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_C_6_node_48_491;
	phases CS;
	from s_node_48_c;
	to house_agg_2_C_6_node_48_491;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_C_7_node_48_492;
	phases CS;
	from s_node_48_c;
	to house_agg_2_C_7_node_48_492;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_C_8_node_48_493;
	phases CS;
	from s_node_48_c;
	to house_agg_2_C_8_node_48_493;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_C_9_node_48_494;
	phases CS;
	from s_node_48_c;
	to house_agg_2_C_9_node_48_494;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_C_10_node_48_495;
	phases CS;
	from s_node_48_c;
	to house_agg_2_C_10_node_48_495;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_C_11_node_48_496;
	phases CS;
	from s_node_48_c;
	to house_agg_2_C_11_node_48_496;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_C_12_node_48_497;
	phases CS;
	from s_node_48_c;
	to house_agg_2_C_12_node_48_497;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_C_13_node_48_498;
	phases CS;
	from s_node_48_c;
	to house_agg_2_C_13_node_48_498;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_C_14_node_48_499;
	phases CS;
	from s_node_48_c;
	to house_agg_2_C_14_node_48_499;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_C_15_node_48_500;
	phases CS;
	from s_node_48_c;
	to house_agg_2_C_15_node_48_500;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_C_16_node_48_501;
	phases CS;
	from s_node_48_c;
	to house_agg_2_C_16_node_48_501;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_C_17_node_48_502;
	phases CS;
	from s_node_48_c;
	to house_agg_2_C_17_node_48_502;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_C_18_node_48_503;
	phases CS;
	from s_node_48_c;
	to house_agg_2_C_18_node_48_503;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_C_19_node_48_504;
	phases CS;
	from s_node_48_c;
	to house_agg_2_C_19_node_48_504;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_C_20_node_48_505;
	phases CS;
	from s_node_48_c;
	to house_agg_2_C_20_node_48_505;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_C_21_node_48_506;
	phases CS;
	from s_node_48_c;
	to house_agg_2_C_21_node_48_506;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_C_22_node_48_507;
	phases CS;
	from s_node_48_c;
	to house_agg_2_C_22_node_48_507;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_C_23_node_48_508;
	phases CS;
	from s_node_48_c;
	to house_agg_2_C_23_node_48_508;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_C_24_node_48_509;
	phases CS;
	from s_node_48_c;
	to house_agg_2_C_24_node_48_509;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_C_25_node_48_510;
	phases CS;
	from s_node_48_c;
	to house_agg_2_C_25_node_48_510;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_C_26_node_48_511;
	phases CS;
	from s_node_48_c;
	to house_agg_2_C_26_node_48_511;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_C_27_node_48_512;
	phases CS;
	from s_node_48_c;
	to house_agg_2_C_27_node_48_512;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_C_28_node_48_513;
	phases CS;
	from s_node_48_c;
	to house_agg_2_C_28_node_48_513;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_C_29_node_48_514;
	phases CS;
	from s_node_48_c;
	to house_agg_2_C_29_node_48_514;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_A_1_node_49_515;
	phases AS;
	from s_node_49_a;
	to house_agg_2_A_1_node_49_515;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_A_2_node_49_516;
	phases AS;
	from s_node_49_a;
	to house_agg_2_A_2_node_49_516;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_A_3_node_49_517;
	phases AS;
	from s_node_49_a;
	to house_agg_2_A_3_node_49_517;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_A_4_node_49_518;
	phases AS;
	from s_node_49_a;
	to house_agg_2_A_4_node_49_518;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_A_5_node_49_519;
	phases AS;
	from s_node_49_a;
	to house_agg_2_A_5_node_49_519;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_A_6_node_49_520;
	phases AS;
	from s_node_49_a;
	to house_agg_2_A_6_node_49_520;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_A_7_node_49_521;
	phases AS;
	from s_node_49_a;
	to house_agg_2_A_7_node_49_521;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_A_8_node_49_522;
	phases AS;
	from s_node_49_a;
	to house_agg_2_A_8_node_49_522;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_A_9_node_49_523;
	phases AS;
	from s_node_49_a;
	to house_agg_2_A_9_node_49_523;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_A_10_node_49_524;
	phases AS;
	from s_node_49_a;
	to house_agg_2_A_10_node_49_524;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_A_11_node_49_525;
	phases AS;
	from s_node_49_a;
	to house_agg_2_A_11_node_49_525;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_A_12_node_49_526;
	phases AS;
	from s_node_49_a;
	to house_agg_2_A_12_node_49_526;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_A_13_node_49_527;
	phases AS;
	from s_node_49_a;
	to house_agg_2_A_13_node_49_527;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_A_14_node_49_528;
	phases AS;
	from s_node_49_a;
	to house_agg_2_A_14_node_49_528;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_A_15_node_49_529;
	phases AS;
	from s_node_49_a;
	to house_agg_2_A_15_node_49_529;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_B_1_node_49_530;
	phases BS;
	from s_node_49_b;
	to house_agg_2_B_1_node_49_530;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_B_2_node_49_531;
	phases BS;
	from s_node_49_b;
	to house_agg_2_B_2_node_49_531;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_B_3_node_49_532;
	phases BS;
	from s_node_49_b;
	to house_agg_2_B_3_node_49_532;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_B_4_node_49_533;
	phases BS;
	from s_node_49_b;
	to house_agg_2_B_4_node_49_533;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_B_5_node_49_534;
	phases BS;
	from s_node_49_b;
	to house_agg_2_B_5_node_49_534;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_B_6_node_49_535;
	phases BS;
	from s_node_49_b;
	to house_agg_2_B_6_node_49_535;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_B_7_node_49_536;
	phases BS;
	from s_node_49_b;
	to house_agg_2_B_7_node_49_536;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_B_8_node_49_537;
	phases BS;
	from s_node_49_b;
	to house_agg_2_B_8_node_49_537;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_B_9_node_49_538;
	phases BS;
	from s_node_49_b;
	to house_agg_2_B_9_node_49_538;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_B_10_node_49_539;
	phases BS;
	from s_node_49_b;
	to house_agg_2_B_10_node_49_539;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_B_11_node_49_540;
	phases BS;
	from s_node_49_b;
	to house_agg_2_B_11_node_49_540;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_B_12_node_49_541;
	phases BS;
	from s_node_49_b;
	to house_agg_2_B_12_node_49_541;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_B_13_node_49_542;
	phases BS;
	from s_node_49_b;
	to house_agg_2_B_13_node_49_542;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_B_14_node_49_543;
	phases BS;
	from s_node_49_b;
	to house_agg_2_B_14_node_49_543;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_B_15_node_49_544;
	phases BS;
	from s_node_49_b;
	to house_agg_2_B_15_node_49_544;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_B_16_node_49_545;
	phases BS;
	from s_node_49_b;
	to house_agg_2_B_16_node_49_545;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_B_17_node_49_546;
	phases BS;
	from s_node_49_b;
	to house_agg_2_B_17_node_49_546;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_B_18_node_49_547;
	phases BS;
	from s_node_49_b;
	to house_agg_2_B_18_node_49_547;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_B_19_node_49_548;
	phases BS;
	from s_node_49_b;
	to house_agg_2_B_19_node_49_548;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_B_20_node_49_549;
	phases BS;
	from s_node_49_b;
	to house_agg_2_B_20_node_49_549;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_B_21_node_49_550;
	phases BS;
	from s_node_49_b;
	to house_agg_2_B_21_node_49_550;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_B_22_node_49_551;
	phases BS;
	from s_node_49_b;
	to house_agg_2_B_22_node_49_551;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_B_23_node_49_552;
	phases BS;
	from s_node_49_b;
	to house_agg_2_B_23_node_49_552;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_B_24_node_49_553;
	phases BS;
	from s_node_49_b;
	to house_agg_2_B_24_node_49_553;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_B_25_node_49_554;
	phases BS;
	from s_node_49_b;
	to house_agg_2_B_25_node_49_554;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_B_26_node_49_555;
	phases BS;
	from s_node_49_b;
	to house_agg_2_B_26_node_49_555;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_B_27_node_49_556;
	phases BS;
	from s_node_49_b;
	to house_agg_2_B_27_node_49_556;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_B_28_node_49_557;
	phases BS;
	from s_node_49_b;
	to house_agg_2_B_28_node_49_557;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_B_29_node_49_558;
	phases BS;
	from s_node_49_b;
	to house_agg_2_B_29_node_49_558;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_C_1_node_49_559;
	phases CS;
	from s_node_49_c;
	to house_agg_2_C_1_node_49_559;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_C_2_node_49_560;
	phases CS;
	from s_node_49_c;
	to house_agg_2_C_2_node_49_560;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_C_3_node_49_561;
	phases CS;
	from s_node_49_c;
	to house_agg_2_C_3_node_49_561;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_C_4_node_49_562;
	phases CS;
	from s_node_49_c;
	to house_agg_2_C_4_node_49_562;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_C_5_node_49_563;
	phases CS;
	from s_node_49_c;
	to house_agg_2_C_5_node_49_563;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_C_6_node_49_564;
	phases CS;
	from s_node_49_c;
	to house_agg_2_C_6_node_49_564;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_C_7_node_49_565;
	phases CS;
	from s_node_49_c;
	to house_agg_2_C_7_node_49_565;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_C_8_node_49_566;
	phases CS;
	from s_node_49_c;
	to house_agg_2_C_8_node_49_566;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_C_9_node_49_567;
	phases CS;
	from s_node_49_c;
	to house_agg_2_C_9_node_49_567;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_C_10_node_49_568;
	phases CS;
	from s_node_49_c;
	to house_agg_2_C_10_node_49_568;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_C_11_node_49_569;
	phases CS;
	from s_node_49_c;
	to house_agg_2_C_11_node_49_569;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_C_12_node_49_570;
	phases CS;
	from s_node_49_c;
	to house_agg_2_C_12_node_49_570;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_C_13_node_49_571;
	phases CS;
	from s_node_49_c;
	to house_agg_2_C_13_node_49_571;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_C_14_node_49_572;
	phases CS;
	from s_node_49_c;
	to house_agg_2_C_14_node_49_572;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_C_15_node_49_573;
	phases CS;
	from s_node_49_c;
	to house_agg_2_C_15_node_49_573;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_C_1_node_50_574;
	phases CS;
	from s_node_50_c;
	to house_agg_2_C_1_node_50_574;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_C_2_node_50_575;
	phases CS;
	from s_node_50_c;
	to house_agg_2_C_2_node_50_575;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_C_3_node_50_576;
	phases CS;
	from s_node_50_c;
	to house_agg_2_C_3_node_50_576;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_C_4_node_50_577;
	phases CS;
	from s_node_50_c;
	to house_agg_2_C_4_node_50_577;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_C_5_node_50_578;
	phases CS;
	from s_node_50_c;
	to house_agg_2_C_5_node_50_578;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_C_6_node_50_579;
	phases CS;
	from s_node_50_c;
	to house_agg_2_C_6_node_50_579;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_C_7_node_50_580;
	phases CS;
	from s_node_50_c;
	to house_agg_2_C_7_node_50_580;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_C_8_node_50_581;
	phases CS;
	from s_node_50_c;
	to house_agg_2_C_8_node_50_581;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_C_9_node_50_582;
	phases CS;
	from s_node_50_c;
	to house_agg_2_C_9_node_50_582;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_C_10_node_50_583;
	phases CS;
	from s_node_50_c;
	to house_agg_2_C_10_node_50_583;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_C_11_node_50_584;
	phases CS;
	from s_node_50_c;
	to house_agg_2_C_11_node_50_584;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_C_12_node_50_585;
	phases CS;
	from s_node_50_c;
	to house_agg_2_C_12_node_50_585;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_C_13_node_50_586;
	phases CS;
	from s_node_50_c;
	to house_agg_2_C_13_node_50_586;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_C_14_node_50_587;
	phases CS;
	from s_node_50_c;
	to house_agg_2_C_14_node_50_587;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_C_15_node_50_588;
	phases CS;
	from s_node_50_c;
	to house_agg_2_C_15_node_50_588;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_A_1_node_51_589;
	phases AS;
	from s_node_51_a;
	to house_agg_2_A_1_node_51_589;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_A_2_node_51_590;
	phases AS;
	from s_node_51_a;
	to house_agg_2_A_2_node_51_590;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_A_3_node_51_591;
	phases AS;
	from s_node_51_a;
	to house_agg_2_A_3_node_51_591;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_A_4_node_51_592;
	phases AS;
	from s_node_51_a;
	to house_agg_2_A_4_node_51_592;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_A_5_node_51_593;
	phases AS;
	from s_node_51_a;
	to house_agg_2_A_5_node_51_593;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_A_6_node_51_594;
	phases AS;
	from s_node_51_a;
	to house_agg_2_A_6_node_51_594;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_A_7_node_51_595;
	phases AS;
	from s_node_51_a;
	to house_agg_2_A_7_node_51_595;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_2_A_8_node_51_596;
	phases AS;
	from s_node_51_a;
	to house_agg_2_A_8_node_51_596;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_A_1_node_52_597;
	phases AS;
	from s_node_52_a;
	to house_agg_0_A_1_node_52_597;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_A_2_node_52_598;
	phases AS;
	from s_node_52_a;
	to house_agg_0_A_2_node_52_598;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_A_3_node_52_599;
	phases AS;
	from s_node_52_a;
	to house_agg_0_A_3_node_52_599;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_A_4_node_52_600;
	phases AS;
	from s_node_52_a;
	to house_agg_0_A_4_node_52_600;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_A_5_node_52_601;
	phases AS;
	from s_node_52_a;
	to house_agg_0_A_5_node_52_601;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_A_6_node_52_602;
	phases AS;
	from s_node_52_a;
	to house_agg_0_A_6_node_52_602;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_A_7_node_52_603;
	phases AS;
	from s_node_52_a;
	to house_agg_0_A_7_node_52_603;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_A_8_node_52_604;
	phases AS;
	from s_node_52_a;
	to house_agg_0_A_8_node_52_604;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_A_9_node_52_605;
	phases AS;
	from s_node_52_a;
	to house_agg_0_A_9_node_52_605;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_A_10_node_52_606;
	phases AS;
	from s_node_52_a;
	to house_agg_0_A_10_node_52_606;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_A_11_node_52_607;
	phases AS;
	from s_node_52_a;
	to house_agg_0_A_11_node_52_607;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_A_12_node_52_608;
	phases AS;
	from s_node_52_a;
	to house_agg_0_A_12_node_52_608;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_A_13_node_52_609;
	phases AS;
	from s_node_52_a;
	to house_agg_0_A_13_node_52_609;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_A_14_node_52_610;
	phases AS;
	from s_node_52_a;
	to house_agg_0_A_14_node_52_610;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_A_15_node_52_611;
	phases AS;
	from s_node_52_a;
	to house_agg_0_A_15_node_52_611;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_A_1_node_53_612;
	phases AS;
	from s_node_53_a;
	to house_agg_0_A_1_node_53_612;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_A_2_node_53_613;
	phases AS;
	from s_node_53_a;
	to house_agg_0_A_2_node_53_613;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_A_3_node_53_614;
	phases AS;
	from s_node_53_a;
	to house_agg_0_A_3_node_53_614;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_A_4_node_53_615;
	phases AS;
	from s_node_53_a;
	to house_agg_0_A_4_node_53_615;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_A_5_node_53_616;
	phases AS;
	from s_node_53_a;
	to house_agg_0_A_5_node_53_616;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_A_6_node_53_617;
	phases AS;
	from s_node_53_a;
	to house_agg_0_A_6_node_53_617;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_A_7_node_53_618;
	phases AS;
	from s_node_53_a;
	to house_agg_0_A_7_node_53_618;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_A_8_node_53_619;
	phases AS;
	from s_node_53_a;
	to house_agg_0_A_8_node_53_619;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_A_9_node_53_620;
	phases AS;
	from s_node_53_a;
	to house_agg_0_A_9_node_53_620;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_A_10_node_53_621;
	phases AS;
	from s_node_53_a;
	to house_agg_0_A_10_node_53_621;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_A_11_node_53_622;
	phases AS;
	from s_node_53_a;
	to house_agg_0_A_11_node_53_622;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_A_12_node_53_623;
	phases AS;
	from s_node_53_a;
	to house_agg_0_A_12_node_53_623;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_A_13_node_53_624;
	phases AS;
	from s_node_53_a;
	to house_agg_0_A_13_node_53_624;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_A_14_node_53_625;
	phases AS;
	from s_node_53_a;
	to house_agg_0_A_14_node_53_625;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_A_15_node_53_626;
	phases AS;
	from s_node_53_a;
	to house_agg_0_A_15_node_53_626;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_A_1_node_55_627;
	phases AS;
	from s_node_55_a;
	to house_agg_0_A_1_node_55_627;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_A_2_node_55_628;
	phases AS;
	from s_node_55_a;
	to house_agg_0_A_2_node_55_628;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_A_3_node_55_629;
	phases AS;
	from s_node_55_a;
	to house_agg_0_A_3_node_55_629;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_A_4_node_55_630;
	phases AS;
	from s_node_55_a;
	to house_agg_0_A_4_node_55_630;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_A_5_node_55_631;
	phases AS;
	from s_node_55_a;
	to house_agg_0_A_5_node_55_631;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_A_6_node_55_632;
	phases AS;
	from s_node_55_a;
	to house_agg_0_A_6_node_55_632;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_A_7_node_55_633;
	phases AS;
	from s_node_55_a;
	to house_agg_0_A_7_node_55_633;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_A_8_node_55_634;
	phases AS;
	from s_node_55_a;
	to house_agg_0_A_8_node_55_634;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_B_1_node_56_635;
	phases BS;
	from s_node_56_b;
	to house_agg_0_B_1_node_56_635;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_B_2_node_56_636;
	phases BS;
	from s_node_56_b;
	to house_agg_0_B_2_node_56_636;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_B_3_node_56_637;
	phases BS;
	from s_node_56_b;
	to house_agg_0_B_3_node_56_637;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_B_4_node_56_638;
	phases BS;
	from s_node_56_b;
	to house_agg_0_B_4_node_56_638;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_B_5_node_56_639;
	phases BS;
	from s_node_56_b;
	to house_agg_0_B_5_node_56_639;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_B_6_node_56_640;
	phases BS;
	from s_node_56_b;
	to house_agg_0_B_6_node_56_640;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_B_7_node_56_641;
	phases BS;
	from s_node_56_b;
	to house_agg_0_B_7_node_56_641;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_B_8_node_56_642;
	phases BS;
	from s_node_56_b;
	to house_agg_0_B_8_node_56_642;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_B_1_node_58_643;
	phases BS;
	from s_node_58_b;
	to house_agg_0_B_1_node_58_643;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_B_2_node_58_644;
	phases BS;
	from s_node_58_b;
	to house_agg_0_B_2_node_58_644;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_B_3_node_58_645;
	phases BS;
	from s_node_58_b;
	to house_agg_0_B_3_node_58_645;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_B_4_node_58_646;
	phases BS;
	from s_node_58_b;
	to house_agg_0_B_4_node_58_646;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_B_5_node_58_647;
	phases BS;
	from s_node_58_b;
	to house_agg_0_B_5_node_58_647;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_B_6_node_58_648;
	phases BS;
	from s_node_58_b;
	to house_agg_0_B_6_node_58_648;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_B_7_node_58_649;
	phases BS;
	from s_node_58_b;
	to house_agg_0_B_7_node_58_649;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_B_8_node_58_650;
	phases BS;
	from s_node_58_b;
	to house_agg_0_B_8_node_58_650;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_B_1_node_59_651;
	phases BS;
	from s_node_59_b;
	to house_agg_0_B_1_node_59_651;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_B_2_node_59_652;
	phases BS;
	from s_node_59_b;
	to house_agg_0_B_2_node_59_652;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_B_3_node_59_653;
	phases BS;
	from s_node_59_b;
	to house_agg_0_B_3_node_59_653;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_B_4_node_59_654;
	phases BS;
	from s_node_59_b;
	to house_agg_0_B_4_node_59_654;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_B_5_node_59_655;
	phases BS;
	from s_node_59_b;
	to house_agg_0_B_5_node_59_655;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_B_6_node_59_656;
	phases BS;
	from s_node_59_b;
	to house_agg_0_B_6_node_59_656;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_B_7_node_59_657;
	phases BS;
	from s_node_59_b;
	to house_agg_0_B_7_node_59_657;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_0_B_8_node_59_658;
	phases BS;
	from s_node_59_b;
	to house_agg_0_B_8_node_59_658;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_1_node_60_659;
	phases AS;
	from s_node_60_a;
	to house_agg_3_A_1_node_60_659;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_2_node_60_660;
	phases AS;
	from s_node_60_a;
	to house_agg_3_A_2_node_60_660;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_3_node_60_661;
	phases AS;
	from s_node_60_a;
	to house_agg_3_A_3_node_60_661;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_4_node_60_662;
	phases AS;
	from s_node_60_a;
	to house_agg_3_A_4_node_60_662;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_5_node_60_663;
	phases AS;
	from s_node_60_a;
	to house_agg_3_A_5_node_60_663;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_6_node_60_664;
	phases AS;
	from s_node_60_a;
	to house_agg_3_A_6_node_60_664;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_7_node_60_665;
	phases AS;
	from s_node_60_a;
	to house_agg_3_A_7_node_60_665;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_8_node_60_666;
	phases AS;
	from s_node_60_a;
	to house_agg_3_A_8_node_60_666;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_1_node_62_667;
	phases CS;
	from s_node_62_c;
	to house_agg_3_C_1_node_62_667;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_2_node_62_668;
	phases CS;
	from s_node_62_c;
	to house_agg_3_C_2_node_62_668;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_3_node_62_669;
	phases CS;
	from s_node_62_c;
	to house_agg_3_C_3_node_62_669;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_4_node_62_670;
	phases CS;
	from s_node_62_c;
	to house_agg_3_C_4_node_62_670;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_5_node_62_671;
	phases CS;
	from s_node_62_c;
	to house_agg_3_C_5_node_62_671;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_6_node_62_672;
	phases CS;
	from s_node_62_c;
	to house_agg_3_C_6_node_62_672;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_7_node_62_673;
	phases CS;
	from s_node_62_c;
	to house_agg_3_C_7_node_62_673;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_8_node_62_674;
	phases CS;
	from s_node_62_c;
	to house_agg_3_C_8_node_62_674;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_9_node_62_675;
	phases CS;
	from s_node_62_c;
	to house_agg_3_C_9_node_62_675;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_10_node_62_676;
	phases CS;
	from s_node_62_c;
	to house_agg_3_C_10_node_62_676;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_11_node_62_677;
	phases CS;
	from s_node_62_c;
	to house_agg_3_C_11_node_62_677;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_12_node_62_678;
	phases CS;
	from s_node_62_c;
	to house_agg_3_C_12_node_62_678;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_13_node_62_679;
	phases CS;
	from s_node_62_c;
	to house_agg_3_C_13_node_62_679;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_14_node_62_680;
	phases CS;
	from s_node_62_c;
	to house_agg_3_C_14_node_62_680;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_15_node_62_681;
	phases CS;
	from s_node_62_c;
	to house_agg_3_C_15_node_62_681;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_1_node_63_682;
	phases AS;
	from s_node_63_a;
	to house_agg_3_A_1_node_63_682;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_2_node_63_683;
	phases AS;
	from s_node_63_a;
	to house_agg_3_A_2_node_63_683;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_3_node_63_684;
	phases AS;
	from s_node_63_a;
	to house_agg_3_A_3_node_63_684;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_4_node_63_685;
	phases AS;
	from s_node_63_a;
	to house_agg_3_A_4_node_63_685;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_5_node_63_686;
	phases AS;
	from s_node_63_a;
	to house_agg_3_A_5_node_63_686;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_6_node_63_687;
	phases AS;
	from s_node_63_a;
	to house_agg_3_A_6_node_63_687;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_7_node_63_688;
	phases AS;
	from s_node_63_a;
	to house_agg_3_A_7_node_63_688;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_8_node_63_689;
	phases AS;
	from s_node_63_a;
	to house_agg_3_A_8_node_63_689;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_9_node_63_690;
	phases AS;
	from s_node_63_a;
	to house_agg_3_A_9_node_63_690;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_10_node_63_691;
	phases AS;
	from s_node_63_a;
	to house_agg_3_A_10_node_63_691;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_11_node_63_692;
	phases AS;
	from s_node_63_a;
	to house_agg_3_A_11_node_63_692;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_12_node_63_693;
	phases AS;
	from s_node_63_a;
	to house_agg_3_A_12_node_63_693;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_13_node_63_694;
	phases AS;
	from s_node_63_a;
	to house_agg_3_A_13_node_63_694;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_14_node_63_695;
	phases AS;
	from s_node_63_a;
	to house_agg_3_A_14_node_63_695;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_15_node_63_696;
	phases AS;
	from s_node_63_a;
	to house_agg_3_A_15_node_63_696;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_B_1_node_64_697;
	phases BS;
	from s_node_64_b;
	to house_agg_3_B_1_node_64_697;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_B_2_node_64_698;
	phases BS;
	from s_node_64_b;
	to house_agg_3_B_2_node_64_698;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_B_3_node_64_699;
	phases BS;
	from s_node_64_b;
	to house_agg_3_B_3_node_64_699;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_B_4_node_64_700;
	phases BS;
	from s_node_64_b;
	to house_agg_3_B_4_node_64_700;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_B_5_node_64_701;
	phases BS;
	from s_node_64_b;
	to house_agg_3_B_5_node_64_701;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_B_6_node_64_702;
	phases BS;
	from s_node_64_b;
	to house_agg_3_B_6_node_64_702;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_B_7_node_64_703;
	phases BS;
	from s_node_64_b;
	to house_agg_3_B_7_node_64_703;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_B_8_node_64_704;
	phases BS;
	from s_node_64_b;
	to house_agg_3_B_8_node_64_704;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_B_9_node_64_705;
	phases BS;
	from s_node_64_b;
	to house_agg_3_B_9_node_64_705;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_B_10_node_64_706;
	phases BS;
	from s_node_64_b;
	to house_agg_3_B_10_node_64_706;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_B_11_node_64_707;
	phases BS;
	from s_node_64_b;
	to house_agg_3_B_11_node_64_707;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_B_12_node_64_708;
	phases BS;
	from s_node_64_b;
	to house_agg_3_B_12_node_64_708;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_B_13_node_64_709;
	phases BS;
	from s_node_64_b;
	to house_agg_3_B_13_node_64_709;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_B_14_node_64_710;
	phases BS;
	from s_node_64_b;
	to house_agg_3_B_14_node_64_710;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_B_15_node_64_711;
	phases BS;
	from s_node_64_b;
	to house_agg_3_B_15_node_64_711;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_B_16_node_64_712;
	phases BS;
	from s_node_64_b;
	to house_agg_3_B_16_node_64_712;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_B_17_node_64_713;
	phases BS;
	from s_node_64_b;
	to house_agg_3_B_17_node_64_713;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_B_18_node_64_714;
	phases BS;
	from s_node_64_b;
	to house_agg_3_B_18_node_64_714;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_B_19_node_64_715;
	phases BS;
	from s_node_64_b;
	to house_agg_3_B_19_node_64_715;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_B_20_node_64_716;
	phases BS;
	from s_node_64_b;
	to house_agg_3_B_20_node_64_716;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_B_21_node_64_717;
	phases BS;
	from s_node_64_b;
	to house_agg_3_B_21_node_64_717;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_B_22_node_64_718;
	phases BS;
	from s_node_64_b;
	to house_agg_3_B_22_node_64_718;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_B_23_node_64_719;
	phases BS;
	from s_node_64_b;
	to house_agg_3_B_23_node_64_719;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_B_24_node_64_720;
	phases BS;
	from s_node_64_b;
	to house_agg_3_B_24_node_64_720;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_B_25_node_64_721;
	phases BS;
	from s_node_64_b;
	to house_agg_3_B_25_node_64_721;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_B_26_node_64_722;
	phases BS;
	from s_node_64_b;
	to house_agg_3_B_26_node_64_722;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_B_27_node_64_723;
	phases BS;
	from s_node_64_b;
	to house_agg_3_B_27_node_64_723;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_B_28_node_64_724;
	phases BS;
	from s_node_64_b;
	to house_agg_3_B_28_node_64_724;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_1_node_65_725;
	phases AS;
	from s_node_65_a;
	to house_agg_3_A_1_node_65_725;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_2_node_65_726;
	phases AS;
	from s_node_65_a;
	to house_agg_3_A_2_node_65_726;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_3_node_65_727;
	phases AS;
	from s_node_65_a;
	to house_agg_3_A_3_node_65_727;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_4_node_65_728;
	phases AS;
	from s_node_65_a;
	to house_agg_3_A_4_node_65_728;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_5_node_65_729;
	phases AS;
	from s_node_65_a;
	to house_agg_3_A_5_node_65_729;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_B_1_node_65_730;
	phases BS;
	from s_node_65_b;
	to house_agg_3_B_1_node_65_730;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_B_2_node_65_731;
	phases BS;
	from s_node_65_b;
	to house_agg_3_B_2_node_65_731;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_B_3_node_65_732;
	phases BS;
	from s_node_65_b;
	to house_agg_3_B_3_node_65_732;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_B_4_node_65_733;
	phases BS;
	from s_node_65_b;
	to house_agg_3_B_4_node_65_733;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_B_5_node_65_734;
	phases BS;
	from s_node_65_b;
	to house_agg_3_B_5_node_65_734;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_1_node_65_735;
	phases CS;
	from s_node_65_c;
	to house_agg_3_C_1_node_65_735;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_2_node_65_736;
	phases CS;
	from s_node_65_c;
	to house_agg_3_C_2_node_65_736;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_3_node_65_737;
	phases CS;
	from s_node_65_c;
	to house_agg_3_C_3_node_65_737;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_4_node_65_738;
	phases CS;
	from s_node_65_c;
	to house_agg_3_C_4_node_65_738;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_5_node_65_739;
	phases CS;
	from s_node_65_c;
	to house_agg_3_C_5_node_65_739;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_6_node_65_740;
	phases CS;
	from s_node_65_c;
	to house_agg_3_C_6_node_65_740;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_7_node_65_741;
	phases CS;
	from s_node_65_c;
	to house_agg_3_C_7_node_65_741;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_8_node_65_742;
	phases CS;
	from s_node_65_c;
	to house_agg_3_C_8_node_65_742;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_9_node_65_743;
	phases CS;
	from s_node_65_c;
	to house_agg_3_C_9_node_65_743;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_10_node_65_744;
	phases CS;
	from s_node_65_c;
	to house_agg_3_C_10_node_65_744;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_1_node_66_745;
	phases CS;
	from s_node_66_c;
	to house_agg_3_C_1_node_66_745;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_2_node_66_746;
	phases CS;
	from s_node_66_c;
	to house_agg_3_C_2_node_66_746;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_3_node_66_747;
	phases CS;
	from s_node_66_c;
	to house_agg_3_C_3_node_66_747;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_4_node_66_748;
	phases CS;
	from s_node_66_c;
	to house_agg_3_C_4_node_66_748;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_5_node_66_749;
	phases CS;
	from s_node_66_c;
	to house_agg_3_C_5_node_66_749;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_6_node_66_750;
	phases CS;
	from s_node_66_c;
	to house_agg_3_C_6_node_66_750;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_7_node_66_751;
	phases CS;
	from s_node_66_c;
	to house_agg_3_C_7_node_66_751;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_8_node_66_752;
	phases CS;
	from s_node_66_c;
	to house_agg_3_C_8_node_66_752;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_9_node_66_753;
	phases CS;
	from s_node_66_c;
	to house_agg_3_C_9_node_66_753;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_10_node_66_754;
	phases CS;
	from s_node_66_c;
	to house_agg_3_C_10_node_66_754;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_11_node_66_755;
	phases CS;
	from s_node_66_c;
	to house_agg_3_C_11_node_66_755;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_12_node_66_756;
	phases CS;
	from s_node_66_c;
	to house_agg_3_C_12_node_66_756;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_13_node_66_757;
	phases CS;
	from s_node_66_c;
	to house_agg_3_C_13_node_66_757;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_14_node_66_758;
	phases CS;
	from s_node_66_c;
	to house_agg_3_C_14_node_66_758;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_15_node_66_759;
	phases CS;
	from s_node_66_c;
	to house_agg_3_C_15_node_66_759;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_16_node_66_760;
	phases CS;
	from s_node_66_c;
	to house_agg_3_C_16_node_66_760;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_17_node_66_761;
	phases CS;
	from s_node_66_c;
	to house_agg_3_C_17_node_66_761;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_18_node_66_762;
	phases CS;
	from s_node_66_c;
	to house_agg_3_C_18_node_66_762;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_19_node_66_763;
	phases CS;
	from s_node_66_c;
	to house_agg_3_C_19_node_66_763;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_20_node_66_764;
	phases CS;
	from s_node_66_c;
	to house_agg_3_C_20_node_66_764;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_21_node_66_765;
	phases CS;
	from s_node_66_c;
	to house_agg_3_C_21_node_66_765;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_22_node_66_766;
	phases CS;
	from s_node_66_c;
	to house_agg_3_C_22_node_66_766;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_23_node_66_767;
	phases CS;
	from s_node_66_c;
	to house_agg_3_C_23_node_66_767;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_24_node_66_768;
	phases CS;
	from s_node_66_c;
	to house_agg_3_C_24_node_66_768;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_25_node_66_769;
	phases CS;
	from s_node_66_c;
	to house_agg_3_C_25_node_66_769;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_26_node_66_770;
	phases CS;
	from s_node_66_c;
	to house_agg_3_C_26_node_66_770;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_27_node_66_771;
	phases CS;
	from s_node_66_c;
	to house_agg_3_C_27_node_66_771;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_28_node_66_772;
	phases CS;
	from s_node_66_c;
	to house_agg_3_C_28_node_66_772;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_1_node_68_773;
	phases AS;
	from s_node_68_a;
	to house_agg_3_A_1_node_68_773;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_2_node_68_774;
	phases AS;
	from s_node_68_a;
	to house_agg_3_A_2_node_68_774;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_3_node_68_775;
	phases AS;
	from s_node_68_a;
	to house_agg_3_A_3_node_68_775;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_4_node_68_776;
	phases AS;
	from s_node_68_a;
	to house_agg_3_A_4_node_68_776;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_5_node_68_777;
	phases AS;
	from s_node_68_a;
	to house_agg_3_A_5_node_68_777;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_6_node_68_778;
	phases AS;
	from s_node_68_a;
	to house_agg_3_A_6_node_68_778;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_7_node_68_779;
	phases AS;
	from s_node_68_a;
	to house_agg_3_A_7_node_68_779;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_8_node_68_780;
	phases AS;
	from s_node_68_a;
	to house_agg_3_A_8_node_68_780;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_1_node_69_781;
	phases AS;
	from s_node_69_a;
	to house_agg_3_A_1_node_69_781;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_2_node_69_782;
	phases AS;
	from s_node_69_a;
	to house_agg_3_A_2_node_69_782;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_3_node_69_783;
	phases AS;
	from s_node_69_a;
	to house_agg_3_A_3_node_69_783;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_4_node_69_784;
	phases AS;
	from s_node_69_a;
	to house_agg_3_A_4_node_69_784;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_5_node_69_785;
	phases AS;
	from s_node_69_a;
	to house_agg_3_A_5_node_69_785;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_6_node_69_786;
	phases AS;
	from s_node_69_a;
	to house_agg_3_A_6_node_69_786;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_7_node_69_787;
	phases AS;
	from s_node_69_a;
	to house_agg_3_A_7_node_69_787;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_8_node_69_788;
	phases AS;
	from s_node_69_a;
	to house_agg_3_A_8_node_69_788;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_9_node_69_789;
	phases AS;
	from s_node_69_a;
	to house_agg_3_A_9_node_69_789;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_10_node_69_790;
	phases AS;
	from s_node_69_a;
	to house_agg_3_A_10_node_69_790;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_11_node_69_791;
	phases AS;
	from s_node_69_a;
	to house_agg_3_A_11_node_69_791;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_12_node_69_792;
	phases AS;
	from s_node_69_a;
	to house_agg_3_A_12_node_69_792;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_13_node_69_793;
	phases AS;
	from s_node_69_a;
	to house_agg_3_A_13_node_69_793;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_14_node_69_794;
	phases AS;
	from s_node_69_a;
	to house_agg_3_A_14_node_69_794;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_15_node_69_795;
	phases AS;
	from s_node_69_a;
	to house_agg_3_A_15_node_69_795;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_1_node_70_796;
	phases AS;
	from s_node_70_a;
	to house_agg_3_A_1_node_70_796;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_2_node_70_797;
	phases AS;
	from s_node_70_a;
	to house_agg_3_A_2_node_70_797;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_3_node_70_798;
	phases AS;
	from s_node_70_a;
	to house_agg_3_A_3_node_70_798;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_4_node_70_799;
	phases AS;
	from s_node_70_a;
	to house_agg_3_A_4_node_70_799;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_5_node_70_800;
	phases AS;
	from s_node_70_a;
	to house_agg_3_A_5_node_70_800;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_6_node_70_801;
	phases AS;
	from s_node_70_a;
	to house_agg_3_A_6_node_70_801;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_7_node_70_802;
	phases AS;
	from s_node_70_a;
	to house_agg_3_A_7_node_70_802;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_8_node_70_803;
	phases AS;
	from s_node_70_a;
	to house_agg_3_A_8_node_70_803;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_1_node_71_804;
	phases AS;
	from s_node_71_a;
	to house_agg_3_A_1_node_71_804;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_2_node_71_805;
	phases AS;
	from s_node_71_a;
	to house_agg_3_A_2_node_71_805;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_3_node_71_806;
	phases AS;
	from s_node_71_a;
	to house_agg_3_A_3_node_71_806;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_4_node_71_807;
	phases AS;
	from s_node_71_a;
	to house_agg_3_A_4_node_71_807;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_5_node_71_808;
	phases AS;
	from s_node_71_a;
	to house_agg_3_A_5_node_71_808;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_6_node_71_809;
	phases AS;
	from s_node_71_a;
	to house_agg_3_A_6_node_71_809;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_7_node_71_810;
	phases AS;
	from s_node_71_a;
	to house_agg_3_A_7_node_71_810;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_8_node_71_811;
	phases AS;
	from s_node_71_a;
	to house_agg_3_A_8_node_71_811;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_9_node_71_812;
	phases AS;
	from s_node_71_a;
	to house_agg_3_A_9_node_71_812;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_10_node_71_813;
	phases AS;
	from s_node_71_a;
	to house_agg_3_A_10_node_71_813;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_11_node_71_814;
	phases AS;
	from s_node_71_a;
	to house_agg_3_A_11_node_71_814;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_12_node_71_815;
	phases AS;
	from s_node_71_a;
	to house_agg_3_A_12_node_71_815;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_13_node_71_816;
	phases AS;
	from s_node_71_a;
	to house_agg_3_A_13_node_71_816;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_14_node_71_817;
	phases AS;
	from s_node_71_a;
	to house_agg_3_A_14_node_71_817;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_15_node_71_818;
	phases AS;
	from s_node_71_a;
	to house_agg_3_A_15_node_71_818;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_1_node_73_819;
	phases CS;
	from s_node_73_c;
	to house_agg_3_C_1_node_73_819;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_2_node_73_820;
	phases CS;
	from s_node_73_c;
	to house_agg_3_C_2_node_73_820;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_3_node_73_821;
	phases CS;
	from s_node_73_c;
	to house_agg_3_C_3_node_73_821;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_4_node_73_822;
	phases CS;
	from s_node_73_c;
	to house_agg_3_C_4_node_73_822;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_5_node_73_823;
	phases CS;
	from s_node_73_c;
	to house_agg_3_C_5_node_73_823;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_6_node_73_824;
	phases CS;
	from s_node_73_c;
	to house_agg_3_C_6_node_73_824;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_7_node_73_825;
	phases CS;
	from s_node_73_c;
	to house_agg_3_C_7_node_73_825;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_8_node_73_826;
	phases CS;
	from s_node_73_c;
	to house_agg_3_C_8_node_73_826;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_9_node_73_827;
	phases CS;
	from s_node_73_c;
	to house_agg_3_C_9_node_73_827;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_10_node_73_828;
	phases CS;
	from s_node_73_c;
	to house_agg_3_C_10_node_73_828;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_11_node_73_829;
	phases CS;
	from s_node_73_c;
	to house_agg_3_C_11_node_73_829;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_12_node_73_830;
	phases CS;
	from s_node_73_c;
	to house_agg_3_C_12_node_73_830;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_13_node_73_831;
	phases CS;
	from s_node_73_c;
	to house_agg_3_C_13_node_73_831;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_14_node_73_832;
	phases CS;
	from s_node_73_c;
	to house_agg_3_C_14_node_73_832;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_15_node_73_833;
	phases CS;
	from s_node_73_c;
	to house_agg_3_C_15_node_73_833;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_1_node_74_834;
	phases CS;
	from s_node_74_c;
	to house_agg_3_C_1_node_74_834;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_2_node_74_835;
	phases CS;
	from s_node_74_c;
	to house_agg_3_C_2_node_74_835;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_3_node_74_836;
	phases CS;
	from s_node_74_c;
	to house_agg_3_C_3_node_74_836;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_4_node_74_837;
	phases CS;
	from s_node_74_c;
	to house_agg_3_C_4_node_74_837;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_5_node_74_838;
	phases CS;
	from s_node_74_c;
	to house_agg_3_C_5_node_74_838;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_6_node_74_839;
	phases CS;
	from s_node_74_c;
	to house_agg_3_C_6_node_74_839;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_7_node_74_840;
	phases CS;
	from s_node_74_c;
	to house_agg_3_C_7_node_74_840;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_8_node_74_841;
	phases CS;
	from s_node_74_c;
	to house_agg_3_C_8_node_74_841;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_9_node_74_842;
	phases CS;
	from s_node_74_c;
	to house_agg_3_C_9_node_74_842;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_10_node_74_843;
	phases CS;
	from s_node_74_c;
	to house_agg_3_C_10_node_74_843;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_11_node_74_844;
	phases CS;
	from s_node_74_c;
	to house_agg_3_C_11_node_74_844;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_12_node_74_845;
	phases CS;
	from s_node_74_c;
	to house_agg_3_C_12_node_74_845;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_13_node_74_846;
	phases CS;
	from s_node_74_c;
	to house_agg_3_C_13_node_74_846;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_14_node_74_847;
	phases CS;
	from s_node_74_c;
	to house_agg_3_C_14_node_74_847;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_15_node_74_848;
	phases CS;
	from s_node_74_c;
	to house_agg_3_C_15_node_74_848;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_1_node_75_849;
	phases CS;
	from s_node_75_c;
	to house_agg_3_C_1_node_75_849;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_2_node_75_850;
	phases CS;
	from s_node_75_c;
	to house_agg_3_C_2_node_75_850;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_3_node_75_851;
	phases CS;
	from s_node_75_c;
	to house_agg_3_C_3_node_75_851;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_4_node_75_852;
	phases CS;
	from s_node_75_c;
	to house_agg_3_C_4_node_75_852;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_5_node_75_853;
	phases CS;
	from s_node_75_c;
	to house_agg_3_C_5_node_75_853;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_6_node_75_854;
	phases CS;
	from s_node_75_c;
	to house_agg_3_C_6_node_75_854;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_7_node_75_855;
	phases CS;
	from s_node_75_c;
	to house_agg_3_C_7_node_75_855;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_8_node_75_856;
	phases CS;
	from s_node_75_c;
	to house_agg_3_C_8_node_75_856;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_9_node_75_857;
	phases CS;
	from s_node_75_c;
	to house_agg_3_C_9_node_75_857;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_10_node_75_858;
	phases CS;
	from s_node_75_c;
	to house_agg_3_C_10_node_75_858;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_11_node_75_859;
	phases CS;
	from s_node_75_c;
	to house_agg_3_C_11_node_75_859;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_12_node_75_860;
	phases CS;
	from s_node_75_c;
	to house_agg_3_C_12_node_75_860;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_13_node_75_861;
	phases CS;
	from s_node_75_c;
	to house_agg_3_C_13_node_75_861;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_14_node_75_862;
	phases CS;
	from s_node_75_c;
	to house_agg_3_C_14_node_75_862;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_15_node_75_863;
	phases CS;
	from s_node_75_c;
	to house_agg_3_C_15_node_75_863;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_1_node_76_864;
	phases AS;
	from s_node_76_a;
	to house_agg_3_A_1_node_76_864;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_2_node_76_865;
	phases AS;
	from s_node_76_a;
	to house_agg_3_A_2_node_76_865;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_3_node_76_866;
	phases AS;
	from s_node_76_a;
	to house_agg_3_A_3_node_76_866;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_4_node_76_867;
	phases AS;
	from s_node_76_a;
	to house_agg_3_A_4_node_76_867;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_5_node_76_868;
	phases AS;
	from s_node_76_a;
	to house_agg_3_A_5_node_76_868;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_6_node_76_869;
	phases AS;
	from s_node_76_a;
	to house_agg_3_A_6_node_76_869;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_7_node_76_870;
	phases AS;
	from s_node_76_a;
	to house_agg_3_A_7_node_76_870;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_8_node_76_871;
	phases AS;
	from s_node_76_a;
	to house_agg_3_A_8_node_76_871;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_9_node_76_872;
	phases AS;
	from s_node_76_a;
	to house_agg_3_A_9_node_76_872;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_10_node_76_873;
	phases AS;
	from s_node_76_a;
	to house_agg_3_A_10_node_76_873;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_11_node_76_874;
	phases AS;
	from s_node_76_a;
	to house_agg_3_A_11_node_76_874;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_12_node_76_875;
	phases AS;
	from s_node_76_a;
	to house_agg_3_A_12_node_76_875;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_13_node_76_876;
	phases AS;
	from s_node_76_a;
	to house_agg_3_A_13_node_76_876;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_14_node_76_877;
	phases AS;
	from s_node_76_a;
	to house_agg_3_A_14_node_76_877;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_15_node_76_878;
	phases AS;
	from s_node_76_a;
	to house_agg_3_A_15_node_76_878;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_16_node_76_879;
	phases AS;
	from s_node_76_a;
	to house_agg_3_A_16_node_76_879;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_17_node_76_880;
	phases AS;
	from s_node_76_a;
	to house_agg_3_A_17_node_76_880;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_18_node_76_881;
	phases AS;
	from s_node_76_a;
	to house_agg_3_A_18_node_76_881;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_19_node_76_882;
	phases AS;
	from s_node_76_a;
	to house_agg_3_A_19_node_76_882;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_20_node_76_883;
	phases AS;
	from s_node_76_a;
	to house_agg_3_A_20_node_76_883;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_21_node_76_884;
	phases AS;
	from s_node_76_a;
	to house_agg_3_A_21_node_76_884;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_22_node_76_885;
	phases AS;
	from s_node_76_a;
	to house_agg_3_A_22_node_76_885;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_23_node_76_886;
	phases AS;
	from s_node_76_a;
	to house_agg_3_A_23_node_76_886;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_24_node_76_887;
	phases AS;
	from s_node_76_a;
	to house_agg_3_A_24_node_76_887;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_25_node_76_888;
	phases AS;
	from s_node_76_a;
	to house_agg_3_A_25_node_76_888;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_26_node_76_889;
	phases AS;
	from s_node_76_a;
	to house_agg_3_A_26_node_76_889;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_B_1_node_76_890;
	phases BS;
	from s_node_76_b;
	to house_agg_3_B_1_node_76_890;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_B_2_node_76_891;
	phases BS;
	from s_node_76_b;
	to house_agg_3_B_2_node_76_891;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_B_3_node_76_892;
	phases BS;
	from s_node_76_b;
	to house_agg_3_B_3_node_76_892;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_B_4_node_76_893;
	phases BS;
	from s_node_76_b;
	to house_agg_3_B_4_node_76_893;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_B_5_node_76_894;
	phases BS;
	from s_node_76_b;
	to house_agg_3_B_5_node_76_894;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_B_6_node_76_895;
	phases BS;
	from s_node_76_b;
	to house_agg_3_B_6_node_76_895;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_B_7_node_76_896;
	phases BS;
	from s_node_76_b;
	to house_agg_3_B_7_node_76_896;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_B_8_node_76_897;
	phases BS;
	from s_node_76_b;
	to house_agg_3_B_8_node_76_897;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_B_9_node_76_898;
	phases BS;
	from s_node_76_b;
	to house_agg_3_B_9_node_76_898;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_B_10_node_76_899;
	phases BS;
	from s_node_76_b;
	to house_agg_3_B_10_node_76_899;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_B_11_node_76_900;
	phases BS;
	from s_node_76_b;
	to house_agg_3_B_11_node_76_900;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_B_12_node_76_901;
	phases BS;
	from s_node_76_b;
	to house_agg_3_B_12_node_76_901;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_B_13_node_76_902;
	phases BS;
	from s_node_76_b;
	to house_agg_3_B_13_node_76_902;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_B_14_node_76_903;
	phases BS;
	from s_node_76_b;
	to house_agg_3_B_14_node_76_903;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_B_15_node_76_904;
	phases BS;
	from s_node_76_b;
	to house_agg_3_B_15_node_76_904;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_B_16_node_76_905;
	phases BS;
	from s_node_76_b;
	to house_agg_3_B_16_node_76_905;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_B_17_node_76_906;
	phases BS;
	from s_node_76_b;
	to house_agg_3_B_17_node_76_906;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_1_node_76_907;
	phases CS;
	from s_node_76_c;
	to house_agg_3_C_1_node_76_907;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_2_node_76_908;
	phases CS;
	from s_node_76_c;
	to house_agg_3_C_2_node_76_908;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_3_node_76_909;
	phases CS;
	from s_node_76_c;
	to house_agg_3_C_3_node_76_909;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_4_node_76_910;
	phases CS;
	from s_node_76_c;
	to house_agg_3_C_4_node_76_910;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_5_node_76_911;
	phases CS;
	from s_node_76_c;
	to house_agg_3_C_5_node_76_911;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_6_node_76_912;
	phases CS;
	from s_node_76_c;
	to house_agg_3_C_6_node_76_912;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_7_node_76_913;
	phases CS;
	from s_node_76_c;
	to house_agg_3_C_7_node_76_913;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_8_node_76_914;
	phases CS;
	from s_node_76_c;
	to house_agg_3_C_8_node_76_914;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_9_node_76_915;
	phases CS;
	from s_node_76_c;
	to house_agg_3_C_9_node_76_915;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_10_node_76_916;
	phases CS;
	from s_node_76_c;
	to house_agg_3_C_10_node_76_916;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_11_node_76_917;
	phases CS;
	from s_node_76_c;
	to house_agg_3_C_11_node_76_917;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_12_node_76_918;
	phases CS;
	from s_node_76_c;
	to house_agg_3_C_12_node_76_918;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_13_node_76_919;
	phases CS;
	from s_node_76_c;
	to house_agg_3_C_13_node_76_919;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_14_node_76_920;
	phases CS;
	from s_node_76_c;
	to house_agg_3_C_14_node_76_920;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_15_node_76_921;
	phases CS;
	from s_node_76_c;
	to house_agg_3_C_15_node_76_921;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_16_node_76_922;
	phases CS;
	from s_node_76_c;
	to house_agg_3_C_16_node_76_922;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_17_node_76_923;
	phases CS;
	from s_node_76_c;
	to house_agg_3_C_17_node_76_923;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_B_1_node_77_924;
	phases BS;
	from s_node_77_b;
	to house_agg_3_B_1_node_77_924;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_B_2_node_77_925;
	phases BS;
	from s_node_77_b;
	to house_agg_3_B_2_node_77_925;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_B_3_node_77_926;
	phases BS;
	from s_node_77_b;
	to house_agg_3_B_3_node_77_926;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_B_4_node_77_927;
	phases BS;
	from s_node_77_b;
	to house_agg_3_B_4_node_77_927;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_B_5_node_77_928;
	phases BS;
	from s_node_77_b;
	to house_agg_3_B_5_node_77_928;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_B_6_node_77_929;
	phases BS;
	from s_node_77_b;
	to house_agg_3_B_6_node_77_929;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_B_7_node_77_930;
	phases BS;
	from s_node_77_b;
	to house_agg_3_B_7_node_77_930;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_B_8_node_77_931;
	phases BS;
	from s_node_77_b;
	to house_agg_3_B_8_node_77_931;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_B_9_node_77_932;
	phases BS;
	from s_node_77_b;
	to house_agg_3_B_9_node_77_932;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_B_10_node_77_933;
	phases BS;
	from s_node_77_b;
	to house_agg_3_B_10_node_77_933;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_B_11_node_77_934;
	phases BS;
	from s_node_77_b;
	to house_agg_3_B_11_node_77_934;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_B_12_node_77_935;
	phases BS;
	from s_node_77_b;
	to house_agg_3_B_12_node_77_935;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_B_13_node_77_936;
	phases BS;
	from s_node_77_b;
	to house_agg_3_B_13_node_77_936;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_B_14_node_77_937;
	phases BS;
	from s_node_77_b;
	to house_agg_3_B_14_node_77_937;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_B_15_node_77_938;
	phases BS;
	from s_node_77_b;
	to house_agg_3_B_15_node_77_938;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_1_node_79_939;
	phases AS;
	from s_node_79_a;
	to house_agg_3_A_1_node_79_939;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_2_node_79_940;
	phases AS;
	from s_node_79_a;
	to house_agg_3_A_2_node_79_940;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_3_node_79_941;
	phases AS;
	from s_node_79_a;
	to house_agg_3_A_3_node_79_941;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_4_node_79_942;
	phases AS;
	from s_node_79_a;
	to house_agg_3_A_4_node_79_942;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_5_node_79_943;
	phases AS;
	from s_node_79_a;
	to house_agg_3_A_5_node_79_943;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_6_node_79_944;
	phases AS;
	from s_node_79_a;
	to house_agg_3_A_6_node_79_944;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_7_node_79_945;
	phases AS;
	from s_node_79_a;
	to house_agg_3_A_7_node_79_945;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_8_node_79_946;
	phases AS;
	from s_node_79_a;
	to house_agg_3_A_8_node_79_946;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_9_node_79_947;
	phases AS;
	from s_node_79_a;
	to house_agg_3_A_9_node_79_947;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_10_node_79_948;
	phases AS;
	from s_node_79_a;
	to house_agg_3_A_10_node_79_948;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_11_node_79_949;
	phases AS;
	from s_node_79_a;
	to house_agg_3_A_11_node_79_949;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_12_node_79_950;
	phases AS;
	from s_node_79_a;
	to house_agg_3_A_12_node_79_950;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_13_node_79_951;
	phases AS;
	from s_node_79_a;
	to house_agg_3_A_13_node_79_951;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_14_node_79_952;
	phases AS;
	from s_node_79_a;
	to house_agg_3_A_14_node_79_952;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_15_node_79_953;
	phases AS;
	from s_node_79_a;
	to house_agg_3_A_15_node_79_953;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_B_1_node_80_954;
	phases BS;
	from s_node_80_b;
	to house_agg_3_B_1_node_80_954;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_B_2_node_80_955;
	phases BS;
	from s_node_80_b;
	to house_agg_3_B_2_node_80_955;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_B_3_node_80_956;
	phases BS;
	from s_node_80_b;
	to house_agg_3_B_3_node_80_956;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_B_4_node_80_957;
	phases BS;
	from s_node_80_b;
	to house_agg_3_B_4_node_80_957;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_B_5_node_80_958;
	phases BS;
	from s_node_80_b;
	to house_agg_3_B_5_node_80_958;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_B_6_node_80_959;
	phases BS;
	from s_node_80_b;
	to house_agg_3_B_6_node_80_959;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_B_7_node_80_960;
	phases BS;
	from s_node_80_b;
	to house_agg_3_B_7_node_80_960;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_B_8_node_80_961;
	phases BS;
	from s_node_80_b;
	to house_agg_3_B_8_node_80_961;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_B_9_node_80_962;
	phases BS;
	from s_node_80_b;
	to house_agg_3_B_9_node_80_962;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_B_10_node_80_963;
	phases BS;
	from s_node_80_b;
	to house_agg_3_B_10_node_80_963;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_B_11_node_80_964;
	phases BS;
	from s_node_80_b;
	to house_agg_3_B_11_node_80_964;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_B_12_node_80_965;
	phases BS;
	from s_node_80_b;
	to house_agg_3_B_12_node_80_965;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_B_13_node_80_966;
	phases BS;
	from s_node_80_b;
	to house_agg_3_B_13_node_80_966;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_B_14_node_80_967;
	phases BS;
	from s_node_80_b;
	to house_agg_3_B_14_node_80_967;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_B_15_node_80_968;
	phases BS;
	from s_node_80_b;
	to house_agg_3_B_15_node_80_968;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_1_node_82_969;
	phases AS;
	from s_node_82_a;
	to house_agg_3_A_1_node_82_969;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_2_node_82_970;
	phases AS;
	from s_node_82_a;
	to house_agg_3_A_2_node_82_970;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_3_node_82_971;
	phases AS;
	from s_node_82_a;
	to house_agg_3_A_3_node_82_971;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_4_node_82_972;
	phases AS;
	from s_node_82_a;
	to house_agg_3_A_4_node_82_972;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_5_node_82_973;
	phases AS;
	from s_node_82_a;
	to house_agg_3_A_5_node_82_973;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_6_node_82_974;
	phases AS;
	from s_node_82_a;
	to house_agg_3_A_6_node_82_974;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_7_node_82_975;
	phases AS;
	from s_node_82_a;
	to house_agg_3_A_7_node_82_975;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_8_node_82_976;
	phases AS;
	from s_node_82_a;
	to house_agg_3_A_8_node_82_976;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_9_node_82_977;
	phases AS;
	from s_node_82_a;
	to house_agg_3_A_9_node_82_977;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_10_node_82_978;
	phases AS;
	from s_node_82_a;
	to house_agg_3_A_10_node_82_978;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_11_node_82_979;
	phases AS;
	from s_node_82_a;
	to house_agg_3_A_11_node_82_979;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_12_node_82_980;
	phases AS;
	from s_node_82_a;
	to house_agg_3_A_12_node_82_980;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_13_node_82_981;
	phases AS;
	from s_node_82_a;
	to house_agg_3_A_13_node_82_981;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_14_node_82_982;
	phases AS;
	from s_node_82_a;
	to house_agg_3_A_14_node_82_982;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_15_node_82_983;
	phases AS;
	from s_node_82_a;
	to house_agg_3_A_15_node_82_983;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_1_node_83_984;
	phases CS;
	from s_node_83_c;
	to house_agg_3_C_1_node_83_984;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_2_node_83_985;
	phases CS;
	from s_node_83_c;
	to house_agg_3_C_2_node_83_985;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_3_node_83_986;
	phases CS;
	from s_node_83_c;
	to house_agg_3_C_3_node_83_986;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_4_node_83_987;
	phases CS;
	from s_node_83_c;
	to house_agg_3_C_4_node_83_987;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_5_node_83_988;
	phases CS;
	from s_node_83_c;
	to house_agg_3_C_5_node_83_988;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_6_node_83_989;
	phases CS;
	from s_node_83_c;
	to house_agg_3_C_6_node_83_989;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_7_node_83_990;
	phases CS;
	from s_node_83_c;
	to house_agg_3_C_7_node_83_990;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_8_node_83_991;
	phases CS;
	from s_node_83_c;
	to house_agg_3_C_8_node_83_991;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_1_node_84_992;
	phases CS;
	from s_node_84_c;
	to house_agg_3_C_1_node_84_992;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_2_node_84_993;
	phases CS;
	from s_node_84_c;
	to house_agg_3_C_2_node_84_993;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_3_node_84_994;
	phases CS;
	from s_node_84_c;
	to house_agg_3_C_3_node_84_994;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_4_node_84_995;
	phases CS;
	from s_node_84_c;
	to house_agg_3_C_4_node_84_995;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_5_node_84_996;
	phases CS;
	from s_node_84_c;
	to house_agg_3_C_5_node_84_996;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_6_node_84_997;
	phases CS;
	from s_node_84_c;
	to house_agg_3_C_6_node_84_997;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_7_node_84_998;
	phases CS;
	from s_node_84_c;
	to house_agg_3_C_7_node_84_998;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_8_node_84_999;
	phases CS;
	from s_node_84_c;
	to house_agg_3_C_8_node_84_999;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_1_node_85_1000;
	phases CS;
	from s_node_85_c;
	to house_agg_3_C_1_node_85_1000;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_2_node_85_1001;
	phases CS;
	from s_node_85_c;
	to house_agg_3_C_2_node_85_1001;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_3_node_85_1002;
	phases CS;
	from s_node_85_c;
	to house_agg_3_C_3_node_85_1002;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_4_node_85_1003;
	phases CS;
	from s_node_85_c;
	to house_agg_3_C_4_node_85_1003;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_5_node_85_1004;
	phases CS;
	from s_node_85_c;
	to house_agg_3_C_5_node_85_1004;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_6_node_85_1005;
	phases CS;
	from s_node_85_c;
	to house_agg_3_C_6_node_85_1005;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_7_node_85_1006;
	phases CS;
	from s_node_85_c;
	to house_agg_3_C_7_node_85_1006;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_8_node_85_1007;
	phases CS;
	from s_node_85_c;
	to house_agg_3_C_8_node_85_1007;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_9_node_85_1008;
	phases CS;
	from s_node_85_c;
	to house_agg_3_C_9_node_85_1008;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_10_node_85_1009;
	phases CS;
	from s_node_85_c;
	to house_agg_3_C_10_node_85_1009;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_11_node_85_1010;
	phases CS;
	from s_node_85_c;
	to house_agg_3_C_11_node_85_1010;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_12_node_85_1011;
	phases CS;
	from s_node_85_c;
	to house_agg_3_C_12_node_85_1011;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_13_node_85_1012;
	phases CS;
	from s_node_85_c;
	to house_agg_3_C_13_node_85_1012;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_14_node_85_1013;
	phases CS;
	from s_node_85_c;
	to house_agg_3_C_14_node_85_1013;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_15_node_85_1014;
	phases CS;
	from s_node_85_c;
	to house_agg_3_C_15_node_85_1014;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_B_1_node_86_1015;
	phases BS;
	from s_node_86_b;
	to house_agg_3_B_1_node_86_1015;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_B_2_node_86_1016;
	phases BS;
	from s_node_86_b;
	to house_agg_3_B_2_node_86_1016;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_B_3_node_86_1017;
	phases BS;
	from s_node_86_b;
	to house_agg_3_B_3_node_86_1017;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_B_4_node_86_1018;
	phases BS;
	from s_node_86_b;
	to house_agg_3_B_4_node_86_1018;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_B_5_node_86_1019;
	phases BS;
	from s_node_86_b;
	to house_agg_3_B_5_node_86_1019;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_B_6_node_86_1020;
	phases BS;
	from s_node_86_b;
	to house_agg_3_B_6_node_86_1020;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_B_7_node_86_1021;
	phases BS;
	from s_node_86_b;
	to house_agg_3_B_7_node_86_1021;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_B_8_node_86_1022;
	phases BS;
	from s_node_86_b;
	to house_agg_3_B_8_node_86_1022;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_B_1_node_87_1023;
	phases BS;
	from s_node_87_b;
	to house_agg_3_B_1_node_87_1023;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_B_2_node_87_1024;
	phases BS;
	from s_node_87_b;
	to house_agg_3_B_2_node_87_1024;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_B_3_node_87_1025;
	phases BS;
	from s_node_87_b;
	to house_agg_3_B_3_node_87_1025;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_B_4_node_87_1026;
	phases BS;
	from s_node_87_b;
	to house_agg_3_B_4_node_87_1026;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_B_5_node_87_1027;
	phases BS;
	from s_node_87_b;
	to house_agg_3_B_5_node_87_1027;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_B_6_node_87_1028;
	phases BS;
	from s_node_87_b;
	to house_agg_3_B_6_node_87_1028;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_B_7_node_87_1029;
	phases BS;
	from s_node_87_b;
	to house_agg_3_B_7_node_87_1029;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_B_8_node_87_1030;
	phases BS;
	from s_node_87_b;
	to house_agg_3_B_8_node_87_1030;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_B_9_node_87_1031;
	phases BS;
	from s_node_87_b;
	to house_agg_3_B_9_node_87_1031;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_B_10_node_87_1032;
	phases BS;
	from s_node_87_b;
	to house_agg_3_B_10_node_87_1032;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_B_11_node_87_1033;
	phases BS;
	from s_node_87_b;
	to house_agg_3_B_11_node_87_1033;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_B_12_node_87_1034;
	phases BS;
	from s_node_87_b;
	to house_agg_3_B_12_node_87_1034;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_B_13_node_87_1035;
	phases BS;
	from s_node_87_b;
	to house_agg_3_B_13_node_87_1035;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_B_14_node_87_1036;
	phases BS;
	from s_node_87_b;
	to house_agg_3_B_14_node_87_1036;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_B_15_node_87_1037;
	phases BS;
	from s_node_87_b;
	to house_agg_3_B_15_node_87_1037;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_1_node_88_1038;
	phases AS;
	from s_node_88_a;
	to house_agg_3_A_1_node_88_1038;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_2_node_88_1039;
	phases AS;
	from s_node_88_a;
	to house_agg_3_A_2_node_88_1039;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_3_node_88_1040;
	phases AS;
	from s_node_88_a;
	to house_agg_3_A_3_node_88_1040;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_4_node_88_1041;
	phases AS;
	from s_node_88_a;
	to house_agg_3_A_4_node_88_1041;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_5_node_88_1042;
	phases AS;
	from s_node_88_a;
	to house_agg_3_A_5_node_88_1042;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_6_node_88_1043;
	phases AS;
	from s_node_88_a;
	to house_agg_3_A_6_node_88_1043;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_7_node_88_1044;
	phases AS;
	from s_node_88_a;
	to house_agg_3_A_7_node_88_1044;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_8_node_88_1045;
	phases AS;
	from s_node_88_a;
	to house_agg_3_A_8_node_88_1045;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_9_node_88_1046;
	phases AS;
	from s_node_88_a;
	to house_agg_3_A_9_node_88_1046;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_10_node_88_1047;
	phases AS;
	from s_node_88_a;
	to house_agg_3_A_10_node_88_1047;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_11_node_88_1048;
	phases AS;
	from s_node_88_a;
	to house_agg_3_A_11_node_88_1048;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_12_node_88_1049;
	phases AS;
	from s_node_88_a;
	to house_agg_3_A_12_node_88_1049;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_13_node_88_1050;
	phases AS;
	from s_node_88_a;
	to house_agg_3_A_13_node_88_1050;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_14_node_88_1051;
	phases AS;
	from s_node_88_a;
	to house_agg_3_A_14_node_88_1051;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_15_node_88_1052;
	phases AS;
	from s_node_88_a;
	to house_agg_3_A_15_node_88_1052;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_B_1_node_90_1053;
	phases BS;
	from s_node_90_b;
	to house_agg_3_B_1_node_90_1053;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_B_2_node_90_1054;
	phases BS;
	from s_node_90_b;
	to house_agg_3_B_2_node_90_1054;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_B_3_node_90_1055;
	phases BS;
	from s_node_90_b;
	to house_agg_3_B_3_node_90_1055;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_B_4_node_90_1056;
	phases BS;
	from s_node_90_b;
	to house_agg_3_B_4_node_90_1056;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_B_5_node_90_1057;
	phases BS;
	from s_node_90_b;
	to house_agg_3_B_5_node_90_1057;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_B_6_node_90_1058;
	phases BS;
	from s_node_90_b;
	to house_agg_3_B_6_node_90_1058;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_B_7_node_90_1059;
	phases BS;
	from s_node_90_b;
	to house_agg_3_B_7_node_90_1059;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_B_8_node_90_1060;
	phases BS;
	from s_node_90_b;
	to house_agg_3_B_8_node_90_1060;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_B_9_node_90_1061;
	phases BS;
	from s_node_90_b;
	to house_agg_3_B_9_node_90_1061;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_B_10_node_90_1062;
	phases BS;
	from s_node_90_b;
	to house_agg_3_B_10_node_90_1062;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_B_11_node_90_1063;
	phases BS;
	from s_node_90_b;
	to house_agg_3_B_11_node_90_1063;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_B_12_node_90_1064;
	phases BS;
	from s_node_90_b;
	to house_agg_3_B_12_node_90_1064;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_B_13_node_90_1065;
	phases BS;
	from s_node_90_b;
	to house_agg_3_B_13_node_90_1065;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_B_14_node_90_1066;
	phases BS;
	from s_node_90_b;
	to house_agg_3_B_14_node_90_1066;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_B_15_node_90_1067;
	phases BS;
	from s_node_90_b;
	to house_agg_3_B_15_node_90_1067;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_1_node_92_1068;
	phases CS;
	from s_node_92_c;
	to house_agg_3_C_1_node_92_1068;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_2_node_92_1069;
	phases CS;
	from s_node_92_c;
	to house_agg_3_C_2_node_92_1069;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_3_node_92_1070;
	phases CS;
	from s_node_92_c;
	to house_agg_3_C_3_node_92_1070;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_4_node_92_1071;
	phases CS;
	from s_node_92_c;
	to house_agg_3_C_4_node_92_1071;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_5_node_92_1072;
	phases CS;
	from s_node_92_c;
	to house_agg_3_C_5_node_92_1072;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_6_node_92_1073;
	phases CS;
	from s_node_92_c;
	to house_agg_3_C_6_node_92_1073;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_7_node_92_1074;
	phases CS;
	from s_node_92_c;
	to house_agg_3_C_7_node_92_1074;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_8_node_92_1075;
	phases CS;
	from s_node_92_c;
	to house_agg_3_C_8_node_92_1075;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_9_node_92_1076;
	phases CS;
	from s_node_92_c;
	to house_agg_3_C_9_node_92_1076;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_10_node_92_1077;
	phases CS;
	from s_node_92_c;
	to house_agg_3_C_10_node_92_1077;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_11_node_92_1078;
	phases CS;
	from s_node_92_c;
	to house_agg_3_C_11_node_92_1078;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_12_node_92_1079;
	phases CS;
	from s_node_92_c;
	to house_agg_3_C_12_node_92_1079;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_13_node_92_1080;
	phases CS;
	from s_node_92_c;
	to house_agg_3_C_13_node_92_1080;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_14_node_92_1081;
	phases CS;
	from s_node_92_c;
	to house_agg_3_C_14_node_92_1081;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_15_node_92_1082;
	phases CS;
	from s_node_92_c;
	to house_agg_3_C_15_node_92_1082;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_1_node_94_1083;
	phases AS;
	from s_node_94_a;
	to house_agg_3_A_1_node_94_1083;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_2_node_94_1084;
	phases AS;
	from s_node_94_a;
	to house_agg_3_A_2_node_94_1084;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_3_node_94_1085;
	phases AS;
	from s_node_94_a;
	to house_agg_3_A_3_node_94_1085;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_4_node_94_1086;
	phases AS;
	from s_node_94_a;
	to house_agg_3_A_4_node_94_1086;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_5_node_94_1087;
	phases AS;
	from s_node_94_a;
	to house_agg_3_A_5_node_94_1087;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_6_node_94_1088;
	phases AS;
	from s_node_94_a;
	to house_agg_3_A_6_node_94_1088;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_7_node_94_1089;
	phases AS;
	from s_node_94_a;
	to house_agg_3_A_7_node_94_1089;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_8_node_94_1090;
	phases AS;
	from s_node_94_a;
	to house_agg_3_A_8_node_94_1090;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_9_node_94_1091;
	phases AS;
	from s_node_94_a;
	to house_agg_3_A_9_node_94_1091;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_10_node_94_1092;
	phases AS;
	from s_node_94_a;
	to house_agg_3_A_10_node_94_1092;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_11_node_94_1093;
	phases AS;
	from s_node_94_a;
	to house_agg_3_A_11_node_94_1093;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_12_node_94_1094;
	phases AS;
	from s_node_94_a;
	to house_agg_3_A_12_node_94_1094;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_13_node_94_1095;
	phases AS;
	from s_node_94_a;
	to house_agg_3_A_13_node_94_1095;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_14_node_94_1096;
	phases AS;
	from s_node_94_a;
	to house_agg_3_A_14_node_94_1096;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_15_node_94_1097;
	phases AS;
	from s_node_94_a;
	to house_agg_3_A_15_node_94_1097;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_B_1_node_95_1098;
	phases BS;
	from s_node_95_b;
	to house_agg_3_B_1_node_95_1098;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_B_2_node_95_1099;
	phases BS;
	from s_node_95_b;
	to house_agg_3_B_2_node_95_1099;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_B_3_node_95_1100;
	phases BS;
	from s_node_95_b;
	to house_agg_3_B_3_node_95_1100;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_B_4_node_95_1101;
	phases BS;
	from s_node_95_b;
	to house_agg_3_B_4_node_95_1101;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_B_5_node_95_1102;
	phases BS;
	from s_node_95_b;
	to house_agg_3_B_5_node_95_1102;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_B_6_node_95_1103;
	phases BS;
	from s_node_95_b;
	to house_agg_3_B_6_node_95_1103;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_B_7_node_95_1104;
	phases BS;
	from s_node_95_b;
	to house_agg_3_B_7_node_95_1104;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_B_8_node_95_1105;
	phases BS;
	from s_node_95_b;
	to house_agg_3_B_8_node_95_1105;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_B_1_node_96_1106;
	phases BS;
	from s_node_96_b;
	to house_agg_3_B_1_node_96_1106;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_B_2_node_96_1107;
	phases BS;
	from s_node_96_b;
	to house_agg_3_B_2_node_96_1107;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_B_3_node_96_1108;
	phases BS;
	from s_node_96_b;
	to house_agg_3_B_3_node_96_1108;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_B_4_node_96_1109;
	phases BS;
	from s_node_96_b;
	to house_agg_3_B_4_node_96_1109;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_B_5_node_96_1110;
	phases BS;
	from s_node_96_b;
	to house_agg_3_B_5_node_96_1110;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_B_6_node_96_1111;
	phases BS;
	from s_node_96_b;
	to house_agg_3_B_6_node_96_1111;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_B_7_node_96_1112;
	phases BS;
	from s_node_96_b;
	to house_agg_3_B_7_node_96_1112;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_B_8_node_96_1113;
	phases BS;
	from s_node_96_b;
	to house_agg_3_B_8_node_96_1113;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_1_node_98_1114;
	phases AS;
	from s_node_98_a;
	to house_agg_3_A_1_node_98_1114;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_2_node_98_1115;
	phases AS;
	from s_node_98_a;
	to house_agg_3_A_2_node_98_1115;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_3_node_98_1116;
	phases AS;
	from s_node_98_a;
	to house_agg_3_A_3_node_98_1116;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_4_node_98_1117;
	phases AS;
	from s_node_98_a;
	to house_agg_3_A_4_node_98_1117;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_5_node_98_1118;
	phases AS;
	from s_node_98_a;
	to house_agg_3_A_5_node_98_1118;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_6_node_98_1119;
	phases AS;
	from s_node_98_a;
	to house_agg_3_A_6_node_98_1119;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_7_node_98_1120;
	phases AS;
	from s_node_98_a;
	to house_agg_3_A_7_node_98_1120;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_8_node_98_1121;
	phases AS;
	from s_node_98_a;
	to house_agg_3_A_8_node_98_1121;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_9_node_98_1122;
	phases AS;
	from s_node_98_a;
	to house_agg_3_A_9_node_98_1122;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_10_node_98_1123;
	phases AS;
	from s_node_98_a;
	to house_agg_3_A_10_node_98_1123;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_11_node_98_1124;
	phases AS;
	from s_node_98_a;
	to house_agg_3_A_11_node_98_1124;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_12_node_98_1125;
	phases AS;
	from s_node_98_a;
	to house_agg_3_A_12_node_98_1125;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_13_node_98_1126;
	phases AS;
	from s_node_98_a;
	to house_agg_3_A_13_node_98_1126;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_14_node_98_1127;
	phases AS;
	from s_node_98_a;
	to house_agg_3_A_14_node_98_1127;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_15_node_98_1128;
	phases AS;
	from s_node_98_a;
	to house_agg_3_A_15_node_98_1128;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_B_1_node_99_1129;
	phases BS;
	from s_node_99_b;
	to house_agg_3_B_1_node_99_1129;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_B_2_node_99_1130;
	phases BS;
	from s_node_99_b;
	to house_agg_3_B_2_node_99_1130;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_B_3_node_99_1131;
	phases BS;
	from s_node_99_b;
	to house_agg_3_B_3_node_99_1131;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_B_4_node_99_1132;
	phases BS;
	from s_node_99_b;
	to house_agg_3_B_4_node_99_1132;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_B_5_node_99_1133;
	phases BS;
	from s_node_99_b;
	to house_agg_3_B_5_node_99_1133;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_B_6_node_99_1134;
	phases BS;
	from s_node_99_b;
	to house_agg_3_B_6_node_99_1134;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_B_7_node_99_1135;
	phases BS;
	from s_node_99_b;
	to house_agg_3_B_7_node_99_1135;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_B_8_node_99_1136;
	phases BS;
	from s_node_99_b;
	to house_agg_3_B_8_node_99_1136;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_B_9_node_99_1137;
	phases BS;
	from s_node_99_b;
	to house_agg_3_B_9_node_99_1137;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_B_10_node_99_1138;
	phases BS;
	from s_node_99_b;
	to house_agg_3_B_10_node_99_1138;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_B_11_node_99_1139;
	phases BS;
	from s_node_99_b;
	to house_agg_3_B_11_node_99_1139;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_B_12_node_99_1140;
	phases BS;
	from s_node_99_b;
	to house_agg_3_B_12_node_99_1140;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_B_13_node_99_1141;
	phases BS;
	from s_node_99_b;
	to house_agg_3_B_13_node_99_1141;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_B_14_node_99_1142;
	phases BS;
	from s_node_99_b;
	to house_agg_3_B_14_node_99_1142;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_B_15_node_99_1143;
	phases BS;
	from s_node_99_b;
	to house_agg_3_B_15_node_99_1143;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_1_node_100_1144;
	phases CS;
	from s_node_100_c;
	to house_agg_3_C_1_node_100_1144;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_2_node_100_1145;
	phases CS;
	from s_node_100_c;
	to house_agg_3_C_2_node_100_1145;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_3_node_100_1146;
	phases CS;
	from s_node_100_c;
	to house_agg_3_C_3_node_100_1146;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_4_node_100_1147;
	phases CS;
	from s_node_100_c;
	to house_agg_3_C_4_node_100_1147;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_5_node_100_1148;
	phases CS;
	from s_node_100_c;
	to house_agg_3_C_5_node_100_1148;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_6_node_100_1149;
	phases CS;
	from s_node_100_c;
	to house_agg_3_C_6_node_100_1149;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_7_node_100_1150;
	phases CS;
	from s_node_100_c;
	to house_agg_3_C_7_node_100_1150;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_8_node_100_1151;
	phases CS;
	from s_node_100_c;
	to house_agg_3_C_8_node_100_1151;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_9_node_100_1152;
	phases CS;
	from s_node_100_c;
	to house_agg_3_C_9_node_100_1152;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_10_node_100_1153;
	phases CS;
	from s_node_100_c;
	to house_agg_3_C_10_node_100_1153;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_11_node_100_1154;
	phases CS;
	from s_node_100_c;
	to house_agg_3_C_11_node_100_1154;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_12_node_100_1155;
	phases CS;
	from s_node_100_c;
	to house_agg_3_C_12_node_100_1155;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_13_node_100_1156;
	phases CS;
	from s_node_100_c;
	to house_agg_3_C_13_node_100_1156;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_14_node_100_1157;
	phases CS;
	from s_node_100_c;
	to house_agg_3_C_14_node_100_1157;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_15_node_100_1158;
	phases CS;
	from s_node_100_c;
	to house_agg_3_C_15_node_100_1158;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_1_node_102_1159;
	phases CS;
	from s_node_102_c;
	to house_agg_3_C_1_node_102_1159;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_2_node_102_1160;
	phases CS;
	from s_node_102_c;
	to house_agg_3_C_2_node_102_1160;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_3_node_102_1161;
	phases CS;
	from s_node_102_c;
	to house_agg_3_C_3_node_102_1161;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_4_node_102_1162;
	phases CS;
	from s_node_102_c;
	to house_agg_3_C_4_node_102_1162;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_5_node_102_1163;
	phases CS;
	from s_node_102_c;
	to house_agg_3_C_5_node_102_1163;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_6_node_102_1164;
	phases CS;
	from s_node_102_c;
	to house_agg_3_C_6_node_102_1164;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_7_node_102_1165;
	phases CS;
	from s_node_102_c;
	to house_agg_3_C_7_node_102_1165;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_8_node_102_1166;
	phases CS;
	from s_node_102_c;
	to house_agg_3_C_8_node_102_1166;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_1_node_103_1167;
	phases CS;
	from s_node_103_c;
	to house_agg_3_C_1_node_103_1167;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_2_node_103_1168;
	phases CS;
	from s_node_103_c;
	to house_agg_3_C_2_node_103_1168;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_3_node_103_1169;
	phases CS;
	from s_node_103_c;
	to house_agg_3_C_3_node_103_1169;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_4_node_103_1170;
	phases CS;
	from s_node_103_c;
	to house_agg_3_C_4_node_103_1170;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_5_node_103_1171;
	phases CS;
	from s_node_103_c;
	to house_agg_3_C_5_node_103_1171;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_6_node_103_1172;
	phases CS;
	from s_node_103_c;
	to house_agg_3_C_6_node_103_1172;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_7_node_103_1173;
	phases CS;
	from s_node_103_c;
	to house_agg_3_C_7_node_103_1173;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_8_node_103_1174;
	phases CS;
	from s_node_103_c;
	to house_agg_3_C_8_node_103_1174;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_9_node_103_1175;
	phases CS;
	from s_node_103_c;
	to house_agg_3_C_9_node_103_1175;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_10_node_103_1176;
	phases CS;
	from s_node_103_c;
	to house_agg_3_C_10_node_103_1176;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_11_node_103_1177;
	phases CS;
	from s_node_103_c;
	to house_agg_3_C_11_node_103_1177;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_12_node_103_1178;
	phases CS;
	from s_node_103_c;
	to house_agg_3_C_12_node_103_1178;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_13_node_103_1179;
	phases CS;
	from s_node_103_c;
	to house_agg_3_C_13_node_103_1179;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_14_node_103_1180;
	phases CS;
	from s_node_103_c;
	to house_agg_3_C_14_node_103_1180;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_15_node_103_1181;
	phases CS;
	from s_node_103_c;
	to house_agg_3_C_15_node_103_1181;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_1_node_104_1182;
	phases CS;
	from s_node_104_c;
	to house_agg_3_C_1_node_104_1182;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_2_node_104_1183;
	phases CS;
	from s_node_104_c;
	to house_agg_3_C_2_node_104_1183;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_3_node_104_1184;
	phases CS;
	from s_node_104_c;
	to house_agg_3_C_3_node_104_1184;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_4_node_104_1185;
	phases CS;
	from s_node_104_c;
	to house_agg_3_C_4_node_104_1185;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_5_node_104_1186;
	phases CS;
	from s_node_104_c;
	to house_agg_3_C_5_node_104_1186;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_6_node_104_1187;
	phases CS;
	from s_node_104_c;
	to house_agg_3_C_6_node_104_1187;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_7_node_104_1188;
	phases CS;
	from s_node_104_c;
	to house_agg_3_C_7_node_104_1188;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_8_node_104_1189;
	phases CS;
	from s_node_104_c;
	to house_agg_3_C_8_node_104_1189;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_9_node_104_1190;
	phases CS;
	from s_node_104_c;
	to house_agg_3_C_9_node_104_1190;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_10_node_104_1191;
	phases CS;
	from s_node_104_c;
	to house_agg_3_C_10_node_104_1191;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_11_node_104_1192;
	phases CS;
	from s_node_104_c;
	to house_agg_3_C_11_node_104_1192;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_12_node_104_1193;
	phases CS;
	from s_node_104_c;
	to house_agg_3_C_12_node_104_1193;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_13_node_104_1194;
	phases CS;
	from s_node_104_c;
	to house_agg_3_C_13_node_104_1194;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_14_node_104_1195;
	phases CS;
	from s_node_104_c;
	to house_agg_3_C_14_node_104_1195;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_C_15_node_104_1196;
	phases CS;
	from s_node_104_c;
	to house_agg_3_C_15_node_104_1196;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_B_1_node_106_1197;
	phases BS;
	from s_node_106_b;
	to house_agg_3_B_1_node_106_1197;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_B_2_node_106_1198;
	phases BS;
	from s_node_106_b;
	to house_agg_3_B_2_node_106_1198;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_B_3_node_106_1199;
	phases BS;
	from s_node_106_b;
	to house_agg_3_B_3_node_106_1199;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_B_4_node_106_1200;
	phases BS;
	from s_node_106_b;
	to house_agg_3_B_4_node_106_1200;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_B_5_node_106_1201;
	phases BS;
	from s_node_106_b;
	to house_agg_3_B_5_node_106_1201;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_B_6_node_106_1202;
	phases BS;
	from s_node_106_b;
	to house_agg_3_B_6_node_106_1202;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_B_7_node_106_1203;
	phases BS;
	from s_node_106_b;
	to house_agg_3_B_7_node_106_1203;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_B_8_node_106_1204;
	phases BS;
	from s_node_106_b;
	to house_agg_3_B_8_node_106_1204;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_B_9_node_106_1205;
	phases BS;
	from s_node_106_b;
	to house_agg_3_B_9_node_106_1205;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_B_10_node_106_1206;
	phases BS;
	from s_node_106_b;
	to house_agg_3_B_10_node_106_1206;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_B_11_node_106_1207;
	phases BS;
	from s_node_106_b;
	to house_agg_3_B_11_node_106_1207;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_B_12_node_106_1208;
	phases BS;
	from s_node_106_b;
	to house_agg_3_B_12_node_106_1208;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_B_13_node_106_1209;
	phases BS;
	from s_node_106_b;
	to house_agg_3_B_13_node_106_1209;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_B_14_node_106_1210;
	phases BS;
	from s_node_106_b;
	to house_agg_3_B_14_node_106_1210;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_B_15_node_106_1211;
	phases BS;
	from s_node_106_b;
	to house_agg_3_B_15_node_106_1211;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_B_1_node_107_1212;
	phases BS;
	from s_node_107_b;
	to house_agg_3_B_1_node_107_1212;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_B_2_node_107_1213;
	phases BS;
	from s_node_107_b;
	to house_agg_3_B_2_node_107_1213;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_B_3_node_107_1214;
	phases BS;
	from s_node_107_b;
	to house_agg_3_B_3_node_107_1214;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_B_4_node_107_1215;
	phases BS;
	from s_node_107_b;
	to house_agg_3_B_4_node_107_1215;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_B_5_node_107_1216;
	phases BS;
	from s_node_107_b;
	to house_agg_3_B_5_node_107_1216;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_B_6_node_107_1217;
	phases BS;
	from s_node_107_b;
	to house_agg_3_B_6_node_107_1217;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_B_7_node_107_1218;
	phases BS;
	from s_node_107_b;
	to house_agg_3_B_7_node_107_1218;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_B_8_node_107_1219;
	phases BS;
	from s_node_107_b;
	to house_agg_3_B_8_node_107_1219;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_B_9_node_107_1220;
	phases BS;
	from s_node_107_b;
	to house_agg_3_B_9_node_107_1220;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_B_10_node_107_1221;
	phases BS;
	from s_node_107_b;
	to house_agg_3_B_10_node_107_1221;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_B_11_node_107_1222;
	phases BS;
	from s_node_107_b;
	to house_agg_3_B_11_node_107_1222;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_B_12_node_107_1223;
	phases BS;
	from s_node_107_b;
	to house_agg_3_B_12_node_107_1223;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_B_13_node_107_1224;
	phases BS;
	from s_node_107_b;
	to house_agg_3_B_13_node_107_1224;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_B_14_node_107_1225;
	phases BS;
	from s_node_107_b;
	to house_agg_3_B_14_node_107_1225;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_B_15_node_107_1226;
	phases BS;
	from s_node_107_b;
	to house_agg_3_B_15_node_107_1226;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_1_node_109_1227;
	phases AS;
	from s_node_109_a;
	to house_agg_3_A_1_node_109_1227;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_2_node_109_1228;
	phases AS;
	from s_node_109_a;
	to house_agg_3_A_2_node_109_1228;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_3_node_109_1229;
	phases AS;
	from s_node_109_a;
	to house_agg_3_A_3_node_109_1229;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_4_node_109_1230;
	phases AS;
	from s_node_109_a;
	to house_agg_3_A_4_node_109_1230;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_5_node_109_1231;
	phases AS;
	from s_node_109_a;
	to house_agg_3_A_5_node_109_1231;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_6_node_109_1232;
	phases AS;
	from s_node_109_a;
	to house_agg_3_A_6_node_109_1232;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_7_node_109_1233;
	phases AS;
	from s_node_109_a;
	to house_agg_3_A_7_node_109_1233;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_8_node_109_1234;
	phases AS;
	from s_node_109_a;
	to house_agg_3_A_8_node_109_1234;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_9_node_109_1235;
	phases AS;
	from s_node_109_a;
	to house_agg_3_A_9_node_109_1235;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_10_node_109_1236;
	phases AS;
	from s_node_109_a;
	to house_agg_3_A_10_node_109_1236;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_11_node_109_1237;
	phases AS;
	from s_node_109_a;
	to house_agg_3_A_11_node_109_1237;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_12_node_109_1238;
	phases AS;
	from s_node_109_a;
	to house_agg_3_A_12_node_109_1238;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_13_node_109_1239;
	phases AS;
	from s_node_109_a;
	to house_agg_3_A_13_node_109_1239;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_14_node_109_1240;
	phases AS;
	from s_node_109_a;
	to house_agg_3_A_14_node_109_1240;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_15_node_109_1241;
	phases AS;
	from s_node_109_a;
	to house_agg_3_A_15_node_109_1241;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_1_node_111_1242;
	phases AS;
	from s_node_111_a;
	to house_agg_3_A_1_node_111_1242;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_2_node_111_1243;
	phases AS;
	from s_node_111_a;
	to house_agg_3_A_2_node_111_1243;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_3_node_111_1244;
	phases AS;
	from s_node_111_a;
	to house_agg_3_A_3_node_111_1244;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_4_node_111_1245;
	phases AS;
	from s_node_111_a;
	to house_agg_3_A_4_node_111_1245;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_5_node_111_1246;
	phases AS;
	from s_node_111_a;
	to house_agg_3_A_5_node_111_1246;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_6_node_111_1247;
	phases AS;
	from s_node_111_a;
	to house_agg_3_A_6_node_111_1247;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_7_node_111_1248;
	phases AS;
	from s_node_111_a;
	to house_agg_3_A_7_node_111_1248;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_8_node_111_1249;
	phases AS;
	from s_node_111_a;
	to house_agg_3_A_8_node_111_1249;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_1_node_112_1250;
	phases AS;
	from s_node_112_a;
	to house_agg_3_A_1_node_112_1250;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_2_node_112_1251;
	phases AS;
	from s_node_112_a;
	to house_agg_3_A_2_node_112_1251;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_3_node_112_1252;
	phases AS;
	from s_node_112_a;
	to house_agg_3_A_3_node_112_1252;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_4_node_112_1253;
	phases AS;
	from s_node_112_a;
	to house_agg_3_A_4_node_112_1253;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_5_node_112_1254;
	phases AS;
	from s_node_112_a;
	to house_agg_3_A_5_node_112_1254;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_6_node_112_1255;
	phases AS;
	from s_node_112_a;
	to house_agg_3_A_6_node_112_1255;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_7_node_112_1256;
	phases AS;
	from s_node_112_a;
	to house_agg_3_A_7_node_112_1256;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_8_node_112_1257;
	phases AS;
	from s_node_112_a;
	to house_agg_3_A_8_node_112_1257;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_1_node_113_1258;
	phases AS;
	from s_node_113_a;
	to house_agg_3_A_1_node_113_1258;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_2_node_113_1259;
	phases AS;
	from s_node_113_a;
	to house_agg_3_A_2_node_113_1259;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_3_node_113_1260;
	phases AS;
	from s_node_113_a;
	to house_agg_3_A_3_node_113_1260;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_4_node_113_1261;
	phases AS;
	from s_node_113_a;
	to house_agg_3_A_4_node_113_1261;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_5_node_113_1262;
	phases AS;
	from s_node_113_a;
	to house_agg_3_A_5_node_113_1262;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_6_node_113_1263;
	phases AS;
	from s_node_113_a;
	to house_agg_3_A_6_node_113_1263;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_7_node_113_1264;
	phases AS;
	from s_node_113_a;
	to house_agg_3_A_7_node_113_1264;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_8_node_113_1265;
	phases AS;
	from s_node_113_a;
	to house_agg_3_A_8_node_113_1265;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_9_node_113_1266;
	phases AS;
	from s_node_113_a;
	to house_agg_3_A_9_node_113_1266;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_10_node_113_1267;
	phases AS;
	from s_node_113_a;
	to house_agg_3_A_10_node_113_1267;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_11_node_113_1268;
	phases AS;
	from s_node_113_a;
	to house_agg_3_A_11_node_113_1268;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_12_node_113_1269;
	phases AS;
	from s_node_113_a;
	to house_agg_3_A_12_node_113_1269;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_13_node_113_1270;
	phases AS;
	from s_node_113_a;
	to house_agg_3_A_13_node_113_1270;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_14_node_113_1271;
	phases AS;
	from s_node_113_a;
	to house_agg_3_A_14_node_113_1271;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_15_node_113_1272;
	phases AS;
	from s_node_113_a;
	to house_agg_3_A_15_node_113_1272;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_1_node_114_1273;
	phases AS;
	from s_node_114_a;
	to house_agg_3_A_1_node_114_1273;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_2_node_114_1274;
	phases AS;
	from s_node_114_a;
	to house_agg_3_A_2_node_114_1274;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_3_node_114_1275;
	phases AS;
	from s_node_114_a;
	to house_agg_3_A_3_node_114_1275;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_4_node_114_1276;
	phases AS;
	from s_node_114_a;
	to house_agg_3_A_4_node_114_1276;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_5_node_114_1277;
	phases AS;
	from s_node_114_a;
	to house_agg_3_A_5_node_114_1277;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_6_node_114_1278;
	phases AS;
	from s_node_114_a;
	to house_agg_3_A_6_node_114_1278;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_7_node_114_1279;
	phases AS;
	from s_node_114_a;
	to house_agg_3_A_7_node_114_1279;
	length 10.00;
	configuration trip_line_config;
};

object triplex_line {
	name trpln_agg_3_A_8_node_114_1280;
	phases AS;
	from s_node_114_a;
	to house_agg_3_A_8_node_114_1280;
	length 10.00;
	configuration trip_line_config;
};

object triplex_node {
	name house_agg_0_A_1_node_1_1;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_A_2_node_1_2;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_A_3_node_1_3;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_A_4_node_1_4;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_A_5_node_1_5;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_A_6_node_1_6;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_A_7_node_1_7;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_A_8_node_1_8;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_A_9_node_1_9;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_A_10_node_1_10;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_A_11_node_1_11;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_A_12_node_1_12;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_A_13_node_1_13;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_A_14_node_1_14;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_A_15_node_1_15;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_B_1_node_2_16;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_B_2_node_2_17;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_B_3_node_2_18;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_B_4_node_2_19;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_B_5_node_2_20;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_B_6_node_2_21;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_B_7_node_2_22;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_B_8_node_2_23;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_C_1_node_4_24;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_C_2_node_4_25;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_C_3_node_4_26;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_C_4_node_4_27;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_C_5_node_4_28;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_C_6_node_4_29;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_C_7_node_4_30;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_C_8_node_4_31;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_C_9_node_4_32;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_C_10_node_4_33;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_C_11_node_4_34;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_C_12_node_4_35;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_C_13_node_4_36;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_C_14_node_4_37;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_C_15_node_4_38;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_C_1_node_5_39;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_C_2_node_5_40;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_C_3_node_5_41;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_C_4_node_5_42;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_C_5_node_5_43;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_C_6_node_5_44;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_C_7_node_5_45;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_C_8_node_5_46;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_C_1_node_6_47;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_C_2_node_6_48;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_C_3_node_6_49;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_C_4_node_6_50;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_C_5_node_6_51;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_C_6_node_6_52;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_C_7_node_6_53;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_C_8_node_6_54;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_C_9_node_6_55;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_C_10_node_6_56;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_C_11_node_6_57;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_C_12_node_6_58;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_C_13_node_6_59;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_C_14_node_6_60;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_C_15_node_6_61;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_A_1_node_7_62;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_A_2_node_7_63;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_A_3_node_7_64;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_A_4_node_7_65;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_A_5_node_7_66;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_A_6_node_7_67;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_A_7_node_7_68;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_A_8_node_7_69;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_A_1_node_9_70;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_A_2_node_9_71;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_A_3_node_9_72;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_A_4_node_9_73;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_A_5_node_9_74;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_A_6_node_9_75;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_A_7_node_9_76;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_A_8_node_9_77;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_A_9_node_9_78;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_A_10_node_9_79;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_A_11_node_9_80;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_A_12_node_9_81;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_A_13_node_9_82;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_A_14_node_9_83;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_A_15_node_9_84;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_A_1_node_10_85;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_A_2_node_10_86;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_A_3_node_10_87;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_A_4_node_10_88;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_A_5_node_10_89;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_A_6_node_10_90;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_A_7_node_10_91;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_A_8_node_10_92;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_A_1_node_11_93;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_A_2_node_11_94;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_A_3_node_11_95;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_A_4_node_11_96;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_A_5_node_11_97;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_A_6_node_11_98;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_A_7_node_11_99;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_A_8_node_11_100;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_A_9_node_11_101;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_A_10_node_11_102;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_A_11_node_11_103;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_A_12_node_11_104;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_A_13_node_11_105;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_A_14_node_11_106;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_A_15_node_11_107;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_B_1_node_12_108;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_B_2_node_12_109;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_B_3_node_12_110;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_B_4_node_12_111;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_B_5_node_12_112;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_B_6_node_12_113;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_B_7_node_12_114;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_B_8_node_12_115;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_C_1_node_16_116;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_C_2_node_16_117;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_C_3_node_16_118;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_C_4_node_16_119;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_C_5_node_16_120;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_C_6_node_16_121;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_C_7_node_16_122;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_C_8_node_16_123;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_C_9_node_16_124;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_C_10_node_16_125;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_C_11_node_16_126;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_C_12_node_16_127;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_C_13_node_16_128;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_C_14_node_16_129;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_C_15_node_16_130;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_C_1_node_17_131;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_C_2_node_17_132;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_C_3_node_17_133;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_C_4_node_17_134;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_C_5_node_17_135;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_C_6_node_17_136;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_C_7_node_17_137;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_C_8_node_17_138;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_A_1_node_19_139;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_A_2_node_19_140;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_A_3_node_19_141;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_A_4_node_19_142;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_A_5_node_19_143;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_A_6_node_19_144;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_A_7_node_19_145;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_A_8_node_19_146;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_A_9_node_19_147;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_A_10_node_19_148;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_A_11_node_19_149;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_A_12_node_19_150;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_A_13_node_19_151;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_A_14_node_19_152;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_A_15_node_19_153;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_A_1_node_20_154;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_A_2_node_20_155;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_A_3_node_20_156;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_A_4_node_20_157;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_A_5_node_20_158;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_A_6_node_20_159;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_A_7_node_20_160;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_A_8_node_20_161;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_A_9_node_20_162;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_A_10_node_20_163;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_A_11_node_20_164;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_A_12_node_20_165;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_A_13_node_20_166;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_A_14_node_20_167;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_A_15_node_20_168;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_1_B_1_node_22_169;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_1_B_2_node_22_170;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_1_B_3_node_22_171;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_1_B_4_node_22_172;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_1_B_5_node_22_173;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_1_B_6_node_22_174;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_1_B_7_node_22_175;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_1_B_8_node_22_176;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_1_B_9_node_22_177;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_1_B_10_node_22_178;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_1_B_11_node_22_179;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_1_B_12_node_22_180;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_1_B_13_node_22_181;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_1_B_14_node_22_182;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_1_B_15_node_22_183;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_1_C_1_node_24_184;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_1_C_2_node_24_185;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_1_C_3_node_24_186;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_1_C_4_node_24_187;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_1_C_5_node_24_188;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_1_C_6_node_24_189;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_1_C_7_node_24_190;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_1_C_8_node_24_191;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_1_C_9_node_24_192;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_1_C_10_node_24_193;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_1_C_11_node_24_194;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_1_C_12_node_24_195;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_1_C_13_node_24_196;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_1_C_14_node_24_197;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_1_C_15_node_24_198;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_1_A_1_node_28_199;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_1_A_2_node_28_200;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_1_A_3_node_28_201;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_1_A_4_node_28_202;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_1_A_5_node_28_203;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_1_A_6_node_28_204;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_1_A_7_node_28_205;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_1_A_8_node_28_206;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_1_A_9_node_28_207;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_1_A_10_node_28_208;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_1_A_11_node_28_209;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_1_A_12_node_28_210;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_1_A_13_node_28_211;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_1_A_14_node_28_212;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_1_A_15_node_28_213;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_1_A_1_node_29_214;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_1_A_2_node_29_215;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_1_A_3_node_29_216;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_1_A_4_node_29_217;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_1_A_5_node_29_218;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_1_A_6_node_29_219;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_1_A_7_node_29_220;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_1_A_8_node_29_221;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_1_A_9_node_29_222;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_1_A_10_node_29_223;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_1_A_11_node_29_224;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_1_A_12_node_29_225;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_1_A_13_node_29_226;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_1_A_14_node_29_227;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_1_A_15_node_29_228;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_1_C_1_node_30_229;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_1_C_2_node_30_230;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_1_C_3_node_30_231;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_1_C_4_node_30_232;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_1_C_5_node_30_233;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_1_C_6_node_30_234;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_1_C_7_node_30_235;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_1_C_8_node_30_236;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_1_C_9_node_30_237;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_1_C_10_node_30_238;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_1_C_11_node_30_239;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_1_C_12_node_30_240;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_1_C_13_node_30_241;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_1_C_14_node_30_242;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_1_C_15_node_30_243;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_1_C_1_node_31_244;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_1_C_2_node_31_245;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_1_C_3_node_31_246;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_1_C_4_node_31_247;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_1_C_5_node_31_248;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_1_C_6_node_31_249;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_1_C_7_node_31_250;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_1_C_8_node_31_251;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_1_C_1_node_32_252;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_1_C_2_node_32_253;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_1_C_3_node_32_254;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_1_C_4_node_32_255;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_1_C_5_node_32_256;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_1_C_6_node_32_257;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_1_C_7_node_32_258;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_1_C_8_node_32_259;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_1_A_1_node_33_260;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_1_A_2_node_33_261;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_1_A_3_node_33_262;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_1_A_4_node_33_263;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_1_A_5_node_33_264;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_1_A_6_node_33_265;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_1_A_7_node_33_266;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_1_A_8_node_33_267;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_1_A_9_node_33_268;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_1_A_10_node_33_269;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_1_A_11_node_33_270;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_1_A_12_node_33_271;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_1_A_13_node_33_272;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_1_A_14_node_33_273;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_1_A_15_node_33_274;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_C_1_node_34_275;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_C_2_node_34_276;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_C_3_node_34_277;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_C_4_node_34_278;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_C_5_node_34_279;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_C_6_node_34_280;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_C_7_node_34_281;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_C_8_node_34_282;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_C_9_node_34_283;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_C_10_node_34_284;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_C_11_node_34_285;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_C_12_node_34_286;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_C_13_node_34_287;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_C_14_node_34_288;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_C_15_node_34_289;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_A_1_node_35_290;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_A_2_node_35_291;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_A_3_node_35_292;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_A_4_node_35_293;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_A_5_node_35_294;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_A_6_node_35_295;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_A_7_node_35_296;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_A_8_node_35_297;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_A_9_node_35_298;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_A_10_node_35_299;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_A_11_node_35_300;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_A_12_node_35_301;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_A_13_node_35_302;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_A_14_node_35_303;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_A_15_node_35_304;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_A_1_node_37_305;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_A_2_node_37_306;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_A_3_node_37_307;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_A_4_node_37_308;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_A_5_node_37_309;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_A_6_node_37_310;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_A_7_node_37_311;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_A_8_node_37_312;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_A_9_node_37_313;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_A_10_node_37_314;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_A_11_node_37_315;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_A_12_node_37_316;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_A_13_node_37_317;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_A_14_node_37_318;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_A_15_node_37_319;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_B_1_node_38_320;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_B_2_node_38_321;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_B_3_node_38_322;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_B_4_node_38_323;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_B_5_node_38_324;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_B_6_node_38_325;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_B_7_node_38_326;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_B_8_node_38_327;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_B_1_node_39_328;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_B_2_node_39_329;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_B_3_node_39_330;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_B_4_node_39_331;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_B_5_node_39_332;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_B_6_node_39_333;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_B_7_node_39_334;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_B_8_node_39_335;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_C_1_node_41_336;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_C_2_node_41_337;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_C_3_node_41_338;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_C_4_node_41_339;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_C_5_node_41_340;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_C_6_node_41_341;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_C_7_node_41_342;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_C_8_node_41_343;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_A_1_node_42_344;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_A_2_node_42_345;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_A_3_node_42_346;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_A_4_node_42_347;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_A_5_node_42_348;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_A_6_node_42_349;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_A_7_node_42_350;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_A_8_node_42_351;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_B_1_node_43_352;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_B_2_node_43_353;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_B_3_node_43_354;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_B_4_node_43_355;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_B_5_node_43_356;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_B_6_node_43_357;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_B_7_node_43_358;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_B_8_node_43_359;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_B_9_node_43_360;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_B_10_node_43_361;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_B_11_node_43_362;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_B_12_node_43_363;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_B_13_node_43_364;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_B_14_node_43_365;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_B_15_node_43_366;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_A_1_node_45_367;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_A_2_node_45_368;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_A_3_node_45_369;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_A_4_node_45_370;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_A_5_node_45_371;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_A_6_node_45_372;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_A_7_node_45_373;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_A_8_node_45_374;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_A_1_node_46_375;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_A_2_node_46_376;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_A_3_node_46_377;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_A_4_node_46_378;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_A_5_node_46_379;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_A_6_node_46_380;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_A_7_node_46_381;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_A_8_node_46_382;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_A_1_node_47_383;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_A_2_node_47_384;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_A_3_node_47_385;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_A_4_node_47_386;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_A_5_node_47_387;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_A_6_node_47_388;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_A_7_node_47_389;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_A_8_node_47_390;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_A_9_node_47_391;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_A_10_node_47_392;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_A_11_node_47_393;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_A_12_node_47_394;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_A_13_node_47_395;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_A_14_node_47_396;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_A_15_node_47_397;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_B_1_node_47_398;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_B_2_node_47_399;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_B_3_node_47_400;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_B_4_node_47_401;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_B_5_node_47_402;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_B_6_node_47_403;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_B_7_node_47_404;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_B_8_node_47_405;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_B_9_node_47_406;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_B_10_node_47_407;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_B_11_node_47_408;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_B_12_node_47_409;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_B_13_node_47_410;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_B_14_node_47_411;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_B_15_node_47_412;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_C_1_node_47_413;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_C_2_node_47_414;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_C_3_node_47_415;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_C_4_node_47_416;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_C_5_node_47_417;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_C_6_node_47_418;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_C_7_node_47_419;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_C_8_node_47_420;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_C_9_node_47_421;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_C_10_node_47_422;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_C_11_node_47_423;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_C_12_node_47_424;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_C_13_node_47_425;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_C_14_node_47_426;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_C_15_node_47_427;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_A_1_node_48_428;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_A_2_node_48_429;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_A_3_node_48_430;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_A_4_node_48_431;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_A_5_node_48_432;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_A_6_node_48_433;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_A_7_node_48_434;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_A_8_node_48_435;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_A_9_node_48_436;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_A_10_node_48_437;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_A_11_node_48_438;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_A_12_node_48_439;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_A_13_node_48_440;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_A_14_node_48_441;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_A_15_node_48_442;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_A_16_node_48_443;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_A_17_node_48_444;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_A_18_node_48_445;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_A_19_node_48_446;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_A_20_node_48_447;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_A_21_node_48_448;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_A_22_node_48_449;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_A_23_node_48_450;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_A_24_node_48_451;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_A_25_node_48_452;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_A_26_node_48_453;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_A_27_node_48_454;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_A_28_node_48_455;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_A_29_node_48_456;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_B_1_node_48_457;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_B_2_node_48_458;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_B_3_node_48_459;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_B_4_node_48_460;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_B_5_node_48_461;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_B_6_node_48_462;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_B_7_node_48_463;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_B_8_node_48_464;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_B_9_node_48_465;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_B_10_node_48_466;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_B_11_node_48_467;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_B_12_node_48_468;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_B_13_node_48_469;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_B_14_node_48_470;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_B_15_node_48_471;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_B_16_node_48_472;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_B_17_node_48_473;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_B_18_node_48_474;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_B_19_node_48_475;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_B_20_node_48_476;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_B_21_node_48_477;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_B_22_node_48_478;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_B_23_node_48_479;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_B_24_node_48_480;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_B_25_node_48_481;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_B_26_node_48_482;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_B_27_node_48_483;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_B_28_node_48_484;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_B_29_node_48_485;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_C_1_node_48_486;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_C_2_node_48_487;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_C_3_node_48_488;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_C_4_node_48_489;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_C_5_node_48_490;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_C_6_node_48_491;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_C_7_node_48_492;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_C_8_node_48_493;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_C_9_node_48_494;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_C_10_node_48_495;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_C_11_node_48_496;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_C_12_node_48_497;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_C_13_node_48_498;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_C_14_node_48_499;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_C_15_node_48_500;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_C_16_node_48_501;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_C_17_node_48_502;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_C_18_node_48_503;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_C_19_node_48_504;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_C_20_node_48_505;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_C_21_node_48_506;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_C_22_node_48_507;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_C_23_node_48_508;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_C_24_node_48_509;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_C_25_node_48_510;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_C_26_node_48_511;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_C_27_node_48_512;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_C_28_node_48_513;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_C_29_node_48_514;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_A_1_node_49_515;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_A_2_node_49_516;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_A_3_node_49_517;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_A_4_node_49_518;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_A_5_node_49_519;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_A_6_node_49_520;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_A_7_node_49_521;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_A_8_node_49_522;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_A_9_node_49_523;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_A_10_node_49_524;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_A_11_node_49_525;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_A_12_node_49_526;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_A_13_node_49_527;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_A_14_node_49_528;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_A_15_node_49_529;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_B_1_node_49_530;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_B_2_node_49_531;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_B_3_node_49_532;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_B_4_node_49_533;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_B_5_node_49_534;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_B_6_node_49_535;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_B_7_node_49_536;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_B_8_node_49_537;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_B_9_node_49_538;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_B_10_node_49_539;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_B_11_node_49_540;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_B_12_node_49_541;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_B_13_node_49_542;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_B_14_node_49_543;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_B_15_node_49_544;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_B_16_node_49_545;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_B_17_node_49_546;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_B_18_node_49_547;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_B_19_node_49_548;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_B_20_node_49_549;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_B_21_node_49_550;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_B_22_node_49_551;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_B_23_node_49_552;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_B_24_node_49_553;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_B_25_node_49_554;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_B_26_node_49_555;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_B_27_node_49_556;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_B_28_node_49_557;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_B_29_node_49_558;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_C_1_node_49_559;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_C_2_node_49_560;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_C_3_node_49_561;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_C_4_node_49_562;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_C_5_node_49_563;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_C_6_node_49_564;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_C_7_node_49_565;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_C_8_node_49_566;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_C_9_node_49_567;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_C_10_node_49_568;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_C_11_node_49_569;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_C_12_node_49_570;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_C_13_node_49_571;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_C_14_node_49_572;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_C_15_node_49_573;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_C_1_node_50_574;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_C_2_node_50_575;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_C_3_node_50_576;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_C_4_node_50_577;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_C_5_node_50_578;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_C_6_node_50_579;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_C_7_node_50_580;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_C_8_node_50_581;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_C_9_node_50_582;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_C_10_node_50_583;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_C_11_node_50_584;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_C_12_node_50_585;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_C_13_node_50_586;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_C_14_node_50_587;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_C_15_node_50_588;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_A_1_node_51_589;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_A_2_node_51_590;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_A_3_node_51_591;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_A_4_node_51_592;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_A_5_node_51_593;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_A_6_node_51_594;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_A_7_node_51_595;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_2_A_8_node_51_596;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_A_1_node_52_597;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_A_2_node_52_598;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_A_3_node_52_599;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_A_4_node_52_600;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_A_5_node_52_601;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_A_6_node_52_602;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_A_7_node_52_603;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_A_8_node_52_604;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_A_9_node_52_605;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_A_10_node_52_606;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_A_11_node_52_607;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_A_12_node_52_608;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_A_13_node_52_609;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_A_14_node_52_610;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_A_15_node_52_611;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_A_1_node_53_612;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_A_2_node_53_613;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_A_3_node_53_614;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_A_4_node_53_615;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_A_5_node_53_616;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_A_6_node_53_617;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_A_7_node_53_618;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_A_8_node_53_619;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_A_9_node_53_620;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_A_10_node_53_621;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_A_11_node_53_622;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_A_12_node_53_623;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_A_13_node_53_624;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_A_14_node_53_625;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_A_15_node_53_626;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_A_1_node_55_627;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_A_2_node_55_628;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_A_3_node_55_629;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_A_4_node_55_630;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_A_5_node_55_631;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_A_6_node_55_632;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_A_7_node_55_633;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_A_8_node_55_634;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_B_1_node_56_635;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_B_2_node_56_636;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_B_3_node_56_637;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_B_4_node_56_638;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_B_5_node_56_639;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_B_6_node_56_640;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_B_7_node_56_641;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_B_8_node_56_642;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_B_1_node_58_643;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_B_2_node_58_644;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_B_3_node_58_645;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_B_4_node_58_646;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_B_5_node_58_647;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_B_6_node_58_648;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_B_7_node_58_649;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_B_8_node_58_650;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_B_1_node_59_651;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_B_2_node_59_652;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_B_3_node_59_653;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_B_4_node_59_654;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_B_5_node_59_655;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_B_6_node_59_656;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_B_7_node_59_657;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_0_B_8_node_59_658;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_1_node_60_659;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_2_node_60_660;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_3_node_60_661;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_4_node_60_662;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_5_node_60_663;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_6_node_60_664;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_7_node_60_665;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_8_node_60_666;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_1_node_62_667;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_2_node_62_668;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_3_node_62_669;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_4_node_62_670;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_5_node_62_671;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_6_node_62_672;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_7_node_62_673;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_8_node_62_674;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_9_node_62_675;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_10_node_62_676;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_11_node_62_677;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_12_node_62_678;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_13_node_62_679;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_14_node_62_680;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_15_node_62_681;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_1_node_63_682;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_2_node_63_683;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_3_node_63_684;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_4_node_63_685;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_5_node_63_686;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_6_node_63_687;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_7_node_63_688;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_8_node_63_689;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_9_node_63_690;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_10_node_63_691;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_11_node_63_692;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_12_node_63_693;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_13_node_63_694;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_14_node_63_695;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_15_node_63_696;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_B_1_node_64_697;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_B_2_node_64_698;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_B_3_node_64_699;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_B_4_node_64_700;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_B_5_node_64_701;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_B_6_node_64_702;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_B_7_node_64_703;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_B_8_node_64_704;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_B_9_node_64_705;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_B_10_node_64_706;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_B_11_node_64_707;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_B_12_node_64_708;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_B_13_node_64_709;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_B_14_node_64_710;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_B_15_node_64_711;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_B_16_node_64_712;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_B_17_node_64_713;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_B_18_node_64_714;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_B_19_node_64_715;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_B_20_node_64_716;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_B_21_node_64_717;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_B_22_node_64_718;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_B_23_node_64_719;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_B_24_node_64_720;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_B_25_node_64_721;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_B_26_node_64_722;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_B_27_node_64_723;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_B_28_node_64_724;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_1_node_65_725;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_2_node_65_726;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_3_node_65_727;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_4_node_65_728;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_5_node_65_729;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_B_1_node_65_730;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_B_2_node_65_731;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_B_3_node_65_732;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_B_4_node_65_733;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_B_5_node_65_734;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_1_node_65_735;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_2_node_65_736;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_3_node_65_737;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_4_node_65_738;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_5_node_65_739;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_6_node_65_740;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_7_node_65_741;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_8_node_65_742;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_9_node_65_743;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_10_node_65_744;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_1_node_66_745;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_2_node_66_746;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_3_node_66_747;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_4_node_66_748;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_5_node_66_749;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_6_node_66_750;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_7_node_66_751;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_8_node_66_752;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_9_node_66_753;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_10_node_66_754;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_11_node_66_755;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_12_node_66_756;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_13_node_66_757;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_14_node_66_758;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_15_node_66_759;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_16_node_66_760;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_17_node_66_761;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_18_node_66_762;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_19_node_66_763;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_20_node_66_764;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_21_node_66_765;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_22_node_66_766;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_23_node_66_767;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_24_node_66_768;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_25_node_66_769;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_26_node_66_770;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_27_node_66_771;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_28_node_66_772;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_1_node_68_773;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_2_node_68_774;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_3_node_68_775;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_4_node_68_776;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_5_node_68_777;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_6_node_68_778;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_7_node_68_779;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_8_node_68_780;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_1_node_69_781;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_2_node_69_782;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_3_node_69_783;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_4_node_69_784;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_5_node_69_785;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_6_node_69_786;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_7_node_69_787;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_8_node_69_788;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_9_node_69_789;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_10_node_69_790;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_11_node_69_791;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_12_node_69_792;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_13_node_69_793;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_14_node_69_794;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_15_node_69_795;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_1_node_70_796;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_2_node_70_797;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_3_node_70_798;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_4_node_70_799;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_5_node_70_800;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_6_node_70_801;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_7_node_70_802;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_8_node_70_803;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_1_node_71_804;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_2_node_71_805;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_3_node_71_806;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_4_node_71_807;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_5_node_71_808;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_6_node_71_809;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_7_node_71_810;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_8_node_71_811;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_9_node_71_812;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_10_node_71_813;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_11_node_71_814;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_12_node_71_815;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_13_node_71_816;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_14_node_71_817;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_15_node_71_818;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_1_node_73_819;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_2_node_73_820;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_3_node_73_821;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_4_node_73_822;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_5_node_73_823;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_6_node_73_824;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_7_node_73_825;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_8_node_73_826;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_9_node_73_827;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_10_node_73_828;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_11_node_73_829;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_12_node_73_830;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_13_node_73_831;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_14_node_73_832;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_15_node_73_833;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_1_node_74_834;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_2_node_74_835;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_3_node_74_836;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_4_node_74_837;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_5_node_74_838;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_6_node_74_839;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_7_node_74_840;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_8_node_74_841;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_9_node_74_842;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_10_node_74_843;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_11_node_74_844;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_12_node_74_845;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_13_node_74_846;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_14_node_74_847;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_15_node_74_848;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_1_node_75_849;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_2_node_75_850;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_3_node_75_851;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_4_node_75_852;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_5_node_75_853;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_6_node_75_854;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_7_node_75_855;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_8_node_75_856;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_9_node_75_857;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_10_node_75_858;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_11_node_75_859;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_12_node_75_860;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_13_node_75_861;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_14_node_75_862;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_15_node_75_863;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_1_node_76_864;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_2_node_76_865;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_3_node_76_866;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_4_node_76_867;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_5_node_76_868;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_6_node_76_869;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_7_node_76_870;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_8_node_76_871;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_9_node_76_872;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_10_node_76_873;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_11_node_76_874;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_12_node_76_875;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_13_node_76_876;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_14_node_76_877;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_15_node_76_878;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_16_node_76_879;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_17_node_76_880;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_18_node_76_881;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_19_node_76_882;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_20_node_76_883;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_21_node_76_884;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_22_node_76_885;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_23_node_76_886;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_24_node_76_887;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_25_node_76_888;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_26_node_76_889;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_B_1_node_76_890;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_B_2_node_76_891;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_B_3_node_76_892;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_B_4_node_76_893;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_B_5_node_76_894;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_B_6_node_76_895;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_B_7_node_76_896;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_B_8_node_76_897;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_B_9_node_76_898;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_B_10_node_76_899;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_B_11_node_76_900;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_B_12_node_76_901;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_B_13_node_76_902;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_B_14_node_76_903;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_B_15_node_76_904;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_B_16_node_76_905;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_B_17_node_76_906;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_1_node_76_907;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_2_node_76_908;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_3_node_76_909;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_4_node_76_910;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_5_node_76_911;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_6_node_76_912;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_7_node_76_913;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_8_node_76_914;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_9_node_76_915;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_10_node_76_916;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_11_node_76_917;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_12_node_76_918;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_13_node_76_919;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_14_node_76_920;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_15_node_76_921;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_16_node_76_922;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_17_node_76_923;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_B_1_node_77_924;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_B_2_node_77_925;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_B_3_node_77_926;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_B_4_node_77_927;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_B_5_node_77_928;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_B_6_node_77_929;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_B_7_node_77_930;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_B_8_node_77_931;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_B_9_node_77_932;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_B_10_node_77_933;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_B_11_node_77_934;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_B_12_node_77_935;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_B_13_node_77_936;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_B_14_node_77_937;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_B_15_node_77_938;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_1_node_79_939;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_2_node_79_940;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_3_node_79_941;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_4_node_79_942;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_5_node_79_943;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_6_node_79_944;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_7_node_79_945;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_8_node_79_946;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_9_node_79_947;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_10_node_79_948;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_11_node_79_949;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_12_node_79_950;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_13_node_79_951;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_14_node_79_952;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_15_node_79_953;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_B_1_node_80_954;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_B_2_node_80_955;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_B_3_node_80_956;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_B_4_node_80_957;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_B_5_node_80_958;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_B_6_node_80_959;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_B_7_node_80_960;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_B_8_node_80_961;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_B_9_node_80_962;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_B_10_node_80_963;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_B_11_node_80_964;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_B_12_node_80_965;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_B_13_node_80_966;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_B_14_node_80_967;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_B_15_node_80_968;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_1_node_82_969;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_2_node_82_970;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_3_node_82_971;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_4_node_82_972;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_5_node_82_973;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_6_node_82_974;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_7_node_82_975;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_8_node_82_976;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_9_node_82_977;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_10_node_82_978;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_11_node_82_979;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_12_node_82_980;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_13_node_82_981;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_14_node_82_982;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_15_node_82_983;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_1_node_83_984;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_2_node_83_985;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_3_node_83_986;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_4_node_83_987;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_5_node_83_988;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_6_node_83_989;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_7_node_83_990;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_8_node_83_991;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_1_node_84_992;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_2_node_84_993;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_3_node_84_994;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_4_node_84_995;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_5_node_84_996;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_6_node_84_997;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_7_node_84_998;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_8_node_84_999;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_1_node_85_1000;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_2_node_85_1001;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_3_node_85_1002;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_4_node_85_1003;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_5_node_85_1004;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_6_node_85_1005;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_7_node_85_1006;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_8_node_85_1007;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_9_node_85_1008;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_10_node_85_1009;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_11_node_85_1010;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_12_node_85_1011;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_13_node_85_1012;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_14_node_85_1013;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_15_node_85_1014;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_B_1_node_86_1015;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_B_2_node_86_1016;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_B_3_node_86_1017;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_B_4_node_86_1018;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_B_5_node_86_1019;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_B_6_node_86_1020;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_B_7_node_86_1021;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_B_8_node_86_1022;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_B_1_node_87_1023;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_B_2_node_87_1024;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_B_3_node_87_1025;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_B_4_node_87_1026;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_B_5_node_87_1027;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_B_6_node_87_1028;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_B_7_node_87_1029;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_B_8_node_87_1030;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_B_9_node_87_1031;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_B_10_node_87_1032;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_B_11_node_87_1033;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_B_12_node_87_1034;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_B_13_node_87_1035;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_B_14_node_87_1036;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_B_15_node_87_1037;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_1_node_88_1038;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_2_node_88_1039;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_3_node_88_1040;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_4_node_88_1041;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_5_node_88_1042;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_6_node_88_1043;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_7_node_88_1044;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_8_node_88_1045;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_9_node_88_1046;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_10_node_88_1047;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_11_node_88_1048;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_12_node_88_1049;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_13_node_88_1050;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_14_node_88_1051;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_15_node_88_1052;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_B_1_node_90_1053;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_B_2_node_90_1054;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_B_3_node_90_1055;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_B_4_node_90_1056;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_B_5_node_90_1057;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_B_6_node_90_1058;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_B_7_node_90_1059;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_B_8_node_90_1060;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_B_9_node_90_1061;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_B_10_node_90_1062;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_B_11_node_90_1063;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_B_12_node_90_1064;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_B_13_node_90_1065;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_B_14_node_90_1066;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_B_15_node_90_1067;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_1_node_92_1068;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_2_node_92_1069;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_3_node_92_1070;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_4_node_92_1071;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_5_node_92_1072;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_6_node_92_1073;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_7_node_92_1074;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_8_node_92_1075;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_9_node_92_1076;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_10_node_92_1077;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_11_node_92_1078;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_12_node_92_1079;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_13_node_92_1080;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_14_node_92_1081;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_15_node_92_1082;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_1_node_94_1083;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_2_node_94_1084;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_3_node_94_1085;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_4_node_94_1086;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_5_node_94_1087;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_6_node_94_1088;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_7_node_94_1089;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_8_node_94_1090;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_9_node_94_1091;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_10_node_94_1092;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_11_node_94_1093;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_12_node_94_1094;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_13_node_94_1095;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_14_node_94_1096;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_15_node_94_1097;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_B_1_node_95_1098;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_B_2_node_95_1099;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_B_3_node_95_1100;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_B_4_node_95_1101;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_B_5_node_95_1102;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_B_6_node_95_1103;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_B_7_node_95_1104;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_B_8_node_95_1105;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_B_1_node_96_1106;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_B_2_node_96_1107;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_B_3_node_96_1108;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_B_4_node_96_1109;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_B_5_node_96_1110;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_B_6_node_96_1111;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_B_7_node_96_1112;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_B_8_node_96_1113;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_1_node_98_1114;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_2_node_98_1115;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_3_node_98_1116;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_4_node_98_1117;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_5_node_98_1118;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_6_node_98_1119;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_7_node_98_1120;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_8_node_98_1121;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_9_node_98_1122;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_10_node_98_1123;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_11_node_98_1124;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_12_node_98_1125;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_13_node_98_1126;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_14_node_98_1127;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_15_node_98_1128;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_B_1_node_99_1129;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_B_2_node_99_1130;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_B_3_node_99_1131;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_B_4_node_99_1132;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_B_5_node_99_1133;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_B_6_node_99_1134;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_B_7_node_99_1135;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_B_8_node_99_1136;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_B_9_node_99_1137;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_B_10_node_99_1138;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_B_11_node_99_1139;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_B_12_node_99_1140;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_B_13_node_99_1141;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_B_14_node_99_1142;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_B_15_node_99_1143;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_1_node_100_1144;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_2_node_100_1145;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_3_node_100_1146;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_4_node_100_1147;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_5_node_100_1148;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_6_node_100_1149;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_7_node_100_1150;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_8_node_100_1151;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_9_node_100_1152;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_10_node_100_1153;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_11_node_100_1154;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_12_node_100_1155;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_13_node_100_1156;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_14_node_100_1157;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_15_node_100_1158;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_1_node_102_1159;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_2_node_102_1160;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_3_node_102_1161;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_4_node_102_1162;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_5_node_102_1163;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_6_node_102_1164;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_7_node_102_1165;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_8_node_102_1166;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_1_node_103_1167;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_2_node_103_1168;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_3_node_103_1169;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_4_node_103_1170;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_5_node_103_1171;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_6_node_103_1172;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_7_node_103_1173;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_8_node_103_1174;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_9_node_103_1175;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_10_node_103_1176;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_11_node_103_1177;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_12_node_103_1178;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_13_node_103_1179;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_14_node_103_1180;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_15_node_103_1181;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_1_node_104_1182;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_2_node_104_1183;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_3_node_104_1184;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_4_node_104_1185;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_5_node_104_1186;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_6_node_104_1187;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_7_node_104_1188;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_8_node_104_1189;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_9_node_104_1190;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_10_node_104_1191;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_11_node_104_1192;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_12_node_104_1193;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_13_node_104_1194;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_14_node_104_1195;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_C_15_node_104_1196;
	phases CS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_B_1_node_106_1197;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_B_2_node_106_1198;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_B_3_node_106_1199;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_B_4_node_106_1200;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_B_5_node_106_1201;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_B_6_node_106_1202;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_B_7_node_106_1203;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_B_8_node_106_1204;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_B_9_node_106_1205;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_B_10_node_106_1206;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_B_11_node_106_1207;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_B_12_node_106_1208;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_B_13_node_106_1209;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_B_14_node_106_1210;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_B_15_node_106_1211;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_B_1_node_107_1212;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_B_2_node_107_1213;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_B_3_node_107_1214;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_B_4_node_107_1215;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_B_5_node_107_1216;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_B_6_node_107_1217;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_B_7_node_107_1218;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_B_8_node_107_1219;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_B_9_node_107_1220;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_B_10_node_107_1221;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_B_11_node_107_1222;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_B_12_node_107_1223;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_B_13_node_107_1224;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_B_14_node_107_1225;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_B_15_node_107_1226;
	phases BS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_1_node_109_1227;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_2_node_109_1228;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_3_node_109_1229;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_4_node_109_1230;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_5_node_109_1231;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_6_node_109_1232;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_7_node_109_1233;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_8_node_109_1234;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_9_node_109_1235;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_10_node_109_1236;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_11_node_109_1237;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_12_node_109_1238;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_13_node_109_1239;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_14_node_109_1240;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_15_node_109_1241;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_1_node_111_1242;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_2_node_111_1243;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_3_node_111_1244;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_4_node_111_1245;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_5_node_111_1246;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_6_node_111_1247;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_7_node_111_1248;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_8_node_111_1249;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_1_node_112_1250;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_2_node_112_1251;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_3_node_112_1252;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_4_node_112_1253;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_5_node_112_1254;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_6_node_112_1255;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_7_node_112_1256;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_8_node_112_1257;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_1_node_113_1258;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_2_node_113_1259;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_3_node_113_1260;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_4_node_113_1261;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_5_node_113_1262;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_6_node_113_1263;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_7_node_113_1264;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_8_node_113_1265;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_9_node_113_1266;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_10_node_113_1267;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_11_node_113_1268;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_12_node_113_1269;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_13_node_113_1270;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_14_node_113_1271;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_15_node_113_1272;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_1_node_114_1273;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_2_node_114_1274;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_3_node_114_1275;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_4_node_114_1276;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_5_node_114_1277;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_6_node_114_1278;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_7_node_114_1279;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object triplex_node {
	name house_agg_3_A_8_node_114_1280;
	phases AS;
	nominal_voltage 120.09;
	power_12 3000.0+0.0j;
	voltage_1 120.0+0.0j;
	voltage_2 120.0+0.0j;
};

object load {
	parent node_7;
	name DG_7;
	nominal_voltage 2401.7771;
	phases ABCN;
	constant_power_A_real 0;
	constant_power_B_real 0;
	constant_power_C_real 0;
};

object load {
	parent node_18;
	name DG_18;
	nominal_voltage 2401.7771;
	phases ABCN;
	constant_power_A_real 0;
	constant_power_B_real 0;
	constant_power_C_real 0;
};

object load {
	parent node_56;
	name DG_56;
	nominal_voltage 2401.7771;
	phases ABCN;
	constant_power_A_real 0;
	constant_power_B_real 0;
	constant_power_C_real 0;
};

object load {
	parent node_57;
	name DG_57;
	nominal_voltage 2401.7771;
	phases ABCN;
	constant_power_A_real 0;
	constant_power_B_real 0;
	constant_power_C_real 0;
};

object load {
	parent node_152;
	name DG_152;
	nominal_voltage 2401.7771;
	phases ABCN;
	constant_power_A_real 0;
	constant_power_B_real 0;
	constant_power_C_real 0;
};

object recorder {
	property voltage_1,voltage_2,power_12;
	interval 30;
	file Output/triplex_node_load_1280.csv;
	parent house_agg_3_A_8_node_114_1280;
};

