<?xml version="1.0" encoding="utf-8"?>
<!-- un-comment this line to enable validation
-->
<rdf:RDF xmlns:cim="http://iec.ch/TC57/2012/CIM-schema-cim17#" xmlns:rdf="http://www.w3.org/1999/02/22-rdf-syntax-ns#">
<!--
-->
<cim:IEC61970CIMVersion rdf:ID="_5E43D396-0124-2A45-22FA-A79A560E918D">
  <cim:IEC61970CIMVersion.version>IEC61970CIM17v22</cim:IEC61970CIMVersion.version>
  <cim:IEC61970CIMVersion.date>2018-01-30</cim:IEC61970CIMVersion.date>
</cim:IEC61970CIMVersion>
<cim:CoordinateSystem rdf:ID="_6295856B-59B3-D35A-D761-69D83943F44E">
  <cim:IdentifiedObject.mRID>_6295856B-59B3-D35A-D761-69D83943F44E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ieee123pv_CrsUrn</cim:IdentifiedObject.name>
  <cim:CoordinateSystem.crsUrn>OpenDSSLocalBusCoordinates</cim:CoordinateSystem.crsUrn>
</cim:CoordinateSystem>
<cim:GeographicalRegion rdf:ID="_73C512BD-7249-4F50-50DA-D93849B89C43">
  <cim:IdentifiedObject.mRID>_73C512BD-7249-4F50-50DA-D93849B89C43</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ieee</cim:IdentifiedObject.name>
</cim:GeographicalRegion>
<cim:SubGeographicalRegion rdf:ID="_B6CEC5E5-D2FB-0AC0-803C-0A6FB3D0C864">
  <cim:IdentifiedObject.mRID>_B6CEC5E5-D2FB-0AC0-803C-0A6FB3D0C864</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>large</cim:IdentifiedObject.name>
  <cim:SubGeographicalRegion.Region rdf:resource="#_73C512BD-7249-4F50-50DA-D93849B89C43"/>
</cim:SubGeographicalRegion>
<cim:Substation rdf:ID="_1BC1F4C0-4060-8913-B36B-A473AEE5D38B">
  <cim:IdentifiedObject.mRID>_1BC1F4C0-4060-8913-B36B-A473AEE5D38B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ieee123_Substation</cim:IdentifiedObject.name>
  <cim:Substation.Region rdf:resource="#_B6CEC5E5-D2FB-0AC0-803C-0A6FB3D0C864"/>
</cim:Substation>
<cim:Location rdf:ID="_0AEA717F-5783-C4B6-3B29-B43970BEC81D">
  <cim:IdentifiedObject.mRID>_0AEA717F-5783-C4B6-3B29-B43970BEC81D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ieee123pv_Location</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_6295856B-59B3-D35A-D761-69D83943F44E"/>
</cim:Location>
<cim:Feeder rdf:ID="_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D">
  <cim:IdentifiedObject.mRID>_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ieee123pv</cim:IdentifiedObject.name>
  <cim:Feeder.NormalEnergizingSubstation rdf:resource="#_1BC1F4C0-4060-8913-B36B-A473AEE5D38B"/>
  <cim:PowerSystemResource.Location rdf:resource="#_0AEA717F-5783-C4B6-3B29-B43970BEC81D"/>
</cim:Feeder>
<cim:TopologicalNode rdf:ID="_A6BF419C-46E8-7CFB-019F-6E1F311F537E">
  <cim:IdentifiedObject.mRID>_A6BF419C-46E8-7CFB-019F-6E1F311F537E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>149</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_4B96DFBA-3500-AC4D-0BD9-53218BC87FAE"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_C111FBE6-8789-74E5-C0AF-0C6D7B71FAFC">
  <cim:IdentifiedObject.mRID>_C111FBE6-8789-74E5-C0AF-0C6D7B71FAFC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>149</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_A6BF419C-46E8-7CFB-019F-6E1F311F537E"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_AF2ABFC4-D824-B774-5AC0-AC4037D65203">
  <cim:IdentifiedObject.mRID>_AF2ABFC4-D824-B774-5AC0-AC4037D65203</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>1</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_4B96DFBA-3500-AC4D-0BD9-53218BC87FAE"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_F7A168BA-10BC-ADCB-1F67-56929E3BEED1">
  <cim:IdentifiedObject.mRID>_F7A168BA-10BC-ADCB-1F67-56929E3BEED1</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>1</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_AF2ABFC4-D824-B774-5AC0-AC4037D65203"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_A5738295-E4EC-0AD5-5E6C-0F07AE0E95D0">
  <cim:IdentifiedObject.mRID>_A5738295-E4EC-0AD5-5E6C-0F07AE0E95D0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>2</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_4B96DFBA-3500-AC4D-0BD9-53218BC87FAE"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_C152E7AB-C6A4-A8D9-6247-C8D77767F76B">
  <cim:IdentifiedObject.mRID>_C152E7AB-C6A4-A8D9-6247-C8D77767F76B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>2</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_A5738295-E4EC-0AD5-5E6C-0F07AE0E95D0"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_B4BBD8E7-0CDE-F002-E9CA-E38C052165A7">
  <cim:IdentifiedObject.mRID>_B4BBD8E7-0CDE-F002-E9CA-E38C052165A7</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>3</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_4B96DFBA-3500-AC4D-0BD9-53218BC87FAE"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_64996FDD-FC18-1F43-F83B-5CAAC093C741">
  <cim:IdentifiedObject.mRID>_64996FDD-FC18-1F43-F83B-5CAAC093C741</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>3</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_B4BBD8E7-0CDE-F002-E9CA-E38C052165A7"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_6F490320-B0BC-0C60-6836-312F64114B68">
  <cim:IdentifiedObject.mRID>_6F490320-B0BC-0C60-6836-312F64114B68</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>7</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_4B96DFBA-3500-AC4D-0BD9-53218BC87FAE"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_E70F88DF-6DCF-E247-E87F-658D9D05546B">
  <cim:IdentifiedObject.mRID>_E70F88DF-6DCF-E247-E87F-658D9D05546B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>7</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_6F490320-B0BC-0C60-6836-312F64114B68"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_672CB4E4-B93A-2D3F-B0C9-E0A3C2EBF14E">
  <cim:IdentifiedObject.mRID>_672CB4E4-B93A-2D3F-B0C9-E0A3C2EBF14E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>4</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_4B96DFBA-3500-AC4D-0BD9-53218BC87FAE"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_583E7EBE-3937-2795-E7F8-3D38D7FF2FAB">
  <cim:IdentifiedObject.mRID>_583E7EBE-3937-2795-E7F8-3D38D7FF2FAB</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>4</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_672CB4E4-B93A-2D3F-B0C9-E0A3C2EBF14E"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_0705968C-1AE8-0791-19C9-1DBBBBDE848B">
  <cim:IdentifiedObject.mRID>_0705968C-1AE8-0791-19C9-1DBBBBDE848B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>5</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_4B96DFBA-3500-AC4D-0BD9-53218BC87FAE"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_5A8488FC-C05D-F405-C36B-212191658F0F">
  <cim:IdentifiedObject.mRID>_5A8488FC-C05D-F405-C36B-212191658F0F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>5</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_0705968C-1AE8-0791-19C9-1DBBBBDE848B"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_CFD74550-5FE3-C6F1-F4C6-A1AABED6D291">
  <cim:IdentifiedObject.mRID>_CFD74550-5FE3-C6F1-F4C6-A1AABED6D291</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>6</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_4B96DFBA-3500-AC4D-0BD9-53218BC87FAE"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_D39AD202-65B6-2D26-874B-5F781CB8DE16">
  <cim:IdentifiedObject.mRID>_D39AD202-65B6-2D26-874B-5F781CB8DE16</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>6</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_CFD74550-5FE3-C6F1-F4C6-A1AABED6D291"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_85435B9E-8278-955A-9F98-A1437AEE49B8">
  <cim:IdentifiedObject.mRID>_85435B9E-8278-955A-9F98-A1437AEE49B8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>8</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_4B96DFBA-3500-AC4D-0BD9-53218BC87FAE"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_96C7E9EA-3DC6-9A11-F9D5-3AEA711D90E1">
  <cim:IdentifiedObject.mRID>_96C7E9EA-3DC6-9A11-F9D5-3AEA711D90E1</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>8</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_85435B9E-8278-955A-9F98-A1437AEE49B8"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_F12184E7-918B-449B-416F-B2AD02433344">
  <cim:IdentifiedObject.mRID>_F12184E7-918B-449B-416F-B2AD02433344</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>12</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_4B96DFBA-3500-AC4D-0BD9-53218BC87FAE"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_188C59AA-015A-A4E4-6640-C808DAFE62DB">
  <cim:IdentifiedObject.mRID>_188C59AA-015A-A4E4-6640-C808DAFE62DB</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>12</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_F12184E7-918B-449B-416F-B2AD02433344"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_2E88392B-5723-24F1-32AF-6E4A78B7A505">
  <cim:IdentifiedObject.mRID>_2E88392B-5723-24F1-32AF-6E4A78B7A505</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>9</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_4B96DFBA-3500-AC4D-0BD9-53218BC87FAE"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_03B29C35-8C53-32AF-5631-3AF3E70F1AF6">
  <cim:IdentifiedObject.mRID>_03B29C35-8C53-32AF-5631-3AF3E70F1AF6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>9</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_2E88392B-5723-24F1-32AF-6E4A78B7A505"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_00F5F29F-6830-866E-E6D3-1EE47E7462DA">
  <cim:IdentifiedObject.mRID>_00F5F29F-6830-866E-E6D3-1EE47E7462DA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>13</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_4B96DFBA-3500-AC4D-0BD9-53218BC87FAE"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_8A0A36B1-18BE-043E-D725-5AD895D89452">
  <cim:IdentifiedObject.mRID>_8A0A36B1-18BE-043E-D725-5AD895D89452</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>13</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_00F5F29F-6830-866E-E6D3-1EE47E7462DA"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_323279B2-E85D-627B-D480-B8CB8259E134">
  <cim:IdentifiedObject.mRID>_323279B2-E85D-627B-D480-B8CB8259E134</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>14</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_4B96DFBA-3500-AC4D-0BD9-53218BC87FAE"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_2BCD7541-7F03-8589-8F92-5D6CE4F283EE">
  <cim:IdentifiedObject.mRID>_2BCD7541-7F03-8589-8F92-5D6CE4F283EE</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>14</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_323279B2-E85D-627B-D480-B8CB8259E134"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_AA1956C3-E34D-33EE-CA6C-765B18C7D5BE">
  <cim:IdentifiedObject.mRID>_AA1956C3-E34D-33EE-CA6C-765B18C7D5BE</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>34</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_4B96DFBA-3500-AC4D-0BD9-53218BC87FAE"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_8A1D013F-1EBE-6C2C-73F6-527635410362">
  <cim:IdentifiedObject.mRID>_8A1D013F-1EBE-6C2C-73F6-527635410362</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>34</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_AA1956C3-E34D-33EE-CA6C-765B18C7D5BE"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_0BC388C0-6EDE-B674-13A6-109FC9CCA82F">
  <cim:IdentifiedObject.mRID>_0BC388C0-6EDE-B674-13A6-109FC9CCA82F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>18</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_4B96DFBA-3500-AC4D-0BD9-53218BC87FAE"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_14B7B4C3-6ED0-5234-3AE0-B6BCDB84A863">
  <cim:IdentifiedObject.mRID>_14B7B4C3-6ED0-5234-3AE0-B6BCDB84A863</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>18</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_0BC388C0-6EDE-B674-13A6-109FC9CCA82F"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_E540EF03-7A92-59AA-134C-23793722945C">
  <cim:IdentifiedObject.mRID>_E540EF03-7A92-59AA-134C-23793722945C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>11</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_4B96DFBA-3500-AC4D-0BD9-53218BC87FAE"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_FE56D169-C82F-027E-EB52-954EF1C229D5">
  <cim:IdentifiedObject.mRID>_FE56D169-C82F-027E-EB52-954EF1C229D5</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>11</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_E540EF03-7A92-59AA-134C-23793722945C"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_01F57B94-DB60-F387-5BD4-C7369DA5F91C">
  <cim:IdentifiedObject.mRID>_01F57B94-DB60-F387-5BD4-C7369DA5F91C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>10</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_4B96DFBA-3500-AC4D-0BD9-53218BC87FAE"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_8BE35672-EB94-1A62-9E86-AA1F454582B4">
  <cim:IdentifiedObject.mRID>_8BE35672-EB94-1A62-9E86-AA1F454582B4</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>10</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_01F57B94-DB60-F387-5BD4-C7369DA5F91C"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_58E3E6E0-D5D4-A7CC-A000-55C68EFB97DB">
  <cim:IdentifiedObject.mRID>_58E3E6E0-D5D4-A7CC-A000-55C68EFB97DB</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>15</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_4B96DFBA-3500-AC4D-0BD9-53218BC87FAE"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_43FCB9CC-1CED-68B2-B0D7-B83BE5187083">
  <cim:IdentifiedObject.mRID>_43FCB9CC-1CED-68B2-B0D7-B83BE5187083</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>15</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_58E3E6E0-D5D4-A7CC-A000-55C68EFB97DB"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_933457D1-0535-21FB-B02B-72EBF339F86D">
  <cim:IdentifiedObject.mRID>_933457D1-0535-21FB-B02B-72EBF339F86D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>16</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_4B96DFBA-3500-AC4D-0BD9-53218BC87FAE"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_D3098BA1-ED21-043B-C3C3-F5140746E464">
  <cim:IdentifiedObject.mRID>_D3098BA1-ED21-043B-C3C3-F5140746E464</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>16</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_933457D1-0535-21FB-B02B-72EBF339F86D"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_D8AC5344-2050-FE9D-DECF-9C42371F41B0">
  <cim:IdentifiedObject.mRID>_D8AC5344-2050-FE9D-DECF-9C42371F41B0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>17</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_4B96DFBA-3500-AC4D-0BD9-53218BC87FAE"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_DC3E3347-7A1D-FFCE-865A-24BB407D1980">
  <cim:IdentifiedObject.mRID>_DC3E3347-7A1D-FFCE-865A-24BB407D1980</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>17</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_D8AC5344-2050-FE9D-DECF-9C42371F41B0"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_8C77A251-FCE3-A063-5DF7-2F76B27E6809">
  <cim:IdentifiedObject.mRID>_8C77A251-FCE3-A063-5DF7-2F76B27E6809</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>19</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_4B96DFBA-3500-AC4D-0BD9-53218BC87FAE"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_793CCF43-8AB8-0553-E2F3-A9F347BB4492">
  <cim:IdentifiedObject.mRID>_793CCF43-8AB8-0553-E2F3-A9F347BB4492</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>19</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_8C77A251-FCE3-A063-5DF7-2F76B27E6809"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_89B01F77-6D56-7697-1E2C-6049E14F4630">
  <cim:IdentifiedObject.mRID>_89B01F77-6D56-7697-1E2C-6049E14F4630</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>21</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_4B96DFBA-3500-AC4D-0BD9-53218BC87FAE"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_C1D0E745-95DC-60BD-5719-D00C6C4C0022">
  <cim:IdentifiedObject.mRID>_C1D0E745-95DC-60BD-5719-D00C6C4C0022</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>21</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_89B01F77-6D56-7697-1E2C-6049E14F4630"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_53522644-74D3-7704-7757-24DE8BA8A502">
  <cim:IdentifiedObject.mRID>_53522644-74D3-7704-7757-24DE8BA8A502</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>20</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_4B96DFBA-3500-AC4D-0BD9-53218BC87FAE"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_E36410E7-B4E9-E936-B0E3-90FD2EEFFAC4">
  <cim:IdentifiedObject.mRID>_E36410E7-B4E9-E936-B0E3-90FD2EEFFAC4</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>20</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_53522644-74D3-7704-7757-24DE8BA8A502"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_DA64014C-EC16-0015-7606-8651E4F83C7D">
  <cim:IdentifiedObject.mRID>_DA64014C-EC16-0015-7606-8651E4F83C7D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>22</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_4B96DFBA-3500-AC4D-0BD9-53218BC87FAE"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_202F87CC-5CB1-6796-205A-97B2F375917A">
  <cim:IdentifiedObject.mRID>_202F87CC-5CB1-6796-205A-97B2F375917A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>22</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_DA64014C-EC16-0015-7606-8651E4F83C7D"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_83206B64-B45A-DEB1-2655-48B126E7CEC1">
  <cim:IdentifiedObject.mRID>_83206B64-B45A-DEB1-2655-48B126E7CEC1</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>23</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_4B96DFBA-3500-AC4D-0BD9-53218BC87FAE"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_E3145B3E-DB3E-8F03-4091-3F353E293021">
  <cim:IdentifiedObject.mRID>_E3145B3E-DB3E-8F03-4091-3F353E293021</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>23</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_83206B64-B45A-DEB1-2655-48B126E7CEC1"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_998B5E76-869A-BAFA-E013-66E738FB6A4F">
  <cim:IdentifiedObject.mRID>_998B5E76-869A-BAFA-E013-66E738FB6A4F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>24</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_4B96DFBA-3500-AC4D-0BD9-53218BC87FAE"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_2D7E2F21-08B6-AF02-F1C7-D9681ABE2B8E">
  <cim:IdentifiedObject.mRID>_2D7E2F21-08B6-AF02-F1C7-D9681ABE2B8E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>24</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_998B5E76-869A-BAFA-E013-66E738FB6A4F"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_2C09D6A6-6E21-E4D7-7C17-41EDCE4E8C71">
  <cim:IdentifiedObject.mRID>_2C09D6A6-6E21-E4D7-7C17-41EDCE4E8C71</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>25</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_4B96DFBA-3500-AC4D-0BD9-53218BC87FAE"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_C10A1B3C-60E2-CAF3-1DD4-9F885C8053F5">
  <cim:IdentifiedObject.mRID>_C10A1B3C-60E2-CAF3-1DD4-9F885C8053F5</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>25</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_2C09D6A6-6E21-E4D7-7C17-41EDCE4E8C71"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_2EA3A362-D90F-D727-0BBA-F713E0207721">
  <cim:IdentifiedObject.mRID>_2EA3A362-D90F-D727-0BBA-F713E0207721</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>26</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_4B96DFBA-3500-AC4D-0BD9-53218BC87FAE"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_51CF9CF1-52A6-FF69-4035-5084F54E2F24">
  <cim:IdentifiedObject.mRID>_51CF9CF1-52A6-FF69-4035-5084F54E2F24</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>26</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_2EA3A362-D90F-D727-0BBA-F713E0207721"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_0B57625F-995C-8439-5929-4DFD65FACF9F">
  <cim:IdentifiedObject.mRID>_0B57625F-995C-8439-5929-4DFD65FACF9F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>28</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_4B96DFBA-3500-AC4D-0BD9-53218BC87FAE"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_BCFD51FA-34C4-CFDD-F611-60C8F4D6EEA7">
  <cim:IdentifiedObject.mRID>_BCFD51FA-34C4-CFDD-F611-60C8F4D6EEA7</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>28</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_0B57625F-995C-8439-5929-4DFD65FACF9F"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_6CA88F36-6343-5FB3-14F4-6EE97F37EB10">
  <cim:IdentifiedObject.mRID>_6CA88F36-6343-5FB3-14F4-6EE97F37EB10</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>27</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_4B96DFBA-3500-AC4D-0BD9-53218BC87FAE"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_C6EEAA93-D69F-C742-F732-D42EB532A8B4">
  <cim:IdentifiedObject.mRID>_C6EEAA93-D69F-C742-F732-D42EB532A8B4</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>27</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_6CA88F36-6343-5FB3-14F4-6EE97F37EB10"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_A0D67B1F-4EEF-613E-E2ED-C866857B76BC">
  <cim:IdentifiedObject.mRID>_A0D67B1F-4EEF-613E-E2ED-C866857B76BC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>31</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_4B96DFBA-3500-AC4D-0BD9-53218BC87FAE"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_7B2FCCC1-BDF1-966D-640C-D768C1C17DAB">
  <cim:IdentifiedObject.mRID>_7B2FCCC1-BDF1-966D-640C-D768C1C17DAB</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>31</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_A0D67B1F-4EEF-613E-E2ED-C866857B76BC"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_051FA638-DF9D-C721-8FA5-FEC5B14734A7">
  <cim:IdentifiedObject.mRID>_051FA638-DF9D-C721-8FA5-FEC5B14734A7</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>33</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_4B96DFBA-3500-AC4D-0BD9-53218BC87FAE"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_7EB1AF98-01F4-A84C-A4DC-602A0FFF2E99">
  <cim:IdentifiedObject.mRID>_7EB1AF98-01F4-A84C-A4DC-602A0FFF2E99</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>33</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_051FA638-DF9D-C721-8FA5-FEC5B14734A7"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_7B357BC6-3345-6CEC-2051-8E62D7A9C360">
  <cim:IdentifiedObject.mRID>_7B357BC6-3345-6CEC-2051-8E62D7A9C360</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>29</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_4B96DFBA-3500-AC4D-0BD9-53218BC87FAE"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_5758F2A0-C8E0-BE5D-E01B-E5B913ACCDFF">
  <cim:IdentifiedObject.mRID>_5758F2A0-C8E0-BE5D-E01B-E5B913ACCDFF</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>29</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_7B357BC6-3345-6CEC-2051-8E62D7A9C360"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_ABE8205A-021A-2396-9B8C-F44C5C3B5555">
  <cim:IdentifiedObject.mRID>_ABE8205A-021A-2396-9B8C-F44C5C3B5555</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>30</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_4B96DFBA-3500-AC4D-0BD9-53218BC87FAE"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_66F4750E-73A6-EB3D-9821-F04ACFF67B68">
  <cim:IdentifiedObject.mRID>_66F4750E-73A6-EB3D-9821-F04ACFF67B68</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>30</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_ABE8205A-021A-2396-9B8C-F44C5C3B5555"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_1068925E-322B-63BF-E756-B7C232DB33C7">
  <cim:IdentifiedObject.mRID>_1068925E-322B-63BF-E756-B7C232DB33C7</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>250</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_4B96DFBA-3500-AC4D-0BD9-53218BC87FAE"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_891A8742-42CC-182A-2EAD-6E527D187722">
  <cim:IdentifiedObject.mRID>_891A8742-42CC-182A-2EAD-6E527D187722</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>250</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_1068925E-322B-63BF-E756-B7C232DB33C7"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_5D1740FA-4FA9-534D-AFAA-61E620D56166">
  <cim:IdentifiedObject.mRID>_5D1740FA-4FA9-534D-AFAA-61E620D56166</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>32</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_4B96DFBA-3500-AC4D-0BD9-53218BC87FAE"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_7BAB54E7-D440-6418-7B8D-D1E337C46F2E">
  <cim:IdentifiedObject.mRID>_7BAB54E7-D440-6418-7B8D-D1E337C46F2E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>32</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_5D1740FA-4FA9-534D-AFAA-61E620D56166"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_B4CD85BA-FB8D-6584-A685-D8078B2EE4E9">
  <cim:IdentifiedObject.mRID>_B4CD85BA-FB8D-6584-A685-D8078B2EE4E9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>35</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_4B96DFBA-3500-AC4D-0BD9-53218BC87FAE"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_FCE5DE13-FD66-EAD1-5705-D44686461AEA">
  <cim:IdentifiedObject.mRID>_FCE5DE13-FD66-EAD1-5705-D44686461AEA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>35</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_B4CD85BA-FB8D-6584-A685-D8078B2EE4E9"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_5A2A8A7C-8E77-3A13-9AE2-B8B9A9837CEA">
  <cim:IdentifiedObject.mRID>_5A2A8A7C-8E77-3A13-9AE2-B8B9A9837CEA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>36</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_4B96DFBA-3500-AC4D-0BD9-53218BC87FAE"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_CFA9C95D-97B2-BD82-D6E6-9D05C2FC2216">
  <cim:IdentifiedObject.mRID>_CFA9C95D-97B2-BD82-D6E6-9D05C2FC2216</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>36</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_5A2A8A7C-8E77-3A13-9AE2-B8B9A9837CEA"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_1FB262B9-E9A7-DB02-C307-B7590E038AF5">
  <cim:IdentifiedObject.mRID>_1FB262B9-E9A7-DB02-C307-B7590E038AF5</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>40</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_4B96DFBA-3500-AC4D-0BD9-53218BC87FAE"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_6714DD56-44C6-5720-A8DA-EF328680C4AF">
  <cim:IdentifiedObject.mRID>_6714DD56-44C6-5720-A8DA-EF328680C4AF</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>40</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_1FB262B9-E9A7-DB02-C307-B7590E038AF5"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_F7C615C5-A5D7-57CE-FBCF-3E4F6B13192B">
  <cim:IdentifiedObject.mRID>_F7C615C5-A5D7-57CE-FBCF-3E4F6B13192B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>37</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_4B96DFBA-3500-AC4D-0BD9-53218BC87FAE"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_E40FCD0F-4958-7A76-2318-A55F56D4125D">
  <cim:IdentifiedObject.mRID>_E40FCD0F-4958-7A76-2318-A55F56D4125D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>37</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_F7C615C5-A5D7-57CE-FBCF-3E4F6B13192B"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_04351211-A3F1-C808-007D-BB912A0FC788">
  <cim:IdentifiedObject.mRID>_04351211-A3F1-C808-007D-BB912A0FC788</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>38</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_4B96DFBA-3500-AC4D-0BD9-53218BC87FAE"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_9B161CAD-61AE-F51C-39BB-6A2AA60B51CB">
  <cim:IdentifiedObject.mRID>_9B161CAD-61AE-F51C-39BB-6A2AA60B51CB</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>38</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_04351211-A3F1-C808-007D-BB912A0FC788"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_783082A6-5785-B518-2A92-4E661FB92562">
  <cim:IdentifiedObject.mRID>_783082A6-5785-B518-2A92-4E661FB92562</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>39</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_4B96DFBA-3500-AC4D-0BD9-53218BC87FAE"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_48A8444D-0D0F-9CB0-8672-F804FBF3B639">
  <cim:IdentifiedObject.mRID>_48A8444D-0D0F-9CB0-8672-F804FBF3B639</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>39</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_783082A6-5785-B518-2A92-4E661FB92562"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_BDE3CD79-DE84-89DE-F69C-73F0D692FC07">
  <cim:IdentifiedObject.mRID>_BDE3CD79-DE84-89DE-F69C-73F0D692FC07</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>41</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_4B96DFBA-3500-AC4D-0BD9-53218BC87FAE"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_D435A137-5FB0-CE5B-61F7-4DD765C1187D">
  <cim:IdentifiedObject.mRID>_D435A137-5FB0-CE5B-61F7-4DD765C1187D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>41</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_BDE3CD79-DE84-89DE-F69C-73F0D692FC07"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_3D1FCFD6-6CD8-CB85-CB03-AEC4368FB73E">
  <cim:IdentifiedObject.mRID>_3D1FCFD6-6CD8-CB85-CB03-AEC4368FB73E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>42</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_4B96DFBA-3500-AC4D-0BD9-53218BC87FAE"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_74C3F725-51F0-1807-AF03-9A8D0344F798">
  <cim:IdentifiedObject.mRID>_74C3F725-51F0-1807-AF03-9A8D0344F798</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>42</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_3D1FCFD6-6CD8-CB85-CB03-AEC4368FB73E"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_D1167341-4830-1CCF-3FE4-A9E26E8EA249">
  <cim:IdentifiedObject.mRID>_D1167341-4830-1CCF-3FE4-A9E26E8EA249</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>43</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_4B96DFBA-3500-AC4D-0BD9-53218BC87FAE"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_D2A3DAD3-CB29-D305-9C2B-A5E95FD69CEC">
  <cim:IdentifiedObject.mRID>_D2A3DAD3-CB29-D305-9C2B-A5E95FD69CEC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>43</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_D1167341-4830-1CCF-3FE4-A9E26E8EA249"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_9BF4228F-3A77-21B4-BDE5-D34EC55F3B5E">
  <cim:IdentifiedObject.mRID>_9BF4228F-3A77-21B4-BDE5-D34EC55F3B5E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>44</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_4B96DFBA-3500-AC4D-0BD9-53218BC87FAE"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_5B6BE17F-427E-4826-8A00-B9FFDFB321DB">
  <cim:IdentifiedObject.mRID>_5B6BE17F-427E-4826-8A00-B9FFDFB321DB</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>44</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_9BF4228F-3A77-21B4-BDE5-D34EC55F3B5E"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_1E738890-DAB8-F68B-DA9B-CBD552D47C37">
  <cim:IdentifiedObject.mRID>_1E738890-DAB8-F68B-DA9B-CBD552D47C37</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>45</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_4B96DFBA-3500-AC4D-0BD9-53218BC87FAE"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_2D9F8BD1-F414-918A-B53A-9E1DE9C5AB6A">
  <cim:IdentifiedObject.mRID>_2D9F8BD1-F414-918A-B53A-9E1DE9C5AB6A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>45</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_1E738890-DAB8-F68B-DA9B-CBD552D47C37"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_DE587B93-3B06-4B7A-EDF5-F2061A048D8A">
  <cim:IdentifiedObject.mRID>_DE587B93-3B06-4B7A-EDF5-F2061A048D8A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>47</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_4B96DFBA-3500-AC4D-0BD9-53218BC87FAE"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_DD7CE836-E7C1-643E-FC12-3CB039957516">
  <cim:IdentifiedObject.mRID>_DD7CE836-E7C1-643E-FC12-3CB039957516</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>47</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_DE587B93-3B06-4B7A-EDF5-F2061A048D8A"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_C4684602-08AE-AF34-FD4F-28B994BCD8DB">
  <cim:IdentifiedObject.mRID>_C4684602-08AE-AF34-FD4F-28B994BCD8DB</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>46</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_4B96DFBA-3500-AC4D-0BD9-53218BC87FAE"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_AF6B1FCF-4C81-D4DD-E9B1-A1AFDABEE7A9">
  <cim:IdentifiedObject.mRID>_AF6B1FCF-4C81-D4DD-E9B1-A1AFDABEE7A9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>46</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_C4684602-08AE-AF34-FD4F-28B994BCD8DB"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_03AE7959-6F56-D492-8CCF-D8605D24FA0D">
  <cim:IdentifiedObject.mRID>_03AE7959-6F56-D492-8CCF-D8605D24FA0D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>48</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_4B96DFBA-3500-AC4D-0BD9-53218BC87FAE"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_0C1CFD81-40DA-DF7D-FC66-C4171CBD5C1A">
  <cim:IdentifiedObject.mRID>_0C1CFD81-40DA-DF7D-FC66-C4171CBD5C1A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>48</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_03AE7959-6F56-D492-8CCF-D8605D24FA0D"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_11C9B89F-5E71-1EAB-BB13-6B06F4AF6BB0">
  <cim:IdentifiedObject.mRID>_11C9B89F-5E71-1EAB-BB13-6B06F4AF6BB0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>49</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_4B96DFBA-3500-AC4D-0BD9-53218BC87FAE"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_F09DCA2A-8F5A-FE30-60D3-24A182B53ED0">
  <cim:IdentifiedObject.mRID>_F09DCA2A-8F5A-FE30-60D3-24A182B53ED0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>49</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_11C9B89F-5E71-1EAB-BB13-6B06F4AF6BB0"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_C518FB80-8E92-E63F-6BD1-F113961513EB">
  <cim:IdentifiedObject.mRID>_C518FB80-8E92-E63F-6BD1-F113961513EB</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>50</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_4B96DFBA-3500-AC4D-0BD9-53218BC87FAE"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_F84610D8-FF67-F830-84EA-EB4764171A4F">
  <cim:IdentifiedObject.mRID>_F84610D8-FF67-F830-84EA-EB4764171A4F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>50</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_C518FB80-8E92-E63F-6BD1-F113961513EB"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_7BC6033E-E88F-C5F3-72C9-A4DCBDC831DA">
  <cim:IdentifiedObject.mRID>_7BC6033E-E88F-C5F3-72C9-A4DCBDC831DA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>51</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_4B96DFBA-3500-AC4D-0BD9-53218BC87FAE"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_D5A62BFC-8ACA-AB51-3993-3F186A1BBCEC">
  <cim:IdentifiedObject.mRID>_D5A62BFC-8ACA-AB51-3993-3F186A1BBCEC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>51</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_7BC6033E-E88F-C5F3-72C9-A4DCBDC831DA"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_8DA5CE06-5B39-7EBC-EE34-BBE6B65BB4FE">
  <cim:IdentifiedObject.mRID>_8DA5CE06-5B39-7EBC-EE34-BBE6B65BB4FE</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>151</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_4B96DFBA-3500-AC4D-0BD9-53218BC87FAE"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_635E7D28-3BEC-E2E4-0632-9162532B0DB9">
  <cim:IdentifiedObject.mRID>_635E7D28-3BEC-E2E4-0632-9162532B0DB9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>151</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_8DA5CE06-5B39-7EBC-EE34-BBE6B65BB4FE"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_1DDE7420-3041-F777-92EC-5C3C4344931A">
  <cim:IdentifiedObject.mRID>_1DDE7420-3041-F777-92EC-5C3C4344931A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>52</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_4B96DFBA-3500-AC4D-0BD9-53218BC87FAE"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_C7240646-C325-8CE7-0B15-61FD98AC9A9D">
  <cim:IdentifiedObject.mRID>_C7240646-C325-8CE7-0B15-61FD98AC9A9D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>52</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_1DDE7420-3041-F777-92EC-5C3C4344931A"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_C5696D6E-C7F4-C6F1-3F69-C99D8B94F8C3">
  <cim:IdentifiedObject.mRID>_C5696D6E-C7F4-C6F1-3F69-C99D8B94F8C3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>53</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_4B96DFBA-3500-AC4D-0BD9-53218BC87FAE"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_73FD3B6B-3874-07BF-57B9-BABC3C796395">
  <cim:IdentifiedObject.mRID>_73FD3B6B-3874-07BF-57B9-BABC3C796395</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>53</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_C5696D6E-C7F4-C6F1-3F69-C99D8B94F8C3"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_4FAE455E-D6F0-79F6-E117-3A0E0E5B9B09">
  <cim:IdentifiedObject.mRID>_4FAE455E-D6F0-79F6-E117-3A0E0E5B9B09</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>54</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_4B96DFBA-3500-AC4D-0BD9-53218BC87FAE"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_E3E44322-3124-CD07-6AF3-B3FF2425AB10">
  <cim:IdentifiedObject.mRID>_E3E44322-3124-CD07-6AF3-B3FF2425AB10</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>54</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_4FAE455E-D6F0-79F6-E117-3A0E0E5B9B09"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_7A1F6DC1-65A8-0878-55E9-EA9A8C23EE2C">
  <cim:IdentifiedObject.mRID>_7A1F6DC1-65A8-0878-55E9-EA9A8C23EE2C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>55</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_4B96DFBA-3500-AC4D-0BD9-53218BC87FAE"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_D7D7A0C1-1365-F3FA-F0C3-5561E3D501F2">
  <cim:IdentifiedObject.mRID>_D7D7A0C1-1365-F3FA-F0C3-5561E3D501F2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>55</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_7A1F6DC1-65A8-0878-55E9-EA9A8C23EE2C"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_9727F3C1-3F67-9664-1482-273A9B3BFA45">
  <cim:IdentifiedObject.mRID>_9727F3C1-3F67-9664-1482-273A9B3BFA45</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>57</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_4B96DFBA-3500-AC4D-0BD9-53218BC87FAE"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_4ACEA3B3-34EB-2C30-48E5-D3B06F130E5C">
  <cim:IdentifiedObject.mRID>_4ACEA3B3-34EB-2C30-48E5-D3B06F130E5C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>57</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_9727F3C1-3F67-9664-1482-273A9B3BFA45"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_AB3410B6-0EDC-649E-5FE5-4226E0F87D07">
  <cim:IdentifiedObject.mRID>_AB3410B6-0EDC-649E-5FE5-4226E0F87D07</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>56</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_4B96DFBA-3500-AC4D-0BD9-53218BC87FAE"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_EF3D5D66-614B-6C07-E004-03CDF9761BE0">
  <cim:IdentifiedObject.mRID>_EF3D5D66-614B-6C07-E004-03CDF9761BE0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>56</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_AB3410B6-0EDC-649E-5FE5-4226E0F87D07"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_53EE3A68-2154-D8AC-8F60-59DC23212DAE">
  <cim:IdentifiedObject.mRID>_53EE3A68-2154-D8AC-8F60-59DC23212DAE</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>58</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_4B96DFBA-3500-AC4D-0BD9-53218BC87FAE"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_1500E94A-10B5-1407-DC14-084508D7B355">
  <cim:IdentifiedObject.mRID>_1500E94A-10B5-1407-DC14-084508D7B355</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>58</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_53EE3A68-2154-D8AC-8F60-59DC23212DAE"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_EEA39CDB-D594-25C0-8999-CA64A905A30C">
  <cim:IdentifiedObject.mRID>_EEA39CDB-D594-25C0-8999-CA64A905A30C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>60</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_4B96DFBA-3500-AC4D-0BD9-53218BC87FAE"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_2B55CE5B-F8A8-82DF-3CC4-00B9D02EC8A1">
  <cim:IdentifiedObject.mRID>_2B55CE5B-F8A8-82DF-3CC4-00B9D02EC8A1</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>60</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_EEA39CDB-D594-25C0-8999-CA64A905A30C"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_C8F19104-4F2E-7359-EE8A-0745918C8739">
  <cim:IdentifiedObject.mRID>_C8F19104-4F2E-7359-EE8A-0745918C8739</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>59</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_4B96DFBA-3500-AC4D-0BD9-53218BC87FAE"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_0D289DC1-619D-9D52-140A-43F6B5A0117D">
  <cim:IdentifiedObject.mRID>_0D289DC1-619D-9D52-140A-43F6B5A0117D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>59</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_C8F19104-4F2E-7359-EE8A-0745918C8739"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_92EC6902-0C35-1CD1-5D85-90455C41BFC4">
  <cim:IdentifiedObject.mRID>_92EC6902-0C35-1CD1-5D85-90455C41BFC4</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>61</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_4B96DFBA-3500-AC4D-0BD9-53218BC87FAE"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_08B26E0A-ECD0-6DA1-5B4B-7925817B8373">
  <cim:IdentifiedObject.mRID>_08B26E0A-ECD0-6DA1-5B4B-7925817B8373</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>61</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_92EC6902-0C35-1CD1-5D85-90455C41BFC4"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_66DB36DA-EEDC-3BC3-966C-A22DE895DE26">
  <cim:IdentifiedObject.mRID>_66DB36DA-EEDC-3BC3-966C-A22DE895DE26</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>62</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_4B96DFBA-3500-AC4D-0BD9-53218BC87FAE"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_129B4D20-F1A6-6CFB-EB86-9FEDE7E42C4B">
  <cim:IdentifiedObject.mRID>_129B4D20-F1A6-6CFB-EB86-9FEDE7E42C4B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>62</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_66DB36DA-EEDC-3BC3-966C-A22DE895DE26"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_7915FA41-AE5E-4F3B-5D53-61A232BE8A7C">
  <cim:IdentifiedObject.mRID>_7915FA41-AE5E-4F3B-5D53-61A232BE8A7C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>63</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_4B96DFBA-3500-AC4D-0BD9-53218BC87FAE"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_1085E20D-B62C-853A-8B40-E14D44D36487">
  <cim:IdentifiedObject.mRID>_1085E20D-B62C-853A-8B40-E14D44D36487</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>63</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_7915FA41-AE5E-4F3B-5D53-61A232BE8A7C"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_F21046C7-27F3-D287-A721-64BBB41A8D0F">
  <cim:IdentifiedObject.mRID>_F21046C7-27F3-D287-A721-64BBB41A8D0F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>64</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_4B96DFBA-3500-AC4D-0BD9-53218BC87FAE"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_42363127-242E-5485-DA78-3FF8AF79182C">
  <cim:IdentifiedObject.mRID>_42363127-242E-5485-DA78-3FF8AF79182C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>64</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_F21046C7-27F3-D287-A721-64BBB41A8D0F"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_EA2806E1-F5E5-ADB4-3ADD-A5BAE16D8C38">
  <cim:IdentifiedObject.mRID>_EA2806E1-F5E5-ADB4-3ADD-A5BAE16D8C38</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>65</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_4B96DFBA-3500-AC4D-0BD9-53218BC87FAE"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_806394E7-E320-AADC-4C06-A130EF38E6B1">
  <cim:IdentifiedObject.mRID>_806394E7-E320-AADC-4C06-A130EF38E6B1</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>65</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_EA2806E1-F5E5-ADB4-3ADD-A5BAE16D8C38"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_00CAFBE5-9DCC-EBD9-C6F0-C624800AD0F2">
  <cim:IdentifiedObject.mRID>_00CAFBE5-9DCC-EBD9-C6F0-C624800AD0F2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>66</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_4B96DFBA-3500-AC4D-0BD9-53218BC87FAE"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_99DFC3D2-DDCE-04E9-EF32-6153544C6568">
  <cim:IdentifiedObject.mRID>_99DFC3D2-DDCE-04E9-EF32-6153544C6568</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>66</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_00CAFBE5-9DCC-EBD9-C6F0-C624800AD0F2"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_9BA957A7-71AA-71D9-DF57-A43AA37A6427">
  <cim:IdentifiedObject.mRID>_9BA957A7-71AA-71D9-DF57-A43AA37A6427</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>67</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_4B96DFBA-3500-AC4D-0BD9-53218BC87FAE"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_7410A6F7-E11F-5155-3094-E55B4F30E88D">
  <cim:IdentifiedObject.mRID>_7410A6F7-E11F-5155-3094-E55B4F30E88D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>67</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_9BA957A7-71AA-71D9-DF57-A43AA37A6427"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_3DB4EB87-1978-95FF-3967-E43534343B2F">
  <cim:IdentifiedObject.mRID>_3DB4EB87-1978-95FF-3967-E43534343B2F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>68</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_4B96DFBA-3500-AC4D-0BD9-53218BC87FAE"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_0101A20B-842A-773F-2689-20341152913C">
  <cim:IdentifiedObject.mRID>_0101A20B-842A-773F-2689-20341152913C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>68</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_3DB4EB87-1978-95FF-3967-E43534343B2F"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_8EB0678C-50AA-FD81-7E33-0BEE1F91816E">
  <cim:IdentifiedObject.mRID>_8EB0678C-50AA-FD81-7E33-0BEE1F91816E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>72</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_4B96DFBA-3500-AC4D-0BD9-53218BC87FAE"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_42E414E0-11B4-E065-97AD-42D90C0D862E">
  <cim:IdentifiedObject.mRID>_42E414E0-11B4-E065-97AD-42D90C0D862E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>72</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_8EB0678C-50AA-FD81-7E33-0BEE1F91816E"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_E82C0E87-EC05-260F-144E-AEF971F86829">
  <cim:IdentifiedObject.mRID>_E82C0E87-EC05-260F-144E-AEF971F86829</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>97</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_4B96DFBA-3500-AC4D-0BD9-53218BC87FAE"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_B7E8AA90-890E-A94F-25B2-5198A544B3A1">
  <cim:IdentifiedObject.mRID>_B7E8AA90-890E-A94F-25B2-5198A544B3A1</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>97</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_E82C0E87-EC05-260F-144E-AEF971F86829"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_EAE5CB1A-9E11-3E0E-2B6B-5FC43B6E8D3B">
  <cim:IdentifiedObject.mRID>_EAE5CB1A-9E11-3E0E-2B6B-5FC43B6E8D3B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>69</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_4B96DFBA-3500-AC4D-0BD9-53218BC87FAE"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_02A06DE0-AE6D-EAEF-8EA2-F2DCAE1F9AD0">
  <cim:IdentifiedObject.mRID>_02A06DE0-AE6D-EAEF-8EA2-F2DCAE1F9AD0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>69</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_EAE5CB1A-9E11-3E0E-2B6B-5FC43B6E8D3B"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_301D431A-E32B-76FE-C55B-500C2A1E27CB">
  <cim:IdentifiedObject.mRID>_301D431A-E32B-76FE-C55B-500C2A1E27CB</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>70</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_4B96DFBA-3500-AC4D-0BD9-53218BC87FAE"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_FB16075C-3CCB-DEF3-E955-2285AA0F1A26">
  <cim:IdentifiedObject.mRID>_FB16075C-3CCB-DEF3-E955-2285AA0F1A26</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>70</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_301D431A-E32B-76FE-C55B-500C2A1E27CB"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_1033DFF5-6B33-3E70-D2BB-502120E92B51">
  <cim:IdentifiedObject.mRID>_1033DFF5-6B33-3E70-D2BB-502120E92B51</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>71</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_4B96DFBA-3500-AC4D-0BD9-53218BC87FAE"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_6D91787E-5426-B74A-1DA5-4596045A46A4">
  <cim:IdentifiedObject.mRID>_6D91787E-5426-B74A-1DA5-4596045A46A4</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>71</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_1033DFF5-6B33-3E70-D2BB-502120E92B51"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_09EE5E38-0E7E-E7BC-600C-55267F1B0C14">
  <cim:IdentifiedObject.mRID>_09EE5E38-0E7E-E7BC-600C-55267F1B0C14</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>73</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_4B96DFBA-3500-AC4D-0BD9-53218BC87FAE"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_C2EBAF02-2127-BBD7-3EA4-FFC28B8F5E92">
  <cim:IdentifiedObject.mRID>_C2EBAF02-2127-BBD7-3EA4-FFC28B8F5E92</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>73</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_09EE5E38-0E7E-E7BC-600C-55267F1B0C14"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_03080409-0401-A935-CC8E-76AACADDEB52">
  <cim:IdentifiedObject.mRID>_03080409-0401-A935-CC8E-76AACADDEB52</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>76</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_4B96DFBA-3500-AC4D-0BD9-53218BC87FAE"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_DC73C9E2-E433-3A31-70FB-ACE5F2F3555D">
  <cim:IdentifiedObject.mRID>_DC73C9E2-E433-3A31-70FB-ACE5F2F3555D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>76</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_03080409-0401-A935-CC8E-76AACADDEB52"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_4CE00E6B-E8A3-97A4-31BB-63B2BFBFF781">
  <cim:IdentifiedObject.mRID>_4CE00E6B-E8A3-97A4-31BB-63B2BFBFF781</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>74</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_4B96DFBA-3500-AC4D-0BD9-53218BC87FAE"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_203C238F-E4D6-495D-AA85-8400489009D7">
  <cim:IdentifiedObject.mRID>_203C238F-E4D6-495D-AA85-8400489009D7</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>74</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_4CE00E6B-E8A3-97A4-31BB-63B2BFBFF781"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_6CD0DA81-C83C-945C-DFBB-040A6D7E3034">
  <cim:IdentifiedObject.mRID>_6CD0DA81-C83C-945C-DFBB-040A6D7E3034</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>75</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_4B96DFBA-3500-AC4D-0BD9-53218BC87FAE"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_14956B0E-1026-D7C9-A357-2E6B965A9E7E">
  <cim:IdentifiedObject.mRID>_14956B0E-1026-D7C9-A357-2E6B965A9E7E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>75</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_6CD0DA81-C83C-945C-DFBB-040A6D7E3034"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_C60A7D17-2A11-70A8-D849-DC169A789BFA">
  <cim:IdentifiedObject.mRID>_C60A7D17-2A11-70A8-D849-DC169A789BFA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>77</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_4B96DFBA-3500-AC4D-0BD9-53218BC87FAE"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_342E8597-E0A1-1A11-0F84-6A1E9F5971BB">
  <cim:IdentifiedObject.mRID>_342E8597-E0A1-1A11-0F84-6A1E9F5971BB</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>77</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_C60A7D17-2A11-70A8-D849-DC169A789BFA"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_511D9AAB-7ED3-733D-302B-0EB6A59DFA88">
  <cim:IdentifiedObject.mRID>_511D9AAB-7ED3-733D-302B-0EB6A59DFA88</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>86</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_4B96DFBA-3500-AC4D-0BD9-53218BC87FAE"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_D4F0214B-DBA6-9194-14A4-B4741DB3D940">
  <cim:IdentifiedObject.mRID>_D4F0214B-DBA6-9194-14A4-B4741DB3D940</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>86</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_511D9AAB-7ED3-733D-302B-0EB6A59DFA88"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_5A18203F-4519-D000-A5A6-8E074ABA3D2A">
  <cim:IdentifiedObject.mRID>_5A18203F-4519-D000-A5A6-8E074ABA3D2A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>78</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_4B96DFBA-3500-AC4D-0BD9-53218BC87FAE"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_AC91E7B2-518E-6442-01DF-6C49A40311A8">
  <cim:IdentifiedObject.mRID>_AC91E7B2-518E-6442-01DF-6C49A40311A8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>78</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_5A18203F-4519-D000-A5A6-8E074ABA3D2A"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_2623271E-9343-0EC1-C625-306AB6415440">
  <cim:IdentifiedObject.mRID>_2623271E-9343-0EC1-C625-306AB6415440</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>79</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_4B96DFBA-3500-AC4D-0BD9-53218BC87FAE"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_CCDD038D-D946-EE21-A126-A6E7F736CAC1">
  <cim:IdentifiedObject.mRID>_CCDD038D-D946-EE21-A126-A6E7F736CAC1</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>79</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_2623271E-9343-0EC1-C625-306AB6415440"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_C78F6A37-B5A2-A216-EBC4-2C4FE723C23A">
  <cim:IdentifiedObject.mRID>_C78F6A37-B5A2-A216-EBC4-2C4FE723C23A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>80</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_4B96DFBA-3500-AC4D-0BD9-53218BC87FAE"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_D66FE60C-4E8C-BDC9-814F-037C62427941">
  <cim:IdentifiedObject.mRID>_D66FE60C-4E8C-BDC9-814F-037C62427941</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>80</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_C78F6A37-B5A2-A216-EBC4-2C4FE723C23A"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_12394608-FEEF-7413-0E17-86FA3B29F1A4">
  <cim:IdentifiedObject.mRID>_12394608-FEEF-7413-0E17-86FA3B29F1A4</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>81</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_4B96DFBA-3500-AC4D-0BD9-53218BC87FAE"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_DE7484E9-AD3A-A805-567E-5D149B1A297B">
  <cim:IdentifiedObject.mRID>_DE7484E9-AD3A-A805-567E-5D149B1A297B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>81</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_12394608-FEEF-7413-0E17-86FA3B29F1A4"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_A2AD9DED-2E46-80EF-593A-A536A6C52F77">
  <cim:IdentifiedObject.mRID>_A2AD9DED-2E46-80EF-593A-A536A6C52F77</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>82</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_4B96DFBA-3500-AC4D-0BD9-53218BC87FAE"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_386C9868-5BD4-FF75-A54D-DEA0209D06C8">
  <cim:IdentifiedObject.mRID>_386C9868-5BD4-FF75-A54D-DEA0209D06C8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>82</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_A2AD9DED-2E46-80EF-593A-A536A6C52F77"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_C5D36BCF-E2B3-4D25-3832-FC9461B1F5E0">
  <cim:IdentifiedObject.mRID>_C5D36BCF-E2B3-4D25-3832-FC9461B1F5E0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>84</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_4B96DFBA-3500-AC4D-0BD9-53218BC87FAE"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_ED256E58-C79F-E1D6-DE30-11ACB9CBE690">
  <cim:IdentifiedObject.mRID>_ED256E58-C79F-E1D6-DE30-11ACB9CBE690</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>84</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_C5D36BCF-E2B3-4D25-3832-FC9461B1F5E0"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_B11A1520-2BE1-64E5-3203-752FDE9A4D65">
  <cim:IdentifiedObject.mRID>_B11A1520-2BE1-64E5-3203-752FDE9A4D65</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>83</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_4B96DFBA-3500-AC4D-0BD9-53218BC87FAE"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_1A6B93EA-826C-41BD-EA85-A26A9526BF30">
  <cim:IdentifiedObject.mRID>_1A6B93EA-826C-41BD-EA85-A26A9526BF30</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>83</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_B11A1520-2BE1-64E5-3203-752FDE9A4D65"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_08A81CF7-46B1-763A-37E5-FEF1D9480EC3">
  <cim:IdentifiedObject.mRID>_08A81CF7-46B1-763A-37E5-FEF1D9480EC3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>85</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_4B96DFBA-3500-AC4D-0BD9-53218BC87FAE"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_D7500C65-C48A-8272-F323-E529CFD8670F">
  <cim:IdentifiedObject.mRID>_D7500C65-C48A-8272-F323-E529CFD8670F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>85</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_08A81CF7-46B1-763A-37E5-FEF1D9480EC3"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_1B9F7425-56FF-727C-E086-001FE27EAC68">
  <cim:IdentifiedObject.mRID>_1B9F7425-56FF-727C-E086-001FE27EAC68</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>87</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_4B96DFBA-3500-AC4D-0BD9-53218BC87FAE"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_10C1CCDC-1EC7-FD25-8BF2-2B1B304E6205">
  <cim:IdentifiedObject.mRID>_10C1CCDC-1EC7-FD25-8BF2-2B1B304E6205</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>87</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_1B9F7425-56FF-727C-E086-001FE27EAC68"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_637DF6E2-CD84-7480-D174-98889E403808">
  <cim:IdentifiedObject.mRID>_637DF6E2-CD84-7480-D174-98889E403808</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>88</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_4B96DFBA-3500-AC4D-0BD9-53218BC87FAE"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_BC7E024D-619F-E24A-5274-559A20FA9C09">
  <cim:IdentifiedObject.mRID>_BC7E024D-619F-E24A-5274-559A20FA9C09</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>88</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_637DF6E2-CD84-7480-D174-98889E403808"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_0EC003C3-B3B0-B6F5-5292-084D9C1411FF">
  <cim:IdentifiedObject.mRID>_0EC003C3-B3B0-B6F5-5292-084D9C1411FF</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>89</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_4B96DFBA-3500-AC4D-0BD9-53218BC87FAE"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_E248D6D6-6847-D8AA-576F-170DD378C082">
  <cim:IdentifiedObject.mRID>_E248D6D6-6847-D8AA-576F-170DD378C082</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>89</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_0EC003C3-B3B0-B6F5-5292-084D9C1411FF"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_0EBB9EBC-779C-A5E6-97D8-90B0865FE1A5">
  <cim:IdentifiedObject.mRID>_0EBB9EBC-779C-A5E6-97D8-90B0865FE1A5</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>90</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_4B96DFBA-3500-AC4D-0BD9-53218BC87FAE"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_9F507D61-B0C4-7792-C10F-687EDA2693B7">
  <cim:IdentifiedObject.mRID>_9F507D61-B0C4-7792-C10F-687EDA2693B7</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>90</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_0EBB9EBC-779C-A5E6-97D8-90B0865FE1A5"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_C2713640-C93C-00AF-A41C-C17CEFF51FFA">
  <cim:IdentifiedObject.mRID>_C2713640-C93C-00AF-A41C-C17CEFF51FFA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>91</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_4B96DFBA-3500-AC4D-0BD9-53218BC87FAE"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_B23D280D-5C76-03E3-1438-DF19D669A7F5">
  <cim:IdentifiedObject.mRID>_B23D280D-5C76-03E3-1438-DF19D669A7F5</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>91</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_C2713640-C93C-00AF-A41C-C17CEFF51FFA"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_72BF76E7-8707-1272-90AC-D8FF3EA9815A">
  <cim:IdentifiedObject.mRID>_72BF76E7-8707-1272-90AC-D8FF3EA9815A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>92</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_4B96DFBA-3500-AC4D-0BD9-53218BC87FAE"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_6C274270-8DF6-BFDA-60A6-A8F41F497454">
  <cim:IdentifiedObject.mRID>_6C274270-8DF6-BFDA-60A6-A8F41F497454</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>92</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_72BF76E7-8707-1272-90AC-D8FF3EA9815A"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_1EFCCA61-0897-112E-1BF9-77D3FFD3C95C">
  <cim:IdentifiedObject.mRID>_1EFCCA61-0897-112E-1BF9-77D3FFD3C95C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>93</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_4B96DFBA-3500-AC4D-0BD9-53218BC87FAE"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_7A4E7D95-B627-BFB2-03C7-D7E540476BAF">
  <cim:IdentifiedObject.mRID>_7A4E7D95-B627-BFB2-03C7-D7E540476BAF</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>93</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_1EFCCA61-0897-112E-1BF9-77D3FFD3C95C"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_DA871780-EF28-E948-E2BB-9017A28749FE">
  <cim:IdentifiedObject.mRID>_DA871780-EF28-E948-E2BB-9017A28749FE</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>94</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_4B96DFBA-3500-AC4D-0BD9-53218BC87FAE"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_AAE68176-ED16-14E0-F485-700733AACBE6">
  <cim:IdentifiedObject.mRID>_AAE68176-ED16-14E0-F485-700733AACBE6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>94</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_DA871780-EF28-E948-E2BB-9017A28749FE"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_2D4B0FAF-8C1F-7BCD-B94F-B32126F0577E">
  <cim:IdentifiedObject.mRID>_2D4B0FAF-8C1F-7BCD-B94F-B32126F0577E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>95</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_4B96DFBA-3500-AC4D-0BD9-53218BC87FAE"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_57DCD4E2-6A7F-8F4D-78A5-40EE4676041B">
  <cim:IdentifiedObject.mRID>_57DCD4E2-6A7F-8F4D-78A5-40EE4676041B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>95</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_2D4B0FAF-8C1F-7BCD-B94F-B32126F0577E"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_13849535-E0DE-1972-4A8D-20CA26A9E8D0">
  <cim:IdentifiedObject.mRID>_13849535-E0DE-1972-4A8D-20CA26A9E8D0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>96</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_4B96DFBA-3500-AC4D-0BD9-53218BC87FAE"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_49D3C2F2-5060-6942-2761-7F87A2B4DE1A">
  <cim:IdentifiedObject.mRID>_49D3C2F2-5060-6942-2761-7F87A2B4DE1A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>96</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_13849535-E0DE-1972-4A8D-20CA26A9E8D0"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_D704E7B7-D1B5-4DF9-C781-F274942253EE">
  <cim:IdentifiedObject.mRID>_D704E7B7-D1B5-4DF9-C781-F274942253EE</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>98</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_4B96DFBA-3500-AC4D-0BD9-53218BC87FAE"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_1CC40B02-BD8A-C636-2167-E0E94BE503E8">
  <cim:IdentifiedObject.mRID>_1CC40B02-BD8A-C636-2167-E0E94BE503E8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>98</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_D704E7B7-D1B5-4DF9-C781-F274942253EE"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_35B9B4A4-164D-3779-B60C-EE470202DB39">
  <cim:IdentifiedObject.mRID>_35B9B4A4-164D-3779-B60C-EE470202DB39</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>99</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_4B96DFBA-3500-AC4D-0BD9-53218BC87FAE"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_4D22A92D-D523-C8AA-0B0E-00EB84C5FC9D">
  <cim:IdentifiedObject.mRID>_4D22A92D-D523-C8AA-0B0E-00EB84C5FC9D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>99</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_35B9B4A4-164D-3779-B60C-EE470202DB39"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_B751F251-5572-2D53-4A36-0ECAB40443C3">
  <cim:IdentifiedObject.mRID>_B751F251-5572-2D53-4A36-0ECAB40443C3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>100</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_4B96DFBA-3500-AC4D-0BD9-53218BC87FAE"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_B908880E-C045-4A3E-F822-F43BAA547994">
  <cim:IdentifiedObject.mRID>_B908880E-C045-4A3E-F822-F43BAA547994</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>100</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_B751F251-5572-2D53-4A36-0ECAB40443C3"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_2732865B-9FBD-7702-F694-D950BDC08E4C">
  <cim:IdentifiedObject.mRID>_2732865B-9FBD-7702-F694-D950BDC08E4C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>450</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_4B96DFBA-3500-AC4D-0BD9-53218BC87FAE"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_6F421364-F24A-E950-C7C7-CB3B111105E4">
  <cim:IdentifiedObject.mRID>_6F421364-F24A-E950-C7C7-CB3B111105E4</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>450</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_2732865B-9FBD-7702-F694-D950BDC08E4C"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_6398A799-93E1-0FA8-EA6B-F221AACD56E1">
  <cim:IdentifiedObject.mRID>_6398A799-93E1-0FA8-EA6B-F221AACD56E1</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>197</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_4B96DFBA-3500-AC4D-0BD9-53218BC87FAE"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_EE2FDC80-B1E3-B761-DAFB-BF9D47D30801">
  <cim:IdentifiedObject.mRID>_EE2FDC80-B1E3-B761-DAFB-BF9D47D30801</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>197</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_6398A799-93E1-0FA8-EA6B-F221AACD56E1"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_C2783D33-FC1E-EF7E-1B7C-2D7051C9AD93">
  <cim:IdentifiedObject.mRID>_C2783D33-FC1E-EF7E-1B7C-2D7051C9AD93</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>101</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_4B96DFBA-3500-AC4D-0BD9-53218BC87FAE"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_82874C99-6C80-D003-2526-53F12A604785">
  <cim:IdentifiedObject.mRID>_82874C99-6C80-D003-2526-53F12A604785</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>101</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_C2783D33-FC1E-EF7E-1B7C-2D7051C9AD93"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_BAD00F00-852D-4ECC-0A75-12BE749F948E">
  <cim:IdentifiedObject.mRID>_BAD00F00-852D-4ECC-0A75-12BE749F948E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>102</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_4B96DFBA-3500-AC4D-0BD9-53218BC87FAE"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_B4E1198B-CDF2-CB53-CFEB-D6097996589F">
  <cim:IdentifiedObject.mRID>_B4E1198B-CDF2-CB53-CFEB-D6097996589F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>102</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_BAD00F00-852D-4ECC-0A75-12BE749F948E"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_C6951701-BD95-58A0-C7CE-EAFB932590B1">
  <cim:IdentifiedObject.mRID>_C6951701-BD95-58A0-C7CE-EAFB932590B1</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>105</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_4B96DFBA-3500-AC4D-0BD9-53218BC87FAE"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_FC59700C-531B-7B89-2E01-67F06B7B6E67">
  <cim:IdentifiedObject.mRID>_FC59700C-531B-7B89-2E01-67F06B7B6E67</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>105</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_C6951701-BD95-58A0-C7CE-EAFB932590B1"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_085283CB-F39F-6C1B-562B-BEAF80616BF4">
  <cim:IdentifiedObject.mRID>_085283CB-F39F-6C1B-562B-BEAF80616BF4</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>103</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_4B96DFBA-3500-AC4D-0BD9-53218BC87FAE"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_6228C415-8A8A-6677-8D06-A07CC83BD68D">
  <cim:IdentifiedObject.mRID>_6228C415-8A8A-6677-8D06-A07CC83BD68D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>103</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_085283CB-F39F-6C1B-562B-BEAF80616BF4"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_2C23CC1B-B53A-D206-9C7C-34274B20788B">
  <cim:IdentifiedObject.mRID>_2C23CC1B-B53A-D206-9C7C-34274B20788B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>104</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_4B96DFBA-3500-AC4D-0BD9-53218BC87FAE"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_B81A60AD-A49C-0490-1B47-03EC648E795B">
  <cim:IdentifiedObject.mRID>_B81A60AD-A49C-0490-1B47-03EC648E795B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>104</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_2C23CC1B-B53A-D206-9C7C-34274B20788B"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_B142A2C1-6AD1-5449-3830-4908E939A881">
  <cim:IdentifiedObject.mRID>_B142A2C1-6AD1-5449-3830-4908E939A881</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>106</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_4B96DFBA-3500-AC4D-0BD9-53218BC87FAE"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_21B56020-8F02-3DD1-35E4-9F4432BE5F17">
  <cim:IdentifiedObject.mRID>_21B56020-8F02-3DD1-35E4-9F4432BE5F17</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>106</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_B142A2C1-6AD1-5449-3830-4908E939A881"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_1FADEBAF-2F98-12C9-64F7-68A5080868FC">
  <cim:IdentifiedObject.mRID>_1FADEBAF-2F98-12C9-64F7-68A5080868FC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>108</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_4B96DFBA-3500-AC4D-0BD9-53218BC87FAE"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_507C77A9-43AC-C7EE-5AF4-7DDF5F70992C">
  <cim:IdentifiedObject.mRID>_507C77A9-43AC-C7EE-5AF4-7DDF5F70992C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>108</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_1FADEBAF-2F98-12C9-64F7-68A5080868FC"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_6E8CEDB0-B4CA-3098-D815-C66DB2212146">
  <cim:IdentifiedObject.mRID>_6E8CEDB0-B4CA-3098-D815-C66DB2212146</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>107</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_4B96DFBA-3500-AC4D-0BD9-53218BC87FAE"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_459F9DD9-358D-E6F7-A1F7-7FA8297CDD69">
  <cim:IdentifiedObject.mRID>_459F9DD9-358D-E6F7-A1F7-7FA8297CDD69</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>107</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_6E8CEDB0-B4CA-3098-D815-C66DB2212146"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_24A16022-A881-4559-552C-0E66171FD8B1">
  <cim:IdentifiedObject.mRID>_24A16022-A881-4559-552C-0E66171FD8B1</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>109</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_4B96DFBA-3500-AC4D-0BD9-53218BC87FAE"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_32C6B6E3-61AD-B770-826B-91CB9B55CBF3">
  <cim:IdentifiedObject.mRID>_32C6B6E3-61AD-B770-826B-91CB9B55CBF3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>109</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_24A16022-A881-4559-552C-0E66171FD8B1"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_ABC7FD0D-69A1-17E5-E262-63D4568E76B0">
  <cim:IdentifiedObject.mRID>_ABC7FD0D-69A1-17E5-E262-63D4568E76B0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>300</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_4B96DFBA-3500-AC4D-0BD9-53218BC87FAE"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_E2084F69-8DD9-5819-2383-20893BCCD0CC">
  <cim:IdentifiedObject.mRID>_E2084F69-8DD9-5819-2383-20893BCCD0CC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>300</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_ABC7FD0D-69A1-17E5-E262-63D4568E76B0"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_59DDD164-7DE6-A920-D4D4-43C37429465D">
  <cim:IdentifiedObject.mRID>_59DDD164-7DE6-A920-D4D4-43C37429465D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>110</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_4B96DFBA-3500-AC4D-0BD9-53218BC87FAE"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_5E02F686-CCD3-D15B-256F-203D21C2120B">
  <cim:IdentifiedObject.mRID>_5E02F686-CCD3-D15B-256F-203D21C2120B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>110</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_59DDD164-7DE6-A920-D4D4-43C37429465D"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_4E3A916A-AEA5-35BE-1705-E8A2BD5CF3FB">
  <cim:IdentifiedObject.mRID>_4E3A916A-AEA5-35BE-1705-E8A2BD5CF3FB</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>111</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_4B96DFBA-3500-AC4D-0BD9-53218BC87FAE"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_3A85F930-30A0-32D5-7637-B5E5F0611015">
  <cim:IdentifiedObject.mRID>_3A85F930-30A0-32D5-7637-B5E5F0611015</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>111</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_4E3A916A-AEA5-35BE-1705-E8A2BD5CF3FB"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_1BDC7DDC-473B-6AF4-0F53-2D847D6E2D66">
  <cim:IdentifiedObject.mRID>_1BDC7DDC-473B-6AF4-0F53-2D847D6E2D66</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>112</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_4B96DFBA-3500-AC4D-0BD9-53218BC87FAE"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_7474D0CE-575B-1AB9-60D2-558B2F9A88C0">
  <cim:IdentifiedObject.mRID>_7474D0CE-575B-1AB9-60D2-558B2F9A88C0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>112</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_1BDC7DDC-473B-6AF4-0F53-2D847D6E2D66"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_71E695CE-6C25-7126-0849-04B71A8E5CB9">
  <cim:IdentifiedObject.mRID>_71E695CE-6C25-7126-0849-04B71A8E5CB9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>113</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_4B96DFBA-3500-AC4D-0BD9-53218BC87FAE"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_A7E5D24D-8EC0-22FB-5B49-1FB024B2479F">
  <cim:IdentifiedObject.mRID>_A7E5D24D-8EC0-22FB-5B49-1FB024B2479F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>113</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_71E695CE-6C25-7126-0849-04B71A8E5CB9"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_53E22713-53DE-0531-93AC-0B96FB3680FC">
  <cim:IdentifiedObject.mRID>_53E22713-53DE-0531-93AC-0B96FB3680FC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>114</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_4B96DFBA-3500-AC4D-0BD9-53218BC87FAE"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_A919B1B9-6440-D296-885E-515B286C8FEC">
  <cim:IdentifiedObject.mRID>_A919B1B9-6440-D296-885E-515B286C8FEC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>114</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_53E22713-53DE-0531-93AC-0B96FB3680FC"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_FC3063A1-DD04-44D6-23CF-255D7CBA9EB8">
  <cim:IdentifiedObject.mRID>_FC3063A1-DD04-44D6-23CF-255D7CBA9EB8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>135</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_4B96DFBA-3500-AC4D-0BD9-53218BC87FAE"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_D89920B5-7BFB-FCBB-F2AB-B4DAAEBF630A">
  <cim:IdentifiedObject.mRID>_D89920B5-7BFB-FCBB-F2AB-B4DAAEBF630A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>135</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_FC3063A1-DD04-44D6-23CF-255D7CBA9EB8"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_A2A1C8D3-54C9-F683-1951-B1273DD20D7B">
  <cim:IdentifiedObject.mRID>_A2A1C8D3-54C9-F683-1951-B1273DD20D7B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>152</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_4B96DFBA-3500-AC4D-0BD9-53218BC87FAE"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_BE52ECBE-A7E2-3687-1330-15C5AC8295AE">
  <cim:IdentifiedObject.mRID>_BE52ECBE-A7E2-3687-1330-15C5AC8295AE</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>152</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_A2A1C8D3-54C9-F683-1951-B1273DD20D7B"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_3166377C-0BB6-2B8A-D248-6A0AFE5FFA9B">
  <cim:IdentifiedObject.mRID>_3166377C-0BB6-2B8A-D248-6A0AFE5FFA9B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>160</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_4B96DFBA-3500-AC4D-0BD9-53218BC87FAE"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_0280927D-719D-9DD6-3327-6E84D4A2F609">
  <cim:IdentifiedObject.mRID>_0280927D-719D-9DD6-3327-6E84D4A2F609</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>160</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_3166377C-0BB6-2B8A-D248-6A0AFE5FFA9B"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_376FDB6C-6F6D-B70A-108F-A60DDB76420E">
  <cim:IdentifiedObject.mRID>_376FDB6C-6F6D-B70A-108F-A60DDB76420E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>61s</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_4B96DFBA-3500-AC4D-0BD9-53218BC87FAE"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_D52F2B24-0229-D57B-70BE-EC4C184828D1">
  <cim:IdentifiedObject.mRID>_D52F2B24-0229-D57B-70BE-EC4C184828D1</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>61s</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_376FDB6C-6F6D-B70A-108F-A60DDB76420E"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_F2D0B5AE-722F-9E19-6C08-0C664428B696">
  <cim:IdentifiedObject.mRID>_F2D0B5AE-722F-9E19-6C08-0C664428B696</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>300_open</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_4B96DFBA-3500-AC4D-0BD9-53218BC87FAE"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_074DA71A-1C99-6C9E-66BF-57097C9C19D9">
  <cim:IdentifiedObject.mRID>_074DA71A-1C99-6C9E-66BF-57097C9C19D9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>300_open</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_F2D0B5AE-722F-9E19-6C08-0C664428B696"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_BFEE8FC0-4B6D-2F6A-0E36-D97C260A109A">
  <cim:IdentifiedObject.mRID>_BFEE8FC0-4B6D-2F6A-0E36-D97C260A109A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>94_open</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_4B96DFBA-3500-AC4D-0BD9-53218BC87FAE"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_FEC15DC5-900D-1BFB-81DE-6C9D546E7294">
  <cim:IdentifiedObject.mRID>_FEC15DC5-900D-1BFB-81DE-6C9D546E7294</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>94_open</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_BFEE8FC0-4B6D-2F6A-0E36-D97C260A109A"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
</cim:ConnectivityNode>
<cim:TopologicalIsland rdf:ID="_4B96DFBA-3500-AC4D-0BD9-53218BC87FAE">
  <cim:IdentifiedObject.mRID>_4B96DFBA-3500-AC4D-0BD9-53218BC87FAE</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ieee123pv_Island</cim:IdentifiedObject.name>
  <cim:TopologicalIsland.AngleRefTopologicalNode rdf:resource="#_A6BF419C-46E8-7CFB-019F-6E1F311F537E"/>
</cim:TopologicalIsland>
<cim:BaseVoltage rdf:ID="_66653D25-3534-1700-FF14-FDD34E36A17B">
  <cim:IdentifiedObject.mRID>_66653D25-3534-1700-FF14-FDD34E36A17B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>BaseV_4.1600</cim:IdentifiedObject.name>
  <cim:BaseVoltage.nominalVoltage>4160</cim:BaseVoltage.nominalVoltage>
</cim:BaseVoltage>
<cim:BaseVoltage rdf:ID="_9CC0FEEB-6EC8-EFC1-E353-2FD457D90FC4">
  <cim:IdentifiedObject.mRID>_9CC0FEEB-6EC8-EFC1-E353-2FD457D90FC4</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>BaseV_0.4800</cim:IdentifiedObject.name>
  <cim:BaseVoltage.nominalVoltage>480</cim:BaseVoltage.nominalVoltage>
</cim:BaseVoltage>
<cim:PhotovoltaicUnit rdf:ID="_139CAFDD-2B40-423B-F3E0-569AD8EB5DD4">
  <cim:IdentifiedObject.mRID>_139CAFDD-2B40-423B-F3E0-569AD8EB5DD4</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>dg_6_PVPanels</cim:IdentifiedObject.name>
  <cim:PowerSystemResource.Location rdf:resource="#_7545494E-436A-88CB-37E4-F0BF33FB5479"/>
</cim:PhotovoltaicUnit>
<cim:PowerElectronicsConnection rdf:ID="_72E37C47-C926-CB1A-8034-6CD2D277A814">
  <cim:IdentifiedObject.mRID>_72E37C47-C926-CB1A-8034-6CD2D277A814</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>dg_6</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
  <cim:PowerElectronicsConnection.PowerElectronicsUnit rdf:resource="#_139CAFDD-2B40-423B-F3E0-569AD8EB5DD4"/>
  <cim:PowerElectronicsConnection.maxIFault>1.1111111111111112</cim:PowerElectronicsConnection.maxIFault>
  <cim:PowerElectronicsConnection.p>120000</cim:PowerElectronicsConnection.p>
  <cim:PowerElectronicsConnection.q>0</cim:PowerElectronicsConnection.q>
  <cim:PowerElectronicsConnection.ratedS>120000</cim:PowerElectronicsConnection.ratedS>
  <cim:PowerElectronicsConnection.ratedU>2400</cim:PowerElectronicsConnection.ratedU>
  <cim:PowerSystemResource.Location rdf:resource="#_7545494E-436A-88CB-37E4-F0BF33FB5479"/>
</cim:PowerElectronicsConnection>
<cim:PowerElectronicsConnectionPhase rdf:ID="_545D50EA-F9E6-0F0B-7EEC-6CD95ED2F065">
  <cim:IdentifiedObject.mRID>_545D50EA-F9E6-0F0B-7EEC-6CD95ED2F065</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>dg_6_A</cim:IdentifiedObject.name>
  <cim:PowerElectronicsConnectionPhase.phase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim17#SinglePhaseKind.A"/>
  <cim:PowerElectronicsConnectionPhase.pfixed>120000</cim:PowerElectronicsConnectionPhase.pfixed>
  <cim:PowerElectronicsConnectionPhase.qfixed>0</cim:PowerElectronicsConnectionPhase.qfixed>
  <cim:PowerElectronicsConnectionPhase.PowerElectronicsConnection rdf:resource="#_72E37C47-C926-CB1A-8034-6CD2D277A814"/>
  <cim:PowerSystemResource.Location rdf:resource="#_7545494E-436A-88CB-37E4-F0BF33FB5479"/>
</cim:PowerElectronicsConnectionPhase>
<cim:Terminal rdf:ID="_116E8F8D-B5A0-04AF-6B03-FF781F661A0B">
  <cim:IdentifiedObject.mRID>_116E8F8D-B5A0-04AF-6B03-FF781F661A0B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>dg_6_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_72E37C47-C926-CB1A-8034-6CD2D277A814"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_E70F88DF-6DCF-E247-E87F-658D9D05546B"/>
</cim:Terminal>
<cim:Location rdf:ID="_7545494E-436A-88CB-37E4-F0BF33FB5479">
  <cim:IdentifiedObject.mRID>_7545494E-436A-88CB-37E4-F0BF33FB5479</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>dg_6_PVPanels_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_6295856B-59B3-D35A-D761-69D83943F44E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_C2B8B26B-7576-528B-A0B1-5564E8C2B137">
  <cim:PositionPoint.Location rdf:resource="#_7545494E-436A-88CB-37E4-F0BF33FB5479"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1000</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1500</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PhotovoltaicUnit rdf:ID="_EF3DD622-5962-540B-281E-7964EE558045">
  <cim:IdentifiedObject.mRID>_EF3DD622-5962-540B-281E-7964EE558045</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>dg_12_PVPanels</cim:IdentifiedObject.name>
  <cim:PowerSystemResource.Location rdf:resource="#_7ABD9479-5FC8-578A-E4E4-EC80DD04207C"/>
</cim:PhotovoltaicUnit>
<cim:PowerElectronicsConnection rdf:ID="_02E9F19E-CD8B-7E60-392B-5709B59A3D6A">
  <cim:IdentifiedObject.mRID>_02E9F19E-CD8B-7E60-392B-5709B59A3D6A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>dg_12</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
  <cim:PowerElectronicsConnection.PowerElectronicsUnit rdf:resource="#_EF3DD622-5962-540B-281E-7964EE558045"/>
  <cim:PowerElectronicsConnection.maxIFault>1.1111111111111112</cim:PowerElectronicsConnection.maxIFault>
  <cim:PowerElectronicsConnection.p>120000</cim:PowerElectronicsConnection.p>
  <cim:PowerElectronicsConnection.q>0</cim:PowerElectronicsConnection.q>
  <cim:PowerElectronicsConnection.ratedS>120000</cim:PowerElectronicsConnection.ratedS>
  <cim:PowerElectronicsConnection.ratedU>2400</cim:PowerElectronicsConnection.ratedU>
  <cim:PowerSystemResource.Location rdf:resource="#_7ABD9479-5FC8-578A-E4E4-EC80DD04207C"/>
</cim:PowerElectronicsConnection>
<cim:PowerElectronicsConnectionPhase rdf:ID="_DFE77AF3-FF95-A06D-D53C-3116752C4651">
  <cim:IdentifiedObject.mRID>_DFE77AF3-FF95-A06D-D53C-3116752C4651</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>dg_12_C</cim:IdentifiedObject.name>
  <cim:PowerElectronicsConnectionPhase.phase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim17#SinglePhaseKind.C"/>
  <cim:PowerElectronicsConnectionPhase.pfixed>120000</cim:PowerElectronicsConnectionPhase.pfixed>
  <cim:PowerElectronicsConnectionPhase.qfixed>0</cim:PowerElectronicsConnectionPhase.qfixed>
  <cim:PowerElectronicsConnectionPhase.PowerElectronicsConnection rdf:resource="#_02E9F19E-CD8B-7E60-392B-5709B59A3D6A"/>
  <cim:PowerSystemResource.Location rdf:resource="#_7ABD9479-5FC8-578A-E4E4-EC80DD04207C"/>
</cim:PowerElectronicsConnectionPhase>
<cim:Terminal rdf:ID="_61240ED6-7ECE-E16E-3668-560C5FDF13B9">
  <cim:IdentifiedObject.mRID>_61240ED6-7ECE-E16E-3668-560C5FDF13B9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>dg_12_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_02E9F19E-CD8B-7E60-392B-5709B59A3D6A"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_DC3E3347-7A1D-FFCE-865A-24BB407D1980"/>
</cim:Terminal>
<cim:Location rdf:ID="_7ABD9479-5FC8-578A-E4E4-EC80DD04207C">
  <cim:IdentifiedObject.mRID>_7ABD9479-5FC8-578A-E4E4-EC80DD04207C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>dg_12_PVPanels_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_6295856B-59B3-D35A-D761-69D83943F44E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_CBAD1F02-29DC-93AA-45BD-E2B95DF68DB8">
  <cim:PositionPoint.Location rdf:resource="#_7ABD9479-5FC8-578A-E4E4-EC80DD04207C"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1850</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1250</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PhotovoltaicUnit rdf:ID="_3147C975-E3FE-3B64-3FE9-9C7FFFE4DAC5">
  <cim:IdentifiedObject.mRID>_3147C975-E3FE-3B64-3FE9-9C7FFFE4DAC5</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>dg_18_PVPanels</cim:IdentifiedObject.name>
  <cim:PowerSystemResource.Location rdf:resource="#_1BAFC80B-5501-0D79-B8A5-7CFC668DDB5F"/>
</cim:PhotovoltaicUnit>
<cim:PowerElectronicsConnection rdf:ID="_FE6EE18B-0F68-7A5C-0B1C-7735E8374810">
  <cim:IdentifiedObject.mRID>_FE6EE18B-0F68-7A5C-0B1C-7735E8374810</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>dg_18</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
  <cim:PowerElectronicsConnection.PowerElectronicsUnit rdf:resource="#_3147C975-E3FE-3B64-3FE9-9C7FFFE4DAC5"/>
  <cim:PowerElectronicsConnection.maxIFault>1.1111111111111112</cim:PowerElectronicsConnection.maxIFault>
  <cim:PowerElectronicsConnection.p>250000</cim:PowerElectronicsConnection.p>
  <cim:PowerElectronicsConnection.q>0</cim:PowerElectronicsConnection.q>
  <cim:PowerElectronicsConnection.ratedS>250000</cim:PowerElectronicsConnection.ratedS>
  <cim:PowerElectronicsConnection.ratedU>2400</cim:PowerElectronicsConnection.ratedU>
  <cim:PowerSystemResource.Location rdf:resource="#_1BAFC80B-5501-0D79-B8A5-7CFC668DDB5F"/>
</cim:PowerElectronicsConnection>
<cim:PowerElectronicsConnectionPhase rdf:ID="_5B5E66B7-581C-424C-6F03-167C1D6E6043">
  <cim:IdentifiedObject.mRID>_5B5E66B7-581C-424C-6F03-167C1D6E6043</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>dg_18_A</cim:IdentifiedObject.name>
  <cim:PowerElectronicsConnectionPhase.phase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim17#SinglePhaseKind.A"/>
  <cim:PowerElectronicsConnectionPhase.pfixed>250000</cim:PowerElectronicsConnectionPhase.pfixed>
  <cim:PowerElectronicsConnectionPhase.qfixed>0</cim:PowerElectronicsConnectionPhase.qfixed>
  <cim:PowerElectronicsConnectionPhase.PowerElectronicsConnection rdf:resource="#_FE6EE18B-0F68-7A5C-0B1C-7735E8374810"/>
  <cim:PowerSystemResource.Location rdf:resource="#_1BAFC80B-5501-0D79-B8A5-7CFC668DDB5F"/>
</cim:PowerElectronicsConnectionPhase>
<cim:Terminal rdf:ID="_D7206325-AFD2-29B9-13DD-40666E79BBDA">
  <cim:IdentifiedObject.mRID>_D7206325-AFD2-29B9-13DD-40666E79BBDA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>dg_18_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_FE6EE18B-0F68-7A5C-0B1C-7735E8374810"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_5758F2A0-C8E0-BE5D-E01B-E5B913ACCDFF"/>
</cim:Terminal>
<cim:Location rdf:ID="_1BAFC80B-5501-0D79-B8A5-7CFC668DDB5F">
  <cim:IdentifiedObject.mRID>_1BAFC80B-5501-0D79-B8A5-7CFC668DDB5F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>dg_18_PVPanels_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_6295856B-59B3-D35A-D761-69D83943F44E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_E1F9C094-F9C3-88CD-895C-1EE7274CEF41">
  <cim:PositionPoint.Location rdf:resource="#_1BAFC80B-5501-0D79-B8A5-7CFC668DDB5F"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1500</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3650</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PhotovoltaicUnit rdf:ID="_9AFF853C-EC22-3BD8-4C34-6058EE8664C0">
  <cim:IdentifiedObject.mRID>_9AFF853C-EC22-3BD8-4C34-6058EE8664C0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>dg_30_PVPanels</cim:IdentifiedObject.name>
  <cim:PowerSystemResource.Location rdf:resource="#_240583F0-34DD-C411-4DD3-31560E3AF3FC"/>
</cim:PhotovoltaicUnit>
<cim:PowerElectronicsConnection rdf:ID="_09F60BB7-41AA-A85D-4B89-F5CD9A2AE3D5">
  <cim:IdentifiedObject.mRID>_09F60BB7-41AA-A85D-4B89-F5CD9A2AE3D5</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>dg_30</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
  <cim:PowerElectronicsConnection.PowerElectronicsUnit rdf:resource="#_9AFF853C-EC22-3BD8-4C34-6058EE8664C0"/>
  <cim:PowerElectronicsConnection.maxIFault>1.1111111111111112</cim:PowerElectronicsConnection.maxIFault>
  <cim:PowerElectronicsConnection.p>300000</cim:PowerElectronicsConnection.p>
  <cim:PowerElectronicsConnection.q>0</cim:PowerElectronicsConnection.q>
  <cim:PowerElectronicsConnection.ratedS>300000</cim:PowerElectronicsConnection.ratedS>
  <cim:PowerElectronicsConnection.ratedU>2400</cim:PowerElectronicsConnection.ratedU>
  <cim:PowerSystemResource.Location rdf:resource="#_240583F0-34DD-C411-4DD3-31560E3AF3FC"/>
</cim:PowerElectronicsConnection>
<cim:PowerElectronicsConnectionPhase rdf:ID="_7A2D371E-67B9-FF02-3999-5D132A68352E">
  <cim:IdentifiedObject.mRID>_7A2D371E-67B9-FF02-3999-5D132A68352E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>dg_30_B</cim:IdentifiedObject.name>
  <cim:PowerElectronicsConnectionPhase.phase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim17#SinglePhaseKind.B"/>
  <cim:PowerElectronicsConnectionPhase.pfixed>300000</cim:PowerElectronicsConnectionPhase.pfixed>
  <cim:PowerElectronicsConnectionPhase.qfixed>0</cim:PowerElectronicsConnectionPhase.qfixed>
  <cim:PowerElectronicsConnectionPhase.PowerElectronicsConnection rdf:resource="#_09F60BB7-41AA-A85D-4B89-F5CD9A2AE3D5"/>
  <cim:PowerSystemResource.Location rdf:resource="#_240583F0-34DD-C411-4DD3-31560E3AF3FC"/>
</cim:PowerElectronicsConnectionPhase>
<cim:Terminal rdf:ID="_F57B5527-0B4E-ECF1-7230-C98A7FB3A85B">
  <cim:IdentifiedObject.mRID>_F57B5527-0B4E-ECF1-7230-C98A7FB3A85B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>dg_30_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_09F60BB7-41AA-A85D-4B89-F5CD9A2AE3D5"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_D2A3DAD3-CB29-D305-9C2B-A5E95FD69CEC"/>
</cim:Terminal>
<cim:Location rdf:ID="_240583F0-34DD-C411-4DD3-31560E3AF3FC">
  <cim:IdentifiedObject.mRID>_240583F0-34DD-C411-4DD3-31560E3AF3FC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>dg_30_PVPanels_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_6295856B-59B3-D35A-D761-69D83943F44E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_EC1D351E-BD5C-C6FC-6881-540D223B0107">
  <cim:PositionPoint.Location rdf:resource="#_240583F0-34DD-C411-4DD3-31560E3AF3FC"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2475</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2825</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PhotovoltaicUnit rdf:ID="_82D160EB-62EC-1011-F9CB-5C6BE7D7F902">
  <cim:IdentifiedObject.mRID>_82D160EB-62EC-1011-F9CB-5C6BE7D7F902</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>dg_36_PVPanels</cim:IdentifiedObject.name>
  <cim:PowerSystemResource.Location rdf:resource="#_E76DBA7F-5BE7-0211-A749-820F8A3FCF97"/>
</cim:PhotovoltaicUnit>
<cim:PowerElectronicsConnection rdf:ID="_83AA1959-F704-D259-2958-4A2D609C8F78">
  <cim:IdentifiedObject.mRID>_83AA1959-F704-D259-2958-4A2D609C8F78</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>dg_36</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
  <cim:PowerElectronicsConnection.PowerElectronicsUnit rdf:resource="#_82D160EB-62EC-1011-F9CB-5C6BE7D7F902"/>
  <cim:PowerElectronicsConnection.maxIFault>1.1111111111111112</cim:PowerElectronicsConnection.maxIFault>
  <cim:PowerElectronicsConnection.p>400000</cim:PowerElectronicsConnection.p>
  <cim:PowerElectronicsConnection.q>0</cim:PowerElectronicsConnection.q>
  <cim:PowerElectronicsConnection.ratedS>400000</cim:PowerElectronicsConnection.ratedS>
  <cim:PowerElectronicsConnection.ratedU>2400</cim:PowerElectronicsConnection.ratedU>
  <cim:PowerSystemResource.Location rdf:resource="#_E76DBA7F-5BE7-0211-A749-820F8A3FCF97"/>
</cim:PowerElectronicsConnection>
<cim:PowerElectronicsConnectionPhase rdf:ID="_9CF18CE8-1DBD-4062-F8FD-83731DFA5940">
  <cim:IdentifiedObject.mRID>_9CF18CE8-1DBD-4062-F8FD-83731DFA5940</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>dg_36_B</cim:IdentifiedObject.name>
  <cim:PowerElectronicsConnectionPhase.phase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim17#SinglePhaseKind.B"/>
  <cim:PowerElectronicsConnectionPhase.pfixed>400000</cim:PowerElectronicsConnectionPhase.pfixed>
  <cim:PowerElectronicsConnectionPhase.qfixed>0</cim:PowerElectronicsConnectionPhase.qfixed>
  <cim:PowerElectronicsConnectionPhase.PowerElectronicsConnection rdf:resource="#_83AA1959-F704-D259-2958-4A2D609C8F78"/>
  <cim:PowerSystemResource.Location rdf:resource="#_E76DBA7F-5BE7-0211-A749-820F8A3FCF97"/>
</cim:PowerElectronicsConnectionPhase>
<cim:Terminal rdf:ID="_4319A023-2392-212B-2FD5-5CDF5BB79C96">
  <cim:IdentifiedObject.mRID>_4319A023-2392-212B-2FD5-5CDF5BB79C96</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>dg_36_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_83AA1959-F704-D259-2958-4A2D609C8F78"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_F09DCA2A-8F5A-FE30-60D3-24A182B53ED0"/>
</cim:Terminal>
<cim:Location rdf:ID="_E76DBA7F-5BE7-0211-A749-820F8A3FCF97">
  <cim:IdentifiedObject.mRID>_E76DBA7F-5BE7-0211-A749-820F8A3FCF97</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>dg_36_PVPanels_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_6295856B-59B3-D35A-D761-69D83943F44E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_3D692D48-4917-99F2-742F-6E1887E8A303">
  <cim:PositionPoint.Location rdf:resource="#_E76DBA7F-5BE7-0211-A749-820F8A3FCF97"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2225</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3275</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PhotovoltaicUnit rdf:ID="_36565C51-A745-9CE4-4BA4-2324CBD24269">
  <cim:IdentifiedObject.mRID>_36565C51-A745-9CE4-4BA4-2324CBD24269</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>dg_42_PVPanels</cim:IdentifiedObject.name>
  <cim:PowerSystemResource.Location rdf:resource="#_204F1AF0-14C4-D054-035D-0CEA72025577"/>
</cim:PhotovoltaicUnit>
<cim:PowerElectronicsConnection rdf:ID="_BAE0EC11-9B3E-BBA2-0BDF-5474B10AAEB1">
  <cim:IdentifiedObject.mRID>_BAE0EC11-9B3E-BBA2-0BDF-5474B10AAEB1</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>dg_42</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
  <cim:PowerElectronicsConnection.PowerElectronicsUnit rdf:resource="#_36565C51-A745-9CE4-4BA4-2324CBD24269"/>
  <cim:PowerElectronicsConnection.maxIFault>1.1111111111111112</cim:PowerElectronicsConnection.maxIFault>
  <cim:PowerElectronicsConnection.p>150000</cim:PowerElectronicsConnection.p>
  <cim:PowerElectronicsConnection.q>0</cim:PowerElectronicsConnection.q>
  <cim:PowerElectronicsConnection.ratedS>150000</cim:PowerElectronicsConnection.ratedS>
  <cim:PowerElectronicsConnection.ratedU>2400</cim:PowerElectronicsConnection.ratedU>
  <cim:PowerSystemResource.Location rdf:resource="#_204F1AF0-14C4-D054-035D-0CEA72025577"/>
</cim:PowerElectronicsConnection>
<cim:PowerElectronicsConnectionPhase rdf:ID="_4092CBCD-AAF2-A83B-6887-18C707E92D5D">
  <cim:IdentifiedObject.mRID>_4092CBCD-AAF2-A83B-6887-18C707E92D5D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>dg_42_A</cim:IdentifiedObject.name>
  <cim:PowerElectronicsConnectionPhase.phase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim17#SinglePhaseKind.A"/>
  <cim:PowerElectronicsConnectionPhase.pfixed>150000</cim:PowerElectronicsConnectionPhase.pfixed>
  <cim:PowerElectronicsConnectionPhase.qfixed>0</cim:PowerElectronicsConnectionPhase.qfixed>
  <cim:PowerElectronicsConnectionPhase.PowerElectronicsConnection rdf:resource="#_BAE0EC11-9B3E-BBA2-0BDF-5474B10AAEB1"/>
  <cim:PowerSystemResource.Location rdf:resource="#_204F1AF0-14C4-D054-035D-0CEA72025577"/>
</cim:PowerElectronicsConnectionPhase>
<cim:Terminal rdf:ID="_9C6B640D-0D93-601A-2160-EB38C440C72A">
  <cim:IdentifiedObject.mRID>_9C6B640D-0D93-601A-2160-EB38C440C72A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>dg_42_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_BAE0EC11-9B3E-BBA2-0BDF-5474B10AAEB1"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_D7D7A0C1-1365-F3FA-F0C3-5561E3D501F2"/>
</cim:Terminal>
<cim:Location rdf:ID="_204F1AF0-14C4-D054-035D-0CEA72025577">
  <cim:IdentifiedObject.mRID>_204F1AF0-14C4-D054-035D-0CEA72025577</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>dg_42_PVPanels_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_6295856B-59B3-D35A-D761-69D83943F44E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_64C8082A-A020-D5B3-A5D1-8A7E08C01484">
  <cim:PositionPoint.Location rdf:resource="#_204F1AF0-14C4-D054-035D-0CEA72025577"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2600</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1500</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PhotovoltaicUnit rdf:ID="_850DC7E7-B950-63B0-B112-5FB7DEC28DE6">
  <cim:IdentifiedObject.mRID>_850DC7E7-B950-63B0-B112-5FB7DEC28DE6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>dg_48_PVPanels</cim:IdentifiedObject.name>
  <cim:PowerSystemResource.Location rdf:resource="#_AE19B848-734D-98CD-31FA-4D4FEDEA8930"/>
</cim:PhotovoltaicUnit>
<cim:PowerElectronicsConnection rdf:ID="_FB53E51A-FC61-5012-A8C4-8716B036DFA7">
  <cim:IdentifiedObject.mRID>_FB53E51A-FC61-5012-A8C4-8716B036DFA7</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>dg_48</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
  <cim:PowerElectronicsConnection.PowerElectronicsUnit rdf:resource="#_850DC7E7-B950-63B0-B112-5FB7DEC28DE6"/>
  <cim:PowerElectronicsConnection.maxIFault>1.1111111111111112</cim:PowerElectronicsConnection.maxIFault>
  <cim:PowerElectronicsConnection.p>250000</cim:PowerElectronicsConnection.p>
  <cim:PowerElectronicsConnection.q>0</cim:PowerElectronicsConnection.q>
  <cim:PowerElectronicsConnection.ratedS>250000</cim:PowerElectronicsConnection.ratedS>
  <cim:PowerElectronicsConnection.ratedU>2400</cim:PowerElectronicsConnection.ratedU>
  <cim:PowerSystemResource.Location rdf:resource="#_AE19B848-734D-98CD-31FA-4D4FEDEA8930"/>
</cim:PowerElectronicsConnection>
<cim:PowerElectronicsConnectionPhase rdf:ID="_11745275-A414-DFF3-E87B-41F2A5C45153">
  <cim:IdentifiedObject.mRID>_11745275-A414-DFF3-E87B-41F2A5C45153</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>dg_48_A</cim:IdentifiedObject.name>
  <cim:PowerElectronicsConnectionPhase.phase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim17#SinglePhaseKind.A"/>
  <cim:PowerElectronicsConnectionPhase.pfixed>250000</cim:PowerElectronicsConnectionPhase.pfixed>
  <cim:PowerElectronicsConnectionPhase.qfixed>0</cim:PowerElectronicsConnectionPhase.qfixed>
  <cim:PowerElectronicsConnectionPhase.PowerElectronicsConnection rdf:resource="#_FB53E51A-FC61-5012-A8C4-8716B036DFA7"/>
  <cim:PowerSystemResource.Location rdf:resource="#_AE19B848-734D-98CD-31FA-4D4FEDEA8930"/>
</cim:PowerElectronicsConnectionPhase>
<cim:Terminal rdf:ID="_779A0C4A-15C7-4751-6718-56406AB0ED84">
  <cim:IdentifiedObject.mRID>_779A0C4A-15C7-4751-6718-56406AB0ED84</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>dg_48_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_FB53E51A-FC61-5012-A8C4-8716B036DFA7"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_1085E20D-B62C-853A-8B40-E14D44D36487"/>
</cim:Terminal>
<cim:Location rdf:ID="_AE19B848-734D-98CD-31FA-4D4FEDEA8930">
  <cim:IdentifiedObject.mRID>_AE19B848-734D-98CD-31FA-4D4FEDEA8930</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>dg_48_PVPanels_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_6295856B-59B3-D35A-D761-69D83943F44E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_1BE4FFA3-B476-9022-C22C-7982D24F098A">
  <cim:PositionPoint.Location rdf:resource="#_AE19B848-734D-98CD-31FA-4D4FEDEA8930"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3075</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2275</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PhotovoltaicUnit rdf:ID="_99078672-7E8C-F42E-DEC5-165259A39A9E">
  <cim:IdentifiedObject.mRID>_99078672-7E8C-F42E-DEC5-165259A39A9E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>dg_54_PVPanels</cim:IdentifiedObject.name>
  <cim:PowerSystemResource.Location rdf:resource="#_64AD0098-964D-9618-4530-F191B8D9316C"/>
</cim:PhotovoltaicUnit>
<cim:PowerElectronicsConnection rdf:ID="_06EF41EB-B091-8EA3-02F1-E1676A4E993C">
  <cim:IdentifiedObject.mRID>_06EF41EB-B091-8EA3-02F1-E1676A4E993C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>dg_54</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
  <cim:PowerElectronicsConnection.PowerElectronicsUnit rdf:resource="#_99078672-7E8C-F42E-DEC5-165259A39A9E"/>
  <cim:PowerElectronicsConnection.maxIFault>1.1111111111111112</cim:PowerElectronicsConnection.maxIFault>
  <cim:PowerElectronicsConnection.p>130000</cim:PowerElectronicsConnection.p>
  <cim:PowerElectronicsConnection.q>0</cim:PowerElectronicsConnection.q>
  <cim:PowerElectronicsConnection.ratedS>130000</cim:PowerElectronicsConnection.ratedS>
  <cim:PowerElectronicsConnection.ratedU>2400</cim:PowerElectronicsConnection.ratedU>
  <cim:PowerSystemResource.Location rdf:resource="#_64AD0098-964D-9618-4530-F191B8D9316C"/>
</cim:PowerElectronicsConnection>
<cim:PowerElectronicsConnectionPhase rdf:ID="_65462F14-E334-D71D-8763-DA10A8C17B04">
  <cim:IdentifiedObject.mRID>_65462F14-E334-D71D-8763-DA10A8C17B04</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>dg_54_A</cim:IdentifiedObject.name>
  <cim:PowerElectronicsConnectionPhase.phase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim17#SinglePhaseKind.A"/>
  <cim:PowerElectronicsConnectionPhase.pfixed>130000</cim:PowerElectronicsConnectionPhase.pfixed>
  <cim:PowerElectronicsConnectionPhase.qfixed>0</cim:PowerElectronicsConnectionPhase.qfixed>
  <cim:PowerElectronicsConnectionPhase.PowerElectronicsConnection rdf:resource="#_06EF41EB-B091-8EA3-02F1-E1676A4E993C"/>
  <cim:PowerSystemResource.Location rdf:resource="#_64AD0098-964D-9618-4530-F191B8D9316C"/>
</cim:PowerElectronicsConnectionPhase>
<cim:Terminal rdf:ID="_21401040-BC3A-E1CA-8391-287FC5EBF84D">
  <cim:IdentifiedObject.mRID>_21401040-BC3A-E1CA-8391-287FC5EBF84D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>dg_54_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_06EF41EB-B091-8EA3-02F1-E1676A4E993C"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_0101A20B-842A-773F-2689-20341152913C"/>
</cim:Terminal>
<cim:Location rdf:ID="_64AD0098-964D-9618-4530-F191B8D9316C">
  <cim:IdentifiedObject.mRID>_64AD0098-964D-9618-4530-F191B8D9316C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>dg_54_PVPanels_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_6295856B-59B3-D35A-D761-69D83943F44E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_87606848-E513-E5F5-26EC-A9F1E16B45A7">
  <cim:PositionPoint.Location rdf:resource="#_64AD0098-964D-9618-4530-F191B8D9316C"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3725</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1850</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PhotovoltaicUnit rdf:ID="_A8BEA2CD-BFE7-FAE9-9610-E441E980D41C">
  <cim:IdentifiedObject.mRID>_A8BEA2CD-BFE7-FAE9-9610-E441E980D41C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>dg_60_PVPanels</cim:IdentifiedObject.name>
  <cim:PowerSystemResource.Location rdf:resource="#_BDC5AF44-FFF8-A7A2-BD5A-A101ADA24E0D"/>
</cim:PhotovoltaicUnit>
<cim:PowerElectronicsConnection rdf:ID="_3D7FF842-7322-5246-9304-88C03A16CBD0">
  <cim:IdentifiedObject.mRID>_3D7FF842-7322-5246-9304-88C03A16CBD0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>dg_60</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
  <cim:PowerElectronicsConnection.PowerElectronicsUnit rdf:resource="#_A8BEA2CD-BFE7-FAE9-9610-E441E980D41C"/>
  <cim:PowerElectronicsConnection.maxIFault>1.1111111111111112</cim:PowerElectronicsConnection.maxIFault>
  <cim:PowerElectronicsConnection.p>260000</cim:PowerElectronicsConnection.p>
  <cim:PowerElectronicsConnection.q>0</cim:PowerElectronicsConnection.q>
  <cim:PowerElectronicsConnection.ratedS>260000</cim:PowerElectronicsConnection.ratedS>
  <cim:PowerElectronicsConnection.ratedU>2400</cim:PowerElectronicsConnection.ratedU>
  <cim:PowerSystemResource.Location rdf:resource="#_BDC5AF44-FFF8-A7A2-BD5A-A101ADA24E0D"/>
</cim:PowerElectronicsConnection>
<cim:PowerElectronicsConnectionPhase rdf:ID="_D2A81BE9-5E6D-8008-EBB8-0780B5C68204">
  <cim:IdentifiedObject.mRID>_D2A81BE9-5E6D-8008-EBB8-0780B5C68204</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>dg_60_C</cim:IdentifiedObject.name>
  <cim:PowerElectronicsConnectionPhase.phase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim17#SinglePhaseKind.C"/>
  <cim:PowerElectronicsConnectionPhase.pfixed>260000</cim:PowerElectronicsConnectionPhase.pfixed>
  <cim:PowerElectronicsConnectionPhase.qfixed>0</cim:PowerElectronicsConnectionPhase.qfixed>
  <cim:PowerElectronicsConnectionPhase.PowerElectronicsConnection rdf:resource="#_3D7FF842-7322-5246-9304-88C03A16CBD0"/>
  <cim:PowerSystemResource.Location rdf:resource="#_BDC5AF44-FFF8-A7A2-BD5A-A101ADA24E0D"/>
</cim:PowerElectronicsConnectionPhase>
<cim:Terminal rdf:ID="_AE7574F8-6D4E-CF4B-6FC0-893FFF26F202">
  <cim:IdentifiedObject.mRID>_AE7574F8-6D4E-CF4B-6FC0-893FFF26F202</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>dg_60_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_3D7FF842-7322-5246-9304-88C03A16CBD0"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_14956B0E-1026-D7C9-A357-2E6B965A9E7E"/>
</cim:Terminal>
<cim:Location rdf:ID="_BDC5AF44-FFF8-A7A2-BD5A-A101ADA24E0D">
  <cim:IdentifiedObject.mRID>_BDC5AF44-FFF8-A7A2-BD5A-A101ADA24E0D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>dg_60_PVPanels_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_6295856B-59B3-D35A-D761-69D83943F44E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_D90B0184-B69A-E8D4-950C-9212DFBF44EB">
  <cim:PositionPoint.Location rdf:resource="#_BDC5AF44-FFF8-A7A2-BD5A-A101ADA24E0D"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>4550</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1575</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PhotovoltaicUnit rdf:ID="_095BA4AB-BAC7-C593-FF68-A504AF61A47D">
  <cim:IdentifiedObject.mRID>_095BA4AB-BAC7-C593-FF68-A504AF61A47D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>dg_66_PVPanels</cim:IdentifiedObject.name>
  <cim:PowerSystemResource.Location rdf:resource="#_FAD530EB-F3CA-D58B-9C9F-0A13127A86FD"/>
</cim:PhotovoltaicUnit>
<cim:PowerElectronicsConnection rdf:ID="_30B935D2-939A-9000-5923-C9C256587B55">
  <cim:IdentifiedObject.mRID>_30B935D2-939A-9000-5923-C9C256587B55</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>dg_66</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
  <cim:PowerElectronicsConnection.PowerElectronicsUnit rdf:resource="#_095BA4AB-BAC7-C593-FF68-A504AF61A47D"/>
  <cim:PowerElectronicsConnection.maxIFault>1.1111111111111112</cim:PowerElectronicsConnection.maxIFault>
  <cim:PowerElectronicsConnection.p>260000</cim:PowerElectronicsConnection.p>
  <cim:PowerElectronicsConnection.q>0</cim:PowerElectronicsConnection.q>
  <cim:PowerElectronicsConnection.ratedS>260000</cim:PowerElectronicsConnection.ratedS>
  <cim:PowerElectronicsConnection.ratedU>2400</cim:PowerElectronicsConnection.ratedU>
  <cim:PowerSystemResource.Location rdf:resource="#_FAD530EB-F3CA-D58B-9C9F-0A13127A86FD"/>
</cim:PowerElectronicsConnection>
<cim:PowerElectronicsConnectionPhase rdf:ID="_D69AE119-3073-E916-3897-93146459A264">
  <cim:IdentifiedObject.mRID>_D69AE119-3073-E916-3897-93146459A264</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>dg_66_B</cim:IdentifiedObject.name>
  <cim:PowerElectronicsConnectionPhase.phase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim17#SinglePhaseKind.B"/>
  <cim:PowerElectronicsConnectionPhase.pfixed>260000</cim:PowerElectronicsConnectionPhase.pfixed>
  <cim:PowerElectronicsConnectionPhase.qfixed>0</cim:PowerElectronicsConnectionPhase.qfixed>
  <cim:PowerElectronicsConnectionPhase.PowerElectronicsConnection rdf:resource="#_30B935D2-939A-9000-5923-C9C256587B55"/>
  <cim:PowerSystemResource.Location rdf:resource="#_FAD530EB-F3CA-D58B-9C9F-0A13127A86FD"/>
</cim:PowerElectronicsConnectionPhase>
<cim:Terminal rdf:ID="_E57974C3-F955-F453-248F-34308B586D2B">
  <cim:IdentifiedObject.mRID>_E57974C3-F955-F453-248F-34308B586D2B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>dg_66_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_30B935D2-939A-9000-5923-C9C256587B55"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_D66FE60C-4E8C-BDC9-814F-037C62427941"/>
</cim:Terminal>
<cim:Location rdf:ID="_FAD530EB-F3CA-D58B-9C9F-0A13127A86FD">
  <cim:IdentifiedObject.mRID>_FAD530EB-F3CA-D58B-9C9F-0A13127A86FD</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>dg_66_PVPanels_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_6295856B-59B3-D35A-D761-69D83943F44E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_3E4293F7-024E-9EFA-8B31-3381AE596A97">
  <cim:PositionPoint.Location rdf:resource="#_FAD530EB-F3CA-D58B-9C9F-0A13127A86FD"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>4025</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>900</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PhotovoltaicUnit rdf:ID="_F651391C-56D8-5416-C4CA-6B9DC27C9B29">
  <cim:IdentifiedObject.mRID>_F651391C-56D8-5416-C4CA-6B9DC27C9B29</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>dg_72_PVPanels</cim:IdentifiedObject.name>
  <cim:PowerSystemResource.Location rdf:resource="#_AE65749F-D063-2AD9-97EB-30D5AA68A544"/>
</cim:PhotovoltaicUnit>
<cim:PowerElectronicsConnection rdf:ID="_381A2ECA-E89B-0CB6-AFE0-03568A7AF70A">
  <cim:IdentifiedObject.mRID>_381A2ECA-E89B-0CB6-AFE0-03568A7AF70A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>dg_72</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
  <cim:PowerElectronicsConnection.PowerElectronicsUnit rdf:resource="#_F651391C-56D8-5416-C4CA-6B9DC27C9B29"/>
  <cim:PowerElectronicsConnection.maxIFault>1.1111111111111112</cim:PowerElectronicsConnection.maxIFault>
  <cim:PowerElectronicsConnection.p>280000</cim:PowerElectronicsConnection.p>
  <cim:PowerElectronicsConnection.q>0</cim:PowerElectronicsConnection.q>
  <cim:PowerElectronicsConnection.ratedS>280000</cim:PowerElectronicsConnection.ratedS>
  <cim:PowerElectronicsConnection.ratedU>2400</cim:PowerElectronicsConnection.ratedU>
  <cim:PowerSystemResource.Location rdf:resource="#_AE65749F-D063-2AD9-97EB-30D5AA68A544"/>
</cim:PowerElectronicsConnection>
<cim:PowerElectronicsConnectionPhase rdf:ID="_BE49C6D7-A4BD-F6E0-0BAA-72030C6F7012">
  <cim:IdentifiedObject.mRID>_BE49C6D7-A4BD-F6E0-0BAA-72030C6F7012</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>dg_72_B</cim:IdentifiedObject.name>
  <cim:PowerElectronicsConnectionPhase.phase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim17#SinglePhaseKind.B"/>
  <cim:PowerElectronicsConnectionPhase.pfixed>280000</cim:PowerElectronicsConnectionPhase.pfixed>
  <cim:PowerElectronicsConnectionPhase.qfixed>0</cim:PowerElectronicsConnectionPhase.qfixed>
  <cim:PowerElectronicsConnectionPhase.PowerElectronicsConnection rdf:resource="#_381A2ECA-E89B-0CB6-AFE0-03568A7AF70A"/>
  <cim:PowerSystemResource.Location rdf:resource="#_AE65749F-D063-2AD9-97EB-30D5AA68A544"/>
</cim:PowerElectronicsConnectionPhase>
<cim:Terminal rdf:ID="_89AAD85E-6298-232C-987E-083D63B457D4">
  <cim:IdentifiedObject.mRID>_89AAD85E-6298-232C-987E-083D63B457D4</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>dg_72_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_381A2ECA-E89B-0CB6-AFE0-03568A7AF70A"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_10C1CCDC-1EC7-FD25-8BF2-2B1B304E6205"/>
</cim:Terminal>
<cim:Location rdf:ID="_AE65749F-D063-2AD9-97EB-30D5AA68A544">
  <cim:IdentifiedObject.mRID>_AE65749F-D063-2AD9-97EB-30D5AA68A544</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>dg_72_PVPanels_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_6295856B-59B3-D35A-D761-69D83943F44E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_7738732A-B6A4-AD40-50C4-D6A9CF47AE6C">
  <cim:PositionPoint.Location rdf:resource="#_AE65749F-D063-2AD9-97EB-30D5AA68A544"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3050</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1125</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PhotovoltaicUnit rdf:ID="_340447D1-062A-B36D-3CAD-D3ABCC7A1CB5">
  <cim:IdentifiedObject.mRID>_340447D1-062A-B36D-3CAD-D3ABCC7A1CB5</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>dg_78_PVPanels</cim:IdentifiedObject.name>
  <cim:PowerSystemResource.Location rdf:resource="#_663DD1A9-DC66-6CEA-C21E-8EA5DFC62512"/>
</cim:PhotovoltaicUnit>
<cim:PowerElectronicsConnection rdf:ID="_BE0716F0-51A6-132E-0405-2B1E8C806EF8">
  <cim:IdentifiedObject.mRID>_BE0716F0-51A6-132E-0405-2B1E8C806EF8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>dg_78</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
  <cim:PowerElectronicsConnection.PowerElectronicsUnit rdf:resource="#_340447D1-062A-B36D-3CAD-D3ABCC7A1CB5"/>
  <cim:PowerElectronicsConnection.maxIFault>1.1111111111111112</cim:PowerElectronicsConnection.maxIFault>
  <cim:PowerElectronicsConnection.p>150000</cim:PowerElectronicsConnection.p>
  <cim:PowerElectronicsConnection.q>0</cim:PowerElectronicsConnection.q>
  <cim:PowerElectronicsConnection.ratedS>150000</cim:PowerElectronicsConnection.ratedS>
  <cim:PowerElectronicsConnection.ratedU>2400</cim:PowerElectronicsConnection.ratedU>
  <cim:PowerSystemResource.Location rdf:resource="#_663DD1A9-DC66-6CEA-C21E-8EA5DFC62512"/>
</cim:PowerElectronicsConnection>
<cim:PowerElectronicsConnectionPhase rdf:ID="_1BF93574-DF04-5F68-B0D8-AC893462BAAC">
  <cim:IdentifiedObject.mRID>_1BF93574-DF04-5F68-B0D8-AC893462BAAC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>dg_78_B</cim:IdentifiedObject.name>
  <cim:PowerElectronicsConnectionPhase.phase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim17#SinglePhaseKind.B"/>
  <cim:PowerElectronicsConnectionPhase.pfixed>150000</cim:PowerElectronicsConnectionPhase.pfixed>
  <cim:PowerElectronicsConnectionPhase.qfixed>0</cim:PowerElectronicsConnectionPhase.qfixed>
  <cim:PowerElectronicsConnectionPhase.PowerElectronicsConnection rdf:resource="#_BE0716F0-51A6-132E-0405-2B1E8C806EF8"/>
  <cim:PowerSystemResource.Location rdf:resource="#_663DD1A9-DC66-6CEA-C21E-8EA5DFC62512"/>
</cim:PowerElectronicsConnectionPhase>
<cim:Terminal rdf:ID="_228D1C52-E3FC-73B1-0845-84B8E9470FE0">
  <cim:IdentifiedObject.mRID>_228D1C52-E3FC-73B1-0845-84B8E9470FE0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>dg_78_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_BE0716F0-51A6-132E-0405-2B1E8C806EF8"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_49D3C2F2-5060-6942-2761-7F87A2B4DE1A"/>
</cim:Terminal>
<cim:Location rdf:ID="_663DD1A9-DC66-6CEA-C21E-8EA5DFC62512">
  <cim:IdentifiedObject.mRID>_663DD1A9-DC66-6CEA-C21E-8EA5DFC62512</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>dg_78_PVPanels_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_6295856B-59B3-D35A-D761-69D83943F44E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_81159844-B442-73D6-B7C8-EAE85AE23818">
  <cim:PositionPoint.Location rdf:resource="#_663DD1A9-DC66-6CEA-C21E-8EA5DFC62512"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2025</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>925</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PhotovoltaicUnit rdf:ID="_873D568A-BE9C-2BCF-DF60-57A3ADA797D9">
  <cim:IdentifiedObject.mRID>_873D568A-BE9C-2BCF-DF60-57A3ADA797D9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>dg_84_PVPanels</cim:IdentifiedObject.name>
  <cim:PowerSystemResource.Location rdf:resource="#_30C7F199-1654-65D9-30C2-78FF5D39666D"/>
</cim:PhotovoltaicUnit>
<cim:PowerElectronicsConnection rdf:ID="_22B8021B-966B-6310-E9DE-BFDBBAD88AF3">
  <cim:IdentifiedObject.mRID>_22B8021B-966B-6310-E9DE-BFDBBAD88AF3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>dg_84</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
  <cim:PowerElectronicsConnection.PowerElectronicsUnit rdf:resource="#_873D568A-BE9C-2BCF-DF60-57A3ADA797D9"/>
  <cim:PowerElectronicsConnection.maxIFault>1.1111111111111112</cim:PowerElectronicsConnection.maxIFault>
  <cim:PowerElectronicsConnection.p>300000</cim:PowerElectronicsConnection.p>
  <cim:PowerElectronicsConnection.q>0</cim:PowerElectronicsConnection.q>
  <cim:PowerElectronicsConnection.ratedS>300000</cim:PowerElectronicsConnection.ratedS>
  <cim:PowerElectronicsConnection.ratedU>2400</cim:PowerElectronicsConnection.ratedU>
  <cim:PowerSystemResource.Location rdf:resource="#_30C7F199-1654-65D9-30C2-78FF5D39666D"/>
</cim:PowerElectronicsConnection>
<cim:PowerElectronicsConnectionPhase rdf:ID="_7733C649-3018-5E78-9041-46D1A0F15D42">
  <cim:IdentifiedObject.mRID>_7733C649-3018-5E78-9041-46D1A0F15D42</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>dg_84_C</cim:IdentifiedObject.name>
  <cim:PowerElectronicsConnectionPhase.phase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim17#SinglePhaseKind.C"/>
  <cim:PowerElectronicsConnectionPhase.pfixed>300000</cim:PowerElectronicsConnectionPhase.pfixed>
  <cim:PowerElectronicsConnectionPhase.qfixed>0</cim:PowerElectronicsConnectionPhase.qfixed>
  <cim:PowerElectronicsConnectionPhase.PowerElectronicsConnection rdf:resource="#_22B8021B-966B-6310-E9DE-BFDBBAD88AF3"/>
  <cim:PowerSystemResource.Location rdf:resource="#_30C7F199-1654-65D9-30C2-78FF5D39666D"/>
</cim:PowerElectronicsConnectionPhase>
<cim:Terminal rdf:ID="_C348D4E3-1668-994A-DD84-7A2503662926">
  <cim:IdentifiedObject.mRID>_C348D4E3-1668-994A-DD84-7A2503662926</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>dg_84_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_22B8021B-966B-6310-E9DE-BFDBBAD88AF3"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_B81A60AD-A49C-0490-1B47-03EC648E795B"/>
</cim:Terminal>
<cim:Location rdf:ID="_30C7F199-1654-65D9-30C2-78FF5D39666D">
  <cim:IdentifiedObject.mRID>_30C7F199-1654-65D9-30C2-78FF5D39666D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>dg_84_PVPanels_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_6295856B-59B3-D35A-D761-69D83943F44E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_C4CAD531-F9B7-78B5-E3A0-65FA12C60BA4">
  <cim:PositionPoint.Location rdf:resource="#_30C7F199-1654-65D9-30C2-78FF5D39666D"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>4775</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2450</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PhotovoltaicUnit rdf:ID="_3D0F4B57-749E-A750-5E77-E4D112D2DCD3">
  <cim:IdentifiedObject.mRID>_3D0F4B57-749E-A750-5E77-E4D112D2DCD3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>dg_90_PVPanels</cim:IdentifiedObject.name>
  <cim:PowerSystemResource.Location rdf:resource="#_9B093A8E-D965-55BA-D70B-7532254CCCE1"/>
</cim:PhotovoltaicUnit>
<cim:PowerElectronicsConnection rdf:ID="_9F3BB001-89DB-5A64-12C3-43C23E0AC24F">
  <cim:IdentifiedObject.mRID>_9F3BB001-89DB-5A64-12C3-43C23E0AC24F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>dg_90</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
  <cim:PowerElectronicsConnection.PowerElectronicsUnit rdf:resource="#_3D0F4B57-749E-A750-5E77-E4D112D2DCD3"/>
  <cim:PowerElectronicsConnection.maxIFault>1.1111111111111112</cim:PowerElectronicsConnection.maxIFault>
  <cim:PowerElectronicsConnection.p>350000</cim:PowerElectronicsConnection.p>
  <cim:PowerElectronicsConnection.q>0</cim:PowerElectronicsConnection.q>
  <cim:PowerElectronicsConnection.ratedS>350000</cim:PowerElectronicsConnection.ratedS>
  <cim:PowerElectronicsConnection.ratedU>2400</cim:PowerElectronicsConnection.ratedU>
  <cim:PowerSystemResource.Location rdf:resource="#_9B093A8E-D965-55BA-D70B-7532254CCCE1"/>
</cim:PowerElectronicsConnection>
<cim:PowerElectronicsConnectionPhase rdf:ID="_CE54272E-E7F5-5240-407D-C155F174C69A">
  <cim:IdentifiedObject.mRID>_CE54272E-E7F5-5240-407D-C155F174C69A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>dg_90_A</cim:IdentifiedObject.name>
  <cim:PowerElectronicsConnectionPhase.phase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim17#SinglePhaseKind.A"/>
  <cim:PowerElectronicsConnectionPhase.pfixed>350000</cim:PowerElectronicsConnectionPhase.pfixed>
  <cim:PowerElectronicsConnectionPhase.qfixed>0</cim:PowerElectronicsConnectionPhase.qfixed>
  <cim:PowerElectronicsConnectionPhase.PowerElectronicsConnection rdf:resource="#_9F3BB001-89DB-5A64-12C3-43C23E0AC24F"/>
  <cim:PowerSystemResource.Location rdf:resource="#_9B093A8E-D965-55BA-D70B-7532254CCCE1"/>
</cim:PowerElectronicsConnectionPhase>
<cim:Terminal rdf:ID="_7EF6AC20-C243-6A27-FE8B-7ABFF940474E">
  <cim:IdentifiedObject.mRID>_7EF6AC20-C243-6A27-FE8B-7ABFF940474E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>dg_90_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_9F3BB001-89DB-5A64-12C3-43C23E0AC24F"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_A7E5D24D-8EC0-22FB-5B49-1FB024B2479F"/>
</cim:Terminal>
<cim:Location rdf:ID="_9B093A8E-D965-55BA-D70B-7532254CCCE1">
  <cim:IdentifiedObject.mRID>_9B093A8E-D965-55BA-D70B-7532254CCCE1</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>dg_90_PVPanels_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_6295856B-59B3-D35A-D761-69D83943F44E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_C1AB84D8-3FB5-D5A5-18AA-01ED9CD27CE5">
  <cim:PositionPoint.Location rdf:resource="#_9B093A8E-D965-55BA-D70B-7532254CCCE1"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>4800</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2925</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergySource rdf:ID="_A76111A1-74EB-10CC-B4DF-99B7A04401B0">
  <cim:IdentifiedObject.mRID>_A76111A1-74EB-10CC-B4DF-99B7A04401B0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>source</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_66653D25-3534-1700-FF14-FDD34E36A17B"/>
  <cim:EnergySource.nominalVoltage>4160</cim:EnergySource.nominalVoltage>
  <cim:EnergySource.voltageMagnitude>4284.8000000000002</cim:EnergySource.voltageMagnitude>
  <cim:EnergySource.voltageAngle>0</cim:EnergySource.voltageAngle>
  <cim:EnergySource.r>0</cim:EnergySource.r>
  <cim:EnergySource.x>0.0001</cim:EnergySource.x>
  <cim:EnergySource.r0>0</cim:EnergySource.r0>
  <cim:EnergySource.x0>0.0001</cim:EnergySource.x0>
  <cim:PowerSystemResource.Location rdf:resource="#_19A52E1C-1528-5360-0D20-960F5658F826"/>
</cim:EnergySource>
<cim:Terminal rdf:ID="_94F0B399-DCBB-0BBD-BF23-E117F2C49714">
  <cim:IdentifiedObject.mRID>_94F0B399-DCBB-0BBD-BF23-E117F2C49714</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>source_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_A76111A1-74EB-10CC-B4DF-99B7A04401B0"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_C111FBE6-8789-74E5-C0AF-0C6D7B71FAFC"/>
</cim:Terminal>
<cim:Location rdf:ID="_19A52E1C-1528-5360-0D20-960F5658F826">
  <cim:IdentifiedObject.mRID>_19A52E1C-1528-5360-0D20-960F5658F826</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>source_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_6295856B-59B3-D35A-D761-69D83943F44E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_ADFEFDAF-CF5E-61C6-80BD-1BFF614E2069">
  <cim:PositionPoint.Location rdf:resource="#_19A52E1C-1528-5360-0D20-960F5658F826"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>300</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1500</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:LinearShuntCompensator rdf:ID="_912A29B2-59C5-2596-BD0F-F91A2498445B">
  <cim:IdentifiedObject.mRID>_912A29B2-59C5-2596-BD0F-F91A2498445B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>c83</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_66653D25-3534-1700-FF14-FDD34E36A17B"/>
  <cim:ShuntCompensator.nomU>4160</cim:ShuntCompensator.nomU>
  <cim:LinearShuntCompensator.bPerSection>0.034670857988165681</cim:LinearShuntCompensator.bPerSection>
  <cim:LinearShuntCompensator.gPerSection>0</cim:LinearShuntCompensator.gPerSection>
  <cim:ShuntCompensator.aVRDelay>0</cim:ShuntCompensator.aVRDelay>
  <cim:ShuntCompensator.phaseConnection rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim17#PhaseShuntConnectionKind.Y"/>
  <cim:ShuntCompensator.grounded>true</cim:ShuntCompensator.grounded>
  <cim:LinearShuntCompensator.b0PerSection>0</cim:LinearShuntCompensator.b0PerSection>
  <cim:LinearShuntCompensator.g0PerSection>0</cim:LinearShuntCompensator.g0PerSection>
  <cim:ShuntCompensator.normalSections>1</cim:ShuntCompensator.normalSections>
  <cim:ShuntCompensator.maximumSections>1</cim:ShuntCompensator.maximumSections>
  <cim:PowerSystemResource.Location rdf:resource="#_9AA6BEC1-9CB5-A6C9-AC35-97895319D2FD"/>
</cim:LinearShuntCompensator>
<cim:Terminal rdf:ID="_0F0601CF-E892-81AF-5E02-E67FDBBBD292">
  <cim:IdentifiedObject.mRID>_0F0601CF-E892-81AF-5E02-E67FDBBBD292</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>c83_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_912A29B2-59C5-2596-BD0F-F91A2498445B"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_1A6B93EA-826C-41BD-EA85-A26A9526BF30"/>
</cim:Terminal>
<cim:Location rdf:ID="_9AA6BEC1-9CB5-A6C9-AC35-97895319D2FD">
  <cim:IdentifiedObject.mRID>_9AA6BEC1-9CB5-A6C9-AC35-97895319D2FD</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>c83_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_6295856B-59B3-D35A-D761-69D83943F44E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_5B5FEB68-49F3-5D6F-6E28-8EC198051214">
  <cim:PositionPoint.Location rdf:resource="#_9AA6BEC1-9CB5-A6C9-AC35-97895319D2FD"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>4275</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>175</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:LinearShuntCompensator rdf:ID="_6E8E3974-F916-B5AD-E69C-D7C707428A87">
  <cim:IdentifiedObject.mRID>_6E8E3974-F916-B5AD-E69C-D7C707428A87</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>c88a</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_66653D25-3534-1700-FF14-FDD34E36A17B"/>
  <cim:ShuntCompensator.nomU>2402</cim:ShuntCompensator.nomU>
  <cim:LinearShuntCompensator.bPerSection>0.0086661060273807346</cim:LinearShuntCompensator.bPerSection>
  <cim:LinearShuntCompensator.gPerSection>0</cim:LinearShuntCompensator.gPerSection>
  <cim:ShuntCompensator.aVRDelay>0</cim:ShuntCompensator.aVRDelay>
  <cim:ShuntCompensator.phaseConnection rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim17#PhaseShuntConnectionKind.Y"/>
  <cim:ShuntCompensator.grounded>true</cim:ShuntCompensator.grounded>
  <cim:LinearShuntCompensator.b0PerSection>0</cim:LinearShuntCompensator.b0PerSection>
  <cim:LinearShuntCompensator.g0PerSection>0</cim:LinearShuntCompensator.g0PerSection>
  <cim:ShuntCompensator.normalSections>1</cim:ShuntCompensator.normalSections>
  <cim:ShuntCompensator.maximumSections>1</cim:ShuntCompensator.maximumSections>
  <cim:PowerSystemResource.Location rdf:resource="#_CADCB24E-1267-DCEE-E33A-5C7AB283BEE6"/>
</cim:LinearShuntCompensator>
<cim:LinearShuntCompensatorPhase rdf:ID="_645E58EF-B3F5-B92D-AE3B-27B91EBECA55">
  <cim:IdentifiedObject.mRID>_645E58EF-B3F5-B92D-AE3B-27B91EBECA55</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>c88a_A</cim:IdentifiedObject.name>
  <cim:ShuntCompensatorPhase.phase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim17#SinglePhaseKind.A"/>
  <cim:LinearShuntCompensatorPhase.bPerSection>0.0086661060273807346</cim:LinearShuntCompensatorPhase.bPerSection>
  <cim:LinearShuntCompensatorPhase.gPerSection>0</cim:LinearShuntCompensatorPhase.gPerSection>
  <cim:ShuntCompensatorPhase.normalSections>1</cim:ShuntCompensatorPhase.normalSections>
  <cim:ShuntCompensatorPhase.maximumSections>1</cim:ShuntCompensatorPhase.maximumSections>
  <cim:ShuntCompensatorPhase.ShuntCompensator rdf:resource="#_6E8E3974-F916-B5AD-E69C-D7C707428A87"/>
  <cim:PowerSystemResource.Location rdf:resource="#_CADCB24E-1267-DCEE-E33A-5C7AB283BEE6"/>
</cim:LinearShuntCompensatorPhase>
<cim:Terminal rdf:ID="_B27D6EF7-18D9-D124-3B74-3797CBB6F928">
  <cim:IdentifiedObject.mRID>_B27D6EF7-18D9-D124-3B74-3797CBB6F928</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>c88a_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_6E8E3974-F916-B5AD-E69C-D7C707428A87"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_BC7E024D-619F-E24A-5274-559A20FA9C09"/>
</cim:Terminal>
<cim:Location rdf:ID="_CADCB24E-1267-DCEE-E33A-5C7AB283BEE6">
  <cim:IdentifiedObject.mRID>_CADCB24E-1267-DCEE-E33A-5C7AB283BEE6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>c88a_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_6295856B-59B3-D35A-D761-69D83943F44E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_9207A33E-9858-238E-7964-8CCC3FC5D56D">
  <cim:PositionPoint.Location rdf:resource="#_CADCB24E-1267-DCEE-E33A-5C7AB283BEE6"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2950</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1300</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:LinearShuntCompensator rdf:ID="_12EA7125-A915-B0F3-FD40-F0E2A72070C5">
  <cim:IdentifiedObject.mRID>_12EA7125-A915-B0F3-FD40-F0E2A72070C5</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>c90b</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_66653D25-3534-1700-FF14-FDD34E36A17B"/>
  <cim:ShuntCompensator.nomU>2402</cim:ShuntCompensator.nomU>
  <cim:LinearShuntCompensator.bPerSection>0.0086661060273807346</cim:LinearShuntCompensator.bPerSection>
  <cim:LinearShuntCompensator.gPerSection>0</cim:LinearShuntCompensator.gPerSection>
  <cim:ShuntCompensator.aVRDelay>0</cim:ShuntCompensator.aVRDelay>
  <cim:ShuntCompensator.phaseConnection rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim17#PhaseShuntConnectionKind.Y"/>
  <cim:ShuntCompensator.grounded>true</cim:ShuntCompensator.grounded>
  <cim:LinearShuntCompensator.b0PerSection>0</cim:LinearShuntCompensator.b0PerSection>
  <cim:LinearShuntCompensator.g0PerSection>0</cim:LinearShuntCompensator.g0PerSection>
  <cim:ShuntCompensator.normalSections>1</cim:ShuntCompensator.normalSections>
  <cim:ShuntCompensator.maximumSections>1</cim:ShuntCompensator.maximumSections>
  <cim:PowerSystemResource.Location rdf:resource="#_4625802A-614F-5012-5FD4-394F6F2845E5"/>
</cim:LinearShuntCompensator>
<cim:LinearShuntCompensatorPhase rdf:ID="_2AC1B7CA-E10C-BA8B-47E8-C77085215ED5">
  <cim:IdentifiedObject.mRID>_2AC1B7CA-E10C-BA8B-47E8-C77085215ED5</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>c90b_B</cim:IdentifiedObject.name>
  <cim:ShuntCompensatorPhase.phase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim17#SinglePhaseKind.B"/>
  <cim:LinearShuntCompensatorPhase.bPerSection>0.0086661060273807346</cim:LinearShuntCompensatorPhase.bPerSection>
  <cim:LinearShuntCompensatorPhase.gPerSection>0</cim:LinearShuntCompensatorPhase.gPerSection>
  <cim:ShuntCompensatorPhase.normalSections>1</cim:ShuntCompensatorPhase.normalSections>
  <cim:ShuntCompensatorPhase.maximumSections>1</cim:ShuntCompensatorPhase.maximumSections>
  <cim:ShuntCompensatorPhase.ShuntCompensator rdf:resource="#_12EA7125-A915-B0F3-FD40-F0E2A72070C5"/>
  <cim:PowerSystemResource.Location rdf:resource="#_4625802A-614F-5012-5FD4-394F6F2845E5"/>
</cim:LinearShuntCompensatorPhase>
<cim:Terminal rdf:ID="_9E542706-F67D-C5DB-F59E-DCCD9396DDA0">
  <cim:IdentifiedObject.mRID>_9E542706-F67D-C5DB-F59E-DCCD9396DDA0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>c90b_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_12EA7125-A915-B0F3-FD40-F0E2A72070C5"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_9F507D61-B0C4-7792-C10F-687EDA2693B7"/>
</cim:Terminal>
<cim:Location rdf:ID="_4625802A-614F-5012-5FD4-394F6F2845E5">
  <cim:IdentifiedObject.mRID>_4625802A-614F-5012-5FD4-394F6F2845E5</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>c90b_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_6295856B-59B3-D35A-D761-69D83943F44E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_074F6921-DEEB-57BF-28AC-1074DBF9A3D5">
  <cim:PositionPoint.Location rdf:resource="#_4625802A-614F-5012-5FD4-394F6F2845E5"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2775</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>900</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:LinearShuntCompensator rdf:ID="_40E684D2-F2EC-4B5B-FF4F-A533A381D4EC">
  <cim:IdentifiedObject.mRID>_40E684D2-F2EC-4B5B-FF4F-A533A381D4EC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>c92c</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_66653D25-3534-1700-FF14-FDD34E36A17B"/>
  <cim:ShuntCompensator.nomU>2402</cim:ShuntCompensator.nomU>
  <cim:LinearShuntCompensator.bPerSection>0.0086661060273807346</cim:LinearShuntCompensator.bPerSection>
  <cim:LinearShuntCompensator.gPerSection>0</cim:LinearShuntCompensator.gPerSection>
  <cim:ShuntCompensator.aVRDelay>0</cim:ShuntCompensator.aVRDelay>
  <cim:ShuntCompensator.phaseConnection rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim17#PhaseShuntConnectionKind.Y"/>
  <cim:ShuntCompensator.grounded>true</cim:ShuntCompensator.grounded>
  <cim:LinearShuntCompensator.b0PerSection>0</cim:LinearShuntCompensator.b0PerSection>
  <cim:LinearShuntCompensator.g0PerSection>0</cim:LinearShuntCompensator.g0PerSection>
  <cim:ShuntCompensator.normalSections>1</cim:ShuntCompensator.normalSections>
  <cim:ShuntCompensator.maximumSections>1</cim:ShuntCompensator.maximumSections>
  <cim:PowerSystemResource.Location rdf:resource="#_364A8ACD-1911-B546-933C-596FA860E8E0"/>
</cim:LinearShuntCompensator>
<cim:LinearShuntCompensatorPhase rdf:ID="_A30EE737-3EDF-F18B-2E99-C83B370975B6">
  <cim:IdentifiedObject.mRID>_A30EE737-3EDF-F18B-2E99-C83B370975B6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>c92c_C</cim:IdentifiedObject.name>
  <cim:ShuntCompensatorPhase.phase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim17#SinglePhaseKind.C"/>
  <cim:LinearShuntCompensatorPhase.bPerSection>0.0086661060273807346</cim:LinearShuntCompensatorPhase.bPerSection>
  <cim:LinearShuntCompensatorPhase.gPerSection>0</cim:LinearShuntCompensatorPhase.gPerSection>
  <cim:ShuntCompensatorPhase.normalSections>1</cim:ShuntCompensatorPhase.normalSections>
  <cim:ShuntCompensatorPhase.maximumSections>1</cim:ShuntCompensatorPhase.maximumSections>
  <cim:ShuntCompensatorPhase.ShuntCompensator rdf:resource="#_40E684D2-F2EC-4B5B-FF4F-A533A381D4EC"/>
  <cim:PowerSystemResource.Location rdf:resource="#_364A8ACD-1911-B546-933C-596FA860E8E0"/>
</cim:LinearShuntCompensatorPhase>
<cim:Terminal rdf:ID="_8A1B68BB-47C9-CCAB-6187-4DBF2585A030">
  <cim:IdentifiedObject.mRID>_8A1B68BB-47C9-CCAB-6187-4DBF2585A030</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>c92c_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_40E684D2-F2EC-4B5B-FF4F-A533A381D4EC"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_6C274270-8DF6-BFDA-60A6-A8F41F497454"/>
</cim:Terminal>
<cim:Location rdf:ID="_364A8ACD-1911-B546-933C-596FA860E8E0">
  <cim:IdentifiedObject.mRID>_364A8ACD-1911-B546-933C-596FA860E8E0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>c92c_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_6295856B-59B3-D35A-D761-69D83943F44E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_B3758BC1-54CE-824D-6DC4-DD597A9859A8">
  <cim:PositionPoint.Location rdf:resource="#_364A8ACD-1911-B546-933C-596FA860E8E0"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2550</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>825</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_FB7C795A-39D3-1404-5A62-4C44B88718C6">
  <cim:IdentifiedObject.mRID>_FB7C795A-39D3-1404-5A62-4C44B88718C6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l115</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_66653D25-3534-1700-FF14-FDD34E36A17B"/>
  <cim:Conductor.length>0.40000000000000002</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_B82DBD83-DF47-7CFD-3664-D1F0581C5DE4"/>
  <cim:PowerSystemResource.Location rdf:resource="#_F9A05D58-5123-827B-8C2D-A6F4A9D6B5B8"/>
</cim:ACLineSegment>
<cim:Terminal rdf:ID="_61070AA3-CB18-3B8C-6EF8-EEB05A5D794E">
  <cim:IdentifiedObject.mRID>_61070AA3-CB18-3B8C-6EF8-EEB05A5D794E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l115_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_FB7C795A-39D3-1404-5A62-4C44B88718C6"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_C111FBE6-8789-74E5-C0AF-0C6D7B71FAFC"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_89926203-507F-6DCA-22E1-3B340DACD7D5">
  <cim:IdentifiedObject.mRID>_89926203-507F-6DCA-22E1-3B340DACD7D5</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l115_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_FB7C795A-39D3-1404-5A62-4C44B88718C6"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_F7A168BA-10BC-ADCB-1F67-56929E3BEED1"/>
</cim:Terminal>
<cim:Location rdf:ID="_F9A05D58-5123-827B-8C2D-A6F4A9D6B5B8">
  <cim:IdentifiedObject.mRID>_F9A05D58-5123-827B-8C2D-A6F4A9D6B5B8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l115_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_6295856B-59B3-D35A-D761-69D83943F44E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_01E11022-9802-BD69-90AC-CEE226358180">
  <cim:PositionPoint.Location rdf:resource="#_F9A05D58-5123-827B-8C2D-A6F4A9D6B5B8"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>300</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1500</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_5456A16F-6DB5-F4A7-9FEB-4ADF2EFF225A">
  <cim:PositionPoint.Location rdf:resource="#_F9A05D58-5123-827B-8C2D-A6F4A9D6B5B8"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>700</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1500</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_2E3A1DB3-AAE8-5319-6BAC-801D0577C055">
  <cim:IdentifiedObject.mRID>_2E3A1DB3-AAE8-5319-6BAC-801D0577C055</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l1</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_66653D25-3534-1700-FF14-FDD34E36A17B"/>
  <cim:Conductor.length>0.17499999999999999</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_84FF6EA6-FE54-1243-0D8A-B0DECF4BD15D"/>
  <cim:PowerSystemResource.Location rdf:resource="#_6C958BC7-52CB-0EFB-1B30-46D4FCE64DEA"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_266610AA-B94D-ED0F-2277-9FB1E310DDC4">
  <cim:IdentifiedObject.mRID>_266610AA-B94D-ED0F-2277-9FB1E310DDC4</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l1_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim17#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_2E3A1DB3-AAE8-5319-6BAC-801D0577C055"/>
  <cim:PowerSystemResource.Location rdf:resource="#_6C958BC7-52CB-0EFB-1B30-46D4FCE64DEA"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_712835D6-8872-0189-B09C-8409AB71C289">
  <cim:IdentifiedObject.mRID>_712835D6-8872-0189-B09C-8409AB71C289</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l1_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_2E3A1DB3-AAE8-5319-6BAC-801D0577C055"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_F7A168BA-10BC-ADCB-1F67-56929E3BEED1"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_A79802F5-6CDD-ABF3-F11D-B3C415E98E90">
  <cim:IdentifiedObject.mRID>_A79802F5-6CDD-ABF3-F11D-B3C415E98E90</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l1_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_2E3A1DB3-AAE8-5319-6BAC-801D0577C055"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_C152E7AB-C6A4-A8D9-6247-C8D77767F76B"/>
</cim:Terminal>
<cim:Location rdf:ID="_6C958BC7-52CB-0EFB-1B30-46D4FCE64DEA">
  <cim:IdentifiedObject.mRID>_6C958BC7-52CB-0EFB-1B30-46D4FCE64DEA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l1_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_6295856B-59B3-D35A-D761-69D83943F44E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_C5432AAF-8579-562B-EF67-DCB25A7ED900">
  <cim:PositionPoint.Location rdf:resource="#_6C958BC7-52CB-0EFB-1B30-46D4FCE64DEA"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>700</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1500</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_9DCD65B6-0C7E-5C39-E063-83CB755E1E5E">
  <cim:PositionPoint.Location rdf:resource="#_6C958BC7-52CB-0EFB-1B30-46D4FCE64DEA"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>700</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1675</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_C237A3E7-C6C2-CEDA-F6D5-7D153212BB9B">
  <cim:IdentifiedObject.mRID>_C237A3E7-C6C2-CEDA-F6D5-7D153212BB9B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l2</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_66653D25-3534-1700-FF14-FDD34E36A17B"/>
  <cim:Conductor.length>0.25</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_DD1FE563-8B8C-E17C-040B-166FACED8D07"/>
  <cim:PowerSystemResource.Location rdf:resource="#_4299FC49-2969-5456-F570-0F0BFBBB2C44"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_4171721E-537C-4E78-8431-47E055095545">
  <cim:IdentifiedObject.mRID>_4171721E-537C-4E78-8431-47E055095545</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l2_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim17#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_C237A3E7-C6C2-CEDA-F6D5-7D153212BB9B"/>
  <cim:PowerSystemResource.Location rdf:resource="#_4299FC49-2969-5456-F570-0F0BFBBB2C44"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_9D22E6A2-F6D1-4EE9-490C-390227503F98">
  <cim:IdentifiedObject.mRID>_9D22E6A2-F6D1-4EE9-490C-390227503F98</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l2_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_C237A3E7-C6C2-CEDA-F6D5-7D153212BB9B"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_F7A168BA-10BC-ADCB-1F67-56929E3BEED1"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_C2DB17D0-E58F-6712-551F-23B2E6BAAE4A">
  <cim:IdentifiedObject.mRID>_C2DB17D0-E58F-6712-551F-23B2E6BAAE4A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l2_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_C237A3E7-C6C2-CEDA-F6D5-7D153212BB9B"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_64996FDD-FC18-1F43-F83B-5CAAC093C741"/>
</cim:Terminal>
<cim:Location rdf:ID="_4299FC49-2969-5456-F570-0F0BFBBB2C44">
  <cim:IdentifiedObject.mRID>_4299FC49-2969-5456-F570-0F0BFBBB2C44</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l2_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_6295856B-59B3-D35A-D761-69D83943F44E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_FAF38EF1-0697-1B30-98A5-9DF238BB9255">
  <cim:PositionPoint.Location rdf:resource="#_4299FC49-2969-5456-F570-0F0BFBBB2C44"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>700</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1500</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_066AF242-A18A-06DF-17BF-9662161158E8">
  <cim:PositionPoint.Location rdf:resource="#_4299FC49-2969-5456-F570-0F0BFBBB2C44"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>700</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1250</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_57A58B19-2FAB-B8C4-BB0A-ADB5E9CDB24F">
  <cim:IdentifiedObject.mRID>_57A58B19-2FAB-B8C4-BB0A-ADB5E9CDB24F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l3</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_66653D25-3534-1700-FF14-FDD34E36A17B"/>
  <cim:Conductor.length>0.29999999999999999</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_B82DBD83-DF47-7CFD-3664-D1F0581C5DE4"/>
  <cim:PowerSystemResource.Location rdf:resource="#_1E30FB98-D853-9569-19A0-E662F0632EB7"/>
</cim:ACLineSegment>
<cim:Terminal rdf:ID="_8ED429B1-F42A-295D-5CBE-BE30CB478AE5">
  <cim:IdentifiedObject.mRID>_8ED429B1-F42A-295D-5CBE-BE30CB478AE5</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l3_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_57A58B19-2FAB-B8C4-BB0A-ADB5E9CDB24F"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_F7A168BA-10BC-ADCB-1F67-56929E3BEED1"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_8DCAB5FC-36A8-88E3-6789-EF931935C52D">
  <cim:IdentifiedObject.mRID>_8DCAB5FC-36A8-88E3-6789-EF931935C52D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l3_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_57A58B19-2FAB-B8C4-BB0A-ADB5E9CDB24F"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_E70F88DF-6DCF-E247-E87F-658D9D05546B"/>
</cim:Terminal>
<cim:Location rdf:ID="_1E30FB98-D853-9569-19A0-E662F0632EB7">
  <cim:IdentifiedObject.mRID>_1E30FB98-D853-9569-19A0-E662F0632EB7</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l3_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_6295856B-59B3-D35A-D761-69D83943F44E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_09C3DA72-6EF2-380A-76F5-1A23A13568A3">
  <cim:PositionPoint.Location rdf:resource="#_1E30FB98-D853-9569-19A0-E662F0632EB7"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>700</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1500</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_DB6C3AAF-724D-9EBC-CAC9-948D7FE4A1B8">
  <cim:PositionPoint.Location rdf:resource="#_1E30FB98-D853-9569-19A0-E662F0632EB7"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1000</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1500</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_D10AB8B7-3239-6CA4-AD61-23ECD41FD31E">
  <cim:IdentifiedObject.mRID>_D10AB8B7-3239-6CA4-AD61-23ECD41FD31E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l4</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_66653D25-3534-1700-FF14-FDD34E36A17B"/>
  <cim:Conductor.length>0.20000000000000001</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_DD1FE563-8B8C-E17C-040B-166FACED8D07"/>
  <cim:PowerSystemResource.Location rdf:resource="#_3AE85DE2-6F31-96A2-EC77-3A2DD378892C"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_8CAD941A-7FCB-6477-8238-3635F109DE9D">
  <cim:IdentifiedObject.mRID>_8CAD941A-7FCB-6477-8238-3635F109DE9D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l4_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim17#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_D10AB8B7-3239-6CA4-AD61-23ECD41FD31E"/>
  <cim:PowerSystemResource.Location rdf:resource="#_3AE85DE2-6F31-96A2-EC77-3A2DD378892C"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_1AE73EFA-54DA-567F-938C-2DD5BB71276B">
  <cim:IdentifiedObject.mRID>_1AE73EFA-54DA-567F-938C-2DD5BB71276B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l4_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_D10AB8B7-3239-6CA4-AD61-23ECD41FD31E"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_64996FDD-FC18-1F43-F83B-5CAAC093C741"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_AB8D8D41-C3C4-8E5E-6CDF-86856FDFDE4B">
  <cim:IdentifiedObject.mRID>_AB8D8D41-C3C4-8E5E-6CDF-86856FDFDE4B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l4_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_D10AB8B7-3239-6CA4-AD61-23ECD41FD31E"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_583E7EBE-3937-2795-E7F8-3D38D7FF2FAB"/>
</cim:Terminal>
<cim:Location rdf:ID="_3AE85DE2-6F31-96A2-EC77-3A2DD378892C">
  <cim:IdentifiedObject.mRID>_3AE85DE2-6F31-96A2-EC77-3A2DD378892C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l4_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_6295856B-59B3-D35A-D761-69D83943F44E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_C54C8306-7985-2ABE-EB45-FB8193084FE9">
  <cim:PositionPoint.Location rdf:resource="#_3AE85DE2-6F31-96A2-EC77-3A2DD378892C"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>700</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1250</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_C4120687-FEFE-22D4-0939-5EEAFC895591">
  <cim:PositionPoint.Location rdf:resource="#_3AE85DE2-6F31-96A2-EC77-3A2DD378892C"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>700</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1050</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_01FABED5-6712-D33D-E4F2-AC1F5A96773D">
  <cim:IdentifiedObject.mRID>_01FABED5-6712-D33D-E4F2-AC1F5A96773D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l5</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_66653D25-3534-1700-FF14-FDD34E36A17B"/>
  <cim:Conductor.length>0.32500000000000001</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_DD1FE563-8B8C-E17C-040B-166FACED8D07"/>
  <cim:PowerSystemResource.Location rdf:resource="#_271D05BA-830E-77A7-9C14-E50DEACDC5C7"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_AF487D73-18DB-5AA7-6FB8-817A5847346C">
  <cim:IdentifiedObject.mRID>_AF487D73-18DB-5AA7-6FB8-817A5847346C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l5_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim17#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_01FABED5-6712-D33D-E4F2-AC1F5A96773D"/>
  <cim:PowerSystemResource.Location rdf:resource="#_271D05BA-830E-77A7-9C14-E50DEACDC5C7"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_F91B58BB-2327-EB36-AC4F-FC2F0FF6A699">
  <cim:IdentifiedObject.mRID>_F91B58BB-2327-EB36-AC4F-FC2F0FF6A699</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l5_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_01FABED5-6712-D33D-E4F2-AC1F5A96773D"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_64996FDD-FC18-1F43-F83B-5CAAC093C741"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_4C1EC151-4067-3952-9AE3-C540E4A2E424">
  <cim:IdentifiedObject.mRID>_4C1EC151-4067-3952-9AE3-C540E4A2E424</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l5_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_01FABED5-6712-D33D-E4F2-AC1F5A96773D"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_5A8488FC-C05D-F405-C36B-212191658F0F"/>
</cim:Terminal>
<cim:Location rdf:ID="_271D05BA-830E-77A7-9C14-E50DEACDC5C7">
  <cim:IdentifiedObject.mRID>_271D05BA-830E-77A7-9C14-E50DEACDC5C7</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l5_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_6295856B-59B3-D35A-D761-69D83943F44E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_2EF2075B-592B-4F4C-8322-133A39D5FB7C">
  <cim:PositionPoint.Location rdf:resource="#_271D05BA-830E-77A7-9C14-E50DEACDC5C7"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>700</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1250</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_0768902F-CF9A-4196-15D2-3114DF3736CB">
  <cim:PositionPoint.Location rdf:resource="#_271D05BA-830E-77A7-9C14-E50DEACDC5C7"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1025</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1250</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_2E3DA234-8D6F-DA40-0353-712854FFA619">
  <cim:IdentifiedObject.mRID>_2E3DA234-8D6F-DA40-0353-712854FFA619</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l6</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_66653D25-3534-1700-FF14-FDD34E36A17B"/>
  <cim:Conductor.length>0.25</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_DD1FE563-8B8C-E17C-040B-166FACED8D07"/>
  <cim:PowerSystemResource.Location rdf:resource="#_0A004EFF-1C58-570C-5796-9DD12D6185D3"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_7B50B8FB-8F79-48DC-86C8-B8D45F9BEDBC">
  <cim:IdentifiedObject.mRID>_7B50B8FB-8F79-48DC-86C8-B8D45F9BEDBC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l6_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim17#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_2E3DA234-8D6F-DA40-0353-712854FFA619"/>
  <cim:PowerSystemResource.Location rdf:resource="#_0A004EFF-1C58-570C-5796-9DD12D6185D3"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_9F657C94-717F-5F08-5E5D-C3B56FF83292">
  <cim:IdentifiedObject.mRID>_9F657C94-717F-5F08-5E5D-C3B56FF83292</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l6_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_2E3DA234-8D6F-DA40-0353-712854FFA619"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_5A8488FC-C05D-F405-C36B-212191658F0F"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_81868DAE-24DB-FCA0-C1BE-9F4D98260426">
  <cim:IdentifiedObject.mRID>_81868DAE-24DB-FCA0-C1BE-9F4D98260426</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l6_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_2E3DA234-8D6F-DA40-0353-712854FFA619"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_D39AD202-65B6-2D26-874B-5F781CB8DE16"/>
</cim:Terminal>
<cim:Location rdf:ID="_0A004EFF-1C58-570C-5796-9DD12D6185D3">
  <cim:IdentifiedObject.mRID>_0A004EFF-1C58-570C-5796-9DD12D6185D3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l6_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_6295856B-59B3-D35A-D761-69D83943F44E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_93117D95-A365-3FE3-2E1A-6345DF1ADA7F">
  <cim:PositionPoint.Location rdf:resource="#_0A004EFF-1C58-570C-5796-9DD12D6185D3"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1025</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1250</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_B5CA560A-1802-A02C-80D2-EF25B89A2C50">
  <cim:PositionPoint.Location rdf:resource="#_0A004EFF-1C58-570C-5796-9DD12D6185D3"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1275</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1150</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_2B17EE75-9056-8930-E463-736FFD6B635C">
  <cim:IdentifiedObject.mRID>_2B17EE75-9056-8930-E463-736FFD6B635C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l7</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_66653D25-3534-1700-FF14-FDD34E36A17B"/>
  <cim:Conductor.length>0.20000000000000001</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_B82DBD83-DF47-7CFD-3664-D1F0581C5DE4"/>
  <cim:PowerSystemResource.Location rdf:resource="#_48304D8E-0F3A-73DB-84AA-EE87427A217C"/>
</cim:ACLineSegment>
<cim:Terminal rdf:ID="_95D8A099-AD6E-297E-397A-1B39015A5DB7">
  <cim:IdentifiedObject.mRID>_95D8A099-AD6E-297E-397A-1B39015A5DB7</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l7_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_2B17EE75-9056-8930-E463-736FFD6B635C"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_E70F88DF-6DCF-E247-E87F-658D9D05546B"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_ADB52487-E9C6-A94C-3580-4DB31B69046D">
  <cim:IdentifiedObject.mRID>_ADB52487-E9C6-A94C-3580-4DB31B69046D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l7_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_2B17EE75-9056-8930-E463-736FFD6B635C"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_96C7E9EA-3DC6-9A11-F9D5-3AEA711D90E1"/>
</cim:Terminal>
<cim:Location rdf:ID="_48304D8E-0F3A-73DB-84AA-EE87427A217C">
  <cim:IdentifiedObject.mRID>_48304D8E-0F3A-73DB-84AA-EE87427A217C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l7_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_6295856B-59B3-D35A-D761-69D83943F44E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_DE0ECF56-E846-AB6D-3EFF-4263713C4495">
  <cim:PositionPoint.Location rdf:resource="#_48304D8E-0F3A-73DB-84AA-EE87427A217C"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1000</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1500</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_4DF9CC44-3FC7-9602-4E34-D1CF5EFC25FE">
  <cim:PositionPoint.Location rdf:resource="#_48304D8E-0F3A-73DB-84AA-EE87427A217C"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1500</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_E852978A-C8BF-B974-4F84-E8A09807A24D">
  <cim:IdentifiedObject.mRID>_E852978A-C8BF-B974-4F84-E8A09807A24D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l8</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_66653D25-3534-1700-FF14-FDD34E36A17B"/>
  <cim:Conductor.length>0.22500000000000001</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_84FF6EA6-FE54-1243-0D8A-B0DECF4BD15D"/>
  <cim:PowerSystemResource.Location rdf:resource="#_1F1BCBAD-31BB-FAB2-3303-01E8B1DFB51B"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_7E945BBF-2E3A-51C4-8C82-6DA786BE3E6F">
  <cim:IdentifiedObject.mRID>_7E945BBF-2E3A-51C4-8C82-6DA786BE3E6F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l8_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim17#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_E852978A-C8BF-B974-4F84-E8A09807A24D"/>
  <cim:PowerSystemResource.Location rdf:resource="#_1F1BCBAD-31BB-FAB2-3303-01E8B1DFB51B"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_0B21DE00-85BD-6ED3-E372-4F9CA82BE6CE">
  <cim:IdentifiedObject.mRID>_0B21DE00-85BD-6ED3-E372-4F9CA82BE6CE</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l8_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_E852978A-C8BF-B974-4F84-E8A09807A24D"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_96C7E9EA-3DC6-9A11-F9D5-3AEA711D90E1"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_4F0D3061-FFBA-8FE9-EFCF-A87BAA71BB1E">
  <cim:IdentifiedObject.mRID>_4F0D3061-FFBA-8FE9-EFCF-A87BAA71BB1E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l8_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_E852978A-C8BF-B974-4F84-E8A09807A24D"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_188C59AA-015A-A4E4-6640-C808DAFE62DB"/>
</cim:Terminal>
<cim:Location rdf:ID="_1F1BCBAD-31BB-FAB2-3303-01E8B1DFB51B">
  <cim:IdentifiedObject.mRID>_1F1BCBAD-31BB-FAB2-3303-01E8B1DFB51B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l8_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_6295856B-59B3-D35A-D761-69D83943F44E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_A7A38A34-D230-7CFE-FF46-118ABEBBD610">
  <cim:PositionPoint.Location rdf:resource="#_1F1BCBAD-31BB-FAB2-3303-01E8B1DFB51B"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1500</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_C26BB4E5-0A88-4D93-B767-A60930D5C8C8">
  <cim:PositionPoint.Location rdf:resource="#_1F1BCBAD-31BB-FAB2-3303-01E8B1DFB51B"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1275</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_AC96AC6A-A672-574C-F1AC-4D149EB293E6">
  <cim:IdentifiedObject.mRID>_AC96AC6A-A672-574C-F1AC-4D149EB293E6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l9</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_66653D25-3534-1700-FF14-FDD34E36A17B"/>
  <cim:Conductor.length>0.22500000000000001</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_D0CE13E1-0C0B-2361-C104-803E49EB4682"/>
  <cim:PowerSystemResource.Location rdf:resource="#_8ED61F6A-3D6E-4A07-456F-B02B7CB5632C"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_92DDF7E8-819C-1DDE-214B-068C69F970D3">
  <cim:IdentifiedObject.mRID>_92DDF7E8-819C-1DDE-214B-068C69F970D3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l9_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim17#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_AC96AC6A-A672-574C-F1AC-4D149EB293E6"/>
  <cim:PowerSystemResource.Location rdf:resource="#_8ED61F6A-3D6E-4A07-456F-B02B7CB5632C"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_3059CAFA-5B29-0675-B440-F82A51CE60DF">
  <cim:IdentifiedObject.mRID>_3059CAFA-5B29-0675-B440-F82A51CE60DF</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l9_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_AC96AC6A-A672-574C-F1AC-4D149EB293E6"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_96C7E9EA-3DC6-9A11-F9D5-3AEA711D90E1"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_6048915D-B08E-DDC6-8BDD-9E5C11E25600">
  <cim:IdentifiedObject.mRID>_6048915D-B08E-DDC6-8BDD-9E5C11E25600</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l9_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_AC96AC6A-A672-574C-F1AC-4D149EB293E6"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_03B29C35-8C53-32AF-5631-3AF3E70F1AF6"/>
</cim:Terminal>
<cim:Location rdf:ID="_8ED61F6A-3D6E-4A07-456F-B02B7CB5632C">
  <cim:IdentifiedObject.mRID>_8ED61F6A-3D6E-4A07-456F-B02B7CB5632C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l9_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_6295856B-59B3-D35A-D761-69D83943F44E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_54400B58-5239-B5B5-E79D-EF5FE9563CED">
  <cim:PositionPoint.Location rdf:resource="#_8ED61F6A-3D6E-4A07-456F-B02B7CB5632C"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1500</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_D631C810-4F31-5E66-988A-5162EBC89BB4">
  <cim:PositionPoint.Location rdf:resource="#_8ED61F6A-3D6E-4A07-456F-B02B7CB5632C"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1725</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_D311608A-8863-8AED-A8DB-24BFE618AB8A">
  <cim:IdentifiedObject.mRID>_D311608A-8863-8AED-A8DB-24BFE618AB8A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l10</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_66653D25-3534-1700-FF14-FDD34E36A17B"/>
  <cim:Conductor.length>0.29999999999999999</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_B82DBD83-DF47-7CFD-3664-D1F0581C5DE4"/>
  <cim:PowerSystemResource.Location rdf:resource="#_11376F7A-3260-054E-DF76-8477ACBEC27E"/>
</cim:ACLineSegment>
<cim:Terminal rdf:ID="_2607142D-8C7A-0A57-E33F-AD1EC9E191E9">
  <cim:IdentifiedObject.mRID>_2607142D-8C7A-0A57-E33F-AD1EC9E191E9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l10_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_D311608A-8863-8AED-A8DB-24BFE618AB8A"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_96C7E9EA-3DC6-9A11-F9D5-3AEA711D90E1"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_DAC030FF-D98E-6E3B-6C57-CF291788D997">
  <cim:IdentifiedObject.mRID>_DAC030FF-D98E-6E3B-6C57-CF291788D997</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l10_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_D311608A-8863-8AED-A8DB-24BFE618AB8A"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_8A0A36B1-18BE-043E-D725-5AD895D89452"/>
</cim:Terminal>
<cim:Location rdf:ID="_11376F7A-3260-054E-DF76-8477ACBEC27E">
  <cim:IdentifiedObject.mRID>_11376F7A-3260-054E-DF76-8477ACBEC27E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l10_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_6295856B-59B3-D35A-D761-69D83943F44E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_7CFFEE01-6AE9-749A-D11D-9B353008203D">
  <cim:PositionPoint.Location rdf:resource="#_11376F7A-3260-054E-DF76-8477ACBEC27E"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1500</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_E74D4B54-7F48-3316-70C1-B92EA8351E00">
  <cim:PositionPoint.Location rdf:resource="#_11376F7A-3260-054E-DF76-8477ACBEC27E"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1500</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1500</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_1F6A0CFF-5793-5D91-BD53-A48D22B6C787">
  <cim:IdentifiedObject.mRID>_1F6A0CFF-5793-5D91-BD53-A48D22B6C787</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l11</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_66653D25-3534-1700-FF14-FDD34E36A17B"/>
  <cim:Conductor.length>0.42499999999999999</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_D0CE13E1-0C0B-2361-C104-803E49EB4682"/>
  <cim:PowerSystemResource.Location rdf:resource="#_6DC391C3-C4CC-03A1-7CC2-ECC1FC2FA1AC"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_EA60672E-13A4-C600-271C-31A8DBF83C8B">
  <cim:IdentifiedObject.mRID>_EA60672E-13A4-C600-271C-31A8DBF83C8B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l11_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim17#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_1F6A0CFF-5793-5D91-BD53-A48D22B6C787"/>
  <cim:PowerSystemResource.Location rdf:resource="#_6DC391C3-C4CC-03A1-7CC2-ECC1FC2FA1AC"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_043C5AEF-1FC0-64C0-BEA7-D1843C62D6AA">
  <cim:IdentifiedObject.mRID>_043C5AEF-1FC0-64C0-BEA7-D1843C62D6AA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l11_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_1F6A0CFF-5793-5D91-BD53-A48D22B6C787"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_03B29C35-8C53-32AF-5631-3AF3E70F1AF6"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_009C7488-6A15-981F-8204-1E3646282211">
  <cim:IdentifiedObject.mRID>_009C7488-6A15-981F-8204-1E3646282211</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l11_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_1F6A0CFF-5793-5D91-BD53-A48D22B6C787"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_2BCD7541-7F03-8589-8F92-5D6CE4F283EE"/>
</cim:Terminal>
<cim:Location rdf:ID="_6DC391C3-C4CC-03A1-7CC2-ECC1FC2FA1AC">
  <cim:IdentifiedObject.mRID>_6DC391C3-C4CC-03A1-7CC2-ECC1FC2FA1AC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l11_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_6295856B-59B3-D35A-D761-69D83943F44E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_FF539F0C-E57E-ECB4-8BA2-6E1EF442D0DF">
  <cim:PositionPoint.Location rdf:resource="#_6DC391C3-C4CC-03A1-7CC2-ECC1FC2FA1AC"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1725</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_C3432C72-A242-E8CA-ED12-4B7CE344EB5D">
  <cim:PositionPoint.Location rdf:resource="#_6DC391C3-C4CC-03A1-7CC2-ECC1FC2FA1AC"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2150</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_5C1E3822-6CA2-197B-564A-61CCC681F9E2">
  <cim:IdentifiedObject.mRID>_5C1E3822-6CA2-197B-564A-61CCC681F9E2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l12</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_66653D25-3534-1700-FF14-FDD34E36A17B"/>
  <cim:Conductor.length>0.14999999999999999</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_DD1FE563-8B8C-E17C-040B-166FACED8D07"/>
  <cim:PowerSystemResource.Location rdf:resource="#_2A11CDA1-C845-A759-6696-CCD030E9817A"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_450128F6-D081-3F7E-1695-682C3CBC3D86">
  <cim:IdentifiedObject.mRID>_450128F6-D081-3F7E-1695-682C3CBC3D86</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l12_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim17#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_5C1E3822-6CA2-197B-564A-61CCC681F9E2"/>
  <cim:PowerSystemResource.Location rdf:resource="#_2A11CDA1-C845-A759-6696-CCD030E9817A"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_832D38D7-1B5D-44A9-20EA-8B76EAA3B930">
  <cim:IdentifiedObject.mRID>_832D38D7-1B5D-44A9-20EA-8B76EAA3B930</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l12_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_5C1E3822-6CA2-197B-564A-61CCC681F9E2"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_8A0A36B1-18BE-043E-D725-5AD895D89452"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_7C3D2FC5-8BD1-13C3-248B-78CEA6310BD2">
  <cim:IdentifiedObject.mRID>_7C3D2FC5-8BD1-13C3-248B-78CEA6310BD2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l12_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_5C1E3822-6CA2-197B-564A-61CCC681F9E2"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_8A1D013F-1EBE-6C2C-73F6-527635410362"/>
</cim:Terminal>
<cim:Location rdf:ID="_2A11CDA1-C845-A759-6696-CCD030E9817A">
  <cim:IdentifiedObject.mRID>_2A11CDA1-C845-A759-6696-CCD030E9817A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l12_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_6295856B-59B3-D35A-D761-69D83943F44E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_ABEF7AFD-F031-9C11-1357-EE6030439052">
  <cim:PositionPoint.Location rdf:resource="#_2A11CDA1-C845-A759-6696-CCD030E9817A"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1500</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1500</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_19288D86-B677-B9F2-6351-D2378F9FB2A9">
  <cim:PositionPoint.Location rdf:resource="#_2A11CDA1-C845-A759-6696-CCD030E9817A"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1500</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1350</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_93EAD0F6-7E6E-C632-1004-76E095569200">
  <cim:IdentifiedObject.mRID>_93EAD0F6-7E6E-C632-1004-76E095569200</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l13</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_66653D25-3534-1700-FF14-FDD34E36A17B"/>
  <cim:Conductor.length>0.82499999999999996</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_EA1DC053-D08A-5584-8B66-5F6DCCE4F11A"/>
  <cim:PowerSystemResource.Location rdf:resource="#_3E249891-63E2-C4C5-02FA-8CD8A762405D"/>
</cim:ACLineSegment>
<cim:Terminal rdf:ID="_7D5268EC-442D-6D1E-2CF1-505834754625">
  <cim:IdentifiedObject.mRID>_7D5268EC-442D-6D1E-2CF1-505834754625</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l13_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_93EAD0F6-7E6E-C632-1004-76E095569200"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_8A0A36B1-18BE-043E-D725-5AD895D89452"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_6DD9A214-4FA9-9914-B9CB-BBB46A9DE158">
  <cim:IdentifiedObject.mRID>_6DD9A214-4FA9-9914-B9CB-BBB46A9DE158</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l13_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_93EAD0F6-7E6E-C632-1004-76E095569200"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_14B7B4C3-6ED0-5234-3AE0-B6BCDB84A863"/>
</cim:Terminal>
<cim:Location rdf:ID="_3E249891-63E2-C4C5-02FA-8CD8A762405D">
  <cim:IdentifiedObject.mRID>_3E249891-63E2-C4C5-02FA-8CD8A762405D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l13_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_6295856B-59B3-D35A-D761-69D83943F44E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_D05658FD-853C-0AB4-AA57-7E9C58F784F9">
  <cim:PositionPoint.Location rdf:resource="#_3E249891-63E2-C4C5-02FA-8CD8A762405D"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1500</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1500</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_5AE6F27F-5281-0004-AAEC-3499898F6F4A">
  <cim:PositionPoint.Location rdf:resource="#_3E249891-63E2-C4C5-02FA-8CD8A762405D"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1500</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2325</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_B4942C5D-DDA3-46FF-F27C-DED4E32E7624">
  <cim:IdentifiedObject.mRID>_B4942C5D-DDA3-46FF-F27C-DED4E32E7624</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l14</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_66653D25-3534-1700-FF14-FDD34E36A17B"/>
  <cim:Conductor.length>0.25</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_D0CE13E1-0C0B-2361-C104-803E49EB4682"/>
  <cim:PowerSystemResource.Location rdf:resource="#_184E5B63-1B18-DE75-B6B7-7915FE311E75"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_4CFA0902-1763-5C98-C927-F518058530C0">
  <cim:IdentifiedObject.mRID>_4CFA0902-1763-5C98-C927-F518058530C0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l14_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim17#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_B4942C5D-DDA3-46FF-F27C-DED4E32E7624"/>
  <cim:PowerSystemResource.Location rdf:resource="#_184E5B63-1B18-DE75-B6B7-7915FE311E75"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_E451DF3F-CCDB-FEEA-E8FB-C4A1EB24F810">
  <cim:IdentifiedObject.mRID>_E451DF3F-CCDB-FEEA-E8FB-C4A1EB24F810</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l14_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_B4942C5D-DDA3-46FF-F27C-DED4E32E7624"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_2BCD7541-7F03-8589-8F92-5D6CE4F283EE"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_13173625-A2F4-5ABA-F5BF-2929DCF63FD4">
  <cim:IdentifiedObject.mRID>_13173625-A2F4-5ABA-F5BF-2929DCF63FD4</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l14_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_B4942C5D-DDA3-46FF-F27C-DED4E32E7624"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_FE56D169-C82F-027E-EB52-954EF1C229D5"/>
</cim:Terminal>
<cim:Location rdf:ID="_184E5B63-1B18-DE75-B6B7-7915FE311E75">
  <cim:IdentifiedObject.mRID>_184E5B63-1B18-DE75-B6B7-7915FE311E75</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l14_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_6295856B-59B3-D35A-D761-69D83943F44E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_B39AFCC6-D592-B63F-7892-EB1A7BDFB1D5">
  <cim:PositionPoint.Location rdf:resource="#_184E5B63-1B18-DE75-B6B7-7915FE311E75"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2150</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_2F0F840B-39BB-2295-E6F7-C2999A255666">
  <cim:PositionPoint.Location rdf:resource="#_184E5B63-1B18-DE75-B6B7-7915FE311E75"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>950</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2150</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_EA43790B-BF58-B6E4-5C61-490563DCE51C">
  <cim:IdentifiedObject.mRID>_EA43790B-BF58-B6E4-5C61-490563DCE51C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l15</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_66653D25-3534-1700-FF14-FDD34E36A17B"/>
  <cim:Conductor.length>0.25</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_D0CE13E1-0C0B-2361-C104-803E49EB4682"/>
  <cim:PowerSystemResource.Location rdf:resource="#_D961D566-CFEA-267A-DFE1-FFBFAF397ECE"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_7451F787-FC12-4724-9407-CFE4B6FC7D22">
  <cim:IdentifiedObject.mRID>_7451F787-FC12-4724-9407-CFE4B6FC7D22</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l15_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim17#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_EA43790B-BF58-B6E4-5C61-490563DCE51C"/>
  <cim:PowerSystemResource.Location rdf:resource="#_D961D566-CFEA-267A-DFE1-FFBFAF397ECE"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_8922DBA7-B81F-582B-3FA8-F2CF751720F7">
  <cim:IdentifiedObject.mRID>_8922DBA7-B81F-582B-3FA8-F2CF751720F7</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l15_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_EA43790B-BF58-B6E4-5C61-490563DCE51C"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_2BCD7541-7F03-8589-8F92-5D6CE4F283EE"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_FBB6BC56-3B7E-AAFA-01EC-8897BEF4F26E">
  <cim:IdentifiedObject.mRID>_FBB6BC56-3B7E-AAFA-01EC-8897BEF4F26E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l15_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_EA43790B-BF58-B6E4-5C61-490563DCE51C"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_8BE35672-EB94-1A62-9E86-AA1F454582B4"/>
</cim:Terminal>
<cim:Location rdf:ID="_D961D566-CFEA-267A-DFE1-FFBFAF397ECE">
  <cim:IdentifiedObject.mRID>_D961D566-CFEA-267A-DFE1-FFBFAF397ECE</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l15_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_6295856B-59B3-D35A-D761-69D83943F44E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_7D3404DA-BE76-C508-A6B4-9318FF74686F">
  <cim:PositionPoint.Location rdf:resource="#_D961D566-CFEA-267A-DFE1-FFBFAF397ECE"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2150</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_A08140D6-0504-18C9-B8CA-511E965EC742">
  <cim:PositionPoint.Location rdf:resource="#_D961D566-CFEA-267A-DFE1-FFBFAF397ECE"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1450</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2150</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_2BEC6659-A11F-A26E-D910-1AE760BAA7E0">
  <cim:IdentifiedObject.mRID>_2BEC6659-A11F-A26E-D910-1AE760BAA7E0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l16</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_66653D25-3534-1700-FF14-FDD34E36A17B"/>
  <cim:Conductor.length>0.375</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_DD1FE563-8B8C-E17C-040B-166FACED8D07"/>
  <cim:PowerSystemResource.Location rdf:resource="#_661DAE53-BB7B-20E6-2C55-5431EA48AAC3"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_999CE46D-37DC-EE4D-82C7-656426FD877C">
  <cim:IdentifiedObject.mRID>_999CE46D-37DC-EE4D-82C7-656426FD877C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l16_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim17#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_2BEC6659-A11F-A26E-D910-1AE760BAA7E0"/>
  <cim:PowerSystemResource.Location rdf:resource="#_661DAE53-BB7B-20E6-2C55-5431EA48AAC3"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_760F493C-81F5-B561-EDB9-1345E28CA7A7">
  <cim:IdentifiedObject.mRID>_760F493C-81F5-B561-EDB9-1345E28CA7A7</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l16_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_2BEC6659-A11F-A26E-D910-1AE760BAA7E0"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_43FCB9CC-1CED-68B2-B0D7-B83BE5187083"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_B79D8321-32C9-F7D7-915E-E42CF6DBA4A0">
  <cim:IdentifiedObject.mRID>_B79D8321-32C9-F7D7-915E-E42CF6DBA4A0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l16_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_2BEC6659-A11F-A26E-D910-1AE760BAA7E0"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_D3098BA1-ED21-043B-C3C3-F5140746E464"/>
</cim:Terminal>
<cim:Location rdf:ID="_661DAE53-BB7B-20E6-2C55-5431EA48AAC3">
  <cim:IdentifiedObject.mRID>_661DAE53-BB7B-20E6-2C55-5431EA48AAC3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l16_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_6295856B-59B3-D35A-D761-69D83943F44E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_3E061226-8C15-B8C3-E7CD-6CCAF668E182">
  <cim:PositionPoint.Location rdf:resource="#_661DAE53-BB7B-20E6-2C55-5431EA48AAC3"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1500</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1250</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_5CF4CE23-23EA-EEEB-6CA8-86B239F634DA">
  <cim:PositionPoint.Location rdf:resource="#_661DAE53-BB7B-20E6-2C55-5431EA48AAC3"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1500</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>875</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_F96F1DE6-924C-4DB5-5D5E-FF6CFF1FF79E">
  <cim:IdentifiedObject.mRID>_F96F1DE6-924C-4DB5-5D5E-FF6CFF1FF79E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l17</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_66653D25-3534-1700-FF14-FDD34E36A17B"/>
  <cim:Conductor.length>0.34999999999999998</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_DD1FE563-8B8C-E17C-040B-166FACED8D07"/>
  <cim:PowerSystemResource.Location rdf:resource="#_EE711C2B-7AD0-5561-2BA9-AD5A078FD3AB"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_D57E9870-9414-6D32-7C60-A88400225EC0">
  <cim:IdentifiedObject.mRID>_D57E9870-9414-6D32-7C60-A88400225EC0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l17_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim17#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_F96F1DE6-924C-4DB5-5D5E-FF6CFF1FF79E"/>
  <cim:PowerSystemResource.Location rdf:resource="#_EE711C2B-7AD0-5561-2BA9-AD5A078FD3AB"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_143B34BE-01F9-331D-7F13-E0B076244BF1">
  <cim:IdentifiedObject.mRID>_143B34BE-01F9-331D-7F13-E0B076244BF1</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l17_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_F96F1DE6-924C-4DB5-5D5E-FF6CFF1FF79E"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_43FCB9CC-1CED-68B2-B0D7-B83BE5187083"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_19728F55-AC53-8513-493C-5F58728B34A9">
  <cim:IdentifiedObject.mRID>_19728F55-AC53-8513-493C-5F58728B34A9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l17_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_F96F1DE6-924C-4DB5-5D5E-FF6CFF1FF79E"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_DC3E3347-7A1D-FFCE-865A-24BB407D1980"/>
</cim:Terminal>
<cim:Location rdf:ID="_EE711C2B-7AD0-5561-2BA9-AD5A078FD3AB">
  <cim:IdentifiedObject.mRID>_EE711C2B-7AD0-5561-2BA9-AD5A078FD3AB</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l17_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_6295856B-59B3-D35A-D761-69D83943F44E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_EEDD6648-A828-4A01-D15A-B30846BB1D02">
  <cim:PositionPoint.Location rdf:resource="#_EE711C2B-7AD0-5561-2BA9-AD5A078FD3AB"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1500</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1250</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_EC6D5AA2-4BE8-841E-27E6-53CDA17A1AD6">
  <cim:PositionPoint.Location rdf:resource="#_EE711C2B-7AD0-5561-2BA9-AD5A078FD3AB"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1850</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1250</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_D42CA7A6-609C-6A40-9775-808305815D5E">
  <cim:IdentifiedObject.mRID>_D42CA7A6-609C-6A40-9775-808305815D5E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l18</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_66653D25-3534-1700-FF14-FDD34E36A17B"/>
  <cim:Conductor.length>0.25</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_D0CE13E1-0C0B-2361-C104-803E49EB4682"/>
  <cim:PowerSystemResource.Location rdf:resource="#_E7574188-49E2-02CD-5724-58E72AE5B8B6"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_2FAB3C0C-C1EC-FF10-6C3E-AE018E577F32">
  <cim:IdentifiedObject.mRID>_2FAB3C0C-C1EC-FF10-6C3E-AE018E577F32</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l18_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim17#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_D42CA7A6-609C-6A40-9775-808305815D5E"/>
  <cim:PowerSystemResource.Location rdf:resource="#_E7574188-49E2-02CD-5724-58E72AE5B8B6"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_93579A53-38B6-9DC3-1062-264D3316E8B9">
  <cim:IdentifiedObject.mRID>_93579A53-38B6-9DC3-1062-264D3316E8B9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l18_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_D42CA7A6-609C-6A40-9775-808305815D5E"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_14B7B4C3-6ED0-5234-3AE0-B6BCDB84A863"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_B8E15B91-B109-7335-CE7E-124364C99353">
  <cim:IdentifiedObject.mRID>_B8E15B91-B109-7335-CE7E-124364C99353</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l18_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_D42CA7A6-609C-6A40-9775-808305815D5E"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_793CCF43-8AB8-0553-E2F3-A9F347BB4492"/>
</cim:Terminal>
<cim:Location rdf:ID="_E7574188-49E2-02CD-5724-58E72AE5B8B6">
  <cim:IdentifiedObject.mRID>_E7574188-49E2-02CD-5724-58E72AE5B8B6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l18_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_6295856B-59B3-D35A-D761-69D83943F44E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_C012E832-267C-33CC-CA22-6B1CDB1395EE">
  <cim:PositionPoint.Location rdf:resource="#_E7574188-49E2-02CD-5724-58E72AE5B8B6"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1500</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2325</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_C188AE97-7A5F-929B-24E9-8BCEEAFDE2B1">
  <cim:PositionPoint.Location rdf:resource="#_E7574188-49E2-02CD-5724-58E72AE5B8B6"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1250</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2325</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_A97F7292-5BEB-2884-CAC5-1F5429A4561A">
  <cim:IdentifiedObject.mRID>_A97F7292-5BEB-2884-CAC5-1F5429A4561A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l19</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_66653D25-3534-1700-FF14-FDD34E36A17B"/>
  <cim:Conductor.length>0.29999999999999999</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_EA1DC053-D08A-5584-8B66-5F6DCCE4F11A"/>
  <cim:PowerSystemResource.Location rdf:resource="#_26C3EA5D-4C4D-79A9-8CBC-A2A09F22E667"/>
</cim:ACLineSegment>
<cim:Terminal rdf:ID="_E0C22F62-9824-296E-C2AD-A8E5A80057FB">
  <cim:IdentifiedObject.mRID>_E0C22F62-9824-296E-C2AD-A8E5A80057FB</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l19_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_A97F7292-5BEB-2884-CAC5-1F5429A4561A"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_14B7B4C3-6ED0-5234-3AE0-B6BCDB84A863"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_01D8D2C4-F324-BD06-4790-2B19B85C1892">
  <cim:IdentifiedObject.mRID>_01D8D2C4-F324-BD06-4790-2B19B85C1892</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l19_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_A97F7292-5BEB-2884-CAC5-1F5429A4561A"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_C1D0E745-95DC-60BD-5719-D00C6C4C0022"/>
</cim:Terminal>
<cim:Location rdf:ID="_26C3EA5D-4C4D-79A9-8CBC-A2A09F22E667">
  <cim:IdentifiedObject.mRID>_26C3EA5D-4C4D-79A9-8CBC-A2A09F22E667</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l19_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_6295856B-59B3-D35A-D761-69D83943F44E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_F457D27E-D1D7-91E7-EB83-F878E6358676">
  <cim:PositionPoint.Location rdf:resource="#_26C3EA5D-4C4D-79A9-8CBC-A2A09F22E667"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1500</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2325</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_3288BDFA-23F5-BC9A-9492-3A7BFDD8CA68">
  <cim:PositionPoint.Location rdf:resource="#_26C3EA5D-4C4D-79A9-8CBC-A2A09F22E667"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1500</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2625</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_64FA94C0-94F8-42E8-3EDB-D3718ECC71E2">
  <cim:IdentifiedObject.mRID>_64FA94C0-94F8-42E8-3EDB-D3718ECC71E2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l20</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_66653D25-3534-1700-FF14-FDD34E36A17B"/>
  <cim:Conductor.length>0.32500000000000001</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_D0CE13E1-0C0B-2361-C104-803E49EB4682"/>
  <cim:PowerSystemResource.Location rdf:resource="#_6E433130-6095-6099-5FA2-A323DAF7AA4B"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_1555C6DE-E904-1BF0-2C8C-01B7D8029F25">
  <cim:IdentifiedObject.mRID>_1555C6DE-E904-1BF0-2C8C-01B7D8029F25</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l20_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim17#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_64FA94C0-94F8-42E8-3EDB-D3718ECC71E2"/>
  <cim:PowerSystemResource.Location rdf:resource="#_6E433130-6095-6099-5FA2-A323DAF7AA4B"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_A03043F1-0B1D-D214-B199-71916D1BAF01">
  <cim:IdentifiedObject.mRID>_A03043F1-0B1D-D214-B199-71916D1BAF01</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l20_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_64FA94C0-94F8-42E8-3EDB-D3718ECC71E2"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_793CCF43-8AB8-0553-E2F3-A9F347BB4492"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_46E69103-A72A-DB28-C069-077F0FA81AE2">
  <cim:IdentifiedObject.mRID>_46E69103-A72A-DB28-C069-077F0FA81AE2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l20_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_64FA94C0-94F8-42E8-3EDB-D3718ECC71E2"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_E36410E7-B4E9-E936-B0E3-90FD2EEFFAC4"/>
</cim:Terminal>
<cim:Location rdf:ID="_6E433130-6095-6099-5FA2-A323DAF7AA4B">
  <cim:IdentifiedObject.mRID>_6E433130-6095-6099-5FA2-A323DAF7AA4B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l20_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_6295856B-59B3-D35A-D761-69D83943F44E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_52B50591-6ABB-B919-C513-BFF3DA7C63B0">
  <cim:PositionPoint.Location rdf:resource="#_6E433130-6095-6099-5FA2-A323DAF7AA4B"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1250</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2325</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_B4059618-43BF-78E0-A272-52B0F8842B31">
  <cim:PositionPoint.Location rdf:resource="#_6E433130-6095-6099-5FA2-A323DAF7AA4B"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>925</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2325</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_3B458B46-5DCB-EC1A-DB01-97A896F94022">
  <cim:IdentifiedObject.mRID>_3B458B46-5DCB-EC1A-DB01-97A896F94022</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l21</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_66653D25-3534-1700-FF14-FDD34E36A17B"/>
  <cim:Conductor.length>0.52500000000000002</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_84FF6EA6-FE54-1243-0D8A-B0DECF4BD15D"/>
  <cim:PowerSystemResource.Location rdf:resource="#_01D5AF2A-ACF7-0147-5310-018488509E7A"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_00BC834B-369E-BC01-CF7A-3103D00E99C9">
  <cim:IdentifiedObject.mRID>_00BC834B-369E-BC01-CF7A-3103D00E99C9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l21_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim17#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_3B458B46-5DCB-EC1A-DB01-97A896F94022"/>
  <cim:PowerSystemResource.Location rdf:resource="#_01D5AF2A-ACF7-0147-5310-018488509E7A"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_2456FE85-9C4D-8A58-E829-0616DF6CC457">
  <cim:IdentifiedObject.mRID>_2456FE85-9C4D-8A58-E829-0616DF6CC457</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l21_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_3B458B46-5DCB-EC1A-DB01-97A896F94022"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_C1D0E745-95DC-60BD-5719-D00C6C4C0022"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_457C8C66-B828-9AEA-30DE-6457531C4C7E">
  <cim:IdentifiedObject.mRID>_457C8C66-B828-9AEA-30DE-6457531C4C7E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l21_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_3B458B46-5DCB-EC1A-DB01-97A896F94022"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_202F87CC-5CB1-6796-205A-97B2F375917A"/>
</cim:Terminal>
<cim:Location rdf:ID="_01D5AF2A-ACF7-0147-5310-018488509E7A">
  <cim:IdentifiedObject.mRID>_01D5AF2A-ACF7-0147-5310-018488509E7A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l21_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_6295856B-59B3-D35A-D761-69D83943F44E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_3CBAD271-CB84-E40A-3963-36EB64AD1D9D">
  <cim:PositionPoint.Location rdf:resource="#_01D5AF2A-ACF7-0147-5310-018488509E7A"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1500</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2625</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_BA347FC7-6FB4-68F8-9F03-8DC4A0882188">
  <cim:PositionPoint.Location rdf:resource="#_01D5AF2A-ACF7-0147-5310-018488509E7A"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>975</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2625</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_76CD76A9-6C99-294D-490D-6CDB41DA317D">
  <cim:IdentifiedObject.mRID>_76CD76A9-6C99-294D-490D-6CDB41DA317D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l22</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_66653D25-3534-1700-FF14-FDD34E36A17B"/>
  <cim:Conductor.length>0.25</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_EA1DC053-D08A-5584-8B66-5F6DCCE4F11A"/>
  <cim:PowerSystemResource.Location rdf:resource="#_33360AE5-0FF2-BED9-3DE1-5563CCC33B82"/>
</cim:ACLineSegment>
<cim:Terminal rdf:ID="_1A1A5AC7-8F8E-2B39-C3E7-DA01E7DE50D0">
  <cim:IdentifiedObject.mRID>_1A1A5AC7-8F8E-2B39-C3E7-DA01E7DE50D0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l22_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_76CD76A9-6C99-294D-490D-6CDB41DA317D"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_C1D0E745-95DC-60BD-5719-D00C6C4C0022"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_827CBDA8-E06C-5504-F96E-6392876528D7">
  <cim:IdentifiedObject.mRID>_827CBDA8-E06C-5504-F96E-6392876528D7</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l22_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_76CD76A9-6C99-294D-490D-6CDB41DA317D"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_E3145B3E-DB3E-8F03-4091-3F353E293021"/>
</cim:Terminal>
<cim:Location rdf:ID="_33360AE5-0FF2-BED9-3DE1-5563CCC33B82">
  <cim:IdentifiedObject.mRID>_33360AE5-0FF2-BED9-3DE1-5563CCC33B82</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l22_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_6295856B-59B3-D35A-D761-69D83943F44E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_DA3EF049-FF55-6FDF-9345-D101A711D197">
  <cim:PositionPoint.Location rdf:resource="#_33360AE5-0FF2-BED9-3DE1-5563CCC33B82"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1500</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2625</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_B59DB290-90DF-A03A-2A51-3C8353515A86">
  <cim:PositionPoint.Location rdf:resource="#_33360AE5-0FF2-BED9-3DE1-5563CCC33B82"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1500</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2875</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_30725956-F1AA-5F02-12B6-750AEF7ECA5B">
  <cim:IdentifiedObject.mRID>_30725956-F1AA-5F02-12B6-750AEF7ECA5B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l23</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_66653D25-3534-1700-FF14-FDD34E36A17B"/>
  <cim:Conductor.length>0.55000000000000004</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_DD1FE563-8B8C-E17C-040B-166FACED8D07"/>
  <cim:PowerSystemResource.Location rdf:resource="#_10521D84-56DB-A855-1EDE-A8E9942752FC"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_B7909724-9956-D379-3C35-7C0F066B26F0">
  <cim:IdentifiedObject.mRID>_B7909724-9956-D379-3C35-7C0F066B26F0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l23_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim17#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_30725956-F1AA-5F02-12B6-750AEF7ECA5B"/>
  <cim:PowerSystemResource.Location rdf:resource="#_10521D84-56DB-A855-1EDE-A8E9942752FC"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_1D586672-DF99-BDBE-1963-1A8AEC9A8909">
  <cim:IdentifiedObject.mRID>_1D586672-DF99-BDBE-1963-1A8AEC9A8909</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l23_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_30725956-F1AA-5F02-12B6-750AEF7ECA5B"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_E3145B3E-DB3E-8F03-4091-3F353E293021"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_F16782DE-D796-7C64-D299-BEED542F1A93">
  <cim:IdentifiedObject.mRID>_F16782DE-D796-7C64-D299-BEED542F1A93</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l23_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_30725956-F1AA-5F02-12B6-750AEF7ECA5B"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_2D7E2F21-08B6-AF02-F1C7-D9681ABE2B8E"/>
</cim:Terminal>
<cim:Location rdf:ID="_10521D84-56DB-A855-1EDE-A8E9942752FC">
  <cim:IdentifiedObject.mRID>_10521D84-56DB-A855-1EDE-A8E9942752FC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l23_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_6295856B-59B3-D35A-D761-69D83943F44E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_83871A59-E43A-DDEF-6B7E-050B518C2A46">
  <cim:PositionPoint.Location rdf:resource="#_10521D84-56DB-A855-1EDE-A8E9942752FC"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1500</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2875</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_DFED9434-5DBF-71DB-9980-1C0672485134">
  <cim:PositionPoint.Location rdf:resource="#_10521D84-56DB-A855-1EDE-A8E9942752FC"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>950</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2875</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_2EE39701-3516-C126-D09C-298772A7556F">
  <cim:IdentifiedObject.mRID>_2EE39701-3516-C126-D09C-298772A7556F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l24</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_66653D25-3534-1700-FF14-FDD34E36A17B"/>
  <cim:Conductor.length>0.27500000000000002</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_EA1DC053-D08A-5584-8B66-5F6DCCE4F11A"/>
  <cim:PowerSystemResource.Location rdf:resource="#_8B4B5E77-9D99-463E-F672-F1C4FBAFA920"/>
</cim:ACLineSegment>
<cim:Terminal rdf:ID="_785567D4-C7A1-1C81-EF33-E0AF5F8E8E5C">
  <cim:IdentifiedObject.mRID>_785567D4-C7A1-1C81-EF33-E0AF5F8E8E5C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l24_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_2EE39701-3516-C126-D09C-298772A7556F"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_E3145B3E-DB3E-8F03-4091-3F353E293021"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_30F7AEE1-6FC5-9A0F-BD7D-95ECECD7DEFF">
  <cim:IdentifiedObject.mRID>_30F7AEE1-6FC5-9A0F-BD7D-95ECECD7DEFF</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l24_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_2EE39701-3516-C126-D09C-298772A7556F"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_C10A1B3C-60E2-CAF3-1DD4-9F885C8053F5"/>
</cim:Terminal>
<cim:Location rdf:ID="_8B4B5E77-9D99-463E-F672-F1C4FBAFA920">
  <cim:IdentifiedObject.mRID>_8B4B5E77-9D99-463E-F672-F1C4FBAFA920</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l24_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_6295856B-59B3-D35A-D761-69D83943F44E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_DD92CFB7-7EAA-34C9-918C-CAF8EAE56C53">
  <cim:PositionPoint.Location rdf:resource="#_8B4B5E77-9D99-463E-F672-F1C4FBAFA920"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1500</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2875</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_A944F4D4-2E6B-048B-D57A-E04F8AFC26E9">
  <cim:PositionPoint.Location rdf:resource="#_8B4B5E77-9D99-463E-F672-F1C4FBAFA920"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1500</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3150</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_84E9DFCF-A952-5238-AFC3-68C0523E99E1">
  <cim:IdentifiedObject.mRID>_84E9DFCF-A952-5238-AFC3-68C0523E99E1</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l25</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_66653D25-3534-1700-FF14-FDD34E36A17B"/>
  <cim:Conductor.length>0.34999999999999998</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_3AEFF472-D5CC-F0ED-6602-AC89DA10B1BB"/>
  <cim:PowerSystemResource.Location rdf:resource="#_2914F25B-1439-EFB5-AD65-E39F0D905D0A"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_600EF066-0F96-FDF5-0E77-A155F0DA6D9E">
  <cim:IdentifiedObject.mRID>_600EF066-0F96-FDF5-0E77-A155F0DA6D9E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l25_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim17#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_84E9DFCF-A952-5238-AFC3-68C0523E99E1"/>
  <cim:PowerSystemResource.Location rdf:resource="#_2914F25B-1439-EFB5-AD65-E39F0D905D0A"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_D9ECB472-63C6-AE17-AB15-684F2800C13B">
  <cim:IdentifiedObject.mRID>_D9ECB472-63C6-AE17-AB15-684F2800C13B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l25_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim17#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_84E9DFCF-A952-5238-AFC3-68C0523E99E1"/>
  <cim:PowerSystemResource.Location rdf:resource="#_2914F25B-1439-EFB5-AD65-E39F0D905D0A"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_44A86202-7B48-CEF4-2A4A-13ACC27C2A07">
  <cim:IdentifiedObject.mRID>_44A86202-7B48-CEF4-2A4A-13ACC27C2A07</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l25_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_84E9DFCF-A952-5238-AFC3-68C0523E99E1"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_C10A1B3C-60E2-CAF3-1DD4-9F885C8053F5"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_667AA10B-4B7E-D7A8-2791-5E97DBB66912">
  <cim:IdentifiedObject.mRID>_667AA10B-4B7E-D7A8-2791-5E97DBB66912</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l25_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_84E9DFCF-A952-5238-AFC3-68C0523E99E1"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_51CF9CF1-52A6-FF69-4035-5084F54E2F24"/>
</cim:Terminal>
<cim:Location rdf:ID="_2914F25B-1439-EFB5-AD65-E39F0D905D0A">
  <cim:IdentifiedObject.mRID>_2914F25B-1439-EFB5-AD65-E39F0D905D0A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l25_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_6295856B-59B3-D35A-D761-69D83943F44E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_9A7D9C16-CBEE-9EC0-4AC9-8DFA0FD8F08E">
  <cim:PositionPoint.Location rdf:resource="#_2914F25B-1439-EFB5-AD65-E39F0D905D0A"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1500</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3150</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_1C197C8A-774E-FDBB-A728-EFE98A1E18CA">
  <cim:PositionPoint.Location rdf:resource="#_2914F25B-1439-EFB5-AD65-E39F0D905D0A"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1150</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3150</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_A898F23C-E9D7-87E0-0CAC-1CB9FD7D8209">
  <cim:IdentifiedObject.mRID>_A898F23C-E9D7-87E0-0CAC-1CB9FD7D8209</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l26</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_66653D25-3534-1700-FF14-FDD34E36A17B"/>
  <cim:Conductor.length>0.20000000000000001</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_EA1DC053-D08A-5584-8B66-5F6DCCE4F11A"/>
  <cim:PowerSystemResource.Location rdf:resource="#_1A9C8568-9C0C-BF50-98F8-6AE6368576CB"/>
</cim:ACLineSegment>
<cim:Terminal rdf:ID="_1B839A0E-967E-575D-5901-BDD9F86E2328">
  <cim:IdentifiedObject.mRID>_1B839A0E-967E-575D-5901-BDD9F86E2328</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l26_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_A898F23C-E9D7-87E0-0CAC-1CB9FD7D8209"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_C10A1B3C-60E2-CAF3-1DD4-9F885C8053F5"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_88681FAC-A7E9-4C20-E4CE-5EE368636528">
  <cim:IdentifiedObject.mRID>_88681FAC-A7E9-4C20-E4CE-5EE368636528</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l26_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_A898F23C-E9D7-87E0-0CAC-1CB9FD7D8209"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_BCFD51FA-34C4-CFDD-F611-60C8F4D6EEA7"/>
</cim:Terminal>
<cim:Location rdf:ID="_1A9C8568-9C0C-BF50-98F8-6AE6368576CB">
  <cim:IdentifiedObject.mRID>_1A9C8568-9C0C-BF50-98F8-6AE6368576CB</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l26_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_6295856B-59B3-D35A-D761-69D83943F44E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_383C3D67-CFEB-1499-684A-F18F96D0F642">
  <cim:PositionPoint.Location rdf:resource="#_1A9C8568-9C0C-BF50-98F8-6AE6368576CB"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1500</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3150</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_15E8510A-A52D-A5CB-7E19-D049CCFCFA07">
  <cim:PositionPoint.Location rdf:resource="#_1A9C8568-9C0C-BF50-98F8-6AE6368576CB"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1500</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3350</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_4DDFFA10-A599-E3FD-6BE5-E3B25B56318E">
  <cim:IdentifiedObject.mRID>_4DDFFA10-A599-E3FD-6BE5-E3B25B56318E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l27</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_66653D25-3534-1700-FF14-FDD34E36A17B"/>
  <cim:Conductor.length>0.27500000000000002</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_3AEFF472-D5CC-F0ED-6602-AC89DA10B1BB"/>
  <cim:PowerSystemResource.Location rdf:resource="#_596440E8-C795-37AB-553D-A1DD6E7242E1"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_9D0A395E-6F03-6BCE-ACFD-0FEBED294C3A">
  <cim:IdentifiedObject.mRID>_9D0A395E-6F03-6BCE-ACFD-0FEBED294C3A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l27_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim17#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_4DDFFA10-A599-E3FD-6BE5-E3B25B56318E"/>
  <cim:PowerSystemResource.Location rdf:resource="#_596440E8-C795-37AB-553D-A1DD6E7242E1"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_573D69A5-73FC-F502-00D2-10B3D8FB8B67">
  <cim:IdentifiedObject.mRID>_573D69A5-73FC-F502-00D2-10B3D8FB8B67</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l27_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim17#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_4DDFFA10-A599-E3FD-6BE5-E3B25B56318E"/>
  <cim:PowerSystemResource.Location rdf:resource="#_596440E8-C795-37AB-553D-A1DD6E7242E1"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_69881346-B5CB-656F-0893-90F0ACAEAF1A">
  <cim:IdentifiedObject.mRID>_69881346-B5CB-656F-0893-90F0ACAEAF1A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l27_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_4DDFFA10-A599-E3FD-6BE5-E3B25B56318E"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_51CF9CF1-52A6-FF69-4035-5084F54E2F24"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_2C53736A-6042-1E47-2EF5-231AE0160FAC">
  <cim:IdentifiedObject.mRID>_2C53736A-6042-1E47-2EF5-231AE0160FAC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l27_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_4DDFFA10-A599-E3FD-6BE5-E3B25B56318E"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_C6EEAA93-D69F-C742-F732-D42EB532A8B4"/>
</cim:Terminal>
<cim:Location rdf:ID="_596440E8-C795-37AB-553D-A1DD6E7242E1">
  <cim:IdentifiedObject.mRID>_596440E8-C795-37AB-553D-A1DD6E7242E1</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l27_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_6295856B-59B3-D35A-D761-69D83943F44E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_B07580A9-0ABF-333C-1082-DC738A84CD0C">
  <cim:PositionPoint.Location rdf:resource="#_596440E8-C795-37AB-553D-A1DD6E7242E1"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1150</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3150</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_9469A141-39C4-617B-F69A-6635DA279535">
  <cim:PositionPoint.Location rdf:resource="#_596440E8-C795-37AB-553D-A1DD6E7242E1"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>875</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3150</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_C5A289E7-C6D4-AFDC-B086-040FC8FED7EE">
  <cim:IdentifiedObject.mRID>_C5A289E7-C6D4-AFDC-B086-040FC8FED7EE</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l28</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_66653D25-3534-1700-FF14-FDD34E36A17B"/>
  <cim:Conductor.length>0.22500000000000001</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_DD1FE563-8B8C-E17C-040B-166FACED8D07"/>
  <cim:PowerSystemResource.Location rdf:resource="#_380E2930-240D-2B54-C5D7-87A86B28BB57"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_2B02DA34-9916-5E0A-65A7-2AFAD0341DB0">
  <cim:IdentifiedObject.mRID>_2B02DA34-9916-5E0A-65A7-2AFAD0341DB0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l28_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim17#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_C5A289E7-C6D4-AFDC-B086-040FC8FED7EE"/>
  <cim:PowerSystemResource.Location rdf:resource="#_380E2930-240D-2B54-C5D7-87A86B28BB57"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_1955EB09-4755-D58F-961C-3D73D6E66EAF">
  <cim:IdentifiedObject.mRID>_1955EB09-4755-D58F-961C-3D73D6E66EAF</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l28_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_C5A289E7-C6D4-AFDC-B086-040FC8FED7EE"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_51CF9CF1-52A6-FF69-4035-5084F54E2F24"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_07349AEB-679E-925B-4853-FE8FD80900EA">
  <cim:IdentifiedObject.mRID>_07349AEB-679E-925B-4853-FE8FD80900EA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l28_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_C5A289E7-C6D4-AFDC-B086-040FC8FED7EE"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_7B2FCCC1-BDF1-966D-640C-D768C1C17DAB"/>
</cim:Terminal>
<cim:Location rdf:ID="_380E2930-240D-2B54-C5D7-87A86B28BB57">
  <cim:IdentifiedObject.mRID>_380E2930-240D-2B54-C5D7-87A86B28BB57</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l28_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_6295856B-59B3-D35A-D761-69D83943F44E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_549EAE02-E359-215E-647A-EFBA7240F9DB">
  <cim:PositionPoint.Location rdf:resource="#_380E2930-240D-2B54-C5D7-87A86B28BB57"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1150</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3150</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_CC20B417-596E-4087-3425-7BAB1E351386">
  <cim:PositionPoint.Location rdf:resource="#_380E2930-240D-2B54-C5D7-87A86B28BB57"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1150</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3375</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_832C2601-0517-84E9-EB3C-F51F512E6EC4">
  <cim:IdentifiedObject.mRID>_832C2601-0517-84E9-EB3C-F51F512E6EC4</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l29</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_66653D25-3534-1700-FF14-FDD34E36A17B"/>
  <cim:Conductor.length>0.5</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_D0CE13E1-0C0B-2361-C104-803E49EB4682"/>
  <cim:PowerSystemResource.Location rdf:resource="#_C4BBF09B-F17A-053E-C6CF-4B9BF8661A88"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_37E0BBCC-B7E0-0E42-DCBA-7318801B27BB">
  <cim:IdentifiedObject.mRID>_37E0BBCC-B7E0-0E42-DCBA-7318801B27BB</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l29_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim17#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_832C2601-0517-84E9-EB3C-F51F512E6EC4"/>
  <cim:PowerSystemResource.Location rdf:resource="#_C4BBF09B-F17A-053E-C6CF-4B9BF8661A88"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_E0EBCCBA-573B-4186-E157-21D88C6DD58C">
  <cim:IdentifiedObject.mRID>_E0EBCCBA-573B-4186-E157-21D88C6DD58C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l29_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_832C2601-0517-84E9-EB3C-F51F512E6EC4"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_C6EEAA93-D69F-C742-F732-D42EB532A8B4"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_BC27958E-A9A9-9016-2C71-A225CCEE6700">
  <cim:IdentifiedObject.mRID>_BC27958E-A9A9-9016-2C71-A225CCEE6700</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l29_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_832C2601-0517-84E9-EB3C-F51F512E6EC4"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_7EB1AF98-01F4-A84C-A4DC-602A0FFF2E99"/>
</cim:Terminal>
<cim:Location rdf:ID="_C4BBF09B-F17A-053E-C6CF-4B9BF8661A88">
  <cim:IdentifiedObject.mRID>_C4BBF09B-F17A-053E-C6CF-4B9BF8661A88</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l29_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_6295856B-59B3-D35A-D761-69D83943F44E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_05DE6445-5335-8412-C778-2C4C93335E99">
  <cim:PositionPoint.Location rdf:resource="#_C4BBF09B-F17A-053E-C6CF-4B9BF8661A88"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>875</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3150</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_F9D9EA1D-E4E3-AD00-CDCF-CCE9AB9F25DE">
  <cim:PositionPoint.Location rdf:resource="#_C4BBF09B-F17A-053E-C6CF-4B9BF8661A88"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>875</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3650</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_AC19FC24-8C3D-998A-8F1D-211784C6631C">
  <cim:IdentifiedObject.mRID>_AC19FC24-8C3D-998A-8F1D-211784C6631C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l30</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_66653D25-3534-1700-FF14-FDD34E36A17B"/>
  <cim:Conductor.length>0.29999999999999999</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_EA1DC053-D08A-5584-8B66-5F6DCCE4F11A"/>
  <cim:PowerSystemResource.Location rdf:resource="#_A040FDE1-6CEC-7FC2-4845-D58EC7F6D1F1"/>
</cim:ACLineSegment>
<cim:Terminal rdf:ID="_753FF74C-8238-3633-2349-304C5AE9483E">
  <cim:IdentifiedObject.mRID>_753FF74C-8238-3633-2349-304C5AE9483E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l30_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_AC19FC24-8C3D-998A-8F1D-211784C6631C"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_BCFD51FA-34C4-CFDD-F611-60C8F4D6EEA7"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_9C105A5B-3F58-4A49-3003-24B2C4DD3841">
  <cim:IdentifiedObject.mRID>_9C105A5B-3F58-4A49-3003-24B2C4DD3841</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l30_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_AC19FC24-8C3D-998A-8F1D-211784C6631C"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_5758F2A0-C8E0-BE5D-E01B-E5B913ACCDFF"/>
</cim:Terminal>
<cim:Location rdf:ID="_A040FDE1-6CEC-7FC2-4845-D58EC7F6D1F1">
  <cim:IdentifiedObject.mRID>_A040FDE1-6CEC-7FC2-4845-D58EC7F6D1F1</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l30_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_6295856B-59B3-D35A-D761-69D83943F44E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_E0577E71-F843-9907-9E7A-6CDC5AC67DE5">
  <cim:PositionPoint.Location rdf:resource="#_A040FDE1-6CEC-7FC2-4845-D58EC7F6D1F1"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1500</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3350</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_D2D929D3-9329-194C-707D-DB9F77CF1568">
  <cim:PositionPoint.Location rdf:resource="#_A040FDE1-6CEC-7FC2-4845-D58EC7F6D1F1"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1500</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3650</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_6D297099-6DDA-0EAB-2231-F4A7A7C5F373">
  <cim:IdentifiedObject.mRID>_6D297099-6DDA-0EAB-2231-F4A7A7C5F373</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l31</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_66653D25-3534-1700-FF14-FDD34E36A17B"/>
  <cim:Conductor.length>0.34999999999999998</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_EA1DC053-D08A-5584-8B66-5F6DCCE4F11A"/>
  <cim:PowerSystemResource.Location rdf:resource="#_500D7E64-9CB9-5E2C-7DCF-564F9C03D5B4"/>
</cim:ACLineSegment>
<cim:Terminal rdf:ID="_D96C60CD-A922-9506-035B-31A0BE29700C">
  <cim:IdentifiedObject.mRID>_D96C60CD-A922-9506-035B-31A0BE29700C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l31_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_6D297099-6DDA-0EAB-2231-F4A7A7C5F373"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_5758F2A0-C8E0-BE5D-E01B-E5B913ACCDFF"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_D83020CE-F916-0C83-90B2-AAA003EAF9C3">
  <cim:IdentifiedObject.mRID>_D83020CE-F916-0C83-90B2-AAA003EAF9C3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l31_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_6D297099-6DDA-0EAB-2231-F4A7A7C5F373"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_66F4750E-73A6-EB3D-9821-F04ACFF67B68"/>
</cim:Terminal>
<cim:Location rdf:ID="_500D7E64-9CB9-5E2C-7DCF-564F9C03D5B4">
  <cim:IdentifiedObject.mRID>_500D7E64-9CB9-5E2C-7DCF-564F9C03D5B4</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l31_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_6295856B-59B3-D35A-D761-69D83943F44E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_280782DD-5C74-FD4E-1436-2649690740AD">
  <cim:PositionPoint.Location rdf:resource="#_500D7E64-9CB9-5E2C-7DCF-564F9C03D5B4"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1500</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3650</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_CE9A51B1-0025-9CDA-DD66-074967FAC76B">
  <cim:PositionPoint.Location rdf:resource="#_500D7E64-9CB9-5E2C-7DCF-564F9C03D5B4"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1850</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3650</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_5B5F51A7-A82F-277E-8947-59025D97C1AA">
  <cim:IdentifiedObject.mRID>_5B5F51A7-A82F-277E-8947-59025D97C1AA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l32</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_66653D25-3534-1700-FF14-FDD34E36A17B"/>
  <cim:Conductor.length>0.20000000000000001</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_EA1DC053-D08A-5584-8B66-5F6DCCE4F11A"/>
  <cim:PowerSystemResource.Location rdf:resource="#_6437E50C-0112-EC6D-C2CB-51CDE93DE319"/>
</cim:ACLineSegment>
<cim:Terminal rdf:ID="_8D56CDF6-7B17-B2E7-0075-12290DBF9075">
  <cim:IdentifiedObject.mRID>_8D56CDF6-7B17-B2E7-0075-12290DBF9075</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l32_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_5B5F51A7-A82F-277E-8947-59025D97C1AA"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_66F4750E-73A6-EB3D-9821-F04ACFF67B68"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_B484E973-4FD4-6071-CF69-AA0A684A8885">
  <cim:IdentifiedObject.mRID>_B484E973-4FD4-6071-CF69-AA0A684A8885</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l32_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_5B5F51A7-A82F-277E-8947-59025D97C1AA"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_891A8742-42CC-182A-2EAD-6E527D187722"/>
</cim:Terminal>
<cim:Location rdf:ID="_6437E50C-0112-EC6D-C2CB-51CDE93DE319">
  <cim:IdentifiedObject.mRID>_6437E50C-0112-EC6D-C2CB-51CDE93DE319</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l32_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_6295856B-59B3-D35A-D761-69D83943F44E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_2906A259-BF1C-6AF9-9A8E-EDE4C3F14009">
  <cim:PositionPoint.Location rdf:resource="#_6437E50C-0112-EC6D-C2CB-51CDE93DE319"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1850</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3650</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_0D11D2BE-CCF5-C5EE-9E64-76920CF0F316">
  <cim:PositionPoint.Location rdf:resource="#_6437E50C-0112-EC6D-C2CB-51CDE93DE319"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2050</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3650</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_56CD634C-0C43-7DDC-4947-B1233B6D0149">
  <cim:IdentifiedObject.mRID>_56CD634C-0C43-7DDC-4947-B1233B6D0149</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l33</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_66653D25-3534-1700-FF14-FDD34E36A17B"/>
  <cim:Conductor.length>0.29999999999999999</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_DD1FE563-8B8C-E17C-040B-166FACED8D07"/>
  <cim:PowerSystemResource.Location rdf:resource="#_DE484A93-4CE3-A881-8C99-514067D0642F"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_53032D6B-7EDB-43AC-3A0C-65DF973497C1">
  <cim:IdentifiedObject.mRID>_53032D6B-7EDB-43AC-3A0C-65DF973497C1</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l33_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim17#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_56CD634C-0C43-7DDC-4947-B1233B6D0149"/>
  <cim:PowerSystemResource.Location rdf:resource="#_DE484A93-4CE3-A881-8C99-514067D0642F"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_48FD7ED4-8840-8C44-14F1-B6E6041DFD11">
  <cim:IdentifiedObject.mRID>_48FD7ED4-8840-8C44-14F1-B6E6041DFD11</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l33_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_56CD634C-0C43-7DDC-4947-B1233B6D0149"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_7B2FCCC1-BDF1-966D-640C-D768C1C17DAB"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_9EB3695F-3AEA-5B0B-2CE6-BBC6D933F9F7">
  <cim:IdentifiedObject.mRID>_9EB3695F-3AEA-5B0B-2CE6-BBC6D933F9F7</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l33_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_56CD634C-0C43-7DDC-4947-B1233B6D0149"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_7BAB54E7-D440-6418-7B8D-D1E337C46F2E"/>
</cim:Terminal>
<cim:Location rdf:ID="_DE484A93-4CE3-A881-8C99-514067D0642F">
  <cim:IdentifiedObject.mRID>_DE484A93-4CE3-A881-8C99-514067D0642F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l33_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_6295856B-59B3-D35A-D761-69D83943F44E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_63A452E3-E859-A029-1F76-29200776BCD6">
  <cim:PositionPoint.Location rdf:resource="#_DE484A93-4CE3-A881-8C99-514067D0642F"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1150</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3375</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_FB5C92DD-9493-08DB-FDCC-4D1A12230DFD">
  <cim:PositionPoint.Location rdf:resource="#_DE484A93-4CE3-A881-8C99-514067D0642F"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1150</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3675</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_7387C158-50F9-9B0C-29E6-73412A638B1D">
  <cim:IdentifiedObject.mRID>_7387C158-50F9-9B0C-29E6-73412A638B1D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l34</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_66653D25-3534-1700-FF14-FDD34E36A17B"/>
  <cim:Conductor.length>0.10000000000000001</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_DD1FE563-8B8C-E17C-040B-166FACED8D07"/>
  <cim:PowerSystemResource.Location rdf:resource="#_13EA0A39-DB86-9C85-90A3-EAA62649F0D2"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_FC8C4DFF-B1BF-0676-696C-E4D2758E90FF">
  <cim:IdentifiedObject.mRID>_FC8C4DFF-B1BF-0676-696C-E4D2758E90FF</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l34_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim17#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_7387C158-50F9-9B0C-29E6-73412A638B1D"/>
  <cim:PowerSystemResource.Location rdf:resource="#_13EA0A39-DB86-9C85-90A3-EAA62649F0D2"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_5076D103-AAF0-6E7D-7B58-5F639D14AE44">
  <cim:IdentifiedObject.mRID>_5076D103-AAF0-6E7D-7B58-5F639D14AE44</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l34_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_7387C158-50F9-9B0C-29E6-73412A638B1D"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_8A1D013F-1EBE-6C2C-73F6-527635410362"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_494124DC-F0C5-958B-ED97-A7094BA85748">
  <cim:IdentifiedObject.mRID>_494124DC-F0C5-958B-ED97-A7094BA85748</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l34_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_7387C158-50F9-9B0C-29E6-73412A638B1D"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_43FCB9CC-1CED-68B2-B0D7-B83BE5187083"/>
</cim:Terminal>
<cim:Location rdf:ID="_13EA0A39-DB86-9C85-90A3-EAA62649F0D2">
  <cim:IdentifiedObject.mRID>_13EA0A39-DB86-9C85-90A3-EAA62649F0D2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l34_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_6295856B-59B3-D35A-D761-69D83943F44E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_80C9D26C-518C-CE4E-D1ED-55F163A79B21">
  <cim:PositionPoint.Location rdf:resource="#_13EA0A39-DB86-9C85-90A3-EAA62649F0D2"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1500</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1350</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_270A8469-D58C-94B7-67D5-253C982AB485">
  <cim:PositionPoint.Location rdf:resource="#_13EA0A39-DB86-9C85-90A3-EAA62649F0D2"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1500</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1250</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_83F0B987-7A50-8394-ACC5-B853B787D3CF">
  <cim:IdentifiedObject.mRID>_83F0B987-7A50-8394-ACC5-B853B787D3CF</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l35</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_66653D25-3534-1700-FF14-FDD34E36A17B"/>
  <cim:Conductor.length>0.65000000000000002</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_7F17DB81-8C8C-8114-CF00-50E15FA32548"/>
  <cim:PowerSystemResource.Location rdf:resource="#_8E0CEEEA-2595-3FB6-F529-4BE0FC7169BD"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_21A13D60-E4AC-5C24-279A-1FDAE8C10DD3">
  <cim:IdentifiedObject.mRID>_21A13D60-E4AC-5C24-279A-1FDAE8C10DD3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l35_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim17#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_83F0B987-7A50-8394-ACC5-B853B787D3CF"/>
  <cim:PowerSystemResource.Location rdf:resource="#_8E0CEEEA-2595-3FB6-F529-4BE0FC7169BD"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_D71C354A-E3EE-08F9-0FD2-1AC73D64AC4C">
  <cim:IdentifiedObject.mRID>_D71C354A-E3EE-08F9-0FD2-1AC73D64AC4C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l35_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim17#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_83F0B987-7A50-8394-ACC5-B853B787D3CF"/>
  <cim:PowerSystemResource.Location rdf:resource="#_8E0CEEEA-2595-3FB6-F529-4BE0FC7169BD"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_4BB34B9D-B4C6-6FC7-D6F5-352388A21ED3">
  <cim:IdentifiedObject.mRID>_4BB34B9D-B4C6-6FC7-D6F5-352388A21ED3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l35_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_83F0B987-7A50-8394-ACC5-B853B787D3CF"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_FCE5DE13-FD66-EAD1-5705-D44686461AEA"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_CB130AE9-70F4-D81B-0500-DC7257225651">
  <cim:IdentifiedObject.mRID>_CB130AE9-70F4-D81B-0500-DC7257225651</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l35_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_83F0B987-7A50-8394-ACC5-B853B787D3CF"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_CFA9C95D-97B2-BD82-D6E6-9D05C2FC2216"/>
</cim:Terminal>
<cim:Location rdf:ID="_8E0CEEEA-2595-3FB6-F529-4BE0FC7169BD">
  <cim:IdentifiedObject.mRID>_8E0CEEEA-2595-3FB6-F529-4BE0FC7169BD</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l35_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_6295856B-59B3-D35A-D761-69D83943F44E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_57BB8EEC-28E8-87E8-7EF5-1776B7E961A4">
  <cim:PositionPoint.Location rdf:resource="#_8E0CEEEA-2595-3FB6-F529-4BE0FC7169BD"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1975</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2325</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_B21CDA41-A6C0-B203-A06E-1C802B05809C">
  <cim:PositionPoint.Location rdf:resource="#_8E0CEEEA-2595-3FB6-F529-4BE0FC7169BD"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2075</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2000</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_37F4AC57-4B06-D4A2-726D-DAD38AE056E2">
  <cim:IdentifiedObject.mRID>_37F4AC57-4B06-D4A2-726D-DAD38AE056E2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l36</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_66653D25-3534-1700-FF14-FDD34E36A17B"/>
  <cim:Conductor.length>0.25</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_B82DBD83-DF47-7CFD-3664-D1F0581C5DE4"/>
  <cim:PowerSystemResource.Location rdf:resource="#_00D642ED-ED12-521B-0576-34053D598349"/>
</cim:ACLineSegment>
<cim:Terminal rdf:ID="_B9AFFCB9-64A7-38F4-B38E-2A46F7CD3F2C">
  <cim:IdentifiedObject.mRID>_B9AFFCB9-64A7-38F4-B38E-2A46F7CD3F2C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l36_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_37F4AC57-4B06-D4A2-726D-DAD38AE056E2"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_FCE5DE13-FD66-EAD1-5705-D44686461AEA"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_9A3801E8-9CD9-B74D-4FFE-3563092BCDAB">
  <cim:IdentifiedObject.mRID>_9A3801E8-9CD9-B74D-4FFE-3563092BCDAB</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l36_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_37F4AC57-4B06-D4A2-726D-DAD38AE056E2"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_6714DD56-44C6-5720-A8DA-EF328680C4AF"/>
</cim:Terminal>
<cim:Location rdf:ID="_00D642ED-ED12-521B-0576-34053D598349">
  <cim:IdentifiedObject.mRID>_00D642ED-ED12-521B-0576-34053D598349</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l36_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_6295856B-59B3-D35A-D761-69D83943F44E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_E02957FC-4DD7-0B1C-B5F7-8D4525F3C82D">
  <cim:PositionPoint.Location rdf:resource="#_00D642ED-ED12-521B-0576-34053D598349"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1975</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2325</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_468E7753-B955-8D64-6E8F-38A00329FA0A">
  <cim:PositionPoint.Location rdf:resource="#_00D642ED-ED12-521B-0576-34053D598349"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1975</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2575</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_AEDDE4D1-7FCA-F455-92C3-A2445BD0A86E">
  <cim:IdentifiedObject.mRID>_AEDDE4D1-7FCA-F455-92C3-A2445BD0A86E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l37</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_66653D25-3534-1700-FF14-FDD34E36A17B"/>
  <cim:Conductor.length>0.29999999999999999</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_D0CE13E1-0C0B-2361-C104-803E49EB4682"/>
  <cim:PowerSystemResource.Location rdf:resource="#_1AC00930-3F4A-6BE2-7CB0-B118DEFE16A6"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_09ECD362-C35E-4C74-D88F-47CB8EC2C651">
  <cim:IdentifiedObject.mRID>_09ECD362-C35E-4C74-D88F-47CB8EC2C651</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l37_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim17#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_AEDDE4D1-7FCA-F455-92C3-A2445BD0A86E"/>
  <cim:PowerSystemResource.Location rdf:resource="#_1AC00930-3F4A-6BE2-7CB0-B118DEFE16A6"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_97CE2822-C560-36C8-C4F4-07AB44D8A0F3">
  <cim:IdentifiedObject.mRID>_97CE2822-C560-36C8-C4F4-07AB44D8A0F3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l37_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_AEDDE4D1-7FCA-F455-92C3-A2445BD0A86E"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_CFA9C95D-97B2-BD82-D6E6-9D05C2FC2216"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_16C22085-807E-6777-544E-604D71EC0D83">
  <cim:IdentifiedObject.mRID>_16C22085-807E-6777-544E-604D71EC0D83</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l37_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_AEDDE4D1-7FCA-F455-92C3-A2445BD0A86E"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_E40FCD0F-4958-7A76-2318-A55F56D4125D"/>
</cim:Terminal>
<cim:Location rdf:ID="_1AC00930-3F4A-6BE2-7CB0-B118DEFE16A6">
  <cim:IdentifiedObject.mRID>_1AC00930-3F4A-6BE2-7CB0-B118DEFE16A6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l37_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_6295856B-59B3-D35A-D761-69D83943F44E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_6F4A0217-BB3A-D386-AA03-C2C83F75B673">
  <cim:PositionPoint.Location rdf:resource="#_1AC00930-3F4A-6BE2-7CB0-B118DEFE16A6"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2075</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2000</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_7242DE2A-4BCF-588E-93AB-06D1415D941B">
  <cim:PositionPoint.Location rdf:resource="#_1AC00930-3F4A-6BE2-7CB0-B118DEFE16A6"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1775</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2000</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_2A1481D0-CEE2-59DB-5C0D-A941648DD6CB">
  <cim:IdentifiedObject.mRID>_2A1481D0-CEE2-59DB-5C0D-A941648DD6CB</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l38</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_66653D25-3534-1700-FF14-FDD34E36A17B"/>
  <cim:Conductor.length>0.25</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_84FF6EA6-FE54-1243-0D8A-B0DECF4BD15D"/>
  <cim:PowerSystemResource.Location rdf:resource="#_BA64453F-4FFA-6B2F-32EE-2CDC5FDEF491"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_2BF3FDB8-CC1B-A2A0-D549-0E8907B8EF24">
  <cim:IdentifiedObject.mRID>_2BF3FDB8-CC1B-A2A0-D549-0E8907B8EF24</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l38_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim17#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_2A1481D0-CEE2-59DB-5C0D-A941648DD6CB"/>
  <cim:PowerSystemResource.Location rdf:resource="#_BA64453F-4FFA-6B2F-32EE-2CDC5FDEF491"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_56627F2E-9C19-5C46-D02D-0FD5CF47C2F1">
  <cim:IdentifiedObject.mRID>_56627F2E-9C19-5C46-D02D-0FD5CF47C2F1</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l38_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_2A1481D0-CEE2-59DB-5C0D-A941648DD6CB"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_CFA9C95D-97B2-BD82-D6E6-9D05C2FC2216"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_335738EB-639D-0E18-EFD5-017EB915A2F6">
  <cim:IdentifiedObject.mRID>_335738EB-639D-0E18-EFD5-017EB915A2F6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l38_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_2A1481D0-CEE2-59DB-5C0D-A941648DD6CB"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_9B161CAD-61AE-F51C-39BB-6A2AA60B51CB"/>
</cim:Terminal>
<cim:Location rdf:ID="_BA64453F-4FFA-6B2F-32EE-2CDC5FDEF491">
  <cim:IdentifiedObject.mRID>_BA64453F-4FFA-6B2F-32EE-2CDC5FDEF491</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l38_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_6295856B-59B3-D35A-D761-69D83943F44E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_173B9029-5AE6-B9BA-C70B-30004774A186">
  <cim:PositionPoint.Location rdf:resource="#_BA64453F-4FFA-6B2F-32EE-2CDC5FDEF491"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2075</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2000</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_A475FA29-FC08-E071-08D1-80A32FFC517F">
  <cim:PositionPoint.Location rdf:resource="#_BA64453F-4FFA-6B2F-32EE-2CDC5FDEF491"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2325</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2000</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_C2CB3076-B487-B7D0-090E-816821599E13">
  <cim:IdentifiedObject.mRID>_C2CB3076-B487-B7D0-090E-816821599E13</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l39</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_66653D25-3534-1700-FF14-FDD34E36A17B"/>
  <cim:Conductor.length>0.32500000000000001</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_84FF6EA6-FE54-1243-0D8A-B0DECF4BD15D"/>
  <cim:PowerSystemResource.Location rdf:resource="#_5CFFAB69-BB6F-DE92-B273-997ABC0977B4"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_AEA366E4-31C7-5835-CE63-DB7EC2078A10">
  <cim:IdentifiedObject.mRID>_AEA366E4-31C7-5835-CE63-DB7EC2078A10</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l39_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim17#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_C2CB3076-B487-B7D0-090E-816821599E13"/>
  <cim:PowerSystemResource.Location rdf:resource="#_5CFFAB69-BB6F-DE92-B273-997ABC0977B4"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_D39378E1-1161-95D3-6C63-1EF8ED7319C6">
  <cim:IdentifiedObject.mRID>_D39378E1-1161-95D3-6C63-1EF8ED7319C6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l39_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_C2CB3076-B487-B7D0-090E-816821599E13"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_9B161CAD-61AE-F51C-39BB-6A2AA60B51CB"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_480B3B9B-1DDB-327D-DA5F-779E27B54208">
  <cim:IdentifiedObject.mRID>_480B3B9B-1DDB-327D-DA5F-779E27B54208</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l39_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_C2CB3076-B487-B7D0-090E-816821599E13"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_48A8444D-0D0F-9CB0-8672-F804FBF3B639"/>
</cim:Terminal>
<cim:Location rdf:ID="_5CFFAB69-BB6F-DE92-B273-997ABC0977B4">
  <cim:IdentifiedObject.mRID>_5CFFAB69-BB6F-DE92-B273-997ABC0977B4</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l39_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_6295856B-59B3-D35A-D761-69D83943F44E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_0280E7CB-14B0-C7F3-A943-F2FFFED8C506">
  <cim:PositionPoint.Location rdf:resource="#_5CFFAB69-BB6F-DE92-B273-997ABC0977B4"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2325</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2000</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_336853EE-06F8-24F2-839D-03EC40E25F66">
  <cim:PositionPoint.Location rdf:resource="#_5CFFAB69-BB6F-DE92-B273-997ABC0977B4"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2650</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2000</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_CDCA2327-3426-2835-5920-8C277879DF8A">
  <cim:IdentifiedObject.mRID>_CDCA2327-3426-2835-5920-8C277879DF8A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l40</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_66653D25-3534-1700-FF14-FDD34E36A17B"/>
  <cim:Conductor.length>0.32500000000000001</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_DD1FE563-8B8C-E17C-040B-166FACED8D07"/>
  <cim:PowerSystemResource.Location rdf:resource="#_6ED0C5F3-E05B-2319-7C9E-44B80DF3706A"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_2D4E3181-731A-76A7-F642-6694568DEF3F">
  <cim:IdentifiedObject.mRID>_2D4E3181-731A-76A7-F642-6694568DEF3F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l40_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim17#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_CDCA2327-3426-2835-5920-8C277879DF8A"/>
  <cim:PowerSystemResource.Location rdf:resource="#_6ED0C5F3-E05B-2319-7C9E-44B80DF3706A"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_32644201-54BC-B304-5ACD-20FBD0008C6C">
  <cim:IdentifiedObject.mRID>_32644201-54BC-B304-5ACD-20FBD0008C6C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l40_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_CDCA2327-3426-2835-5920-8C277879DF8A"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_6714DD56-44C6-5720-A8DA-EF328680C4AF"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_9C03202C-5C10-20B3-9A56-F7B9F3FEDAF4">
  <cim:IdentifiedObject.mRID>_9C03202C-5C10-20B3-9A56-F7B9F3FEDAF4</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l40_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_CDCA2327-3426-2835-5920-8C277879DF8A"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_D435A137-5FB0-CE5B-61F7-4DD765C1187D"/>
</cim:Terminal>
<cim:Location rdf:ID="_6ED0C5F3-E05B-2319-7C9E-44B80DF3706A">
  <cim:IdentifiedObject.mRID>_6ED0C5F3-E05B-2319-7C9E-44B80DF3706A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l40_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_6295856B-59B3-D35A-D761-69D83943F44E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_9E77B298-55FA-4DA5-E4BB-D652798C5430">
  <cim:PositionPoint.Location rdf:resource="#_6ED0C5F3-E05B-2319-7C9E-44B80DF3706A"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1975</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2575</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_1394BABB-449D-0C2F-2689-1B36333605E6">
  <cim:PositionPoint.Location rdf:resource="#_6ED0C5F3-E05B-2319-7C9E-44B80DF3706A"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2300</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2575</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_D447C1BD-5CFB-E790-CB2B-A683A0F0AE5A">
  <cim:IdentifiedObject.mRID>_D447C1BD-5CFB-E790-CB2B-A683A0F0AE5A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l41</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_66653D25-3534-1700-FF14-FDD34E36A17B"/>
  <cim:Conductor.length>0.25</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_B82DBD83-DF47-7CFD-3664-D1F0581C5DE4"/>
  <cim:PowerSystemResource.Location rdf:resource="#_21025BDE-21F3-1865-CD64-B8925163F5CE"/>
</cim:ACLineSegment>
<cim:Terminal rdf:ID="_EFFE7469-0551-966A-1B57-A533BFCA5514">
  <cim:IdentifiedObject.mRID>_EFFE7469-0551-966A-1B57-A533BFCA5514</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l41_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_D447C1BD-5CFB-E790-CB2B-A683A0F0AE5A"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_6714DD56-44C6-5720-A8DA-EF328680C4AF"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_2E30A1AC-6A37-8A2C-7F7D-F43D814EB4DB">
  <cim:IdentifiedObject.mRID>_2E30A1AC-6A37-8A2C-7F7D-F43D814EB4DB</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l41_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_D447C1BD-5CFB-E790-CB2B-A683A0F0AE5A"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_74C3F725-51F0-1807-AF03-9A8D0344F798"/>
</cim:Terminal>
<cim:Location rdf:ID="_21025BDE-21F3-1865-CD64-B8925163F5CE">
  <cim:IdentifiedObject.mRID>_21025BDE-21F3-1865-CD64-B8925163F5CE</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l41_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_6295856B-59B3-D35A-D761-69D83943F44E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_D81AB40D-F1B1-DCCE-9073-3FCBE3715E7E">
  <cim:PositionPoint.Location rdf:resource="#_21025BDE-21F3-1865-CD64-B8925163F5CE"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1975</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2575</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_78214144-55E5-FD5E-9BFC-ABD5673C1095">
  <cim:PositionPoint.Location rdf:resource="#_21025BDE-21F3-1865-CD64-B8925163F5CE"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1975</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2825</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_9743F08A-CF97-9309-5658-3F736C00F000">
  <cim:IdentifiedObject.mRID>_9743F08A-CF97-9309-5658-3F736C00F000</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l42</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_66653D25-3534-1700-FF14-FDD34E36A17B"/>
  <cim:Conductor.length>0.5</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_84FF6EA6-FE54-1243-0D8A-B0DECF4BD15D"/>
  <cim:PowerSystemResource.Location rdf:resource="#_3F40C33F-6A02-B213-FF37-2C2983573200"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_814C171E-88A2-3C87-62D2-A6BC17F21DC5">
  <cim:IdentifiedObject.mRID>_814C171E-88A2-3C87-62D2-A6BC17F21DC5</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l42_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim17#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_9743F08A-CF97-9309-5658-3F736C00F000"/>
  <cim:PowerSystemResource.Location rdf:resource="#_3F40C33F-6A02-B213-FF37-2C2983573200"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_DDA9AEDF-0770-004A-8D91-E68A46BFD450">
  <cim:IdentifiedObject.mRID>_DDA9AEDF-0770-004A-8D91-E68A46BFD450</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l42_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_9743F08A-CF97-9309-5658-3F736C00F000"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_74C3F725-51F0-1807-AF03-9A8D0344F798"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_2163D1A5-C3F1-1984-364E-10AB8CEA0BB3">
  <cim:IdentifiedObject.mRID>_2163D1A5-C3F1-1984-364E-10AB8CEA0BB3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l42_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_9743F08A-CF97-9309-5658-3F736C00F000"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_D2A3DAD3-CB29-D305-9C2B-A5E95FD69CEC"/>
</cim:Terminal>
<cim:Location rdf:ID="_3F40C33F-6A02-B213-FF37-2C2983573200">
  <cim:IdentifiedObject.mRID>_3F40C33F-6A02-B213-FF37-2C2983573200</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l42_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_6295856B-59B3-D35A-D761-69D83943F44E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_EFB41CF6-7DD8-622B-E480-D4632D973632">
  <cim:PositionPoint.Location rdf:resource="#_3F40C33F-6A02-B213-FF37-2C2983573200"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1975</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2825</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_1AAEE82A-83E1-06CC-40BA-5C47E31365AD">
  <cim:PositionPoint.Location rdf:resource="#_3F40C33F-6A02-B213-FF37-2C2983573200"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2475</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2825</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_BCBBC7A3-FFC8-9452-CEB1-BB99D6F9775E">
  <cim:IdentifiedObject.mRID>_BCBBC7A3-FFC8-9452-CEB1-BB99D6F9775E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l43</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_66653D25-3534-1700-FF14-FDD34E36A17B"/>
  <cim:Conductor.length>0.20000000000000001</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_B82DBD83-DF47-7CFD-3664-D1F0581C5DE4"/>
  <cim:PowerSystemResource.Location rdf:resource="#_9F55BFB6-C264-0857-1A65-04E6E99D3ED5"/>
</cim:ACLineSegment>
<cim:Terminal rdf:ID="_120064F1-42F6-50FB-ADC4-55E4404ABB2A">
  <cim:IdentifiedObject.mRID>_120064F1-42F6-50FB-ADC4-55E4404ABB2A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l43_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_BCBBC7A3-FFC8-9452-CEB1-BB99D6F9775E"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_74C3F725-51F0-1807-AF03-9A8D0344F798"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_5DEEA3C1-5608-800B-9AEF-E16E69B12A1F">
  <cim:IdentifiedObject.mRID>_5DEEA3C1-5608-800B-9AEF-E16E69B12A1F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l43_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_BCBBC7A3-FFC8-9452-CEB1-BB99D6F9775E"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_5B6BE17F-427E-4826-8A00-B9FFDFB321DB"/>
</cim:Terminal>
<cim:Location rdf:ID="_9F55BFB6-C264-0857-1A65-04E6E99D3ED5">
  <cim:IdentifiedObject.mRID>_9F55BFB6-C264-0857-1A65-04E6E99D3ED5</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l43_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_6295856B-59B3-D35A-D761-69D83943F44E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_5A202BE0-BB8C-8F8D-E695-065B1720095C">
  <cim:PositionPoint.Location rdf:resource="#_9F55BFB6-C264-0857-1A65-04E6E99D3ED5"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1975</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2825</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_AC9D129F-8D12-F863-DEC0-005F5E1D2B4C">
  <cim:PositionPoint.Location rdf:resource="#_9F55BFB6-C264-0857-1A65-04E6E99D3ED5"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1975</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3025</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_5827350F-A657-5793-168A-2518037494C3">
  <cim:IdentifiedObject.mRID>_5827350F-A657-5793-168A-2518037494C3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l44</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_66653D25-3534-1700-FF14-FDD34E36A17B"/>
  <cim:Conductor.length>0.20000000000000001</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_D0CE13E1-0C0B-2361-C104-803E49EB4682"/>
  <cim:PowerSystemResource.Location rdf:resource="#_27126DBE-86F9-ED7A-1C81-C151A23AF647"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_F8001885-EC17-DA6D-C841-019A5C1684F0">
  <cim:IdentifiedObject.mRID>_F8001885-EC17-DA6D-C841-019A5C1684F0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l44_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim17#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_5827350F-A657-5793-168A-2518037494C3"/>
  <cim:PowerSystemResource.Location rdf:resource="#_27126DBE-86F9-ED7A-1C81-C151A23AF647"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_DA4C1310-5F22-4DA2-1BB9-A45AB2AE6318">
  <cim:IdentifiedObject.mRID>_DA4C1310-5F22-4DA2-1BB9-A45AB2AE6318</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l44_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_5827350F-A657-5793-168A-2518037494C3"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_5B6BE17F-427E-4826-8A00-B9FFDFB321DB"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_665B759B-1FB8-0789-370D-79AED7D37817">
  <cim:IdentifiedObject.mRID>_665B759B-1FB8-0789-370D-79AED7D37817</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l44_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_5827350F-A657-5793-168A-2518037494C3"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_2D9F8BD1-F414-918A-B53A-9E1DE9C5AB6A"/>
</cim:Terminal>
<cim:Location rdf:ID="_27126DBE-86F9-ED7A-1C81-C151A23AF647">
  <cim:IdentifiedObject.mRID>_27126DBE-86F9-ED7A-1C81-C151A23AF647</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l44_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_6295856B-59B3-D35A-D761-69D83943F44E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_6358324C-84A4-ABC7-81A8-07BFE9C5D5D6">
  <cim:PositionPoint.Location rdf:resource="#_27126DBE-86F9-ED7A-1C81-C151A23AF647"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1975</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3025</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_38260F87-C1EF-5E21-556A-19A6340D2522">
  <cim:PositionPoint.Location rdf:resource="#_27126DBE-86F9-ED7A-1C81-C151A23AF647"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2175</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3025</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_AC8BCA05-BBE5-A99C-AD4F-B72CF7D4E96C">
  <cim:IdentifiedObject.mRID>_AC8BCA05-BBE5-A99C-AD4F-B72CF7D4E96C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l45</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_66653D25-3534-1700-FF14-FDD34E36A17B"/>
  <cim:Conductor.length>0.25</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_B82DBD83-DF47-7CFD-3664-D1F0581C5DE4"/>
  <cim:PowerSystemResource.Location rdf:resource="#_A7F13EFB-1F1A-3A09-2718-90576AA27B2C"/>
</cim:ACLineSegment>
<cim:Terminal rdf:ID="_9ECF74A3-97A4-3A05-A867-9F08F6F47AB2">
  <cim:IdentifiedObject.mRID>_9ECF74A3-97A4-3A05-A867-9F08F6F47AB2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l45_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_AC8BCA05-BBE5-A99C-AD4F-B72CF7D4E96C"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_5B6BE17F-427E-4826-8A00-B9FFDFB321DB"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_6BF61E4D-0E1A-4AA6-D38D-1CD6057789B4">
  <cim:IdentifiedObject.mRID>_6BF61E4D-0E1A-4AA6-D38D-1CD6057789B4</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l45_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_AC8BCA05-BBE5-A99C-AD4F-B72CF7D4E96C"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_DD7CE836-E7C1-643E-FC12-3CB039957516"/>
</cim:Terminal>
<cim:Location rdf:ID="_A7F13EFB-1F1A-3A09-2718-90576AA27B2C">
  <cim:IdentifiedObject.mRID>_A7F13EFB-1F1A-3A09-2718-90576AA27B2C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l45_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_6295856B-59B3-D35A-D761-69D83943F44E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_867D4DD9-0F9B-0C95-B096-AF0AD6D50DC9">
  <cim:PositionPoint.Location rdf:resource="#_A7F13EFB-1F1A-3A09-2718-90576AA27B2C"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1975</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3025</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_7A9B98AB-9731-52E9-C1E8-5C93D29960BA">
  <cim:PositionPoint.Location rdf:resource="#_A7F13EFB-1F1A-3A09-2718-90576AA27B2C"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1975</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3275</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_C68B4CA7-85C5-E784-7F2F-9DDACC911BE0">
  <cim:IdentifiedObject.mRID>_C68B4CA7-85C5-E784-7F2F-9DDACC911BE0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l46</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_66653D25-3534-1700-FF14-FDD34E36A17B"/>
  <cim:Conductor.length>0.29999999999999999</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_D0CE13E1-0C0B-2361-C104-803E49EB4682"/>
  <cim:PowerSystemResource.Location rdf:resource="#_1A2D8037-B9D0-846D-FAB2-0FA388F95DB6"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_813C5B7F-A2CB-531C-36A1-C1138E118EF5">
  <cim:IdentifiedObject.mRID>_813C5B7F-A2CB-531C-36A1-C1138E118EF5</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l46_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim17#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_C68B4CA7-85C5-E784-7F2F-9DDACC911BE0"/>
  <cim:PowerSystemResource.Location rdf:resource="#_1A2D8037-B9D0-846D-FAB2-0FA388F95DB6"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_9040EB3F-4CFF-5EF7-50FB-3883B35594C2">
  <cim:IdentifiedObject.mRID>_9040EB3F-4CFF-5EF7-50FB-3883B35594C2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l46_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_C68B4CA7-85C5-E784-7F2F-9DDACC911BE0"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_2D9F8BD1-F414-918A-B53A-9E1DE9C5AB6A"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_60960ED1-4D42-AEF2-5EE8-D9B2AFEB429E">
  <cim:IdentifiedObject.mRID>_60960ED1-4D42-AEF2-5EE8-D9B2AFEB429E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l46_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_C68B4CA7-85C5-E784-7F2F-9DDACC911BE0"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_AF6B1FCF-4C81-D4DD-E9B1-A1AFDABEE7A9"/>
</cim:Terminal>
<cim:Location rdf:ID="_1A2D8037-B9D0-846D-FAB2-0FA388F95DB6">
  <cim:IdentifiedObject.mRID>_1A2D8037-B9D0-846D-FAB2-0FA388F95DB6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l46_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_6295856B-59B3-D35A-D761-69D83943F44E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_2C15E74F-A685-D769-2941-265B830D116C">
  <cim:PositionPoint.Location rdf:resource="#_1A2D8037-B9D0-846D-FAB2-0FA388F95DB6"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2175</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3025</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_F8C7C1C7-BF39-BA6E-ACA6-C82DBC7451B6">
  <cim:PositionPoint.Location rdf:resource="#_1A2D8037-B9D0-846D-FAB2-0FA388F95DB6"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2475</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3025</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_56371F4B-99A1-D094-567C-7CE1D580ED51">
  <cim:IdentifiedObject.mRID>_56371F4B-99A1-D094-567C-7CE1D580ED51</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l47</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_66653D25-3534-1700-FF14-FDD34E36A17B"/>
  <cim:Conductor.length>0.14999999999999999</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_2188563A-4364-C9A2-EAB6-E4D0DD0ADF30"/>
  <cim:PowerSystemResource.Location rdf:resource="#_1617E4EA-5DC0-BB97-2950-A4240E18C0DA"/>
</cim:ACLineSegment>
<cim:Terminal rdf:ID="_ADA2F179-F17D-AAD9-52A2-DB72325D03EC">
  <cim:IdentifiedObject.mRID>_ADA2F179-F17D-AAD9-52A2-DB72325D03EC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l47_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_56371F4B-99A1-D094-567C-7CE1D580ED51"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_DD7CE836-E7C1-643E-FC12-3CB039957516"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_EB55EC4E-5F70-4690-348B-58B7EF903880">
  <cim:IdentifiedObject.mRID>_EB55EC4E-5F70-4690-348B-58B7EF903880</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l47_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_56371F4B-99A1-D094-567C-7CE1D580ED51"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_0C1CFD81-40DA-DF7D-FC66-C4171CBD5C1A"/>
</cim:Terminal>
<cim:Location rdf:ID="_1617E4EA-5DC0-BB97-2950-A4240E18C0DA">
  <cim:IdentifiedObject.mRID>_1617E4EA-5DC0-BB97-2950-A4240E18C0DA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l47_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_6295856B-59B3-D35A-D761-69D83943F44E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_51FACDA0-F02A-A4F6-FC1F-ABF4DE06E669">
  <cim:PositionPoint.Location rdf:resource="#_1617E4EA-5DC0-BB97-2950-A4240E18C0DA"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1975</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3275</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_0B464DE5-306D-6BDA-FFE5-0F096CBDBF51">
  <cim:PositionPoint.Location rdf:resource="#_1617E4EA-5DC0-BB97-2950-A4240E18C0DA"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1825</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3275</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_799CA8A3-BD73-4162-995D-548CC6D6D02F">
  <cim:IdentifiedObject.mRID>_799CA8A3-BD73-4162-995D-548CC6D6D02F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l48</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_66653D25-3534-1700-FF14-FDD34E36A17B"/>
  <cim:Conductor.length>0.25</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_2188563A-4364-C9A2-EAB6-E4D0DD0ADF30"/>
  <cim:PowerSystemResource.Location rdf:resource="#_40092F0C-1999-90E1-97B5-7F879DC3305D"/>
</cim:ACLineSegment>
<cim:Terminal rdf:ID="_9A0A6E9E-2D50-4450-3C9E-822F06015168">
  <cim:IdentifiedObject.mRID>_9A0A6E9E-2D50-4450-3C9E-822F06015168</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l48_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_799CA8A3-BD73-4162-995D-548CC6D6D02F"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_DD7CE836-E7C1-643E-FC12-3CB039957516"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_34C91CF9-79F8-6798-C2F0-71C03EFD8F1B">
  <cim:IdentifiedObject.mRID>_34C91CF9-79F8-6798-C2F0-71C03EFD8F1B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l48_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_799CA8A3-BD73-4162-995D-548CC6D6D02F"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_F09DCA2A-8F5A-FE30-60D3-24A182B53ED0"/>
</cim:Terminal>
<cim:Location rdf:ID="_40092F0C-1999-90E1-97B5-7F879DC3305D">
  <cim:IdentifiedObject.mRID>_40092F0C-1999-90E1-97B5-7F879DC3305D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l48_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_6295856B-59B3-D35A-D761-69D83943F44E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_B02A7C0C-1462-A54C-1556-5F64AFCFEB74">
  <cim:PositionPoint.Location rdf:resource="#_40092F0C-1999-90E1-97B5-7F879DC3305D"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1975</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3275</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_683B0AFF-33F0-DE4A-68DB-2DA2836E61EC">
  <cim:PositionPoint.Location rdf:resource="#_40092F0C-1999-90E1-97B5-7F879DC3305D"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2225</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3275</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_379617F0-2B92-7056-333A-39C5EA99A48E">
  <cim:IdentifiedObject.mRID>_379617F0-2B92-7056-333A-39C5EA99A48E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l49</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_66653D25-3534-1700-FF14-FDD34E36A17B"/>
  <cim:Conductor.length>0.25</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_2188563A-4364-C9A2-EAB6-E4D0DD0ADF30"/>
  <cim:PowerSystemResource.Location rdf:resource="#_642C2031-136B-D7B7-F4D0-B2073DB7D12B"/>
</cim:ACLineSegment>
<cim:Terminal rdf:ID="_A0C6D4E5-B277-DA7E-C961-35E3A4F9993F">
  <cim:IdentifiedObject.mRID>_A0C6D4E5-B277-DA7E-C961-35E3A4F9993F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l49_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_379617F0-2B92-7056-333A-39C5EA99A48E"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_F09DCA2A-8F5A-FE30-60D3-24A182B53ED0"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_02246672-E84B-E725-0A23-6FDEF450688B">
  <cim:IdentifiedObject.mRID>_02246672-E84B-E725-0A23-6FDEF450688B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l49_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_379617F0-2B92-7056-333A-39C5EA99A48E"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_F84610D8-FF67-F830-84EA-EB4764171A4F"/>
</cim:Terminal>
<cim:Location rdf:ID="_642C2031-136B-D7B7-F4D0-B2073DB7D12B">
  <cim:IdentifiedObject.mRID>_642C2031-136B-D7B7-F4D0-B2073DB7D12B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l49_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_6295856B-59B3-D35A-D761-69D83943F44E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_F4FB34C6-9C69-E700-F51E-809DB12BE900">
  <cim:PositionPoint.Location rdf:resource="#_642C2031-136B-D7B7-F4D0-B2073DB7D12B"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2225</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3275</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_A7578ABB-F0DB-3925-FC82-DFB17D278B46">
  <cim:PositionPoint.Location rdf:resource="#_642C2031-136B-D7B7-F4D0-B2073DB7D12B"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2475</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3275</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_54B43775-68B8-E691-D5C4-9CBA94CC26F0">
  <cim:IdentifiedObject.mRID>_54B43775-68B8-E691-D5C4-9CBA94CC26F0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l50</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_66653D25-3534-1700-FF14-FDD34E36A17B"/>
  <cim:Conductor.length>0.25</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_2188563A-4364-C9A2-EAB6-E4D0DD0ADF30"/>
  <cim:PowerSystemResource.Location rdf:resource="#_1E203FE2-A1A1-75EB-B9BB-AA0E44228616"/>
</cim:ACLineSegment>
<cim:Terminal rdf:ID="_B400BA3E-6063-9E21-BEB0-D78F6F8D876A">
  <cim:IdentifiedObject.mRID>_B400BA3E-6063-9E21-BEB0-D78F6F8D876A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l50_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_54B43775-68B8-E691-D5C4-9CBA94CC26F0"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_F84610D8-FF67-F830-84EA-EB4764171A4F"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_F97CFA06-CDD4-A621-7F7B-34518A81043C">
  <cim:IdentifiedObject.mRID>_F97CFA06-CDD4-A621-7F7B-34518A81043C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l50_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_54B43775-68B8-E691-D5C4-9CBA94CC26F0"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_D5A62BFC-8ACA-AB51-3993-3F186A1BBCEC"/>
</cim:Terminal>
<cim:Location rdf:ID="_1E203FE2-A1A1-75EB-B9BB-AA0E44228616">
  <cim:IdentifiedObject.mRID>_1E203FE2-A1A1-75EB-B9BB-AA0E44228616</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l50_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_6295856B-59B3-D35A-D761-69D83943F44E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_E33DFC25-613C-869B-1FF7-BA54410EA593">
  <cim:PositionPoint.Location rdf:resource="#_1E203FE2-A1A1-75EB-B9BB-AA0E44228616"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2475</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3275</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_2FF94E24-66C6-F803-E7B4-E5AD40C4D7A0">
  <cim:PositionPoint.Location rdf:resource="#_1E203FE2-A1A1-75EB-B9BB-AA0E44228616"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2725</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3275</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_EC5180BE-C240-9235-363A-C1CFF3BA304E">
  <cim:IdentifiedObject.mRID>_EC5180BE-C240-9235-363A-C1CFF3BA304E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l51</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_66653D25-3534-1700-FF14-FDD34E36A17B"/>
  <cim:Conductor.length>0.5</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_2188563A-4364-C9A2-EAB6-E4D0DD0ADF30"/>
  <cim:PowerSystemResource.Location rdf:resource="#_F83DD84F-B0A0-89E7-AB1D-5D756B0D1ED0"/>
</cim:ACLineSegment>
<cim:Terminal rdf:ID="_5048A4B6-3B71-8E22-D5D2-6AD4C196DAB0">
  <cim:IdentifiedObject.mRID>_5048A4B6-3B71-8E22-D5D2-6AD4C196DAB0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l51_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_EC5180BE-C240-9235-363A-C1CFF3BA304E"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_D5A62BFC-8ACA-AB51-3993-3F186A1BBCEC"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_242B192C-423E-EC5C-9E57-20D557B00067">
  <cim:IdentifiedObject.mRID>_242B192C-423E-EC5C-9E57-20D557B00067</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l51_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_EC5180BE-C240-9235-363A-C1CFF3BA304E"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_635E7D28-3BEC-E2E4-0632-9162532B0DB9"/>
</cim:Terminal>
<cim:Location rdf:ID="_F83DD84F-B0A0-89E7-AB1D-5D756B0D1ED0">
  <cim:IdentifiedObject.mRID>_F83DD84F-B0A0-89E7-AB1D-5D756B0D1ED0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l51_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_6295856B-59B3-D35A-D761-69D83943F44E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_3F976315-C5A4-8B6E-4822-9FC885FAB19D">
  <cim:PositionPoint.Location rdf:resource="#_F83DD84F-B0A0-89E7-AB1D-5D756B0D1ED0"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2725</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3275</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_3E859E5E-09D3-8AE4-4438-A0C970069701">
  <cim:PositionPoint.Location rdf:resource="#_F83DD84F-B0A0-89E7-AB1D-5D756B0D1ED0"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3187</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3928</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_E6663789-1FBB-CAA5-7F1C-01AD4ACEAC35">
  <cim:IdentifiedObject.mRID>_E6663789-1FBB-CAA5-7F1C-01AD4ACEAC35</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l52</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_66653D25-3534-1700-FF14-FDD34E36A17B"/>
  <cim:Conductor.length>0.20000000000000001</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_B82DBD83-DF47-7CFD-3664-D1F0581C5DE4"/>
  <cim:PowerSystemResource.Location rdf:resource="#_53CE184B-7CC4-7E97-EC08-F18A4B07806A"/>
</cim:ACLineSegment>
<cim:Terminal rdf:ID="_C8591E75-9FF6-90A6-2F17-7D90CD5DA7FE">
  <cim:IdentifiedObject.mRID>_C8591E75-9FF6-90A6-2F17-7D90CD5DA7FE</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l52_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_E6663789-1FBB-CAA5-7F1C-01AD4ACEAC35"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_C7240646-C325-8CE7-0B15-61FD98AC9A9D"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_DB209EBD-314D-46F0-807E-F96386AF90C4">
  <cim:IdentifiedObject.mRID>_DB209EBD-314D-46F0-807E-F96386AF90C4</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l52_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_E6663789-1FBB-CAA5-7F1C-01AD4ACEAC35"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_73FD3B6B-3874-07BF-57B9-BABC3C796395"/>
</cim:Terminal>
<cim:Location rdf:ID="_53CE184B-7CC4-7E97-EC08-F18A4B07806A">
  <cim:IdentifiedObject.mRID>_53CE184B-7CC4-7E97-EC08-F18A4B07806A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l52_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_6295856B-59B3-D35A-D761-69D83943F44E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_C25315D1-659A-6381-5C78-5395070C2548">
  <cim:PositionPoint.Location rdf:resource="#_53CE184B-7CC4-7E97-EC08-F18A4B07806A"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2000</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1500</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_A0A1400D-2638-A692-F927-A375DBBB1794">
  <cim:PositionPoint.Location rdf:resource="#_53CE184B-7CC4-7E97-EC08-F18A4B07806A"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1500</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_4971B383-78F0-5DDB-C355-A2D5448A1718">
  <cim:IdentifiedObject.mRID>_4971B383-78F0-5DDB-C355-A2D5448A1718</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l53</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_66653D25-3534-1700-FF14-FDD34E36A17B"/>
  <cim:Conductor.length>0.125</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_B82DBD83-DF47-7CFD-3664-D1F0581C5DE4"/>
  <cim:PowerSystemResource.Location rdf:resource="#_48189E7B-F4BB-0AEE-677D-01F252087FA6"/>
</cim:ACLineSegment>
<cim:Terminal rdf:ID="_E60C41F8-8DE4-D8D2-5396-884DE450C801">
  <cim:IdentifiedObject.mRID>_E60C41F8-8DE4-D8D2-5396-884DE450C801</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l53_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_4971B383-78F0-5DDB-C355-A2D5448A1718"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_73FD3B6B-3874-07BF-57B9-BABC3C796395"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_5394F6FF-5313-4378-AA74-A42908A5F47E">
  <cim:IdentifiedObject.mRID>_5394F6FF-5313-4378-AA74-A42908A5F47E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l53_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_4971B383-78F0-5DDB-C355-A2D5448A1718"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_E3E44322-3124-CD07-6AF3-B3FF2425AB10"/>
</cim:Terminal>
<cim:Location rdf:ID="_48189E7B-F4BB-0AEE-677D-01F252087FA6">
  <cim:IdentifiedObject.mRID>_48189E7B-F4BB-0AEE-677D-01F252087FA6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l53_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_6295856B-59B3-D35A-D761-69D83943F44E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_338BFBD3-6ACC-54BF-0502-24BC4BB0690A">
  <cim:PositionPoint.Location rdf:resource="#_48189E7B-F4BB-0AEE-677D-01F252087FA6"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1500</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_BB74DAC8-33A7-1E6C-96AB-F854D42FAC59">
  <cim:PositionPoint.Location rdf:resource="#_48189E7B-F4BB-0AEE-677D-01F252087FA6"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2325</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1500</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_6FDF6384-0528-09B0-516B-08EB050DFF59">
  <cim:IdentifiedObject.mRID>_6FDF6384-0528-09B0-516B-08EB050DFF59</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l54</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_66653D25-3534-1700-FF14-FDD34E36A17B"/>
  <cim:Conductor.length>0.27500000000000002</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_B82DBD83-DF47-7CFD-3664-D1F0581C5DE4"/>
  <cim:PowerSystemResource.Location rdf:resource="#_2E1A5EBA-5113-3396-C50B-05B178FFC460"/>
</cim:ACLineSegment>
<cim:Terminal rdf:ID="_DE568837-3A70-DA44-F76D-D506E2142296">
  <cim:IdentifiedObject.mRID>_DE568837-3A70-DA44-F76D-D506E2142296</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l54_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_6FDF6384-0528-09B0-516B-08EB050DFF59"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_E3E44322-3124-CD07-6AF3-B3FF2425AB10"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_20090E5B-10E9-AE21-59FB-039FE0C52653">
  <cim:IdentifiedObject.mRID>_20090E5B-10E9-AE21-59FB-039FE0C52653</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l54_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_6FDF6384-0528-09B0-516B-08EB050DFF59"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_D7D7A0C1-1365-F3FA-F0C3-5561E3D501F2"/>
</cim:Terminal>
<cim:Location rdf:ID="_2E1A5EBA-5113-3396-C50B-05B178FFC460">
  <cim:IdentifiedObject.mRID>_2E1A5EBA-5113-3396-C50B-05B178FFC460</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l54_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_6295856B-59B3-D35A-D761-69D83943F44E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_AC328126-5CA4-4838-698B-763A3453DF3F">
  <cim:PositionPoint.Location rdf:resource="#_2E1A5EBA-5113-3396-C50B-05B178FFC460"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2325</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1500</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_13C89875-3B65-92AF-5CD7-56E7964FFD68">
  <cim:PositionPoint.Location rdf:resource="#_2E1A5EBA-5113-3396-C50B-05B178FFC460"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2600</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1500</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_C8D90DBA-4448-B3B7-567B-129396141791">
  <cim:IdentifiedObject.mRID>_C8D90DBA-4448-B3B7-567B-129396141791</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l55</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_66653D25-3534-1700-FF14-FDD34E36A17B"/>
  <cim:Conductor.length>0.34999999999999998</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_16E5BE0E-8253-BAF6-E3FC-BFE1EEE3855C"/>
  <cim:PowerSystemResource.Location rdf:resource="#_7163944B-CFF7-3857-13E7-57180590620D"/>
</cim:ACLineSegment>
<cim:Terminal rdf:ID="_9C298CF8-53F2-9D1B-6C56-9BDDFA6641FB">
  <cim:IdentifiedObject.mRID>_9C298CF8-53F2-9D1B-6C56-9BDDFA6641FB</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l55_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_C8D90DBA-4448-B3B7-567B-129396141791"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_E3E44322-3124-CD07-6AF3-B3FF2425AB10"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_2156C792-A13A-F37F-DB74-233D02538E12">
  <cim:IdentifiedObject.mRID>_2156C792-A13A-F37F-DB74-233D02538E12</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l55_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_C8D90DBA-4448-B3B7-567B-129396141791"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_4ACEA3B3-34EB-2C30-48E5-D3B06F130E5C"/>
</cim:Terminal>
<cim:Location rdf:ID="_7163944B-CFF7-3857-13E7-57180590620D">
  <cim:IdentifiedObject.mRID>_7163944B-CFF7-3857-13E7-57180590620D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l55_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_6295856B-59B3-D35A-D761-69D83943F44E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_E2A483B5-B1F7-36EB-05ED-52B8DE3F5449">
  <cim:PositionPoint.Location rdf:resource="#_7163944B-CFF7-3857-13E7-57180590620D"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2325</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1500</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_8B83ED5E-12FF-3BE0-4CA5-9DCA15E02BD5">
  <cim:PositionPoint.Location rdf:resource="#_7163944B-CFF7-3857-13E7-57180590620D"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2325</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1850</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_DAD080BF-67CC-4EA0-0B83-A42F6CD767CC">
  <cim:IdentifiedObject.mRID>_DAD080BF-67CC-4EA0-0B83-A42F6CD767CC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l56</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_66653D25-3534-1700-FF14-FDD34E36A17B"/>
  <cim:Conductor.length>0.27500000000000002</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_B82DBD83-DF47-7CFD-3664-D1F0581C5DE4"/>
  <cim:PowerSystemResource.Location rdf:resource="#_2EFD0FFA-9179-BA30-8A69-0A811D469CF8"/>
</cim:ACLineSegment>
<cim:Terminal rdf:ID="_98D148B7-643C-5A62-5A11-740E05EF39F6">
  <cim:IdentifiedObject.mRID>_98D148B7-643C-5A62-5A11-740E05EF39F6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l56_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_DAD080BF-67CC-4EA0-0B83-A42F6CD767CC"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_D7D7A0C1-1365-F3FA-F0C3-5561E3D501F2"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_C10EDF60-C4C6-1592-1774-2F6F52B03E3B">
  <cim:IdentifiedObject.mRID>_C10EDF60-C4C6-1592-1774-2F6F52B03E3B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l56_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_DAD080BF-67CC-4EA0-0B83-A42F6CD767CC"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_EF3D5D66-614B-6C07-E004-03CDF9761BE0"/>
</cim:Terminal>
<cim:Location rdf:ID="_2EFD0FFA-9179-BA30-8A69-0A811D469CF8">
  <cim:IdentifiedObject.mRID>_2EFD0FFA-9179-BA30-8A69-0A811D469CF8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l56_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_6295856B-59B3-D35A-D761-69D83943F44E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_0C463E68-CA31-26D6-3EF2-3267BC0F20ED">
  <cim:PositionPoint.Location rdf:resource="#_2EFD0FFA-9179-BA30-8A69-0A811D469CF8"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2600</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1500</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_BF7297EB-70DD-25CE-AE2F-D79DADA720DD">
  <cim:PositionPoint.Location rdf:resource="#_2EFD0FFA-9179-BA30-8A69-0A811D469CF8"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2875</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1500</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_4B3B6377-C348-C232-9556-C6BDFEE9E8FB">
  <cim:IdentifiedObject.mRID>_4B3B6377-C348-C232-9556-C6BDFEE9E8FB</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l57</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_66653D25-3534-1700-FF14-FDD34E36A17B"/>
  <cim:Conductor.length>0.25</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_84FF6EA6-FE54-1243-0D8A-B0DECF4BD15D"/>
  <cim:PowerSystemResource.Location rdf:resource="#_FDB0B51B-8E57-6D5A-67A9-CE35C468D777"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_6394FD61-86ED-8566-28DE-E66CCF1CFC14">
  <cim:IdentifiedObject.mRID>_6394FD61-86ED-8566-28DE-E66CCF1CFC14</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l57_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim17#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_4B3B6377-C348-C232-9556-C6BDFEE9E8FB"/>
  <cim:PowerSystemResource.Location rdf:resource="#_FDB0B51B-8E57-6D5A-67A9-CE35C468D777"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_EAA08236-A738-E896-C47A-6DAFC25C8C55">
  <cim:IdentifiedObject.mRID>_EAA08236-A738-E896-C47A-6DAFC25C8C55</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l57_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_4B3B6377-C348-C232-9556-C6BDFEE9E8FB"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_4ACEA3B3-34EB-2C30-48E5-D3B06F130E5C"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_3194A177-CBDA-70A3-17B6-987434C48177">
  <cim:IdentifiedObject.mRID>_3194A177-CBDA-70A3-17B6-987434C48177</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l57_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_4B3B6377-C348-C232-9556-C6BDFEE9E8FB"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_1500E94A-10B5-1407-DC14-084508D7B355"/>
</cim:Terminal>
<cim:Location rdf:ID="_FDB0B51B-8E57-6D5A-67A9-CE35C468D777">
  <cim:IdentifiedObject.mRID>_FDB0B51B-8E57-6D5A-67A9-CE35C468D777</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l57_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_6295856B-59B3-D35A-D761-69D83943F44E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_C9C02F3A-F901-277B-DF1A-A32980ED78B8">
  <cim:PositionPoint.Location rdf:resource="#_FDB0B51B-8E57-6D5A-67A9-CE35C468D777"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2325</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1850</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_C33717EE-E63C-D71D-2851-3C0935CEE8AF">
  <cim:PositionPoint.Location rdf:resource="#_FDB0B51B-8E57-6D5A-67A9-CE35C468D777"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2075</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1850</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_149377B9-D233-7605-F03A-49C7780FD6A9">
  <cim:IdentifiedObject.mRID>_149377B9-D233-7605-F03A-49C7780FD6A9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l58</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_66653D25-3534-1700-FF14-FDD34E36A17B"/>
  <cim:Conductor.length>0.75</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_16E5BE0E-8253-BAF6-E3FC-BFE1EEE3855C"/>
  <cim:PowerSystemResource.Location rdf:resource="#_742D6BF6-2AFB-007E-47A7-D4A00EF347E5"/>
</cim:ACLineSegment>
<cim:Terminal rdf:ID="_922291CB-6AFE-D922-46A0-4F03BD3FB310">
  <cim:IdentifiedObject.mRID>_922291CB-6AFE-D922-46A0-4F03BD3FB310</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l58_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_149377B9-D233-7605-F03A-49C7780FD6A9"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_4ACEA3B3-34EB-2C30-48E5-D3B06F130E5C"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_299394EF-FBB1-4114-6A07-688AEC6ECCCF">
  <cim:IdentifiedObject.mRID>_299394EF-FBB1-4114-6A07-688AEC6ECCCF</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l58_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_149377B9-D233-7605-F03A-49C7780FD6A9"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_2B55CE5B-F8A8-82DF-3CC4-00B9D02EC8A1"/>
</cim:Terminal>
<cim:Location rdf:ID="_742D6BF6-2AFB-007E-47A7-D4A00EF347E5">
  <cim:IdentifiedObject.mRID>_742D6BF6-2AFB-007E-47A7-D4A00EF347E5</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l58_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_6295856B-59B3-D35A-D761-69D83943F44E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_D5861702-9BC7-F9E9-4951-92868D4A7C12">
  <cim:PositionPoint.Location rdf:resource="#_742D6BF6-2AFB-007E-47A7-D4A00EF347E5"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2325</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1850</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_D40DD6A8-F420-29D4-3D49-B0624521FE0F">
  <cim:PositionPoint.Location rdf:resource="#_742D6BF6-2AFB-007E-47A7-D4A00EF347E5"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3075</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1850</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_A81F48A2-A549-6D83-5850-27038048091F">
  <cim:IdentifiedObject.mRID>_A81F48A2-A549-6D83-5850-27038048091F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l59</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_66653D25-3534-1700-FF14-FDD34E36A17B"/>
  <cim:Conductor.length>0.25</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_84FF6EA6-FE54-1243-0D8A-B0DECF4BD15D"/>
  <cim:PowerSystemResource.Location rdf:resource="#_CE666275-7824-A736-77B9-CCD7027A4144"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_73E3BBBE-62C8-D3B8-1763-3CF1454326C9">
  <cim:IdentifiedObject.mRID>_73E3BBBE-62C8-D3B8-1763-3CF1454326C9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l59_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim17#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_A81F48A2-A549-6D83-5850-27038048091F"/>
  <cim:PowerSystemResource.Location rdf:resource="#_CE666275-7824-A736-77B9-CCD7027A4144"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_1D45D0AF-50C2-D25E-0D25-C52B26B20ACC">
  <cim:IdentifiedObject.mRID>_1D45D0AF-50C2-D25E-0D25-C52B26B20ACC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l59_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_A81F48A2-A549-6D83-5850-27038048091F"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_1500E94A-10B5-1407-DC14-084508D7B355"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_5D9FA457-00CA-91EC-B490-CF135F191ECC">
  <cim:IdentifiedObject.mRID>_5D9FA457-00CA-91EC-B490-CF135F191ECC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l59_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_A81F48A2-A549-6D83-5850-27038048091F"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_0D289DC1-619D-9D52-140A-43F6B5A0117D"/>
</cim:Terminal>
<cim:Location rdf:ID="_CE666275-7824-A736-77B9-CCD7027A4144">
  <cim:IdentifiedObject.mRID>_CE666275-7824-A736-77B9-CCD7027A4144</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l59_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_6295856B-59B3-D35A-D761-69D83943F44E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_8E404D33-B412-6719-16FD-4DD34F9D71B7">
  <cim:PositionPoint.Location rdf:resource="#_CE666275-7824-A736-77B9-CCD7027A4144"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2075</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1850</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_57952ED5-75AE-3196-6A3E-B31BA8537AFF">
  <cim:PositionPoint.Location rdf:resource="#_CE666275-7824-A736-77B9-CCD7027A4144"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1825</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1850</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_B714E00D-7998-C8B1-15CF-0D116F8B6A51">
  <cim:IdentifiedObject.mRID>_B714E00D-7998-C8B1-15CF-0D116F8B6A51</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l60</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_66653D25-3534-1700-FF14-FDD34E36A17B"/>
  <cim:Conductor.length>0.55000000000000004</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_D08B1B31-C081-29FC-FF44-19088F1F7660"/>
  <cim:PowerSystemResource.Location rdf:resource="#_8DA2D4F8-677C-0BAA-7C87-4C8E9DF4E113"/>
</cim:ACLineSegment>
<cim:Terminal rdf:ID="_39690D78-9BEA-D7AF-6FE8-EDA349C58CD8">
  <cim:IdentifiedObject.mRID>_39690D78-9BEA-D7AF-6FE8-EDA349C58CD8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l60_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_B714E00D-7998-C8B1-15CF-0D116F8B6A51"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_2B55CE5B-F8A8-82DF-3CC4-00B9D02EC8A1"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_4DCFD4B5-9316-17B6-A204-D04B76717D68">
  <cim:IdentifiedObject.mRID>_4DCFD4B5-9316-17B6-A204-D04B76717D68</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l60_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_B714E00D-7998-C8B1-15CF-0D116F8B6A51"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_08B26E0A-ECD0-6DA1-5B4B-7925817B8373"/>
</cim:Terminal>
<cim:Location rdf:ID="_8DA2D4F8-677C-0BAA-7C87-4C8E9DF4E113">
  <cim:IdentifiedObject.mRID>_8DA2D4F8-677C-0BAA-7C87-4C8E9DF4E113</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l60_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_6295856B-59B3-D35A-D761-69D83943F44E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_F3902E5A-BDE7-B4E1-0846-A103AB63FCA0">
  <cim:PositionPoint.Location rdf:resource="#_8DA2D4F8-677C-0BAA-7C87-4C8E9DF4E113"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3075</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1850</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_ADC0EC89-9889-3019-B102-01B3FF49A66C">
  <cim:PositionPoint.Location rdf:resource="#_8DA2D4F8-677C-0BAA-7C87-4C8E9DF4E113"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3075</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1300</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_D1FBD88C-16EC-61E6-1308-5722B1BDFAFA">
  <cim:IdentifiedObject.mRID>_D1FBD88C-16EC-61E6-1308-5722B1BDFAFA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l61</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_66653D25-3534-1700-FF14-FDD34E36A17B"/>
  <cim:Conductor.length>0.25</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_6CA9329A-7888-AB30-5430-7C922E2E32D2"/>
  <cim:PowerSystemResource.Location rdf:resource="#_F09741A3-D1E9-FA09-0E5A-33E4C540F01A"/>
</cim:ACLineSegment>
<cim:Terminal rdf:ID="_7C55C2B4-B794-74B7-015F-47E6D35FB49F">
  <cim:IdentifiedObject.mRID>_7C55C2B4-B794-74B7-015F-47E6D35FB49F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l61_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_D1FBD88C-16EC-61E6-1308-5722B1BDFAFA"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_2B55CE5B-F8A8-82DF-3CC4-00B9D02EC8A1"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_4D3B8C34-6CE4-C85F-4147-F09FA92EB70B">
  <cim:IdentifiedObject.mRID>_4D3B8C34-6CE4-C85F-4147-F09FA92EB70B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l61_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_D1FBD88C-16EC-61E6-1308-5722B1BDFAFA"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_129B4D20-F1A6-6CFB-EB86-9FEDE7E42C4B"/>
</cim:Terminal>
<cim:Location rdf:ID="_F09741A3-D1E9-FA09-0E5A-33E4C540F01A">
  <cim:IdentifiedObject.mRID>_F09741A3-D1E9-FA09-0E5A-33E4C540F01A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l61_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_6295856B-59B3-D35A-D761-69D83943F44E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_99B6213F-CE6F-D46B-A3EC-7D4DCC0DDAF7">
  <cim:PositionPoint.Location rdf:resource="#_F09741A3-D1E9-FA09-0E5A-33E4C540F01A"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3075</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1850</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_225BE830-9267-C1E2-FD3D-3CFF2C9C466D">
  <cim:PositionPoint.Location rdf:resource="#_F09741A3-D1E9-FA09-0E5A-33E4C540F01A"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3075</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2100</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_7686CDCC-71D0-5906-C84D-6A96F7CA9496">
  <cim:IdentifiedObject.mRID>_7686CDCC-71D0-5906-C84D-6A96F7CA9496</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l62</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_66653D25-3534-1700-FF14-FDD34E36A17B"/>
  <cim:Conductor.length>0.17499999999999999</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_6CA9329A-7888-AB30-5430-7C922E2E32D2"/>
  <cim:PowerSystemResource.Location rdf:resource="#_0C7A0D0F-7AF1-1558-3422-AFB3E1FF9ABB"/>
</cim:ACLineSegment>
<cim:Terminal rdf:ID="_71E6C4C9-F1E3-FFDF-B4BF-3AF18121CE49">
  <cim:IdentifiedObject.mRID>_71E6C4C9-F1E3-FFDF-B4BF-3AF18121CE49</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l62_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_7686CDCC-71D0-5906-C84D-6A96F7CA9496"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_129B4D20-F1A6-6CFB-EB86-9FEDE7E42C4B"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_39F4D6D3-C4D4-BB10-95A9-1CD21132E75E">
  <cim:IdentifiedObject.mRID>_39F4D6D3-C4D4-BB10-95A9-1CD21132E75E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l62_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_7686CDCC-71D0-5906-C84D-6A96F7CA9496"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_1085E20D-B62C-853A-8B40-E14D44D36487"/>
</cim:Terminal>
<cim:Location rdf:ID="_0C7A0D0F-7AF1-1558-3422-AFB3E1FF9ABB">
  <cim:IdentifiedObject.mRID>_0C7A0D0F-7AF1-1558-3422-AFB3E1FF9ABB</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l62_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_6295856B-59B3-D35A-D761-69D83943F44E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_B12B10E4-B322-C799-55EE-575D13EF1DF3">
  <cim:PositionPoint.Location rdf:resource="#_0C7A0D0F-7AF1-1558-3422-AFB3E1FF9ABB"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3075</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2100</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_78EF17B2-21A5-E265-BDFA-59744CAEE4DC">
  <cim:PositionPoint.Location rdf:resource="#_0C7A0D0F-7AF1-1558-3422-AFB3E1FF9ABB"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3075</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2275</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_E48F7D7B-CED9-8082-7367-2B71CF3EE9C4">
  <cim:IdentifiedObject.mRID>_E48F7D7B-CED9-8082-7367-2B71CF3EE9C4</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l63</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_66653D25-3534-1700-FF14-FDD34E36A17B"/>
  <cim:Conductor.length>0.34999999999999998</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_6CA9329A-7888-AB30-5430-7C922E2E32D2"/>
  <cim:PowerSystemResource.Location rdf:resource="#_11FA97FE-B7BA-733D-0F36-F4E949CE3613"/>
</cim:ACLineSegment>
<cim:Terminal rdf:ID="_B04D5918-914E-AF18-2194-DC7CB115CDF7">
  <cim:IdentifiedObject.mRID>_B04D5918-914E-AF18-2194-DC7CB115CDF7</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l63_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_E48F7D7B-CED9-8082-7367-2B71CF3EE9C4"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_1085E20D-B62C-853A-8B40-E14D44D36487"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_3164433F-F5B4-2E57-199C-C8A0AA663076">
  <cim:IdentifiedObject.mRID>_3164433F-F5B4-2E57-199C-C8A0AA663076</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l63_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_E48F7D7B-CED9-8082-7367-2B71CF3EE9C4"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_42363127-242E-5485-DA78-3FF8AF79182C"/>
</cim:Terminal>
<cim:Location rdf:ID="_11FA97FE-B7BA-733D-0F36-F4E949CE3613">
  <cim:IdentifiedObject.mRID>_11FA97FE-B7BA-733D-0F36-F4E949CE3613</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l63_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_6295856B-59B3-D35A-D761-69D83943F44E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_188B3F70-F1DF-EAF1-10D3-9165AE591D70">
  <cim:PositionPoint.Location rdf:resource="#_11FA97FE-B7BA-733D-0F36-F4E949CE3613"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3075</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2275</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_87CA12C3-A754-ACC2-4E82-62908FA845CF">
  <cim:PositionPoint.Location rdf:resource="#_11FA97FE-B7BA-733D-0F36-F4E949CE3613"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3075</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2625</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_74402BBB-C598-E946-956C-1E60C9BCE108">
  <cim:IdentifiedObject.mRID>_74402BBB-C598-E946-956C-1E60C9BCE108</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l64</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_66653D25-3534-1700-FF14-FDD34E36A17B"/>
  <cim:Conductor.length>0.42499999999999999</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_6CA9329A-7888-AB30-5430-7C922E2E32D2"/>
  <cim:PowerSystemResource.Location rdf:resource="#_68452A8B-ACBB-D0B9-8FC1-EE269A5A41A4"/>
</cim:ACLineSegment>
<cim:Terminal rdf:ID="_1655B3D1-E9BE-55DF-CA74-3B0B27989178">
  <cim:IdentifiedObject.mRID>_1655B3D1-E9BE-55DF-CA74-3B0B27989178</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l64_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_74402BBB-C598-E946-956C-1E60C9BCE108"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_42363127-242E-5485-DA78-3FF8AF79182C"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_BE3C4D0A-97F3-0F6F-CC37-8A3F48F03527">
  <cim:IdentifiedObject.mRID>_BE3C4D0A-97F3-0F6F-CC37-8A3F48F03527</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l64_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_74402BBB-C598-E946-956C-1E60C9BCE108"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_806394E7-E320-AADC-4C06-A130EF38E6B1"/>
</cim:Terminal>
<cim:Location rdf:ID="_68452A8B-ACBB-D0B9-8FC1-EE269A5A41A4">
  <cim:IdentifiedObject.mRID>_68452A8B-ACBB-D0B9-8FC1-EE269A5A41A4</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l64_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_6295856B-59B3-D35A-D761-69D83943F44E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_AE0D4CF4-4894-689B-3E22-82F09E42D120">
  <cim:PositionPoint.Location rdf:resource="#_68452A8B-ACBB-D0B9-8FC1-EE269A5A41A4"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3075</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2625</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_D22BE0FA-D331-30FD-41FE-8DDC51F8675A">
  <cim:PositionPoint.Location rdf:resource="#_68452A8B-ACBB-D0B9-8FC1-EE269A5A41A4"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2650</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2625</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_65B78D36-04A7-FBC4-C19B-3E8FBC8BB90C">
  <cim:IdentifiedObject.mRID>_65B78D36-04A7-FBC4-C19B-3E8FBC8BB90C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l65</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_66653D25-3534-1700-FF14-FDD34E36A17B"/>
  <cim:Conductor.length>0.32500000000000001</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_6CA9329A-7888-AB30-5430-7C922E2E32D2"/>
  <cim:PowerSystemResource.Location rdf:resource="#_88F29317-7134-E18D-65C1-975F59ACF32B"/>
</cim:ACLineSegment>
<cim:Terminal rdf:ID="_43637BAD-542A-5CC2-F20B-0434AFC0D939">
  <cim:IdentifiedObject.mRID>_43637BAD-542A-5CC2-F20B-0434AFC0D939</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l65_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_65B78D36-04A7-FBC4-C19B-3E8FBC8BB90C"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_806394E7-E320-AADC-4C06-A130EF38E6B1"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_76077A6E-649C-75FA-B2E3-B7E5479476BA">
  <cim:IdentifiedObject.mRID>_76077A6E-649C-75FA-B2E3-B7E5479476BA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l65_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_65B78D36-04A7-FBC4-C19B-3E8FBC8BB90C"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_99DFC3D2-DDCE-04E9-EF32-6153544C6568"/>
</cim:Terminal>
<cim:Location rdf:ID="_88F29317-7134-E18D-65C1-975F59ACF32B">
  <cim:IdentifiedObject.mRID>_88F29317-7134-E18D-65C1-975F59ACF32B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l65_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_6295856B-59B3-D35A-D761-69D83943F44E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_7CD366C9-CBBA-B853-FCB1-6A0B1EB888A4">
  <cim:PositionPoint.Location rdf:resource="#_88F29317-7134-E18D-65C1-975F59ACF32B"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2650</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2625</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_721E6AB8-E0CB-7771-8247-407635BCF52F">
  <cim:PositionPoint.Location rdf:resource="#_88F29317-7134-E18D-65C1-975F59ACF32B"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2650</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2300</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_A6B5C329-5A7B-0FBF-7EA0-3844AFBB9DBC">
  <cim:IdentifiedObject.mRID>_A6B5C329-5A7B-0FBF-7EA0-3844AFBB9DBC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l66</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_66653D25-3534-1700-FF14-FDD34E36A17B"/>
  <cim:Conductor.length>0.20000000000000001</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_D0CE13E1-0C0B-2361-C104-803E49EB4682"/>
  <cim:PowerSystemResource.Location rdf:resource="#_FDB244EE-6069-3DD1-A0DF-8F73965DDE6C"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_1C5CDC9A-32F8-E961-42FD-EB72D3BA61A8">
  <cim:IdentifiedObject.mRID>_1C5CDC9A-32F8-E961-42FD-EB72D3BA61A8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l66_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim17#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_A6B5C329-5A7B-0FBF-7EA0-3844AFBB9DBC"/>
  <cim:PowerSystemResource.Location rdf:resource="#_FDB244EE-6069-3DD1-A0DF-8F73965DDE6C"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_32C286F4-3571-BA73-B4CE-A4EF18CF9D4B">
  <cim:IdentifiedObject.mRID>_32C286F4-3571-BA73-B4CE-A4EF18CF9D4B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l66_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_A6B5C329-5A7B-0FBF-7EA0-3844AFBB9DBC"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_7410A6F7-E11F-5155-3094-E55B4F30E88D"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_B4FE0B49-8137-D581-64C4-A49F6E285C73">
  <cim:IdentifiedObject.mRID>_B4FE0B49-8137-D581-64C4-A49F6E285C73</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l66_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_A6B5C329-5A7B-0FBF-7EA0-3844AFBB9DBC"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_0101A20B-842A-773F-2689-20341152913C"/>
</cim:Terminal>
<cim:Location rdf:ID="_FDB244EE-6069-3DD1-A0DF-8F73965DDE6C">
  <cim:IdentifiedObject.mRID>_FDB244EE-6069-3DD1-A0DF-8F73965DDE6C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l66_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_6295856B-59B3-D35A-D761-69D83943F44E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_899E937F-495C-2AE9-6498-271B14C6D794">
  <cim:PositionPoint.Location rdf:resource="#_FDB244EE-6069-3DD1-A0DF-8F73965DDE6C"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3525</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1850</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_85E65433-7FDF-657D-43BC-B74445A6C0FC">
  <cim:PositionPoint.Location rdf:resource="#_FDB244EE-6069-3DD1-A0DF-8F73965DDE6C"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3725</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1850</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_2B6E99DB-20F9-3177-D571-599A21C47CCF">
  <cim:IdentifiedObject.mRID>_2B6E99DB-20F9-3177-D571-599A21C47CCF</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l67</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_66653D25-3534-1700-FF14-FDD34E36A17B"/>
  <cim:Conductor.length>0.27500000000000002</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_16E5BE0E-8253-BAF6-E3FC-BFE1EEE3855C"/>
  <cim:PowerSystemResource.Location rdf:resource="#_A48AB213-C3F2-14AE-5B9A-7531FB7D1578"/>
</cim:ACLineSegment>
<cim:Terminal rdf:ID="_6AF9613C-0747-9B77-82C9-D4ECC81D40CD">
  <cim:IdentifiedObject.mRID>_6AF9613C-0747-9B77-82C9-D4ECC81D40CD</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l67_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_2B6E99DB-20F9-3177-D571-599A21C47CCF"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_7410A6F7-E11F-5155-3094-E55B4F30E88D"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_28BA4FB3-5070-6AEA-C5F5-C5DF7F53BB8B">
  <cim:IdentifiedObject.mRID>_28BA4FB3-5070-6AEA-C5F5-C5DF7F53BB8B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l67_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_2B6E99DB-20F9-3177-D571-599A21C47CCF"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_42E414E0-11B4-E065-97AD-42D90C0D862E"/>
</cim:Terminal>
<cim:Location rdf:ID="_A48AB213-C3F2-14AE-5B9A-7531FB7D1578">
  <cim:IdentifiedObject.mRID>_A48AB213-C3F2-14AE-5B9A-7531FB7D1578</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l67_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_6295856B-59B3-D35A-D761-69D83943F44E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_F2AF648F-4E1A-25CE-7215-3BD486F72566">
  <cim:PositionPoint.Location rdf:resource="#_A48AB213-C3F2-14AE-5B9A-7531FB7D1578"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3525</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1850</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_6BA5DC84-6A97-77CE-F9C2-D1A26C0DC413">
  <cim:PositionPoint.Location rdf:resource="#_A48AB213-C3F2-14AE-5B9A-7531FB7D1578"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3525</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1575</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_912BBFD6-6AB3-4684-0181-96FEE20EF3E8">
  <cim:IdentifiedObject.mRID>_912BBFD6-6AB3-4684-0181-96FEE20EF3E8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l68</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_66653D25-3534-1700-FF14-FDD34E36A17B"/>
  <cim:Conductor.length>0.25</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_16E5BE0E-8253-BAF6-E3FC-BFE1EEE3855C"/>
  <cim:PowerSystemResource.Location rdf:resource="#_0447BBB6-3A3A-7098-0975-5645F298F330"/>
</cim:ACLineSegment>
<cim:Terminal rdf:ID="_2F76B72A-21A4-1489-32F5-42DCBC5A1623">
  <cim:IdentifiedObject.mRID>_2F76B72A-21A4-1489-32F5-42DCBC5A1623</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l68_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_912BBFD6-6AB3-4684-0181-96FEE20EF3E8"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_7410A6F7-E11F-5155-3094-E55B4F30E88D"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_1374CEC6-8654-0775-2C92-076931D993FE">
  <cim:IdentifiedObject.mRID>_1374CEC6-8654-0775-2C92-076931D993FE</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l68_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_912BBFD6-6AB3-4684-0181-96FEE20EF3E8"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_B7E8AA90-890E-A94F-25B2-5198A544B3A1"/>
</cim:Terminal>
<cim:Location rdf:ID="_0447BBB6-3A3A-7098-0975-5645F298F330">
  <cim:IdentifiedObject.mRID>_0447BBB6-3A3A-7098-0975-5645F298F330</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l68_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_6295856B-59B3-D35A-D761-69D83943F44E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_ABD35DF5-28C4-B41A-9053-4E47FE767F43">
  <cim:PositionPoint.Location rdf:resource="#_0447BBB6-3A3A-7098-0975-5645F298F330"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3525</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1850</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_113239BD-2D2B-EA77-DC18-2E85CF4B755A">
  <cim:PositionPoint.Location rdf:resource="#_0447BBB6-3A3A-7098-0975-5645F298F330"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3525</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2100</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_987200A9-1D12-5E4C-0825-A9621B151491">
  <cim:IdentifiedObject.mRID>_987200A9-1D12-5E4C-0825-A9621B151491</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l69</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_66653D25-3534-1700-FF14-FDD34E36A17B"/>
  <cim:Conductor.length>0.27500000000000002</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_D0CE13E1-0C0B-2361-C104-803E49EB4682"/>
  <cim:PowerSystemResource.Location rdf:resource="#_76646719-1509-B11D-5657-C0EF2FF8F01F"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_884BB410-62F8-E1DA-072C-F7EEF0877F93">
  <cim:IdentifiedObject.mRID>_884BB410-62F8-E1DA-072C-F7EEF0877F93</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l69_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim17#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_987200A9-1D12-5E4C-0825-A9621B151491"/>
  <cim:PowerSystemResource.Location rdf:resource="#_76646719-1509-B11D-5657-C0EF2FF8F01F"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_484263F1-6962-C082-9750-E36888D07ED9">
  <cim:IdentifiedObject.mRID>_484263F1-6962-C082-9750-E36888D07ED9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l69_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_987200A9-1D12-5E4C-0825-A9621B151491"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_0101A20B-842A-773F-2689-20341152913C"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_A8120244-AD6A-897E-9384-5895FF08600B">
  <cim:IdentifiedObject.mRID>_A8120244-AD6A-897E-9384-5895FF08600B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l69_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_987200A9-1D12-5E4C-0825-A9621B151491"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_02A06DE0-AE6D-EAEF-8EA2-F2DCAE1F9AD0"/>
</cim:Terminal>
<cim:Location rdf:ID="_76646719-1509-B11D-5657-C0EF2FF8F01F">
  <cim:IdentifiedObject.mRID>_76646719-1509-B11D-5657-C0EF2FF8F01F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l69_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_6295856B-59B3-D35A-D761-69D83943F44E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_D09D80B0-9C26-E202-29CE-3F6D624DE260">
  <cim:PositionPoint.Location rdf:resource="#_76646719-1509-B11D-5657-C0EF2FF8F01F"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3725</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1850</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_16BFA13D-FCA4-E454-EEEA-550E5CEF7C5A">
  <cim:PositionPoint.Location rdf:resource="#_76646719-1509-B11D-5657-C0EF2FF8F01F"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>4000</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1850</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_B3DF27F8-6380-FE57-CF18-8F430FD3D8B6">
  <cim:IdentifiedObject.mRID>_B3DF27F8-6380-FE57-CF18-8F430FD3D8B6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l70</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_66653D25-3534-1700-FF14-FDD34E36A17B"/>
  <cim:Conductor.length>0.32500000000000001</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_D0CE13E1-0C0B-2361-C104-803E49EB4682"/>
  <cim:PowerSystemResource.Location rdf:resource="#_DD1265F5-17C1-23C6-AB59-5EC8F621A6E1"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_BB083937-8E37-02BE-91C9-F99376322DB2">
  <cim:IdentifiedObject.mRID>_BB083937-8E37-02BE-91C9-F99376322DB2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l70_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim17#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_B3DF27F8-6380-FE57-CF18-8F430FD3D8B6"/>
  <cim:PowerSystemResource.Location rdf:resource="#_DD1265F5-17C1-23C6-AB59-5EC8F621A6E1"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_42B3B7E5-9CB2-E8DA-5E62-0175ADD76813">
  <cim:IdentifiedObject.mRID>_42B3B7E5-9CB2-E8DA-5E62-0175ADD76813</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l70_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_B3DF27F8-6380-FE57-CF18-8F430FD3D8B6"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_02A06DE0-AE6D-EAEF-8EA2-F2DCAE1F9AD0"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_7461226F-8478-C782-A197-BFA97788EE9E">
  <cim:IdentifiedObject.mRID>_7461226F-8478-C782-A197-BFA97788EE9E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l70_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_B3DF27F8-6380-FE57-CF18-8F430FD3D8B6"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_FB16075C-3CCB-DEF3-E955-2285AA0F1A26"/>
</cim:Terminal>
<cim:Location rdf:ID="_DD1265F5-17C1-23C6-AB59-5EC8F621A6E1">
  <cim:IdentifiedObject.mRID>_DD1265F5-17C1-23C6-AB59-5EC8F621A6E1</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l70_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_6295856B-59B3-D35A-D761-69D83943F44E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_1BBB6C7F-B4B6-BE1B-307E-0954C7736736">
  <cim:PositionPoint.Location rdf:resource="#_DD1265F5-17C1-23C6-AB59-5EC8F621A6E1"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>4000</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1850</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_5F696D8F-B100-A5E9-77DE-8E597D8A6BDD">
  <cim:PositionPoint.Location rdf:resource="#_DD1265F5-17C1-23C6-AB59-5EC8F621A6E1"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>4325</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1850</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_7BD446D9-9279-24D8-CC32-9AD6443B3A4A">
  <cim:IdentifiedObject.mRID>_7BD446D9-9279-24D8-CC32-9AD6443B3A4A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l71</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_66653D25-3534-1700-FF14-FDD34E36A17B"/>
  <cim:Conductor.length>0.27500000000000002</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_D0CE13E1-0C0B-2361-C104-803E49EB4682"/>
  <cim:PowerSystemResource.Location rdf:resource="#_292D7E2C-88EC-4299-47FC-DFF4A7A6C874"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_27F79FB3-DBF1-ABC0-253E-26E744A740D6">
  <cim:IdentifiedObject.mRID>_27F79FB3-DBF1-ABC0-253E-26E744A740D6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l71_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim17#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_7BD446D9-9279-24D8-CC32-9AD6443B3A4A"/>
  <cim:PowerSystemResource.Location rdf:resource="#_292D7E2C-88EC-4299-47FC-DFF4A7A6C874"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_5DC428C1-1AC2-3B11-DE3E-0BB3505294FE">
  <cim:IdentifiedObject.mRID>_5DC428C1-1AC2-3B11-DE3E-0BB3505294FE</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l71_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_7BD446D9-9279-24D8-CC32-9AD6443B3A4A"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_FB16075C-3CCB-DEF3-E955-2285AA0F1A26"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_C656DAAD-62F1-8D55-A353-A05CB0F3FDFA">
  <cim:IdentifiedObject.mRID>_C656DAAD-62F1-8D55-A353-A05CB0F3FDFA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l71_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_7BD446D9-9279-24D8-CC32-9AD6443B3A4A"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_6D91787E-5426-B74A-1DA5-4596045A46A4"/>
</cim:Terminal>
<cim:Location rdf:ID="_292D7E2C-88EC-4299-47FC-DFF4A7A6C874">
  <cim:IdentifiedObject.mRID>_292D7E2C-88EC-4299-47FC-DFF4A7A6C874</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l71_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_6295856B-59B3-D35A-D761-69D83943F44E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_65500725-E26E-4897-A122-BD98A15DFF5C">
  <cim:PositionPoint.Location rdf:resource="#_292D7E2C-88EC-4299-47FC-DFF4A7A6C874"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>4325</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1850</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_4DCB5AD6-0D40-60D4-2EC4-5CABA91A8F64">
  <cim:PositionPoint.Location rdf:resource="#_292D7E2C-88EC-4299-47FC-DFF4A7A6C874"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>4600</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1850</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_C132CF87-2C45-53CE-15D4-E527736A4CA5">
  <cim:IdentifiedObject.mRID>_C132CF87-2C45-53CE-15D4-E527736A4CA5</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l72</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_66653D25-3534-1700-FF14-FDD34E36A17B"/>
  <cim:Conductor.length>0.27500000000000002</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_DD1FE563-8B8C-E17C-040B-166FACED8D07"/>
  <cim:PowerSystemResource.Location rdf:resource="#_48F4E542-B400-AB48-F376-5484D6879FF5"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_F5565205-C3DC-C83C-3F76-65B653D33D73">
  <cim:IdentifiedObject.mRID>_F5565205-C3DC-C83C-3F76-65B653D33D73</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l72_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim17#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_C132CF87-2C45-53CE-15D4-E527736A4CA5"/>
  <cim:PowerSystemResource.Location rdf:resource="#_48F4E542-B400-AB48-F376-5484D6879FF5"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_67846D6A-8D3A-27C3-7F42-923546C21264">
  <cim:IdentifiedObject.mRID>_67846D6A-8D3A-27C3-7F42-923546C21264</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l72_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_C132CF87-2C45-53CE-15D4-E527736A4CA5"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_42E414E0-11B4-E065-97AD-42D90C0D862E"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_1B39F259-E617-922C-8F36-3A0BA0922283">
  <cim:IdentifiedObject.mRID>_1B39F259-E617-922C-8F36-3A0BA0922283</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l72_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_C132CF87-2C45-53CE-15D4-E527736A4CA5"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_C2EBAF02-2127-BBD7-3EA4-FFC28B8F5E92"/>
</cim:Terminal>
<cim:Location rdf:ID="_48F4E542-B400-AB48-F376-5484D6879FF5">
  <cim:IdentifiedObject.mRID>_48F4E542-B400-AB48-F376-5484D6879FF5</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l72_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_6295856B-59B3-D35A-D761-69D83943F44E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_68726A1E-5CC2-8D1B-B442-AD799DD6E00C">
  <cim:PositionPoint.Location rdf:resource="#_48F4E542-B400-AB48-F376-5484D6879FF5"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3525</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1575</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_C092885E-75C9-67E7-33B4-E51001E39AF8">
  <cim:PositionPoint.Location rdf:resource="#_48F4E542-B400-AB48-F376-5484D6879FF5"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3800</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1575</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_0D3F5819-CB83-26E3-9C1D-9852E08371AA">
  <cim:IdentifiedObject.mRID>_0D3F5819-CB83-26E3-9C1D-9852E08371AA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l73</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_66653D25-3534-1700-FF14-FDD34E36A17B"/>
  <cim:Conductor.length>0.20000000000000001</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_16E5BE0E-8253-BAF6-E3FC-BFE1EEE3855C"/>
  <cim:PowerSystemResource.Location rdf:resource="#_316DC4FF-8D5E-37A2-D719-6D79B08F1FDA"/>
</cim:ACLineSegment>
<cim:Terminal rdf:ID="_B5A13ABF-D2D5-587B-9B46-C07222C4B6CC">
  <cim:IdentifiedObject.mRID>_B5A13ABF-D2D5-587B-9B46-C07222C4B6CC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l73_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_0D3F5819-CB83-26E3-9C1D-9852E08371AA"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_42E414E0-11B4-E065-97AD-42D90C0D862E"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_70C4FE4D-EAEF-153A-F220-1CBA0FF0688F">
  <cim:IdentifiedObject.mRID>_70C4FE4D-EAEF-153A-F220-1CBA0FF0688F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l73_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_0D3F5819-CB83-26E3-9C1D-9852E08371AA"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_DC73C9E2-E433-3A31-70FB-ACE5F2F3555D"/>
</cim:Terminal>
<cim:Location rdf:ID="_316DC4FF-8D5E-37A2-D719-6D79B08F1FDA">
  <cim:IdentifiedObject.mRID>_316DC4FF-8D5E-37A2-D719-6D79B08F1FDA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l73_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_6295856B-59B3-D35A-D761-69D83943F44E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_889B6247-9B26-E9E2-6D3A-260958FC7695">
  <cim:PositionPoint.Location rdf:resource="#_316DC4FF-8D5E-37A2-D719-6D79B08F1FDA"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3525</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1575</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_3B7DD775-BA1D-21A7-2E46-73CD742EE1DC">
  <cim:PositionPoint.Location rdf:resource="#_316DC4FF-8D5E-37A2-D719-6D79B08F1FDA"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3525</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1375</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_B6EB01DC-1022-4955-BD6F-9B030CA7E336">
  <cim:IdentifiedObject.mRID>_B6EB01DC-1022-4955-BD6F-9B030CA7E336</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l74</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_66653D25-3534-1700-FF14-FDD34E36A17B"/>
  <cim:Conductor.length>0.34999999999999998</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_DD1FE563-8B8C-E17C-040B-166FACED8D07"/>
  <cim:PowerSystemResource.Location rdf:resource="#_83DF863B-BD1D-2CAA-1A06-19A87EAC0292"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_AC4B8C38-C30B-B95C-17F7-AE4212954C0C">
  <cim:IdentifiedObject.mRID>_AC4B8C38-C30B-B95C-17F7-AE4212954C0C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l74_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim17#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_B6EB01DC-1022-4955-BD6F-9B030CA7E336"/>
  <cim:PowerSystemResource.Location rdf:resource="#_83DF863B-BD1D-2CAA-1A06-19A87EAC0292"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_54EA2209-49E5-A5DF-1F8A-12386D5096DF">
  <cim:IdentifiedObject.mRID>_54EA2209-49E5-A5DF-1F8A-12386D5096DF</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l74_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_B6EB01DC-1022-4955-BD6F-9B030CA7E336"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_C2EBAF02-2127-BBD7-3EA4-FFC28B8F5E92"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_B722BEA9-CFC7-581C-9BBD-CDCEB40DCCEA">
  <cim:IdentifiedObject.mRID>_B722BEA9-CFC7-581C-9BBD-CDCEB40DCCEA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l74_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_B6EB01DC-1022-4955-BD6F-9B030CA7E336"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_203C238F-E4D6-495D-AA85-8400489009D7"/>
</cim:Terminal>
<cim:Location rdf:ID="_83DF863B-BD1D-2CAA-1A06-19A87EAC0292">
  <cim:IdentifiedObject.mRID>_83DF863B-BD1D-2CAA-1A06-19A87EAC0292</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l74_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_6295856B-59B3-D35A-D761-69D83943F44E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_39772AE7-AB7A-2B85-9097-A8B29E77D91B">
  <cim:PositionPoint.Location rdf:resource="#_83DF863B-BD1D-2CAA-1A06-19A87EAC0292"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3800</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1575</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_B08B8C6C-0449-9E88-9FF6-5CB288913846">
  <cim:PositionPoint.Location rdf:resource="#_83DF863B-BD1D-2CAA-1A06-19A87EAC0292"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>4150</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1575</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_12D86847-A196-C61D-06F1-99D4C154EF55">
  <cim:IdentifiedObject.mRID>_12D86847-A196-C61D-06F1-99D4C154EF55</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l75</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_66653D25-3534-1700-FF14-FDD34E36A17B"/>
  <cim:Conductor.length>0.40000000000000002</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_DD1FE563-8B8C-E17C-040B-166FACED8D07"/>
  <cim:PowerSystemResource.Location rdf:resource="#_EE4CA0A2-2A46-34F6-04AA-6D8833091A88"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_6757925E-5340-F14C-87DF-C9367669E419">
  <cim:IdentifiedObject.mRID>_6757925E-5340-F14C-87DF-C9367669E419</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l75_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim17#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_12D86847-A196-C61D-06F1-99D4C154EF55"/>
  <cim:PowerSystemResource.Location rdf:resource="#_EE4CA0A2-2A46-34F6-04AA-6D8833091A88"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_DB770023-B3DE-029A-7BC3-E0EBA42F1972">
  <cim:IdentifiedObject.mRID>_DB770023-B3DE-029A-7BC3-E0EBA42F1972</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l75_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_12D86847-A196-C61D-06F1-99D4C154EF55"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_203C238F-E4D6-495D-AA85-8400489009D7"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_19FE45C7-8131-4E49-2BDC-17642C9C8D92">
  <cim:IdentifiedObject.mRID>_19FE45C7-8131-4E49-2BDC-17642C9C8D92</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l75_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_12D86847-A196-C61D-06F1-99D4C154EF55"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_14956B0E-1026-D7C9-A357-2E6B965A9E7E"/>
</cim:Terminal>
<cim:Location rdf:ID="_EE4CA0A2-2A46-34F6-04AA-6D8833091A88">
  <cim:IdentifiedObject.mRID>_EE4CA0A2-2A46-34F6-04AA-6D8833091A88</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l75_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_6295856B-59B3-D35A-D761-69D83943F44E"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_5B602B51-94C6-75BD-D5E7-47CAAC86E717">
  <cim:PositionPoint.Location rdf:resource="#_EE4CA0A2-2A46-34F6-04AA-6D8833091A88"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>4150</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1575</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_E468F77A-EA0F-86B9-5678-2EA557FEFDD0">
  <cim:PositionPoint.Location rdf:resource="#_EE4CA0A2-2A46-34F6-04AA-6D8833091A88"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>4550</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1575</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_CEA2C928-073F-46E4-DB5F-B01F950CA6CD">
  <cim:IdentifiedObject.mRID>_CEA2C928-073F-46E4-DB5F-B01F950CA6CD</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l76</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_E407CBB6-8C8D-9BC9-589C-AB83FBF0826D"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_66653D25-3534-1700-FF14-FDD34E36A17B"/>
  <cim:Conductor.length>0.40000000000000002</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_6C3416F6-2128-F9CC-E2E8-50B6B5271AF3"/>
  <cim:PowerSystemResource.Location rdf:resource="#_7479AB6E-C962-FDED-F2AD-563FCA6BD32E"/>
</cim:ACLineSegment>
<cim:Terminal rdf:ID="_901B5FCA-8E37-7835-CC3B-BD39D47043AF">
  <cim:IdentifiedObject.mRID>_901B5FCA-8E37-7835-CC3B-BD39D47043AF</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l76_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_CEA2C928-073F-46E4-DB5F-B01F950CA6CD"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_DC73C9E2-E433-3A31-70FB-ACE5F2F3555D"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_D9EEC994-A5CF-165F-A0EA-21713C3751F6">
  <cim:IdentifiedObject.mRID>_D9EEC994-A5CF-165F-A0EA-21713C3751F6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l76_T2</cim:IdentifiedObject.name>
