<?xml version="1.0" encoding="utf-8"?>
<!-- un-comment this line to enable validation
-->
<rdf:RDF xmlns:cim="http://iec.ch/TC57/2012/CIM-schema-cim16#" xmlns:rdf="http://www.w3.org/1999/02/22-rdf-syntax-ns#">
<!--
-->
<cim:IEC61970CIMVersion rdf:ID="_179C75D0-7327-13F0-908C-E53B62A63443">
  <cim:IEC61970CIMVersion.version>IEC61970CIM15v20</cim:IEC61970CIMVersion.version>
  <cim:IEC61970CIMVersion.date>2011-03-03</cim:IEC61970CIMVersion.date>
</cim:IEC61970CIMVersion>
<cim:CoordinateSystem rdf:ID="_7696309C-3864-4D3E-58C9-A86D5E911656">
  <cim:IdentifiedObject.name>ieee13nodecktassets_CrsUrn</cim:IdentifiedObject.name>
  <cim:CoordinateSystem.crsUrn>OpenDSSLocalBusCoordinates</cim:CoordinateSystem.crsUrn>
</cim:CoordinateSystem>
<cim:GeographicalRegion rdf:ID="_563F1C92-6A78-EC41-0B9A-EF32F3966B32">
  <cim:IdentifiedObject.name>ieee13nodecktassets_Region</cim:IdentifiedObject.name>
</cim:GeographicalRegion>
<cim:SubGeographicalRegion rdf:ID="_2B173E7A-50F3-B0E6-CE3D-D11686A79ABF">
  <cim:IdentifiedObject.name>ieee13nodecktassets_SubRegion</cim:IdentifiedObject.name>
  <cim:SubGeographicalRegion.Region rdf:resource="#_563F1C92-6A78-EC41-0B9A-EF32F3966B32"/>
</cim:SubGeographicalRegion>
<cim:Location rdf:ID="_36E2A17E-B7D5-E10B-92D5-164EA4C34DDC">
  <cim:IdentifiedObject.name>Line_Location</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_7696309C-3864-4D3E-58C9-A86D5E911656"/>
</cim:Location>
<cim:Line rdf:ID="_50FBB9D2-508E-5296-96E8-9035927AADC2">
  <cim:IdentifiedObject.name>ieee13nodecktassets</cim:IdentifiedObject.name>
  <cim:Line.Region rdf:resource="#_2B173E7A-50F3-B0E6-CE3D-D11686A79ABF"/>
  <cim:PowerSystemResource.Location rdf:resource="#_36E2A17E-B7D5-E10B-92D5-164EA4C34DDC"/>
</cim:Line>
<cim:ConnectivityNode rdf:ID="_4684E053-61D7-C91B-1412-74900C29F690">
  <cim:IdentifiedObject.name>sourcebus</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_50FBB9D2-508E-5296-96E8-9035927AADC2"/>
</cim:ConnectivityNode>
<cim:ConnectivityNode rdf:ID="_BCB4FBDB-001F-38E4-5C7B-128BE6A2A4C1">
  <cim:IdentifiedObject.name>650</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_50FBB9D2-508E-5296-96E8-9035927AADC2"/>
</cim:ConnectivityNode>
<cim:ConnectivityNode rdf:ID="_E06BF9FE-7533-6BED-8F3B-44FA98BBD572">
  <cim:IdentifiedObject.name>633</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_50FBB9D2-508E-5296-96E8-9035927AADC2"/>
</cim:ConnectivityNode>
<cim:ConnectivityNode rdf:ID="_6710BFED-4AB6-8732-4021-DE8FAEEE7B47">
  <cim:IdentifiedObject.name>634</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_50FBB9D2-508E-5296-96E8-9035927AADC2"/>
</cim:ConnectivityNode>
<cim:ConnectivityNode rdf:ID="_3D7A545F-85C6-5999-8982-906248552861">
  <cim:IdentifiedObject.name>rg60</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_50FBB9D2-508E-5296-96E8-9035927AADC2"/>
</cim:ConnectivityNode>
<cim:ConnectivityNode rdf:ID="_DE73BDB0-C197-3D25-342E-0BF72499AD1B">
  <cim:IdentifiedObject.name>671</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_50FBB9D2-508E-5296-96E8-9035927AADC2"/>
</cim:ConnectivityNode>
<cim:ConnectivityNode rdf:ID="_9CE75291-1D23-D645-F70A-2DDC09A27237">
  <cim:IdentifiedObject.name>645</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_50FBB9D2-508E-5296-96E8-9035927AADC2"/>
</cim:ConnectivityNode>
<cim:ConnectivityNode rdf:ID="_0FE59E83-63A0-3785-28DE-9AE1B72798C3">
  <cim:IdentifiedObject.name>646</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_50FBB9D2-508E-5296-96E8-9035927AADC2"/>
</cim:ConnectivityNode>
<cim:ConnectivityNode rdf:ID="_2187BE3C-B873-15AA-779A-57AA531DF214">
  <cim:IdentifiedObject.name>692</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_50FBB9D2-508E-5296-96E8-9035927AADC2"/>
</cim:ConnectivityNode>
<cim:ConnectivityNode rdf:ID="_2A237E21-A80D-A149-2D58-AE7525296FE1">
  <cim:IdentifiedObject.name>675</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_50FBB9D2-508E-5296-96E8-9035927AADC2"/>
</cim:ConnectivityNode>
<cim:ConnectivityNode rdf:ID="_FA6B5E55-2A5C-D426-81C1-D5C0352C31A9">
  <cim:IdentifiedObject.name>611</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_50FBB9D2-508E-5296-96E8-9035927AADC2"/>
</cim:ConnectivityNode>
<cim:ConnectivityNode rdf:ID="_9655B902-C770-9BA5-F838-49B0E7CA9938">
  <cim:IdentifiedObject.name>652</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_50FBB9D2-508E-5296-96E8-9035927AADC2"/>
</cim:ConnectivityNode>
<cim:ConnectivityNode rdf:ID="_347ACCDF-0993-D91D-BFD7-CA411814A4FB">
  <cim:IdentifiedObject.name>670</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_50FBB9D2-508E-5296-96E8-9035927AADC2"/>
</cim:ConnectivityNode>
<cim:ConnectivityNode rdf:ID="_2A9A0AE0-6FBB-B2F5-469B-BE6A1C7FD268">
  <cim:IdentifiedObject.name>632</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_50FBB9D2-508E-5296-96E8-9035927AADC2"/>
</cim:ConnectivityNode>
<cim:ConnectivityNode rdf:ID="_F6128C3E-3EFD-756B-0574-38F88D17D0F0">
  <cim:IdentifiedObject.name>680</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_50FBB9D2-508E-5296-96E8-9035927AADC2"/>
</cim:ConnectivityNode>
<cim:ConnectivityNode rdf:ID="_2E7470AF-E7E1-A442-C0A5-384D312E391B">
  <cim:IdentifiedObject.name>684</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_50FBB9D2-508E-5296-96E8-9035927AADC2"/>
</cim:ConnectivityNode>
<cim:BaseVoltage rdf:ID="_2D4D0F30-7134-8FEB-6B0C-6B210C5B1DCD">
  <cim:IdentifiedObject.name>BaseV_115.0000</cim:IdentifiedObject.name>
  <cim:BaseVoltage.nominalVoltage>115000</cim:BaseVoltage.nominalVoltage>
</cim:BaseVoltage>
<cim:BaseVoltage rdf:ID="_A3922CD2-76F0-37C2-51D6-4C082A60B2F1">
  <cim:IdentifiedObject.name>BaseV_4.1600</cim:IdentifiedObject.name>
  <cim:BaseVoltage.nominalVoltage>4160</cim:BaseVoltage.nominalVoltage>
</cim:BaseVoltage>
<cim:BaseVoltage rdf:ID="_C2B96BAA-8421-B0F1-BE76-ACA41E263ABE">
  <cim:IdentifiedObject.name>BaseV_0.4800</cim:IdentifiedObject.name>
  <cim:BaseVoltage.nominalVoltage>480</cim:BaseVoltage.nominalVoltage>
</cim:BaseVoltage>
<cim:EnergySource rdf:ID="_1C99641E-71EE-574A-FD5D-74010D83ADDD">
  <cim:IdentifiedObject.name>source</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_50FBB9D2-508E-5296-96E8-9035927AADC2"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_2D4D0F30-7134-8FEB-6B0C-6B210C5B1DCD"/>
  <cim:EnergySource.nominalVoltage>115000</cim:EnergySource.nominalVoltage>
  <cim:EnergySource.voltageMagnitude>115000</cim:EnergySource.voltageMagnitude>
  <cim:EnergySource.voltageAngle>0.52359877559833334</cim:EnergySource.voltageAngle>
  <cim:EnergySource.r>0.16037668205527514</cim:EnergySource.r>
  <cim:EnergySource.x>0.64150672822110066</cim:EnergySource.x>
  <cim:EnergySource.r0>0.17960358301233562</cim:EnergySource.r0>
  <cim:EnergySource.x0>0.53881074903700688</cim:EnergySource.x0>
  <cim:PowerSystemResource.Location rdf:resource="#_EC16AD8C-93E7-E621-28A2-CBC9852E0ABE"/>
</cim:EnergySource>
<cim:Terminal rdf:ID="_C7E710D9-3D22-450A-C6E0-63E13355F528">
  <cim:IdentifiedObject.name>source_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_1C99641E-71EE-574A-FD5D-74010D83ADDD"/>
  <cim:Terminal.ConnectivityNode rdf:resource="#_4684E053-61D7-C91B-1412-74900C29F690"/>
</cim:Terminal>
<cim:Location rdf:ID="_EC16AD8C-93E7-E621-28A2-CBC9852E0ABE">
  <cim:IdentifiedObject.name>source_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_7696309C-3864-4D3E-58C9-A86D5E911656"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_D1A638B4-CD7C-3194-1700-BC2F8904CC60">
  <cim:PositionPoint.Location rdf:resource="#_EC16AD8C-93E7-E621-28A2-CBC9852E0ABE"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>400</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:LinearShuntCompensator rdf:ID="_9B1060A5-B7D1-646E-BA22-C96F148EEC6F">
  <cim:IdentifiedObject.name>cap1</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_50FBB9D2-508E-5296-96E8-9035927AADC2"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_A3922CD2-76F0-37C2-51D6-4C082A60B2F1"/>
  <cim:ShuntCompensator.nomU>4160</cim:ShuntCompensator.nomU>
  <cim:LinearShuntCompensator.bPerSection>0.034670857988165681</cim:LinearShuntCompensator.bPerSection>
  <cim:LinearShuntCompensator.gPerSection>0</cim:LinearShuntCompensator.gPerSection>
  <cim:ShuntCompensator.phaseConnection rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#PhaseShuntConnectionKind.Y"/>
  <cim:LinearShuntCompensator.grounded>true</cim:LinearShuntCompensator.grounded>
  <cim:LinearShuntCompensator.b0PerSection>0.034670857988165681</cim:LinearShuntCompensator.b0PerSection>
  <cim:LinearShuntCompensator.g0PerSection>0</cim:LinearShuntCompensator.g0PerSection>
  <cim:ShuntCompensator.normalSections>1</cim:ShuntCompensator.normalSections>
  <cim:ShuntCompensator.maximumSections>1</cim:ShuntCompensator.maximumSections>
  <cim:PowerSystemResource.Location rdf:resource="#_9F129BAB-C968-833D-73DB-4126D6D1848F"/>
</cim:LinearShuntCompensator>
<cim:Terminal rdf:ID="_0681A758-3245-7F96-4C5D-B52B58ED3DCC">
  <cim:IdentifiedObject.name>cap1_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_9B1060A5-B7D1-646E-BA22-C96F148EEC6F"/>
  <cim:Terminal.ConnectivityNode rdf:resource="#_2A237E21-A80D-A149-2D58-AE7525296FE1"/>
</cim:Terminal>
<cim:Location rdf:ID="_9F129BAB-C968-833D-73DB-4126D6D1848F">
  <cim:IdentifiedObject.name>cap1_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_7696309C-3864-4D3E-58C9-A86D5E911656"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_6E2563CE-2A57-F8A1-3C9B-1999C694858B">
  <cim:PositionPoint.Location rdf:resource="#_9F129BAB-C968-833D-73DB-4126D6D1848F"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>400</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>100</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:LinearShuntCompensator rdf:ID="_78814836-3091-CA32-F0ED-321CC49EF1E4">
  <cim:IdentifiedObject.name>cap2</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_50FBB9D2-508E-5296-96E8-9035927AADC2"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_A3922CD2-76F0-37C2-51D6-4C082A60B2F1"/>
  <cim:ShuntCompensator.nomU>2400</cim:ShuntCompensator.nomU>
  <cim:LinearShuntCompensator.bPerSection>0.017361111111111112</cim:LinearShuntCompensator.bPerSection>
  <cim:LinearShuntCompensator.gPerSection>0</cim:LinearShuntCompensator.gPerSection>
  <cim:ShuntCompensator.phaseConnection rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#PhaseShuntConnectionKind.Y"/>
  <cim:LinearShuntCompensator.grounded>true</cim:LinearShuntCompensator.grounded>
  <cim:LinearShuntCompensator.b0PerSection>0.017361111111111112</cim:LinearShuntCompensator.b0PerSection>
  <cim:LinearShuntCompensator.g0PerSection>0</cim:LinearShuntCompensator.g0PerSection>
  <cim:ShuntCompensator.normalSections>1</cim:ShuntCompensator.normalSections>
  <cim:ShuntCompensator.maximumSections>1</cim:ShuntCompensator.maximumSections>
  <cim:PowerSystemResource.Location rdf:resource="#_DE2E0171-612C-4027-C56C-3F47006129CD"/>
</cim:LinearShuntCompensator>
<cim:LinearShuntCompensatorPhase rdf:ID="_F34736C0-D9BE-1B38-CEFF-67B05EF230C7">
  <cim:IdentifiedObject.name>cap2_C</cim:IdentifiedObject.name>
  <cim:ShuntCompensatorPhase.phase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#SinglePhaseKind.C"/>
  <cim:LinearShuntCompensatorPhase.bPerSection>0.017361111111111112</cim:LinearShuntCompensatorPhase.bPerSection>
  <cim:LinearShuntCompensatorPhase.gPerSection>0</cim:LinearShuntCompensatorPhase.gPerSection>
  <cim:LinearShuntCompensatorPhase.ShuntCompensator rdf:resource="#_78814836-3091-CA32-F0ED-321CC49EF1E4"/>
  <cim:PowerSystemResource.Location rdf:resource="#_DE2E0171-612C-4027-C56C-3F47006129CD"/>
</cim:LinearShuntCompensatorPhase>
<cim:Terminal rdf:ID="_5DE6591B-BB3F-0098-DC88-33A8630B5F14">
  <cim:IdentifiedObject.name>cap2_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_78814836-3091-CA32-F0ED-321CC49EF1E4"/>
  <cim:Terminal.ConnectivityNode rdf:resource="#_FA6B5E55-2A5C-D426-81C1-D5C0352C31A9"/>
</cim:Terminal>
<cim:Location rdf:ID="_DE2E0171-612C-4027-C56C-3F47006129CD">
  <cim:IdentifiedObject.name>cap2_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_7696309C-3864-4D3E-58C9-A86D5E911656"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_8AFCE50B-C078-355A-37E0-D9530D8714B7">
  <cim:PositionPoint.Location rdf:resource="#_DE2E0171-612C-4027-C56C-3F47006129CD"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>0</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>100</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:RegulatingControl rdf:ID="_16F37561-EF69-4F1B-E46B-F673FFCB0B79">
  <cim:IdentifiedObject.name>cap1</cim:IdentifiedObject.name>
  <cim:RegulatingControl.RegulatingCondEq rdf:resource="#_9B1060A5-B7D1-646E-BA22-C96F148EEC6F"/>
  <cim:RegulatingControl.Terminal rdf:resource="#_0681A758-3245-7F96-4C5D-B52B58ED3DCC"/>
  <cim:RegulatingControl.monitoredPhase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#PhaseCode.A"/>
  <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#RegulatingControlModeKind.timeScheduled"/>
  <cim:RegulatingControl.discrete>true</cim:RegulatingControl.discrete>
  <cim:RegulatingControl.enabled>true</cim:RegulatingControl.enabled>
  <cim:RegulatingControl.targetValue>13.5</cim:RegulatingControl.targetValue>
  <cim:RegulatingControl.targetDeadband>11</cim:RegulatingControl.targetDeadband>
  <cim:RegulatingControl.targetValueUnitMultiplier>1</cim:RegulatingControl.targetValueUnitMultiplier>
</cim:RegulatingControl>
<cim:RegulatingControl rdf:ID="_E7D9AC1B-806C-0CC2-285E-ED227B27BFE9">
  <cim:IdentifiedObject.name>cap2</cim:IdentifiedObject.name>
  <cim:RegulatingControl.RegulatingCondEq rdf:resource="#_78814836-3091-CA32-F0ED-321CC49EF1E4"/>
  <cim:RegulatingControl.Terminal rdf:resource="#_4723F400-E37D-FB27-FB35-BDB047291FCC"/>
  <cim:RegulatingControl.monitoredPhase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#PhaseCode.C"/>
  <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#RegulatingControlModeKind.voltage"/>
  <cim:RegulatingControl.discrete>true</cim:RegulatingControl.discrete>
  <cim:RegulatingControl.enabled>true</cim:RegulatingControl.enabled>
  <cim:RegulatingControl.targetValue>120</cim:RegulatingControl.targetValue>
  <cim:RegulatingControl.targetDeadband>10</cim:RegulatingControl.targetDeadband>
  <cim:RegulatingControl.targetValueUnitMultiplier>20</cim:RegulatingControl.targetValueUnitMultiplier>
</cim:RegulatingControl>
<cim:PowerTransformerInfo rdf:ID="_C751A05D-2D44-5044-D0AD-78F4B4BB7482">
  <cim:IdentifiedObject.name>subxfmr_PowerXfInfo</cim:IdentifiedObject.name>
  <cim:PowerTransformerInfo.TransformerTankInfo rdf:resource="#_0AF395C8-8E33-0E80-BD9B-7A762B69FAF0"/>
</cim:PowerTransformerInfo>
<cim:TransformerTankInfo rdf:ID="_0AF395C8-8E33-0E80-BD9B-7A762B69FAF0">
  <cim:IdentifiedObject.name>subxfmr</cim:IdentifiedObject.name>
  <cim:TransformerTankInfo.PowerTransformerInfo rdf:resource="#_C751A05D-2D44-5044-D0AD-78F4B4BB7482"/>
</cim:TransformerTankInfo>
<cim:TransformerEndInfo rdf:ID="_C967E8CE-FC6C-B205-AFC8-246C3BF6B50B">
  <cim:IdentifiedObject.name>subxfmr_1</cim:IdentifiedObject.name>
  <cim:TransformerEndInfo.TransformerTankInfo rdf:resource="#_0AF395C8-8E33-0E80-BD9B-7A762B69FAF0"/>
  <cim:TransformerEndInfo.endNumber>1</cim:TransformerEndInfo.endNumber>
  <cim:TransformerEndInfo.connectionKind rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#WindingConnection.D"/>
  <cim:TransformerEndInfo.phaseAngleClock>0</cim:TransformerEndInfo.phaseAngleClock>
  <cim:TransformerEndInfo.ratedU>115000</cim:TransformerEndInfo.ratedU>
  <cim:TransformerEndInfo.ratedS>5000000</cim:TransformerEndInfo.ratedS>
  <cim:TransformerEndInfo.shortTermS>5500000</cim:TransformerEndInfo.shortTermS>
  <cim:TransformerEndInfo.emergencyS>7500000</cim:TransformerEndInfo.emergencyS>
  <cim:TransformerEndInfo.r>0.013225000000000001</cim:TransformerEndInfo.r>
  <cim:TransformerEndInfo.insulationU>0</cim:TransformerEndInfo.insulationU>
</cim:TransformerEndInfo>
<cim:TransformerEndInfo rdf:ID="_620B7E19-BF91-4539-C934-067EF3C03E62">
  <cim:IdentifiedObject.name>subxfmr_2</cim:IdentifiedObject.name>
  <cim:TransformerEndInfo.TransformerTankInfo rdf:resource="#_0AF395C8-8E33-0E80-BD9B-7A762B69FAF0"/>
  <cim:TransformerEndInfo.endNumber>2</cim:TransformerEndInfo.endNumber>
  <cim:TransformerEndInfo.connectionKind rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#WindingConnection.Y"/>
  <cim:TransformerEndInfo.phaseAngleClock>1</cim:TransformerEndInfo.phaseAngleClock>
  <cim:TransformerEndInfo.ratedU>4160</cim:TransformerEndInfo.ratedU>
  <cim:TransformerEndInfo.ratedS>5000000</cim:TransformerEndInfo.ratedS>
  <cim:TransformerEndInfo.shortTermS>5500000</cim:TransformerEndInfo.shortTermS>
  <cim:TransformerEndInfo.emergencyS>7500000</cim:TransformerEndInfo.emergencyS>
  <cim:TransformerEndInfo.r>0.000017305600000000006</cim:TransformerEndInfo.r>
  <cim:TransformerEndInfo.insulationU>0</cim:TransformerEndInfo.insulationU>
</cim:TransformerEndInfo>
<cim:NoLoadTest rdf:ID="_D9ECECB7-66A3-2A99-8CB1-6EB416E26571">
  <cim:IdentifiedObject.name>subxfmr_1</cim:IdentifiedObject.name>
  <cim:NoLoadTest.EnergisedEnd rdf:resource="#_C967E8CE-FC6C-B205-AFC8-246C3BF6B50B"/>
  <cim:NoLoadTest.energisedEndVoltage>115000</cim:NoLoadTest.energisedEndVoltage>
  <cim:NoLoadTest.excitingCurrent>0</cim:NoLoadTest.excitingCurrent>
  <cim:NoLoadTest.excitingCurrentZero>0</cim:NoLoadTest.excitingCurrentZero>
  <cim:NoLoadTest.loss>0</cim:NoLoadTest.loss>
  <cim:NoLoadTest.lossZero>0</cim:NoLoadTest.lossZero>
  <cim:TransformerTest.basePower>5000000</cim:TransformerTest.basePower>
  <cim:TransformerTest.temperature>50</cim:TransformerTest.temperature>
</cim:NoLoadTest>
<cim:ShortCircuitTest rdf:ID="_9E157EF2-1C24-7B68-A1D7-EFE7B3DB5D28">
  <cim:IdentifiedObject.name>subxfmr_1</cim:IdentifiedObject.name>
  <cim:ShortCircuitTest.EnergisedEnd rdf:resource="#_C967E8CE-FC6C-B205-AFC8-246C3BF6B50B"/>
  <cim:ShortCircuitTest.GroundedEnds rdf:resource="#_620B7E19-BF91-4539-C934-067EF3C03E62"/>
  <cim:ShortCircuitTest.energisedEndStep>16</cim:ShortCircuitTest.energisedEndStep>
  <cim:ShortCircuitTest.groundedEndStep>16</cim:ShortCircuitTest.groundedEndStep>
  <cim:ShortCircuitTest.leakageImpedance>0.21160000000000001</cim:ShortCircuitTest.leakageImpedance>
  <cim:ShortCircuitTest.leakageImpedanceZero>0.21160000000000001</cim:ShortCircuitTest.leakageImpedanceZero>
  <cim:TransformerTest.basePower>5000000</cim:TransformerTest.basePower>
  <cim:TransformerTest.temperature>50</cim:TransformerTest.temperature>
</cim:ShortCircuitTest>
<cim:Asset rdf:ID="_C081A644-6F66-7502-F1F1-447E290CD3BF">
  <cim:IdentifiedObject.name>TankAsset_subxfmr</cim:IdentifiedObject.name>
  <cim:Asset.AssetInfo rdf:resource="#_0AF395C8-8E33-0E80-BD9B-7A762B69FAF0"/>
  <cim:Asset.PowerSystemResources rdf:resource="#_2FF3AED4-5277-F64D-5548-6C5FAAEAC64E"/>
</cim:Asset>
<cim:PowerTransformerInfo rdf:ID="_682EBAB6-0FF0-10F9-F4C4-8E5DAC8B1F1E">
  <cim:IdentifiedObject.name>fdrxfmr_PowerXfInfo</cim:IdentifiedObject.name>
  <cim:PowerTransformerInfo.TransformerTankInfo rdf:resource="#_D30C1CB4-FDBD-3769-FF74-6BE8B93CC745"/>
</cim:PowerTransformerInfo>
<cim:TransformerTankInfo rdf:ID="_D30C1CB4-FDBD-3769-FF74-6BE8B93CC745">
  <cim:IdentifiedObject.name>fdrxfmr</cim:IdentifiedObject.name>
  <cim:TransformerTankInfo.PowerTransformerInfo rdf:resource="#_682EBAB6-0FF0-10F9-F4C4-8E5DAC8B1F1E"/>
</cim:TransformerTankInfo>
<cim:TransformerEndInfo rdf:ID="_DA03BD0F-28B8-8111-5D28-E4DB4F5CA93D">
  <cim:IdentifiedObject.name>fdrxfmr_1</cim:IdentifiedObject.name>
  <cim:TransformerEndInfo.TransformerTankInfo rdf:resource="#_D30C1CB4-FDBD-3769-FF74-6BE8B93CC745"/>
  <cim:TransformerEndInfo.endNumber>1</cim:TransformerEndInfo.endNumber>
  <cim:TransformerEndInfo.connectionKind rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#WindingConnection.Y"/>
  <cim:TransformerEndInfo.phaseAngleClock>0</cim:TransformerEndInfo.phaseAngleClock>
  <cim:TransformerEndInfo.ratedU>4160</cim:TransformerEndInfo.ratedU>
  <cim:TransformerEndInfo.ratedS>500000</cim:TransformerEndInfo.ratedS>
  <cim:TransformerEndInfo.shortTermS>550000</cim:TransformerEndInfo.shortTermS>
  <cim:TransformerEndInfo.emergencyS>750000</cim:TransformerEndInfo.emergencyS>
  <cim:TransformerEndInfo.r>0.19036160000000005</cim:TransformerEndInfo.r>
  <cim:TransformerEndInfo.insulationU>0</cim:TransformerEndInfo.insulationU>
</cim:TransformerEndInfo>
<cim:TransformerEndInfo rdf:ID="_1CFA87C1-EEC3-AC8D-D170-220B3C35DD5F">
  <cim:IdentifiedObject.name>fdrxfmr_2</cim:IdentifiedObject.name>
  <cim:TransformerEndInfo.TransformerTankInfo rdf:resource="#_D30C1CB4-FDBD-3769-FF74-6BE8B93CC745"/>
  <cim:TransformerEndInfo.endNumber>2</cim:TransformerEndInfo.endNumber>
  <cim:TransformerEndInfo.connectionKind rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#WindingConnection.Y"/>
  <cim:TransformerEndInfo.phaseAngleClock>0</cim:TransformerEndInfo.phaseAngleClock>
  <cim:TransformerEndInfo.ratedU>480</cim:TransformerEndInfo.ratedU>
  <cim:TransformerEndInfo.ratedS>500000</cim:TransformerEndInfo.ratedS>
  <cim:TransformerEndInfo.shortTermS>550000</cim:TransformerEndInfo.shortTermS>
  <cim:TransformerEndInfo.emergencyS>750000</cim:TransformerEndInfo.emergencyS>
  <cim:TransformerEndInfo.r>0.0025344</cim:TransformerEndInfo.r>
  <cim:TransformerEndInfo.insulationU>0</cim:TransformerEndInfo.insulationU>
</cim:TransformerEndInfo>
<cim:NoLoadTest rdf:ID="_7676EEF8-72A3-02F1-E47B-C220EF2E21FF">
  <cim:IdentifiedObject.name>fdrxfmr_1</cim:IdentifiedObject.name>
  <cim:NoLoadTest.EnergisedEnd rdf:resource="#_DA03BD0F-28B8-8111-5D28-E4DB4F5CA93D"/>
  <cim:NoLoadTest.energisedEndVoltage>4160</cim:NoLoadTest.energisedEndVoltage>
  <cim:NoLoadTest.excitingCurrent>1.1000000000000001</cim:NoLoadTest.excitingCurrent>
  <cim:NoLoadTest.excitingCurrentZero>1.1000000000000001</cim:NoLoadTest.excitingCurrentZero>
  <cim:NoLoadTest.loss>3000</cim:NoLoadTest.loss>
  <cim:NoLoadTest.lossZero>3000</cim:NoLoadTest.lossZero>
  <cim:TransformerTest.basePower>500000</cim:TransformerTest.basePower>
  <cim:TransformerTest.temperature>50</cim:TransformerTest.temperature>
</cim:NoLoadTest>
<cim:ShortCircuitTest rdf:ID="_9050DF45-C114-0CB0-54ED-31F35D81D696">
  <cim:IdentifiedObject.name>fdrxfmr_1</cim:IdentifiedObject.name>
  <cim:ShortCircuitTest.EnergisedEnd rdf:resource="#_DA03BD0F-28B8-8111-5D28-E4DB4F5CA93D"/>
  <cim:ShortCircuitTest.GroundedEnds rdf:resource="#_1CFA87C1-EEC3-AC8D-D170-220B3C35DD5F"/>
  <cim:ShortCircuitTest.energisedEndStep>16</cim:ShortCircuitTest.energisedEndStep>
  <cim:ShortCircuitTest.groundedEndStep>16</cim:ShortCircuitTest.groundedEndStep>
  <cim:ShortCircuitTest.leakageImpedance>0.69222400000000006</cim:ShortCircuitTest.leakageImpedance>
  <cim:ShortCircuitTest.leakageImpedanceZero>0.69222400000000006</cim:ShortCircuitTest.leakageImpedanceZero>
  <cim:TransformerTest.basePower>500000</cim:TransformerTest.basePower>
  <cim:TransformerTest.temperature>50</cim:TransformerTest.temperature>
</cim:ShortCircuitTest>
<cim:Asset rdf:ID="_D51624C3-EBD9-5D5F-9720-B3E0ED6D829E">
  <cim:IdentifiedObject.name>TankAsset_fdrxfmr</cim:IdentifiedObject.name>
  <cim:Asset.AssetInfo rdf:resource="#_D30C1CB4-FDBD-3769-FF74-6BE8B93CC745"/>
  <cim:Asset.PowerSystemResources rdf:resource="#_8B527950-B9DA-7C46-759E-63C62E34E846"/>
</cim:Asset>
<cim:PowerTransformerInfo rdf:ID="_9E01A433-CE98-EA9E-692D-487072DB4808">
  <cim:IdentifiedObject.name>regleg_PowerXfInfo</cim:IdentifiedObject.name>
  <cim:PowerTransformerInfo.TransformerTankInfo rdf:resource="#_FA5E7067-53B4-888D-B449-A05DA21E8566"/>
</cim:PowerTransformerInfo>
<cim:TransformerTankInfo rdf:ID="_FA5E7067-53B4-888D-B449-A05DA21E8566">
  <cim:IdentifiedObject.name>regleg</cim:IdentifiedObject.name>
  <cim:TransformerTankInfo.PowerTransformerInfo rdf:resource="#_9E01A433-CE98-EA9E-692D-487072DB4808"/>
</cim:TransformerTankInfo>
<cim:TransformerEndInfo rdf:ID="_C1638A25-2317-7784-0CAA-A0C49AA84E53">
  <cim:IdentifiedObject.name>regleg_1</cim:IdentifiedObject.name>
  <cim:TransformerEndInfo.TransformerTankInfo rdf:resource="#_FA5E7067-53B4-888D-B449-A05DA21E8566"/>
  <cim:TransformerEndInfo.endNumber>1</cim:TransformerEndInfo.endNumber>
  <cim:TransformerEndInfo.connectionKind rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#WindingConnection.I"/>
  <cim:TransformerEndInfo.phaseAngleClock>0</cim:TransformerEndInfo.phaseAngleClock>
  <cim:TransformerEndInfo.ratedU>2400</cim:TransformerEndInfo.ratedU>
  <cim:TransformerEndInfo.ratedS>1666000</cim:TransformerEndInfo.ratedS>
  <cim:TransformerEndInfo.shortTermS>1832599.9999999998</cim:TransformerEndInfo.shortTermS>
  <cim:TransformerEndInfo.emergencyS>2499000</cim:TransformerEndInfo.emergencyS>
  <cim:TransformerEndInfo.r>0.00017286914765906363</cim:TransformerEndInfo.r>
  <cim:TransformerEndInfo.insulationU>0</cim:TransformerEndInfo.insulationU>
</cim:TransformerEndInfo>
<cim:TransformerEndInfo rdf:ID="_6CFC153F-14B4-6554-4A53-032DB9E6FC43">
  <cim:IdentifiedObject.name>regleg_2</cim:IdentifiedObject.name>
  <cim:TransformerEndInfo.TransformerTankInfo rdf:resource="#_FA5E7067-53B4-888D-B449-A05DA21E8566"/>
  <cim:TransformerEndInfo.endNumber>2</cim:TransformerEndInfo.endNumber>
  <cim:TransformerEndInfo.connectionKind rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#WindingConnection.I"/>
  <cim:TransformerEndInfo.phaseAngleClock>0</cim:TransformerEndInfo.phaseAngleClock>
  <cim:TransformerEndInfo.ratedU>2400</cim:TransformerEndInfo.ratedU>
  <cim:TransformerEndInfo.ratedS>1666000</cim:TransformerEndInfo.ratedS>
  <cim:TransformerEndInfo.shortTermS>1832599.9999999998</cim:TransformerEndInfo.shortTermS>
  <cim:TransformerEndInfo.emergencyS>2499000</cim:TransformerEndInfo.emergencyS>
  <cim:TransformerEndInfo.r>0.00017286914765906363</cim:TransformerEndInfo.r>
  <cim:TransformerEndInfo.insulationU>0</cim:TransformerEndInfo.insulationU>
</cim:TransformerEndInfo>
<cim:NoLoadTest rdf:ID="_E68E6151-1F8C-496E-F59A-AEC710C77F69">
  <cim:IdentifiedObject.name>regleg_1</cim:IdentifiedObject.name>
  <cim:NoLoadTest.EnergisedEnd rdf:resource="#_C1638A25-2317-7784-0CAA-A0C49AA84E53"/>
  <cim:NoLoadTest.energisedEndVoltage>2400</cim:NoLoadTest.energisedEndVoltage>
  <cim:NoLoadTest.excitingCurrent>0</cim:NoLoadTest.excitingCurrent>
  <cim:NoLoadTest.excitingCurrentZero>0</cim:NoLoadTest.excitingCurrentZero>
  <cim:NoLoadTest.loss>0</cim:NoLoadTest.loss>
  <cim:NoLoadTest.lossZero>0</cim:NoLoadTest.lossZero>
  <cim:TransformerTest.basePower>1666000</cim:TransformerTest.basePower>
  <cim:TransformerTest.temperature>50</cim:TransformerTest.temperature>
</cim:NoLoadTest>
<cim:ShortCircuitTest rdf:ID="_FE03FA84-6E6A-FDBA-A771-AACDF14B9C62">
  <cim:IdentifiedObject.name>regleg_1</cim:IdentifiedObject.name>
  <cim:ShortCircuitTest.EnergisedEnd rdf:resource="#_C1638A25-2317-7784-0CAA-A0C49AA84E53"/>
  <cim:ShortCircuitTest.GroundedEnds rdf:resource="#_6CFC153F-14B4-6554-4A53-032DB9E6FC43"/>
  <cim:ShortCircuitTest.energisedEndStep>16</cim:ShortCircuitTest.energisedEndStep>
  <cim:ShortCircuitTest.groundedEndStep>16</cim:ShortCircuitTest.groundedEndStep>
  <cim:ShortCircuitTest.leakageImpedance>0.00034573829531812727</cim:ShortCircuitTest.leakageImpedance>
  <cim:ShortCircuitTest.leakageImpedanceZero>0.00034573829531812727</cim:ShortCircuitTest.leakageImpedanceZero>
  <cim:TransformerTest.basePower>1666000</cim:TransformerTest.basePower>
  <cim:TransformerTest.temperature>50</cim:TransformerTest.temperature>
</cim:ShortCircuitTest>
<cim:Asset rdf:ID="_1A78B05B-837F-B885-56D5-1E49C5E22A11">
  <cim:IdentifiedObject.name>TankAsset_regleg</cim:IdentifiedObject.name>
  <cim:Asset.AssetInfo rdf:resource="#_FA5E7067-53B4-888D-B449-A05DA21E8566"/>
  <cim:Asset.PowerSystemResources rdf:resource="#_BE17B4B9-9F6E-B6DE-E6D0-1EF45DCF19F3"/>
  <cim:Asset.PowerSystemResources rdf:resource="#_17401223-4F5A-AA66-A2F8-4DD9DC645612"/>
  <cim:Asset.PowerSystemResources rdf:resource="#_965D84FB-240E-2D6C-B233-0EEA1DCB3533"/>
</cim:Asset>
<cim:TransformerTank rdf:ID="_2FF3AED4-5277-F64D-5548-6C5FAAEAC64E">
  <cim:IdentifiedObject.name>sub</cim:IdentifiedObject.name>
  <cim:TransformerTank.PowerTransformer rdf:resource="#_2E850732-0D70-26E6-FF5D-959DB4BC897D"/>
  <cim:PowerSystemResource.Location rdf:resource="#_17F030D5-D375-B3F8-B49F-81AAAB1F77C3"/>
</cim:TransformerTank>
<cim:Location rdf:ID="_17F030D5-D375-B3F8-B49F-81AAAB1F77C3">
  <cim:IdentifiedObject.name>sub_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_7696309C-3864-4D3E-58C9-A86D5E911656"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_78116999-65D3-2EBF-D840-AE2563508E2F">
  <cim:PositionPoint.Location rdf:resource="#_17F030D5-D375-B3F8-B49F-81AAAB1F77C3"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>400</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_FEA2BA57-3801-C35C-07E8-0ABE7EE6010A">
  <cim:PositionPoint.Location rdf:resource="#_17F030D5-D375-B3F8-B49F-81AAAB1F77C3"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>350</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:TransformerTankEnd rdf:ID="_505FD907-ACD8-D00D-8DDE-E60DA4EA2793">
  <cim:IdentifiedObject.name>sub_End_1</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#PhaseCode.ABC"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_2FF3AED4-5277-F64D-5548-6C5FAAEAC64E"/>
  <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.Terminal rdf:resource="#_FEBDE01E-97D4-0C31-2FB3-41B79C399070"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_2D4D0F30-7134-8FEB-6B0C-6B210C5B1DCD"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_FEBDE01E-97D4-0C31-2FB3-41B79C399070">
  <cim:IdentifiedObject.name>sub_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_2E850732-0D70-26E6-FF5D-959DB4BC897D"/>
<cim:Terminal.ConnectivityNode rdf:resource="#_4684E053-61D7-C91B-1412-74900C29F690"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:ID="_3D38E320-C5D7-9E4B-D25D-DE858650470B">
  <cim:IdentifiedObject.name>sub_End_2</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#PhaseCode.ABC"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_2FF3AED4-5277-F64D-5548-6C5FAAEAC64E"/>
  <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.Terminal rdf:resource="#_E7EA359F-E600-C472-265F-D2201504FAFB"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_A3922CD2-76F0-37C2-51D6-4C082A60B2F1"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_E7EA359F-E600-C472-265F-D2201504FAFB">
  <cim:IdentifiedObject.name>sub_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_2E850732-0D70-26E6-FF5D-959DB4BC897D"/>
<cim:Terminal.ConnectivityNode rdf:resource="#_BCB4FBDB-001F-38E4-5C7B-128BE6A2A4C1"/>
</cim:Terminal>
<cim:TransformerTank rdf:ID="_8B527950-B9DA-7C46-759E-63C62E34E846">
  <cim:IdentifiedObject.name>xfm1</cim:IdentifiedObject.name>
  <cim:TransformerTank.PowerTransformer rdf:resource="#_AE5E5AD5-AA37-9FCF-7851-2B385B3AFDD0"/>
  <cim:PowerSystemResource.Location rdf:resource="#_6C3582F5-5C74-886D-EE16-9B375CDAE1A9"/>
</cim:TransformerTank>
<cim:Location rdf:ID="_6C3582F5-5C74-886D-EE16-9B375CDAE1A9">
  <cim:IdentifiedObject.name>xfm1_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_7696309C-3864-4D3E-58C9-A86D5E911656"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_40C5FC34-719F-88AA-022D-EE32C5380795">
  <cim:PositionPoint.Location rdf:resource="#_6C3582F5-5C74-886D-EE16-9B375CDAE1A9"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>350</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>250</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_66B39EF6-A586-1B89-BE6B-E1F24C3D5EBB">
  <cim:PositionPoint.Location rdf:resource="#_6C3582F5-5C74-886D-EE16-9B375CDAE1A9"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>400</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>250</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:TransformerTankEnd rdf:ID="_578742DE-6880-F360-E901-899D65764F49">
  <cim:IdentifiedObject.name>xfm1_End_1</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#PhaseCode.ABC"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_8B527950-B9DA-7C46-759E-63C62E34E846"/>
  <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.Terminal rdf:resource="#_EBAD6722-6F16-8323-8299-2EB1DAB27AFF"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_A3922CD2-76F0-37C2-51D6-4C082A60B2F1"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_EBAD6722-6F16-8323-8299-2EB1DAB27AFF">
  <cim:IdentifiedObject.name>xfm1_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_AE5E5AD5-AA37-9FCF-7851-2B385B3AFDD0"/>
<cim:Terminal.ConnectivityNode rdf:resource="#_E06BF9FE-7533-6BED-8F3B-44FA98BBD572"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:ID="_DCAD2EB1-4E2F-2245-EE78-1B25566E1B62">
  <cim:IdentifiedObject.name>xfm1_End_2</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#PhaseCode.ABC"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_8B527950-B9DA-7C46-759E-63C62E34E846"/>
  <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.Terminal rdf:resource="#_D57E22D6-034E-D9D8-1079-8994246E0F0B"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_C2B96BAA-8421-B0F1-BE76-ACA41E263ABE"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_D57E22D6-034E-D9D8-1079-8994246E0F0B">
  <cim:IdentifiedObject.name>xfm1_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_AE5E5AD5-AA37-9FCF-7851-2B385B3AFDD0"/>
<cim:Terminal.ConnectivityNode rdf:resource="#_6710BFED-4AB6-8732-4021-DE8FAEEE7B47"/>
</cim:Terminal>
<cim:TransformerTank rdf:ID="_BE17B4B9-9F6E-B6DE-E6D0-1EF45DCF19F3">
  <cim:IdentifiedObject.name>reg1</cim:IdentifiedObject.name>
  <cim:TransformerTank.PowerTransformer rdf:resource="#_9F72438D-803B-6947-6D88-0ADBBD1A153C"/>
  <cim:PowerSystemResource.Location rdf:resource="#_1431673B-0CB8-9C09-2B51-6FF049D0AC3D"/>
</cim:TransformerTank>
<cim:Location rdf:ID="_1431673B-0CB8-9C09-2B51-6FF049D0AC3D">
  <cim:IdentifiedObject.name>reg1_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_7696309C-3864-4D3E-58C9-A86D5E911656"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_D48A66E9-0611-D1B7-5B62-68BB2AB21148">
  <cim:PositionPoint.Location rdf:resource="#_1431673B-0CB8-9C09-2B51-6FF049D0AC3D"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>350</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_A561B101-3408-90BA-46D9-14E439E3CE3E">
  <cim:PositionPoint.Location rdf:resource="#_1431673B-0CB8-9C09-2B51-6FF049D0AC3D"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>300</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:TransformerTankEnd rdf:ID="_BCE9FB6F-A666-D76B-7A5F-05B9828E1F31">
  <cim:IdentifiedObject.name>reg1_End_1</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#PhaseCode.A"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_BE17B4B9-9F6E-B6DE-E6D0-1EF45DCF19F3"/>
  <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.Terminal rdf:resource="#_E28CE7C6-4FB0-99E9-FB47-8B72F8C67725"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_A3922CD2-76F0-37C2-51D6-4C082A60B2F1"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_E28CE7C6-4FB0-99E9-FB47-8B72F8C67725">
  <cim:IdentifiedObject.name>reg1_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_9F72438D-803B-6947-6D88-0ADBBD1A153C"/>
<cim:Terminal.ConnectivityNode rdf:resource="#_BCB4FBDB-001F-38E4-5C7B-128BE6A2A4C1"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:ID="_288B438A-2CD2-642F-8AA2-42C18030CCAD">
  <cim:IdentifiedObject.name>reg1_End_2</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#PhaseCode.A"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_BE17B4B9-9F6E-B6DE-E6D0-1EF45DCF19F3"/>
  <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.Terminal rdf:resource="#_84D89BD6-CBCA-4115-5685-A9767E63A6DE"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_A3922CD2-76F0-37C2-51D6-4C082A60B2F1"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_84D89BD6-CBCA-4115-5685-A9767E63A6DE">
  <cim:IdentifiedObject.name>reg1_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_9F72438D-803B-6947-6D88-0ADBBD1A153C"/>
<cim:Terminal.ConnectivityNode rdf:resource="#_3D7A545F-85C6-5999-8982-906248552861"/>
</cim:Terminal>
<cim:TransformerTank rdf:ID="_17401223-4F5A-AA66-A2F8-4DD9DC645612">
  <cim:IdentifiedObject.name>reg2</cim:IdentifiedObject.name>
  <cim:TransformerTank.PowerTransformer rdf:resource="#_9F72438D-803B-6947-6D88-0ADBBD1A153C"/>
  <cim:PowerSystemResource.Location rdf:resource="#_EF5D58D8-A694-8B93-8E47-5F327191B24B"/>
</cim:TransformerTank>
<cim:Location rdf:ID="_EF5D58D8-A694-8B93-8E47-5F327191B24B">
  <cim:IdentifiedObject.name>reg2_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_7696309C-3864-4D3E-58C9-A86D5E911656"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_67A3B8B2-6B5F-1796-367A-C011146F7EAA">
  <cim:PositionPoint.Location rdf:resource="#_EF5D58D8-A694-8B93-8E47-5F327191B24B"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>350</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_9188A655-1558-B373-6620-24C6369695B9">
  <cim:PositionPoint.Location rdf:resource="#_EF5D58D8-A694-8B93-8E47-5F327191B24B"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>300</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:TransformerTankEnd rdf:ID="_8F906A61-2CE6-23F7-8714-8142AE7AF215">
  <cim:IdentifiedObject.name>reg2_End_1</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#PhaseCode.B"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_17401223-4F5A-AA66-A2F8-4DD9DC645612"/>
  <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.Terminal rdf:resource="#_5BEF568F-598F-953B-B2D6-545B7900AE9C"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_A3922CD2-76F0-37C2-51D6-4C082A60B2F1"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_5BEF568F-598F-953B-B2D6-545B7900AE9C">
  <cim:IdentifiedObject.name>reg2_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_9F72438D-803B-6947-6D88-0ADBBD1A153C"/>
<cim:Terminal.ConnectivityNode rdf:resource="#_BCB4FBDB-001F-38E4-5C7B-128BE6A2A4C1"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:ID="_53F19519-307A-EF14-D491-C0FA800BC074">
  <cim:IdentifiedObject.name>reg2_End_2</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#PhaseCode.B"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_17401223-4F5A-AA66-A2F8-4DD9DC645612"/>
  <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.Terminal rdf:resource="#_5465B831-F6C3-3736-B5B7-D398CD8D6BB5"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_A3922CD2-76F0-37C2-51D6-4C082A60B2F1"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_5465B831-F6C3-3736-B5B7-D398CD8D6BB5">
  <cim:IdentifiedObject.name>reg2_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_9F72438D-803B-6947-6D88-0ADBBD1A153C"/>
<cim:Terminal.ConnectivityNode rdf:resource="#_3D7A545F-85C6-5999-8982-906248552861"/>
</cim:Terminal>
<cim:TransformerTank rdf:ID="_965D84FB-240E-2D6C-B233-0EEA1DCB3533">
  <cim:IdentifiedObject.name>reg3</cim:IdentifiedObject.name>
  <cim:TransformerTank.PowerTransformer rdf:resource="#_9F72438D-803B-6947-6D88-0ADBBD1A153C"/>
  <cim:PowerSystemResource.Location rdf:resource="#_3A89ABDA-1A38-355A-067B-C952FE639EE5"/>
</cim:TransformerTank>
<cim:Location rdf:ID="_3A89ABDA-1A38-355A-067B-C952FE639EE5">
  <cim:IdentifiedObject.name>reg3_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_7696309C-3864-4D3E-58C9-A86D5E911656"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_F3E0A81E-F203-B18D-4875-78E1EFE92C2B">
  <cim:PositionPoint.Location rdf:resource="#_3A89ABDA-1A38-355A-067B-C952FE639EE5"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>350</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_5A50B77B-55FC-5D86-3398-C2C281B4FD5D">
  <cim:PositionPoint.Location rdf:resource="#_3A89ABDA-1A38-355A-067B-C952FE639EE5"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>300</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:TransformerTankEnd rdf:ID="_4931D5D7-00EC-3A12-738F-8FCD13C5F77C">
  <cim:IdentifiedObject.name>reg3_End_1</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#PhaseCode.C"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_965D84FB-240E-2D6C-B233-0EEA1DCB3533"/>
  <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.Terminal rdf:resource="#_3165B702-B487-E95E-7A6D-E2145D621A86"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_A3922CD2-76F0-37C2-51D6-4C082A60B2F1"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_3165B702-B487-E95E-7A6D-E2145D621A86">
  <cim:IdentifiedObject.name>reg3_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_9F72438D-803B-6947-6D88-0ADBBD1A153C"/>
<cim:Terminal.ConnectivityNode rdf:resource="#_BCB4FBDB-001F-38E4-5C7B-128BE6A2A4C1"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:ID="_4069C659-4883-72ED-9349-D808C6956B48">
  <cim:IdentifiedObject.name>reg3_End_2</cim:IdentifiedObject.name>
  <cim:TransformerTankEnd.phases rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#PhaseCode.C"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_965D84FB-240E-2D6C-B233-0EEA1DCB3533"/>
  <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.Terminal rdf:resource="#_95BAF192-3FB6-A8DF-813F-EC176EAED1F2"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_A3922CD2-76F0-37C2-51D6-4C082A60B2F1"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_95BAF192-3FB6-A8DF-813F-EC176EAED1F2">
  <cim:IdentifiedObject.name>reg3_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_9F72438D-803B-6947-6D88-0ADBBD1A153C"/>
<cim:Terminal.ConnectivityNode rdf:resource="#_3D7A545F-85C6-5999-8982-906248552861"/>
</cim:Terminal>
<cim:PowerTransformer rdf:ID="_2E850732-0D70-26E6-FF5D-959DB4BC897D">
  <cim:IdentifiedObject.name>sub</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_50FBB9D2-508E-5296-96E8-9035927AADC2"/>
  <cim:PowerTransformer.vectorGroup>Dy1</cim:PowerTransformer.vectorGroup>
  <cim:PowerSystemResource.Location rdf:resource="#_17F030D5-D375-B3F8-B49F-81AAAB1F77C3"/>
</cim:PowerTransformer>
<cim:PowerTransformer rdf:ID="_AE5E5AD5-AA37-9FCF-7851-2B385B3AFDD0">
  <cim:IdentifiedObject.name>xfm1</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_50FBB9D2-508E-5296-96E8-9035927AADC2"/>
  <cim:PowerTransformer.vectorGroup>Yy</cim:PowerTransformer.vectorGroup>
  <cim:PowerSystemResource.Location rdf:resource="#_6C3582F5-5C74-886D-EE16-9B375CDAE1A9"/>
</cim:PowerTransformer>
<cim:PowerTransformer rdf:ID="_9F72438D-803B-6947-6D88-0ADBBD1A153C">
  <cim:IdentifiedObject.name>Reg</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_50FBB9D2-508E-5296-96E8-9035927AADC2"/>
  <cim:PowerTransformer.vectorGroup>Yy</cim:PowerTransformer.vectorGroup>
  <cim:PowerSystemResource.Location rdf:resource="#_3A89ABDA-1A38-355A-067B-C952FE639EE5"/>
</cim:PowerTransformer>
<cim:TapChangerInfo rdf:ID="_76454FD9-E020-8190-3C52-87EB5BE7F075">
  <cim:IdentifiedObject.name>reg1_Info</cim:IdentifiedObject.name>
  <cim:TapChangerInfo.ptRatio>20</cim:TapChangerInfo.ptRatio>
  <cim:TapChangerInfo.ctRating>700</cim:TapChangerInfo.ctRating>
  <cim:TapChangerInfo.ctRatio>3500</cim:TapChangerInfo.ctRatio>
</cim:TapChangerInfo>
<cim:TapChangerControl rdf:ID="_2ECCB9EB-E430-0181-9AF4-4241F689C730">
  <cim:IdentifiedObject.name>reg1_Ctrl</cim:IdentifiedObject.name>
  <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#RegulatingControlModeKind.voltage"/>
  <cim:RegulatingControl.Terminal rdf:resource="#_84D89BD6-CBCA-4115-5685-A9767E63A6DE"/>
  <cim:RegulatingControl.monitoredPhase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#PhaseCode.A"/>
  <cim:RegulatingControl.enabled>true</cim:RegulatingControl.enabled>
  <cim:RegulatingControl.discrete>true</cim:RegulatingControl.discrete>
  <cim:RegulatingControl.targetValue>122</cim:RegulatingControl.targetValue>
  <cim:RegulatingControl.targetDeadband>2</cim:RegulatingControl.targetDeadband>
  <cim:RegulatingControl.targetValueUnitMultiplier>20</cim:RegulatingControl.targetValueUnitMultiplier>
  <cim:TapChangerControl.lineDropCompensation>true</cim:TapChangerControl.lineDropCompensation>
  <cim:TapChangerControl.lineDropR>3</cim:TapChangerControl.lineDropR>
  <cim:TapChangerControl.lineDropX>9</cim:TapChangerControl.lineDropX>
  <cim:TapChangerControl.reverseLineDropR>0</cim:TapChangerControl.reverseLineDropR>
  <cim:TapChangerControl.reverseLineDropX>0</cim:TapChangerControl.reverseLineDropX>
  <cim:TapChangerControl.limitVoltage>0</cim:TapChangerControl.limitVoltage>
  <cim:PowerSystemResource.Location rdf:resource="#_1431673B-0CB8-9C09-2B51-6FF049D0AC3D"/>
</cim:TapChangerControl>
<cim:RatioTapChanger rdf:ID="_D7A1E514-FC6C-1C24-9AC6-4D015C79A650">
  <cim:IdentifiedObject.name>reg1</cim:IdentifiedObject.name>
  <cim:RatioTapChanger.TransformerEnd rdf:resource="#_288B438A-2CD2-642F-8AA2-42C18030CCAD"/>
  <cim:TapChanger.TapChangerControl rdf:resource="#_2ECCB9EB-E430-0181-9AF4-4241F689C730"/>
  <cim:RatioTapChanger.stepVoltageIncrement>0.62500000000000022</cim:RatioTapChanger.stepVoltageIncrement>
  <cim:RatioTapChanger.tculControlMode rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#TransformerControlMode.volt"/>
  <cim:TapChanger.highStep>32</cim:TapChanger.highStep>
  <cim:TapChanger.lowStep>0</cim:TapChanger.lowStep>
  <cim:TapChanger.neutralStep>16</cim:TapChanger.neutralStep>
  <cim:TapChanger.normalStep>16</cim:TapChanger.normalStep>
  <cim:TapChanger.neutralU>2400</cim:TapChanger.neutralU>
  <cim:TapChanger.initialDelay>15</cim:TapChanger.initialDelay>
  <cim:TapChanger.subsequentDelay>2</cim:TapChanger.subsequentDelay>
  <cim:TapChanger.ltcFlag>true</cim:TapChanger.ltcFlag>
  <cim:TapChanger.controlEnabled>true</cim:TapChanger.controlEnabled>
  <cim:TapChanger.step>1.0625</cim:TapChanger.step>
  <cim:PowerSystemResource.Location rdf:resource="#_1431673B-0CB8-9C09-2B51-6FF049D0AC3D"/>
</cim:RatioTapChanger>
<cim:Asset rdf:ID="_DA173E22-510F-17D7-5796-2A9DF4DBA4AA">
  <cim:IdentifiedObject.name>TapChangerAsset_reg1</cim:IdentifiedObject.name>
  <cim:Asset.AssetInfo rdf:resource="#_76454FD9-E020-8190-3C52-87EB5BE7F075"/>
  <cim:Asset.PowerSystemResources rdf:resource="#_D7A1E514-FC6C-1C24-9AC6-4D015C79A650"/>
</cim:Asset>
<cim:TapChangerInfo rdf:ID="_8B949874-0AD5-C145-1954-1A879FDAEBFB">
  <cim:IdentifiedObject.name>reg2_Info</cim:IdentifiedObject.name>
  <cim:TapChangerInfo.ptRatio>20</cim:TapChangerInfo.ptRatio>
  <cim:TapChangerInfo.ctRating>700</cim:TapChangerInfo.ctRating>
  <cim:TapChangerInfo.ctRatio>3500</cim:TapChangerInfo.ctRatio>
</cim:TapChangerInfo>
<cim:TapChangerControl rdf:ID="_71F3502F-2476-19CC-3722-163F088EF043">
  <cim:IdentifiedObject.name>reg2_Ctrl</cim:IdentifiedObject.name>
  <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#RegulatingControlModeKind.voltage"/>
  <cim:RegulatingControl.Terminal rdf:resource="#_5465B831-F6C3-3736-B5B7-D398CD8D6BB5"/>
  <cim:RegulatingControl.monitoredPhase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#PhaseCode.B"/>
  <cim:RegulatingControl.enabled>true</cim:RegulatingControl.enabled>
  <cim:RegulatingControl.discrete>true</cim:RegulatingControl.discrete>
  <cim:RegulatingControl.targetValue>122</cim:RegulatingControl.targetValue>
  <cim:RegulatingControl.targetDeadband>2</cim:RegulatingControl.targetDeadband>
  <cim:RegulatingControl.targetValueUnitMultiplier>20</cim:RegulatingControl.targetValueUnitMultiplier>
  <cim:TapChangerControl.lineDropCompensation>true</cim:TapChangerControl.lineDropCompensation>
  <cim:TapChangerControl.lineDropR>3</cim:TapChangerControl.lineDropR>
  <cim:TapChangerControl.lineDropX>9</cim:TapChangerControl.lineDropX>
  <cim:TapChangerControl.reverseLineDropR>0</cim:TapChangerControl.reverseLineDropR>
  <cim:TapChangerControl.reverseLineDropX>0</cim:TapChangerControl.reverseLineDropX>
  <cim:TapChangerControl.limitVoltage>0</cim:TapChangerControl.limitVoltage>
  <cim:PowerSystemResource.Location rdf:resource="#_EF5D58D8-A694-8B93-8E47-5F327191B24B"/>
</cim:TapChangerControl>
<cim:RatioTapChanger rdf:ID="_F3D6C70D-D866-7C7F-AAEE-8EF1315BFDFB">
  <cim:IdentifiedObject.name>reg2</cim:IdentifiedObject.name>
  <cim:RatioTapChanger.TransformerEnd rdf:resource="#_53F19519-307A-EF14-D491-C0FA800BC074"/>
  <cim:TapChanger.TapChangerControl rdf:resource="#_71F3502F-2476-19CC-3722-163F088EF043"/>
  <cim:RatioTapChanger.stepVoltageIncrement>0.62500000000000022</cim:RatioTapChanger.stepVoltageIncrement>
  <cim:RatioTapChanger.tculControlMode rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#TransformerControlMode.volt"/>
  <cim:TapChanger.highStep>32</cim:TapChanger.highStep>
  <cim:TapChanger.lowStep>0</cim:TapChanger.lowStep>
  <cim:TapChanger.neutralStep>16</cim:TapChanger.neutralStep>
  <cim:TapChanger.normalStep>16</cim:TapChanger.normalStep>
  <cim:TapChanger.neutralU>2400</cim:TapChanger.neutralU>
  <cim:TapChanger.initialDelay>15</cim:TapChanger.initialDelay>
  <cim:TapChanger.subsequentDelay>2</cim:TapChanger.subsequentDelay>
  <cim:TapChanger.ltcFlag>true</cim:TapChanger.ltcFlag>
  <cim:TapChanger.controlEnabled>true</cim:TapChanger.controlEnabled>
  <cim:TapChanger.step>1.05</cim:TapChanger.step>
  <cim:PowerSystemResource.Location rdf:resource="#_EF5D58D8-A694-8B93-8E47-5F327191B24B"/>
</cim:RatioTapChanger>
<cim:Asset rdf:ID="_3E93FB5C-CE99-29A8-0B1C-C2084AB82B39">
  <cim:IdentifiedObject.name>TapChangerAsset_reg2</cim:IdentifiedObject.name>
  <cim:Asset.AssetInfo rdf:resource="#_8B949874-0AD5-C145-1954-1A879FDAEBFB"/>
  <cim:Asset.PowerSystemResources rdf:resource="#_F3D6C70D-D866-7C7F-AAEE-8EF1315BFDFB"/>
</cim:Asset>
<cim:TapChangerInfo rdf:ID="_C8593C4F-5CF1-023C-CBFD-3FF60CFF784D">
  <cim:IdentifiedObject.name>reg3_Info</cim:IdentifiedObject.name>
  <cim:TapChangerInfo.ptRatio>20</cim:TapChangerInfo.ptRatio>
  <cim:TapChangerInfo.ctRating>700</cim:TapChangerInfo.ctRating>
  <cim:TapChangerInfo.ctRatio>3500</cim:TapChangerInfo.ctRatio>
</cim:TapChangerInfo>
<cim:TapChangerControl rdf:ID="_5AD5826B-D06C-221E-C03D-5122479C2D64">
  <cim:IdentifiedObject.name>reg3_Ctrl</cim:IdentifiedObject.name>
  <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#RegulatingControlModeKind.voltage"/>
  <cim:RegulatingControl.Terminal rdf:resource="#_95BAF192-3FB6-A8DF-813F-EC176EAED1F2"/>
  <cim:RegulatingControl.monitoredPhase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#PhaseCode.C"/>
  <cim:RegulatingControl.enabled>true</cim:RegulatingControl.enabled>
  <cim:RegulatingControl.discrete>true</cim:RegulatingControl.discrete>
  <cim:RegulatingControl.targetValue>122</cim:RegulatingControl.targetValue>
  <cim:RegulatingControl.targetDeadband>2</cim:RegulatingControl.targetDeadband>
  <cim:RegulatingControl.targetValueUnitMultiplier>20</cim:RegulatingControl.targetValueUnitMultiplier>
  <cim:TapChangerControl.lineDropCompensation>true</cim:TapChangerControl.lineDropCompensation>
  <cim:TapChangerControl.lineDropR>3</cim:TapChangerControl.lineDropR>
  <cim:TapChangerControl.lineDropX>9</cim:TapChangerControl.lineDropX>
  <cim:TapChangerControl.reverseLineDropR>0</cim:TapChangerControl.reverseLineDropR>
  <cim:TapChangerControl.reverseLineDropX>0</cim:TapChangerControl.reverseLineDropX>
  <cim:TapChangerControl.limitVoltage>0</cim:TapChangerControl.limitVoltage>
  <cim:PowerSystemResource.Location rdf:resource="#_3A89ABDA-1A38-355A-067B-C952FE639EE5"/>
</cim:TapChangerControl>
<cim:RatioTapChanger rdf:ID="_CA4FE514-1448-9E13-F36E-8FB26893DCBD">
  <cim:IdentifiedObject.name>reg3</cim:IdentifiedObject.name>
  <cim:RatioTapChanger.TransformerEnd rdf:resource="#_4069C659-4883-72ED-9349-D808C6956B48"/>
  <cim:TapChanger.TapChangerControl rdf:resource="#_5AD5826B-D06C-221E-C03D-5122479C2D64"/>
  <cim:RatioTapChanger.stepVoltageIncrement>0.62500000000000022</cim:RatioTapChanger.stepVoltageIncrement>
  <cim:RatioTapChanger.tculControlMode rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#TransformerControlMode.volt"/>
  <cim:TapChanger.highStep>32</cim:TapChanger.highStep>
  <cim:TapChanger.lowStep>0</cim:TapChanger.lowStep>
  <cim:TapChanger.neutralStep>16</cim:TapChanger.neutralStep>
  <cim:TapChanger.normalStep>16</cim:TapChanger.normalStep>
  <cim:TapChanger.neutralU>2400</cim:TapChanger.neutralU>
  <cim:TapChanger.initialDelay>15</cim:TapChanger.initialDelay>
  <cim:TapChanger.subsequentDelay>2</cim:TapChanger.subsequentDelay>
  <cim:TapChanger.ltcFlag>true</cim:TapChanger.ltcFlag>
  <cim:TapChanger.controlEnabled>true</cim:TapChanger.controlEnabled>
  <cim:TapChanger.step>1.0687500000000001</cim:TapChanger.step>
  <cim:PowerSystemResource.Location rdf:resource="#_3A89ABDA-1A38-355A-067B-C952FE639EE5"/>
</cim:RatioTapChanger>
<cim:Asset rdf:ID="_8F48322A-5A6A-54A0-215A-3A1230F199C7">
  <cim:IdentifiedObject.name>TapChangerAsset_reg3</cim:IdentifiedObject.name>
  <cim:Asset.AssetInfo rdf:resource="#_C8593C4F-5CF1-023C-CBFD-3FF60CFF784D"/>
  <cim:Asset.PowerSystemResources rdf:resource="#_CA4FE514-1448-9E13-F36E-8FB26893DCBD"/>
</cim:Asset>
<cim:ACLineSegment rdf:ID="_9A8F1CB6-5B6E-3E76-9532-BA6BD3040685">
  <cim:IdentifiedObject.name>650632</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_50FBB9D2-508E-5296-96E8-9035927AADC2"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_A3922CD2-76F0-37C2-51D6-4C082A60B2F1"/>
  <cim:Conductor.length>609.60000000000002</cim:Conductor.length>
  <cim:PowerSystemResource.Location rdf:resource="#_B07ADA09-CC46-E358-ABC4-69CD4130697B"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_A2CF53AE-A9D2-EF91-2079-C8808928BC7B">
  <cim:IdentifiedObject.name>650632_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_9A8F1CB6-5B6E-3E76-9532-BA6BD3040685"/>
  <cim:PowerSystemResource.Location rdf:resource="#_B07ADA09-CC46-E358-ABC4-69CD4130697B"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_EF850D37-29E0-6F79-7140-C8E025F33937">
  <cim:IdentifiedObject.name>650632_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_9A8F1CB6-5B6E-3E76-9532-BA6BD3040685"/>
  <cim:PowerSystemResource.Location rdf:resource="#_B07ADA09-CC46-E358-ABC4-69CD4130697B"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_8E6F4C87-47EA-BAE1-E870-71C72E4FC8C7">
  <cim:IdentifiedObject.name>650632_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_9A8F1CB6-5B6E-3E76-9532-BA6BD3040685"/>
  <cim:PowerSystemResource.Location rdf:resource="#_B07ADA09-CC46-E358-ABC4-69CD4130697B"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_9179246D-C7BD-C3D6-1E2F-BF283805049C">
  <cim:IdentifiedObject.name>650632_N</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#SinglePhaseKind.N"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_9A8F1CB6-5B6E-3E76-9532-BA6BD3040685"/>
  <cim:PowerSystemResource.Location rdf:resource="#_B07ADA09-CC46-E358-ABC4-69CD4130697B"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_50504942-9300-38D4-0640-F7DB46A14221">
  <cim:IdentifiedObject.name>650632_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_9A8F1CB6-5B6E-3E76-9532-BA6BD3040685"/>
  <cim:Terminal.ConnectivityNode rdf:resource="#_3D7A545F-85C6-5999-8982-906248552861"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_B2A8C228-3BC3-41DD-64DE-0DA3BAF71F9D">
  <cim:IdentifiedObject.name>650632_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_9A8F1CB6-5B6E-3E76-9532-BA6BD3040685"/>
  <cim:Terminal.ConnectivityNode rdf:resource="#_2A9A0AE0-6FBB-B2F5-469B-BE6A1C7FD268"/>
</cim:Terminal>
<cim:Location rdf:ID="_B07ADA09-CC46-E358-ABC4-69CD4130697B">
  <cim:IdentifiedObject.name>650632_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_7696309C-3864-4D3E-58C9-A86D5E911656"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_8F973B4F-6D0E-9EF8-5E4B-BD9E7204158B">
  <cim:PositionPoint.Location rdf:resource="#_B07ADA09-CC46-E358-ABC4-69CD4130697B"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>300</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_838D27CE-2781-4A35-2A10-CE49E32FEC07">
  <cim:PositionPoint.Location rdf:resource="#_B07ADA09-CC46-E358-ABC4-69CD4130697B"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>250</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_D2DDEDC2-8B62-D5C7-B255-FA7A7B680E98">
  <cim:IdentifiedObject.name>632670</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_50FBB9D2-508E-5296-96E8-9035927AADC2"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_A3922CD2-76F0-37C2-51D6-4C082A60B2F1"/>
  <cim:Conductor.length>203.30160000000001</cim:Conductor.length>
  <cim:PowerSystemResource.Location rdf:resource="#_89B53FA0-49A4-2E4F-DC01-34123FB80CBD"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_34D9F4F8-3573-C4DD-8C43-AB08BE6B4966">
  <cim:IdentifiedObject.name>632670_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_D2DDEDC2-8B62-D5C7-B255-FA7A7B680E98"/>
  <cim:PowerSystemResource.Location rdf:resource="#_89B53FA0-49A4-2E4F-DC01-34123FB80CBD"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_BE9F01ED-AD97-2A3A-531B-B372D553728E">
  <cim:IdentifiedObject.name>632670_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_D2DDEDC2-8B62-D5C7-B255-FA7A7B680E98"/>
  <cim:PowerSystemResource.Location rdf:resource="#_89B53FA0-49A4-2E4F-DC01-34123FB80CBD"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_FAAACEE7-EE13-C438-1308-F906DD97C4DE">
  <cim:IdentifiedObject.name>632670_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_D2DDEDC2-8B62-D5C7-B255-FA7A7B680E98"/>
  <cim:PowerSystemResource.Location rdf:resource="#_89B53FA0-49A4-2E4F-DC01-34123FB80CBD"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_5278D278-1D36-A18C-BE83-0BFB8EBE6E35">
  <cim:IdentifiedObject.name>632670_N</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#SinglePhaseKind.N"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_D2DDEDC2-8B62-D5C7-B255-FA7A7B680E98"/>
  <cim:PowerSystemResource.Location rdf:resource="#_89B53FA0-49A4-2E4F-DC01-34123FB80CBD"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_0CD6D88D-3C4D-014B-3AF5-DEE9A89B924A">
  <cim:IdentifiedObject.name>632670_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_D2DDEDC2-8B62-D5C7-B255-FA7A7B680E98"/>
  <cim:Terminal.ConnectivityNode rdf:resource="#_2A9A0AE0-6FBB-B2F5-469B-BE6A1C7FD268"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_2373B8A6-8F74-D068-88EC-64ED962B2923">
  <cim:IdentifiedObject.name>632670_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_D2DDEDC2-8B62-D5C7-B255-FA7A7B680E98"/>
  <cim:Terminal.ConnectivityNode rdf:resource="#_347ACCDF-0993-D91D-BFD7-CA411814A4FB"/>
</cim:Terminal>
<cim:Location rdf:ID="_89B53FA0-49A4-2E4F-DC01-34123FB80CBD">
  <cim:IdentifiedObject.name>632670_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_7696309C-3864-4D3E-58C9-A86D5E911656"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_82A57772-2767-7F01-BF74-06D881EED3E0">
  <cim:PositionPoint.Location rdf:resource="#_89B53FA0-49A4-2E4F-DC01-34123FB80CBD"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>250</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_97BA0EFF-BF0C-CC9F-CEE6-367AB2D0E071">
  <cim:PositionPoint.Location rdf:resource="#_89B53FA0-49A4-2E4F-DC01-34123FB80CBD"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>200</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_EE67A17E-56B1-F3C2-8BBA-EE56311A96CD">
  <cim:IdentifiedObject.name>670671</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_50FBB9D2-508E-5296-96E8-9035927AADC2"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_A3922CD2-76F0-37C2-51D6-4C082A60B2F1"/>
  <cim:Conductor.length>406.29840000000002</cim:Conductor.length>
  <cim:PowerSystemResource.Location rdf:resource="#_E4F6AA40-A30B-AF44-98D9-F6C3BE2DF928"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_D18F40C3-7D23-9E97-903B-3A48FD881A48">
  <cim:IdentifiedObject.name>670671_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_EE67A17E-56B1-F3C2-8BBA-EE56311A96CD"/>
  <cim:PowerSystemResource.Location rdf:resource="#_E4F6AA40-A30B-AF44-98D9-F6C3BE2DF928"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_31B98C8D-3688-E6F6-8771-AA4CC428C743">
  <cim:IdentifiedObject.name>670671_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_EE67A17E-56B1-F3C2-8BBA-EE56311A96CD"/>
  <cim:PowerSystemResource.Location rdf:resource="#_E4F6AA40-A30B-AF44-98D9-F6C3BE2DF928"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_0947341C-C29A-57B6-B74A-00B5A5047484">
  <cim:IdentifiedObject.name>670671_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_EE67A17E-56B1-F3C2-8BBA-EE56311A96CD"/>
  <cim:PowerSystemResource.Location rdf:resource="#_E4F6AA40-A30B-AF44-98D9-F6C3BE2DF928"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_7D65C6E2-8A79-4E2F-BEF4-513128D510E3">
  <cim:IdentifiedObject.name>670671_N</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#SinglePhaseKind.N"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_EE67A17E-56B1-F3C2-8BBA-EE56311A96CD"/>
  <cim:PowerSystemResource.Location rdf:resource="#_E4F6AA40-A30B-AF44-98D9-F6C3BE2DF928"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_B2DA7D4C-EEF4-42FE-EAC1-FD44AA0D4C77">
  <cim:IdentifiedObject.name>670671_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_EE67A17E-56B1-F3C2-8BBA-EE56311A96CD"/>
  <cim:Terminal.ConnectivityNode rdf:resource="#_347ACCDF-0993-D91D-BFD7-CA411814A4FB"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_53258934-FCA8-7FC2-2158-466DC415E7C2">
  <cim:IdentifiedObject.name>670671_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_EE67A17E-56B1-F3C2-8BBA-EE56311A96CD"/>
  <cim:Terminal.ConnectivityNode rdf:resource="#_DE73BDB0-C197-3D25-342E-0BF72499AD1B"/>
</cim:Terminal>
<cim:Location rdf:ID="_E4F6AA40-A30B-AF44-98D9-F6C3BE2DF928">
  <cim:IdentifiedObject.name>670671_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_7696309C-3864-4D3E-58C9-A86D5E911656"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_0B2E01C2-3FE5-9FE5-E838-AD4417D0B607">
  <cim:PositionPoint.Location rdf:resource="#_E4F6AA40-A30B-AF44-98D9-F6C3BE2DF928"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>200</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_78C0B8D1-C1E9-E878-4A0D-72340559AA88">
  <cim:PositionPoint.Location rdf:resource="#_E4F6AA40-A30B-AF44-98D9-F6C3BE2DF928"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>100</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_ED2EE23C-52F2-3111-4B1C-11E83BEBF30A">
  <cim:IdentifiedObject.name>671680</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_50FBB9D2-508E-5296-96E8-9035927AADC2"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_A3922CD2-76F0-37C2-51D6-4C082A60B2F1"/>
  <cim:Conductor.length>304.80000000000001</cim:Conductor.length>
  <cim:PowerSystemResource.Location rdf:resource="#_41F53348-C10A-A4AB-8B49-C17505BF5C58"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_ED2E406E-4099-877C-AD9A-5520A28E5293">
  <cim:IdentifiedObject.name>671680_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_ED2EE23C-52F2-3111-4B1C-11E83BEBF30A"/>
  <cim:PowerSystemResource.Location rdf:resource="#_41F53348-C10A-A4AB-8B49-C17505BF5C58"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_B78EF2FA-D87A-A36F-3A15-A95EDC9806E7">
  <cim:IdentifiedObject.name>671680_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_ED2EE23C-52F2-3111-4B1C-11E83BEBF30A"/>
  <cim:PowerSystemResource.Location rdf:resource="#_41F53348-C10A-A4AB-8B49-C17505BF5C58"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_2E0529C9-8D93-7D76-8E14-4847B737D678">
  <cim:IdentifiedObject.name>671680_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_ED2EE23C-52F2-3111-4B1C-11E83BEBF30A"/>
  <cim:PowerSystemResource.Location rdf:resource="#_41F53348-C10A-A4AB-8B49-C17505BF5C58"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_1A5D72A4-87E5-2A34-18FE-32C17EC98122">
  <cim:IdentifiedObject.name>671680_N</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#SinglePhaseKind.N"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_ED2EE23C-52F2-3111-4B1C-11E83BEBF30A"/>
  <cim:PowerSystemResource.Location rdf:resource="#_41F53348-C10A-A4AB-8B49-C17505BF5C58"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_C874BD22-72CA-F9C0-46EC-8D37530B6BCF">
  <cim:IdentifiedObject.name>671680_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_ED2EE23C-52F2-3111-4B1C-11E83BEBF30A"/>
  <cim:Terminal.ConnectivityNode rdf:resource="#_DE73BDB0-C197-3D25-342E-0BF72499AD1B"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_C0BBC43F-A1A3-5168-246F-B6E13008AAD9">
  <cim:IdentifiedObject.name>671680_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_ED2EE23C-52F2-3111-4B1C-11E83BEBF30A"/>
  <cim:Terminal.ConnectivityNode rdf:resource="#_F6128C3E-3EFD-756B-0574-38F88D17D0F0"/>
</cim:Terminal>
<cim:Location rdf:ID="_41F53348-C10A-A4AB-8B49-C17505BF5C58">
  <cim:IdentifiedObject.name>671680_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_7696309C-3864-4D3E-58C9-A86D5E911656"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_5EBFE096-08BD-FF1C-C8D1-8EA63563C30D">
  <cim:PositionPoint.Location rdf:resource="#_41F53348-C10A-A4AB-8B49-C17505BF5C58"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>100</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_426A617C-1A0A-E179-B6C5-65DB102B0DC1">
  <cim:PositionPoint.Location rdf:resource="#_41F53348-C10A-A4AB-8B49-C17505BF5C58"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>0</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_A02644E8-A7FF-F9E2-9323-0286DC7E3C7A">
  <cim:IdentifiedObject.name>632633</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_50FBB9D2-508E-5296-96E8-9035927AADC2"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_A3922CD2-76F0-37C2-51D6-4C082A60B2F1"/>
  <cim:Conductor.length>152.40000000000001</cim:Conductor.length>
  <cim:PowerSystemResource.Location rdf:resource="#_8C50CE08-0DEB-2482-13A6-9D673AA86F18"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_46043803-2FC4-0AFD-13D5-E7B219931684">
  <cim:IdentifiedObject.name>632633_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_A02644E8-A7FF-F9E2-9323-0286DC7E3C7A"/>
  <cim:PowerSystemResource.Location rdf:resource="#_8C50CE08-0DEB-2482-13A6-9D673AA86F18"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_A5E97176-E328-55F2-E7A4-F31682F714DA">
  <cim:IdentifiedObject.name>632633_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_A02644E8-A7FF-F9E2-9323-0286DC7E3C7A"/>
  <cim:PowerSystemResource.Location rdf:resource="#_8C50CE08-0DEB-2482-13A6-9D673AA86F18"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_AC89B9BC-12B4-AF1D-25AD-A3B102C0E432">
  <cim:IdentifiedObject.name>632633_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_A02644E8-A7FF-F9E2-9323-0286DC7E3C7A"/>
  <cim:PowerSystemResource.Location rdf:resource="#_8C50CE08-0DEB-2482-13A6-9D673AA86F18"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_643C2503-16B2-A104-086B-1EF61A89E30D">
  <cim:IdentifiedObject.name>632633_N</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#SinglePhaseKind.N"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_A02644E8-A7FF-F9E2-9323-0286DC7E3C7A"/>
  <cim:PowerSystemResource.Location rdf:resource="#_8C50CE08-0DEB-2482-13A6-9D673AA86F18"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_30ADAD31-FE84-F7B2-F1C6-6F6D85633E16">
  <cim:IdentifiedObject.name>632633_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_A02644E8-A7FF-F9E2-9323-0286DC7E3C7A"/>
  <cim:Terminal.ConnectivityNode rdf:resource="#_2A9A0AE0-6FBB-B2F5-469B-BE6A1C7FD268"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_1F84521C-DF63-4B14-3147-C92267E346B4">
  <cim:IdentifiedObject.name>632633_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_A02644E8-A7FF-F9E2-9323-0286DC7E3C7A"/>
  <cim:Terminal.ConnectivityNode rdf:resource="#_E06BF9FE-7533-6BED-8F3B-44FA98BBD572"/>
</cim:Terminal>
<cim:Location rdf:ID="_8C50CE08-0DEB-2482-13A6-9D673AA86F18">
  <cim:IdentifiedObject.name>632633_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_7696309C-3864-4D3E-58C9-A86D5E911656"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_EEE90592-BAC1-57A3-6F69-CEB2C7F355BE">
  <cim:PositionPoint.Location rdf:resource="#_8C50CE08-0DEB-2482-13A6-9D673AA86F18"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>250</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_28665EC9-1360-ED86-EA98-EC92CA042F8D">
  <cim:PositionPoint.Location rdf:resource="#_8C50CE08-0DEB-2482-13A6-9D673AA86F18"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>350</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>250</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_2D0A688E-6D61-89CC-DB65-DAF105A684A2">
  <cim:IdentifiedObject.name>632645</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_50FBB9D2-508E-5296-96E8-9035927AADC2"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_A3922CD2-76F0-37C2-51D6-4C082A60B2F1"/>
  <cim:Conductor.length>152.40000000000001</cim:Conductor.length>
  <cim:PowerSystemResource.Location rdf:resource="#_8D809875-7B68-8580-2AE7-129872E37DBA"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_ABE67D81-D912-7750-7384-CD6CA633C85C">
  <cim:IdentifiedObject.name>632645_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_2D0A688E-6D61-89CC-DB65-DAF105A684A2"/>
  <cim:PowerSystemResource.Location rdf:resource="#_8D809875-7B68-8580-2AE7-129872E37DBA"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_5C8B3520-E646-D9A5-9902-45948DAAAB20">
  <cim:IdentifiedObject.name>632645_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_2D0A688E-6D61-89CC-DB65-DAF105A684A2"/>
  <cim:PowerSystemResource.Location rdf:resource="#_8D809875-7B68-8580-2AE7-129872E37DBA"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_6232CD6C-7E40-ABFD-E9A3-50C88B44DE5F">
  <cim:IdentifiedObject.name>632645_N</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#SinglePhaseKind.N"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_2D0A688E-6D61-89CC-DB65-DAF105A684A2"/>
  <cim:PowerSystemResource.Location rdf:resource="#_8D809875-7B68-8580-2AE7-129872E37DBA"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_650E4752-0518-57DF-4FA0-493EB447E619">
  <cim:IdentifiedObject.name>632645_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_2D0A688E-6D61-89CC-DB65-DAF105A684A2"/>
  <cim:Terminal.ConnectivityNode rdf:resource="#_2A9A0AE0-6FBB-B2F5-469B-BE6A1C7FD268"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_0C8F4769-3D66-85F0-3494-EEAC0ACAA837">
  <cim:IdentifiedObject.name>632645_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_2D0A688E-6D61-89CC-DB65-DAF105A684A2"/>
  <cim:Terminal.ConnectivityNode rdf:resource="#_9CE75291-1D23-D645-F70A-2DDC09A27237"/>
</cim:Terminal>
<cim:Location rdf:ID="_8D809875-7B68-8580-2AE7-129872E37DBA">
  <cim:IdentifiedObject.name>632645_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_7696309C-3864-4D3E-58C9-A86D5E911656"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_03A2F88D-E2FD-D00E-20C6-6879B4CC344D">
  <cim:PositionPoint.Location rdf:resource="#_8D809875-7B68-8580-2AE7-129872E37DBA"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>250</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_9F92CC08-783C-7E9A-9D63-6D04FF3B3698">
  <cim:PositionPoint.Location rdf:resource="#_8D809875-7B68-8580-2AE7-129872E37DBA"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>100</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>250</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_1B9AAC01-AD65-98C7-DF58-028FAAA2C4E8">
  <cim:IdentifiedObject.name>645646</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_50FBB9D2-508E-5296-96E8-9035927AADC2"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_A3922CD2-76F0-37C2-51D6-4C082A60B2F1"/>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_2FEEF56B-41C8-3A43-7FB3-D87D6FBF7929"/>
  <cim:Conductor.length>0.056800000000000003</cim:Conductor.length>
  <cim:PowerSystemResource.Location rdf:resource="#_7653860E-D509-A199-D970-57160D35E957"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_BE9942C8-79AA-4677-4A47-19CE1DE20008">
  <cim:IdentifiedObject.name>645646_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_1B9AAC01-AD65-98C7-DF58-028FAAA2C4E8"/>
  <cim:PowerSystemResource.Location rdf:resource="#_7653860E-D509-A199-D970-57160D35E957"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_0C4E89C8-263F-2841-0FDC-5E752C9FBEC7">
  <cim:IdentifiedObject.name>645646_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_1B9AAC01-AD65-98C7-DF58-028FAAA2C4E8"/>
  <cim:PowerSystemResource.Location rdf:resource="#_7653860E-D509-A199-D970-57160D35E957"/>
</cim:ACLineSegmentPhase>
<cim:PerLengthPhaseImpedance rdf:ID="_2FEEF56B-41C8-3A43-7FB3-D87D6FBF7929">
  <cim:IdentifiedObject.name>645646_PUZ</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>2</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:ID="_3CC26149-D039-225F-EF7A-A5135E7F7725">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_2FEEF56B-41C8-3A43-7FB3-D87D6FBF7929"/>
  <cim:PhaseImpedanceData.sequenceNumber>1</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>1.3238000000000001</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>1.3569</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>8.7964594300519995E-7</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_8013302E-2835-188A-EE38-4E5C7B693D98">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_2FEEF56B-41C8-3A43-7FB3-D87D6FBF7929"/>
  <cim:PhaseImpedanceData.sequenceNumber>2</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.20660000000000001</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.45910000000000001</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-1.8849555921539996E-7</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_4C835E7F-C1AF-DFAC-E3DB-5E7362970C9A">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_2FEEF56B-41C8-3A43-7FB3-D87D6FBF7929"/>
  <cim:PhaseImpedanceData.sequenceNumber>3</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>1.3293999999999999</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>1.3471</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>8.7964594300519995E-7</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:Terminal rdf:ID="_2DCC9707-7BC4-EF03-9864-016C27EBA519">
  <cim:IdentifiedObject.name>645646_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_1B9AAC01-AD65-98C7-DF58-028FAAA2C4E8"/>
  <cim:Terminal.ConnectivityNode rdf:resource="#_9CE75291-1D23-D645-F70A-2DDC09A27237"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_76CA72C4-5855-BE66-1DB6-7F4B302D22C0">
  <cim:IdentifiedObject.name>645646_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_1B9AAC01-AD65-98C7-DF58-028FAAA2C4E8"/>
  <cim:Terminal.ConnectivityNode rdf:resource="#_0FE59E83-63A0-3785-28DE-9AE1B72798C3"/>
</cim:Terminal>
<cim:Location rdf:ID="_7653860E-D509-A199-D970-57160D35E957">
  <cim:IdentifiedObject.name>645646_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_7696309C-3864-4D3E-58C9-A86D5E911656"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_C7460FF7-D96A-5E3D-2190-BF792D0E7F73">
  <cim:PositionPoint.Location rdf:resource="#_7653860E-D509-A199-D970-57160D35E957"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>100</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>250</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_5773A812-D7EA-0701-DB01-5F2785F0C378">
  <cim:PositionPoint.Location rdf:resource="#_7653860E-D509-A199-D970-57160D35E957"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>0</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>250</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_45CA310F-EB7E-370D-252E-34207BFFB9FB">
  <cim:IdentifiedObject.name>692675</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_50FBB9D2-508E-5296-96E8-9035927AADC2"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_A3922CD2-76F0-37C2-51D6-4C082A60B2F1"/>
  <cim:Conductor.length>152.40000000000001</cim:Conductor.length>
  <cim:PowerSystemResource.Location rdf:resource="#_85C16046-7F55-704D-67F2-78ADA5572FE9"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_74E23B4A-9C87-FF6C-300D-DA8C2DD511E5">
  <cim:IdentifiedObject.name>692675_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_45CA310F-EB7E-370D-252E-34207BFFB9FB"/>
  <cim:PowerSystemResource.Location rdf:resource="#_85C16046-7F55-704D-67F2-78ADA5572FE9"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_9CD1B185-A5A1-223C-C399-EA03FDA129C0">
  <cim:IdentifiedObject.name>692675_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_45CA310F-EB7E-370D-252E-34207BFFB9FB"/>
  <cim:PowerSystemResource.Location rdf:resource="#_85C16046-7F55-704D-67F2-78ADA5572FE9"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_1D2B5C94-4FF1-A0DE-C072-A2E1F57B6C5C">
  <cim:IdentifiedObject.name>692675_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_45CA310F-EB7E-370D-252E-34207BFFB9FB"/>
  <cim:PowerSystemResource.Location rdf:resource="#_85C16046-7F55-704D-67F2-78ADA5572FE9"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_D810A141-0830-7CEA-B830-B8DA297F06C0">
  <cim:IdentifiedObject.name>692675_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_45CA310F-EB7E-370D-252E-34207BFFB9FB"/>
  <cim:Terminal.ConnectivityNode rdf:resource="#_2187BE3C-B873-15AA-779A-57AA531DF214"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_1AF4AF45-D1B5-5603-0702-2C06B6F179D2">
  <cim:IdentifiedObject.name>692675_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_45CA310F-EB7E-370D-252E-34207BFFB9FB"/>
  <cim:Terminal.ConnectivityNode rdf:resource="#_2A237E21-A80D-A149-2D58-AE7525296FE1"/>
</cim:Terminal>
<cim:Location rdf:ID="_85C16046-7F55-704D-67F2-78ADA5572FE9">
  <cim:IdentifiedObject.name>692675_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_7696309C-3864-4D3E-58C9-A86D5E911656"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_F0B330CC-702A-4FFF-B08E-9F22112CAD61">
  <cim:PositionPoint.Location rdf:resource="#_85C16046-7F55-704D-67F2-78ADA5572FE9"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>250</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>100</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_FA5ABE0C-3B06-5CFF-9CCB-2B19AB6751BC">
  <cim:PositionPoint.Location rdf:resource="#_85C16046-7F55-704D-67F2-78ADA5572FE9"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>400</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>100</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_43BC10B7-812F-D275-DF1B-C2D42EE511B3">
  <cim:IdentifiedObject.name>671684</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_50FBB9D2-508E-5296-96E8-9035927AADC2"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_A3922CD2-76F0-37C2-51D6-4C082A60B2F1"/>
  <cim:Conductor.length>91.439999999999998</cim:Conductor.length>
  <cim:PowerSystemResource.Location rdf:resource="#_BD068D07-140A-C581-E7F5-82286322AFF3"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_043153F3-13C5-AAF1-F1EB-4D372D05D93F">
  <cim:IdentifiedObject.name>671684_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_43BC10B7-812F-D275-DF1B-C2D42EE511B3"/>
  <cim:PowerSystemResource.Location rdf:resource="#_BD068D07-140A-C581-E7F5-82286322AFF3"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_6B340114-7B58-6E21-00B2-D048A406F4B9">
  <cim:IdentifiedObject.name>671684_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_43BC10B7-812F-D275-DF1B-C2D42EE511B3"/>
  <cim:PowerSystemResource.Location rdf:resource="#_BD068D07-140A-C581-E7F5-82286322AFF3"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_E74B1485-91EE-4E7A-9932-629C993F12CC">
  <cim:IdentifiedObject.name>671684_N</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#SinglePhaseKind.N"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_43BC10B7-812F-D275-DF1B-C2D42EE511B3"/>
  <cim:PowerSystemResource.Location rdf:resource="#_BD068D07-140A-C581-E7F5-82286322AFF3"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_7C7D3221-2234-142E-F7FA-0980D1D17C3B">
  <cim:IdentifiedObject.name>671684_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_43BC10B7-812F-D275-DF1B-C2D42EE511B3"/>
  <cim:Terminal.ConnectivityNode rdf:resource="#_DE73BDB0-C197-3D25-342E-0BF72499AD1B"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_EA46DD0D-C342-720B-640D-6E9D9E13FFB8">
  <cim:IdentifiedObject.name>671684_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_43BC10B7-812F-D275-DF1B-C2D42EE511B3"/>
  <cim:Terminal.ConnectivityNode rdf:resource="#_2E7470AF-E7E1-A442-C0A5-384D312E391B"/>
</cim:Terminal>
<cim:Location rdf:ID="_BD068D07-140A-C581-E7F5-82286322AFF3">
  <cim:IdentifiedObject.name>671684_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_7696309C-3864-4D3E-58C9-A86D5E911656"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_A1F5ADC9-A206-0EA0-E749-AF19DC0CDF34">
  <cim:PositionPoint.Location rdf:resource="#_BD068D07-140A-C581-E7F5-82286322AFF3"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>100</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_A5011CFE-2DDF-CF20-7F0D-1D04D2A6DB36">
  <cim:PositionPoint.Location rdf:resource="#_BD068D07-140A-C581-E7F5-82286322AFF3"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>100</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>100</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_07EBDC5D-10B8-ED64-6D06-D6B1BADE27B9">
  <cim:IdentifiedObject.name>684611</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_50FBB9D2-508E-5296-96E8-9035927AADC2"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_A3922CD2-76F0-37C2-51D6-4C082A60B2F1"/>
  <cim:Conductor.length>91.439999999999998</cim:Conductor.length>
  <cim:PowerSystemResource.Location rdf:resource="#_595DA626-8336-FB5E-8786-3B7897A721C0"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_37E4A9B4-D259-67F5-300A-AE8376F3BAB0">
  <cim:IdentifiedObject.name>684611_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_07EBDC5D-10B8-ED64-6D06-D6B1BADE27B9"/>
  <cim:PowerSystemResource.Location rdf:resource="#_595DA626-8336-FB5E-8786-3B7897A721C0"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_E12E598B-AA1E-856D-D612-53E16C208E8C">
  <cim:IdentifiedObject.name>684611_N</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#SinglePhaseKind.N"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_07EBDC5D-10B8-ED64-6D06-D6B1BADE27B9"/>
  <cim:PowerSystemResource.Location rdf:resource="#_595DA626-8336-FB5E-8786-3B7897A721C0"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_FE3BBA99-2B43-852E-CAFD-09F0B40CE5D5">
  <cim:IdentifiedObject.name>684611_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_07EBDC5D-10B8-ED64-6D06-D6B1BADE27B9"/>
  <cim:Terminal.ConnectivityNode rdf:resource="#_2E7470AF-E7E1-A442-C0A5-384D312E391B"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_4723F400-E37D-FB27-FB35-BDB047291FCC">
  <cim:IdentifiedObject.name>684611_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_07EBDC5D-10B8-ED64-6D06-D6B1BADE27B9"/>
  <cim:Terminal.ConnectivityNode rdf:resource="#_FA6B5E55-2A5C-D426-81C1-D5C0352C31A9"/>
</cim:Terminal>
<cim:Location rdf:ID="_595DA626-8336-FB5E-8786-3B7897A721C0">
  <cim:IdentifiedObject.name>684611_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_7696309C-3864-4D3E-58C9-A86D5E911656"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_2DACE791-1793-8C23-0E1D-DE20A52A50DF">
  <cim:PositionPoint.Location rdf:resource="#_595DA626-8336-FB5E-8786-3B7897A721C0"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>100</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>100</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_8BD60255-D640-1DF1-20E0-79E39EB63F2A">
  <cim:PositionPoint.Location rdf:resource="#_595DA626-8336-FB5E-8786-3B7897A721C0"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>0</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>100</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_CCF0DD6D-5135-62EF-91F8-3F9653DB4886">
  <cim:IdentifiedObject.name>684652</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_50FBB9D2-508E-5296-96E8-9035927AADC2"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_A3922CD2-76F0-37C2-51D6-4C082A60B2F1"/>
  <cim:Conductor.length>243.84</cim:Conductor.length>
  <cim:PowerSystemResource.Location rdf:resource="#_9FB78E7A-4EE2-CF4A-319D-7CF7D3CC3F23"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_FFF79BD5-F79E-47EA-F239-D609FBC89545">
  <cim:IdentifiedObject.name>684652_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_CCF0DD6D-5135-62EF-91F8-3F9653DB4886"/>
  <cim:PowerSystemResource.Location rdf:resource="#_9FB78E7A-4EE2-CF4A-319D-7CF7D3CC3F23"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_B92E5B18-2AD6-439E-39FC-E1F78B87EF20">
  <cim:IdentifiedObject.name>684652_N</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#SinglePhaseKind.N"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_CCF0DD6D-5135-62EF-91F8-3F9653DB4886"/>
  <cim:PowerSystemResource.Location rdf:resource="#_9FB78E7A-4EE2-CF4A-319D-7CF7D3CC3F23"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_D14D27FB-2DAB-7B7F-3225-19E74D446E58">
  <cim:IdentifiedObject.name>684652_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_CCF0DD6D-5135-62EF-91F8-3F9653DB4886"/>
  <cim:Terminal.ConnectivityNode rdf:resource="#_2E7470AF-E7E1-A442-C0A5-384D312E391B"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_BE2B3E1A-EAA2-ED8C-6710-BB7043B48DE5">
  <cim:IdentifiedObject.name>684652_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_CCF0DD6D-5135-62EF-91F8-3F9653DB4886"/>
  <cim:Terminal.ConnectivityNode rdf:resource="#_9655B902-C770-9BA5-F838-49B0E7CA9938"/>
</cim:Terminal>
<cim:Location rdf:ID="_9FB78E7A-4EE2-CF4A-319D-7CF7D3CC3F23">
  <cim:IdentifiedObject.name>684652_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_7696309C-3864-4D3E-58C9-A86D5E911656"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_D58F7DEA-281A-BEC3-BED9-79C5C8DFA9EF">
  <cim:PositionPoint.Location rdf:resource="#_9FB78E7A-4EE2-CF4A-319D-7CF7D3CC3F23"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>100</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>100</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_81D5DAA0-FB51-136C-7A86-FB882C0F4219">
  <cim:PositionPoint.Location rdf:resource="#_9FB78E7A-4EE2-CF4A-319D-7CF7D3CC3F23"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>100</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>0</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:LoadBreakSwitch rdf:ID="_2DAF06EF-6B61-B437-52BB-2EDE0E5A6A1B">
  <cim:IdentifiedObject.name>671692</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_50FBB9D2-508E-5296-96E8-9035927AADC2"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_A3922CD2-76F0-37C2-51D6-4C082A60B2F1"/>
  <cim:ProtectedSwitch.breakingCapacity>400</cim:ProtectedSwitch.breakingCapacity>
  <cim:Switch.ratedCurrent>400</cim:Switch.ratedCurrent>
  <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
  <cim:Switch.open>false</cim:Switch.open>
  <cim:Switch.retained>true</cim:Switch.retained>
  <cim:PowerSystemResource.Location rdf:resource="#_C454C834-BDD5-CF3E-B384-F8A1648ACE98"/>
</cim:LoadBreakSwitch>
<cim:Terminal rdf:ID="_E2F7AAFD-FF12-6313-6D8A-0A9AC5542B05">
  <cim:IdentifiedObject.name>671692_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_2DAF06EF-6B61-B437-52BB-2EDE0E5A6A1B"/>
  <cim:Terminal.ConnectivityNode rdf:resource="#_DE73BDB0-C197-3D25-342E-0BF72499AD1B"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_240E253B-438A-EE1B-A190-C73BE87080A6">
  <cim:IdentifiedObject.name>671692_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_2DAF06EF-6B61-B437-52BB-2EDE0E5A6A1B"/>
  <cim:Terminal.ConnectivityNode rdf:resource="#_2187BE3C-B873-15AA-779A-57AA531DF214"/>
</cim:Terminal>
<cim:Location rdf:ID="_C454C834-BDD5-CF3E-B384-F8A1648ACE98">
  <cim:IdentifiedObject.name>671692_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_7696309C-3864-4D3E-58C9-A86D5E911656"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_9EA36B12-165E-C061-4667-9C7A10BED7E6">
  <cim:PositionPoint.Location rdf:resource="#_C454C834-BDD5-CF3E-B384-F8A1648ACE98"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>100</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_A064A19B-7189-70F7-9CA7-8C51FD5C5B82">
  <cim:PositionPoint.Location rdf:resource="#_C454C834-BDD5-CF3E-B384-F8A1648ACE98"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>250</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>100</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:LoadResponseCharacteristic rdf:ID="_94A1E7E3-7F0A-8624-462B-C419D948F632">
  <cim:IdentifiedObject.name>Constant kVA</cim:IdentifiedObject.name>
  <cim:LoadResponseCharacteristic.exponentModel>false</cim:LoadResponseCharacteristic.exponentModel>
  <cim:LoadResponseCharacteristic.pConstantImpedance>0</cim:LoadResponseCharacteristic.pConstantImpedance>
  <cim:LoadResponseCharacteristic.pConstantCurrent>0</cim:LoadResponseCharacteristic.pConstantCurrent>
  <cim:LoadResponseCharacteristic.pConstantPower>100</cim:LoadResponseCharacteristic.pConstantPower>
  <cim:LoadResponseCharacteristic.qConstantImpedance>0</cim:LoadResponseCharacteristic.qConstantImpedance>
  <cim:LoadResponseCharacteristic.qConstantCurrent>0</cim:LoadResponseCharacteristic.qConstantCurrent>
  <cim:LoadResponseCharacteristic.qConstantPower>100</cim:LoadResponseCharacteristic.qConstantPower>
  <cim:LoadResponseCharacteristic.pVoltageExponent>0</cim:LoadResponseCharacteristic.pVoltageExponent>
  <cim:LoadResponseCharacteristic.qVoltageExponent>0</cim:LoadResponseCharacteristic.qVoltageExponent>
  <cim:LoadResponseCharacteristic.pFrequencyExponent>0</cim:LoadResponseCharacteristic.pFrequencyExponent>
  <cim:LoadResponseCharacteristic.qFrequencyExponent>0</cim:LoadResponseCharacteristic.qFrequencyExponent>
</cim:LoadResponseCharacteristic>
<cim:LoadResponseCharacteristic rdf:ID="_F170890C-BA7F-EEA9-F427-A9C0A624D425">
  <cim:IdentifiedObject.name>Constant Z</cim:IdentifiedObject.name>
  <cim:LoadResponseCharacteristic.exponentModel>false</cim:LoadResponseCharacteristic.exponentModel>
  <cim:LoadResponseCharacteristic.pConstantImpedance>100</cim:LoadResponseCharacteristic.pConstantImpedance>
  <cim:LoadResponseCharacteristic.pConstantCurrent>0</cim:LoadResponseCharacteristic.pConstantCurrent>
  <cim:LoadResponseCharacteristic.pConstantPower>0</cim:LoadResponseCharacteristic.pConstantPower>
  <cim:LoadResponseCharacteristic.qConstantImpedance>100</cim:LoadResponseCharacteristic.qConstantImpedance>
  <cim:LoadResponseCharacteristic.qConstantCurrent>0</cim:LoadResponseCharacteristic.qConstantCurrent>
  <cim:LoadResponseCharacteristic.qConstantPower>0</cim:LoadResponseCharacteristic.qConstantPower>
  <cim:LoadResponseCharacteristic.pVoltageExponent>0</cim:LoadResponseCharacteristic.pVoltageExponent>
  <cim:LoadResponseCharacteristic.qVoltageExponent>0</cim:LoadResponseCharacteristic.qVoltageExponent>
  <cim:LoadResponseCharacteristic.pFrequencyExponent>0</cim:LoadResponseCharacteristic.pFrequencyExponent>
  <cim:LoadResponseCharacteristic.qFrequencyExponent>0</cim:LoadResponseCharacteristic.qFrequencyExponent>
</cim:LoadResponseCharacteristic>
<cim:LoadResponseCharacteristic rdf:ID="_4E7FA28E-3802-B6BD-761F-2D82E6726592">
  <cim:IdentifiedObject.name>Motor</cim:IdentifiedObject.name>
  <cim:LoadResponseCharacteristic.exponentModel>false</cim:LoadResponseCharacteristic.exponentModel>
  <cim:LoadResponseCharacteristic.pConstantImpedance>0</cim:LoadResponseCharacteristic.pConstantImpedance>
  <cim:LoadResponseCharacteristic.pConstantCurrent>0</cim:LoadResponseCharacteristic.pConstantCurrent>
  <cim:LoadResponseCharacteristic.pConstantPower>100</cim:LoadResponseCharacteristic.pConstantPower>
  <cim:LoadResponseCharacteristic.qConstantImpedance>100</cim:LoadResponseCharacteristic.qConstantImpedance>
  <cim:LoadResponseCharacteristic.qConstantCurrent>0</cim:LoadResponseCharacteristic.qConstantCurrent>
  <cim:LoadResponseCharacteristic.qConstantPower>0</cim:LoadResponseCharacteristic.qConstantPower>
  <cim:LoadResponseCharacteristic.pVoltageExponent>0</cim:LoadResponseCharacteristic.pVoltageExponent>
  <cim:LoadResponseCharacteristic.qVoltageExponent>0</cim:LoadResponseCharacteristic.qVoltageExponent>
  <cim:LoadResponseCharacteristic.pFrequencyExponent>0</cim:LoadResponseCharacteristic.pFrequencyExponent>
  <cim:LoadResponseCharacteristic.qFrequencyExponent>0</cim:LoadResponseCharacteristic.qFrequencyExponent>
</cim:LoadResponseCharacteristic>
<cim:LoadResponseCharacteristic rdf:ID="_30022804-BBB9-7D04-DBB0-E95F95B15F50">
  <cim:IdentifiedObject.name>Mix Motor/Res</cim:IdentifiedObject.name>
  <cim:LoadResponseCharacteristic.exponentModel>true</cim:LoadResponseCharacteristic.exponentModel>
  <cim:LoadResponseCharacteristic.pConstantImpedance>0</cim:LoadResponseCharacteristic.pConstantImpedance>
  <cim:LoadResponseCharacteristic.pConstantCurrent>0</cim:LoadResponseCharacteristic.pConstantCurrent>
  <cim:LoadResponseCharacteristic.pConstantPower>0</cim:LoadResponseCharacteristic.pConstantPower>
  <cim:LoadResponseCharacteristic.qConstantImpedance>0</cim:LoadResponseCharacteristic.qConstantImpedance>
  <cim:LoadResponseCharacteristic.qConstantCurrent>0</cim:LoadResponseCharacteristic.qConstantCurrent>
  <cim:LoadResponseCharacteristic.qConstantPower>0</cim:LoadResponseCharacteristic.qConstantPower>
  <cim:LoadResponseCharacteristic.pVoltageExponent>1</cim:LoadResponseCharacteristic.pVoltageExponent>
  <cim:LoadResponseCharacteristic.qVoltageExponent>2</cim:LoadResponseCharacteristic.qVoltageExponent>
  <cim:LoadResponseCharacteristic.pFrequencyExponent>0</cim:LoadResponseCharacteristic.pFrequencyExponent>
  <cim:LoadResponseCharacteristic.qFrequencyExponent>0</cim:LoadResponseCharacteristic.qFrequencyExponent>
</cim:LoadResponseCharacteristic>
<cim:LoadResponseCharacteristic rdf:ID="_89AD2CE8-ECDC-FA5E-700A-6C556ED82E4F">
  <cim:IdentifiedObject.name>Constant I</cim:IdentifiedObject.name>
  <cim:LoadResponseCharacteristic.exponentModel>false</cim:LoadResponseCharacteristic.exponentModel>
  <cim:LoadResponseCharacteristic.pConstantImpedance>0</cim:LoadResponseCharacteristic.pConstantImpedance>
  <cim:LoadResponseCharacteristic.pConstantCurrent>100</cim:LoadResponseCharacteristic.pConstantCurrent>
  <cim:LoadResponseCharacteristic.pConstantPower>0</cim:LoadResponseCharacteristic.pConstantPower>
  <cim:LoadResponseCharacteristic.qConstantImpedance>0</cim:LoadResponseCharacteristic.qConstantImpedance>
  <cim:LoadResponseCharacteristic.qConstantCurrent>100</cim:LoadResponseCharacteristic.qConstantCurrent>
  <cim:LoadResponseCharacteristic.qConstantPower>0</cim:LoadResponseCharacteristic.qConstantPower>
  <cim:LoadResponseCharacteristic.pVoltageExponent>0</cim:LoadResponseCharacteristic.pVoltageExponent>
  <cim:LoadResponseCharacteristic.qVoltageExponent>0</cim:LoadResponseCharacteristic.qVoltageExponent>
  <cim:LoadResponseCharacteristic.pFrequencyExponent>0</cim:LoadResponseCharacteristic.pFrequencyExponent>
  <cim:LoadResponseCharacteristic.qFrequencyExponent>0</cim:LoadResponseCharacteristic.qFrequencyExponent>
</cim:LoadResponseCharacteristic>
<cim:LoadResponseCharacteristic rdf:ID="_09139559-1E95-7011-AE07-52795BCE1916">
  <cim:IdentifiedObject.name>Variable P, Fixed Q</cim:IdentifiedObject.name>
  <cim:LoadResponseCharacteristic.exponentModel>false</cim:LoadResponseCharacteristic.exponentModel>
  <cim:LoadResponseCharacteristic.pConstantImpedance>0</cim:LoadResponseCharacteristic.pConstantImpedance>
  <cim:LoadResponseCharacteristic.pConstantCurrent>0</cim:LoadResponseCharacteristic.pConstantCurrent>
  <cim:LoadResponseCharacteristic.pConstantPower>100</cim:LoadResponseCharacteristic.pConstantPower>
  <cim:LoadResponseCharacteristic.qConstantImpedance>0</cim:LoadResponseCharacteristic.qConstantImpedance>
  <cim:LoadResponseCharacteristic.qConstantCurrent>0</cim:LoadResponseCharacteristic.qConstantCurrent>
  <cim:LoadResponseCharacteristic.qConstantPower>100</cim:LoadResponseCharacteristic.qConstantPower>
  <cim:LoadResponseCharacteristic.pVoltageExponent>0</cim:LoadResponseCharacteristic.pVoltageExponent>
  <cim:LoadResponseCharacteristic.qVoltageExponent>0</cim:LoadResponseCharacteristic.qVoltageExponent>
  <cim:LoadResponseCharacteristic.pFrequencyExponent>0</cim:LoadResponseCharacteristic.pFrequencyExponent>
  <cim:LoadResponseCharacteristic.qFrequencyExponent>0</cim:LoadResponseCharacteristic.qFrequencyExponent>
</cim:LoadResponseCharacteristic>
<cim:LoadResponseCharacteristic rdf:ID="_973E9837-3590-5840-7F6E-F0F18C478E06">
  <cim:IdentifiedObject.name>Variable P, Fixed X</cim:IdentifiedObject.name>
  <cim:LoadResponseCharacteristic.exponentModel>false</cim:LoadResponseCharacteristic.exponentModel>
  <cim:LoadResponseCharacteristic.pConstantImpedance>0</cim:LoadResponseCharacteristic.pConstantImpedance>
  <cim:LoadResponseCharacteristic.pConstantCurrent>0</cim:LoadResponseCharacteristic.pConstantCurrent>
  <cim:LoadResponseCharacteristic.pConstantPower>100</cim:LoadResponseCharacteristic.pConstantPower>
  <cim:LoadResponseCharacteristic.qConstantImpedance>100</cim:LoadResponseCharacteristic.qConstantImpedance>
  <cim:LoadResponseCharacteristic.qConstantCurrent>0</cim:LoadResponseCharacteristic.qConstantCurrent>
  <cim:LoadResponseCharacteristic.qConstantPower>0</cim:LoadResponseCharacteristic.qConstantPower>
  <cim:LoadResponseCharacteristic.pVoltageExponent>0</cim:LoadResponseCharacteristic.pVoltageExponent>
  <cim:LoadResponseCharacteristic.qVoltageExponent>0</cim:LoadResponseCharacteristic.qVoltageExponent>
  <cim:LoadResponseCharacteristic.pFrequencyExponent>0</cim:LoadResponseCharacteristic.pFrequencyExponent>
  <cim:LoadResponseCharacteristic.qFrequencyExponent>0</cim:LoadResponseCharacteristic.qFrequencyExponent>
</cim:LoadResponseCharacteristic>
<cim:EnergyConsumer rdf:ID="_E8540172-2EF8-02EB-2CB2-05392228B71A">
  <cim:IdentifiedObject.name>671</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_50FBB9D2-508E-5296-96E8-9035927AADC2"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_A3922CD2-76F0-37C2-51D6-4C082A60B2F1"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_94A1E7E3-7F0A-8624-462B-C419D948F632"/>
  <cim:EnergyConsumer.pfixed>1155000</cim:EnergyConsumer.pfixed>
  <cim:EnergyConsumer.qfixed>660000</cim:EnergyConsumer.qfixed>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#PhaseShuntConnectionKind.D"/>
  <cim:EnergyConsumer.grounded>false</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_2670121B-DC25-5424-52CB-AE7D91B7AD3D"/>
</cim:EnergyConsumer>
<cim:Terminal rdf:ID="_67EBE152-8352-E2A4-5420-5B9F3ACBC390">
  <cim:IdentifiedObject.name>671_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_E8540172-2EF8-02EB-2CB2-05392228B71A"/>
  <cim:Terminal.ConnectivityNode rdf:resource="#_DE73BDB0-C197-3D25-342E-0BF72499AD1B"/>
</cim:Terminal>
<cim:Location rdf:ID="_2670121B-DC25-5424-52CB-AE7D91B7AD3D">
  <cim:IdentifiedObject.name>671_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_7696309C-3864-4D3E-58C9-A86D5E911656"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_2F2998D0-38A5-AB4A-36AA-06E334B8D89B">
  <cim:PositionPoint.Location rdf:resource="#_2670121B-DC25-5424-52CB-AE7D91B7AD3D"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>100</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_5490C374-E933-34A5-BE5B-47B0F6FDC048">
  <cim:IdentifiedObject.name>634a</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_50FBB9D2-508E-5296-96E8-9035927AADC2"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_C2B96BAA-8421-B0F1-BE76-ACA41E263ABE"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_94A1E7E3-7F0A-8624-462B-C419D948F632"/>
  <cim:EnergyConsumer.pfixed>160000</cim:EnergyConsumer.pfixed>
  <cim:EnergyConsumer.qfixed>110000</cim:EnergyConsumer.qfixed>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_3544E209-5498-53D2-7873-81DE5C0F11FF"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_9574BEF5-0102-0584-AC2B-BA62E755AB80">
  <cim:IdentifiedObject.name>634a_A</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#SinglePhaseKind.A"/>
  <cim:EnergyConsumerPhase.pfixed>160000</cim:EnergyConsumerPhase.pfixed>
  <cim:EnergyConsumerPhase.qfixed>110000</cim:EnergyConsumerPhase.qfixed>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_5490C374-E933-34A5-BE5B-47B0F6FDC048"/>
  <cim:PowerSystemResource.Location rdf:resource="#_3544E209-5498-53D2-7873-81DE5C0F11FF"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_77209810-F333-8083-A4E3-9BE58A587A3F">
  <cim:IdentifiedObject.name>634a_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_5490C374-E933-34A5-BE5B-47B0F6FDC048"/>
  <cim:Terminal.ConnectivityNode rdf:resource="#_6710BFED-4AB6-8732-4021-DE8FAEEE7B47"/>
</cim:Terminal>
<cim:Location rdf:ID="_3544E209-5498-53D2-7873-81DE5C0F11FF">
  <cim:IdentifiedObject.name>634a_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_7696309C-3864-4D3E-58C9-A86D5E911656"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_9F18E544-13AB-9475-6982-25671ED687B3">
  <cim:PositionPoint.Location rdf:resource="#_3544E209-5498-53D2-7873-81DE5C0F11FF"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>400</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>250</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_2DCD2394-4B66-D7F2-A2EF-24B7F809B232">
  <cim:IdentifiedObject.name>634b</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_50FBB9D2-508E-5296-96E8-9035927AADC2"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_C2B96BAA-8421-B0F1-BE76-ACA41E263ABE"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_94A1E7E3-7F0A-8624-462B-C419D948F632"/>
  <cim:EnergyConsumer.pfixed>120000</cim:EnergyConsumer.pfixed>
  <cim:EnergyConsumer.qfixed>90000</cim:EnergyConsumer.qfixed>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_094CF34A-E078-E81E-3576-40DE170A3576"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_684CF00D-94BE-C287-C1A5-C2AE8432EE41">
  <cim:IdentifiedObject.name>634b_B</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#SinglePhaseKind.B"/>
  <cim:EnergyConsumerPhase.pfixed>120000</cim:EnergyConsumerPhase.pfixed>
  <cim:EnergyConsumerPhase.qfixed>90000</cim:EnergyConsumerPhase.qfixed>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_2DCD2394-4B66-D7F2-A2EF-24B7F809B232"/>
  <cim:PowerSystemResource.Location rdf:resource="#_094CF34A-E078-E81E-3576-40DE170A3576"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_53E78F55-7B11-24F6-0799-F9A72FC13E77">
  <cim:IdentifiedObject.name>634b_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_2DCD2394-4B66-D7F2-A2EF-24B7F809B232"/>
  <cim:Terminal.ConnectivityNode rdf:resource="#_6710BFED-4AB6-8732-4021-DE8FAEEE7B47"/>
</cim:Terminal>
<cim:Location rdf:ID="_094CF34A-E078-E81E-3576-40DE170A3576">
  <cim:IdentifiedObject.name>634b_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_7696309C-3864-4D3E-58C9-A86D5E911656"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_DC4DC32C-F15A-FF65-CDAD-296F210CD04A">
  <cim:PositionPoint.Location rdf:resource="#_094CF34A-E078-E81E-3576-40DE170A3576"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>400</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>250</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_35427CF8-7622-DBDA-EECB-D66488E6151A">
  <cim:IdentifiedObject.name>634c</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_50FBB9D2-508E-5296-96E8-9035927AADC2"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_C2B96BAA-8421-B0F1-BE76-ACA41E263ABE"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_94A1E7E3-7F0A-8624-462B-C419D948F632"/>
  <cim:EnergyConsumer.pfixed>120000</cim:EnergyConsumer.pfixed>
  <cim:EnergyConsumer.qfixed>90000</cim:EnergyConsumer.qfixed>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_0FF3388E-F677-90FD-4091-8147B90D5360"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_592AAA8B-4C26-3D84-23AA-76E1C2ECC259">
  <cim:IdentifiedObject.name>634c_C</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#SinglePhaseKind.C"/>
  <cim:EnergyConsumerPhase.pfixed>120000</cim:EnergyConsumerPhase.pfixed>
  <cim:EnergyConsumerPhase.qfixed>90000</cim:EnergyConsumerPhase.qfixed>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_35427CF8-7622-DBDA-EECB-D66488E6151A"/>
  <cim:PowerSystemResource.Location rdf:resource="#_0FF3388E-F677-90FD-4091-8147B90D5360"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_A96F57E2-3DE5-EE90-6528-2685244320BA">
  <cim:IdentifiedObject.name>634c_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_35427CF8-7622-DBDA-EECB-D66488E6151A"/>
  <cim:Terminal.ConnectivityNode rdf:resource="#_6710BFED-4AB6-8732-4021-DE8FAEEE7B47"/>
</cim:Terminal>
<cim:Location rdf:ID="_0FF3388E-F677-90FD-4091-8147B90D5360">
  <cim:IdentifiedObject.name>634c_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_7696309C-3864-4D3E-58C9-A86D5E911656"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_C177AE11-54AE-D309-680E-BB7233DCAB9B">
  <cim:PositionPoint.Location rdf:resource="#_0FF3388E-F677-90FD-4091-8147B90D5360"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>400</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>250</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_872DB7B0-6C88-EFCD-FA3D-C246F3F221AB">
  <cim:IdentifiedObject.name>645</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_50FBB9D2-508E-5296-96E8-9035927AADC2"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_A3922CD2-76F0-37C2-51D6-4C082A60B2F1"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_94A1E7E3-7F0A-8624-462B-C419D948F632"/>
  <cim:EnergyConsumer.pfixed>170000</cim:EnergyConsumer.pfixed>
  <cim:EnergyConsumer.qfixed>125000</cim:EnergyConsumer.qfixed>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_879E3F9A-FB8E-08F0-0FBB-880AE4DC49E4"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_343433CF-CA55-925F-EC47-EEFC1400F8F5">
  <cim:IdentifiedObject.name>645_B</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#SinglePhaseKind.B"/>
  <cim:EnergyConsumerPhase.pfixed>170000</cim:EnergyConsumerPhase.pfixed>
  <cim:EnergyConsumerPhase.qfixed>125000</cim:EnergyConsumerPhase.qfixed>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_872DB7B0-6C88-EFCD-FA3D-C246F3F221AB"/>
  <cim:PowerSystemResource.Location rdf:resource="#_879E3F9A-FB8E-08F0-0FBB-880AE4DC49E4"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_88B9BC79-1057-EA2B-BD36-589E3F450AC1">
  <cim:IdentifiedObject.name>645_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_872DB7B0-6C88-EFCD-FA3D-C246F3F221AB"/>
  <cim:Terminal.ConnectivityNode rdf:resource="#_9CE75291-1D23-D645-F70A-2DDC09A27237"/>
</cim:Terminal>
<cim:Location rdf:ID="_879E3F9A-FB8E-08F0-0FBB-880AE4DC49E4">
  <cim:IdentifiedObject.name>645_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_7696309C-3864-4D3E-58C9-A86D5E911656"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_8EBAE925-E7EF-4E93-6446-3E40F1DAAEF4">
  <cim:PositionPoint.Location rdf:resource="#_879E3F9A-FB8E-08F0-0FBB-880AE4DC49E4"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>100</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>250</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_E0CC8483-54D9-B0F2-CE4C-1A775775C6F5">
  <cim:IdentifiedObject.name>646</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_50FBB9D2-508E-5296-96E8-9035927AADC2"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_A3922CD2-76F0-37C2-51D6-4C082A60B2F1"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_F170890C-BA7F-EEA9-F427-A9C0A624D425"/>
  <cim:EnergyConsumer.pfixed>230000</cim:EnergyConsumer.pfixed>
  <cim:EnergyConsumer.qfixed>132000</cim:EnergyConsumer.qfixed>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#PhaseShuntConnectionKind.D"/>
  <cim:EnergyConsumer.grounded>false</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_FC64ACE6-DE3B-90C8-4719-14C9BEA76A1D"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_180184FB-8E3F-A137-85E1-3E40CAF621A5">
  <cim:IdentifiedObject.name>646_B</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#SinglePhaseKind.B"/>
  <cim:EnergyConsumerPhase.pfixed>230000</cim:EnergyConsumerPhase.pfixed>
  <cim:EnergyConsumerPhase.qfixed>132000</cim:EnergyConsumerPhase.qfixed>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_E0CC8483-54D9-B0F2-CE4C-1A775775C6F5"/>
  <cim:PowerSystemResource.Location rdf:resource="#_FC64ACE6-DE3B-90C8-4719-14C9BEA76A1D"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_BC2B1CDB-ABE5-4B0D-E136-9C37BBEDB830">
  <cim:IdentifiedObject.name>646_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_E0CC8483-54D9-B0F2-CE4C-1A775775C6F5"/>
  <cim:Terminal.ConnectivityNode rdf:resource="#_0FE59E83-63A0-3785-28DE-9AE1B72798C3"/>
</cim:Terminal>
<cim:Location rdf:ID="_FC64ACE6-DE3B-90C8-4719-14C9BEA76A1D">
  <cim:IdentifiedObject.name>646_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_7696309C-3864-4D3E-58C9-A86D5E911656"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_1319B60A-F5A0-0209-5802-14F2C758242C">
  <cim:PositionPoint.Location rdf:resource="#_FC64ACE6-DE3B-90C8-4719-14C9BEA76A1D"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>0</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>250</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_B6A52B25-A84E-0A36-A1F3-4DC1AF3668A0">
  <cim:IdentifiedObject.name>692</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_50FBB9D2-508E-5296-96E8-9035927AADC2"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_A3922CD2-76F0-37C2-51D6-4C082A60B2F1"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_89AD2CE8-ECDC-FA5E-700A-6C556ED82E4F"/>
  <cim:EnergyConsumer.pfixed>170000</cim:EnergyConsumer.pfixed>
  <cim:EnergyConsumer.qfixed>151000</cim:EnergyConsumer.qfixed>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#PhaseShuntConnectionKind.D"/>
  <cim:EnergyConsumer.grounded>false</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_34BB4BFD-64A2-5202-1FE8-70ADD9437DF0"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_2719EC7E-08E6-C36F-B75E-4FBB8CCA8A5C">
  <cim:IdentifiedObject.name>692_C</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#SinglePhaseKind.C"/>
  <cim:EnergyConsumerPhase.pfixed>170000</cim:EnergyConsumerPhase.pfixed>
  <cim:EnergyConsumerPhase.qfixed>151000</cim:EnergyConsumerPhase.qfixed>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_B6A52B25-A84E-0A36-A1F3-4DC1AF3668A0"/>
  <cim:PowerSystemResource.Location rdf:resource="#_34BB4BFD-64A2-5202-1FE8-70ADD9437DF0"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_4F9E7F67-ACF8-C2D3-8DB8-9F2C454DAE67">
  <cim:IdentifiedObject.name>692_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_B6A52B25-A84E-0A36-A1F3-4DC1AF3668A0"/>
  <cim:Terminal.ConnectivityNode rdf:resource="#_2187BE3C-B873-15AA-779A-57AA531DF214"/>
</cim:Terminal>
<cim:Location rdf:ID="_34BB4BFD-64A2-5202-1FE8-70ADD9437DF0">
  <cim:IdentifiedObject.name>692_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_7696309C-3864-4D3E-58C9-A86D5E911656"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_44E15980-8F2C-0A5F-E0A1-38D4F2AF0E25">
  <cim:PositionPoint.Location rdf:resource="#_34BB4BFD-64A2-5202-1FE8-70ADD9437DF0"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>250</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>100</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_0775151B-CCFA-7D14-4ED0-52E4EC41B7D6">
  <cim:IdentifiedObject.name>675a</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_50FBB9D2-508E-5296-96E8-9035927AADC2"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_A3922CD2-76F0-37C2-51D6-4C082A60B2F1"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_94A1E7E3-7F0A-8624-462B-C419D948F632"/>
  <cim:EnergyConsumer.pfixed>485000</cim:EnergyConsumer.pfixed>
  <cim:EnergyConsumer.qfixed>190000</cim:EnergyConsumer.qfixed>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_9170C6E1-7E8F-C99C-4F4E-87FE618B82E3"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_2242C0E5-13BA-3361-7435-987FB3E11ABC">
  <cim:IdentifiedObject.name>675a_A</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#SinglePhaseKind.A"/>
  <cim:EnergyConsumerPhase.pfixed>485000</cim:EnergyConsumerPhase.pfixed>
  <cim:EnergyConsumerPhase.qfixed>190000</cim:EnergyConsumerPhase.qfixed>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_0775151B-CCFA-7D14-4ED0-52E4EC41B7D6"/>
  <cim:PowerSystemResource.Location rdf:resource="#_9170C6E1-7E8F-C99C-4F4E-87FE618B82E3"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_87966EBA-665E-3603-8FB4-E03AD9499AFE">
  <cim:IdentifiedObject.name>675a_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_0775151B-CCFA-7D14-4ED0-52E4EC41B7D6"/>
  <cim:Terminal.ConnectivityNode rdf:resource="#_2A237E21-A80D-A149-2D58-AE7525296FE1"/>
</cim:Terminal>
<cim:Location rdf:ID="_9170C6E1-7E8F-C99C-4F4E-87FE618B82E3">
  <cim:IdentifiedObject.name>675a_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_7696309C-3864-4D3E-58C9-A86D5E911656"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_DC5B3294-D4A8-33E0-564D-17908C7254B7">
  <cim:PositionPoint.Location rdf:resource="#_9170C6E1-7E8F-C99C-4F4E-87FE618B82E3"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>400</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>100</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_DBA2DA7C-FF42-5ED1-1640-A50853BDAE32">
  <cim:IdentifiedObject.name>675b</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_50FBB9D2-508E-5296-96E8-9035927AADC2"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_A3922CD2-76F0-37C2-51D6-4C082A60B2F1"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_94A1E7E3-7F0A-8624-462B-C419D948F632"/>
  <cim:EnergyConsumer.pfixed>68000</cim:EnergyConsumer.pfixed>
  <cim:EnergyConsumer.qfixed>60000</cim:EnergyConsumer.qfixed>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_B1F6BEC7-AB22-C07D-647F-4CD1696206D4"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_6F9BD013-C3F5-2E5A-9325-63DAB7A8EE69">
  <cim:IdentifiedObject.name>675b_B</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#SinglePhaseKind.B"/>
  <cim:EnergyConsumerPhase.pfixed>68000</cim:EnergyConsumerPhase.pfixed>
  <cim:EnergyConsumerPhase.qfixed>60000</cim:EnergyConsumerPhase.qfixed>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_DBA2DA7C-FF42-5ED1-1640-A50853BDAE32"/>
  <cim:PowerSystemResource.Location rdf:resource="#_B1F6BEC7-AB22-C07D-647F-4CD1696206D4"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_F5169306-59CA-D040-8B08-9B3C394B0245">
  <cim:IdentifiedObject.name>675b_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_DBA2DA7C-FF42-5ED1-1640-A50853BDAE32"/>
  <cim:Terminal.ConnectivityNode rdf:resource="#_2A237E21-A80D-A149-2D58-AE7525296FE1"/>
</cim:Terminal>
<cim:Location rdf:ID="_B1F6BEC7-AB22-C07D-647F-4CD1696206D4">
  <cim:IdentifiedObject.name>675b_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_7696309C-3864-4D3E-58C9-A86D5E911656"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_600240D7-A8DE-23D3-233E-037B198600CD">
  <cim:PositionPoint.Location rdf:resource="#_B1F6BEC7-AB22-C07D-647F-4CD1696206D4"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>400</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>100</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_1B26ABC1-BD94-3843-C34A-29D26E4DBFB6">
  <cim:IdentifiedObject.name>675c</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_50FBB9D2-508E-5296-96E8-9035927AADC2"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_A3922CD2-76F0-37C2-51D6-4C082A60B2F1"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_94A1E7E3-7F0A-8624-462B-C419D948F632"/>
  <cim:EnergyConsumer.pfixed>290000</cim:EnergyConsumer.pfixed>
  <cim:EnergyConsumer.qfixed>212000</cim:EnergyConsumer.qfixed>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_8217CD10-E3D0-CA34-D695-B4AE1D35037C"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_F822FDBA-1550-46C9-F025-161288004EEA">
  <cim:IdentifiedObject.name>675c_C</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#SinglePhaseKind.C"/>
  <cim:EnergyConsumerPhase.pfixed>290000</cim:EnergyConsumerPhase.pfixed>
  <cim:EnergyConsumerPhase.qfixed>212000</cim:EnergyConsumerPhase.qfixed>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_1B26ABC1-BD94-3843-C34A-29D26E4DBFB6"/>
  <cim:PowerSystemResource.Location rdf:resource="#_8217CD10-E3D0-CA34-D695-B4AE1D35037C"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_0EF872C4-3706-32F3-6F3B-D514061973A1">
  <cim:IdentifiedObject.name>675c_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_1B26ABC1-BD94-3843-C34A-29D26E4DBFB6"/>
  <cim:Terminal.ConnectivityNode rdf:resource="#_2A237E21-A80D-A149-2D58-AE7525296FE1"/>
</cim:Terminal>
<cim:Location rdf:ID="_8217CD10-E3D0-CA34-D695-B4AE1D35037C">
  <cim:IdentifiedObject.name>675c_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_7696309C-3864-4D3E-58C9-A86D5E911656"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_CFE3AC80-60E7-D718-B1C7-4BADB93638A0">
  <cim:PositionPoint.Location rdf:resource="#_8217CD10-E3D0-CA34-D695-B4AE1D35037C"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>400</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>100</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_E4BB0121-B922-5F4D-7DC2-D35DF117EB3E">
  <cim:IdentifiedObject.name>611</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_50FBB9D2-508E-5296-96E8-9035927AADC2"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_A3922CD2-76F0-37C2-51D6-4C082A60B2F1"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_89AD2CE8-ECDC-FA5E-700A-6C556ED82E4F"/>
  <cim:EnergyConsumer.pfixed>170000</cim:EnergyConsumer.pfixed>
  <cim:EnergyConsumer.qfixed>80000</cim:EnergyConsumer.qfixed>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_F67615C1-2837-E180-E7D8-8FABF37A5555"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_38843BF8-39A8-6EBC-57A3-E7F27ABBC1AB">
  <cim:IdentifiedObject.name>611_C</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#SinglePhaseKind.C"/>
  <cim:EnergyConsumerPhase.pfixed>170000</cim:EnergyConsumerPhase.pfixed>
  <cim:EnergyConsumerPhase.qfixed>80000</cim:EnergyConsumerPhase.qfixed>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_E4BB0121-B922-5F4D-7DC2-D35DF117EB3E"/>
  <cim:PowerSystemResource.Location rdf:resource="#_F67615C1-2837-E180-E7D8-8FABF37A5555"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_4B1BFD31-CF20-B0C8-05A5-95E2B0E2015E">
  <cim:IdentifiedObject.name>611_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_E4BB0121-B922-5F4D-7DC2-D35DF117EB3E"/>
  <cim:Terminal.ConnectivityNode rdf:resource="#_FA6B5E55-2A5C-D426-81C1-D5C0352C31A9"/>
</cim:Terminal>
<cim:Location rdf:ID="_F67615C1-2837-E180-E7D8-8FABF37A5555">
  <cim:IdentifiedObject.name>611_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_7696309C-3864-4D3E-58C9-A86D5E911656"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_DA44F176-ED21-2D13-6564-33F4D2A58161">
  <cim:PositionPoint.Location rdf:resource="#_F67615C1-2837-E180-E7D8-8FABF37A5555"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>0</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>100</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_0E01C6BC-8C23-BC73-6125-6B34A7B1A4F5">
  <cim:IdentifiedObject.name>652</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_50FBB9D2-508E-5296-96E8-9035927AADC2"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_A3922CD2-76F0-37C2-51D6-4C082A60B2F1"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_F170890C-BA7F-EEA9-F427-A9C0A624D425"/>
  <cim:EnergyConsumer.pfixed>128000</cim:EnergyConsumer.pfixed>
  <cim:EnergyConsumer.qfixed>86000</cim:EnergyConsumer.qfixed>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_C7BD8117-090D-D45B-7DCC-6E9FF052AF56"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_F3F7CA32-8346-BFE8-C501-D9FF7A4F0E94">
  <cim:IdentifiedObject.name>652_A</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#SinglePhaseKind.A"/>
  <cim:EnergyConsumerPhase.pfixed>128000</cim:EnergyConsumerPhase.pfixed>
  <cim:EnergyConsumerPhase.qfixed>86000</cim:EnergyConsumerPhase.qfixed>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_0E01C6BC-8C23-BC73-6125-6B34A7B1A4F5"/>
  <cim:PowerSystemResource.Location rdf:resource="#_C7BD8117-090D-D45B-7DCC-6E9FF052AF56"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_6C4111B0-1D27-8DFC-4B1D-01E517342C18">
  <cim:IdentifiedObject.name>652_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_0E01C6BC-8C23-BC73-6125-6B34A7B1A4F5"/>
  <cim:Terminal.ConnectivityNode rdf:resource="#_9655B902-C770-9BA5-F838-49B0E7CA9938"/>
</cim:Terminal>
<cim:Location rdf:ID="_C7BD8117-090D-D45B-7DCC-6E9FF052AF56">
  <cim:IdentifiedObject.name>652_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_7696309C-3864-4D3E-58C9-A86D5E911656"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_3D79D927-CC88-96B3-C4EC-DEEBC4985EFA">
  <cim:PositionPoint.Location rdf:resource="#_C7BD8117-090D-D45B-7DCC-6E9FF052AF56"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>100</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>0</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_71FBFD2E-9FA1-7F57-4DA0-02B9EB5A29A5">
  <cim:IdentifiedObject.name>670a</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_50FBB9D2-508E-5296-96E8-9035927AADC2"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_A3922CD2-76F0-37C2-51D6-4C082A60B2F1"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_94A1E7E3-7F0A-8624-462B-C419D948F632"/>
  <cim:EnergyConsumer.pfixed>17000</cim:EnergyConsumer.pfixed>
  <cim:EnergyConsumer.qfixed>10000</cim:EnergyConsumer.qfixed>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_EAFA604E-FB06-CFF3-C6C5-86F7D4A8E394"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_FEEE9369-01B4-CB69-F57E-0C96C7D8AEEF">
  <cim:IdentifiedObject.name>670a_A</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#SinglePhaseKind.A"/>
  <cim:EnergyConsumerPhase.pfixed>17000</cim:EnergyConsumerPhase.pfixed>
  <cim:EnergyConsumerPhase.qfixed>10000</cim:EnergyConsumerPhase.qfixed>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_71FBFD2E-9FA1-7F57-4DA0-02B9EB5A29A5"/>
  <cim:PowerSystemResource.Location rdf:resource="#_EAFA604E-FB06-CFF3-C6C5-86F7D4A8E394"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_F7518D6B-5DA8-9992-138B-FF44C6ACF39C">
  <cim:IdentifiedObject.name>670a_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_71FBFD2E-9FA1-7F57-4DA0-02B9EB5A29A5"/>
  <cim:Terminal.ConnectivityNode rdf:resource="#_347ACCDF-0993-D91D-BFD7-CA411814A4FB"/>
</cim:Terminal>
<cim:Location rdf:ID="_EAFA604E-FB06-CFF3-C6C5-86F7D4A8E394">
  <cim:IdentifiedObject.name>670a_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_7696309C-3864-4D3E-58C9-A86D5E911656"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_A2427D46-F49E-FB2F-EDBC-0E14393D6B58">
  <cim:PositionPoint.Location rdf:resource="#_EAFA604E-FB06-CFF3-C6C5-86F7D4A8E394"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>200</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_30C3F805-3B95-C0BB-205E-935F9D68B515">
  <cim:IdentifiedObject.name>670b</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_50FBB9D2-508E-5296-96E8-9035927AADC2"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_A3922CD2-76F0-37C2-51D6-4C082A60B2F1"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_94A1E7E3-7F0A-8624-462B-C419D948F632"/>
  <cim:EnergyConsumer.pfixed>66000</cim:EnergyConsumer.pfixed>
  <cim:EnergyConsumer.qfixed>38000</cim:EnergyConsumer.qfixed>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_5867F29D-228E-6F26-6042-B342EE1CB8A8"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_A7C24981-0A8D-B9F3-113E-BB70F56B8014">
  <cim:IdentifiedObject.name>670b_B</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#SinglePhaseKind.B"/>
  <cim:EnergyConsumerPhase.pfixed>66000</cim:EnergyConsumerPhase.pfixed>
  <cim:EnergyConsumerPhase.qfixed>38000</cim:EnergyConsumerPhase.qfixed>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_30C3F805-3B95-C0BB-205E-935F9D68B515"/>
  <cim:PowerSystemResource.Location rdf:resource="#_5867F29D-228E-6F26-6042-B342EE1CB8A8"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_C901EE24-19B7-00A0-D488-7BA17997404E">
  <cim:IdentifiedObject.name>670b_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_30C3F805-3B95-C0BB-205E-935F9D68B515"/>
  <cim:Terminal.ConnectivityNode rdf:resource="#_347ACCDF-0993-D91D-BFD7-CA411814A4FB"/>
</cim:Terminal>
<cim:Location rdf:ID="_5867F29D-228E-6F26-6042-B342EE1CB8A8">
  <cim:IdentifiedObject.name>670b_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_7696309C-3864-4D3E-58C9-A86D5E911656"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_D13CF12A-72DF-2775-097A-C4B6EB9C62D5">
  <cim:PositionPoint.Location rdf:resource="#_5867F29D-228E-6F26-6042-B342EE1CB8A8"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>200</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_B9FCFDB2-7BD6-D83A-5AD4-B51661FA8BE6">
  <cim:IdentifiedObject.name>670c</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_50FBB9D2-508E-5296-96E8-9035927AADC2"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_A3922CD2-76F0-37C2-51D6-4C082A60B2F1"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_94A1E7E3-7F0A-8624-462B-C419D948F632"/>
  <cim:EnergyConsumer.pfixed>117000</cim:EnergyConsumer.pfixed>
  <cim:EnergyConsumer.qfixed>68000</cim:EnergyConsumer.qfixed>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_2D0DD7D7-50BC-1322-D0E1-53E14D1A8271"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_42B73A8B-139A-00D2-E44C-535B27CD6523">
  <cim:IdentifiedObject.name>670c_C</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#SinglePhaseKind.C"/>
  <cim:EnergyConsumerPhase.pfixed>117000</cim:EnergyConsumerPhase.pfixed>
  <cim:EnergyConsumerPhase.qfixed>68000</cim:EnergyConsumerPhase.qfixed>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_B9FCFDB2-7BD6-D83A-5AD4-B51661FA8BE6"/>
  <cim:PowerSystemResource.Location rdf:resource="#_2D0DD7D7-50BC-1322-D0E1-53E14D1A8271"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_1983F222-F7D2-09CB-375F-30F2E3717753">
  <cim:IdentifiedObject.name>670c_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_B9FCFDB2-7BD6-D83A-5AD4-B51661FA8BE6"/>
  <cim:Terminal.ConnectivityNode rdf:resource="#_347ACCDF-0993-D91D-BFD7-CA411814A4FB"/>
</cim:Terminal>
<cim:Location rdf:ID="_2D0DD7D7-50BC-1322-D0E1-53E14D1A8271">
  <cim:IdentifiedObject.name>670c_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_7696309C-3864-4D3E-58C9-A86D5E911656"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_1C97154C-E4B8-525D-1E7E-205AE1D103F2">
  <cim:PositionPoint.Location rdf:resource="#_2D0DD7D7-50BC-1322-D0E1-53E14D1A8271"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>200</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:OverheadWireInfo rdf:ID="_64C09D07-2600-2F4D-8F68-11656E3C59F5">
  <cim:IdentifiedObject.name>acsr_556_5</cim:IdentifiedObject.name>
  <cim:WireInfo.sizeDescription>WireData_acsr_556_5</cim:WireInfo.sizeDescription>
  <cim:WireInfo.material rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#WireMaterialKind.acsr"/>
  <cim:WireInfo.gmr>0.0094792799999999997</cim:WireInfo.gmr>
  <cim:WireInfo.radius>0.011772899999999999</cim:WireInfo.radius>
  <cim:WireInfo.rDC20>0.00011557504265091865</cim:WireInfo.rDC20>
  <cim:WireInfo.rAC25>0.00011788654350393701</cim:WireInfo.rAC25>
  <cim:WireInfo.rAC50>0.00011788654350393701</cim:WireInfo.rAC50>
  <cim:WireInfo.rAC75>0.00011788654350393701</cim:WireInfo.rAC75>
  <cim:WireInfo.ratedCurrent>730</cim:WireInfo.ratedCurrent>
  <cim:WireInfo.strandCount>0</cim:WireInfo.strandCount>
  <cim:WireInfo.coreStrandCount>0</cim:WireInfo.coreStrandCount>
  <cim:WireInfo.coreRadius>0</cim:WireInfo.coreRadius>
  <cim:WireInfo.insulated>false</cim:WireInfo.insulated>
</cim:OverheadWireInfo>
<cim:Asset rdf:ID="_51398BC3-7D9C-06A5-63BE-07E48DEB104C">
  <cim:IdentifiedObject.name>WireAsset_acsr_556_5</cim:IdentifiedObject.name>
  <cim:Asset.AssetInfo rdf:resource="#_64C09D07-2600-2F4D-8F68-11656E3C59F5"/>
  <cim:Asset.PowerSystemResources rdf:resource="#_9A8F1CB6-5B6E-3E76-9532-BA6BD3040685"/>
  <cim:Asset.PowerSystemResources rdf:resource="#_A2CF53AE-A9D2-EF91-2079-C8808928BC7B"/>
  <cim:Asset.PowerSystemResources rdf:resource="#_EF850D37-29E0-6F79-7140-C8E025F33937"/>
  <cim:Asset.PowerSystemResources rdf:resource="#_8E6F4C87-47EA-BAE1-E870-71C72E4FC8C7"/>
  <cim:Asset.PowerSystemResources rdf:resource="#_D2DDEDC2-8B62-D5C7-B255-FA7A7B680E98"/>
  <cim:Asset.PowerSystemResources rdf:resource="#_34D9F4F8-3573-C4DD-8C43-AB08BE6B4966"/>
  <cim:Asset.PowerSystemResources rdf:resource="#_BE9F01ED-AD97-2A3A-531B-B372D553728E"/>
  <cim:Asset.PowerSystemResources rdf:resource="#_FAAACEE7-EE13-C438-1308-F906DD97C4DE"/>
  <cim:Asset.PowerSystemResources rdf:resource="#_EE67A17E-56B1-F3C2-8BBA-EE56311A96CD"/>
  <cim:Asset.PowerSystemResources rdf:resource="#_D18F40C3-7D23-9E97-903B-3A48FD881A48"/>
  <cim:Asset.PowerSystemResources rdf:resource="#_31B98C8D-3688-E6F6-8771-AA4CC428C743"/>
  <cim:Asset.PowerSystemResources rdf:resource="#_0947341C-C29A-57B6-B74A-00B5A5047484"/>
  <cim:Asset.PowerSystemResources rdf:resource="#_ED2EE23C-52F2-3111-4B1C-11E83BEBF30A"/>
  <cim:Asset.PowerSystemResources rdf:resource="#_ED2E406E-4099-877C-AD9A-5520A28E5293"/>
  <cim:Asset.PowerSystemResources rdf:resource="#_B78EF2FA-D87A-A36F-3A15-A95EDC9806E7"/>
  <cim:Asset.PowerSystemResources rdf:resource="#_2E0529C9-8D93-7D76-8E14-4847B737D678"/>
</cim:Asset>
<cim:OverheadWireInfo rdf:ID="_A134BF19-2404-2F71-2D83-2B78C2A5DAAD">
  <cim:IdentifiedObject.name>acsr_4/0</cim:IdentifiedObject.name>
  <cim:WireInfo.sizeDescription>WireData_acsr_4/0</cim:WireInfo.sizeDescription>
  <cim:WireInfo.material rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#WireMaterialKind.acsr"/>
  <cim:WireInfo.gmr>0.002481072</cim:WireInfo.gmr>
  <cim:WireInfo.radius>0.0071500999999999986</cim:WireInfo.radius>
  <cim:WireInfo.rDC20>0.00036785174540682414</cim:WireInfo.rDC20>
  <cim:WireInfo.rAC25>0.00037520878031496063</cim:WireInfo.rAC25>
  <cim:WireInfo.rAC50>0.00037520878031496063</cim:WireInfo.rAC50>
  <cim:WireInfo.rAC75>0.00037520878031496063</cim:WireInfo.rAC75>
  <cim:WireInfo.ratedCurrent>340</cim:WireInfo.ratedCurrent>
  <cim:WireInfo.strandCount>0</cim:WireInfo.strandCount>
  <cim:WireInfo.coreStrandCount>0</cim:WireInfo.coreStrandCount>
  <cim:WireInfo.coreRadius>0</cim:WireInfo.coreRadius>
  <cim:WireInfo.insulated>false</cim:WireInfo.insulated>
</cim:OverheadWireInfo>
<cim:Asset rdf:ID="_0F640678-535C-3383-D081-1BC1E14C3753">
  <cim:IdentifiedObject.name>WireAsset_acsr_4/0</cim:IdentifiedObject.name>
  <cim:Asset.AssetInfo rdf:resource="#_A134BF19-2404-2F71-2D83-2B78C2A5DAAD"/>
  <cim:Asset.PowerSystemResources rdf:resource="#_9179246D-C7BD-C3D6-1E2F-BF283805049C"/>
  <cim:Asset.PowerSystemResources rdf:resource="#_5278D278-1D36-A18C-BE83-0BFB8EBE6E35"/>
  <cim:Asset.PowerSystemResources rdf:resource="#_7D65C6E2-8A79-4E2F-BEF4-513128D510E3"/>
  <cim:Asset.PowerSystemResources rdf:resource="#_1A5D72A4-87E5-2A34-18FE-32C17EC98122"/>
  <cim:Asset.PowerSystemResources rdf:resource="#_A02644E8-A7FF-F9E2-9323-0286DC7E3C7A"/>
  <cim:Asset.PowerSystemResources rdf:resource="#_46043803-2FC4-0AFD-13D5-E7B219931684"/>
  <cim:Asset.PowerSystemResources rdf:resource="#_A5E97176-E328-55F2-E7A4-F31682F714DA"/>
  <cim:Asset.PowerSystemResources rdf:resource="#_AC89B9BC-12B4-AF1D-25AD-A3B102C0E432"/>
  <cim:Asset.PowerSystemResources rdf:resource="#_643C2503-16B2-A104-086B-1EF61A89E30D"/>
</cim:Asset>
<cim:OverheadWireInfo rdf:ID="_225911B4-3463-B02D-FA30-B888CEDD16A1">
  <cim:IdentifiedObject.name>acsr_1/0</cim:IdentifiedObject.name>
  <cim:WireInfo.sizeDescription>WireData_acsr_1/0</cim:WireInfo.sizeDescription>
  <cim:WireInfo.material rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#WireMaterialKind.acsr"/>
  <cim:WireInfo.gmr>0.0013594079999999999</cim:WireInfo.gmr>
  <cim:WireInfo.radius>0.0050546000000000002</cim:WireInfo.radius>
  <cim:WireInfo.rDC20>0.00069593573490813647</cim:WireInfo.rDC20>
  <cim:WireInfo.rAC25>0.00070985444960629913</cim:WireInfo.rAC25>
  <cim:WireInfo.rAC50>0.00070985444960629913</cim:WireInfo.rAC50>
  <cim:WireInfo.rAC75>0.00070985444960629913</cim:WireInfo.rAC75>
  <cim:WireInfo.ratedCurrent>230</cim:WireInfo.ratedCurrent>
  <cim:WireInfo.strandCount>0</cim:WireInfo.strandCount>
  <cim:WireInfo.coreStrandCount>0</cim:WireInfo.coreStrandCount>
  <cim:WireInfo.coreRadius>0</cim:WireInfo.coreRadius>
  <cim:WireInfo.insulated>false</cim:WireInfo.insulated>
</cim:OverheadWireInfo>
<cim:Asset rdf:ID="_CA987A7D-CB71-87F7-1AA8-F1C2FE5542CF">
  <cim:IdentifiedObject.name>WireAsset_acsr_1/0</cim:IdentifiedObject.name>
  <cim:Asset.AssetInfo rdf:resource="#_225911B4-3463-B02D-FA30-B888CEDD16A1"/>
  <cim:Asset.PowerSystemResources rdf:resource="#_2D0A688E-6D61-89CC-DB65-DAF105A684A2"/>
  <cim:Asset.PowerSystemResources rdf:resource="#_ABE67D81-D912-7750-7384-CD6CA633C85C"/>
  <cim:Asset.PowerSystemResources rdf:resource="#_5C8B3520-E646-D9A5-9902-45948DAAAB20"/>
  <cim:Asset.PowerSystemResources rdf:resource="#_6232CD6C-7E40-ABFD-E9A3-50C88B44DE5F"/>
  <cim:Asset.PowerSystemResources rdf:resource="#_43BC10B7-812F-D275-DF1B-C2D42EE511B3"/>
  <cim:Asset.PowerSystemResources rdf:resource="#_043153F3-13C5-AAF1-F1EB-4D372D05D93F"/>
  <cim:Asset.PowerSystemResources rdf:resource="#_6B340114-7B58-6E21-00B2-D048A406F4B9"/>
  <cim:Asset.PowerSystemResources rdf:resource="#_E74B1485-91EE-4E7A-9932-629C993F12CC"/>
  <cim:Asset.PowerSystemResources rdf:resource="#_07EBDC5D-10B8-ED64-6D06-D6B1BADE27B9"/>
  <cim:Asset.PowerSystemResources rdf:resource="#_37E4A9B4-D259-67F5-300A-AE8376F3BAB0"/>
  <cim:Asset.PowerSystemResources rdf:resource="#_E12E598B-AA1E-856D-D612-53E16C208E8C"/>
</cim:Asset>
<cim:OverheadWireInfo rdf:ID="_DEC6039B-E4CB-B163-144C-3F4F6A160FF1">
  <cim:IdentifiedObject.name>cu_1/0</cim:IdentifiedObject.name>
  <cim:WireInfo.sizeDescription>WireData_cu_1/0</cim:WireInfo.sizeDescription>
  <cim:WireInfo.material rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#WireMaterialKind.copper"/>
  <cim:WireInfo.gmr>0.0033924240000000002</cim:WireInfo.gmr>
  <cim:WireInfo.radius>0.0046736</cim:WireInfo.radius>
  <cim:WireInfo.rDC20>0.00036978688822201345</cim:WireInfo.rDC20>
  <cim:WireInfo.rAC25>0.00037718262598645375</cim:WireInfo.rAC25>
  <cim:WireInfo.rAC50>0.00037718262598645375</cim:WireInfo.rAC50>
  <cim:WireInfo.rAC75>0.00037718262598645375</cim:WireInfo.rAC75>
  <cim:WireInfo.ratedCurrent>100</cim:WireInfo.ratedCurrent>
  <cim:WireInfo.strandCount>0</cim:WireInfo.strandCount>
  <cim:WireInfo.coreStrandCount>0</cim:WireInfo.coreStrandCount>
  <cim:WireInfo.coreRadius>0</cim:WireInfo.coreRadius>
  <cim:WireInfo.insulated>false</cim:WireInfo.insulated>
</cim:OverheadWireInfo>
<cim:Asset rdf:ID="_DCFA4DBB-5824-C81F-78E8-32D6801FFA6D">
  <cim:IdentifiedObject.name>WireAsset_cu_1/0</cim:IdentifiedObject.name>
  <cim:Asset.AssetInfo rdf:resource="#_DEC6039B-E4CB-B163-144C-3F4F6A160FF1"/>
  <cim:Asset.PowerSystemResources rdf:resource="#_B92E5B18-2AD6-439E-39FC-E1F78B87EF20"/>
</cim:Asset>
<cim:TapeShieldCableInfo rdf:ID="_6355B2D4-B12A-2CBA-2D71-614733037B22">
  <cim:IdentifiedObject.name>ts_1/0</cim:IdentifiedObject.name>
  <cim:WireInfo.sizeDescription>TSData_ts_1/0</cim:WireInfo.sizeDescription>
  <cim:WireInfo.material rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#WireMaterialKind.other"/>
  <cim:WireInfo.gmr>0.0033832800000000002</cim:WireInfo.gmr>
  <cim:WireInfo.radius>0.0046736</cim:WireInfo.radius>
  <cim:WireInfo.rDC20>0.00059092797623616644</cim:WireInfo.rDC20>
  <cim:WireInfo.rAC25>0.00060274653576088979</cim:WireInfo.rAC25>
  <cim:WireInfo.rAC50>0.00060274653576088979</cim:WireInfo.rAC50>
  <cim:WireInfo.rAC75>0.00060274653576088979</cim:WireInfo.rAC75>
  <cim:WireInfo.ratedCurrent>165</cim:WireInfo.ratedCurrent>
  <cim:WireInfo.strandCount>0</cim:WireInfo.strandCount>
  <cim:WireInfo.coreStrandCount>0</cim:WireInfo.coreStrandCount>
  <cim:WireInfo.coreRadius>0</cim:WireInfo.coreRadius>
  <cim:WireInfo.insulated>true</cim:WireInfo.insulated>
  <cim:WireInfo.insulationThickness>0.0055880000000000001</cim:WireInfo.insulationThickness>
  <cim:WireInfo.insulationMaterial rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#WireInsulationKind.crosslinkedPolyethylene"/>
  <cim:CableInfo.outerJacketKind rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#CableOuterJacketKind.none"/>
  <cim:CableInfo.constructionKind rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#CableConstructionKind.stranded"/>
  <cim:CableInfo.diameterOverCore>0.0096519999999999991</cim:CableInfo.diameterOverCore>
  <cim:CableInfo.diameterOverInsulation>0.020827999999999999</cim:CableInfo.diameterOverInsulation>
  <cim:CableInfo.diameterOverJacket>0.026924</cim:CableInfo.diameterOverJacket>
  <cim:CableInfo.diameterOverScreen>0.022098</cim:CableInfo.diameterOverScreen>
  <cim:TapeShieldCableInfo.tapeLap>20</cim:TapeShieldCableInfo.tapeLap>
  <cim:TapeShieldCableInfo.tapeThickness>0.000127</cim:TapeShieldCableInfo.tapeThickness>
  <cim:CableInfo.shieldMaterial rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#CableShieldMaterialKind.copper"/>
  <cim:CableInfo.sheathAsNeutral>true</cim:CableInfo.sheathAsNeutral>
</cim:TapeShieldCableInfo>
<cim:Asset rdf:ID="_74DB0E90-BA2F-44EF-41B7-BA43F8E71B3C">
  <cim:IdentifiedObject.name>TSCableAsset_ts_1/0</cim:IdentifiedObject.name>
  <cim:Asset.AssetInfo rdf:resource="#_6355B2D4-B12A-2CBA-2D71-614733037B22"/>
  <cim:Asset.PowerSystemResources rdf:resource="#_CCF0DD6D-5135-62EF-91F8-3F9653DB4886"/>
  <cim:Asset.PowerSystemResources rdf:resource="#_FFF79BD5-F79E-47EA-F239-D609FBC89545"/>
</cim:Asset>
<cim:ConcentricNeutralCableInfo rdf:ID="_2F15C596-2847-1511-AE50-3D83129E77EA">
  <cim:IdentifiedObject.name>cn_250</cim:IdentifiedObject.name>
  <cim:WireInfo.sizeDescription>CNData_cn_250</cim:WireInfo.sizeDescription>
  <cim:WireInfo.material rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#WireMaterialKind.other"/>
  <cim:WireInfo.gmr>0.00521208</cim:WireInfo.gmr>
  <cim:WireInfo.radius>0.0072008999999999988</cim:WireInfo.radius>
  <cim:WireInfo.rDC20>0.00024977368067714253</cim:WireInfo.rDC20>
  <cim:WireInfo.rAC25>0.00025476915429068538</cim:WireInfo.rAC25>
  <cim:WireInfo.rAC50>0.00025476915429068538</cim:WireInfo.rAC50>
  <cim:WireInfo.rAC75>0.00025476915429068538</cim:WireInfo.rAC75>
  <cim:WireInfo.ratedCurrent>260</cim:WireInfo.ratedCurrent>
  <cim:WireInfo.strandCount>0</cim:WireInfo.strandCount>
  <cim:WireInfo.coreStrandCount>0</cim:WireInfo.coreStrandCount>
  <cim:WireInfo.coreRadius>0</cim:WireInfo.coreRadius>
  <cim:WireInfo.insulated>true</cim:WireInfo.insulated>
  <cim:WireInfo.insulationThickness>0.0055880000000000001</cim:WireInfo.insulationThickness>
  <cim:WireInfo.insulationMaterial rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#WireInsulationKind.crosslinkedPolyethylene"/>
  <cim:CableInfo.outerJacketKind rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#CableOuterJacketKind.none"/>
  <cim:CableInfo.constructionKind rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#CableConstructionKind.stranded"/>
  <cim:CableInfo.diameterOverCore>0.015748000000000002</cim:CableInfo.diameterOverCore>
  <cim:CableInfo.diameterOverInsulation>0.026924</cim:CableInfo.diameterOverInsulation>
  <cim:CableInfo.diameterOverJacket>0.032765999999999997</cim:CableInfo.diameterOverJacket>
  <cim:CableInfo.diameterOverScreen>0.029509719999999996</cim:CableInfo.diameterOverScreen>
  <cim:ConcentricNeutralCableInfo.diameterOverNeutral>0.032765999999999997</cim:ConcentricNeutralCableInfo.diameterOverNeutral>
  <cim:ConcentricNeutralCableInfo.neutralStrandRadius>0.00081407000000000007</cim:ConcentricNeutralCableInfo.neutralStrandRadius>
  <cim:ConcentricNeutralCableInfo.neutralStrandGmr>0.00063398399999999998</cim:ConcentricNeutralCableInfo.neutralStrandGmr>
  <cim:ConcentricNeutralCableInfo.neutralStrandRDC20>0.0092414093083949544</cim:ConcentricNeutralCableInfo.neutralStrandRDC20>
  <cim:ConcentricNeutralCableInfo.neutralStrandCount>13</cim:ConcentricNeutralCableInfo.neutralStrandCount>
</cim:ConcentricNeutralCableInfo>
<cim:Asset rdf:ID="_929DF7DF-F1AB-DEEC-3834-0CE5DF5C0061">
  <cim:IdentifiedObject.name>CNCableAsset_cn_250</cim:IdentifiedObject.name>
  <cim:Asset.AssetInfo rdf:resource="#_2F15C596-2847-1511-AE50-3D83129E77EA"/>
  <cim:Asset.PowerSystemResources rdf:resource="#_45CA310F-EB7E-370D-252E-34207BFFB9FB"/>
  <cim:Asset.PowerSystemResources rdf:resource="#_74E23B4A-9C87-FF6C-300D-DA8C2DD511E5"/>
  <cim:Asset.PowerSystemResources rdf:resource="#_9CD1B185-A5A1-223C-C399-EA03FDA129C0"/>
  <cim:Asset.PowerSystemResources rdf:resource="#_1D2B5C94-4FF1-A0DE-C072-A2E1F57B6C5C"/>
</cim:Asset>
<cim:WireSpacingInfo rdf:ID="_2BB2A935-C9A6-A94C-DB5A-FFF8E30EF5C3">
  <cim:IdentifiedObject.name>601</cim:IdentifiedObject.name>
  <cim:WireSpacingInfo.usage rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#WireUsageKind.distribution"/>
  <cim:WireSpacingInfo.phaseWireCount>1</cim:WireSpacingInfo.phaseWireCount>
  <cim:WireSpacingInfo.phaseWireSpacing>0</cim:WireSpacingInfo.phaseWireSpacing>
  <cim:WireSpacingInfo.isCable>false</cim:WireSpacingInfo.isCable>
</cim:WireSpacingInfo>
<cim:WirePosition rdf:ID="_1400564D-27CC-E734-9AEF-2E65CD27410C">
  <cim:IdentifiedObject.name>WP_601_1</cim:IdentifiedObject.name>
  <cim:WirePosition.WireSpacingInfo rdf:resource="#_2BB2A935-C9A6-A94C-DB5A-FFF8E30EF5C3"/>
  <cim:WirePosition.phase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#SinglePhaseKind.A"/>
  <cim:WirePosition.xCoord>-1.2192000000000001</cim:WirePosition.xCoord>
  <cim:WirePosition.yCoord>8.5343999999999998</cim:WirePosition.yCoord>
</cim:WirePosition>
<cim:WirePosition rdf:ID="_AF2C9613-40DC-F532-C850-25B5AC177557">
  <cim:IdentifiedObject.name>WP_601_2</cim:IdentifiedObject.name>
  <cim:WirePosition.WireSpacingInfo rdf:resource="#_2BB2A935-C9A6-A94C-DB5A-FFF8E30EF5C3"/>
  <cim:WirePosition.phase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#SinglePhaseKind.B"/>
  <cim:WirePosition.xCoord>-0.30480000000000002</cim:WirePosition.xCoord>
  <cim:WirePosition.yCoord>8.5343999999999998</cim:WirePosition.yCoord>
</cim:WirePosition>
<cim:WirePosition rdf:ID="_BFE797A4-34FD-6A0A-18CA-13836840CA1F">
  <cim:IdentifiedObject.name>WP_601_3</cim:IdentifiedObject.name>
  <cim:WirePosition.WireSpacingInfo rdf:resource="#_2BB2A935-C9A6-A94C-DB5A-FFF8E30EF5C3"/>
  <cim:WirePosition.phase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#SinglePhaseKind.C"/>
  <cim:WirePosition.xCoord>0.9144000000000001</cim:WirePosition.xCoord>
  <cim:WirePosition.yCoord>8.5343999999999998</cim:WirePosition.yCoord>
</cim:WirePosition>
<cim:WirePosition rdf:ID="_CBA32160-F0D6-B51B-0B59-085ECD709418">
  <cim:IdentifiedObject.name>WP_601_4</cim:IdentifiedObject.name>
  <cim:WirePosition.WireSpacingInfo rdf:resource="#_2BB2A935-C9A6-A94C-DB5A-FFF8E30EF5C3"/>
  <cim:WirePosition.phase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#SinglePhaseKind.N"/>
  <cim:WirePosition.xCoord>0</cim:WirePosition.xCoord>
  <cim:WirePosition.yCoord>7.3152000000000008</cim:WirePosition.yCoord>
</cim:WirePosition>
<cim:Asset rdf:ID="_AEFA5115-B5D2-631B-931A-86815CFAEBDB">
  <cim:IdentifiedObject.name>WireSpacingAsset_601</cim:IdentifiedObject.name>
  <cim:Asset.AssetInfo rdf:resource="#_2BB2A935-C9A6-A94C-DB5A-FFF8E30EF5C3"/>
  <cim:Asset.PowerSystemResources rdf:resource="#_9A8F1CB6-5B6E-3E76-9532-BA6BD3040685"/>
  <cim:Asset.PowerSystemResources rdf:resource="#_D2DDEDC2-8B62-D5C7-B255-FA7A7B680E98"/>
  <cim:Asset.PowerSystemResources rdf:resource="#_EE67A17E-56B1-F3C2-8BBA-EE56311A96CD"/>
  <cim:Asset.PowerSystemResources rdf:resource="#_ED2EE23C-52F2-3111-4B1C-11E83BEBF30A"/>
</cim:Asset>
<cim:WireSpacingInfo rdf:ID="_41A5FF4D-FB9C-A513-503E-CFA9818237B5">
  <cim:IdentifiedObject.name>602</cim:IdentifiedObject.name>
  <cim:WireSpacingInfo.usage rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#WireUsageKind.distribution"/>
  <cim:WireSpacingInfo.phaseWireCount>1</cim:WireSpacingInfo.phaseWireCount>
  <cim:WireSpacingInfo.phaseWireSpacing>0</cim:WireSpacingInfo.phaseWireSpacing>
  <cim:WireSpacingInfo.isCable>false</cim:WireSpacingInfo.isCable>
</cim:WireSpacingInfo>
<cim:WirePosition rdf:ID="_94E7CF80-BBF1-0F74-F46D-5F2875A14F32">
  <cim:IdentifiedObject.name>WP_602_1</cim:IdentifiedObject.name>
  <cim:WirePosition.WireSpacingInfo rdf:resource="#_41A5FF4D-FB9C-A513-503E-CFA9818237B5"/>
  <cim:WirePosition.phase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#SinglePhaseKind.A"/>
  <cim:WirePosition.xCoord>-1.2192000000000001</cim:WirePosition.xCoord>
  <cim:WirePosition.yCoord>8.5343999999999998</cim:WirePosition.yCoord>
</cim:WirePosition>
<cim:WirePosition rdf:ID="_43F4B98C-7AE3-5491-F81E-4D43AEB996CD">
  <cim:IdentifiedObject.name>WP_602_2</cim:IdentifiedObject.name>
  <cim:WirePosition.WireSpacingInfo rdf:resource="#_41A5FF4D-FB9C-A513-503E-CFA9818237B5"/>
  <cim:WirePosition.phase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#SinglePhaseKind.B"/>
  <cim:WirePosition.xCoord>-0.30480000000000002</cim:WirePosition.xCoord>
  <cim:WirePosition.yCoord>8.5343999999999998</cim:WirePosition.yCoord>
</cim:WirePosition>
<cim:WirePosition rdf:ID="_DF4554EE-CF20-C64F-2C89-16DB725AAD51">
  <cim:IdentifiedObject.name>WP_602_3</cim:IdentifiedObject.name>
  <cim:WirePosition.WireSpacingInfo rdf:resource="#_41A5FF4D-FB9C-A513-503E-CFA9818237B5"/>
  <cim:WirePosition.phase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#SinglePhaseKind.C"/>
  <cim:WirePosition.xCoord>0.9144000000000001</cim:WirePosition.xCoord>
  <cim:WirePosition.yCoord>8.5343999999999998</cim:WirePosition.yCoord>
</cim:WirePosition>
<cim:WirePosition rdf:ID="_7B7D3DA9-45CE-CB28-598C-97A8E5838E7C">
  <cim:IdentifiedObject.name>WP_602_4</cim:IdentifiedObject.name>
  <cim:WirePosition.WireSpacingInfo rdf:resource="#_41A5FF4D-FB9C-A513-503E-CFA9818237B5"/>
  <cim:WirePosition.phase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#SinglePhaseKind.N"/>
  <cim:WirePosition.xCoord>0</cim:WirePosition.xCoord>
  <cim:WirePosition.yCoord>7.3152000000000008</cim:WirePosition.yCoord>
</cim:WirePosition>
<cim:Asset rdf:ID="_5E4C579C-297C-7E26-80FD-1A567EA709F5">
  <cim:IdentifiedObject.name>WireSpacingAsset_602</cim:IdentifiedObject.name>
  <cim:Asset.AssetInfo rdf:resource="#_41A5FF4D-FB9C-A513-503E-CFA9818237B5"/>
  <cim:Asset.PowerSystemResources rdf:resource="#_A02644E8-A7FF-F9E2-9323-0286DC7E3C7A"/>
</cim:Asset>
<cim:WireSpacingInfo rdf:ID="_4D920D06-8E88-0582-C21F-3864C9B65301">
  <cim:IdentifiedObject.name>603</cim:IdentifiedObject.name>
  <cim:WireSpacingInfo.usage rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#WireUsageKind.distribution"/>
  <cim:WireSpacingInfo.phaseWireCount>1</cim:WireSpacingInfo.phaseWireCount>
  <cim:WireSpacingInfo.phaseWireSpacing>0</cim:WireSpacingInfo.phaseWireSpacing>
  <cim:WireSpacingInfo.isCable>false</cim:WireSpacingInfo.isCable>
</cim:WireSpacingInfo>
<cim:WirePosition rdf:ID="_6E4C19FF-8B46-CCD0-4FBF-372B657E27CB">
  <cim:IdentifiedObject.name>WP_603_1</cim:IdentifiedObject.name>
  <cim:WirePosition.WireSpacingInfo rdf:resource="#_4D920D06-8E88-0582-C21F-3864C9B65301"/>
  <cim:WirePosition.phase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#SinglePhaseKind.A"/>
  <cim:WirePosition.xCoord>-1.2192000000000001</cim:WirePosition.xCoord>
  <cim:WirePosition.yCoord>8.5343999999999998</cim:WirePosition.yCoord>
</cim:WirePosition>
<cim:WirePosition rdf:ID="_8CE002E1-CA33-6E9A-3267-E135A9B75B4F">
  <cim:IdentifiedObject.name>WP_603_2</cim:IdentifiedObject.name>
  <cim:WirePosition.WireSpacingInfo rdf:resource="#_4D920D06-8E88-0582-C21F-3864C9B65301"/>
  <cim:WirePosition.phase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#SinglePhaseKind.B"/>
  <cim:WirePosition.xCoord>0.9144000000000001</cim:WirePosition.xCoord>
  <cim:WirePosition.yCoord>8.5343999999999998</cim:WirePosition.yCoord>
</cim:WirePosition>
<cim:WirePosition rdf:ID="_18CFF7C5-57DB-FF51-F8E2-9F0126F03045">
  <cim:IdentifiedObject.name>WP_603_3</cim:IdentifiedObject.name>
  <cim:WirePosition.WireSpacingInfo rdf:resource="#_4D920D06-8E88-0582-C21F-3864C9B65301"/>
  <cim:WirePosition.phase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#SinglePhaseKind.N"/>
  <cim:WirePosition.xCoord>0</cim:WirePosition.xCoord>
  <cim:WirePosition.yCoord>7.3152000000000008</cim:WirePosition.yCoord>
</cim:WirePosition>
<cim:Asset rdf:ID="_25F4C131-9A3C-08E0-E4E4-836B451BA6BF">
  <cim:IdentifiedObject.name>WireSpacingAsset_603</cim:IdentifiedObject.name>
  <cim:Asset.AssetInfo rdf:resource="#_4D920D06-8E88-0582-C21F-3864C9B65301"/>
  <cim:Asset.PowerSystemResources rdf:resource="#_2D0A688E-6D61-89CC-DB65-DAF105A684A2"/>
</cim:Asset>
<cim:WireSpacingInfo rdf:ID="_37EA0A06-783D-4F13-B861-7066EEAF7DE1">
  <cim:IdentifiedObject.name>604</cim:IdentifiedObject.name>
  <cim:WireSpacingInfo.usage rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#WireUsageKind.distribution"/>
  <cim:WireSpacingInfo.phaseWireCount>1</cim:WireSpacingInfo.phaseWireCount>
  <cim:WireSpacingInfo.phaseWireSpacing>0</cim:WireSpacingInfo.phaseWireSpacing>
  <cim:WireSpacingInfo.isCable>false</cim:WireSpacingInfo.isCable>
</cim:WireSpacingInfo>
<cim:WirePosition rdf:ID="_E98166BC-DA77-520B-3A7B-C559DB875472">
  <cim:IdentifiedObject.name>WP_604_1</cim:IdentifiedObject.name>
  <cim:WirePosition.WireSpacingInfo rdf:resource="#_37EA0A06-783D-4F13-B861-7066EEAF7DE1"/>
  <cim:WirePosition.phase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#SinglePhaseKind.A"/>
  <cim:WirePosition.xCoord>-1.2192000000000001</cim:WirePosition.xCoord>
  <cim:WirePosition.yCoord>8.5343999999999998</cim:WirePosition.yCoord>
</cim:WirePosition>
<cim:WirePosition rdf:ID="_525C45DB-E8C8-4AEC-F84F-D83E97150AA0">
  <cim:IdentifiedObject.name>WP_604_2</cim:IdentifiedObject.name>
  <cim:WirePosition.WireSpacingInfo rdf:resource="#_37EA0A06-783D-4F13-B861-7066EEAF7DE1"/>
  <cim:WirePosition.phase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#SinglePhaseKind.B"/>
  <cim:WirePosition.xCoord>0.9144000000000001</cim:WirePosition.xCoord>
  <cim:WirePosition.yCoord>8.5343999999999998</cim:WirePosition.yCoord>
</cim:WirePosition>
<cim:WirePosition rdf:ID="_02B28992-F1D5-AED2-DE4C-1939E01BB05C">
  <cim:IdentifiedObject.name>WP_604_3</cim:IdentifiedObject.name>
  <cim:WirePosition.WireSpacingInfo rdf:resource="#_37EA0A06-783D-4F13-B861-7066EEAF7DE1"/>
  <cim:WirePosition.phase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#SinglePhaseKind.N"/>
  <cim:WirePosition.xCoord>0</cim:WirePosition.xCoord>
  <cim:WirePosition.yCoord>7.3152000000000008</cim:WirePosition.yCoord>
</cim:WirePosition>
<cim:Asset rdf:ID="_23F91E22-E527-D08B-AD42-6D06C02A6014">
  <cim:IdentifiedObject.name>WireSpacingAsset_604</cim:IdentifiedObject.name>
  <cim:Asset.AssetInfo rdf:resource="#_37EA0A06-783D-4F13-B861-7066EEAF7DE1"/>
  <cim:Asset.PowerSystemResources rdf:resource="#_43BC10B7-812F-D275-DF1B-C2D42EE511B3"/>
</cim:Asset>
<cim:WireSpacingInfo rdf:ID="_FFFA0446-2E4E-02FE-B6B5-7FA4C661CF28">
  <cim:IdentifiedObject.name>605</cim:IdentifiedObject.name>
  <cim:WireSpacingInfo.usage rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#WireUsageKind.distribution"/>
  <cim:WireSpacingInfo.phaseWireCount>1</cim:WireSpacingInfo.phaseWireCount>
  <cim:WireSpacingInfo.phaseWireSpacing>0</cim:WireSpacingInfo.phaseWireSpacing>
  <cim:WireSpacingInfo.isCable>false</cim:WireSpacingInfo.isCable>
</cim:WireSpacingInfo>
<cim:WirePosition rdf:ID="_C92B570B-45EC-1797-1771-33845E0FD676">
  <cim:IdentifiedObject.name>WP_605_1</cim:IdentifiedObject.name>
  <cim:WirePosition.WireSpacingInfo rdf:resource="#_FFFA0446-2E4E-02FE-B6B5-7FA4C661CF28"/>
  <cim:WirePosition.phase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#SinglePhaseKind.A"/>
  <cim:WirePosition.xCoord>0.15240000000000001</cim:WirePosition.xCoord>
  <cim:WirePosition.yCoord>8.8391999999999999</cim:WirePosition.yCoord>
</cim:WirePosition>
<cim:WirePosition rdf:ID="_09C765FE-DD9F-CB39-F94A-5335E26197D8">
  <cim:IdentifiedObject.name>WP_605_2</cim:IdentifiedObject.name>
  <cim:WirePosition.WireSpacingInfo rdf:resource="#_FFFA0446-2E4E-02FE-B6B5-7FA4C661CF28"/>
  <cim:WirePosition.phase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#SinglePhaseKind.N"/>
  <cim:WirePosition.xCoord>0</cim:WirePosition.xCoord>
  <cim:WirePosition.yCoord>7.3152000000000008</cim:WirePosition.yCoord>
</cim:WirePosition>
<cim:Asset rdf:ID="_B389D0A9-4577-FC73-B3F9-1620DEE4B6EE">
  <cim:IdentifiedObject.name>WireSpacingAsset_605</cim:IdentifiedObject.name>
  <cim:Asset.AssetInfo rdf:resource="#_FFFA0446-2E4E-02FE-B6B5-7FA4C661CF28"/>
</cim:Asset>
<cim:WireSpacingInfo rdf:ID="_1D87D3F5-547F-8D76-6D34-015D55DB82C5">
  <cim:IdentifiedObject.name>606</cim:IdentifiedObject.name>
  <cim:WireSpacingInfo.usage rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#WireUsageKind.distribution"/>
  <cim:WireSpacingInfo.phaseWireCount>1</cim:WireSpacingInfo.phaseWireCount>
  <cim:WireSpacingInfo.phaseWireSpacing>0</cim:WireSpacingInfo.phaseWireSpacing>
  <cim:WireSpacingInfo.isCable>true</cim:WireSpacingInfo.isCable>
</cim:WireSpacingInfo>
<cim:WirePosition rdf:ID="_C6D5F87F-A462-A5B7-8A90-E57E7B663DB2">
  <cim:IdentifiedObject.name>WP_606_1</cim:IdentifiedObject.name>
  <cim:WirePosition.WireSpacingInfo rdf:resource="#_1D87D3F5-547F-8D76-6D34-015D55DB82C5"/>
  <cim:WirePosition.phase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#SinglePhaseKind.A"/>
  <cim:WirePosition.xCoord>-0.15240000000000001</cim:WirePosition.xCoord>
  <cim:WirePosition.yCoord>-1.2192000000000001</cim:WirePosition.yCoord>
</cim:WirePosition>
<cim:WirePosition rdf:ID="_371D027C-00DD-230D-F0DA-BE739FEB5527">
  <cim:IdentifiedObject.name>WP_606_2</cim:IdentifiedObject.name>
  <cim:WirePosition.WireSpacingInfo rdf:resource="#_1D87D3F5-547F-8D76-6D34-015D55DB82C5"/>
  <cim:WirePosition.phase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#SinglePhaseKind.B"/>
  <cim:WirePosition.xCoord>0</cim:WirePosition.xCoord>
  <cim:WirePosition.yCoord>-1.2192000000000001</cim:WirePosition.yCoord>
</cim:WirePosition>
<cim:WirePosition rdf:ID="_87F6D402-3B61-13A2-0850-DD459319DC49">
  <cim:IdentifiedObject.name>WP_606_3</cim:IdentifiedObject.name>
  <cim:WirePosition.WireSpacingInfo rdf:resource="#_1D87D3F5-547F-8D76-6D34-015D55DB82C5"/>
  <cim:WirePosition.phase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#SinglePhaseKind.C"/>
  <cim:WirePosition.xCoord>0.15240000000000001</cim:WirePosition.xCoord>
  <cim:WirePosition.yCoord>-1.2192000000000001</cim:WirePosition.yCoord>
</cim:WirePosition>
<cim:Asset rdf:ID="_6A38C7AD-5240-CD8A-6576-F49A9406DD90">
  <cim:IdentifiedObject.name>WireSpacingAsset_606</cim:IdentifiedObject.name>
  <cim:Asset.AssetInfo rdf:resource="#_1D87D3F5-547F-8D76-6D34-015D55DB82C5"/>
  <cim:Asset.PowerSystemResources rdf:resource="#_45CA310F-EB7E-370D-252E-34207BFFB9FB"/>
</cim:Asset>
<cim:WireSpacingInfo rdf:ID="_FEAB587B-16BD-507A-5E0E-04DE27003807">
  <cim:IdentifiedObject.name>607</cim:IdentifiedObject.name>
  <cim:WireSpacingInfo.usage rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#WireUsageKind.distribution"/>
  <cim:WireSpacingInfo.phaseWireCount>1</cim:WireSpacingInfo.phaseWireCount>
  <cim:WireSpacingInfo.phaseWireSpacing>0</cim:WireSpacingInfo.phaseWireSpacing>
  <cim:WireSpacingInfo.isCable>true</cim:WireSpacingInfo.isCable>
</cim:WireSpacingInfo>
<cim:WirePosition rdf:ID="_CE40DB8A-F5C7-7089-D2B6-496210F7A085">
  <cim:IdentifiedObject.name>WP_607_1</cim:IdentifiedObject.name>
  <cim:WirePosition.WireSpacingInfo rdf:resource="#_FEAB587B-16BD-507A-5E0E-04DE27003807"/>
  <cim:WirePosition.phase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#SinglePhaseKind.A"/>
  <cim:WirePosition.xCoord>0</cim:WirePosition.xCoord>
  <cim:WirePosition.yCoord>-1.2192000000000001</cim:WirePosition.yCoord>
</cim:WirePosition>
<cim:WirePosition rdf:ID="_2A8029C0-7441-76DF-3548-5F33CEEB17F0">
  <cim:IdentifiedObject.name>WP_607_2</cim:IdentifiedObject.name>
  <cim:WirePosition.WireSpacingInfo rdf:resource="#_FEAB587B-16BD-507A-5E0E-04DE27003807"/>
  <cim:WirePosition.phase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#SinglePhaseKind.N"/>
  <cim:WirePosition.xCoord>0.076200000000000004</cim:WirePosition.xCoord>
  <cim:WirePosition.yCoord>-1.2192000000000001</cim:WirePosition.yCoord>
</cim:WirePosition>
<cim:Asset rdf:ID="_5B027620-DE3E-2D3B-F6EF-2101C4923789">
  <cim:IdentifiedObject.name>WireSpacingAsset_607</cim:IdentifiedObject.name>
  <cim:Asset.AssetInfo rdf:resource="#_FEAB587B-16BD-507A-5E0E-04DE27003807"/>
  <cim:Asset.PowerSystemResources rdf:resource="#_CCF0DD6D-5135-62EF-91F8-3F9653DB4886"/>
</cim:Asset>
<cim:WireSpacingInfo rdf:ID="_0002B2C0-2DA7-CCAA-5F1E-EA53F1E7D9EC">
  <cim:IdentifiedObject.name>500</cim:IdentifiedObject.name>
  <cim:WireSpacingInfo.usage rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#WireUsageKind.distribution"/>
  <cim:WireSpacingInfo.phaseWireCount>1</cim:WireSpacingInfo.phaseWireCount>
  <cim:WireSpacingInfo.phaseWireSpacing>0</cim:WireSpacingInfo.phaseWireSpacing>
  <cim:WireSpacingInfo.isCable>false</cim:WireSpacingInfo.isCable>
</cim:WireSpacingInfo>
<cim:WirePosition rdf:ID="_9CE53546-5DA6-F34F-A1BD-9D49B4CE0C04">
  <cim:IdentifiedObject.name>WP_500_1</cim:IdentifiedObject.name>
  <cim:WirePosition.WireSpacingInfo rdf:resource="#_0002B2C0-2DA7-CCAA-5F1E-EA53F1E7D9EC"/>
  <cim:WirePosition.phase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#SinglePhaseKind.A"/>
  <cim:WirePosition.xCoord>-1.2192000000000001</cim:WirePosition.xCoord>
  <cim:WirePosition.yCoord>8.5343999999999998</cim:WirePosition.yCoord>
</cim:WirePosition>
<cim:WirePosition rdf:ID="_3193A125-7A62-A33E-31C7-E8425BF29AB3">
  <cim:IdentifiedObject.name>WP_500_2</cim:IdentifiedObject.name>
  <cim:WirePosition.WireSpacingInfo rdf:resource="#_0002B2C0-2DA7-CCAA-5F1E-EA53F1E7D9EC"/>
  <cim:WirePosition.phase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#SinglePhaseKind.B"/>
  <cim:WirePosition.xCoord>-0.30480000000000002</cim:WirePosition.xCoord>
  <cim:WirePosition.yCoord>8.5343999999999998</cim:WirePosition.yCoord>
</cim:WirePosition>
<cim:WirePosition rdf:ID="_649FF65F-F3A7-BBAD-1C64-131F2C30CE76">
  <cim:IdentifiedObject.name>WP_500_3</cim:IdentifiedObject.name>
  <cim:WirePosition.WireSpacingInfo rdf:resource="#_0002B2C0-2DA7-CCAA-5F1E-EA53F1E7D9EC"/>
  <cim:WirePosition.phase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#SinglePhaseKind.C"/>
  <cim:WirePosition.xCoord>0.9144000000000001</cim:WirePosition.xCoord>
  <cim:WirePosition.yCoord>8.5343999999999998</cim:WirePosition.yCoord>
</cim:WirePosition>
<cim:WirePosition rdf:ID="_A25A79EA-899C-101B-319E-C70EB50675AC">
  <cim:IdentifiedObject.name>WP_500_4</cim:IdentifiedObject.name>
  <cim:WirePosition.WireSpacingInfo rdf:resource="#_0002B2C0-2DA7-CCAA-5F1E-EA53F1E7D9EC"/>
  <cim:WirePosition.phase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#SinglePhaseKind.N"/>
  <cim:WirePosition.xCoord>0</cim:WirePosition.xCoord>
  <cim:WirePosition.yCoord>7.3152000000000008</cim:WirePosition.yCoord>
</cim:WirePosition>
<cim:Asset rdf:ID="_7312A820-CA0F-01BC-DCA7-5370FE4DF20B">
  <cim:IdentifiedObject.name>WireSpacingAsset_500</cim:IdentifiedObject.name>
  <cim:Asset.AssetInfo rdf:resource="#_0002B2C0-2DA7-CCAA-5F1E-EA53F1E7D9EC"/>
</cim:Asset>
<cim:WireSpacingInfo rdf:ID="_EC755D47-AEFC-9942-F8FC-405FC8667345">
  <cim:IdentifiedObject.name>505</cim:IdentifiedObject.name>
  <cim:WireSpacingInfo.usage rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#WireUsageKind.distribution"/>
  <cim:WireSpacingInfo.phaseWireCount>1</cim:WireSpacingInfo.phaseWireCount>
  <cim:WireSpacingInfo.phaseWireSpacing>0</cim:WireSpacingInfo.phaseWireSpacing>
  <cim:WireSpacingInfo.isCable>false</cim:WireSpacingInfo.isCable>
</cim:WireSpacingInfo>
<cim:WirePosition rdf:ID="_554A4D82-03FB-4D4D-4240-D63D2082C769">
  <cim:IdentifiedObject.name>WP_505_1</cim:IdentifiedObject.name>
  <cim:WirePosition.WireSpacingInfo rdf:resource="#_EC755D47-AEFC-9942-F8FC-405FC8667345"/>
  <cim:WirePosition.phase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#SinglePhaseKind.A"/>
  <cim:WirePosition.xCoord>-1.2192000000000001</cim:WirePosition.xCoord>
  <cim:WirePosition.yCoord>8.5343999999999998</cim:WirePosition.yCoord>
</cim:WirePosition>
<cim:WirePosition rdf:ID="_405FA5EC-E540-11F5-002E-C0D896102555">
  <cim:IdentifiedObject.name>WP_505_2</cim:IdentifiedObject.name>
  <cim:WirePosition.WireSpacingInfo rdf:resource="#_EC755D47-AEFC-9942-F8FC-405FC8667345"/>
  <cim:WirePosition.phase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#SinglePhaseKind.B"/>
  <cim:WirePosition.xCoord>0.9144000000000001</cim:WirePosition.xCoord>
  <cim:WirePosition.yCoord>8.5343999999999998</cim:WirePosition.yCoord>
</cim:WirePosition>
<cim:WirePosition rdf:ID="_ACDA2CF5-A352-0731-0359-493C7A9096B9">
  <cim:IdentifiedObject.name>WP_505_3</cim:IdentifiedObject.name>
  <cim:WirePosition.WireSpacingInfo rdf:resource="#_EC755D47-AEFC-9942-F8FC-405FC8667345"/>
  <cim:WirePosition.phase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#SinglePhaseKind.N"/>
  <cim:WirePosition.xCoord>0</cim:WirePosition.xCoord>
  <cim:WirePosition.yCoord>7.3152000000000008</cim:WirePosition.yCoord>
</cim:WirePosition>
<cim:Asset rdf:ID="_617E55D5-01F3-0E2E-4C59-CB6569DC7D9C">
  <cim:IdentifiedObject.name>WireSpacingAsset_505</cim:IdentifiedObject.name>
  <cim:Asset.AssetInfo rdf:resource="#_EC755D47-AEFC-9942-F8FC-405FC8667345"/>
</cim:Asset>
<cim:WireSpacingInfo rdf:ID="_4FB872AC-9C60-67BC-1F71-FEADF82BB50D">
  <cim:IdentifiedObject.name>510</cim:IdentifiedObject.name>
  <cim:WireSpacingInfo.usage rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#WireUsageKind.distribution"/>
  <cim:WireSpacingInfo.phaseWireCount>1</cim:WireSpacingInfo.phaseWireCount>
  <cim:WireSpacingInfo.phaseWireSpacing>0</cim:WireSpacingInfo.phaseWireSpacing>
  <cim:WireSpacingInfo.isCable>false</cim:WireSpacingInfo.isCable>
</cim:WireSpacingInfo>
<cim:WirePosition rdf:ID="_AA073B7F-1614-7558-72E6-7364E563D06D">
  <cim:IdentifiedObject.name>WP_510_1</cim:IdentifiedObject.name>
  <cim:WirePosition.WireSpacingInfo rdf:resource="#_4FB872AC-9C60-67BC-1F71-FEADF82BB50D"/>
  <cim:WirePosition.phase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#SinglePhaseKind.A"/>
  <cim:WirePosition.xCoord>0.15240000000000001</cim:WirePosition.xCoord>
  <cim:WirePosition.yCoord>8.8391999999999999</cim:WirePosition.yCoord>
</cim:WirePosition>
<cim:WirePosition rdf:ID="_4BE1DBF0-1911-EF9A-BD9A-C1C31CE7D789">
  <cim:IdentifiedObject.name>WP_510_2</cim:IdentifiedObject.name>
  <cim:WirePosition.WireSpacingInfo rdf:resource="#_4FB872AC-9C60-67BC-1F71-FEADF82BB50D"/>
  <cim:WirePosition.phase rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#SinglePhaseKind.N"/>
  <cim:WirePosition.xCoord>0</cim:WirePosition.xCoord>
  <cim:WirePosition.yCoord>7.3152000000000008</cim:WirePosition.yCoord>
</cim:WirePosition>
<cim:Asset rdf:ID="_BD79E52F-20C0-3C8C-BB97-4D58D70E6C05">
  <cim:IdentifiedObject.name>WireSpacingAsset_510</cim:IdentifiedObject.name>
  <cim:Asset.AssetInfo rdf:resource="#_4FB872AC-9C60-67BC-1F71-FEADF82BB50D"/>
  <cim:Asset.PowerSystemResources rdf:resource="#_07EBDC5D-10B8-ED64-6D06-D6B1BADE27B9"/>
</cim:Asset>
</rdf:RDF>
