 0, 100.00, 34,  ,  ,   / WECC 240 SYSTEM, V0.2, DEVELOPED BY NREL. CONTACT: HAOYU.YUAN@NREL.GOV
This is a reduced WECC 240-bus power system model reflecting WECC generation resource mix in 2018 and representing the summer peak load. It was developed by NREL and contains no CEII.
Reference: H. Yuan, R. S. Biswas, J. Tan and Y. Zhang, "Developing a Reduced 240-Bus WECC Dynamic Model for Frequency Response Study of High Renewable Integration," IEEE/PES Transmission and Distribution Conference and Exposition (T&D), Chicago, IL, USA, 2020.
0 / END OF SYSTEM-WIDE DATA, BEGIN BUS DATA
  1001,'FOURCORN    ', 500.0000,1,   1,   3,   1,1.03401,   5.5785,1.10000,0.90000,1.10000,0.90000
  1002,'FOURCORN    ', 345.0000,1,   1,   3,   1,1.01400,   8.3685,1.10000,0.90000,1.10000,0.90000
  1003,'FOURCORN    ', 230.0000,1,   1,  10,   1,0.97318,  -0.2920,1.10000,0.90000,1.10000,0.90000
  1004,'SAN JUAN    ', 345.0000,1,   1,  10,   1,1.03000,  18.8075,1.10000,0.90000,1.10000,0.90000
  1032,'FCNGN4CC    ',  20.0000,2,   1,  10,   1,1.01390,   8.9503,1.10000,0.90000,1.10000,0.90000
  1034,'SJUAN G4    ',  20.0000,2,   1,  10,   1,1.03341,  20.4253,1.10000,0.90000,1.10000,0.90000
  1101,'CORONADO    ', 500.0000,1,   1,   3,   1,1.01000, -13.5878,1.10000,0.90000,1.10000,0.90000
  1102,'CHOLLA      ', 345.0000,1,   1,   3,   1,0.99465,  -4.7874,1.10000,0.90000,1.10000,0.90000
  1131,'CORONADO    ',  20.0000,2,   1,   3,   1,1.00946, -12.8589,1.10000,0.90000,1.10000,0.90000
  1201,'MOENKOPI    ', 500.0000,1,   1,   3,   1,1.09136,  -6.6183,1.10000,0.90000,1.10000,0.90000
  1202,'NAVAJO      ', 500.0000,1,   1,   3,   1,1.08000,  -3.8673,1.10000,0.90000,1.10000,0.90000
  1232,'NAVAJO 2    ',  20.0000,2,   1,   3,   1,1.07990,  -3.0358,1.10000,0.90000,1.10000,0.90000
  1301,'MEAD        ', 500.0000,1,   1,   3,   1,1.04500,  -9.8666,1.10000,0.90000,1.10000,0.90000
  1302,'H ALLEN     ', 500.0000,1,   1,   9,   1,1.02442, -11.6849,1.10000,0.90000,1.10000,0.90000
  1303,'H ALLEN     ', 345.0000,1,   1,   9,   1,1.00500, -15.2256,1.10000,0.90000,1.10000,0.90000
  1331,'HOOVER      ',  20.0000,2,   1,   3,   1,1.04505,  -8.7861,1.10000,0.90000,1.10000,0.90000
  1333,'H ALLEN     ',  20.0000,2,   1,   9,   1,1.00792, -13.7701,1.10000,0.90000,1.10000,0.90000
  1401,'PALOVRDE    ', 500.0000,1,   1,   3,   1,1.03500, -14.7822,1.10000,0.90000,1.10000,0.90000
  1402,'WESTWING    ', 500.0000,1,   1,   3,   1,1.05895, -20.3570,1.10000,0.90000,1.10000,0.90000
  1403,'PARKER      ', 230.0000,1,   1,   3,   1,1.03527, -14.4059,1.10000,0.90000,1.10000,0.90000
  1431,'PALOVRD2    ',  20.0000,2,   1,   3,   1,1.04004, -12.4298,1.10000,0.90000,1.10000,0.90000
  2000,'MEXICO      ', 230.0000,1,   4,   7,   1,1.00000, -16.7754,1.10000,0.90000,1.10000,0.90000
  2030,'MEXICO      ',  20.0000,2,   4,   7,   1,1.00135, -16.0721,1.10000,0.90000,1.10000,0.90000
  2100,'IMPERIAL    ', 230.0000,1,   2,   2,   1,1.03500, -12.4531,1.10000,0.90000,1.10000,0.90000
  2130,'IMPERIAL    ',  20.0000,2,   2,   2,   1,1.03554, -12.0979,1.10000,0.90000,1.10000,0.90000
  2201,'MIGUEL      ', 500.0000,1,   2,   2,   1,0.99375, -26.5153,1.10000,0.90000,1.10000,0.90000
  2202,'MIGUEL      ', 230.0000,1,   2,   2,   1,0.99067, -27.7043,1.10000,0.90000,1.10000,0.90000
  2203,'MISSION     ', 230.0000,1,   2,   2,   1,1.00500, -27.9287,1.10000,0.90000,1.10000,0.90000
  2233,'MISSION     ',  20.0000,2,   2,   2,   1,1.00686, -27.6476,1.10000,0.90000,1.10000,0.90000
  2301,'IMPRLVLY    ', 500.0000,1,   2,   2,   1,1.03560, -14.9787,1.10000,0.90000,1.10000,0.90000
  2302,'IMPRLVLY    ', 230.0000,1,   2,   2,   1,1.03500, -13.8866,1.10000,0.90000,1.10000,0.90000
  2332,'IMPRLVLY    ',  20.0000,2,   2,   2,   1,1.03520, -13.6518,1.10000,0.90000,1.10000,0.90000
  2400,'DEVERS      ', 500.0000,1,   2,   2,   1,1.02954, -19.7851,1.10000,0.90000,1.10000,0.90000
  2401,'LUGO        ', 500.0000,1,   2,   2,   1,1.05000, -13.6953,1.10000,0.90000,1.10000,0.90000
  2402,'MIRALOMA    ', 500.0000,1,   2,   2,   1,1.03174, -18.0034,1.10000,0.90000,1.10000,0.90000
  2403,'VALLEY      ', 500.0000,1,   2,   2,   1,1.02708, -22.3928,1.10000,0.90000,1.10000,0.90000
  2404,'VINCENT     ', 500.0000,1,   2,   2,   1,1.03914,  -9.9290,1.10000,0.90000,1.10000,0.90000
  2405,'SYLMAR S    ', 230.0000,1,   2,   2,   1,1.01146, -11.0446,1.10000,0.90000,1.10000,0.90000
  2406,'EAGLROCK    ', 230.0000,1,   2,   2,   1,1.00777, -14.9652,1.10000,0.90000,1.10000,0.90000
  2407,'LITEHIPE    ', 230.0000,1,   2,   2,   1,0.97489, -20.8953,1.10000,0.90000,1.10000,0.90000
  2408,'MESA CAL    ', 230.0000,1,   2,   2,   1,1.00900,  -9.1772,1.10000,0.90000,1.10000,0.90000
  2409,'MIRALOMA    ', 230.0000,1,   2,   2,   1,1.02000, -18.7773,1.10000,0.90000,1.10000,0.90000
  2410,'PARDEE      ', 230.0000,1,   2,   2,   1,1.00710, -14.6945,1.10000,0.90000,1.10000,0.90000
  2411,'VINCENT     ', 230.0000,1,   2,   2,   1,1.02033, -11.4155,1.10000,0.90000,1.10000,0.90000
  2431,'LUGO        ',  20.0000,2,   2,   2,   1,1.04996, -13.6693,1.10000,0.90000,1.10000,0.90000
  2434,'VINCENT     ',  20.0000,2,   2,   2,   1,1.02000, -11.3880,1.10000,0.90000,1.10000,0.90000
  2438,'MESA CAL    ',  20.0000,2,   2,   2,   1,1.00981,  -7.7532,1.10000,0.90000,1.10000,0.90000
  2439,'MIRALOMA    ',  20.0000,2,   2,   2,   1,1.01976, -18.7223,1.10000,0.90000,1.10000,0.90000
  2501,'SERRANO     ', 500.0000,1,   2,   2,   1,1.02693, -20.2708,1.10000,0.90000,1.10000,0.90000
  2502,'SERRANO     ', 230.0000,1,   2,   2,   1,1.02320, -21.6056,1.10000,0.90000,1.10000,0.90000
  2503,'S.ONOFRE    ', 230.0000,1,   2,   2,   1,1.00900, -23.5705,1.10000,0.90000,1.10000,0.90000
  2533,'S.ONOFRE    ',  20.0000,2,   2,   2,   1,1.00959, -23.0364,1.10000,0.90000,1.10000,0.90000
  2600,'ADELANTO    ', 500.0000,1,   2,   2,   1,1.05578,  -9.3695,1.10000,0.90000,1.10000,0.90000
  2601,'RINALDI     ', 500.0000,1,   2,   2,   1,1.04794,  -9.8178,1.10000,0.90000,1.10000,0.90000
  2602,'STA E       ', 500.0000,1,   2,   2,   1,1.02251,  -9.4350,1.10000,0.90000,1.10000,0.90000
  2603,'VICTORVL    ', 500.0000,1,   2,   2,   1,1.05656, -10.0289,1.10000,0.90000,1.10000,0.90000
  2604,'INTERMT     ', 345.0000,1,   2,   2,   1,1.03000,  -3.3390,1.10000,0.90000,1.10000,0.90000
  2605,'STA B1      ', 287.0000,1,   2,   2,   1,1.02096,  -7.2426,1.10000,0.90000,1.10000,0.90000
  2606,'STA B2      ', 287.0000,1,   2,   2,   1,1.02096,  -7.2426,1.10000,0.90000,1.10000,0.90000
  2607,'VICTORVL    ', 287.0000,1,   2,   2,   1,1.04732,  -9.0980,1.10000,0.90000,1.10000,0.90000
  2608,'CASTAIC     ', 230.0000,1,   2,   2,   1,1.01500,  -9.4369,1.10000,0.90000,1.10000,0.90000
  2609,'GLENDAL     ', 230.0000,1,   2,   2,   1,0.99971,  -7.7201,1.10000,0.90000,1.10000,0.90000
  2610,'HAYNES      ', 230.0000,1,   2,   2,   1,1.00400,   6.4589,1.10000,0.90000,1.10000,0.90000
  2611,'OLIVE       ', 230.0000,1,   2,   2,   1,1.01500,  -9.6301,1.10000,0.90000,1.10000,0.90000
  2612,'RINALDI     ', 230.0000,1,   2,   2,   1,1.01357,  -9.9960,1.10000,0.90000,1.10000,0.90000
  2613,'RIVER       ', 230.0000,1,   2,   2,   1,0.99477,  -4.2231,1.10000,0.90000,1.10000,0.90000
  2614,'STA BLD     ', 230.0000,1,   2,   2,   1,1.00215,  -5.8005,1.10000,0.90000,1.10000,0.90000
  2615,'STA E       ', 230.0000,1,   2,   2,   1,1.00539,  -9.1473,1.10000,0.90000,1.10000,0.90000
  2616,'STA F       ', 230.0000,1,   2,   2,   1,0.99670,  -4.5571,1.10000,0.90000,1.10000,0.90000
  2617,'STA G       ', 230.0000,1,   2,   2,   1,0.99769,  -6.2866,1.10000,0.90000,1.10000,0.90000
  2618,'STA J       ', 230.0000,1,   2,   2,   1,1.01112, -10.9936,1.10000,0.90000,1.10000,0.90000
  2619,'SYLMARLA    ', 230.0000,1,   2,   2,   1,1.01253,  -9.6918,1.10000,0.90000,1.10000,0.90000
  2620,'VALLEY      ', 230.0000,1,   2,   2,   1,1.00929, -10.0536,1.10000,0.90000,1.10000,0.90000
  2621,'STA B       ', 138.0000,1,   2,   2,   1,1.01278,  -6.9051,1.10000,0.90000,1.10000,0.90000
  2630,'HAYNES3G    ',  20.0000,2,   2,   2,   1,1.00486,   7.1069,1.10000,0.90000,1.10000,0.90000
  2631,'OLIVE       ',  20.0000,2,   2,   2,   1,1.01516,  -9.5656,1.10000,0.90000,1.10000,0.90000
  2634,'INTERM1G    ',  20.0000,2,   2,   2,   1,1.02988,  -2.9240,1.10000,0.90000,1.10000,0.90000
  2637,'OWENS G     ',  20.0000,2,   2,   2,   1,1.01377,  -9.9729,1.10000,0.90000,1.10000,0.90000
  2638,'CASTAI4G    ',  20.0000,2,   2,   2,   1,1.01504,  -9.3813,1.10000,0.90000,1.10000,0.90000
  2901,'ELDORADO    ', 500.0000,1,   2,   2,   1,1.10739,  -9.9996,1.10000,0.90000,1.10000,0.90000
  2902,'MOHAVE      ', 500.0000,1,   2,   2,   1,1.11740, -11.1977,1.10000,0.90000,1.10000,0.90000
  3101,'EMBRCDRD    ', 230.0000,1,   2,   2,   1,0.98132,  -7.7767,1.10000,0.90000,1.10000,0.90000
  3102,'MARTIN      ', 230.0000,1,   2,   2,   1,0.98603,  -6.6336,1.10000,0.90000,1.10000,0.90000
  3103,'SANMATEO    ', 230.0000,1,   2,   2,   1,0.99272,  -4.5012,1.10000,0.90000,1.10000,0.90000
  3104,'MARTIN      ', 115.0000,1,   2,   2,   1,0.98581, -11.4950,1.10000,0.90000,1.10000,0.90000
  3105,'POTRERO     ', 115.0000,1,   2,   2,   1,1.00000, -11.5056,1.10000,0.90000,1.10000,0.90000
  3133,'SANMATEO    ',  20.0000,2,   2,   2,   1,0.99266,  -4.4922,1.10000,0.90000,1.10000,0.90000
  3135,'POTRERO     ',  20.0000,2,   2,   2,   1,1.00043, -11.4426,1.10000,0.90000,1.10000,0.90000
  3201,'C.COSTA     ', 230.0000,1,   2,   2,   1,1.00361,  -4.5744,1.10000,0.90000,1.10000,0.90000
  3202,'MORAGA      ', 230.0000,1,   2,   2,   1,1.00231,  -4.1296,1.10000,0.90000,1.10000,0.90000
  3203,'NEWARK      ', 230.0000,1,   2,   2,   1,1.00055,  -4.2221,1.10000,0.90000,1.10000,0.90000
  3204,'PITSBURG    ', 230.0000,1,   2,   2,   1,1.01000,   0.1458,1.10000,0.90000,1.10000,0.90000
  3205,'SOBRANTE    ', 230.0000,1,   2,   2,   1,1.00081,  -2.5203,1.10000,0.90000,1.10000,0.90000
  3234,'PITSBURG    ',  20.0000,2,   2,   2,   1,1.01207,   1.2652,1.10000,0.90000,1.10000,0.90000
  3301,'METCALF     ', 500.0000,1,   2,   2,   1,1.01131,  -4.7303,1.10000,0.90000,1.10000,0.90000
  3302,'JEFFERSN    ', 230.0000,1,   2,   2,   1,0.98430,  -7.6693,1.10000,0.90000,1.10000,0.90000
  3303,'METCALF     ', 230.0000,1,   2,   2,   1,1.00000,  -5.4781,1.10000,0.90000,1.10000,0.90000
  3304,'MONTAVIS    ', 230.0000,1,   2,   2,   1,0.98986,  -7.0451,1.10000,0.90000,1.10000,0.90000
  3305,'RAVENSWD    ', 230.0000,1,   2,   2,   1,0.99494,  -4.7831,1.10000,0.90000,1.10000,0.90000
  3333,'METCALF     ',  20.0000,2,   2,   2,   1,1.00081,  -5.2460,1.10000,0.90000,1.10000,0.90000
  3401,'GREGG       ', 230.0000,1,   2,   2,   1,0.96667, -13.8507,1.10000,0.90000,1.10000,0.90000
  3402,'HELMS PP    ', 230.0000,1,   2,   2,   1,0.96880, -13.8643,1.10000,0.90000,1.10000,0.90000
  3403,'MC CALL     ', 230.0000,1,   2,   2,   1,1.00000,  -1.5414,1.10000,0.90000,1.10000,0.90000
  3404,'PANOCHE     ', 230.0000,1,   2,   2,   1,0.98837,  -8.6626,1.10000,0.90000,1.10000,0.90000
  3405,'WILSON      ', 230.0000,1,   2,   2,   1,0.96210, -15.5760,1.10000,0.90000,1.10000,0.90000
  3432,'HELMS PP    ',  20.0000,1,   2,   2,   1,0.96880, -13.8643,1.10000,0.90000,1.10000,0.90000
  3433,'MC CALL     ',  20.0000,2,   2,   2,   1,1.00024,  -1.1903,1.10000,0.90000,1.10000,0.90000
  3501,'FULTON      ', 230.0000,1,   2,   2,   1,1.00000,   1.6159,1.10000,0.90000,1.10000,0.90000
  3531,'FULTON      ',  20.0000,2,   2,   2,   1,1.00036,   1.9278,1.10000,0.90000,1.10000,0.90000
  3601,'HUMBOLDT    ', 115.0000,1,   2,   2,   1,1.01500,  -3.9450,1.10000,0.90000,1.10000,0.90000
  3631,'HUMBOLDT    ',  20.0000,2,   2,   2,   1,1.01477,  -3.9180,1.10000,0.90000,1.10000,0.90000
  3701,'SUMMIT      ', 115.0000,1,   1,   9,   1,1.00657, -20.6887,1.10000,0.90000,1.10000,0.90000
  3731,'SUMMIT      ',  20.0000,2,   1,   9,   1,1.00596, -20.6259,1.10000,0.90000,1.10000,0.90000
  3801,'DIABLO      ', 500.0000,1,   2,   2,   1,1.04900,   0.2332,1.10000,0.90000,1.10000,0.90000
  3802,'GATES       ', 500.0000,1,   2,   2,   1,1.03709,  -5.7476,1.10000,0.90000,1.10000,0.90000
  3803,'MIDWAY      ', 500.0000,1,   2,   2,   1,1.04616,  -7.1165,1.10000,0.90000,1.10000,0.90000
  3804,'GATES       ', 230.0000,1,   2,   2,   1,1.00233,  -7.1239,1.10000,0.90000,1.10000,0.90000
  3805,'MIDWAY      ', 230.0000,1,   2,   2,   1,1.03500,  -6.6568,1.10000,0.90000,1.10000,0.90000
  3806,'MORROBAY    ', 230.0000,1,   2,   2,   1,1.01900,  -3.5261,1.10000,0.90000,1.10000,0.90000
  3831,'DIABLO1     ',  20.0000,2,   2,   2,   1,1.04876,   0.7821,1.10000,0.90000,1.10000,0.90000
  3835,'MIDWAY      ',  20.0000,2,   2,   2,   1,1.03528,  -6.5555,1.10000,0.90000,1.10000,0.90000
  3836,'MORROBAY    ',  20.0000,2,   2,   2,   1,1.01896,  -3.3388,1.10000,0.90000,1.10000,0.90000
  3891,'GATES1      ', 500.0000,1,   2,   2,   1,1.05217,  -9.2502,1.10000,0.90000,1.10000,0.90000
  3892,'MIDWAY1     ', 500.0000,1,   2,   2,   1,1.03871,  -3.9080,1.10000,0.90000,1.10000,0.90000
  3893,'MIDWAY2     ', 500.0000,1,   2,   2,   1,1.03351, -13.1513,1.10000,0.90000,1.10000,0.90000
  3894,'MIDWAY3     ', 500.0000,1,   2,   2,   1,1.03851,  -3.8546,1.10000,0.90000,1.10000,0.90000
  3895,'MIDWAY4     ', 500.0000,1,   2,   2,   1,1.03370, -13.1723,1.10000,0.90000,1.10000,0.90000
  3896,'MIDWAY5     ', 500.0000,1,   2,   2,   1,1.03890,  -3.6959,1.10000,0.90000,1.10000,0.90000
  3897,'MIDWAY6     ', 500.0000,1,   2,   2,   1,1.03561, -13.0099,1.10000,0.90000,1.10000,0.90000
  3901,'LOSBANOS    ', 500.0000,1,   2,   2,   1,1.02990,  -6.0140,1.10000,0.90000,1.10000,0.90000
  3902,'MOSSLAND    ', 500.0000,1,   2,   2,   1,1.00000,  -2.2632,1.10000,0.90000,1.10000,0.90000
  3903,'TESLA       ', 500.0000,1,   2,   2,   1,1.03465,  -5.2887,1.10000,0.90000,1.10000,0.90000
  3904,'VACA-DIX    ', 500.0000,1,   2,   2,   1,1.03414,  -5.4622,1.10000,0.90000,1.10000,0.90000
  3905,'TABLE MT    ', 500.0000,1,   2,   2,   1,1.04915,  -6.1484,1.10000,0.90000,1.10000,0.90000
  3906,'ROUND MT    ', 500.0000,1,   2,   2,   1,1.06991,  -5.5014,1.10000,0.90000,1.10000,0.90000
  3907,'BELLOTA     ', 230.0000,1,   2,   2,   1,0.96956, -13.7171,1.10000,0.90000,1.10000,0.90000
  3908,'BRIGHTON    ', 230.0000,1,   2,   2,   1,0.97516, -16.5874,1.10000,0.90000,1.10000,0.90000
  3909,'COLGATE     ', 230.0000,1,   2,   2,   1,0.98747, -17.7611,1.10000,0.90000,1.10000,0.90000
  3910,'CORTINA     ', 230.0000,1,   2,   2,   1,0.97959, -12.9925,1.10000,0.90000,1.10000,0.90000
  3911,'COTWDPGE    ', 230.0000,1,   2,   2,   1,1.04304,  -4.1388,1.10000,0.90000,1.10000,0.90000
  3912,'GLENN       ', 230.0000,1,   2,   2,   1,1.02453, -10.2031,1.10000,0.90000,1.10000,0.90000
  3913,'GOLDHILL    ', 230.0000,1,   2,   2,   1,0.98796, -12.6866,1.10000,0.90000,1.10000,0.90000
  3914,'IGNACIO     ', 230.0000,1,   2,   2,   1,0.99136,  -2.1378,1.10000,0.90000,1.10000,0.90000
  3915,'LAKEVILE    ', 230.0000,1,   2,   2,   1,0.99702,  -3.3855,1.10000,0.90000,1.10000,0.90000
  3916,'LOGAN CR    ', 230.0000,1,   2,   2,   1,1.02219,  -9.9548,1.10000,0.90000,1.10000,0.90000
  3917,'LOSBANOS    ', 230.0000,1,   2,   2,   1,1.01012,  -8.3354,1.10000,0.90000,1.10000,0.90000
  3918,'MOSSLAND    ', 230.0000,1,   2,   2,   1,0.99384,  -6.0267,1.10000,0.90000,1.10000,0.90000
  3919,'PALERMO     ', 230.0000,1,   2,   2,   1,0.99679, -16.6180,1.10000,0.90000,1.10000,0.90000
  3920,'RIO OSO     ', 230.0000,1,   2,   2,   1,0.99025, -16.2913,1.10000,0.90000,1.10000,0.90000
  3921,'ROUND MT    ', 230.0000,1,   2,   2,   1,1.07000,   1.5011,1.10000,0.90000,1.10000,0.90000
  3922,'TABLE MT    ', 230.0000,1,   2,   2,   1,1.01629, -12.7252,1.10000,0.90000,1.10000,0.90000
  3923,'TESLA       ', 230.0000,1,   2,   2,   1,1.01761,  -1.0250,1.10000,0.90000,1.10000,0.90000
  3924,'VACA-DIX    ', 230.0000,1,   2,   2,   1,1.00949,  -5.4562,1.10000,0.90000,1.10000,0.90000
  3925,'COTWDPGE    ', 115.0000,1,   2,   2,   1,1.02989,  -4.0766,1.10000,0.90000,1.10000,0.90000
  3926,'RIO OSO     ', 115.0000,1,   2,   2,   1,0.99786, -19.5525,1.10000,0.90000,1.10000,0.90000
  3931,'ROUND MT    ',  20.0000,2,   2,   2,   1,1.07066,   1.8629,1.10000,0.90000,1.10000,0.90000
  3932,'MOSSLAND    ',  20.0000,2,   2,   2,   1,0.99876,  -1.8746,1.10000,0.90000,1.10000,0.90000
  3933,'TESLA       ',  20.0000,3,   2,   2,   1,1.02000,   0.0000,1.10000,0.90000,1.10000,0.90000
  4001,'MALIN       ', 500.0000,1,   3,  11,   1,1.08000,  -5.9328,1.10000,0.90000,1.10000,0.90000
  4002,'SUMMER L    ', 500.0000,1,   3,  11,   1,1.11410,  -3.7122,1.10000,0.90000,1.10000,0.90000
  4003,'BURNS       ', 500.0000,1,   3,  11,   1,1.12835,   4.1039,1.10000,0.90000,1.10000,0.90000
  4004,'GRIZZLY     ', 500.0000,1,   3,  11,   1,1.10132,  -5.7208,1.10000,0.90000,1.10000,0.90000
  4005,'JOHN DAY    ', 500.0000,1,   3,  11,   1,1.08000,  -5.3425,1.10000,0.90000,1.10000,0.90000
  4006,'BIG EDDY    ', 500.0000,1,   3,  11,   1,1.07594,  -8.9606,1.10000,0.90000,1.10000,0.90000
  4007,'CELILOCA    ', 500.0000,1,   3,  11,   1,1.07595,  -9.1337,1.10000,0.90000,1.10000,0.90000
  4008,'MALIN       ', 345.0000,1,   3,  11,   1,1.08013,  -8.1151,1.10000,0.90000,1.10000,0.90000
  4009,'BIG EDDY    ', 230.0000,1,   3,  11,   1,1.08000, -11.4341,1.10000,0.90000,1.10000,0.90000
  4010,'CELILO      ', 230.0000,1,   3,  11,   1,1.07871, -11.6748,1.10000,0.90000,1.10000,0.90000
  4031,'MALIN       ',  20.0000,2,   3,  11,   1,1.07685,  -5.5496,1.10000,0.90000,1.10000,0.90000
  4035,'JOHN DAY    ',  20.0000,2,   3,  11,   1,1.07767,  -4.7798,1.10000,0.90000,1.10000,0.90000
  4039,'DALLES21    ',  20.0000,2,   3,  13,   1,1.08393, -10.8846,1.10000,0.90000,1.10000,0.90000
  4090,'MALIN1      ', 500.0000,1,   3,  11,   1,1.11068,  -4.0346,1.10000,0.90000,1.10000,0.90000
  4091,'GRIZZLY1    ', 500.0000,1,   3,  11,   1,1.11061,  -4.8922,1.10000,0.90000,1.10000,0.90000
  4092,'GRIZZLY2    ', 500.0000,1,   3,  11,   1,1.09408,  -5.9281,1.10000,0.90000,1.10000,0.90000
  4093,'GRIZZLY3    ', 500.0000,1,   3,  11,   1,1.09230,  -5.9578,1.10000,0.90000,1.10000,0.90000
  4094,'GRIZZLY4    ', 500.0000,1,   3,  11,   1,1.10593,  -5.7326,1.10000,0.90000,1.10000,0.90000
  4095,'GRIZZLY5    ', 500.0000,1,   3,  11,   1,1.09241,  -5.9401,1.10000,0.90000,1.10000,0.90000
  4096,'GRIZZLY6    ', 500.0000,1,   3,  11,   1,1.09042,  -5.9721,1.10000,0.90000,1.10000,0.90000
  4097,'GRIZZLY7    ', 500.0000,1,   3,  11,   1,1.10568,  -5.7303,1.10000,0.90000,1.10000,0.90000
  4101,'COULEE      ', 500.0000,1,   3,  13,   1,1.12800,  11.2675,1.10000,0.90000,1.10000,0.90000
  4102,'HANFORD     ', 500.0000,1,   3,  13,   1,1.09600,   3.9997,1.10000,0.90000,1.10000,0.90000
  4103,'BELL        ', 500.0000,1,   3,  13,   1,1.08083,  -3.7392,1.10000,0.90000,1.10000,0.90000
  4104,'BELL        ', 230.0000,1,   3,  13,   1,1.05179, -14.7065,1.10000,0.90000,1.10000,0.90000
  4131,'COULEE      ',  20.0000,2,   3,  13,   1,1.13099,  13.1595,1.10000,0.90000,1.10000,0.90000
  4132,'HANFORD     ',  20.0000,2,   3,  13,   1,1.09651,   5.6353,1.10000,0.90000,1.10000,0.90000
  4201,'NORTH       ', 500.0000,1,   3,  13,   1,1.12000,   4.0883,1.10000,0.90000,1.10000,0.90000
  4202,'WCASCADE    ', 500.0000,1,   3,  13,   1,1.06000,  -8.2490,1.10000,0.90000,1.10000,0.90000
  4203,'WILLAMET    ', 500.0000,1,   3,  13,   1,1.02932, -11.4988,1.10000,0.90000,1.10000,0.90000
  4204,'MERIDIAN    ', 500.0000,1,   3,  13,   1,1.06186,  -7.7302,1.10000,0.90000,1.10000,0.90000
  4231,'NORTH G3    ',  20.0000,2,   3,  13,   1,1.12632,   5.0125,1.10000,0.90000,1.10000,0.90000
  4232,'WCASCADE    ',  20.0000,2,   3,  13,   1,1.05994,  -8.0228,1.10000,0.90000,1.10000,0.90000
  5001,'CANADA      ', 500.0000,1,   3,   4,   1,1.05000,  -5.7602,1.10000,0.90000,1.10000,0.90000
  5002,'CANALB      ', 500.0000,1,   3,   1,   1,1.05500,  -6.9724,1.10000,0.90000,1.10000,0.90000
  5003,'CA230TO     ', 230.0000,1,   3,   1,   1,1.05368, -10.4490,1.10000,0.90000,1.10000,0.90000
  5004,'CA230       ', 230.0000,1,   3,   4,   1,1.08678, -12.6232,1.10000,0.90000,1.10000,0.90000
  5031,'CANAD G1    ',  20.0000,2,   3,   4,   1,1.05458,  -4.0013,1.10000,0.90000,1.10000,0.90000
  5032,'CMAIN GM    ',  20.0000,2,   3,   1,   1,1.06140,  -4.5562,1.10000,0.90000,1.10000,0.90000
  6101,'MIDPOINT    ', 500.0000,1,   3,   6,   1,1.06620,  13.9305,1.10000,0.90000,1.10000,0.90000
  6102,'MIDPOINT    ', 345.0000,1,   3,   6,   1,1.03000,  16.7065,1.10000,0.90000,1.10000,0.90000
  6103,'BORAH       ', 345.0000,1,   3,   6,   1,1.01551,  14.8856,1.10000,0.90000,1.10000,0.90000
  6104,'BORAH       ', 230.0000,1,   3,   6,   1,1.00976,   2.6761,1.10000,0.90000,1.10000,0.90000
  6132,'MIDPOINT    ',  20.0000,2,   3,   6,   1,1.02575,  17.7272,1.10000,0.90000,1.10000,0.90000
  6201,'COLSTRP     ', 500.0000,1,   3,   8,   1,1.06000,   7.3626,1.10000,0.90000,1.10000,0.90000
  6202,'GARRISON    ', 500.0000,1,   3,   8,   1,1.09477,   2.7322,1.10000,0.90000,1.10000,0.90000
  6203,'COLSTRP     ', 230.0000,1,   3,   8,   1,1.00572,   6.4631,1.10000,0.90000,1.10000,0.90000
  6204,'GARRISON    ', 230.0000,1,   3,   8,   1,1.05172,   3.1248,1.10000,0.90000,1.10000,0.90000
  6205,'MONTANA     ', 230.0000,1,   3,   8,   1,1.05000,  13.0019,1.10000,0.90000,1.10000,0.90000
  6231,'COLSTRP     ',  20.0000,2,   3,   8,   1,1.05917,   7.5999,1.10000,0.90000,1.10000,0.90000
  6235,'MONTA G1    ',  20.0000,2,   3,   8,   1,1.05069,  13.3683,1.10000,0.90000,1.10000,0.90000
  6301,'BRIDGER     ', 345.0000,1,   3,  14,   1,1.01772,  16.1900,1.10000,0.90000,1.10000,0.90000
  6302,'LARAMIE     ', 345.0000,1,   3,  14,   1,1.00694, -32.2769,1.10000,0.90000,1.10000,0.90000
  6303,'BRIDGER2    ', 230.0000,1,   3,  14,   1,1.03000,  29.5363,1.10000,0.90000,1.10000,0.90000
  6304,'LARAMIE     ', 230.0000,1,   3,  14,   1,0.99528, -19.7357,1.10000,0.90000,1.10000,0.90000
  6305,'NAUGHTON    ', 230.0000,1,   3,  14,   1,1.06000,  29.9977,1.10000,0.90000,1.10000,0.90000
  6333,'BRIDGER     ',  20.0000,2,   3,  14,   1,1.03304,  30.5480,1.10000,0.90000,1.10000,0.90000
  6335,'NAUGHT      ',  20.0000,2,   3,  14,   1,1.06359,  30.7165,1.10000,0.90000,1.10000,0.90000
  6401,'TRACYSPP    ', 345.0000,1,   1,   9,   1,1.07236, -19.1477,1.10000,0.90000,1.10000,0.90000
  6402,'SUMITSPP    ', 115.0000,1,   1,   9,   1,1.03585, -21.0055,1.10000,0.90000,1.10000,0.90000
  6403,'VALMY       ', 345.0000,1,   1,   9,   1,1.11000,   4.0155,1.10000,0.90000,1.10000,0.90000
  6404,'GONDER      ', 345.0000,1,   1,   9,   1,1.08194,  -4.0766,1.10000,0.90000,1.10000,0.90000
  6433,'VALMY       ',  20.0000,2,   1,   9,   1,1.11115,   4.3221,1.10000,0.90000,1.10000,0.90000
  6501,'BENLOMND    ', 345.0000,1,   3,  12,   1,1.02227,  -0.4241,1.10000,0.90000,1.10000,0.90000
  6502,'CAMP WIL    ', 345.0000,1,   3,  12,   1,1.02021,  -1.1806,1.10000,0.90000,1.10000,0.90000
  6503,'EMERY       ', 345.0000,1,   3,  12,   1,1.06500,  10.2234,1.10000,0.90000,1.10000,0.90000
  6504,'MONA        ', 345.0000,1,   3,  12,   1,1.02275,  -1.1804,1.10000,0.90000,1.10000,0.90000
  6505,'PINTO       ', 345.0000,1,   3,  12,   1,1.07140,   8.8513,1.10000,0.90000,1.10000,0.90000
  6506,'PINTO PS    ', 345.0000,1,   3,  12,   1,1.05902,   8.6263,1.10000,0.90000,1.10000,0.90000
  6507,'SIGURD      ', 345.0000,1,   3,  12,   1,1.05132,   0.2894,1.10000,0.90000,1.10000,0.90000
  6508,'SPAN FRK    ', 345.0000,1,   3,  12,   1,1.02819,   1.5377,1.10000,0.90000,1.10000,0.90000
  6509,'TERMINAL    ', 345.0000,1,   3,  12,   1,1.02095,  -1.1618,1.10000,0.90000,1.10000,0.90000
  6510,'BENLOMND    ', 230.0000,1,   3,  12,   1,0.98849,   0.3377,1.10000,0.90000,1.10000,0.90000
  6533,'EMERY       ',  20.0000,2,   3,  12,   1,1.06644,  11.0672,1.10000,0.90000,1.10000,0.90000
  7001,'COLOEAST    ', 345.0000,1,   3,   5,   1,1.02000, -33.8246,1.10000,0.90000,1.10000,0.90000
  7002,'CRAIG       ', 345.0000,1,   3,   5,   1,1.01500, -30.6709,1.10000,0.90000,1.10000,0.90000
  7031,'COLOEAST    ',  20.0000,2,   3,   5,   1,1.02618, -32.5740,1.10000,0.90000,1.10000,0.90000
  7032,'CRAIG       ',  20.0000,2,   3,   5,   1,1.01535, -29.9099,1.10000,0.90000,1.10000,0.90000
  8001,'OLINDA      ', 500.0000,1,   2,   2,   1,1.06479,  -6.0412,1.10000,0.90000,1.10000,0.90000
  8002,'TRACY       ', 500.0000,1,   2,   2,   1,1.04198,  -7.7367,1.10000,0.90000,1.10000,0.90000
  8003,'COTWDWAP    ', 230.0000,1,   2,   2,   1,1.07500,  -3.4806,1.10000,0.90000,1.10000,0.90000
  8004,'RNCHSECO    ', 230.0000,1,   2,   2,   1,1.00000, -11.7273,1.10000,0.90000,1.10000,0.90000
  8005,'TRACYPMP    ', 230.0000,1,   2,   2,   1,1.00301, -13.4174,1.10000,0.90000,1.10000,0.90000
  8033,'COTWDWAP    ',  20.0000,2,   2,   2,   1,1.07619,  -3.1879,1.10000,0.90000,1.10000,0.90000
  8034,'RNCHSECO    ',  20.0000,2,   2,   2,   1,1.00225, -10.7632,1.10000,0.90000,1.10000,0.90000
0 / END OF BUS DATA, BEGIN LOAD DATA
@!   I,'ID',STAT,AREA,ZONE,      PL,        QL,        IP,        IQ,        YP,        YQ, OWNER,SCALE,INTRPT,  DGENP,     DGENQ, DGENF
  1002,'1 ',   1,   1,   3,     0.000,     0.000,   223.710,     0.000,     0.000,   583.546,   1,    1,  0,     0.000,     0.000,   0
  1003,'1 ',   1,   1,  10,     0.000,     0.000,  2212.664,     0.000,     0.000,  -387.354,   1,    1,  0,     0.000,     0.000,   0
  1004,'1 ',   1,   1,  10,     0.000,     0.000,  1007.718,     0.000,     0.000,    -5.204,   1,    1,  0,     0.000,     0.000,   0
  1101,'1 ',   1,   1,   3,     0.000,     0.000,  4482.541,     0.000,     0.000,   134.344,   1,    1,  0,     0.000,     0.000,   0
  1102,'1 ',   1,   1,   3,     0.000,     0.000,   179.873,     0.000,     0.000,   -23.907,   1,    1,  0,     0.000,     0.000,   0
  1201,'1 ',   1,   1,   3,     0.000,     0.000,   153.984,     0.000,     0.000,     1.711,   1,    1,  0,     0.000,     0.000,   0
  1202,'1 ',   1,   1,   3,     0.000,     0.000,   810.750,     0.000,     0.000,  -246.169,   1,    1,  0,     0.000,     0.000,   0
  1301,'1 ',   1,   1,   3,     0.000,     0.000,  2588.305,     0.000,     0.000,  -323.093,   1,    1,  0,     0.000,     0.000,   0
  1302,'1 ',   1,   1,   9,     0.000,     0.000,    17.088,     0.000,     0.000,    -2.183,   1,    1,  0,     0.000,     0.000,   0
  1303,'1 ',   1,   1,   9,     0.000,     0.000,  6204.116,     0.000,     0.000,  -805.276,   1,    1,  0,     0.000,     0.000,   0
  1401,'1 ',   1,   1,   3,     0.000,     0.000,  6314.529,     0.000,     0.000, -1423.225,   1,    1,  0,     0.000,     0.000,   0
  1402,'1 ',   1,   1,   3,     0.000,     0.000,  5074.202,     0.000,     0.000,   536.538,   1,    1,  0,     0.000,     0.000,   0
  2000,'1 ',   1,   4,   7,     0.000,     0.000,  2207.188,     0.000,     0.000,  -287.916,   1,    1,  0,     0.000,     0.000,   0
  2100,'1 ',   1,   2,   2,     0.000,     0.000,   244.479,     0.000,     0.000,   -46.066,   1,    1,  0,     0.000,     0.000,   0
  2202,'1 ',   1,   2,   2,     0.000,     0.000,  1413.957,     0.000,     0.000,  -249.625,   1,    1,  0,     0.000,     0.000,   0
  2203,'1 ',   1,   2,   2,     0.000,     0.000,  1530.047,     0.000,     0.000,  -247.960,   1,    1,  0,     0.000,     0.000,   0
  2400,'1 ',   1,   2,   2,     0.000,     0.000,   741.606,     0.000,     0.000,   -65.877,   1,    1,  0,     0.000,     0.000,   0
  2401,'1 ',   1,   2,   2,     0.000,     0.000,   756.558,     0.000,     0.000,   -85.945,   1,    1,  0,     0.000,     0.000,   0
  2402,'1 ',   1,   2,   2,     0.000,     0.000,   944.185,     0.000,     0.000,   -69.616,   1,    1,  0,     0.000,     0.000,   0
  2403,'1 ',   1,   2,   2,     0.000,     0.000,   924.912,     0.000,     0.000,   -33.229,   1,    1,  0,     0.000,     0.000,   0
  2405,'1 ',   1,   2,   2,     0.000,     0.000,   734.331,     0.000,     0.000,   -20.175,   1,    1,  0,     0.000,     0.000,   0
  2406,'1 ',   1,   2,   2,     0.000,     0.000,   659.215,     0.000,     0.000,    36.185,   1,    1,  0,     0.000,     0.000,   0
  2407,'1 ',   1,   2,   2,     0.000,     0.000,  1610.419,     0.000,     0.000,    35.064,   1,    1,  0,     0.000,     0.000,   0
  2408,'1 ',   1,   2,   2,     0.000,     0.000,  1554.955,     0.000,     0.000,    64.200,   1,    1,  0,     0.000,     0.000,   0
  2409,'1 ',   1,   2,   2,     0.000,     0.000,  1413.334,     0.000,     0.000,    74.998,   1,    1,  0,     0.000,     0.000,   0
  2410,'1 ',   1,   2,   2,     0.000,     0.000,  1411.456,     0.000,     0.000,   -51.802,   1,    1,  0,     0.000,     0.000,   0
  2411,'1 ',   1,   2,   2,     0.000,     0.000,   959.465,     0.000,     0.000,   -65.677,   1,    1,  0,     0.000,     0.000,   0
  2502,'1 ',   1,   2,   2,     0.000,     0.000,  2087.843,     0.000,     0.000,    79.306,   1,    1,  0,     0.000,     0.000,   0
  2503,'1 ',   1,   2,   2,     0.000,     0.000,  1646.515,     0.000,     0.000,  -178.564,   1,    1,  0,     0.000,     0.000,   0
  2600,'1 ',   1,   2,   2,     0.000,     0.000, -1591.978,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2602,'1 ',   1,   2,   2,     0.000,     0.000,    87.531,     0.000,     0.000,   -11.190,   1,    1,  0,     0.000,     0.000,   0
  2604,'1 ',   1,   2,   2,     0.000,     0.000,  1791.945,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2608,'1 ',   1,   2,   2,     0.000,     0.000,    88.030,     0.000,     0.000,   -11.318,   1,    1,  0,     0.000,     0.000,   0
  2609,'1 ',   1,   2,   2,     0.000,     0.000,   120.790,     0.000,     0.000,   -24.191,   1,    1,  0,     0.000,     0.000,   0
  2610,'1 ',   1,   2,   2,     0.000,     0.000,    88.994,     0.000,     0.000,   -11.567,   1,    1,  0,     0.000,     0.000,   0
  2611,'1 ',   1,   2,   2,     0.000,     0.000,    88.030,     0.000,     0.000,   -11.318,   1,    1,  0,     0.000,     0.000,   0
  2612,'1 ',   1,   2,   2,     0.000,     0.000,   106.667,     0.000,     0.000,   -21.743,   1,    1,  0,     0.000,     0.000,   0
  2613,'1 ',   1,   2,   2,     0.000,     0.000,   287.725,     0.000,     0.000,   -58.812,   1,    1,  0,     0.000,     0.000,   0
  2614,'1 ',   1,   2,   2,     0.000,     0.000,   123.152,     0.000,     0.000,   -24.956,   1,    1,  0,     0.000,     0.000,   0
  2615,'1 ',   1,   2,   2,     0.000,     0.000,   718.654,     0.000,     0.000,  -117.014,   1,    1,  0,     0.000,     0.000,   0
  2616,'1 ',   1,   2,   2,     0.000,     0.000,   104.990,     0.000,     0.000,   -21.629,   1,    1,  0,     0.000,     0.000,   0
  2617,'1 ',   1,   2,   2,     0.000,     0.000,   108.473,     0.000,     0.000,   -22.485,   1,    1,  0,     0.000,     0.000,   0
  2618,'1 ',   1,   2,   2,     0.000,     0.000,   784.705,     0.000,     0.000,     5.422,   1,    1,  0,     0.000,     0.000,   0
  2619,'1 ',   1,   2,   2,     0.000,     0.000, -2466.528,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2620,'1 ',   1,   2,   2,     0.000,     0.000,   181.756,     0.000,     0.000,   -15.454,   1,    1,  0,     0.000,     0.000,   0
  2621,'1 ',   1,   2,   2,     0.000,     0.000,   209.415,     0.000,     0.000,    55.132,   1,    1,  0,     0.000,     0.000,   0
  3101,'1 ',   1,   2,   2,     0.000,     0.000,   313.580,     0.000,     0.000,   -49.549,   1,    1,  0,     0.000,     0.000,   0
  3102,'1 ',   1,   2,   2,     0.000,     0.000,   145.724,     0.000,     0.000,   -23.131,   1,    1,  0,     0.000,     0.000,   0
  3103,'1 ',   1,   2,   2,     0.000,     0.000,   380.419,     0.000,     0.000,   -54.591,   1,    1,  0,     0.000,     0.000,   0
  3104,'1 ',   1,   2,   2,     0.000,     0.000,   283.512,     0.000,     0.000,   -37.304,   1,    1,  0,     0.000,     0.000,   0
  3105,'1 ',   1,   2,   2,     0.000,     0.000,   215.372,     0.000,     0.000,   -44.182,   1,    1,  0,     0.000,     0.000,   0
  3201,'1 ',   1,   2,   2,     0.000,     0.000,   417.176,     0.000,     0.000,   -88.465,   1,    1,  0,     0.000,     0.000,   0
  3202,'1 ',   1,   2,   2,     0.000,     0.000,   528.943,     0.000,     0.000,   -75.520,   1,    1,  0,     0.000,     0.000,   0
  3203,'1 ',   1,   2,   2,     0.000,     0.000,   592.543,     0.000,     0.000,  -143.183,   1,    1,  0,     0.000,     0.000,   0
  3204,'1 ',   1,   2,   2,     0.000,     0.000,   595.949,     0.000,     0.000,   -84.091,   1,    1,  0,     0.000,     0.000,   0
  3205,'1 ',   1,   2,   2,     0.000,     0.000,   492.201,     0.000,     0.000,   -70.216,   1,    1,  0,     0.000,     0.000,   0
  3302,'1 ',   1,   2,   2,     0.000,     0.000,   316.377,     0.000,     0.000,   -80.011,   1,    1,  0,     0.000,     0.000,   0
  3303,'1 ',   1,   2,   2,     0.000,     0.000,   562.870,     0.000,     0.000,  -135.643,   1,    1,  0,     0.000,     0.000,   0
  3304,'1 ',   1,   2,   2,     0.000,     0.000,   485.777,     0.000,     0.000,  -112.963,   1,    1,  0,     0.000,     0.000,   0
  3305,'1 ',   1,   2,   2,     0.000,     0.000,   389.689,     0.000,     0.000,   -55.787,   1,    1,  0,     0.000,     0.000,   0
  3401,'1 ',   1,   2,   2,     0.000,     0.000,   523.259,     0.000,     0.000,  -132.931,   1,    1,  0,     0.000,     0.000,   0
  3403,'1 ',   1,   2,   2,     0.000,     0.000,   464.372,     0.000,     0.000,   -66.225,   1,    1,  0,     0.000,     0.000,   0
  3404,'1 ',   1,   2,   2,     0.000,     0.000,   400.370,     0.000,     0.000,   -57.509,   1,    1,  0,     0.000,     0.000,   0
  3405,'1 ',   1,   2,   2,     0.000,     0.000,   423.026,     0.000,     0.000,   -62.878,   1,    1,  0,     0.000,     0.000,   0
  3501,'1 ',   1,   2,   2,     0.000,     0.000,   562.514,     0.000,     0.000,   -80.114,   1,    1,  0,     0.000,     0.000,   0
  3601,'1 ',   1,   2,   2,     0.000,     0.000,    92.975,     0.000,     0.000,   -12.968,   1,    1,  0,     0.000,     0.000,   0
  3701,'1 ',   1,   1,   9,     0.000,     0.000,   317.051,     0.000,     0.000,   -15.847,   1,    1,  0,     0.000,     0.000,   0
  3801,'1 ',   1,   2,   2,     0.000,     0.000,   164.062,     0.000,     0.000,   -38.776,   1,    1,  0,     0.000,     0.000,   0
  3804,'1 ',   1,   2,   2,     0.000,     0.000,   201.824,     0.000,     0.000,   -50.058,   1,    1,  0,     0.000,     0.000,   0
  3805,'1 ',   1,   2,   2,     0.000,     0.000,   434.251,     0.000,     0.000,  -137.035,   1,    1,  0,     0.000,     0.000,   0
  3806,'1 ',   1,   2,   2,     0.000,     0.000,   255.767,     0.000,     0.000,   -35.854,   1,    1,  0,     0.000,     0.000,   0
  3902,'1 ',   1,   2,   2,     0.000,     0.000,   137.692,     0.000,     0.000,   -34.423,   1,    1,  0,     0.000,     0.000,   0
  3903,'1 ',   1,   2,   2,     0.000,     0.000,   190.745,     0.000,     0.000,   -26.909,   1,    1,  0,     0.000,     0.000,   0
  3907,'1 ',   1,   2,   2,     0.000,     0.000,   430.380,     0.000,     0.000,   -60.984,   1,    1,  0,     0.000,     0.000,   0
  3908,'1 ',   1,   2,   2,     0.000,     0.000,   186.870,     0.000,     0.000,   -23.908,   1,    1,  0,     0.000,     0.000,   0
  3909,'1 ',   1,   2,   2,     0.000,     0.000,   159.388,     0.000,     0.000,   -38.425,   1,    1,  0,     0.000,     0.000,   0
  3910,'1 ',   1,   2,   2,     0.000,     0.000,   228.437,     0.000,     0.000,   -34.143,   1,    1,  0,     0.000,     0.000,   0
  3911,'1 ',   1,   2,   2,     0.000,     0.000,   204.367,     0.000,     0.000,   -40.227,   1,    1,  0,     0.000,     0.000,   0
  3912,'1 ',   1,   2,   2,     0.000,     0.000,   156.919,     0.000,     0.000,     0.570,   1,    1,  0,     0.000,     0.000,   0
  3913,'1 ',   1,   2,   2,     0.000,     0.000,   301.003,     0.000,     0.000,   -40.262,   1,    1,  0,     0.000,     0.000,   0
  3914,'1 ',   1,   2,   2,     0.000,     0.000,   207.245,     0.000,     0.000,   -48.345,   1,    1,  0,     0.000,     0.000,   0
  3915,'1 ',   1,   2,   2,     0.000,     0.000,   230.849,     0.000,     0.000,   -48.836,   1,    1,  0,     0.000,     0.000,   0
  3916,'1 ',   1,   2,   2,     0.000,     0.000,   139.766,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  3917,'1 ',   1,   2,   2,     0.000,     0.000,   214.158,     0.000,     0.000,   -39.517,   1,    1,  0,     0.000,     0.000,   0
  3918,'1 ',   1,   2,   2,     0.000,     0.000,   289.544,     0.000,     0.000,   -68.957,   1,    1,  0,     0.000,     0.000,   0
  3919,'1 ',   1,   2,   2,     0.000,     0.000,   171.670,     0.000,     0.000,   -23.175,   1,    1,  0,     0.000,     0.000,   0
  3920,'1 ',   1,   2,   2,     0.000,     0.000,   158.827,     0.000,     0.000,   -22.302,   1,    1,  0,     0.000,     0.000,   0
  3921,'1 ',   1,   2,   2,     0.000,     0.000,   126.917,     0.000,     0.000,   -27.373,   1,    1,  0,     0.000,     0.000,   0
  3922,'1 ',   1,   2,   2,     0.000,     0.000,   231.814,     0.000,     0.000,   -29.670,   1,    1,  0,     0.000,     0.000,   0
  3923,'1 ',   1,   2,   2,     0.000,     0.000,   353.452,     0.000,     0.000,   -58.418,   1,    1,  0,     0.000,     0.000,   0
  3924,'1 ',   1,   2,   2,     0.000,     0.000,   300.147,     0.000,     0.000,   -42.707,   1,    1,  0,     0.000,     0.000,   0
  3926,'1 ',   1,   2,   2,     0.000,     0.000,   244.214,     0.000,     0.000,   -15.453,   1,    1,  0,     0.000,     0.000,   0
  4002,'1 ',   1,   3,  11,     0.000,     0.000,   154.505,     0.000,     0.000,   -18.455,   1,    1,  0,     0.000,     0.000,   0
  4004,'1 ',   1,   3,  11,     0.000,     0.000,   248.180,     0.000,     0.000,   -29.723,   1,    1,  0,     0.000,     0.000,   0
  4005,'1 ',   1,   3,  11,     0.000,     0.000,   444.550,     0.000,     0.000,  -134.961,   1,    1,  0,     0.000,     0.000,   0
  4008,'1 ',   1,   3,  11,     0.000,     0.000,   265.108,     0.000,     0.000,   -32.154,   1,    1,  0,     0.000,     0.000,   0
  4009,'1 ',   1,   3,  11,     0.000,     0.000,  2045.132,     0.000,     0.000,  -369.852,   1,    1,  0,     0.000,     0.000,   0
  4010,'1 ',   1,   3,  11,     0.000,     0.000,  2904.493,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  4101,'1 ',   1,   3,  13,     0.000,     0.000,   882.117,     0.000,     0.000,  -102.001,   1,    1,  0,     0.000,     0.000,   0
  4102,'1 ',   1,   3,  13,     0.000,     0.000,   438.548,     0.000,     0.000,   -57.162,   1,    1,  0,     0.000,     0.000,   0
  4103,'1 ',   1,   3,  13,     0.000,     0.000,    10.805,     0.000,     0.000,    -1.303,   1,    1,  0,     0.000,     0.000,   0
  4104,'1 ',   1,   3,  13,     0.000,     0.000,  2424.986,     0.000,     0.000,  -303.469,   1,    1,  0,     0.000,     0.000,   0
  4201,'1 ',   1,   3,  13,     0.000,     0.000,  5145.231,     0.000,     0.000,  -367.517,   1,    1,  0,     0.000,     0.000,   0
  4202,'1 ',   1,   3,  13,     0.000,     0.000,  4300.226,     0.000,     0.000,  -529.215,   1,    1,  0,     0.000,     0.000,   0
  4203,'1 ',   1,   3,  13,     0.000,     0.000,  4308.429,     0.000,     0.000,  -552.906,   1,    1,  0,     0.000,     0.000,   0
  4204,'1 ',   1,   3,  13,     0.000,     0.000,   949.629,     0.000,     0.000,  -115.952,   1,    1,  0,     0.000,     0.000,   0
  5001,'1 ',   1,   3,   4,     0.000,     0.000,  7213.383,     0.000,     0.000, -1561.338,   1,    1,  0,     0.000,     0.000,   0
  5002,'1 ',   1,   3,   1,     0.000,     0.000,  8534.582,     0.000,     0.000, -1055.106,   1,    1,  0,     0.000,     0.000,   0
  5003,'1 ',   1,   3,   1,     0.000,     0.000,   589.263,     0.000,     0.000,   -73.624,   1,    1,  0,     0.000,     0.000,   0
  6102,'1 ',   1,   3,   6,     0.000,     0.000,  1022.470,     0.000,     0.000,   325.457,   1,    1,  0,     0.000,     0.000,   0
  6103,'1 ',   1,   3,   6,     0.000,     0.000,   386.454,     0.000,     0.000,   -49.703,   1,    1,  0,     0.000,     0.000,   0
  6104,'1 ',   1,   3,   6,     0.000,     0.000,  1683.648,     0.000,     0.000,  -218.144,   1,    1,  0,     0.000,     0.000,   0
  6201,'1 ',   1,   3,   8,     0.000,     0.000,   194.170,     0.000,     0.000,   -23.903,   1,    1,  0,     0.000,     0.000,   0
  6202,'1 ',   1,   3,   8,     0.000,     0.000,    81.319,     0.000,     0.000,   -11.365,   1,    1,  0,     0.000,     0.000,   0
  6203,'1 ',   1,   3,   8,     0.000,     0.000,   609.243,     0.000,     0.000,  -143.626,   1,    1,  0,     0.000,     0.000,   0
  6204,'1 ',   1,   3,   8,     0.000,     0.000,   667.550,     0.000,     0.000,  -142.578,   1,    1,  0,     0.000,     0.000,   0
  6205,'1 ',   1,   3,   8,     0.000,     0.000,   465.984,     0.000,     0.000,   -78.317,   1,    1,  0,     0.000,     0.000,   0
  6301,'1 ',   1,   3,  14,     0.000,     0.000,   508.649,     0.000,     0.000,   -65.361,   1,    1,  0,     0.000,     0.000,   0
  6302,'1 ',   1,   3,  14,     0.000,     0.000,   588.418,     0.000,     0.000,   -76.334,   1,    1,  0,     0.000,     0.000,   0
  6303,'1 ',   1,   3,  14,     0.000,     0.000,   724.856,     0.000,     0.000,   -91.813,   1,    1,  0,     0.000,     0.000,   0
  6305,'1 ',   1,   3,  14,     0.000,     0.000,    56.823,     0.000,     0.000,   -17.579,   1,    1,  0,     0.000,     0.000,   0
  6401,'1 ',   1,   1,   9,     0.000,     0.000,  1628.390,     0.000,     0.000,  -206.824,   1,    1,  0,     0.000,     0.000,   0
  6402,'1 ',   1,   1,   9,     0.000,     0.000,   270.855,     0.000,     0.000,   -35.135,   1,    1,  0,     0.000,     0.000,   0
  6403,'1 ',   1,   1,   9,     0.000,     0.000,     1.980,     0.000,     0.000,    -0.221,   1,    1,  0,     0.000,     0.000,   0
  6404,'1 ',   1,   1,   9,     0.000,     0.000,    27.498,     0.000,     0.000,    -3.399,   1,    1,  0,     0.000,     0.000,   0
  6501,'1 ',   1,   3,  12,     0.000,     0.000,   193.033,     0.000,     0.000,   -62.491,   1,    1,  0,     0.000,     0.000,   0
  6502,'1 ',   1,   3,  12,     0.000,     0.000,  1539.327,     0.000,     0.000,  -271.901,   1,    1,  0,     0.000,     0.000,   0
  6503,'1 ',   1,   3,  12,     0.000,     0.000,   414.228,     0.000,     0.000,  -127.491,   1,    1,  0,     0.000,     0.000,   0
  6504,'1 ',   1,   3,  12,     0.000,     0.000,   293.725,     0.000,     0.000,   -37.889,   1,    1,  0,     0.000,     0.000,   0
  6505,'1 ',   1,   3,  12,     0.000,     0.000,     6.555,     0.000,     0.000,    -2.076,   1,    1,  0,     0.000,     0.000,   0
  6507,'1 ',   1,   3,  12,     0.000,     0.000,   527.834,     0.000,     0.000,    58.453,   1,    1,  0,     0.000,     0.000,   0
  6508,'1 ',   1,   3,  12,     0.000,     0.000,   128.991,     0.000,     0.000,   -41.365,   1,    1,  0,     0.000,     0.000,   0
  6509,'1 ',   1,   3,  12,     0.000,     0.000,     8.495,     0.000,     0.000,    -2.753,   1,    1,  0,     0.000,     0.000,   0
  6510,'1 ',   1,   3,  12,     0.000,     0.000,  1971.920,     0.000,     0.000,   111.890,   1,    1,  0,     0.000,     0.000,   0
  7001,'1 ',   1,   3,   5,     0.000,     0.000,  6863.645,     0.000,     0.000,  -742.359,   1,    1,  0,     0.000,     0.000,   0
  7002,'1 ',   1,   3,   5,     0.000,     0.000,  2517.078,     0.000,     0.000,   134.018,   1,    1,  0,     0.000,     0.000,   0
  8003,'1 ',   1,   2,   2,     0.000,     0.000,   546.423,     0.000,     0.000,   -66.307,   1,    1,  0,     0.000,     0.000,   0
  8004,'1 ',   1,   2,   2,     0.000,     0.000,  3409.103,     0.000,     0.000,  -444.699,   1,    1,  0,     0.000,     0.000,   0
  8005,'1 ',   1,   2,   2,     0.000,     0.000,  1213.222,     0.000,     0.000,  -161.487,   1,    1,  0,     0.000,     0.000,   0
0 / END OF LOAD DATA, BEGIN FIXED SHUNT DATA
@!   I,'ID',STATUS,  GL,        BL
0 / END OF FIXED SHUNT DATA, BEGIN GENERATOR DATA
@!   I,'ID',      PG,        QG,        QT,        QB,     VS,    IREG,     MBASE,     ZR,         ZX,         RT,         XT,     GTAP,STAT, RMPCT,      PT,        PB,    O1,    F1,  O2,    F2,  O3,    F3,  O4,    F4,WMOD, WPF,NREG
  1032,'C ',   712.000,    -3.332,   200.000,  -200.000,1.01400,  1002,   873.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   873.000,     0.000,   1,1.0000
  1032,'G ',   856.000,    -3.332,   357.000,  -357.000,1.01400,  1002,  1050.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  1050.000,     0.000,   1,1.0000
  1032,'S ',   520.000,    -3.332,   360.000,  -360.000,1.01400,  1002,   638.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   638.000,     0.000,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  1034,'C ',  1847.000,   262.628,   500.000,  -500.000,1.03000,  1004,  2100.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  1944.000,     0.000,   1,1.0000
  1034,'G ',  2565.000,   262.628,   918.000,  -918.000,1.03000,  1004,  2900.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  2700.000,     0.000,   1,1.0000
  1034,'W ',  1598.000,   262.628,   800.000,  -800.000,1.03000,  1004,  1682.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  1682.000,     0.000,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  1131,'C ',   530.000,   -46.791,   308.000,  -308.000,1.01000,  1101,  1268.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  1268.000,     0.000,   1,1.0000
  1131,'G ',  2064.000,   -46.791,  1916.000, -1916.000,1.01000,  1101,  4934.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  4934.000,     0.000,   1,1.0000
  1232,'C ',  2728.000,     0.604,  1208.000, -1208.000,1.08000,  1202,  4977.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  4977.000,     0.000,   1,1.0000
  1232,'H ',   657.000,     0.604,   628.000,  -628.000,1.08000,  1202,  1199.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  1199.000,     0.000,   1,1.0000
  1331,'G ',  1986.000,    24.690,   841.000,  -841.000,1.04500,  1301,  2167.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  2167.000,     0.000,   1,1.0000
  1331,'H ',  2133.000,    24.690,  1219.000, -1219.000,1.04500,  1301,  2328.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  2328.000,     0.000,   1,1.0000
  1333,'C ',   218.000,   217.320,   303.000,  -303.000,1.00500,  1303,   418.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   418.000,     0.000,   1,1.0000
  1333,'G ',  3662.000,   217.320,  2746.000, -2746.000,1.00500,  1303,  7011.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  7011.000,     0.000,   1,1.0000
  1333,'S ',  1266.000,   217.320,  1300.000, -1300.000,1.00500,  1303,  2423.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  2423.000,     0.000,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  1431,'G ',  5129.000,   409.166,  3559.000, -3559.000,1.03500,  1401,  9170.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  9170.000,     0.000,   1,1.0000
  1431,'N ',  2355.000,   409.166,  2057.000, -2057.000,1.03500,  1401,  4210.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  4210.000,     0.000,   1,1.0000
  1431,'S ',  1353.000,   409.166,  1000.000, -1000.000,1.03500,  1401,  2419.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  2419.000,     0.000,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  2030,'E ',   605.000,   142.477,   350.000,  -350.000,1.00000,  2000,   699.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   699.000,     0.000,   1,1.0000
  2030,'G ',  1853.000,   142.477,  1070.000, -1070.000,1.00000,  2000,  2140.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  2140.000,     0.000,   1,1.0000
  2130,'E ',   573.000,    28.722,   254.000,  -254.000,1.03500,  2100,   831.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   831.000,     0.000,   1,1.0000
  2130,'G ',   404.000,    28.722,   200.000,  -200.000,1.03500,  2100,   586.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   586.000,     0.000,   1,1.0000
  2130,'H ',   273.000,    28.722,   250.000,  -250.000,1.03500,  2100,   396.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   396.000,     0.000,   1,1.0000
  2130,'S ',    79.000,    28.722,    86.000,   -86.000,1.03500,  2100,   115.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   115.000,     0.000,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  2233,'DG',   285.000,   125.466,   304.000,  -118.000,1.00500,  2203,  1035.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  1035.000,     0.000,   1,1.0000
  2233,'EG',   506.000,   125.466,   611.000,  -181.000,1.00500,  2203,  1837.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  1837.000,     0.000,   1,1.0000
  2233,'TG',   202.000,   125.466,   206.000,  -155.000,1.00500,  2203,   733.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   733.000,     0.000,   1,1.0000
  2332,'S ',   878.000,    42.001,   590.000,  -364.000,1.03500,  2302,  1333.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  1333.000,     0.000,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  2431,'S ',   500.000,   -46.886,   800.000,  -800.000,1.05000,  2431,  1666.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  1666.000,     0.000,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  2434,'S ',   500.000,  -337.252,   500.000,  -500.000,1.02000,  2434,  1489.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  1489.000,     0.000,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  2438,'EG',   503.000,    32.102,   728.000,  -454.000,1.00900,  2408,  2292.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  2292.000,     0.000,   1,1.0000
  2438,'ND',     0.000,     0.000,     0.500,     0.000,1.00900,  2408,   100.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000, -1006.000,   1,1.0000
  2438,'RG',  1195.999,    32.102,  1902.000, -1168.000,1.00900,  2408,  5451.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  5451.000,     0.000,   1,1.0000
  2438,'S ',   251.000,    32.102,   800.000,  -800.000,1.00900,  2408,  1146.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  1146.000,     0.000,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  2438,'SG',   901.000,    32.102,  2301.000, -1053.000,1.00900,  2408,  4110.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  4110.000,     0.000,   1,1.0000
  2438,'SH',   233.000,    32.102,   659.000,  -523.000,1.00900,  2408,  1460.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  1460.000,     0.000,   1,1.0000
  2438,'SW',   704.000,    32.102,   561.000,  -553.000,1.00900,  2408,  3210.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  3210.000,     0.000,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  2438,'WG',  1276.000,    32.102,  1910.000, -1150.000,1.00900,  2408,  5817.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  5817.000,     0.000,   1,1.0000
  2439,'S ',  1000.000,  -242.186,   800.000,  -800.000,1.02000,  2409,  1666.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  1666.000,     0.000,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  2533,'S ',  1899.000,   127.613,  1100.000,  -820.000,1.00900,  2503,  1999.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  1999.000,     0.000,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  2630,'G ',  2282.000,   184.814,  1346.000, -1346.000,1.00400,  2610,  3947.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  3947.000,     0.000,   1,1.0000
  2631,'S ',   232.000,    32.063,   350.000,  -350.000,1.01500,  2611,   520.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   520.000,     0.000,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  2634,'C ',  1537.000,   -18.880,   950.000,  -950.000,1.03000,  2604,  1900.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  1618.000,     0.000,   1,1.0000
  2637,'H ',    83.000,    40.647,   110.000,  -110.000,1.01357,  2612,   200.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    87.000,     0.000,   1,1.0000
  2638,'H ',   200.000,     7.740,   100.000,  -100.000,1.01500,  2608,   407.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   407.000,     0.000,   1,1.0000
  3133,'NG',    31.000,   -12.551,    42.000,   -29.000,0.99272,  3103,    80.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    62.000,     0.000,   1,1.0000
  3133,'SC',     0.000,     0.000,   500.000,  -500.000,0.99272,  3103,   300.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.100,     0.000,   1,1.0000
  3135,'MG',   206.000,    42.757,   239.000,  -201.000,1.00000,  3105,   541.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   541.000,     0.000,   1,1.0000
  3135,'NG',    14.000,    42.757,   100.000,   -85.000,1.00000,  3105,    38.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    38.000,     0.000,   1,1.0000
  3234,'DG',   104.000,   101.000,   101.000,   -75.000,1.01000,  3204,   177.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   177.000,     0.000,   1,1.0000
  3234,'MG',  2261.000,   118.878,  1244.000, -1234.000,1.01000,  3204,  3853.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  3853.000,     0.000,   1,1.0000
  3234,'NG',   608.000,   118.878,   382.000,  -212.000,1.01000,  3204,  1037.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  1037.000,     0.000,   1,1.0000
  3234,'NW',  1021.000,   118.878,   150.000,  -110.000,1.01000,  3204,  1740.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  1740.000,     0.000,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  3333,'CG',   620.000,    81.668,   398.000,  -226.000,1.00000,  3303,  1012.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  1012.000,     0.000,   1,1.0000
  3333,'NG',   191.000,    81.668,   202.000,  -143.000,1.00000,  3303,   312.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   312.000,     0.000,   1,1.0000
  3432,'NP',     0.000,     0.000,  1568.000,  -941.000,1.00000,  3402,  3746.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,  3746.000, -2841.000,   1,1.0000
  3433,'NG',   481.000,    25.641,   231.000,  -175.000,1.00000,  3403,   921.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   921.000,     0.000,   1,1.0000
  3433,'S ',   745.000,    25.641,   939.000,  -562.000,1.00000,  3403,  1426.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  1426.000,     0.000,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  3531,'CE',   783.000,    30.853,  1004.000,  -599.000,1.00000,  3501,  1424.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  1424.000,     0.000,   1,1.0000
  3531,'NE',   293.000,    30.853,   253.000,  -181.000,1.00000,  3501,   533.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   533.000,     0.000,   1,1.0000
  3531,'NH',    13.000,    13.000,    13.000,   -10.000,1.00000,  3501,    24.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    24.000,     0.000,   1,1.0000
  3631,'NB',    30.000,   -14.000,    20.000,   -14.000,1.01500,  3601,    96.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    96.000,     0.000,   1,1.0000
  3631,'NG',    67.000,   -33.095,    74.000,   -34.000,1.01500,  3601,   210.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   210.000,     0.000,   1,1.0000
  3731,'NH',   222.000,  -121.000,   200.000,  -121.000,1.00000,  3701,   400.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   243.000,     0.000,   1,1.0000
  3831,'NN',  2108.000,   -40.709,  1175.000,  -980.000,1.04900,  3801,  2323.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  2323.000,     0.000,   1,1.0000
  3835,'ND',     0.000,     0.000,     0.500,     0.000,1.03500,  3805,   100.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,  -510.000,   1,1.0000
  3835,'NG',   229.000,    28.865,   662.000,  -479.000,1.03500,  3805,  2025.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  2025.000,     0.000,   1,1.0000
  3835,'S ',   150.000,    28.865,   500.000,  -500.000,1.03500,  3805,  1333.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  1333.000,     0.000,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  3836,'DG',   679.000,    -6.822,   476.000,  -352.000,1.01900,  3806,  1497.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  1497.000,     0.000,   1,1.0000
  3931,'NB',   235.000,    72.471,   151.000,  -115.000,1.07000,  3921,   567.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   567.000,     0.000,   1,1.0000
  3931,'NH',  1212.000,    72.471,  1284.000,  -946.000,1.07000,  3921,  2875.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  2875.000,     0.000,   1,1.0000
  3932,'S ',  1355.000,  -242.757,  1150.000,  -500.000,1.00000,  3902,  1426.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  1426.000,     0.000,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  3933,'CG',   404.880,    88.652,   363.000,   -82.000,1.02000,  3933,   865.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   865.000,     0.000,   1,1.0000
  3933,'NB',   161.484,    77.000,    77.000,   -55.000,1.02000,  3933,   345.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   345.000,     0.000,   1,1.0000
  3933,'ND',     0.000,     0.000,     0.500,     0.000,1.02000,  3933,   100.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,  -449.000,   1,1.0000
  3933,'NG',   901.970,    88.652,   500.000,  -307.000,1.02000,  3933,  1927.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  1927.000,     0.000,   1,1.0000
  3933,'NH',  1275.022,    88.652,  1256.000, -1041.000,1.02000,  3933,  2774.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  2724.000,     0.000,   1,1.0000
  3933,'NW',   346.372,    88.652,   200.000,  -200.000,1.02000,  3933,   740.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   740.000,     0.000,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  3933,'S ',   623.937,    88.652,   800.000,  -500.000,1.02000,  3933,  1333.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  1333.000,     0.000,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  4031,'G ',   892.801,  -168.528,   502.000,  -502.000,1.08000,  4001,  2710.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  2710.000,     0.000,   1,1.0000
  4031,'H ',   313.199,  -168.528,   489.000,  -489.000,1.08000,  4001,   952.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   952.000,     0.000,   1,1.0000
  4031,'S ',   140.400,  -168.528,   250.000,  -250.000,1.08000,  4001,   427.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   427.000,     0.000,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  4031,'W ',   208.800,  -168.528,   240.000,  -240.000,1.08000,  4001,   635.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   635.000,     0.000,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  4035,'C ',   173.700,  -122.614,   255.000,  -255.000,1.08000,  4005,   642.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   642.000,     0.000,   1,1.0000
  4035,'G ',   448.200,  -122.614,   307.000,  -307.000,1.08000,  4005,  1656.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  1656.000,     0.000,   1,1.0000
  4035,'H ',   966.600,  -122.614,  1836.000, -1836.000,1.08000,  4005,  3572.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  3572.000,     0.000,   1,1.0000
  4035,'W ',   697.500,  -122.614,   800.000,  -800.000,1.08000,  4005,  2578.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  2578.000,     0.000,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  4039,'G ',    77.400,   102.000,   102.000,  -102.000,1.08000,  4009,   150.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   150.000,     0.000,   1,1.0000
  4039,'H ',  1455.300,   380.224,  1459.000, -1459.000,1.08000,  4009,  2839.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  2839.000,     0.000,   1,1.0000
  4039,'W ',   712.800,   380.224,   500.000,  -500.000,1.08000,  4009,  1290.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  1290.000,     0.000,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  4131,'B ',   450.000,   150.000,   150.000,  -150.000,1.12800,  4101,   711.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   711.000,     0.000,   1,1.0000
  4131,'H ',  7418.700,   543.401,  6482.000, -6482.000,1.12800,  4101, 12613.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0, 12613.000,     0.000,   1,1.0000
  4131,'W ',   555.300,   120.000,   120.000,  -120.000,1.12800,  4101,   790.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   790.000,     0.000,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  4132,'G ',  1854.899,    52.261,  1473.000, -1473.000,1.09600,  4102,  2170.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  2170.000,     0.000,   1,1.0000
  4132,'H ',  3835.801,    52.261,  2847.000, -2847.000,1.09600,  4102,  5539.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  5539.000,     0.000,   1,1.0000
  4132,'N ',   900.000,    52.261,   231.000,  -231.000,1.09600,  4102,  1200.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  1200.000,     0.000,   1,1.0000
  4132,'W ',   270.000,    52.261,   160.000,  -160.000,1.09600,  4102,   400.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   300.000,     0.000,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  4231,'C ',   999.000,   485.229,   728.000,  -728.000,1.12000,  4201,  1460.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  1460.000,     0.000,   1,1.0000
  4231,'G ',   664.200,   485.229,   659.000,  -659.000,1.12000,  4201,   970.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   970.000,     0.000,   1,1.0000
  4231,'H ',  2406.601,   485.229,  1808.000, -1808.000,1.12000,  4201,  3517.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  3517.000,     0.000,   1,1.0000
  4232,'G ',   348.300,    -3.607,   592.000,  -592.000,1.06000,  4202,   872.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   872.000,     0.000,   1,1.0000
  4232,'H ',   222.300,    -3.607,   287.000,  -287.000,1.06000,  4202,   558.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   558.000,     0.000,   1,1.0000
  4232,'W ',   316.800,    -3.607,   108.000,  -108.000,1.06000,  4202,   695.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   695.000,     0.000,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  5031,'G ',   821.700,   534.329,   605.000,  -605.000,1.05000,  5001,  2650.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  2650.000,     0.000,   1,1.0000
  5031,'H ',  5976.000,   534.329,  4399.000, -4399.000,1.05000,  5001, 10747.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0, 10747.000,     0.000,   1,1.0000
  5032,'C ',  3646.800,   410.280,  2977.000, -2977.000,1.05500,  5002, 13039.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0, 13039.000,     0.000,   1,1.0000
  5032,'G ',  2695.500,   410.280,  2200.000, -2200.000,1.05500,  5002,  9636.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  9636.000,     0.000,   1,1.0000
  5032,'R ',    66.600,    54.000,    54.000,   -54.000,1.05500,  5002,   108.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   108.000,     0.000,   1,1.0000
  5032,'S ',  2701.800,   410.280,  2205.000, -2205.000,1.05500,  5002,  4410.200, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  4410.200,     0.000,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  5032,'W ',   331.200,   271.000,   271.000,  -271.000,1.05500,  5002,   541.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   541.000,     0.000,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  6132,'B ',    45.000,   -20.000,    20.000,   -20.000,1.03000,  6102,   122.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   122.000,     0.000,   1,1.0000
  6132,'G ',  1043.100,  -147.000,   147.000,  -147.000,1.03000,  6102,  1272.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  1272.000,     0.000,   1,1.0000
  6132,'H ',  1992.599,  -387.445,  1072.000, -1072.000,1.03000,  6102,  2541.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  2541.000,     0.000,   1,1.0000
  6132,'S ',   180.000,   -75.000,    75.000,   -75.000,1.03000,  6102,   395.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   395.000,     0.000,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  6132,'W ',   503.100,  -210.000,   210.000,  -210.000,1.03000,  6102,   973.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   973.000,     0.000,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  6231,'C ',   705.150,  -104.087,  1256.000, -1256.000,1.06000,  6201,  2488.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  2488.000,     0.000,   1,1.0000
  6231,'G ',   225.000,   -70.000,    70.000,   -70.000,1.06000,  6201,   250.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   250.000,     0.000,   1,1.0000
  6235,'G ',    90.000,    49.769,    64.000,   -64.000,1.05000,  6205,   226.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   226.000,     0.000,   1,1.0000
  6235,'H ',  1040.400,    49.769,   347.000,  -347.000,1.05000,  6205,  2671.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  2671.000,     0.000,   1,1.0000
  6235,'W ',   280.800,    49.769,   195.000,  -195.000,1.05000,  6205,   720.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   720.000,     0.000,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  6333,'C ',  2837.700,   330.576,  1671.000, -1671.000,1.03000,  6303,  4594.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  4594.000,     0.000,   1,1.0000
  6333,'W ',   919.800,   330.576,   350.000,  -350.000,1.03000,  6303,  1489.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  1489.000,     0.000,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  6335,'C ',  2274.300,   260.575,   968.000,  -968.000,1.06000,  6305,  3000.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  2660.000,     0.000,   1,1.0000
  6335,'G ',   295.200,   260.575,   330.000,  -330.000,1.06000,  6305,   418.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   418.000,     0.000,   1,1.0000
  6335,'H ',   259.200,   260.575,   406.000,  -406.000,1.06000,  6305,   400.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   303.000,     0.000,   1,1.0000
  6433,'C ',   194.000,    74.552,   283.000,  -283.000,1.11000,  6403,   391.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   391.000,     0.000,   1,1.0000
  6433,'E ',   372.000,    59.000,    59.000,   -59.000,1.11000,  6403,   751.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   751.000,     0.000,   1,1.0000
  6433,'G ',   679.000,    74.552,   536.000,  -536.000,1.11000,  6403,  1369.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  1369.000,     0.000,   1,1.0000
  6433,'W ',    75.000,    50.000,    50.000,   -50.000,1.11000,  6403,   152.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   152.000,     0.000,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  6533,'C ',  1318.501,    78.734,  1924.000, -1924.000,1.06500,  6503,  3276.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  3276.000,     0.000,   1,1.0000
  6533,'G ',  1213.201,    78.734,   880.000,  -880.000,1.06500,  6503,  3239.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  3239.000,     0.000,   1,1.0000
  6533,'H ',    90.000,    75.000,    75.000,   -75.000,1.06500,  6503,   275.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   275.000,     0.000,   1,1.0000
  6533,'S ',   566.100,    78.734,   500.000,  -500.000,1.06500,  6503,  1407.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  1407.000,     0.000,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  6533,'W ',   157.500,    20.000,    20.000,   -20.000,1.06500,  6503,   391.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   391.000,     0.000,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  7031,'C ',  1105.199,   380.609,  1419.000, -1419.000,1.02000,  7001,  3127.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  3127.000,     0.000,   1,1.0000
  7031,'G ',  2242.802,   380.609,  2092.000, -2092.000,1.02000,  7001,  6346.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  6346.000,     0.000,   1,1.0000
  7031,'P ',   123.300,   175.000,   175.000,  -175.000,1.02000,  7001,   509.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   509.000,  -509.000,   1,1.0000
  7031,'SC',     0.000,     0.000,  1000.000, -1000.000,1.02000,  7001,   100.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.100,     0.000,   1,1.0000
  7031,'W ',  1098.000,   380.609,  1000.000, -1000.000,1.02000,  7001,  3106.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  3106.000,     0.000,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  7032,'C ',  1057.500,    22.012,   826.000,  -826.000,1.01500,  7002,  1821.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  1821.000,     0.000,   1,1.0000
  7032,'G ',   861.300,    22.012,   489.000,  -489.000,1.01500,  7002,  1483.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  1483.000,     0.000,   1,1.0000
  7032,'H ',   390.600,    22.012,   346.000,  -346.000,1.01500,  7002,   672.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   672.000,     0.000,   1,1.0000
  7032,'S ',   428.400,    22.012,   230.000,  -230.000,1.01500,  7002,   738.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   738.000,     0.000,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  8033,'H ',  1182.000,   259.732,   786.000,  -786.000,1.07500,  8003,  1394.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  1394.000,     0.000,   1,1.0000
  8034,'G ',  2946.000,   239.367,  1280.000, -1280.000,1.00000,  8004,  3754.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  3754.000,     0.000,   1,1.0000
  8034,'H ',   427.000,   239.367,   344.000,  -344.000,1.00000,  8004,   544.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   544.000,     0.000,   1,1.0000
0 / END OF GENERATOR DATA, BEGIN BRANCH DATA
@!   I,     J,'CKT',     R,          X,         B,                    'N A M E'                 ,   RATE1,   RATE2,   RATE3,   RATE4,   RATE5,   RATE6,   RATE7,   RATE8,   RATE9,  RATE10,  RATE11,  RATE12,    GI,       BI,       GJ,       BJ,STAT,MET,  LEN,  O1,  F1,    O2,  F2,    O3,  F3,    O4,  F4
  1001,  1201,'1 ', 1.77000E-3, 3.16900E-2,   3.34460,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  1001,  1202,'9 ', 1.08000E-2, 9.65000E-2,   0.32960,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  1002,  1004,'1 ', 5.00000E-4, 5.30000E-3,   0.08820,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  1002,  1102,'1 ', 1.79000E-3, 1.98800E-2,   2.57600,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  1002,  1102,'2 ', 1.79000E-3, 1.98800E-2,   2.57600,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  1002,  6506,'1 ', 4.80000E-3, 4.36000E-2,   0.70780,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  1004,  7001,'1 ', 8.11000E-3, 1.36900E-1,   2.43480,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  1004,  7002,'1 ', 9.77000E-3, 1.10000E-1,   2.00000,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  1101,  1401,'1 ', 2.80000E-3, 2.11000E-2,   1.01940,'                                        ',    0.00,    0.00, 1630.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  1101,  1401,'2 ', 2.80000E-3, 2.11000E-2,   1.01940,'                                        ',    0.00,    0.00, 1630.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  1201,  1202,'1 ', 7.70000E-4, 5.36000E-3,   1.39842,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  1201,  1402,'1 ', 1.79000E-3, 2.59200E-2,   3.39220,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  1201,  2901,'1 ', 2.07000E-3, 1.36900E-2,   3.95160,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  1202,  1302,'1 ', 2.80000E-3, 2.11000E-2,   1.01940,'                                        ',    0.00,    0.00, 1630.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  1202,  1402,'1 ', 2.41000E-3, 3.48900E-2,   4.86560,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  1301,  1302,'1 ', 2.80000E-3, 2.11000E-2,   1.01940,'                                        ',    0.00,    0.00, 1630.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  1301,  1402,'1 ', 2.80000E-3, 2.11000E-2,   1.01940,'                                        ',    0.00,    0.00, 1630.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  1301,  1402,'2 ', 6.20000E-3, 6.73000E-2,   1.11560,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  1301,  2603,'1 ', 1.79000E-3, 2.52400E-2,   0.53546,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  1301,  2901,'1 ', 1.08000E-2, 9.65000E-2,   0.32960,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  1303,  6507,'1 ', 8.11000E-3, 1.36900E-1,   1.11560,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  1401,  1402,'1 ', 4.00000E-4, 9.60000E-3,   0.90380,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  1401,  1402,'2 ', 4.00000E-4, 9.60000E-3,   0.90380,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  1401,  2301,'1 ', 2.59000E-3, 2.96700E-2,   2.15300,'                                        ',    0.00,    0.00, 1800.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  1401,  2400,'1 ', 2.59000E-3, 2.96700E-2,   2.15300,'                                        ',    0.00,    0.00, 1800.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  1403,  2100,'1 ', 8.45000E-3, 7.03400E-2,   0.15954,'                                        ',    0.00,    0.00, 1160.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  2000,  2202,'1 ', 1.38000E-3, 5.39900E-2,   0.15252,'                                        ',    0.00,  986.00,  888.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  2000,  2302,'1 ', 1.38000E-3, 5.39900E-2,   0.15252,'                                        ',    0.00,  986.00,  888.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  2100,  2302,'1 ', 8.45000E-3, 7.03400E-2,   0.15954,'                                        ',    0.00,    0.00, 1160.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  2201,  2301,'1 ', 1.79000E-3, 2.52400E-2,   2.15300,'                                        ',    0.00,    0.00, 1800.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  2202,  2203,'1 ', 3.12000E-3, 2.88600E-2,   0.15252,'                                        ',    0.00,  986.00,  888.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  2202,  2203,'2 ', 3.12000E-3, 2.88600E-2,   0.15252,'                                        ',    0.00,  986.00,  888.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  2202,  2503,'1 ', 3.12000E-3, 2.88600E-2,   0.15252,'                                        ',    0.00,  986.00,  888.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  2203,  2503,'1 ', 3.12000E-3, 2.88600E-2,   0.15252,'                                        ',    0.00,  986.00,  888.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  2203,  2503,'2 ', 3.12000E-3, 2.88600E-2,   0.15252,'                                        ',    0.00,  986.00,  888.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  2400,  2403,'1 ', 4.20000E-4, 9.05000E-3,   0.66794,'                                        ',    0.00,    0.00, 3600.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  2401,  2402,'1 ', 2.80000E-4, 7.53000E-3,   0.51736,'                                        ',    0.00,    0.00, 3600.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  2401,  2402,'2 ', 3.50000E-4, 7.50000E-3,   0.55360,'                                        ',    0.00,    0.00, 3600.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  2401,  2404,'1 ', 4.40000E-4, 1.12500E-2,   0.82920,'                                        ',    0.00,    0.00, 3600.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  2401,  2404,'2 ', 4.40000E-4, 1.12500E-2,   0.82920,'                                        ',    0.00,    0.00, 3600.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  2401,  2501,'1 ', 6.00000E-4, 1.28000E-2,   0.94620,'                                        ',    0.00,    0.00, 3600.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  2401,  2603,'1 ', 2.00000E-4, 4.10000E-3,   0.29620,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  2401,  2901,'1 ', 1.93000E-3, 2.77900E-2,   4.67120,'                                        ',    0.00,    0.00, 3600.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  2401,  2902,'1 ', 1.90000E-3, 3.10000E-2,   4.14020,'                                        ',    0.00,    0.00, 3600.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  2402,  2501,'1 ', 2.10000E-4, 4.57000E-3,   0.32336,'                                        ',    0.00,    0.00, 3600.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  2403,  2501,'1 ', 4.00000E-4, 9.30000E-3,   0.68560,'                                        ',    0.00,    0.00, 3600.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  2404,  3893,'1 ', 1.00000E-7,-9.35000E-3,   0.00000,'                                        ',    0.00,    0.00, 2134.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  2404,  3895,'1 ', 1.00000E-7,-9.35000E-3,   0.00000,'                                        ',    0.00,    0.00, 2134.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  2404,  3897,'1 ', 1.00000E-7,-8.40000E-3,   0.00000,'                                        ',    0.00,    0.00, 2100.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  2405,  2406,'1 ', 1.40000E-3, 2.64000E-2,   0.10200,'                                        ',    0.00,    0.00, 3070.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  2405,  2410,'1 ', 6.50000E-4, 1.18700E-2,   0.04672,'                                        ',    0.00,    0.00, 3070.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  2405,  2410,'2 ', 6.50000E-4, 1.18700E-2,   0.04672,'                                        ',    0.00,    0.00, 3070.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  2406,  2408,'1 ', 1.90000E-3, 2.58000E-2,   0.09840,'                                        ',    0.00,    0.00, 2320.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  2406,  2410,'1 ', 8.45000E-3, 7.03400E-2,   0.15954,'                                        ',    0.00,    0.00, 1160.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  2407,  2408,'1 ', 1.10000E-3, 1.27000E-2,   0.04800,'                                        ',    0.00,    0.00, 2320.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  2408,  2409,'1 ', 1.38000E-3, 5.39900E-2,   0.15252,'                                        ',    0.00,    0.00, 2320.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  2408,  2409,'2 ', 1.38000E-3, 5.39900E-2,   0.15252,'                                        ',    0.00,    0.00, 2320.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  2408,  2411,'1 ', 3.20000E-3, 3.95000E-2,   0.14400,'                                        ',    0.00,    0.00, 2320.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  2408,  2502,'1 ', 3.12000E-3, 2.88600E-2,   0.15252,'                                        ',    0.00,  986.00,  888.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  2409,  2502,'1 ', 3.12000E-3, 2.88600E-2,   0.15252,'                                        ',    0.00,  986.00,  888.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  2409,  2503,'1 ', 3.12000E-3, 2.88600E-2,   0.15252,'                                        ',    0.00,  986.00,  888.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  2410,  2411,'1 ', 2.85000E-3, 3.64900E-2,   0.12656,'                                        ',    0.00,    0.00, 2320.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  2410,  2411,'2 ', 1.38000E-3, 3.39900E-2,   0.11252,'                                        ',    0.00,    0.00, 2320.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  2502,  2503,'1 ', 3.12000E-3, 2.88600E-2,   0.15252,'                                        ',    0.00,  986.00,  888.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  2502,  2503,'2 ', 3.12000E-3, 2.88600E-2,   0.15252,'                                        ',    0.00,  986.00,  888.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  2600,  2601,'1 ', 7.40000E-4, 1.86100E-2,   1.40264,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  2600,  2602,'1 ', 8.20000E-4, 1.66800E-2,   1.18802,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  2600,  2603,'1 ', 1.00000E-7, 1.59000E-3,   0.12002,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  2600,  2603,'2 ', 1.00000E-7, 1.59000E-3,   0.12002,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  2601,  2603,'1 ', 8.30000E-4, 1.88400E-2,   1.66668,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  2603,  2901,'1 ', 1.79000E-3, 2.52400E-2,   0.53546,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  2604,  6404,'1 ', 1.08000E-2, 9.65000E-2,   0.32960,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  2604,  6504,'1 ', 1.80000E-3, 2.45000E-2,   0.43920,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  2604,  6504,'2 ', 1.80000E-3, 2.45000E-2,   0.43920,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  2605,  2607,'1 ', 1.07000E-2, 7.90500E-2,   0.36670,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  2606,  2607,'1 ', 1.07000E-2, 7.90500E-2,   0.36670,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  2608,  2611,'1 ', 2.21000E-3, 3.34600E-2,   0.07338,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  2608,  2612,'1 ', 2.90000E-3, 3.80000E-2,   0.08240,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  2608,  2618,'1 ', 3.09000E-3, 4.67700E-2,   0.10080,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  2608,  2619,'1 ', 2.26000E-3, 3.42200E-2,   0.07506,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  2609,  2615,'1 ', 4.70000E-4, 7.23000E-3,   0.01624,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  2609,  2617,'1 ', 3.50000E-4, 5.36000E-3,   0.01204,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  2610,  2613,'1 ', 2.20000E-3, 3.42200E-2,   0.07716,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  2610,  2613,'2 ', 2.38000E-3, 3.66900E-2,   0.08284,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  2610,  2616,'1 ', 2.01000E-3, 3.07400E-2,   0.06886,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  2610,  2617,'1 ', 2.81000E-3, 4.29600E-2,   0.09648,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  2611,  2612,'1 ', 2.90000E-4, 4.34000E-3,   0.00950,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  2612,  2615,'1 ', 2.29000E-3, 1.58300E-2,   0.03060,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  2612,  2615,'2 ', 2.29000E-3, 1.58300E-2,   0.03060,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  2612,  2618,'1 ', 1.41000E-3, 9.67000E-3,   0.01940,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  2612,  2618,'2 ', 1.41000E-3, 9.67000E-3,   0.01940,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  2612,  2618,'3 ', 1.61000E-3, 9.71000E-3,   0.01928,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  2612,  2618,'4 ', 1.61000E-3, 9.71000E-3,   0.01928,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  2612,  2619,'1 ', 2.70000E-4, 3.93000E-3,   0.00918,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  2612,  2619,'2 ', 2.70000E-4, 3.93000E-3,   0.00918,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  2612,  2619,'3 ', 2.70000E-4, 3.93000E-3,   0.00918,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  2612,  2620,'1 ', 1.38000E-3, 1.11600E-2,   0.02470,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  2612,  2620,'2 ', 1.38000E-3, 1.11600E-2,   0.02470,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  2613,  2616,'1 ', 3.70000E-4, 3.66000E-3,   0.00830,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  2613,  2617,'1 ', 5.50000E-4, 5.86000E-3,   0.01246,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  2614,  2616,'1 ', 7.30000E-4, 1.02500E-2,   0.02558,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  2614,  2616,'2 ', 7.30000E-4, 1.02500E-2,   0.02558,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  2615,  2617,'1 ', 1.19000E-3, 1.24400E-2,   0.02798,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  2615,  2617,'2 ', 1.19000E-3, 1.24400E-2,   0.02798,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  2615,  2620,'1 ', 1.28000E-3, 9.79000E-3,   0.02120,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  2616,  2617,'1 ', 1.10000E-3, 1.18900E-2,   0.02514,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  2901,  2902,'1 ', 5.60000E-4, 1.41500E-2,   1.04290,'                                        ',    0.00,    0.00, 3600.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3101,  3102,'1 ', 1.10000E-3, 1.27000E-2,   0.04800,'                                        ',    0.00, 1120.00, 1120.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3101,  3102,'2 ', 1.10000E-3, 1.27000E-2,   0.04800,'                                        ',    0.00, 1120.00, 1120.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3102,  3103,'1 ', 1.10000E-3, 1.27000E-2,   0.04800,'                                        ',    0.00, 1120.00, 1120.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3102,  3103,'2 ', 1.10000E-3, 1.27000E-2,   0.04800,'                                        ',    0.00, 1120.00, 1120.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3102,  3103,'3 ', 1.10000E-3, 1.27000E-2,   0.04800,'                                        ',    0.00, 1120.00, 1120.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3102,  3302,'1 ', 1.10000E-3, 1.27000E-2,   0.04800,'                                        ',    0.00, 1120.00, 1120.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3103,  3204,'1 ', 1.10000E-3, 1.27000E-2,   0.04800,'                                        ',    0.00, 1120.00, 1120.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3103,  3204,'2 ', 1.10000E-3, 1.27000E-2,   0.04800,'                                        ',    0.00, 1120.00, 1120.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3103,  3305,'1 ', 1.10000E-3, 1.27000E-2,   0.04800,'                                        ',    0.00, 1120.00, 1120.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3103,  3305,'2 ', 1.10000E-3, 1.27000E-2,   0.04800,'                                        ',    0.00, 1120.00, 1120.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3104,  3105,'1 ', 3.12000E-3, 2.88600E-2,   0.15252,'                                        ',    0.00,  986.00,  888.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3201,  3202,'1 ', 1.10000E-3, 1.27000E-2,   0.04800,'                                        ',    0.00, 1120.00, 1120.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3201,  3202,'2 ', 1.10000E-3, 1.27000E-2,   0.04800,'                                        ',    0.00, 1120.00, 1120.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3201,  3203,'1 ', 1.10000E-3, 1.27000E-2,   0.04800,'                                        ',    0.00, 1120.00, 1120.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3201,  3203,'2 ', 1.10000E-3, 1.27000E-2,   0.04800,'                                        ',    0.00, 1120.00, 1120.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3201,  3923,'1 ', 3.12000E-3, 2.88600E-2,   0.15252,'                                        ',    0.00,  986.00,  888.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3201,  3923,'2 ', 3.12000E-3, 2.88600E-2,   0.15252,'                                        ',    0.00,  986.00,  888.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3201,  3924,'1 ', 1.10000E-3, 1.27000E-2,   0.04800,'                                        ',    0.00, 1120.00, 1120.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3201,  3924,'2 ', 1.10000E-3, 1.27000E-2,   0.04800,'                                        ',    0.00, 1120.00, 1120.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3202,  3203,'1 ', 1.10000E-3, 1.27000E-2,   0.04800,'                                        ',    0.00, 1120.00, 1120.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
  3202,  3203,'9 ', 3.12000E-3, 2.88600E-2,   0.15252,'                                        ',    0.00,  986.00,  888.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3202,  3204,'1 ', 1.10000E-3, 1.27000E-2,   0.04800,'                                        ',    0.00, 1120.00, 1120.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3202,  3205,'1 ', 1.10000E-3, 1.27000E-2,   0.04800,'                                        ',    0.00, 1120.00, 1120.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3202,  3924,'1 ', 3.12000E-3, 2.88600E-2,   0.15252,'                                        ',    0.00,  986.00,  888.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3202,  3924,'2 ', 3.12000E-3, 2.88600E-2,   0.15252,'                                        ',    0.00,  986.00,  888.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3203,  3204,'1 ', 1.10000E-3, 1.27000E-2,   0.04800,'                                        ',    0.00, 1120.00, 1120.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3203,  3303,'1 ', 1.10000E-3, 1.27000E-2,   0.04800,'                                        ',    0.00, 1120.00, 1120.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3203,  3303,'9 ', 3.12000E-3, 2.88600E-2,   0.15252,'                                        ',    0.00,  986.00,  888.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3203,  3305,'1 ', 1.10000E-3, 1.27000E-2,   0.04800,'                                        ',    0.00, 1120.00, 1120.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3203,  3923,'1 ', 3.12000E-3, 2.88600E-2,   0.15252,'                                        ',    0.00,  986.00,  888.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3203,  3923,'2 ', 3.12000E-3, 2.88600E-2,   0.15252,'                                        ',    0.00,  986.00,  888.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3204,  3205,'1 ', 1.10000E-3, 1.27000E-2,   0.04800,'                                        ',    0.00, 1120.00, 1120.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3204,  3205,'2 ', 1.10000E-3, 1.27000E-2,   0.04800,'                                        ',    0.00, 1120.00, 1120.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3204,  3923,'1 ', 3.12000E-3, 2.88600E-2,   0.15252,'                                        ',    0.00,  986.00,  888.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3204,  3923,'2 ', 3.12000E-3, 2.88600E-2,   0.15252,'                                        ',    0.00,  986.00,  888.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3205,  3914,'1 ', 3.12000E-3, 2.88600E-2,   0.15252,'                                        ',    0.00,  986.00,  888.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3205,  3915,'1 ', 3.12000E-3, 2.88600E-2,   0.15252,'                                        ',    0.00,  986.00,  888.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3301,  3902,'1 ', 5.30000E-4, 1.29700E-2,   0.00000,'                                        ',    0.00,    0.00, 2450.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3301,  3903,'1 ', 5.00000E-4, 8.81000E-3,   0.59878,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3302,  3304,'1 ', 1.10000E-3, 1.27000E-2,   0.04800,'                                        ',    0.00, 1120.00, 1120.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3302,  3304,'2 ', 1.10000E-3, 1.27000E-2,   0.04800,'                                        ',    0.00, 1120.00, 1120.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3303,  3304,'1 ', 1.10000E-3, 1.27000E-2,   0.04800,'                                        ',    0.00, 1120.00, 1120.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3303,  3304,'2 ', 1.10000E-3, 1.27000E-2,   0.04800,'                                        ',    0.00, 1120.00, 1120.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3303,  3304,'3 ', 1.10000E-3, 1.27000E-2,   0.04800,'                                        ',    0.00, 1120.00, 1120.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3303,  3918,'1 ', 3.12000E-3, 2.88600E-2,   0.15252,'                                        ',    0.00,  986.00,  888.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3303,  3918,'2 ', 3.12000E-3, 2.88600E-2,   0.15252,'                                        ',    0.00,  986.00,  888.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3305,  3923,'1 ', 3.12000E-3, 2.88600E-2,   0.15252,'                                        ',    0.00,  986.00,  888.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3401,  3402,'1 ', 3.12000E-3, 2.88600E-2,   0.15252,'                                        ',    0.00,  986.00,  888.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3401,  3402,'2 ', 3.12000E-3, 2.88600E-2,   0.15252,'                                        ',    0.00,  986.00,  888.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3401,  3404,'1 ', 3.12000E-3, 2.88600E-2,   0.15252,'                                        ',    0.00,  986.00,  888.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3401,  3405,'1 ', 3.12000E-3, 2.88600E-2,   0.15252,'                                        ',    0.00,  986.00,  888.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3401,  3405,'2 ', 3.12000E-3, 2.88600E-2,   0.15252,'                                        ',    0.00,  986.00,  888.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3401,  3804,'1 ', 3.12000E-3, 2.88600E-2,   0.15252,'                                        ',    0.00,  986.00,  888.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3403,  3404,'1 ', 3.12000E-3, 2.88600E-2,   0.15252,'                                        ',    0.00,  986.00,  888.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3403,  3804,'1 ', 3.12000E-3, 2.88600E-2,   0.15252,'                                        ',    0.00,  986.00,  888.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3404,  3804,'1 ', 3.12000E-3, 2.88600E-2,   0.15252,'                                        ',    0.00,  986.00,  888.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
  3404,  3804,'2 ', 3.12000E-3, 2.88600E-2,   0.15252,'                                        ',    0.00,  986.00,  888.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3404,  3917,'1 ', 3.12000E-3, 2.88600E-2,   0.15252,'                                        ',    0.00,  986.00,  888.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3404,  3918,'1 ', 3.12000E-3, 2.88600E-2,   0.15252,'                                        ',    0.00,  986.00,  888.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3405,  3907,'1 ', 3.12000E-3, 2.88600E-2,   0.15252,'                                        ',    0.00,  986.00,  888.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3405,  3907,'2 ', 3.12000E-3, 2.88600E-2,   0.15252,'                                        ',    0.00,  986.00,  888.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3501,  3914,'1 ', 3.12000E-3, 2.88600E-2,   0.15252,'                                        ',    0.00,  986.00,  888.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3501,  3915,'1 ', 3.12000E-3, 2.88600E-2,   0.15252,'                                        ',    0.00,  986.00,  888.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3601,  3925,'1 ', 3.12000E-3, 2.88600E-2,   0.15252,'                                        ',    0.00,  986.00,  888.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3701,  3926,'1 ', 3.12000E-3, 2.88600E-2,   0.15252,'                                        ',    0.00,  986.00,  888.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3701,  3926,'2 ', 3.12000E-3, 2.88600E-2,   0.15252,'                                        ',    0.00,  986.00,  888.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3801,  3802,'1 ', 7.90000E-4, 1.93700E-2,   1.32850,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3801,  3803,'1 ', 8.70000E-4, 2.08700E-2,   1.45710,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3801,  3803,'2 ', 8.70000E-4, 2.08700E-2,   1.45710,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3802,  3891,'1 ', 7.20000E-4, 1.60000E-2,   1.08790,'                                        ',    0.00,    0.00, 2450.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3802,  3901,'1 ', 8.30000E-4, 1.98500E-2,   0.00000,'                                        ',    0.00,    0.00, 2450.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3803,  3891,'1 ', 2.00000E-5,-9.98000E-3,   0.00000,'                                        ',    0.00,    0.00, 2450.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3803,  3892,'1 ', 1.00000E-7,-9.35000E-3,   0.00000,'                                        ',    0.00,    0.00, 2134.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3803,  3894,'1 ', 1.00000E-7,-9.44000E-3,   0.00000,'                                        ',    0.00,    0.00, 2134.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3803,  3896,'1 ', 1.00000E-7,-9.35000E-3,   0.00000,'                                        ',    0.00,    0.00, 2134.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3803,  3901,'1 ', 1.53000E-3, 1.47000E-2,   0.00000,'                                        ',    0.00,    0.00, 1560.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3804,  3806,'1 ', 3.12000E-3, 2.88600E-2,   0.15252,'                                        ',    0.00,  986.00,  888.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3805,  3806,'1 ', 3.12000E-3, 2.88600E-2,   0.15252,'                                        ',    0.00,  986.00,  888.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3892,  3893,'1 ', 1.23000E-3, 2.65900E-2,   1.98702,'                                        ',    0.00,    0.00, 3600.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3894,  3895,'1 ', 1.23000E-3, 2.66200E-2,   1.98880,'                                        ',    0.00,    0.00, 3600.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3896,  3897,'1 ', 1.12000E-3, 2.51700E-2,   1.83586,'                                        ',    0.00,    0.00, 3600.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3901,  3902,'1 ', 5.30000E-4, 1.29700E-2,   0.00000,'                                        ',    0.00,    0.00, 2450.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3901,  3903,'1 ', 9.30000E-4, 3.64400E-2,   1.38950,'                                        ',    0.00,    0.00, 2450.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3901,  8002,'1 ', 6.80000E-4, 1.58500E-2,   1.15126,'                                        ',    0.00,    0.00, 1800.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3903,  3904,'1 ', 1.00000E-5, 3.59000E-3,   0.97812,'                                        ',    0.00,    0.00, 2450.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3903,  3905,'9 ', 9.80000E-4, 1.03500E-2,   0.00000,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3903,  8002,'1 ', 1.65000E-3, 5.71900E-2,   2.47740,'                                        ',    0.00,    0.00, 2450.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3904,  3905,'9 ', 1.60000E-3, 1.22900E-2,   0.00000,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3905,  3906,'9 ', 7.20000E-4, 3.46000E-3,   0.00000,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3906,  4001,'1 ', 5.30000E-4, 4.56000E-3,   0.76350,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3906,  4001,'2 ', 5.30000E-4, 4.56000E-3,   0.76350,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3907,  3908,'1 ', 3.12000E-3, 2.88600E-2,   0.15252,'                                        ',    0.00,  986.00,  888.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3907,  3923,'1 ', 3.12000E-3, 2.88600E-2,   0.15252,'                                        ',    0.00,  986.00,  888.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3907,  8004,'1 ', 1.38200E-2, 9.26800E-2,   0.11060,'                                        ',    0.00,    0.00,  747.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3908,  3920,'1 ', 3.12000E-3, 2.88600E-2,   0.15252,'                                        ',    0.00,  986.00,  888.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3909,  3919,'1 ', 3.12000E-3, 2.88600E-2,   0.15252,'                                        ',    0.00,  986.00,  888.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3909,  3920,'1 ', 3.12000E-3, 2.88600E-2,   0.15252,'                                        ',    0.00,  986.00,  888.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3910,  3911,'1 ', 2.48200E-2, 1.69380E-1,   0.20232,'                                        ',    0.00,    0.00,  838.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3910,  3924,'1 ', 1.48000E-2, 1.01010E-1,   0.12066,'                                        ',    0.00,    0.00,  838.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3911,  3912,'1 ', 1.38200E-2, 9.26800E-2,   0.11060,'                                        ',    0.00,    0.00,  747.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3911,  3916,'1 ', 1.66800E-2, 1.13810E-1,   0.13608,'                                        ',    0.00,    0.00,  838.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3911,  3921,'1 ', 1.11300E-2, 6.67800E-2,   0.07286,'                                        ',    0.00,    0.00,  752.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3911,  3921,'2 ', 1.05000E-2, 6.54000E-2,   0.06860,'                                        ',    0.00,    0.00,  602.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3911,  3921,'3 ', 1.10500E-2, 6.64200E-2,   0.07160,'                                        ',    0.00,    0.00,  752.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3911,  3924,'1 ', 3.90300E-2, 2.74030E-1,   0.31072,'                                        ',    0.00,    0.00,  747.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3911,  8003,'1 ', 1.38200E-2, 9.26800E-2,   0.11060,'                                        ',    0.00,    0.00,  747.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3911,  8003,'2 ', 1.38200E-2, 9.26800E-2,   0.11060,'                                        ',    0.00,    0.00,  747.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3912,  3924,'1 ', 3.05800E-2, 2.04600E-1,   0.24472,'                                        ',    0.00,    0.00,  747.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3913,  3920,'1 ', 3.12000E-3, 2.88600E-2,   0.15252,'                                        ',    0.00,  986.00,  888.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3913,  3920,'2 ', 3.12000E-3, 2.88600E-2,   0.15252,'                                        ',    0.00,  986.00,  888.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3913,  3923,'1 ', 3.12000E-3, 2.88600E-2,   0.15252,'                                        ',    0.00,  986.00,  888.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3913,  8004,'1 ', 1.38200E-2, 9.26800E-2,   0.11060,'                                        ',    0.00,    0.00,  747.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3915,  3924,'1 ', 3.12000E-3, 2.88600E-2,   0.15252,'                                        ',    0.00,  986.00,  888.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3916,  3924,'1 ', 2.23500E-2, 1.61060E-1,   0.18342,'                                        ',    0.00,    0.00,  838.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3919,  3922,'1 ', 3.12000E-3, 2.88600E-2,   0.15252,'                                        ',    0.00,  986.00,  888.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3920,  3922,'1 ', 3.12000E-3, 2.88600E-2,   0.15252,'                                        ',    0.00,  986.00,  888.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3923,  8005,'1 ', 1.38200E-2, 9.26800E-2,   0.11060,'                                        ',    0.00,    0.00,  747.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3923,  8005,'2 ', 1.38200E-2, 9.26800E-2,   0.11060,'                                        ',    0.00,    0.00,  747.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4001,  4090,'1 ', 7.20000E-4, 1.38200E-2,   1.27572,'                                        ',    0.00,    0.00, 3600.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4001,  4094,'1 ', 7.80000E-4, 1.50200E-2,   1.13810,'                                        ',    0.00,    0.00, 3020.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  4001,  4097,'1 ', 7.40000E-4, 1.41300E-2,   1.06634,'                                        ',    0.00,    0.00, 3020.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  4001,  4204,'1 ', 7.80000E-4, 2.39000E-3,   1.13810,'                                        ',    0.00,    0.00, 2400.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  4001,  8001,'1 ', 1.06000E-3, 1.29300E-2,   0.00000,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4002,  4003,'1 ', 1.22000E-3, 2.37300E-2,   2.20710,'                                        ',    0.00,    0.00, 1732.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  4002,  4090,'1 ', 1.20000E-4, 2.38000E-3,   0.21926,'                                        ',    0.00,    0.00, 2000.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  4002,  4091,'1 ', 6.00000E-4, 1.03600E-2,   1.01456,'                                        ',    0.00,    0.00, 2000.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  4003,  6101,'1 ', 2.64000E-3, 2.68900E-2,   5.29066,'                                        ',    0.00,    0.00, 1732.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4004,  4005,'1 ', 6.30000E-4, 1.41200E-2,   1.09756,'                                        ',    0.00,    0.00, 3450.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  4004,  4005,'2 ', 1.09000E-3, 2.40800E-2,   1.55542,'                                        ',    0.00,    0.00, 3020.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  4004,  4005,'3 ', 1.08000E-3, 2.40900E-2,   1.55348,'                                        ',    0.00,    0.00, 3020.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  4004,  4091,'1 ', 4.10000E-4, 7.37000E-3,   0.72694,'                                        ',    0.00,    0.00, 3450.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4004,  4092,'1 ', 6.60000E-4, 1.26600E-2,   0.95976,'                                        ',    0.00,    0.00, 3020.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4004,  4095,'1 ', 6.60000E-4, 1.26600E-2,   0.95976,'                                        ',    0.00,    0.00, 3020.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4005,  4006,'1 ', 2.30000E-4, 4.51000E-3,   0.33320,'                                        ',    0.00,    0.00, 2175.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4005,  4006,'2 ', 2.00000E-4, 4.46000E-3,   0.30500,'                                        ',    0.00,    0.00, 2175.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4005,  4102,'1 ', 1.20000E-3, 2.31600E-2,   1.71520,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  4005,  4102,'2 ', 3.00000E-4, 2.00000E-2,   3.60000,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  4005,  4202,'1 ', 2.00000E-4, 8.20000E-3,   1.30000,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  4005,  6202,'1 ', 1.96000E-3, 3.30400E-2,   1.88000,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4006,  4007,'1 ', 1.00000E-5, 3.00000E-4,   0.01434,'                                        ',    0.00,    0.00, 3450.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4006,  4007,'2 ', 1.00000E-5, 3.00000E-4,   0.01844,'                                        ',    0.00,    0.00, 3450.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4006,  4202,'1 ', 2.00000E-4, 8.20000E-3,   1.30000,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  4008,  6401,'1 ', 6.20000E-3, 6.73000E-2,   1.11560,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  4009,  4010,'1 ', 6.00000E-5, 1.31000E-3,   0.00378,'                                        ',    0.00,    0.00, 3020.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4009,  4010,'2 ', 6.00000E-5, 1.16000E-3,   0.00332,'                                        ',    0.00,    0.00, 3020.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4009,  4104,'1 ', 2.00000E-3, 2.00000E-2,   0.80000,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4092,  4093,'1 ', 1.00000E-7, 1.65000E-3,   0.00000,'                                        ',    0.00,    0.00, 2400.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4093,  4094,'1 ', 1.00000E-7,-1.26300E-2,   0.00000,'                                        ',    0.00,    0.00, 2400.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4095,  4096,'1 ', 1.00000E-7, 1.65000E-3,   0.00000,'                                        ',    0.00,    0.00, 2000.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4096,  4097,'1 ', 1.00000E-7,-1.26300E-2,   0.00000,'                                        ',    0.00,    0.00, 2000.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4101,  4102,'1 ', 1.13000E-3, 2.06900E-2,   1.85526,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  4101,  4102,'2 ', 1.13000E-3, 2.06900E-2,   1.85526,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  4101,  4103,'1 ', 7.00000E-4, 7.40000E-2,   4.87000,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  4101,  4103,'2 ', 2.00000E-3, 2.00000E-2,   0.80000,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4101,  4201,'1 ', 2.00000E-4, 8.20000E-3,   1.30000,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  4101,  4201,'2 ', 2.00000E-4, 8.20000E-3,   1.30000,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  4102,  4201,'1 ', 2.00000E-4, 8.20000E-3,   1.30000,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  4102,  4201,'2 ', 2.00000E-4, 8.20000E-3,   1.30000,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  4102,  4202,'1 ', 2.00000E-4, 8.20000E-3,   1.30000,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  4102,  4202,'2 ', 2.00000E-4, 8.20000E-3,   1.30000,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  4102,  6202,'1 ', 1.42000E-3, 2.25800E-2,   1.88000,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4103,  6202,'1 ', 7.00000E-4, 7.40000E-2,   4.87000,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  4104,  5004,'1 ', 2.00000E-3, 8.00000E-2,   0.80000,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4201,  4202,'1 ', 1.09000E-3, 2.40800E-2,   1.55542,'                                        ',    0.00,    0.00, 3020.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  4201,  5001,'1 ', 8.30000E-4, 2.00000E-2,   3.30000,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4202,  4203,'1 ', 6.60000E-4, 1.65000E-3,   0.95976,'                                        ',    0.00,    0.00, 3020.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4203,  4204,'1 ', 7.40000E-4, 1.26600E-2,   1.08220,'                                        ',    0.00,    0.00, 2400.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5001,  5002,'1 ', 3.50000E-3, 7.00000E-3,   4.60600,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5003,  5004,'1 ', 2.00000E-3, 8.00000E-2,   0.80000,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6102,  6103,'1 ', 1.20000E-3, 2.31600E-3,   1.71520,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  6102,  6301,'1 ', 1.00000E-7, 4.60000E-3,   0.30000,'                                        ',    0.00,    0.00, 2000.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6102,  6403,'1 ', 6.20000E-3, 6.73000E-2,   1.11560,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  6103,  6301,'1 ', 1.00000E-7, 4.60000E-3,   0.00000,'                                        ',    0.00,    0.00, 2000.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6103,  6301,'2 ', 1.00000E-7, 4.60000E-3,   0.00000,'                                        ',    0.00,    0.00, 2000.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6103,  6501,'1 ', 6.20000E-3, 6.73000E-2,   1.11560,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  6103,  6501,'2 ', 6.20000E-3, 6.73000E-2,   1.11560,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  6104,  6204,'1 ', 1.08000E-2, 9.65000E-2,   0.32960,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6104,  6305,'1 ', 1.08000E-2, 9.65000E-2,   0.32960,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6201,  6202,'1 ', 1.79000E-3, 1.40500E-2,   3.68000,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  6203,  6205,'1 ', 7.00000E-4, 7.40000E-2,   0.48770,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  6203,  6303,'1 ', 1.08000E-2, 9.65000E-2,   0.32960,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6203,  6303,'2 ', 1.08000E-2, 9.65000E-2,   0.32960,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6203,  6304,'1 ', 1.08000E-2, 9.65000E-2,   0.32960,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6204,  6205,'1 ', 7.00000E-4, 2.50000E-2,   0.48700,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  6302,  7001,'1 ', 1.00000E-7, 4.60000E-3,   0.00000,'                                        ',    0.00,    0.00, 2000.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6303,  6304,'1 ', 1.08000E-2, 9.65000E-2,   0.32960,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6303,  6305,'1 ', 1.08000E-2, 9.65000E-2,   0.32960,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6303,  6305,'2 ', 1.08000E-2, 9.65000E-2,   0.32960,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6305,  6510,'1 ', 5.48000E-3, 4.82500E-2,   0.32960,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6305,  6510,'2 ', 5.40000E-3, 4.82500E-2,   0.32960,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6401,  6403,'1 ', 6.20000E-3, 6.73000E-2,   1.11560,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  6401,  6403,'2 ', 6.20000E-3, 6.73000E-2,   1.11560,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  6401,  6404,'1 ', 1.08000E-2, 9.65000E-2,   0.32960,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6403,  6404,'1 ', 6.20000E-3, 6.73000E-2,   1.11560,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  6404,  6507,'1 ', 1.08000E-2, 9.65000E-2,   0.32960,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6501,  6502,'1 ', 2.40000E-3, 3.32000E-3,   0.58490,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  6501,  6504,'1 ', 2.10000E-3, 2.38000E-3,   0.38450,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6501,  6509,'1 ', 1.60000E-3, 2.26000E-2,   0.38100,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6501,  6509,'2 ', 1.60000E-3, 2.26000E-2,   0.38100,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6502,  6503,'1 ', 5.20000E-3, 6.02000E-2,   1.01000,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6502,  6503,'2 ', 4.90000E-3, 5.37000E-2,   0.88430,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6502,  6504,'1 ', 1.70000E-3, 2.25000E-3,   0.39920,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
  6502,  6504,'2 ', 2.10000E-3, 2.38000E-3,   0.38450,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6502,  6504,'3 ', 1.70000E-3, 2.25000E-3,   0.39920,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6502,  6504,'4 ', 2.10000E-3, 2.38000E-3,   0.38450,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000
  6502,  6508,'1 ', 1.20000E-3, 1.72000E-2,   0.29870,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6502,  6509,'1 ', 8.00000E-4, 1.06000E-3,   0.20390,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6502,  6509,'2 ', 8.00000E-4, 1.06000E-3,   0.20390,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6503,  6504,'1 ', 3.20000E-3, 3.49000E-2,   0.57220,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6503,  6505,'1 ', 9.60000E-3, 8.78000E-2,   1.42650,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6503,  6507,'1 ', 3.40000E-3, 3.74000E-2,   0.62080,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6503,  6507,'2 ', 3.40000E-3, 3.72000E-2,   0.61820,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6503,  6508,'1 ', 3.40000E-3, 3.92000E-2,   0.65240,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6504,  6507,'1 ', 3.80000E-3, 3.40000E-2,   0.58240,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6504,  6507,'2 ', 3.20000E-3, 3.49000E-2,   0.57220,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6504,  7002,'1 ', 8.11000E-3, 1.36900E-1,   2.43480,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7001,  7002,'1 ', 1.00000E-7, 4.60000E-3,   0.00000,'                                        ',    0.00,    0.00, 2000.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  8001,  8002,'9 ', 1.59000E-3, 1.11000E-2,   0.00000,'                                        ',    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  8003,  8004,'1 ', 1.95200E-2, 1.37020E-1,   0.15536,'                                        ',    0.00,    0.00,  747.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  8003,  8005,'1 ', 3.90300E-2, 2.74030E-1,   0.31072,'                                        ',    0.00,    0.00,  747.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  8003,  8005,'2 ', 3.90300E-2, 2.74030E-1,   0.31072,'                                        ',    0.00,    0.00,  747.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  8004,  8005,'1 ', 1.95200E-2, 1.37020E-1,   0.15536,'                                        ',    0.00,    0.00,  747.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
0 / END OF BRANCH DATA, BEGIN SYSTEM SWITCHING DEVICE DATA
@!   I,     J,'CKT',          X,   RATE1,   RATE2,   RATE3,   RATE4,   RATE5,   RATE6,   RATE7,   RATE8,   RATE9,  RATE10,  RATE11,  RATE12, STAT,NSTAT,  MET,STYPE,'NAME'
0 / END OF SYSTEM SWITCHING DEVICE DATA, BEGIN TRANSFORMER DATA
@!   I,     J,     K,'CKT',CW,CZ,CM,    MAG1,       MAG2,NMETR,               'N A M E',               STAT,O1,  F1,    O2,  F2,    O3,  F3,    O4,  F4,     'VECGRP', ZCOD
@!   R1-2,       X1-2,   SBASE1-2,     R2-3,       X2-3,   SBASE2-3,     R3-1,       X3-1,   SBASE3-1, VMSTAR,   ANSTAR
@!WINDV1,  NOMV1,    ANG1,  RATE1-1,  RATE1-2,  RATE1-3,  RATE1-4,  RATE1-5,  RATE1-6,  RATE1-7,  RATE1-8,  RATE1-9, RATE1-10, RATE1-11, RATE1-12,COD1,CONT1,   RMA1,    RMI1,    VMA1,    VMI1, NTP1,TAB1,  CR1,     CX1,   CNXA1,NOD1
@!WINDV2,  NOMV2,    ANG2,  RATE2-1,  RATE2-2,  RATE2-3,  RATE2-4,  RATE2-5,  RATE2-6,  RATE2-7,  RATE2-8,  RATE2-9, RATE2-10, RATE2-11, RATE2-12,COD2,CONT2,   RMA2,    RMI2,    VMA2,    VMI2, NTP2,TAB2,  CR2,     CX2,   CNXA2,NOD2
@!WINDV3,  NOMV3,    ANG3,  RATE3-1,  RATE3-2,  RATE3-3,  RATE3-4,  RATE3-5,  RATE3-6,  RATE3-7,  RATE3-8,  RATE3-9, RATE3-10, RATE3-11, RATE3-12,COD3,CONT3,   RMA3,    RMI3,    VMA3,    VMI3, NTP3,TAB3,  CR3,     CX3,   CNXA3,NOD3
  1001,  1002,     0,'1 ', 1, 1, 1, 0.00000E+0, 0.00000E+0,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-7, 1.10000E-2,   100.00
1.00000, 500.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,   1001, 1.10000, 0.90000, 1.10000, 0.90000, 989, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 345.000
  1001,  1002,     0,'2 ', 1, 1, 1, 0.00000E+0, 0.00000E+0,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-7, 1.10000E-2,   100.00
1.00000, 500.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,   1001, 1.10000, 0.90000, 1.10000, 0.90000, 989, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 345.000
  1002,  1003,     0,'1 ', 1, 1, 1, 0.00000E+0, 0.00000E+0,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.80000E-4, 1.38000E-2,   100.00
1.00000, 345.000,   0.000,     0.00,     0.00,   430.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,   1002, 1.10000, 0.90000, 1.10000, 0.90000, 989, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 230.000
  1002,  1003,     0,'2 ', 1, 1, 1, 0.00000E+0, 0.00000E+0,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.90000E-4, 1.39000E-2,   100.00
1.00000, 345.000,   0.000,     0.00,     0.00,   430.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,   1002, 1.10000, 0.90000, 1.10000, 0.90000, 989, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 230.000
  1002,  1032,     0,'1 ', 1, 1, 1, 0.00000E+0, 0.00000E+0,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-7, 5.00000E-4,   100.00
1.00000, 345.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,   1002, 1.10000, 0.90000, 1.10000, 0.90000, 989, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  20.000
  1004,  1034,     0,'1 ', 1, 1, 1, 0.00000E+0, 0.00000E+0,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-7, 5.00000E-4,   100.00
1.00000, 345.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,   1004, 1.10000, 0.90000, 1.10000, 0.90000, 989, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  20.000
  1101,  1102,     0,'1 ', 1, 1, 1, 0.00000E+0, 0.00000E+0,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-7, 1.46000E-2,   100.00
1.00000, 500.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,   1101, 1.10000, 0.90000, 1.10000, 0.90000, 989, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 345.000
  1101,  1102,     0,'2 ', 1, 1, 1, 0.00000E+0, 0.00000E+0,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-7, 1.46000E-2,   100.00
1.00000, 500.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,   1101, 1.10000, 0.90000, 1.10000, 0.90000, 989, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 345.000
  1101,  1131,     0,'1 ', 1, 1, 1, 0.00000E+0, 0.00000E+0,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-7, 5.00000E-4,   100.00
1.00000, 500.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,   1101, 1.10000, 0.90000, 1.10000, 0.90000, 989, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  20.000
  1202,  1232,     0,'1 ', 1, 1, 1, 0.00000E+0, 0.00000E+0,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-7, 5.00000E-4,   100.00
1.00000, 500.000,   0.000,     0.00,     0.00,  2000.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,   1202, 1.10000, 0.90000, 1.10000, 0.90000, 989, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  20.000
  1301,  1331,     0,'1 ', 1, 1, 1, 0.00000E+0, 0.00000E+0,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-7, 5.00000E-4,   100.00
1.00000, 500.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,   1301, 1.10000, 0.90000, 1.10000, 0.90000, 989, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  20.000
  1302,  1303,     0,'1 ', 1, 1, 1, 0.00000E+0, 0.00000E+0,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-7, 7.20000E-3,   100.00
1.00000, 500.000,   0.000,     0.00,     0.00,  1500.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,   1302, 1.10000, 0.90000, 1.10000, 0.90000, 989, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 345.000
  1303,  1333,     0,'1 ', 1, 1, 1, 0.00000E+0, 0.00000E+0,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-7, 5.00000E-4,   100.00
1.00000, 345.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,   1303, 1.10000, 0.90000, 1.10000, 0.90000, 989, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  20.000
  1401,  1403,     0,'1 ', 1, 1, 1, 0.00000E+0, 0.00000E+0,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.80000E-4, 1.38000E-2,   100.00
1.00000, 500.000,   0.000,     0.00,     0.00,   430.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,   1401, 1.10000, 0.90000, 1.10000, 0.90000, 989, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 230.000
  1401,  1431,     0,'1 ', 1, 1, 1, 0.00000E+0, 0.00000E+0,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-7, 5.00000E-4,   100.00
1.00000, 500.000,   0.000,     0.00,     0.00,  3066.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,   1401, 1.10000, 0.90000, 1.10000, 0.90000, 989, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  20.000
  2000,  2030,     0,'1 ', 1, 1, 1, 0.00000E+0, 0.00000E+0,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-7, 5.00000E-4,   100.00
1.00000, 230.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,   2000, 1.10000, 0.90000, 1.10000, 0.90000, 989, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  20.000
  2100,  2130,     0,'1 ', 1, 1, 1, 0.00000E+0, 0.00000E+0,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-7, 5.00000E-4,   100.00
1.00000, 230.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,   2100, 1.10000, 0.90000, 1.10000, 0.90000, 989, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  20.000
  2100,  2400,     0,'1 ', 1, 1, 1, 0.00000E+0, 0.00000E+0,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.80000E-4, 1.38000E-2,   100.00
1.00000, 230.000,   0.000,     0.00,     0.00,   430.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,   2100, 1.10000, 0.90000, 1.10000, 0.90000, 989, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 500.000
  2201,  2202,     0,'1 ', 1, 1, 1, 0.00000E+0, 0.00000E+0,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-7, 5.00000E-3,   100.00
1.00000, 500.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,   2201, 1.10000, 0.90000, 1.10000, 0.90000, 989, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 230.000
  2201,  2202,     0,'2 ', 1, 1, 1, 0.00000E+0, 0.00000E+0,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-7, 5.00000E-3,   100.00
1.00000, 500.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,   2201, 1.10000, 0.90000, 1.10000, 0.90000, 989, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 230.000
  2203,  2233,     0,'1 ', 1, 1, 1, 0.00000E+0, 0.00000E+0,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-7, 5.00000E-4,   100.00
1.00000, 230.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,   2203, 1.10000, 0.90000, 1.10000, 0.90000, 989, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  20.000
  2301,  2302,     0,'1 ', 1, 1, 1, 0.00000E+0, 0.00000E+0,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-7, 5.00000E-3,   100.00
1.00000, 500.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,   2301, 1.10000, 0.90000, 1.10000, 0.90000, 989, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 230.000
  2301,  2302,     0,'2 ', 1, 1, 1, 0.00000E+0, 0.00000E+0,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-7, 5.00000E-3,   100.00
1.00000, 500.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,   2301, 1.10000, 0.90000, 1.10000, 0.90000, 989, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 230.000
  2302,  2332,     0,'1 ', 1, 1, 1, 0.00000E+0, 0.00000E+0,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-7, 5.00000E-4,   100.00
1.00000, 230.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,   2302, 1.10000, 0.90000, 1.10000, 0.90000, 989, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  20.000
  2401,  2431,     0,'1 ', 1, 1, 1, 0.00000E+0, 0.00000E+0,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-7, 1.00000E-4,   100.00
1.00000, 500.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,   2401, 1.10000, 0.90000, 1.10000, 0.90000, 989, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  20.000
  2402,  2409,     0,'1 ', 1, 1, 1, 0.00000E+0, 0.00000E+0,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-7, 5.00000E-3,   100.00
1.00000, 500.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,   2402, 1.10000, 0.90000, 1.10000, 0.90000, 989, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 230.000
  2404,  2411,     0,'1 ', 1, 1, 1, 0.00000E+0, 0.00000E+0,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-7, 1.14900E-2,   100.00
1.00000, 500.000,   0.000,     0.00,     0.00,  1120.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,   2404, 1.10000, 0.90000, 1.10000, 0.90000, 989, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 230.000
  2404,  2411,     0,'2 ', 1, 1, 1, 0.00000E+0, 0.00000E+0,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-7, 1.14900E-2,   100.00
1.00000, 500.000,   0.000,     0.00,     0.00,  1120.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,   2404, 1.10000, 0.90000, 1.10000, 0.90000, 989, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 230.000
  2404,  2411,     0,'3 ', 1, 1, 1, 0.00000E+0, 0.00000E+0,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-7, 1.14900E-2,   100.00
1.00000, 500.000,   0.000,     0.00,     0.00,  1120.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,   2404, 1.10000, 0.90000, 1.10000, 0.90000, 989, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 230.000
  2405,  2619,     0,'1 ', 1, 1, 1, 0.00000E+0, 0.00000E+0,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-7, 1.15000E-3,   100.00
1.00000, 230.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,   2405, 1.10000, 0.90000, 1.10000, 0.90000, 989, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 230.000
  2408,  2438,     0,'1 ', 1, 1, 1, 0.00000E+0, 0.00000E+0,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-7, 5.00000E-4,   100.00
1.00000, 230.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,   2408, 1.10000, 0.90000, 1.10000, 0.90000, 989, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  20.000
  2409,  2439,     0,'1 ', 1, 1, 1, 0.00000E+0, 0.00000E+0,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-7, 1.00000E-4,   100.00
1.00000, 230.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,   2409, 1.10000, 0.90000, 1.10000, 0.90000, 989, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  20.000
  2411,  2434,     0,'1 ', 1, 1, 1, 0.00000E+0, 0.00000E+0,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-7, 1.00000E-4,   100.00
1.00000, 230.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,   2411, 1.10000, 0.90000, 1.10000, 0.90000, 989, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  20.000
  2501,  2502,     0,'1 ', 1, 1, 1, 0.00000E+0, 0.00000E+0,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-7, 5.00000E-3,   100.00
1.00000, 500.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,   2501, 1.10000, 0.90000, 1.10000, 0.90000, 989, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 230.000
  2501,  2502,     0,'2 ', 1, 1, 1, 0.00000E+0, 0.00000E+0,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-7, 5.00000E-3,   100.00
1.00000, 500.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,   2501, 1.10000, 0.90000, 1.10000, 0.90000, 989, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 230.000
  2501,  2502,     0,'3 ', 1, 1, 1, 0.00000E+0, 0.00000E+0,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-7, 5.00000E-3,   100.00
1.00000, 500.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,   2501, 1.10000, 0.90000, 1.10000, 0.90000, 989, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 230.000
  2503,  2533,     0,'1 ', 1, 1, 1, 0.00000E+0, 0.00000E+0,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-7, 5.00000E-4,   100.00
1.00000, 230.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,   2503, 1.10000, 0.90000, 1.10000, 0.90000, 989, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  20.000
  2601,  2612,     0,'1 ', 1, 1, 1, 0.00000E+0, 0.00000E+0,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.60000E-4, 1.38600E-2,   100.00
1.00000, 500.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,   2601, 1.10000, 0.90000, 1.10000, 0.90000, 989, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 230.000
  2602,  2615,     0,'1 ', 1, 1, 1, 0.00000E+0, 0.00000E+0,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.30000E-4, 1.38600E-2,   100.00
1.00000, 500.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,   2602, 1.10000, 0.90000, 1.10000, 0.90000, 989, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 230.000
  2602,  2615,     0,'2 ', 1, 1, 1, 0.00000E+0, 0.00000E+0,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.30000E-4, 1.38600E-2,   100.00
1.00000, 500.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,   2602, 1.10000, 0.90000, 1.10000, 0.90000, 989, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 230.000
  2603,  2607,     0,'1 ', 1, 1, 1, 0.00000E+0, 0.00000E+0,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.00000E-4, 2.33800E-2,   100.00
1.00000, 500.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,   2603, 1.10000, 0.90000, 1.10000, 0.90000, 989, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 287.000
  2604,  2634,     0,'1 ', 1, 1, 1, 0.00000E+0, 0.00000E+0,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-7, 5.00000E-4,   100.00
1.00000, 345.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,   2604, 1.10000, 0.90000, 1.10000, 0.90000, 989, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  20.000
  2605,  2621,     0,'1 ', 1, 1, 1, 0.00000E+0, 0.00000E+0,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.90000E-4, 1.49100E-2,   100.00
1.00000, 287.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,   2605, 1.10000, 0.90000, 1.10000, 0.90000, 989, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 138.000
  2606,  2621,     0,'1 ', 1, 1, 1, 0.00000E+0, 0.00000E+0,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.90000E-4, 1.49100E-2,   100.00
1.00000, 287.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,   2606, 1.10000, 0.90000, 1.10000, 0.90000, 989, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 138.000
  2608,  2638,     0,'1 ', 1, 1, 1, 0.00000E+0, 0.00000E+0,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-7, 5.00000E-4,   100.00
1.00000, 230.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,   2608, 1.10000, 0.90000, 1.10000, 0.90000, 989, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  20.000
  2610,  2630,     0,'1 ', 1, 1, 1, 0.00000E+0, 0.00000E+0,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-7, 5.00000E-4,   100.00
1.00000, 230.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,   2610, 1.10000, 0.90000, 1.10000, 0.90000, 989, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  20.000
  2611,  2631,     0,'1 ', 1, 1, 1, 0.00000E+0, 0.00000E+0,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-7, 5.00000E-4,   100.00
1.00000, 230.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,   2611, 1.10000, 0.90000, 1.10000, 0.90000, 989, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  20.000
  2612,  2637,     0,'1 ', 1, 1, 1, 0.00000E+0, 0.00000E+0,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-7, 5.00000E-4,   100.00
1.00000, 230.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,   2612, 1.10000, 0.90000, 1.10000, 0.90000, 989, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  20.000
  2614,  2621,     0,'1 ', 1, 1, 1, 0.00000E+0, 0.00000E+0,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-4, 1.33000E-2,   100.00
1.00000, 230.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,   2614, 1.10000, 0.90000, 1.10000, 0.90000, 989, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 138.000
  2614,  2621,     0,'2 ', 1, 1, 1, 0.00000E+0, 0.00000E+0,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-4, 1.34000E-2,   100.00
1.00000, 230.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,   2614, 1.10000, 0.90000, 1.10000, 0.90000, 989, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 138.000
  3102,  3104,     0,'1 ', 1, 1, 1, 0.00000E+0, 0.00000E+0,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.90000E-4, 2.99000E-2,   100.00
1.00000, 230.000,   0.000,     0.00,     0.00,   250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,   3102, 1.10000, 0.90000, 1.10000, 0.90000, 989, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 115.000
  3103,  3133,     0,'1 ', 1, 1, 1, 0.00000E+0, 0.00000E+0,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-7, 5.00000E-4,   100.00
1.00000, 230.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,   3103, 1.10000, 0.90000, 1.10000, 0.90000, 989, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  20.000
  3105,  3135,     0,'1 ', 1, 1, 1, 0.00000E+0, 0.00000E+0,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-7, 5.00000E-4,   100.00
1.00000, 115.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,   3105, 1.10000, 0.90000, 1.10000, 0.90000, 989, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  20.000
  3204,  3234,     0,'1 ', 1, 1, 1, 0.00000E+0, 0.00000E+0,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-7, 5.00000E-4,   100.00
1.00000, 230.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,   3204, 1.10000, 0.90000, 1.10000, 0.90000, 989, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  20.000
  3301,  3303,     0,'1 ', 1, 1, 1, 0.00000E+0, 0.00000E+0,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-4, 1.74000E-2,   100.00
1.00000, 500.000,   0.000,     0.00,     0.00,   840.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,   3301, 1.10000, 0.90000, 1.10000, 0.90000, 989, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 230.000
  3301,  3303,     0,'2 ', 1, 1, 1, 0.00000E+0, 0.00000E+0,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-4, 1.74000E-2,   100.00
1.00000, 500.000,   0.000,     0.00,     0.00,   840.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,   3301, 1.10000, 0.90000, 1.10000, 0.90000, 989, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 230.000
  3301,  3303,     0,'3 ', 1, 1, 1, 0.00000E+0, 0.00000E+0,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-4, 1.74000E-2,   100.00
1.00000, 500.000,   0.000,     0.00,     0.00,   840.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,   3301, 1.10000, 0.90000, 1.10000, 0.90000, 989, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 230.000
  3303,  3333,     0,'1 ', 1, 1, 1, 0.00000E+0, 0.00000E+0,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-7, 5.00000E-4,   100.00
1.00000, 230.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,   3303, 1.10000, 0.90000, 1.10000, 0.90000, 989, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  20.000
  3402,  3432,     0,'1 ', 1, 1, 1, 0.00000E+0, 0.00000E+0,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-7, 5.00000E-4,   100.00
1.00000, 230.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,   3402, 1.10000, 0.90000, 1.10000, 0.90000, 989, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  20.000
  3403,  3433,     0,'1 ', 1, 1, 1, 0.00000E+0, 0.00000E+0,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-7, 5.00000E-4,   100.00
1.00000, 230.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,   3403, 1.10000, 0.90000, 1.10000, 0.90000, 989, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  20.000
  3501,  3531,     0,'1 ', 1, 1, 1, 0.00000E+0, 0.00000E+0,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-7, 5.00000E-4,   100.00
1.00000, 230.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,   3501, 1.10000, 0.90000, 1.10000, 0.90000, 989, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  20.000
  3601,  3631,     0,'1 ', 1, 1, 1, 0.00000E+0, 0.00000E+0,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-7, 5.00000E-4,   100.00
1.00000, 115.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,   3601, 1.10000, 0.90000, 1.10000, 0.90000, 989, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  20.000
  3701,  3731,     0,'1 ', 1, 1, 1, 0.00000E+0, 0.00000E+0,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-7, 5.00000E-4,   100.00
1.00000, 115.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,   3701, 1.10000, 0.90000, 1.10000, 0.90000, 989, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  20.000
  3701,  6402,     0,'1 ', 1, 1, 1, 0.00000E+0, 0.00000E+0,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.90000E-4, 2.99000E-2,   100.00
1.00000, 115.000,   0.000,     0.00,     0.00,   250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,   3701, 1.10000, 0.90000, 1.10000, 0.90000, 989, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 115.000
  3701,  6402,     0,'2 ', 1, 1, 1, 0.00000E+0, 0.00000E+0,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.90000E-4, 2.99000E-2,   100.00
1.00000, 115.000,   0.000,     0.00,     0.00,   250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,   3701, 1.10000, 0.90000, 1.10000, 0.90000, 989, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 115.000
  3801,  3831,     0,'1 ', 1, 1, 1, 0.00000E+0, 0.00000E+0,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-7, 5.00000E-4,   100.00
1.00000, 500.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,   3801, 1.10000, 0.90000, 1.10000, 0.90000, 989, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  20.000
  3802,  3804,     0,'1 ', 1, 1, 1, 0.00000E+0, 0.00000E+0,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-4, 1.74000E-2,   100.00
1.00000, 500.000,   0.000,     0.00,     0.00,   840.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,   3802, 1.10000, 0.90000, 1.10000, 0.90000, 989, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 230.000
  3803,  3805,     0,'1 ', 1, 1, 1, 0.00000E+0, 0.00000E+0,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-4, 1.74000E-2,   100.00
1.00000, 500.000,   0.000,     0.00,     0.00,   840.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,   3803, 1.10000, 0.90000, 1.10000, 0.90000, 989, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 230.000
  3803,  3805,     0,'2 ', 1, 1, 1, 0.00000E+0, 0.00000E+0,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.00000E-4, 1.19000E-2,   100.00
1.00000, 500.000,   0.000,     0.00,     0.00,  1120.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,   3803, 1.10000, 0.90000, 1.10000, 0.90000, 989, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 230.000
  3805,  3835,     0,'1 ', 1, 1, 1, 0.00000E+0, 0.00000E+0,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-7, 5.00000E-4,   100.00
1.00000, 230.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,   3805, 1.10000, 0.90000, 1.10000, 0.90000, 989, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  20.000
  3806,  3836,     0,'1 ', 1, 1, 1, 0.00000E+0, 0.00000E+0,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-7, 5.00000E-4,   100.00
1.00000, 230.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,   3806, 1.10000, 0.90000, 1.10000, 0.90000, 989, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  20.000
  3901,  3917,     0,'1 ', 1, 1, 1, 0.00000E+0, 0.00000E+0,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-4, 1.74000E-2,   100.00
1.00000, 500.000,   0.000,     0.00,     0.00,   840.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,   3901, 1.10000, 0.90000, 1.10000, 0.90000, 989, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 230.000
  3902,  3918,     0,'1 ', 1, 1, 1, 0.00000E+0, 0.00000E+0,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-4, 1.74000E-2,   100.00
1.00000, 500.000,   0.000,     0.00,     0.00,   840.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,   3902, 1.10000, 0.90000, 1.10000, 0.90000, 989, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 230.000
  3902,  3932,     0,'1 ', 1, 1, 1, 0.00000E+0, 0.00000E+0,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-7, 5.00000E-4,   100.00
1.00000, 500.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,   3902, 1.10000, 0.90000, 1.10000, 0.90000, 989, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  20.000
  3903,  3923,     0,'1 ', 1, 1, 1, 0.00000E+0, 0.00000E+0,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-4, 1.74000E-2,   100.00
1.00000, 500.000,   0.000,     0.00,     0.00,   840.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,   3903, 1.10000, 0.90000, 1.10000, 0.90000, 989, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 230.000
  3904,  3924,     0,'1 ', 1, 1, 1, 0.00000E+0, 0.00000E+0,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.00000E-4, 1.25000E-2,   100.00
1.00000, 500.000,   0.000,     0.00,     0.00,  1120.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,   3904, 1.10000, 0.90000, 1.10000, 0.90000, 989, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 230.000
  3905,  3922,     0,'1 ', 1, 1, 1, 0.00000E+0, 0.00000E+0,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-4, 1.74000E-2,   100.00
1.00000, 500.000,   0.000,     0.00,     0.00,   840.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,   3905, 1.10000, 0.90000, 1.10000, 0.90000, 989, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 230.000
  3906,  3921,     0,'1 ', 1, 1, 1, 0.00000E+0, 0.00000E+0,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-4, 1.74000E-2,   100.00
1.00000, 500.000,   0.000,     0.00,     0.00,   840.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,   3906, 1.10000, 0.90000, 1.10000, 0.90000, 989, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 230.000
  3911,  3925,     0,'1 ', 1, 1, 1, 0.00000E+0, 0.00000E+0,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.90000E-4, 2.99000E-2,   100.00
1.00000, 230.000,   0.000,     0.00,     0.00,   250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,   3911, 1.10000, 0.90000, 1.10000, 0.90000, 989, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 115.000
  3920,  3926,     0,'1 ', 1, 1, 1, 0.00000E+0, 0.00000E+0,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.90000E-4, 2.99000E-2,   100.00
1.00000, 230.000,   0.000,     0.00,     0.00,   250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,   3920, 1.10000, 0.90000, 1.10000, 0.90000, 989, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 115.000
  3920,  3926,     0,'2 ', 1, 1, 1, 0.00000E+0, 0.00000E+0,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.90000E-4, 2.99000E-2,   100.00
1.00000, 230.000,   0.000,     0.00,     0.00,   250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,   3920, 1.10000, 0.90000, 1.10000, 0.90000, 989, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 115.000
  3921,  3931,     0,'1 ', 1, 1, 1, 0.00000E+0, 0.00000E+0,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-7, 5.00000E-4,   100.00
1.00000, 230.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,   3921, 1.10000, 0.90000, 1.10000, 0.90000, 989, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  20.000
  3923,  3933,     0,'1 ', 1, 1, 1, 0.00000E+0, 0.00000E+0,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-7, 5.00000E-4,   100.00
1.00000, 230.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,   3923, 1.10000, 0.90000, 1.10000, 0.90000, 989, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  20.000
  4001,  4008,     0,'1 ', 1, 1, 1, 0.00000E+0, 0.00000E+0,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-7, 7.20000E-3,   100.00
1.00000, 500.000,   0.000,     0.00,     0.00,  1500.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,   4001, 1.10000, 0.90000, 1.10000, 0.90000, 989, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 345.000
  4001,  4031,     0,'1 ', 1, 1, 1, 0.00000E+0, 0.00000E+0,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-7, 5.00000E-4,   100.00
1.00000, 500.000,   0.000,     0.00,     0.00,  2000.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,   4001, 1.10000, 0.90000, 1.10000, 0.90000, 989, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  20.000
  4005,  4035,     0,'1 ', 1, 1, 1, 0.00000E+0, 0.00000E+0,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-7, 5.00000E-4,   100.00
1.00000, 500.000,   0.000,     0.00,     0.00,  5000.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,   4005, 1.10000, 0.90000, 1.10000, 0.90000, 989, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  20.000
  4006,  4009,     0,'1 ', 1, 1, 1, 0.00000E+0, 0.00000E+0,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.00000E-4, 1.18100E-2,   100.00
1.00000, 500.000,   0.000,     0.00,     0.00,  1008.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,   4006, 1.10000, 0.90000, 1.10000, 0.90000, 989, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 230.000
  4006,  4009,     0,'2 ', 1, 1, 1, 0.00000E+0, 0.00000E+0,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.00000E-5, 7.35000E-3,   100.00
1.00000, 500.000,   0.000,     0.00,     0.00,  1300.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,   4006, 1.10000, 0.90000, 1.10000, 0.90000, 989, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 230.000
  4007,  4010,     0,'1 ', 1, 1, 1, 0.00000E+0, 0.00000E+0,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-7, 2.21000E-3,   100.00
1.00000, 500.000,   0.000,     0.00,     0.00,  2500.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,   4007, 1.10000, 0.90000, 1.10000, 0.90000, 989, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 230.000
  4009,  4039,     0,'1 ', 1, 1, 1, 0.00000E+0, 0.00000E+0,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-7, 5.00000E-4,   100.00
1.00000, 230.000,   0.000,     0.00,     0.00,  2000.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,   4009, 1.10000, 0.90000, 1.10000, 0.90000, 989, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  20.000
  4101,  4131,     0,'1 ', 1, 1, 1, 0.00000E+0, 0.00000E+0,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-7, 5.00000E-4,   100.00
1.00000, 500.000,   0.000,     0.00,     0.00,  5000.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,   4101, 1.10000, 0.90000, 1.10000, 0.90000, 989, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  20.000
  4102,  4132,     0,'1 ', 1, 1, 1, 0.00000E+0, 0.00000E+0,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-7, 5.00000E-4,   100.00
1.00000, 500.000,   0.000,     0.00,     0.00,  5000.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,   4102, 1.10000, 0.90000, 1.10000, 0.90000, 989, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  20.000
  4103,  4104,     0,'1 ', 1, 1, 1, 0.00000E+0, 0.00000E+0,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-7, 1.00000E-2,   100.00
1.00000, 500.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,   4103, 1.10000, 0.90000, 1.10000, 0.90000, 989, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 230.000
  4201,  4231,     0,'1 ', 1, 1, 1, 0.00000E+0, 0.00000E+0,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-7, 5.00000E-4,   100.00
1.00000, 500.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,   4201, 1.10000, 0.90000, 1.10000, 0.90000, 989, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  20.000
  4202,  4232,     0,'1 ', 1, 1, 1, 0.00000E+0, 0.00000E+0,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-7, 5.00000E-4,   100.00
1.00000, 500.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,   4202, 1.10000, 0.90000, 1.10000, 0.90000, 989, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  20.000
  5001,  5031,     0,'1 ', 1, 1, 1, 0.00000E+0, 0.00000E+0,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-7, 5.00000E-4,   100.00
1.00000, 500.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,   5001, 1.10000, 0.90000, 1.10000, 0.90000, 989, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  20.000
  5002,  5003,     0,'1 ', 1, 1, 1, 0.00000E+0, 0.00000E+0,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-7, 1.00000E-2,   100.00
1.00000, 500.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,   5002, 1.10000, 0.90000, 1.10000, 0.90000, 989, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 230.000
  5002,  5032,     0,'1 ', 1, 1, 1, 0.00000E+0, 0.00000E+0,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-7, 5.00000E-4,   100.00
1.00000, 500.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,   5002, 1.10000, 0.90000, 1.10000, 0.90000, 989, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  20.000
  6101,  6102,     0,'1 ', 1, 1, 1, 0.00000E+0, 0.00000E+0,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-7, 7.20000E-3,   100.00
1.00000, 500.000,   0.000,     0.00,     0.00,  1500.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,   6101, 1.10000, 0.90000, 1.10000, 0.90000, 989, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 345.000
  6102,  6132,     0,'1 ', 1, 1, 1, 0.00000E+0, 0.00000E+0,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-7, 5.00000E-4,   100.00
1.00000, 345.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,   6102, 1.10000, 0.90000, 1.10000, 0.90000, 989, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  20.000
  6103,  6104,     0,'1 ', 1, 1, 1, 0.00000E+0, 0.00000E+0,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-4, 1.81000E-2,   100.00
1.00345, 345.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   6104, 1.10000, 0.90000, 1.10000, 0.95000,  30, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 230.000
  6201,  6203,     0,'1 ', 1, 1, 1, 0.00000E+0, 0.00000E+0,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-4, 1.81000E-2,   100.00
1.00000, 500.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,   6201, 1.10000, 0.90000, 1.10000, 0.90000, 989, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 230.000
  6201,  6231,     0,'1 ', 1, 1, 1, 0.00000E+0, 0.00000E+0,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-7, 5.00000E-4,   100.00
1.00000, 500.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,   6201, 1.10000, 0.90000, 1.10000, 0.90000, 989, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  20.000
  6202,  6204,     0,'1 ', 1, 1, 1, 0.00000E+0, 0.00000E+0,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-4, 1.81000E-2,   100.00
1.00000, 500.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,   6202, 1.10000, 0.90000, 1.10000, 0.90000, 989, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 230.000
  6205,  6235,     0,'1 ', 1, 1, 1, 0.00000E+0, 0.00000E+0,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-7, 5.00000E-4,   100.00
1.00000, 230.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,   6205, 1.10000, 0.90000, 1.10000, 0.90000, 989, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  20.000
  6301,  6303,     0,'1 ', 1, 1, 1, 0.00000E+0, 0.00000E+0,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-4, 1.81000E-2,   100.00
1.00000, 345.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,   6301, 1.10000, 0.90000, 1.10000, 0.90000, 989, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 230.000
  6302,  6304,     0,'1 ', 1, 1, 1, 0.00000E+0, 0.00000E+0,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-4, 1.81000E-2,   100.00
1.00286, 345.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 1,   6304, 1.10000, 0.90000, 1.10000, 0.98000,  36, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 230.000
  6303,  6333,     0,'1 ', 1, 1, 1, 0.00000E+0, 0.00000E+0,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-7, 5.00000E-4,   100.00
1.00000, 230.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,   6303, 1.10000, 0.90000, 1.10000, 0.90000, 989, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  20.000
  6305,  6335,     0,'1 ', 1, 1, 1, 0.00000E+0, 0.00000E+0,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-7, 5.00000E-4,   100.00
1.00000, 230.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,   6305, 1.10000, 0.90000, 1.10000, 0.90000, 989, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  20.000
  6401,  6402,     0,'1 ', 1, 1, 1, 0.00000E+0, 0.00000E+0,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.90000E-4, 2.99000E-2,   100.00
1.00000, 345.000,   0.000,     0.00,     0.00,   250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,   6401, 1.10000, 0.90000, 1.10000, 0.90000, 989, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 115.000
  6401,  6402,     0,'2 ', 1, 1, 1, 0.00000E+0, 0.00000E+0,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.90000E-4, 2.99000E-2,   100.00
1.00000, 345.000,   0.000,     0.00,     0.00,   250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,   6401, 1.10000, 0.90000, 1.10000, 0.90000, 989, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 115.000
  6403,  6433,     0,'1 ', 1, 1, 1, 0.00000E+0, 0.00000E+0,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-7, 5.00000E-4,   100.00
1.00000, 345.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,   6403, 1.10000, 0.90000, 1.10000, 0.90000, 989, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  20.000
  6501,  6510,     0,'1 ', 1, 1, 1, 0.00000E+0, 0.00000E+0,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-4, 1.81000E-2,   100.00
1.00000, 345.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,   6501, 1.10000, 0.90000, 1.10000, 0.90000, 989, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 230.000
  6501,  6510,     0,'2 ', 1, 1, 1, 0.00000E+0, 0.00000E+0,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-4, 1.81000E-2,   100.00
1.00000, 345.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,   6501, 1.10000, 0.90000, 1.10000, 0.90000, 989, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 230.000
  6503,  6533,     0,'1 ', 1, 1, 1, 0.00000E+0, 0.00000E+0,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-7, 5.00000E-4,   100.00
1.00000, 345.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,   6503, 1.10000, 0.90000, 1.10000, 0.90000, 989, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  20.000
  6505,  6506,     0,'1 ', 1, 1, 1, 0.00000E+0, 0.00000E+0,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-7, 1.95000E-2,   100.00
1.00000, 345.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,   6505, 1.10000, 0.90000, 1.10000, 0.90000, 989, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 345.000
  7001,  7031,     0,'1 ', 1, 1, 1, 0.00000E+0, 0.00000E+0,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-7, 5.00000E-4,   100.00
1.00000, 345.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,   7001, 1.10000, 0.90000, 1.10000, 0.90000, 989, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  20.000
  7002,  7032,     0,'1 ', 1, 1, 1, 0.00000E+0, 0.00000E+0,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-7, 5.00000E-4,   100.00
1.00000, 345.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,   7002, 1.10000, 0.90000, 1.10000, 0.90000, 989, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  20.000
  8001,  8003,     0,'1 ', 1, 1, 1, 0.00000E+0, 0.00000E+0,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-4, 1.74000E-2,   100.00
1.00000, 500.000,   0.000,     0.00,     0.00,   840.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,   8001, 1.10000, 0.90000, 1.10000, 0.90000, 989, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 230.000
  8002,  8005,     0,'1 ', 1, 1, 1, 0.00000E+0, 0.00000E+0,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-4, 1.74000E-2,   100.00
1.00000, 500.000,   0.000,     0.00,     0.00,   840.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,   8002, 1.10000, 0.90000, 1.10000, 0.90000, 989, 0, 0.00000, 0.00000,  0.000,   0
1.00000, 230.000
  8003,  8033,     0,'1 ', 1, 1, 1, 0.00000E+0, 0.00000E+0,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-7, 5.00000E-4,   100.00
1.00000, 230.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,   8003, 1.10000, 0.90000, 1.10000, 0.90000, 989, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  20.000
  8004,  8034,     0,'1 ', 1, 1, 1, 0.00000E+0, 0.00000E+0,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-7, 5.00000E-4,   100.00
1.00000, 230.000,   0.000,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,   8004, 1.10000, 0.90000, 1.10000, 0.90000, 989, 0, 0.00000, 0.00000,  0.000,   0
1.00000,  20.000
0 / END OF TRANSFORMER DATA, BEGIN AREA DATA
@! I,   ISW,     PDES,      PTOL,    'ARNAME'
   1,     0,     0.000,     5.000,'SOUTH       '
   2,     0,     0.000,     5.000,'CALIFORNIA  '
   3,     0,     0.000,     5.000,'NORTH       '
   4,     0,     0.000,     5.000,'MEXICO      '
0 / END OF AREA DATA, BEGIN TWO-TERMINAL DC DATA
@!  'NAME',   MDC,     RDC,      SETVL,     VSCHD,     VCMOD,     RCOMP,    DELTI,METER    DCVMIN,CCCITMX, CCCACC
@! IPR,NBR,ANMXR,ANMNR,   RCR,    XCR,  EBASR,  TRR,    TAPR,   TMXR,   TMNR,   STPR,    ICR,   IFR,   ITR,'IDR', XCAPR,NDR
@! IPI,NBI,ANMXI,ANMNI,   RCI,    XCI,  EBASI,  TRI,    TAPI,   TMXI,   TMNI,   STPI,    ICI,   IFI,   ITI,'IDI', XCAPI,NDI
0 / END OF TWO-TERMINAL DC DATA, BEGIN VSC DC LINE DATA
@!  'NAME',   MDC,     RDC,   O1,  F1,    O2,  F2,    O3,  F3,    O4,  F4
@!IBUS,TYPE,MODE,     DCSET,   ACSET,     ALOSS,     BLOSS,   MINLOSS,     SMAX,      IMAX,   PWF,        MAXQ,      MINQ, VSREG,  RMPCT,NREG
0 / END OF VSC DC LINE DATA, BEGIN IMPEDANCE CORRECTION DATA
@!I,   T1,    Re(F1),  Im(F1),    T2,    Re(F2),  Im(F2),    T3,    Re(F3),  Im(F3),    T4,    Re(F4),  Im(F4),    T5,    Re(F5),  Im(F5),    T6,    Re(F6),  Im(F6)
@!     T7,    Re(F7),  Im(F7),    T8,    Re(F8),  Im(F8),    T9,    Re(F9),  Im(F9),    T10,  Re(F10), Im(F10),    T11,  Re(F11), Im(F11),    T12,  Re(F12), Im(F12)
@!      ...
0 / END OF IMPEDANCE CORRECTION DATA, BEGIN MULTI-TERMINAL DC DATA
@!  'NAME',    NCONV,NDCBS,NDCLN,  MDC, VCONV,     VCMOD, VCONVN
@!  IB, N,ANGMX,ANGMN,    RC,      XC,    EBAS,   TR,    TAP,    TPMX,   TPMN,   TSTP,     SETVL,   DCPF,    MARG,CNVCOD
@!IDC, IB,AREA,ZONE,   'DCNAME',  IDC2,   RGRND,OWNER
@!IDC,JDC,'DCCKT',MET,   RDC,        LDC
0 / END OF MULTI-TERMINAL DC DATA, BEGIN MULTI-SECTION LINE DATA
@!   I,     J,'ID',MET,DUM1,  DUM2,  DUM3,  DUM4,  DUM5,  DUM6,  DUM7,  DUM8,  DUM9
0 / END OF MULTI-SECTION LINE DATA, BEGIN ZONE DATA
@! I,   'ZONAME'
   1,'ALBERTA     '
   2,'CALIFORN    '
   3,'ARIZONA     '
   4,'BRITISH     '
   5,'COLORADO    '
   6,'IDAHO       '
   7,'MEXICO      '
   8,'MONTANA     '
   9,'NEVADA      '
  10,'NEW MEXI    '
  11,'OREGON      '
  12,'UTAH        '
  13,'WASHINGT    '
  14,'WYOMING     '
0 / END OF ZONE DATA, BEGIN INTER-AREA TRANSFER DATA
@!ARFROM,ARTO,'TRID', PTRAN
0 / END OF INTER-AREA TRANSFER DATA, BEGIN OWNER DATA
@! I,   'OWNAME'
   1,'OWNER1      '
0 / END OF OWNER DATA, BEGIN FACTS DEVICE DATA
@!  'NAME',         I,     J,MODE,   PDES,      QDES,  VSET,      SHMX,      TRMX,   VTMN,   VTMX,   VSMX,      IMX,     LINX,   RMPCT,OWNER,    SET1,      SET2,VSREF, FCREG,   'MNAME'    ,NREG
0 / END OF FACTS DEVICE DATA, BEGIN SWITCHED SHUNT DATA
@!  I,MODSW,ADJM,ST, VSWHI,  VSWLO, SWREG,  RMPCT,   'RMIDNT',      BINIT,N1,     B1, N2,     B2, N3,     B3, N4,     B4, N5,     B5, N6,     B6, N7,     B7, N8,     B8, NREG
  4001,  1,  0,  1,1.50000,0.50000,  4001,  100.0,'            ',  600.00, 5,  200.00
  4005,  1,  0,  1,1.50000,0.50000,  4005,  100.0,'            ',    0.00, 5,  200.00
  6104,  1,  0,  1,1.50000,0.50000,  6104,  100.0,'            ',  400.00, 5,  100.00
  6302,  1,  0,  1,1.50000,0.50000,  6302,  100.0,'            ',    0.00, 5,  200.00
  6304,  1,  0,  1,1.50000,0.50000,  6304,  100.0,'            ',  600.00, 6,  100.00
  6401,  1,  0,  1,1.50000,0.50000,  6401,  100.0,'            ',  600.00, 5,  200.00
  7001,  1,  0,  1,1.50000,0.50000,  7001,  100.0,'            ',  200.00, 5,  200.00
0 / END OF SWITCHED SHUNT DATA, BEGIN GNE DATA
@!  'NAME',        'MODEL',     NTERM,BUS1...BUSNTERM,NREAL,NINTG,NCHAR
@!ST,OWNER,NMETR
@! REAL1...REAL(MIN(10,NREAL))
@! INTG1...INTG(MIN(10,NINTG))
@! CHAR1...CHAR(MIN(10,NCHAR))
0 / END OF GNE DATA, BEGIN INDUCTION MACHINE DATA
@!   I,'ID',ST,SC,DC,AREA,ZONE,OWNER,TC,BC,  MBASE, RATEKV,PC,  PSET,      H,       A,       B,       D,       E,     RA,        XA,        XM,        R1,        X1,        R2,        X2,        X3,       E1,    SE1,   E2,    SE2,   IA1,   IA2, XAMULT
0 / END OF INDUCTION MACHINE DATA, BEGIN SUBSTATION DATA
0 / END OF SUBSTATION DATA
Q
