<?xml version="1.0" encoding="utf-8"?>
<!-- un-comment this line to enable validation
-->
<rdf:RDF xmlns:cim="http://iec.ch/TC57/CIM100#" xmlns:rdf="http://www.w3.org/1999/02/22-rdf-syntax-ns#">
<!--
--><cim:IEC61970CIMVersion rdf:about="urn:uuid:14368ABB-381B-4022-ACA5-FFD3BBC72077">
  <cim:IEC61970CIMVersion.date>2019-04-01</cim:IEC61970CIMVersion.date>
  <cim:IEC61970CIMVersion.version>IEC61970CIM100</cim:IEC61970CIMVersion.version>
</cim:IEC61970CIMVersion>
<cim:CoordinateSystem rdf:about="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281">
  <cim:CoordinateSystem.crsUrn>OpenDSSLocalBusCoordinates</cim:CoordinateSystem.crsUrn>
  <cim:IdentifiedObject.mRID>BB6C5A54-8AA3-400E-9080-592D48212281</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ieee123_CrsUrn</cim:IdentifiedObject.name>
</cim:CoordinateSystem>
<cim:GeographicalRegion rdf:about="urn:uuid:73C512BD-7249-4F50-50DA-D93849B89C43">
  <cim:IdentifiedObject.mRID>73C512BD-7249-4F50-50DA-D93849B89C43</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>IEEE</cim:IdentifiedObject.name>
</cim:GeographicalRegion>
<cim:SubGeographicalRegion rdf:about="urn:uuid:1CD7D2EE-3C91-3248-5662-A43EFEFAC224">
  <cim:SubGeographicalRegion.Region rdf:resource="urn:uuid:73C512BD-7249-4F50-50DA-D93849B89C43"/>
  <cim:IdentifiedObject.mRID>1CD7D2EE-3C91-3248-5662-A43EFEFAC224</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>Medium</cim:IdentifiedObject.name>
</cim:SubGeographicalRegion>
<cim:Substation rdf:about="urn:uuid:FE44B314-385E-C2BF-3983-3A10C6060022">
  <cim:Substation.Region rdf:resource="urn:uuid:1CD7D2EE-3C91-3248-5662-A43EFEFAC224"/>
  <cim:IdentifiedObject.mRID>FE44B314-385E-C2BF-3983-3A10C6060022</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>IEEE123</cim:IdentifiedObject.name>
</cim:Substation>
<cim:Location rdf:about="urn:uuid:00B5C46F-D3A0-4E0D-9342-4026A2460FED">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>00B5C46F-D3A0-4E0D-9342-4026A2460FED</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ieee123_Location</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:D6DF628D-D23F-45A5-B944-65AFA450B156">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>D6DF628D-D23F-45A5-B944-65AFA450B156</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>source_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:8E7AEC77-0B05-47A9-B276-D25D7AACC49A">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>8E7AEC77-0B05-47A9-B276-D25D7AACC49A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>c83_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:D06215DE-58A0-4CFC-BA79-3B059D32CA7F">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>D06215DE-58A0-4CFC-BA79-3B059D32CA7F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>c88a_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:CE7737C1-45F3-483F-8A64-5D2D7074ED7B">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>CE7737C1-45F3-483F-8A64-5D2D7074ED7B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>c90b_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:A57616AD-93BB-4B6D-8A7E-743CD74BCE4D">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>A57616AD-93BB-4B6D-8A7E-743CD74BCE4D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>c92c_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:DC79114D-74F2-4539-A7BE-882BC46F487B">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>DC79114D-74F2-4539-A7BE-882BC46F487B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>reg1a_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:F86A1AA1-31DB-400F-B69F-63EE18C42BEF">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>F86A1AA1-31DB-400F-B69F-63EE18C42BEF</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfm1_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:89A034CF-A07F-407C-A956-FA0B5C013D14">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>89A034CF-A07F-407C-A956-FA0B5C013D14</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>reg2a_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:37B0D437-70A4-4062-A883-8AA4A6AC0072">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>37B0D437-70A4-4062-A883-8AA4A6AC0072</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>reg3a_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:894965E3-FACF-46C2-A724-A6651D2C6744">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>894965E3-FACF-46C2-A724-A6651D2C6744</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>reg4a_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:2B490E2F-33F1-473B-A82C-9449DCB99859">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>2B490E2F-33F1-473B-A82C-9449DCB99859</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>reg3c_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:B8B6F983-63D3-45C8-9B40-72783544ACC2">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>B8B6F983-63D3-45C8-9B40-72783544ACC2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>reg4b_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:34F4F487-2436-4E8B-99EC-070AC21E5845">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>34F4F487-2436-4E8B-99EC-070AC21E5845</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>reg4c_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:7AED8CF8-F43E-49AB-B6D1-DDF920C63736">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>7AED8CF8-F43E-49AB-B6D1-DDF920C63736</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l115_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:A7811B11-5F5D-4361-A623-136339C59A5C">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>A7811B11-5F5D-4361-A623-136339C59A5C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l1_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:A37844D6-E0D4-4B67-A326-FA5A1B9C9313">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>A37844D6-E0D4-4B67-A326-FA5A1B9C9313</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l2_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:1CFEF6F4-C9AD-403B-9E75-C0F84E9E92C3">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>1CFEF6F4-C9AD-403B-9E75-C0F84E9E92C3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l3_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:B0906DE8-BFA9-482F-931F-959003F25B39">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>B0906DE8-BFA9-482F-931F-959003F25B39</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l4_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:23B49402-09C4-4CE7-AA93-1FA751076B38">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>23B49402-09C4-4CE7-AA93-1FA751076B38</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l5_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:1DD9F298-FF3E-4E0B-830D-8FC7FBC6A09B">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>1DD9F298-FF3E-4E0B-830D-8FC7FBC6A09B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l6_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:DD6C0E73-F116-427E-B6AE-F8C7F8162DE3">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>DD6C0E73-F116-427E-B6AE-F8C7F8162DE3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l7_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:0886EA09-A051-4B1A-BA8A-34A6D0E7A2C0">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>0886EA09-A051-4B1A-BA8A-34A6D0E7A2C0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l8_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:BD0D71CA-E6F6-4C03-991D-AF00ECC0A70A">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>BD0D71CA-E6F6-4C03-991D-AF00ECC0A70A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l9_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:0814652B-83A0-4A46-B8A1-889DB7310FE9">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>0814652B-83A0-4A46-B8A1-889DB7310FE9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l10_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:CD88D824-A3B3-4BD4-88FC-D800701D9689">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>CD88D824-A3B3-4BD4-88FC-D800701D9689</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l11_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:AD15581B-BC9C-4B56-AC4F-AC1F56CE9488">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>AD15581B-BC9C-4B56-AC4F-AC1F56CE9488</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l12_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:CF8C5E06-2613-4C45-AEFE-1D7B3A05F68F">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>CF8C5E06-2613-4C45-AEFE-1D7B3A05F68F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l13_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:1FF52E72-40B5-461A-B442-B503E358FC0D">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>1FF52E72-40B5-461A-B442-B503E358FC0D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l14_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:28904783-04F0-4CA1-98BD-9623269FBDB0">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>28904783-04F0-4CA1-98BD-9623269FBDB0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l15_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:04E8584B-B757-42A8-AE0B-2DFFDB66CB37">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>04E8584B-B757-42A8-AE0B-2DFFDB66CB37</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l16_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:7DC6DBAC-5E6D-4BFF-BAF3-C9C156E87110">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>7DC6DBAC-5E6D-4BFF-BAF3-C9C156E87110</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l17_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:9C1AAEC3-C1BC-4283-BF2C-C62D0AE7626B">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>9C1AAEC3-C1BC-4283-BF2C-C62D0AE7626B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l18_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:882E3BF9-96A1-4A02-8B8F-C4244CC11A58">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>882E3BF9-96A1-4A02-8B8F-C4244CC11A58</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l19_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:716C2DBB-FF6F-4357-8534-F89BB2E4F20C">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>716C2DBB-FF6F-4357-8534-F89BB2E4F20C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l20_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:D8B7B50C-06FE-43E7-B9C6-9E0BCBA17621">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>D8B7B50C-06FE-43E7-B9C6-9E0BCBA17621</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l21_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:00AED136-9091-42AD-8689-018B8E93FB34">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>00AED136-9091-42AD-8689-018B8E93FB34</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l22_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:AD8FC055-E5F8-4078-ABE8-2E0A6C1FB193">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>AD8FC055-E5F8-4078-ABE8-2E0A6C1FB193</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l23_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:1E10A34B-14D9-47EF-B8EF-47F037FD5296">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>1E10A34B-14D9-47EF-B8EF-47F037FD5296</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l24_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:52EF159E-6521-4191-AEDB-5E2AFD322F10">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>52EF159E-6521-4191-AEDB-5E2AFD322F10</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l25_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:F2046003-CBB9-47C8-B868-1CCC4122EF17">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>F2046003-CBB9-47C8-B868-1CCC4122EF17</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l26_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:D6ED4961-C648-4564-AB26-DBA3A5C971A4">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>D6ED4961-C648-4564-AB26-DBA3A5C971A4</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l27_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:2F3B7014-36B9-4AC7-A929-51A0AF55711E">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>2F3B7014-36B9-4AC7-A929-51A0AF55711E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l28_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:7C94DCA4-AEFA-4B0B-AB9C-AC5B88BA4D10">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>7C94DCA4-AEFA-4B0B-AB9C-AC5B88BA4D10</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l29_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:8C37E3BD-97E3-475B-A277-A3DD4591F46E">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>8C37E3BD-97E3-475B-A277-A3DD4591F46E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l30_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:BF318C0F-4131-4E28-B0DD-A38BBA24C762">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>BF318C0F-4131-4E28-B0DD-A38BBA24C762</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l31_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:78002BAE-82AB-4407-864E-0AF10B46CD83">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>78002BAE-82AB-4407-864E-0AF10B46CD83</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l32_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:784D7CF3-70D0-48D5-8A2B-90D72C778917">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>784D7CF3-70D0-48D5-8A2B-90D72C778917</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l33_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:8C3E4ACF-4064-481E-83E3-23A6D125080A">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>8C3E4ACF-4064-481E-83E3-23A6D125080A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l34_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:E8F67B86-8823-4158-AADB-BA01C9A3D39B">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>E8F67B86-8823-4158-AADB-BA01C9A3D39B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l35_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:97515204-C6C5-4387-B075-F52109211865">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>97515204-C6C5-4387-B075-F52109211865</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l36_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:2CF9C599-7A6E-475B-BFCB-5F36B87F02D1">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>2CF9C599-7A6E-475B-BFCB-5F36B87F02D1</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l37_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:CD374759-DC13-410C-B6E5-07C1375CE187">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>CD374759-DC13-410C-B6E5-07C1375CE187</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l38_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:56CB4156-E277-4B06-A678-DAAE4CFF68A7">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>56CB4156-E277-4B06-A678-DAAE4CFF68A7</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l39_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:A71F85CE-9ADD-4658-BA2E-878884BB0FA6">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>A71F85CE-9ADD-4658-BA2E-878884BB0FA6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l40_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:A1F290C0-974F-4F3A-971A-F80C2BF7B785">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>A1F290C0-974F-4F3A-971A-F80C2BF7B785</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l41_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:03EAB432-0AB1-48A7-9DF2-AD80F49E49A3">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>03EAB432-0AB1-48A7-9DF2-AD80F49E49A3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l42_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:D9FE83AE-0C7D-48EC-8071-C904553F0FDB">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>D9FE83AE-0C7D-48EC-8071-C904553F0FDB</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l43_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:AFC95596-C5F7-4956-A9BE-8C8B7A958181">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>AFC95596-C5F7-4956-A9BE-8C8B7A958181</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l44_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:19377359-D616-49B9-B423-73ECE9CDFEAC">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>19377359-D616-49B9-B423-73ECE9CDFEAC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l45_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:DC9F0D98-7BB5-4260-96FA-73D418F1E55E">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>DC9F0D98-7BB5-4260-96FA-73D418F1E55E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l46_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:71FF6E4C-DC33-48EB-ADF0-7FD58FD12FD4">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>71FF6E4C-DC33-48EB-ADF0-7FD58FD12FD4</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l47_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:5A411197-2688-4AFC-B1D0-B9E03CA591B9">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>5A411197-2688-4AFC-B1D0-B9E03CA591B9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l48_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:F48B7B41-3715-4BA2-8857-2CEEBB08DB6B">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>F48B7B41-3715-4BA2-8857-2CEEBB08DB6B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l49_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:830F7285-9226-4201-841C-0EC32AB4A379">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>830F7285-9226-4201-841C-0EC32AB4A379</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l50_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:B850B255-47A5-4CBE-AC32-C561B76B5BB6">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>B850B255-47A5-4CBE-AC32-C561B76B5BB6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l51_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:B5182AA6-CCCF-46A5-B296-1359E95339F9">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>B5182AA6-CCCF-46A5-B296-1359E95339F9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l52_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:2A8FB74B-F81C-4FB8-AAA7-8EC888B625AA">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>2A8FB74B-F81C-4FB8-AAA7-8EC888B625AA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l53_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:E1120D6C-3C5C-4AE6-AD7E-395958B0C7DC">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>E1120D6C-3C5C-4AE6-AD7E-395958B0C7DC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l54_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:EF10930C-F498-4B4C-9FFA-FAF334CE9A04">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>EF10930C-F498-4B4C-9FFA-FAF334CE9A04</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l55_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:71B024F6-815D-42EB-AEE0-FA7673C27331">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>71B024F6-815D-42EB-AEE0-FA7673C27331</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l56_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:0D87C7C5-A7A7-4B27-8273-AEC02F7FC407">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>0D87C7C5-A7A7-4B27-8273-AEC02F7FC407</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l57_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:438700D9-2DDE-4CED-BCD5-16D026FEEE18">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>438700D9-2DDE-4CED-BCD5-16D026FEEE18</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l58_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:65DFA697-F775-4BFF-8923-A02DFBD6CF58">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>65DFA697-F775-4BFF-8923-A02DFBD6CF58</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l59_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:D090F677-CE8B-464D-B99A-623414D2CD08">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>D090F677-CE8B-464D-B99A-623414D2CD08</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l60_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:594F4F0D-3A6F-4881-A6C5-ECD48C0D4A61">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>594F4F0D-3A6F-4881-A6C5-ECD48C0D4A61</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l61_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:69CF201D-3C1E-48AC-8FB1-E0B4640A4227">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>69CF201D-3C1E-48AC-8FB1-E0B4640A4227</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l62_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:9BA8CC29-4ED5-4583-B80E-3D9266D2AA3D">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>9BA8CC29-4ED5-4583-B80E-3D9266D2AA3D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l63_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:832CBC0E-9482-426A-B9D7-33F2F764E74A">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>832CBC0E-9482-426A-B9D7-33F2F764E74A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l64_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:71A0BB3F-03DE-4B9D-B8F5-F5610951E361">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>71A0BB3F-03DE-4B9D-B8F5-F5610951E361</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l65_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:E26A6753-ACFA-4D42-9965-2ED201C09AD4">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>E26A6753-ACFA-4D42-9965-2ED201C09AD4</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l66_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:762AAF23-AC5B-46C6-9396-E6C030A8727E">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>762AAF23-AC5B-46C6-9396-E6C030A8727E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l67_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:9DB61A10-C861-47F4-94A2-34ABE39DFF24">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>9DB61A10-C861-47F4-94A2-34ABE39DFF24</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l68_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:F849E3BE-F426-4A9A-8CD3-7C66A704054B">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>F849E3BE-F426-4A9A-8CD3-7C66A704054B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l69_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:21FA09E4-7F98-4A85-8A84-A45947FEB1F5">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>21FA09E4-7F98-4A85-8A84-A45947FEB1F5</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l70_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:C7759C1B-3A52-415E-8857-EBA854454D8F">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>C7759C1B-3A52-415E-8857-EBA854454D8F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l71_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:7F5FE52C-A0E6-4955-B28E-9FB1CFCF4501">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>7F5FE52C-A0E6-4955-B28E-9FB1CFCF4501</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l72_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:72A2D144-BD68-4A72-891A-FCF4F1623C11">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>72A2D144-BD68-4A72-891A-FCF4F1623C11</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l73_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:3FE7DFD0-AC9F-4F9D-99E9-0C3BFB418E30">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>3FE7DFD0-AC9F-4F9D-99E9-0C3BFB418E30</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l74_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:4F4EE28F-4429-491E-9869-722759656F4E">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>4F4EE28F-4429-491E-9869-722759656F4E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l75_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:1E306123-F5BE-40B6-A4AB-E30887A03CDE">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>1E306123-F5BE-40B6-A4AB-E30887A03CDE</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l76_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:B7A001D3-790C-4847-9BAF-8F633FB6B670">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>B7A001D3-790C-4847-9BAF-8F633FB6B670</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l77_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:A3BAE290-7A5A-41BF-89E3-5A7084903107">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>A3BAE290-7A5A-41BF-89E3-5A7084903107</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l78_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:D4163AA6-E000-4C07-A22E-1C72DE8888FA">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>D4163AA6-E000-4C07-A22E-1C72DE8888FA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l79_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:D57D11E7-D860-4001-ACC5-152DA39351B8">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>D57D11E7-D860-4001-ACC5-152DA39351B8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l80_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:2139208E-630D-49EC-9770-68F078AE48E3">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>2139208E-630D-49EC-9770-68F078AE48E3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l81_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:E5A6C0CD-09E5-4630-9A61-DAD5F80F5825">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>E5A6C0CD-09E5-4630-9A61-DAD5F80F5825</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l82_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:6058FA49-A154-4F86-AA9F-DE5F9992FBB9">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>6058FA49-A154-4F86-AA9F-DE5F9992FBB9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l83_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:AA0A9BBD-8175-4962-9D32-223303DDE3E8">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>AA0A9BBD-8175-4962-9D32-223303DDE3E8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l84_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:60F64B15-35A7-4EEB-AC6A-7B793E838EB9">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>60F64B15-35A7-4EEB-AC6A-7B793E838EB9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l85_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:E4AF782D-B222-4B62-BFDF-1B65AD70AC3B">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>E4AF782D-B222-4B62-BFDF-1B65AD70AC3B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l86_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:D566EB6F-A164-498E-A3E5-6C6D32EEAE9E">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>D566EB6F-A164-498E-A3E5-6C6D32EEAE9E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l87_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:F321BB23-59D7-4446-916F-EB23272360ED">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>F321BB23-59D7-4446-916F-EB23272360ED</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l88_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:C39FEE90-3461-400D-AA89-591106231478">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>C39FEE90-3461-400D-AA89-591106231478</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l89_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:546CCF70-A5A5-42BB-A095-0B21FFE783EA">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>546CCF70-A5A5-42BB-A095-0B21FFE783EA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l90_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:510EC4F4-344D-4B58-826C-EF6F574FF62F">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>510EC4F4-344D-4B58-826C-EF6F574FF62F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l91_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:C86A0424-756E-4424-9AF9-1ED93F56D68B">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>C86A0424-756E-4424-9AF9-1ED93F56D68B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l92_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:DDA94F04-FB36-4D8A-A05A-C239978B61EB">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>DDA94F04-FB36-4D8A-A05A-C239978B61EB</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l93_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:2B414D44-F897-4B69-9034-75E08F37705A">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>2B414D44-F897-4B69-9034-75E08F37705A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l94_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:F4ACDE81-0978-4721-A377-CBB0045A3D3E">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>F4ACDE81-0978-4721-A377-CBB0045A3D3E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l95_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:4CF02377-2306-4C98-92E3-9B6E3F241F00">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>4CF02377-2306-4C98-92E3-9B6E3F241F00</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l96_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:176959C7-8F6C-475C-977E-375A05CF898A">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>176959C7-8F6C-475C-977E-375A05CF898A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l97_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:5260F3F6-BE90-4582-A482-1D15456BB82E">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>5260F3F6-BE90-4582-A482-1D15456BB82E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l98_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:C992CFFC-75AD-465C-93A2-5A2ACBB325AD">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>C992CFFC-75AD-465C-93A2-5A2ACBB325AD</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l99_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:D1782630-231A-404A-A4E1-61EF2CC3C873">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>D1782630-231A-404A-A4E1-61EF2CC3C873</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l118_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:229A2E6B-BF7E-42D9-8B65-DAA670D40586">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>229A2E6B-BF7E-42D9-8B65-DAA670D40586</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l100_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:324667EB-D005-4E47-BA48-0A9F68C9EF30">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>324667EB-D005-4E47-BA48-0A9F68C9EF30</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l101_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:DB2C971D-3902-4C0A-AFB5-CBCB6CE5B50D">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>DB2C971D-3902-4C0A-AFB5-CBCB6CE5B50D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l102_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:4B932692-F5D7-49AB-A1AA-305973C3563E">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>4B932692-F5D7-49AB-A1AA-305973C3563E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l103_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:10591D85-A2E2-47CC-BD29-5893A4DA7035">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>10591D85-A2E2-47CC-BD29-5893A4DA7035</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l104_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:CBEDD175-B9D2-4514-B707-693E2F5C3BFA">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>CBEDD175-B9D2-4514-B707-693E2F5C3BFA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l105_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:772C29DE-8FAC-4AB2-B912-B945C4E2B820">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>772C29DE-8FAC-4AB2-B912-B945C4E2B820</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l106_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:4D04D6F1-D779-44C6-A32C-D704B42BBD39">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>4D04D6F1-D779-44C6-A32C-D704B42BBD39</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l107_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:5B5761B9-B37F-4EF8-9A2D-06D51F258981">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>5B5761B9-B37F-4EF8-9A2D-06D51F258981</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l108_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:7EA13A6D-36F0-43A5-8CA9-EF7FDE140580">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>7EA13A6D-36F0-43A5-8CA9-EF7FDE140580</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l109_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:050333F6-17A2-4E41-95FA-9AA0AEF03591">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>050333F6-17A2-4E41-95FA-9AA0AEF03591</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l110_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:3F18EF6E-429A-4AF0-A388-4EF5F7974A86">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>3F18EF6E-429A-4AF0-A388-4EF5F7974A86</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l111_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:DC5BBF0B-BEDB-4E38-A73E-C004FA8C555A">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>DC5BBF0B-BEDB-4E38-A73E-C004FA8C555A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l112_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:DBC0B09E-C737-4D1E-A232-876833F298BD">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>DBC0B09E-C737-4D1E-A232-876833F298BD</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l113_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:4CA37DCD-4012-4DA4-81D2-01A415B860CA">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>4CA37DCD-4012-4DA4-81D2-01A415B860CA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l114_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:80029D2F-76C2-4987-BD2D-C909FB045481">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>80029D2F-76C2-4987-BD2D-C909FB045481</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l116_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:D095C6B0-2854-47D6-BCD5-FB0EEADB51C9">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>D095C6B0-2854-47D6-BCD5-FB0EEADB51C9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l117_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:9589B6B2-0802-4DD2-9278-7328E4370EEE">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>9589B6B2-0802-4DD2-9278-7328E4370EEE</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>sw1_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:ADA31F8B-3E0F-426E-B9C5-9FC7AFA0A35A">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>ADA31F8B-3E0F-426E-B9C5-9FC7AFA0A35A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>sw2_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:F3B56230-7C10-4F57-9207-9BE1622008B8">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>F3B56230-7C10-4F57-9207-9BE1622008B8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>sw3_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:AFBEBF14-B834-4A36-8010-065C4FB5BAF5">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>AFBEBF14-B834-4A36-8010-065C4FB5BAF5</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>sw4_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:2F48F5B2-9BBA-4803-99CD-8066B672213B">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>2F48F5B2-9BBA-4803-99CD-8066B672213B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>sw5_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:10EF18BE-0389-4F17-8E19-9E6645B7DFB0">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>10EF18BE-0389-4F17-8E19-9E6645B7DFB0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>sw6_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:022B0D83-D8F2-4547-BBD8-5E9A84747E30">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>022B0D83-D8F2-4547-BBD8-5E9A84747E30</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>sw7_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:097D5AAF-FD0D-45CC-9C98-7C83E8847F1E">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>097D5AAF-FD0D-45CC-9C98-7C83E8847F1E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>sw8_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:4CBA9A86-AD1E-4D05-B4CF-DD2967DFADF6">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>4CBA9A86-AD1E-4D05-B4CF-DD2967DFADF6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s1a_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:51A9C9BC-8A98-4CCE-9CEA-EBCA0E9E2C5F">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>51A9C9BC-8A98-4CCE-9CEA-EBCA0E9E2C5F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s2b_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:CB8CD201-21AC-4462-AD16-A54518EF4744">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>CB8CD201-21AC-4462-AD16-A54518EF4744</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s4c_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:F88E446A-105F-4A97-8A2D-C3D96548A171">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>F88E446A-105F-4A97-8A2D-C3D96548A171</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s5c_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:72C947CD-2C0E-4DE0-ADE1-7514A6E69EF1">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>72C947CD-2C0E-4DE0-ADE1-7514A6E69EF1</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s6c_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:64A4B234-68F0-488A-B60E-015C13D94001">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>64A4B234-68F0-488A-B60E-015C13D94001</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s7a_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:6EF4F761-27EC-4449-B811-7463B193549D">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>6EF4F761-27EC-4449-B811-7463B193549D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s9a_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:FFFBF04F-0E1C-4402-8F80-63624C82163C">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>FFFBF04F-0E1C-4402-8F80-63624C82163C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s10a_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:CC3C5F47-97A4-4CA0-846D-B12C8BFBE1D5">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>CC3C5F47-97A4-4CA0-846D-B12C8BFBE1D5</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s11a_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:86C46140-694B-44D1-88E0-2F2984F28B59">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>86C46140-694B-44D1-88E0-2F2984F28B59</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s12b_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:6AC5BC23-0BD4-4848-8E08-520C8B24DBBF">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>6AC5BC23-0BD4-4848-8E08-520C8B24DBBF</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s16c_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:D1AC4443-7D5A-4963-B803-E320AB671A8C">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>D1AC4443-7D5A-4963-B803-E320AB671A8C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s17c_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:3564A0A8-F9E7-4561-8496-C1AC5414F862">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>3564A0A8-F9E7-4561-8496-C1AC5414F862</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s19a_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:956D5C58-FED8-48E8-A7DA-55FFC35C8F7D">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>956D5C58-FED8-48E8-A7DA-55FFC35C8F7D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s20a_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:26D6A11C-BAD9-4D99-9C98-6AB09F203CD6">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>26D6A11C-BAD9-4D99-9C98-6AB09F203CD6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s22b_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:70153B4D-D862-4272-9B95-1DBFE9C7CCF7">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>70153B4D-D862-4272-9B95-1DBFE9C7CCF7</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s24c_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:3C09C333-735E-4638-998A-E4D3B377D390">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>3C09C333-735E-4638-998A-E4D3B377D390</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s28a_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:BD869E66-B8CC-422C-BDEB-9265DDA67129">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>BD869E66-B8CC-422C-BDEB-9265DDA67129</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s29a_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:DCFAB868-DEDB-4C81-9E83-BB2F77FF1476">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>DCFAB868-DEDB-4C81-9E83-BB2F77FF1476</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s30c_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:E8A2268C-16F6-4A08-B59E-24DE3D58D6D9">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>E8A2268C-16F6-4A08-B59E-24DE3D58D6D9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s31c_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:4DBED758-8DA1-4BE0-9718-95B4A429314C">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>4DBED758-8DA1-4BE0-9718-95B4A429314C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s32c_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:E1612A90-0AD9-4B4A-B37C-806A7F037186">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>E1612A90-0AD9-4B4A-B37C-806A7F037186</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s33a_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:8B8081C9-F117-46A7-9501-077970886001">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>8B8081C9-F117-46A7-9501-077970886001</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s34c_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:A93E9072-C7E7-4829-B871-AE57623EC64A">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>A93E9072-C7E7-4829-B871-AE57623EC64A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s35a_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:2F50E7D1-8FB4-4583-A5F0-BEA157C2381A">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>2F50E7D1-8FB4-4583-A5F0-BEA157C2381A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s37a_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:4B61B2CB-0BA6-4F8A-B1A7-37B13EF8E73B">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>4B61B2CB-0BA6-4F8A-B1A7-37B13EF8E73B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s38b_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:75C5F237-90BD-477A-A875-20782C7DC40C">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>75C5F237-90BD-477A-A875-20782C7DC40C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s39b_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:FE101967-BA1E-4A0A-ACC4-F6262E13FB7F">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>FE101967-BA1E-4A0A-ACC4-F6262E13FB7F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s41c_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:BD7B8695-E222-46FA-BEBB-E0C0AAFC7AC6">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>BD7B8695-E222-46FA-BEBB-E0C0AAFC7AC6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s42a_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:733F83C3-0532-44B8-99CF-28730B4A2D08">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>733F83C3-0532-44B8-99CF-28730B4A2D08</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s43b_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:5DC45BC7-04DF-4353-8808-4AC97AB2622E">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>5DC45BC7-04DF-4353-8808-4AC97AB2622E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s45a_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:C5B8B28D-677E-44DC-B707-1C15FAFDD250">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>C5B8B28D-677E-44DC-B707-1C15FAFDD250</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s46a_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:38257378-6C85-48C6-8000-2AF6841FECD9">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>38257378-6C85-48C6-8000-2AF6841FECD9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s47_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:688FE70D-4D2E-4D55-A25B-6AE4851656C1">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>688FE70D-4D2E-4D55-A25B-6AE4851656C1</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s48_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:704AC46B-EA68-45DB-88F3-00B26D750B00">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>704AC46B-EA68-45DB-88F3-00B26D750B00</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s49a_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:FEE07A4D-044A-4658-B0FC-1747140542FC">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>FEE07A4D-044A-4658-B0FC-1747140542FC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s49b_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:3ADF943A-9D9C-497D-BEB7-5E833BA60B1A">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>3ADF943A-9D9C-497D-BEB7-5E833BA60B1A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s49c_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:D1600003-CD93-4CE1-9586-D73DC252D521">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>D1600003-CD93-4CE1-9586-D73DC252D521</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s50c_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:9054A31F-AFE1-404E-A761-2D1F6BCD9734">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>9054A31F-AFE1-404E-A761-2D1F6BCD9734</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s51a_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:85BA4620-9575-4D5C-B273-8F2A0A09424F">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>85BA4620-9575-4D5C-B273-8F2A0A09424F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s52a_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:81DAA783-D126-46A8-AC10-54CC584E959F">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>81DAA783-D126-46A8-AC10-54CC584E959F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s53a_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:7EB60BD7-C07F-46BA-A91E-356A872C53D0">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>7EB60BD7-C07F-46BA-A91E-356A872C53D0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s55a_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:507E1640-4A4A-44E3-8DB9-317E2F10F155">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>507E1640-4A4A-44E3-8DB9-317E2F10F155</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s56b_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:7AD55E03-56B8-47F0-B532-EA1ABE2A56E0">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>7AD55E03-56B8-47F0-B532-EA1ABE2A56E0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s58b_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:3CC0F441-F873-4450-8FD8-05C339884235">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>3CC0F441-F873-4450-8FD8-05C339884235</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s59b_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:95AD61DF-1351-4CF1-B434-69CCDD339607">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>95AD61DF-1351-4CF1-B434-69CCDD339607</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s60a_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:944DD396-F845-443F-841F-67407A709A55">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>944DD396-F845-443F-841F-67407A709A55</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s62c_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:4F693A1A-8E51-43D1-9FD2-60262ABA405E">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>4F693A1A-8E51-43D1-9FD2-60262ABA405E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s63a_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:E39DFA08-2C1A-4A17-B9CA-09AA6647B6E9">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>E39DFA08-2C1A-4A17-B9CA-09AA6647B6E9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s64b_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:4D24E3C9-2238-4058-994E-060B8E05B1A4">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>4D24E3C9-2238-4058-994E-060B8E05B1A4</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s65a_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:237935B9-8089-45DA-B8A8-9990C4E44BB7">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>237935B9-8089-45DA-B8A8-9990C4E44BB7</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s65b_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:4B192861-7F89-4BD7-95B8-F18BFF32EC91">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>4B192861-7F89-4BD7-95B8-F18BFF32EC91</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s65c_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:1E4A42ED-C913-42C8-86F2-617033EAC2D8">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>1E4A42ED-C913-42C8-86F2-617033EAC2D8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s66c_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:464909EE-4278-4499-9941-FE515A09B315">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>464909EE-4278-4499-9941-FE515A09B315</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s68a_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:293EFD22-4931-4253-B978-C511B25975CB">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>293EFD22-4931-4253-B978-C511B25975CB</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s69a_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:B89C35B7-566E-4C23-8B04-C8F216F5B3FC">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>B89C35B7-566E-4C23-8B04-C8F216F5B3FC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s70a_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:8BA8BE8B-672B-4291-9590-EF382D89434E">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>8BA8BE8B-672B-4291-9590-EF382D89434E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s71a_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:E96BAAE0-F1F0-4512-9711-B1979450E403">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>E96BAAE0-F1F0-4512-9711-B1979450E403</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s73c_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:FEA05CE0-52A3-411C-B40F-BAC988D8F446">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>FEA05CE0-52A3-411C-B40F-BAC988D8F446</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s74c_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:81DB5201-BA7D-45AF-9990-67E21C8C2984">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>81DB5201-BA7D-45AF-9990-67E21C8C2984</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s75c_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:D3F04F0D-E7B7-435C-9795-28AA93897268">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>D3F04F0D-E7B7-435C-9795-28AA93897268</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s76a_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:E2CBF203-322A-4C9D-BBF9-B496DC6C5D7E">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>E2CBF203-322A-4C9D-BBF9-B496DC6C5D7E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s76b_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:E9AEB7B8-F6E0-4DFA-B57F-5BF4713F9E5E">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>E9AEB7B8-F6E0-4DFA-B57F-5BF4713F9E5E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s76c_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:BD9AE155-C6A8-4F09-AF0D-BB0E7454A33F">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>BD9AE155-C6A8-4F09-AF0D-BB0E7454A33F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s77b_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:CC794F43-FD99-4823-9CA7-E19F52F43DFB">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>CC794F43-FD99-4823-9CA7-E19F52F43DFB</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s79a_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:3D9AE650-DE15-4BC8-A673-12B2EC2F4472">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>3D9AE650-DE15-4BC8-A673-12B2EC2F4472</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s80b_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:29F9A414-4589-4B16-A4A1-65D0DFF855AB">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>29F9A414-4589-4B16-A4A1-65D0DFF855AB</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s82a_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:B448F18E-69DE-4BC8-8340-805CA0E62879">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>B448F18E-69DE-4BC8-8340-805CA0E62879</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s83c_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:0F5F5D7B-F977-4EA0-B3D5-02753B0982AF">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>0F5F5D7B-F977-4EA0-B3D5-02753B0982AF</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s84c_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:16F8354B-F29F-4688-A937-1F1AA7D9098D">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>16F8354B-F29F-4688-A937-1F1AA7D9098D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s85c_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:3FCDDAE2-9337-4ED7-B129-0B84357090F8">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>3FCDDAE2-9337-4ED7-B129-0B84357090F8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s86b_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:3AAF850D-75A9-4507-96CE-88DFC5A44609">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>3AAF850D-75A9-4507-96CE-88DFC5A44609</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s87b_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:7511B1A5-8F1E-49EB-96A4-E8F3192CFB69">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>7511B1A5-8F1E-49EB-96A4-E8F3192CFB69</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s88a_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:C8CE2EC3-DD0D-4FD6-A263-84BE5FA866BC">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>C8CE2EC3-DD0D-4FD6-A263-84BE5FA866BC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s90b_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:AD07878A-A97B-4CBA-A6BD-2EFC9EBDA122">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>AD07878A-A97B-4CBA-A6BD-2EFC9EBDA122</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s92c_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:B4837243-6450-4F2C-BA0A-92EDDB8C7ADB">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>B4837243-6450-4F2C-BA0A-92EDDB8C7ADB</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s94a_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:10D87A6B-C393-437F-BC81-11F91D3F4887">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>10D87A6B-C393-437F-BC81-11F91D3F4887</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s95b_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:288B0421-B2D3-40AA-A363-06E745BB2993">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>288B0421-B2D3-40AA-A363-06E745BB2993</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s96b_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:A408B112-3BA6-4565-B67A-E293F29AC132">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>A408B112-3BA6-4565-B67A-E293F29AC132</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s98a_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:25E986CD-51B5-4163-BCCC-DBBFCFD2FDF2">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>25E986CD-51B5-4163-BCCC-DBBFCFD2FDF2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s99b_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:B6DEAA09-9B67-407D-B3AB-155F25A8A179">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>B6DEAA09-9B67-407D-B3AB-155F25A8A179</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s100c_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:642EEC8E-7510-446D-898C-84A43069205D">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>642EEC8E-7510-446D-898C-84A43069205D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s102c_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:75282797-3F1C-46EA-9D3F-013EFFEC66A9">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>75282797-3F1C-46EA-9D3F-013EFFEC66A9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s103c_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:DB56411C-8025-4135-A2E4-96917B9B6FC5">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>DB56411C-8025-4135-A2E4-96917B9B6FC5</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s104c_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:9832CBB0-E0A6-45CD-ADDA-BFCE80B23C81">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>9832CBB0-E0A6-45CD-ADDA-BFCE80B23C81</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s106b_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:0E5C944B-14FA-486A-895C-AA153DBD16F9">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>0E5C944B-14FA-486A-895C-AA153DBD16F9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s107b_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:A07D8D11-827C-45CF-9A40-DC3714D0F8F7">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>A07D8D11-827C-45CF-9A40-DC3714D0F8F7</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s109a_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:5730063C-49CB-41AB-A4DD-0D1BFDA96030">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>5730063C-49CB-41AB-A4DD-0D1BFDA96030</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s111a_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:D1383C86-476B-4C6B-918B-6293934A2462">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>D1383C86-476B-4C6B-918B-6293934A2462</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s112a_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:50C60A19-EA78-4071-9CEE-9FAF2A5B1B86">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>50C60A19-EA78-4071-9CEE-9FAF2A5B1B86</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s113a_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:D04B9770-EB2E-4D96-92E7-5DDBCE062CB8">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:BB6C5A54-8AA3-400E-9080-592D48212281"/>
  <cim:IdentifiedObject.mRID>D04B9770-EB2E-4D96-92E7-5DDBCE062CB8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s114a_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Feeder rdf:about="urn:uuid:C1C3E687-6FFD-C753-582B-632A27E28507">
  <cim:Feeder.NormalEnergizingSubstation rdf:resource="urn:uuid:FE44B314-385E-C2BF-3983-3A10C6060022"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:00B5C46F-D3A0-4E0D-9342-4026A2460FED"/>
  <cim:IdentifiedObject.mRID>C1C3E687-6FFD-C753-582B-632A27E28507</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ieee123</cim:IdentifiedObject.name>
</cim:Feeder>
<cim:OperationalLimitType rdf:about="urn:uuid:5FE53F6D-BEE4-486B-B4B3-83B6928705F7">
  <cim:OperationalLimitType.acceptableDuration>5000000000.0</cim:OperationalLimitType.acceptableDuration>
  <cim:OperationalLimitType.direction rdf:resource="http://iec.ch/TC57/CIM100#OperationalLimitDirectionKind.absoluteValue"/>
  <cim:IdentifiedObject.mRID>5FE53F6D-BEE4-486B-B4B3-83B6928705F7</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ieee123_NormAmpsType</cim:IdentifiedObject.name>
</cim:OperationalLimitType>
<cim:OperationalLimitType rdf:about="urn:uuid:571126B5-6585-45EA-955C-9B49AF97D45E">
  <cim:OperationalLimitType.acceptableDuration>7200.0</cim:OperationalLimitType.acceptableDuration>
  <cim:OperationalLimitType.direction rdf:resource="http://iec.ch/TC57/CIM100#OperationalLimitDirectionKind.absoluteValue"/>
  <cim:IdentifiedObject.mRID>571126B5-6585-45EA-955C-9B49AF97D45E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ieee123_EmergencyAmpsType</cim:IdentifiedObject.name>
</cim:OperationalLimitType>
<cim:OperationalLimitType rdf:about="urn:uuid:A92A3AE4-3DF4-469F-BCEC-81270B3B82A7">
  <cim:OperationalLimitType.acceptableDuration>5000000000.0</cim:OperationalLimitType.acceptableDuration>
  <cim:OperationalLimitType.direction rdf:resource="http://iec.ch/TC57/CIM100#OperationalLimitDirectionKind.high"/>
  <cim:IdentifiedObject.mRID>A92A3AE4-3DF4-469F-BCEC-81270B3B82A7</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ieee123_RangeAHiType</cim:IdentifiedObject.name>
</cim:OperationalLimitType>
<cim:OperationalLimitType rdf:about="urn:uuid:973A68AD-AD12-4F31-96B7-AD6049396A43">
  <cim:OperationalLimitType.acceptableDuration>5000000000.0</cim:OperationalLimitType.acceptableDuration>
  <cim:OperationalLimitType.direction rdf:resource="http://iec.ch/TC57/CIM100#OperationalLimitDirectionKind.low"/>
  <cim:IdentifiedObject.mRID>973A68AD-AD12-4F31-96B7-AD6049396A43</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ieee123_RangeALoType</cim:IdentifiedObject.name>
</cim:OperationalLimitType>
<cim:OperationalLimitType rdf:about="urn:uuid:89170A85-3998-416D-8ABC-82A23D5CCD71">
  <cim:OperationalLimitType.acceptableDuration>86400.0</cim:OperationalLimitType.acceptableDuration>
  <cim:OperationalLimitType.direction rdf:resource="http://iec.ch/TC57/CIM100#OperationalLimitDirectionKind.high"/>
  <cim:IdentifiedObject.mRID>89170A85-3998-416D-8ABC-82A23D5CCD71</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ieee123_RangeBHiType</cim:IdentifiedObject.name>
</cim:OperationalLimitType>
<cim:OperationalLimitType rdf:about="urn:uuid:B04791C8-11ED-4501-872C-25294BAA3A1E">
  <cim:OperationalLimitType.acceptableDuration>86400.0</cim:OperationalLimitType.acceptableDuration>
  <cim:OperationalLimitType.direction rdf:resource="http://iec.ch/TC57/CIM100#OperationalLimitDirectionKind.low"/>
  <cim:IdentifiedObject.mRID>B04791C8-11ED-4501-872C-25294BAA3A1E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ieee123_RangeBLoType</cim:IdentifiedObject.name>
</cim:OperationalLimitType>
<cim:BaseVoltage rdf:about="urn:uuid:C26F5029-D0AF-4301-B8D5-7A9767B95DEE">
  <cim:BaseVoltage.nominalVoltage>4160.0</cim:BaseVoltage.nominalVoltage>
  <cim:IdentifiedObject.mRID>C26F5029-D0AF-4301-B8D5-7A9767B95DEE</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>BaseV_4.1600</cim:IdentifiedObject.name>
</cim:BaseVoltage>
<cim:BaseVoltage rdf:about="urn:uuid:45BA822F-42F8-4C58-BCDA-DF0772DEE327">
  <cim:BaseVoltage.nominalVoltage>480.0</cim:BaseVoltage.nominalVoltage>
  <cim:IdentifiedObject.mRID>45BA822F-42F8-4C58-BCDA-DF0772DEE327</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>BaseV_0.4800</cim:IdentifiedObject.name>
</cim:BaseVoltage>
<cim:OperationalLimitSet rdf:about="urn:uuid:43032B68-0956-4F0E-A887-F2DB5FC14D0E">
  <cim:OperationalLimitSet.ConnectivityNode rdf:resource="urn:uuid:E0199219-18BB-4997-BA62-F96D2C7CAC37"/>
  <cim:IdentifiedObject.mRID>43032B68-0956-4F0E-A887-F2DB5FC14D0E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimV_4.1600</cim:IdentifiedObject.name>
</cim:OperationalLimitSet>
<cim:OperationalLimitSet rdf:about="urn:uuid:AC015844-5BAC-485C-8128-1E372F941A32">
  <cim:OperationalLimitSet.ConnectivityNode rdf:resource="urn:uuid:10E89156-C0CA-4EA8-A952-E0209C2A56CD"/>
  <cim:IdentifiedObject.mRID>AC015844-5BAC-485C-8128-1E372F941A32</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimV_0.4800</cim:IdentifiedObject.name>
</cim:OperationalLimitSet>
<cim:OperationalLimitSet rdf:about="urn:uuid:6451C726-96A3-4466-89DC-C1BBD4EDEE79">
  <cim:OperationalLimitSet.Terminal rdf:resource="urn:uuid:6A1D377B-AB36-4434-908F-FDF112D5E523"/>
  <cim:IdentifiedObject.mRID>6451C726-96A3-4466-89DC-C1BBD4EDEE79</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimI_112.4_149.9</cim:IdentifiedObject.name>
</cim:OperationalLimitSet>
<cim:OperationalLimitSet rdf:about="urn:uuid:84629997-4FF3-44B0-A370-3AADC09F7B43">
  <cim:OperationalLimitSet.Terminal rdf:resource="urn:uuid:81D6A2BD-50E4-415F-B97F-90A50F270091"/>
  <cim:IdentifiedObject.mRID>84629997-4FF3-44B0-A370-3AADC09F7B43</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimI_28.1_37.5</cim:IdentifiedObject.name>
</cim:OperationalLimitSet>
<cim:OperationalLimitSet rdf:about="urn:uuid:3332E917-197E-40AB-B545-BF0D2FFC757A">
  <cim:OperationalLimitSet.Terminal rdf:resource="urn:uuid:7754FCF1-DEB1-4903-A338-B348690C56BD"/>
  <cim:IdentifiedObject.mRID>3332E917-197E-40AB-B545-BF0D2FFC757A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimI_763.3_1040.9</cim:IdentifiedObject.name>
</cim:OperationalLimitSet>
<cim:OperationalLimitSet rdf:about="urn:uuid:F4BF32FD-02F3-4B9E-8A0A-DFF8A49FADDF">
  <cim:OperationalLimitSet.Terminal rdf:resource="urn:uuid:C66B410B-B7ED-4823-A5B8-593AC6787A59"/>
  <cim:IdentifiedObject.mRID>F4BF32FD-02F3-4B9E-8A0A-DFF8A49FADDF</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimI_22.9_31.2</cim:IdentifiedObject.name>
</cim:OperationalLimitSet>
<cim:OperationalLimitSet rdf:about="urn:uuid:837E83B4-D7F9-4E47-8D26-25CBCBF40CF1">
  <cim:OperationalLimitSet.Terminal rdf:resource="urn:uuid:EBCAA553-9348-4821-98E6-EAE84D2E5CAE"/>
  <cim:IdentifiedObject.mRID>837E83B4-D7F9-4E47-8D26-25CBCBF40CF1</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimI_915.9_1249.0</cim:IdentifiedObject.name>
</cim:OperationalLimitSet>
<cim:OperationalLimitSet rdf:about="urn:uuid:9ED96EBB-B131-4720-9A1D-C153D49B439E">
  <cim:OperationalLimitSet.Terminal rdf:resource="urn:uuid:D2393A51-9664-41B7-B23D-BA05B045A7F8"/>
  <cim:IdentifiedObject.mRID>9ED96EBB-B131-4720-9A1D-C153D49B439E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimI_400.0_600.0</cim:IdentifiedObject.name>
</cim:OperationalLimitSet>
<cim:VoltageLimit rdf:about="urn:uuid:4AB2F68B-F52D-4D58-9F8C-B1D956B1F811">
  <cim:VoltageLimit.value>4368.0</cim:VoltageLimit.value>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="urn:uuid:43032B68-0956-4F0E-A887-F2DB5FC14D0E"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="urn:uuid:A92A3AE4-3DF4-469F-BCEC-81270B3B82A7"/>
  <cim:IdentifiedObject.mRID>4AB2F68B-F52D-4D58-9F8C-B1D956B1F811</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimV_4.1600_RangeAHi</cim:IdentifiedObject.name>
</cim:VoltageLimit>
<cim:VoltageLimit rdf:about="urn:uuid:7C0D134E-63C9-4955-A1BD-CCDFF06273B9">
  <cim:VoltageLimit.value>3952.0</cim:VoltageLimit.value>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="urn:uuid:43032B68-0956-4F0E-A887-F2DB5FC14D0E"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="urn:uuid:973A68AD-AD12-4F31-96B7-AD6049396A43"/>
  <cim:IdentifiedObject.mRID>7C0D134E-63C9-4955-A1BD-CCDFF06273B9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimV_4.1600_RangeALo</cim:IdentifiedObject.name>
</cim:VoltageLimit>
<cim:VoltageLimit rdf:about="urn:uuid:29728399-2A5F-431B-86BD-1F10F7ECA3AC">
  <cim:VoltageLimit.value>4402.6665</cim:VoltageLimit.value>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="urn:uuid:43032B68-0956-4F0E-A887-F2DB5FC14D0E"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="urn:uuid:89170A85-3998-416D-8ABC-82A23D5CCD71"/>
  <cim:IdentifiedObject.mRID>29728399-2A5F-431B-86BD-1F10F7ECA3AC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimV_4.1600_RangeBHi</cim:IdentifiedObject.name>
</cim:VoltageLimit>
<cim:VoltageLimit rdf:about="urn:uuid:61A129AB-3C49-41CF-B6F7-5BA3709381BF">
  <cim:VoltageLimit.value>3813.3335</cim:VoltageLimit.value>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="urn:uuid:43032B68-0956-4F0E-A887-F2DB5FC14D0E"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="urn:uuid:B04791C8-11ED-4501-872C-25294BAA3A1E"/>
  <cim:IdentifiedObject.mRID>61A129AB-3C49-41CF-B6F7-5BA3709381BF</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimV_4.1600_RangeBLo</cim:IdentifiedObject.name>
</cim:VoltageLimit>
<cim:VoltageLimit rdf:about="urn:uuid:7C348CB5-1A2B-4B5E-A79B-7714BF5A93A6">
  <cim:VoltageLimit.value>504.0</cim:VoltageLimit.value>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="urn:uuid:AC015844-5BAC-485C-8128-1E372F941A32"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="urn:uuid:A92A3AE4-3DF4-469F-BCEC-81270B3B82A7"/>
  <cim:IdentifiedObject.mRID>7C348CB5-1A2B-4B5E-A79B-7714BF5A93A6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimV_0.4800_RangeAHi</cim:IdentifiedObject.name>
</cim:VoltageLimit>
<cim:VoltageLimit rdf:about="urn:uuid:B5879B8E-41CA-4165-8D8C-FCC695812EAB">
  <cim:VoltageLimit.value>456.0</cim:VoltageLimit.value>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="urn:uuid:AC015844-5BAC-485C-8128-1E372F941A32"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="urn:uuid:973A68AD-AD12-4F31-96B7-AD6049396A43"/>
  <cim:IdentifiedObject.mRID>B5879B8E-41CA-4165-8D8C-FCC695812EAB</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimV_0.4800_RangeALo</cim:IdentifiedObject.name>
</cim:VoltageLimit>
<cim:VoltageLimit rdf:about="urn:uuid:B786D16E-FF15-4024-A937-91052C785C62">
  <cim:VoltageLimit.value>507.99998</cim:VoltageLimit.value>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="urn:uuid:AC015844-5BAC-485C-8128-1E372F941A32"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="urn:uuid:89170A85-3998-416D-8ABC-82A23D5CCD71"/>
  <cim:IdentifiedObject.mRID>B786D16E-FF15-4024-A937-91052C785C62</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimV_0.4800_RangeBHi</cim:IdentifiedObject.name>
</cim:VoltageLimit>
<cim:VoltageLimit rdf:about="urn:uuid:3408F287-F276-419E-863C-63CC4C15EA5B">
  <cim:VoltageLimit.value>440.00002</cim:VoltageLimit.value>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="urn:uuid:AC015844-5BAC-485C-8128-1E372F941A32"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="urn:uuid:B04791C8-11ED-4501-872C-25294BAA3A1E"/>
  <cim:IdentifiedObject.mRID>3408F287-F276-419E-863C-63CC4C15EA5B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimV_0.4800_RangeBLo</cim:IdentifiedObject.name>
</cim:VoltageLimit>
<cim:TopologicalNode rdf:about="urn:uuid:F1BB3E31-21DC-47D0-A399-4ABEE891FE20">
  <cim:TopologicalNode.AngleRefTopologicalIsland rdf:resource="urn:uuid:55F143F5-CAE8-42DF-8906-E652F2A67A2D"/>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:55F143F5-CAE8-42DF-8906-E652F2A67A2D"/>
  <cim:IdentifiedObject.mRID>F1BB3E31-21DC-47D0-A399-4ABEE891FE20</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>150</cim:IdentifiedObject.name>
</cim:TopologicalNode>
<cim:TopologicalNode rdf:about="urn:uuid:01775E3E-9627-484A-A3C3-08C466F1ACF5">
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:55F143F5-CAE8-42DF-8906-E652F2A67A2D"/>
  <cim:IdentifiedObject.mRID>01775E3E-9627-484A-A3C3-08C466F1ACF5</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>150r</cim:IdentifiedObject.name>
</cim:TopologicalNode>
<cim:TopologicalNode rdf:about="urn:uuid:72462C05-5BD8-4699-9C54-69F30B3D40F1">
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:55F143F5-CAE8-42DF-8906-E652F2A67A2D"/>
  <cim:IdentifiedObject.mRID>72462C05-5BD8-4699-9C54-69F30B3D40F1</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>149</cim:IdentifiedObject.name>
</cim:TopologicalNode>
<cim:TopologicalNode rdf:about="urn:uuid:715B291E-0A7F-435C-B361-C1916C60FABE">
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:55F143F5-CAE8-42DF-8906-E652F2A67A2D"/>
  <cim:IdentifiedObject.mRID>715B291E-0A7F-435C-B361-C1916C60FABE</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>1</cim:IdentifiedObject.name>
</cim:TopologicalNode>
<cim:TopologicalNode rdf:about="urn:uuid:DB44A84C-E807-4D28-BF0C-26B1AFDFB258">
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:55F143F5-CAE8-42DF-8906-E652F2A67A2D"/>
  <cim:IdentifiedObject.mRID>DB44A84C-E807-4D28-BF0C-26B1AFDFB258</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>2</cim:IdentifiedObject.name>
</cim:TopologicalNode>
<cim:TopologicalNode rdf:about="urn:uuid:0F84B0AF-FF6D-433C-9F22-DA7E96E0B658">
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:55F143F5-CAE8-42DF-8906-E652F2A67A2D"/>
  <cim:IdentifiedObject.mRID>0F84B0AF-FF6D-433C-9F22-DA7E96E0B658</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>3</cim:IdentifiedObject.name>
</cim:TopologicalNode>
<cim:TopologicalNode rdf:about="urn:uuid:C317B5CB-0564-43B1-A2AE-69F8409F3A80">
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:55F143F5-CAE8-42DF-8906-E652F2A67A2D"/>
  <cim:IdentifiedObject.mRID>C317B5CB-0564-43B1-A2AE-69F8409F3A80</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>7</cim:IdentifiedObject.name>
</cim:TopologicalNode>
<cim:TopologicalNode rdf:about="urn:uuid:DEAD121D-CACD-4BFB-8AD7-958C509894B9">
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:55F143F5-CAE8-42DF-8906-E652F2A67A2D"/>
  <cim:IdentifiedObject.mRID>DEAD121D-CACD-4BFB-8AD7-958C509894B9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>4</cim:IdentifiedObject.name>
</cim:TopologicalNode>
<cim:TopologicalNode rdf:about="urn:uuid:8C551DBA-1CB1-42CB-94F4-FFFC0194190C">
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:55F143F5-CAE8-42DF-8906-E652F2A67A2D"/>
  <cim:IdentifiedObject.mRID>8C551DBA-1CB1-42CB-94F4-FFFC0194190C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>5</cim:IdentifiedObject.name>
</cim:TopologicalNode>
<cim:TopologicalNode rdf:about="urn:uuid:A5E2C595-26F0-439C-8C84-3EC520F620B0">
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:55F143F5-CAE8-42DF-8906-E652F2A67A2D"/>
  <cim:IdentifiedObject.mRID>A5E2C595-26F0-439C-8C84-3EC520F620B0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>6</cim:IdentifiedObject.name>
</cim:TopologicalNode>
<cim:TopologicalNode rdf:about="urn:uuid:E450AC7D-802E-4D5F-B287-76B84ECDBD1A">
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:55F143F5-CAE8-42DF-8906-E652F2A67A2D"/>
  <cim:IdentifiedObject.mRID>E450AC7D-802E-4D5F-B287-76B84ECDBD1A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>8</cim:IdentifiedObject.name>
</cim:TopologicalNode>
<cim:TopologicalNode rdf:about="urn:uuid:20825EAC-3A6A-4B55-86A6-FC6FC78A9812">
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:55F143F5-CAE8-42DF-8906-E652F2A67A2D"/>
  <cim:IdentifiedObject.mRID>20825EAC-3A6A-4B55-86A6-FC6FC78A9812</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>12</cim:IdentifiedObject.name>
</cim:TopologicalNode>
<cim:TopologicalNode rdf:about="urn:uuid:78756748-A148-423E-AEB0-E171B130757E">
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:55F143F5-CAE8-42DF-8906-E652F2A67A2D"/>
  <cim:IdentifiedObject.mRID>78756748-A148-423E-AEB0-E171B130757E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>9</cim:IdentifiedObject.name>
</cim:TopologicalNode>
<cim:TopologicalNode rdf:about="urn:uuid:57DF4F26-D8B2-49AF-8C7A-1A84CBDFE60E">
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:55F143F5-CAE8-42DF-8906-E652F2A67A2D"/>
  <cim:IdentifiedObject.mRID>57DF4F26-D8B2-49AF-8C7A-1A84CBDFE60E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>13</cim:IdentifiedObject.name>
</cim:TopologicalNode>
<cim:TopologicalNode rdf:about="urn:uuid:EC577BFE-62D8-4419-9875-DA81B1FE695C">
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:55F143F5-CAE8-42DF-8906-E652F2A67A2D"/>
  <cim:IdentifiedObject.mRID>EC577BFE-62D8-4419-9875-DA81B1FE695C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>9r</cim:IdentifiedObject.name>
</cim:TopologicalNode>
<cim:TopologicalNode rdf:about="urn:uuid:4B4198BF-DA43-4EAC-A0D2-AE3B5032E3C9">
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:55F143F5-CAE8-42DF-8906-E652F2A67A2D"/>
  <cim:IdentifiedObject.mRID>4B4198BF-DA43-4EAC-A0D2-AE3B5032E3C9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>14</cim:IdentifiedObject.name>
</cim:TopologicalNode>
<cim:TopologicalNode rdf:about="urn:uuid:E4E0A251-191A-4E85-AF13-DBFB5C4CD45E">
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:55F143F5-CAE8-42DF-8906-E652F2A67A2D"/>
  <cim:IdentifiedObject.mRID>E4E0A251-191A-4E85-AF13-DBFB5C4CD45E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>34</cim:IdentifiedObject.name>
</cim:TopologicalNode>
<cim:TopologicalNode rdf:about="urn:uuid:0538A2FD-86C5-4978-B7C7-A9D84A7ADC39">
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:55F143F5-CAE8-42DF-8906-E652F2A67A2D"/>
  <cim:IdentifiedObject.mRID>0538A2FD-86C5-4978-B7C7-A9D84A7ADC39</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>18</cim:IdentifiedObject.name>
</cim:TopologicalNode>
<cim:TopologicalNode rdf:about="urn:uuid:2B22DF63-5532-42A0-AD25-735EC69E8E11">
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:55F143F5-CAE8-42DF-8906-E652F2A67A2D"/>
  <cim:IdentifiedObject.mRID>2B22DF63-5532-42A0-AD25-735EC69E8E11</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>11</cim:IdentifiedObject.name>
</cim:TopologicalNode>
<cim:TopologicalNode rdf:about="urn:uuid:123BE5BF-4BD6-464B-8E0F-DE093681CBE8">
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:55F143F5-CAE8-42DF-8906-E652F2A67A2D"/>
  <cim:IdentifiedObject.mRID>123BE5BF-4BD6-464B-8E0F-DE093681CBE8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>10</cim:IdentifiedObject.name>
</cim:TopologicalNode>
<cim:TopologicalNode rdf:about="urn:uuid:5F4C92D1-55AB-4B11-9D4A-EEA06CAA1355">
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:55F143F5-CAE8-42DF-8906-E652F2A67A2D"/>
  <cim:IdentifiedObject.mRID>5F4C92D1-55AB-4B11-9D4A-EEA06CAA1355</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>15</cim:IdentifiedObject.name>
</cim:TopologicalNode>
<cim:TopologicalNode rdf:about="urn:uuid:57B76BCE-928A-48F1-9D17-EB8B6CD40D1D">
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:55F143F5-CAE8-42DF-8906-E652F2A67A2D"/>
  <cim:IdentifiedObject.mRID>57B76BCE-928A-48F1-9D17-EB8B6CD40D1D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>16</cim:IdentifiedObject.name>
</cim:TopologicalNode>
<cim:TopologicalNode rdf:about="urn:uuid:322D9E85-30FA-43EA-A19E-6416EEB17324">
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:55F143F5-CAE8-42DF-8906-E652F2A67A2D"/>
  <cim:IdentifiedObject.mRID>322D9E85-30FA-43EA-A19E-6416EEB17324</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>17</cim:IdentifiedObject.name>
</cim:TopologicalNode>
<cim:TopologicalNode rdf:about="urn:uuid:3179AB68-FDC2-49B1-B93C-0C0B64163187">
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:55F143F5-CAE8-42DF-8906-E652F2A67A2D"/>
  <cim:IdentifiedObject.mRID>3179AB68-FDC2-49B1-B93C-0C0B64163187</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>19</cim:IdentifiedObject.name>
</cim:TopologicalNode>
<cim:TopologicalNode rdf:about="urn:uuid:4FC5D195-F99E-4CB4-BF42-283C61DC4C04">
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:55F143F5-CAE8-42DF-8906-E652F2A67A2D"/>
  <cim:IdentifiedObject.mRID>4FC5D195-F99E-4CB4-BF42-283C61DC4C04</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>21</cim:IdentifiedObject.name>
</cim:TopologicalNode>
<cim:TopologicalNode rdf:about="urn:uuid:D7C0ADBD-E60C-48F7-82C5-C0F0A8AE2F98">
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:55F143F5-CAE8-42DF-8906-E652F2A67A2D"/>
  <cim:IdentifiedObject.mRID>D7C0ADBD-E60C-48F7-82C5-C0F0A8AE2F98</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>20</cim:IdentifiedObject.name>
</cim:TopologicalNode>
<cim:TopologicalNode rdf:about="urn:uuid:2E490368-248F-4672-B006-1A79283AAE3E">
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:55F143F5-CAE8-42DF-8906-E652F2A67A2D"/>
  <cim:IdentifiedObject.mRID>2E490368-248F-4672-B006-1A79283AAE3E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>22</cim:IdentifiedObject.name>
</cim:TopologicalNode>
<cim:TopologicalNode rdf:about="urn:uuid:4AF6D632-F9ED-45DA-A5D7-F04D253C0DA2">
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:55F143F5-CAE8-42DF-8906-E652F2A67A2D"/>
  <cim:IdentifiedObject.mRID>4AF6D632-F9ED-45DA-A5D7-F04D253C0DA2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>23</cim:IdentifiedObject.name>
</cim:TopologicalNode>
<cim:TopologicalNode rdf:about="urn:uuid:29224CC5-57F8-49C1-9261-15D75DA7B52C">
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:55F143F5-CAE8-42DF-8906-E652F2A67A2D"/>
  <cim:IdentifiedObject.mRID>29224CC5-57F8-49C1-9261-15D75DA7B52C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>24</cim:IdentifiedObject.name>
</cim:TopologicalNode>
<cim:TopologicalNode rdf:about="urn:uuid:ABE7D61E-B066-4D04-AF6B-11FA1C290132">
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:55F143F5-CAE8-42DF-8906-E652F2A67A2D"/>
  <cim:IdentifiedObject.mRID>ABE7D61E-B066-4D04-AF6B-11FA1C290132</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>25</cim:IdentifiedObject.name>
</cim:TopologicalNode>
<cim:TopologicalNode rdf:about="urn:uuid:9DDBC307-FE51-4F0B-BE90-3CB0F632A51E">
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:55F143F5-CAE8-42DF-8906-E652F2A67A2D"/>
  <cim:IdentifiedObject.mRID>9DDBC307-FE51-4F0B-BE90-3CB0F632A51E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>25r</cim:IdentifiedObject.name>
</cim:TopologicalNode>
<cim:TopologicalNode rdf:about="urn:uuid:A84C770E-5029-47D3-97C5-2CBE290E6742">
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:55F143F5-CAE8-42DF-8906-E652F2A67A2D"/>
  <cim:IdentifiedObject.mRID>A84C770E-5029-47D3-97C5-2CBE290E6742</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>26</cim:IdentifiedObject.name>
</cim:TopologicalNode>
<cim:TopologicalNode rdf:about="urn:uuid:A34F9E9B-4E8C-49B1-BB71-0ECF4BA20AB8">
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:55F143F5-CAE8-42DF-8906-E652F2A67A2D"/>
  <cim:IdentifiedObject.mRID>A34F9E9B-4E8C-49B1-BB71-0ECF4BA20AB8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>28</cim:IdentifiedObject.name>
</cim:TopologicalNode>
<cim:TopologicalNode rdf:about="urn:uuid:A6B403EA-ED0A-40B8-AE5E-6D6195555104">
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:55F143F5-CAE8-42DF-8906-E652F2A67A2D"/>
  <cim:IdentifiedObject.mRID>A6B403EA-ED0A-40B8-AE5E-6D6195555104</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>27</cim:IdentifiedObject.name>
</cim:TopologicalNode>
<cim:TopologicalNode rdf:about="urn:uuid:62FE4C27-9E80-4F4C-9C9B-1B3EC0498812">
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:55F143F5-CAE8-42DF-8906-E652F2A67A2D"/>
  <cim:IdentifiedObject.mRID>62FE4C27-9E80-4F4C-9C9B-1B3EC0498812</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>31</cim:IdentifiedObject.name>
</cim:TopologicalNode>
<cim:TopologicalNode rdf:about="urn:uuid:51E4C6A0-2B30-45AA-8A88-FEFB453026BB">
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:55F143F5-CAE8-42DF-8906-E652F2A67A2D"/>
  <cim:IdentifiedObject.mRID>51E4C6A0-2B30-45AA-8A88-FEFB453026BB</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>33</cim:IdentifiedObject.name>
</cim:TopologicalNode>
<cim:TopologicalNode rdf:about="urn:uuid:4624816E-8DD9-426C-B89A-4EB927FDA84E">
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:55F143F5-CAE8-42DF-8906-E652F2A67A2D"/>
  <cim:IdentifiedObject.mRID>4624816E-8DD9-426C-B89A-4EB927FDA84E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>29</cim:IdentifiedObject.name>
</cim:TopologicalNode>
<cim:TopologicalNode rdf:about="urn:uuid:A7A976A7-C237-42D2-B986-07041C79A326">
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:55F143F5-CAE8-42DF-8906-E652F2A67A2D"/>
  <cim:IdentifiedObject.mRID>A7A976A7-C237-42D2-B986-07041C79A326</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>30</cim:IdentifiedObject.name>
</cim:TopologicalNode>
<cim:TopologicalNode rdf:about="urn:uuid:AF8CB11A-D40D-4C6D-9F29-EDFEDC1CDF60">
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:55F143F5-CAE8-42DF-8906-E652F2A67A2D"/>
  <cim:IdentifiedObject.mRID>AF8CB11A-D40D-4C6D-9F29-EDFEDC1CDF60</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>250</cim:IdentifiedObject.name>
</cim:TopologicalNode>
<cim:TopologicalNode rdf:about="urn:uuid:634AC23F-522E-4B05-BDC4-7F1D3975E056">
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:55F143F5-CAE8-42DF-8906-E652F2A67A2D"/>
  <cim:IdentifiedObject.mRID>634AC23F-522E-4B05-BDC4-7F1D3975E056</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>32</cim:IdentifiedObject.name>
</cim:TopologicalNode>
<cim:TopologicalNode rdf:about="urn:uuid:22671CFD-9AC0-4927-9AF2-8C47306FB2B7">
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:55F143F5-CAE8-42DF-8906-E652F2A67A2D"/>
  <cim:IdentifiedObject.mRID>22671CFD-9AC0-4927-9AF2-8C47306FB2B7</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>35</cim:IdentifiedObject.name>
</cim:TopologicalNode>
<cim:TopologicalNode rdf:about="urn:uuid:B432DEA6-69A9-4F73-B78A-693FF810B14C">
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:55F143F5-CAE8-42DF-8906-E652F2A67A2D"/>
  <cim:IdentifiedObject.mRID>B432DEA6-69A9-4F73-B78A-693FF810B14C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>36</cim:IdentifiedObject.name>
</cim:TopologicalNode>
<cim:TopologicalNode rdf:about="urn:uuid:2E4E70AF-960E-40AF-9477-4D4CB9A12BC2">
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:55F143F5-CAE8-42DF-8906-E652F2A67A2D"/>
  <cim:IdentifiedObject.mRID>2E4E70AF-960E-40AF-9477-4D4CB9A12BC2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>40</cim:IdentifiedObject.name>
</cim:TopologicalNode>
<cim:TopologicalNode rdf:about="urn:uuid:8D0D4AB7-67EF-4B1E-BEF0-7DB04678E2AA">
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:55F143F5-CAE8-42DF-8906-E652F2A67A2D"/>
  <cim:IdentifiedObject.mRID>8D0D4AB7-67EF-4B1E-BEF0-7DB04678E2AA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>37</cim:IdentifiedObject.name>
</cim:TopologicalNode>
<cim:TopologicalNode rdf:about="urn:uuid:A9D55387-C558-42B5-98A4-A1695560FDB7">
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:55F143F5-CAE8-42DF-8906-E652F2A67A2D"/>
  <cim:IdentifiedObject.mRID>A9D55387-C558-42B5-98A4-A1695560FDB7</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>38</cim:IdentifiedObject.name>
</cim:TopologicalNode>
<cim:TopologicalNode rdf:about="urn:uuid:71CF1949-B82A-41DD-A20B-F820EB6AA2A4">
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:55F143F5-CAE8-42DF-8906-E652F2A67A2D"/>
  <cim:IdentifiedObject.mRID>71CF1949-B82A-41DD-A20B-F820EB6AA2A4</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>39</cim:IdentifiedObject.name>
</cim:TopologicalNode>
<cim:TopologicalNode rdf:about="urn:uuid:5B5716D4-3EC5-48A9-B9C0-34CD6060A953">
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:55F143F5-CAE8-42DF-8906-E652F2A67A2D"/>
  <cim:IdentifiedObject.mRID>5B5716D4-3EC5-48A9-B9C0-34CD6060A953</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>41</cim:IdentifiedObject.name>
</cim:TopologicalNode>
<cim:TopologicalNode rdf:about="urn:uuid:215E418A-AFD1-458C-9CB9-DB62AD38A697">
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:55F143F5-CAE8-42DF-8906-E652F2A67A2D"/>
  <cim:IdentifiedObject.mRID>215E418A-AFD1-458C-9CB9-DB62AD38A697</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>42</cim:IdentifiedObject.name>
</cim:TopologicalNode>
<cim:TopologicalNode rdf:about="urn:uuid:742081AE-B697-4BDF-B0F1-5FDE346B88A0">
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:55F143F5-CAE8-42DF-8906-E652F2A67A2D"/>
  <cim:IdentifiedObject.mRID>742081AE-B697-4BDF-B0F1-5FDE346B88A0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>43</cim:IdentifiedObject.name>
</cim:TopologicalNode>
<cim:TopologicalNode rdf:about="urn:uuid:09BCEF35-A99E-47B0-960F-67451BB5C54B">
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:55F143F5-CAE8-42DF-8906-E652F2A67A2D"/>
  <cim:IdentifiedObject.mRID>09BCEF35-A99E-47B0-960F-67451BB5C54B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>44</cim:IdentifiedObject.name>
</cim:TopologicalNode>
<cim:TopologicalNode rdf:about="urn:uuid:25C5CC62-14C6-41BB-B2C9-1F2EB60198ED">
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:55F143F5-CAE8-42DF-8906-E652F2A67A2D"/>
  <cim:IdentifiedObject.mRID>25C5CC62-14C6-41BB-B2C9-1F2EB60198ED</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>45</cim:IdentifiedObject.name>
</cim:TopologicalNode>
<cim:TopologicalNode rdf:about="urn:uuid:309D5575-5E2A-4473-8CB1-DA7EEEA9CCFC">
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:55F143F5-CAE8-42DF-8906-E652F2A67A2D"/>
  <cim:IdentifiedObject.mRID>309D5575-5E2A-4473-8CB1-DA7EEEA9CCFC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>47</cim:IdentifiedObject.name>
</cim:TopologicalNode>
<cim:TopologicalNode rdf:about="urn:uuid:9ED042C7-D4F5-4C0A-BCD7-A4F1496E6638">
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:55F143F5-CAE8-42DF-8906-E652F2A67A2D"/>
  <cim:IdentifiedObject.mRID>9ED042C7-D4F5-4C0A-BCD7-A4F1496E6638</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>46</cim:IdentifiedObject.name>
</cim:TopologicalNode>
<cim:TopologicalNode rdf:about="urn:uuid:BFC25E3A-8B8E-43FE-B50D-023B91DF0002">
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:55F143F5-CAE8-42DF-8906-E652F2A67A2D"/>
  <cim:IdentifiedObject.mRID>BFC25E3A-8B8E-43FE-B50D-023B91DF0002</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>48</cim:IdentifiedObject.name>
</cim:TopologicalNode>
<cim:TopologicalNode rdf:about="urn:uuid:06171314-3765-42F2-AEE9-BB1E5C486733">
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:55F143F5-CAE8-42DF-8906-E652F2A67A2D"/>
  <cim:IdentifiedObject.mRID>06171314-3765-42F2-AEE9-BB1E5C486733</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>49</cim:IdentifiedObject.name>
</cim:TopologicalNode>
<cim:TopologicalNode rdf:about="urn:uuid:9FCC574B-295C-41CE-A7C3-23448DACB3A0">
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:55F143F5-CAE8-42DF-8906-E652F2A67A2D"/>
  <cim:IdentifiedObject.mRID>9FCC574B-295C-41CE-A7C3-23448DACB3A0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>50</cim:IdentifiedObject.name>
</cim:TopologicalNode>
<cim:TopologicalNode rdf:about="urn:uuid:3DBE3674-6E32-41B7-BA8C-A9873ECEFB66">
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:55F143F5-CAE8-42DF-8906-E652F2A67A2D"/>
  <cim:IdentifiedObject.mRID>3DBE3674-6E32-41B7-BA8C-A9873ECEFB66</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>51</cim:IdentifiedObject.name>
</cim:TopologicalNode>
<cim:TopologicalNode rdf:about="urn:uuid:715C4294-7397-4EE4-8A7D-9DC2A649E45E">
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:55F143F5-CAE8-42DF-8906-E652F2A67A2D"/>
  <cim:IdentifiedObject.mRID>715C4294-7397-4EE4-8A7D-9DC2A649E45E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>151</cim:IdentifiedObject.name>
</cim:TopologicalNode>
<cim:TopologicalNode rdf:about="urn:uuid:20BFC885-3A0A-4E53-81B6-60059E806CF9">
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:55F143F5-CAE8-42DF-8906-E652F2A67A2D"/>
  <cim:IdentifiedObject.mRID>20BFC885-3A0A-4E53-81B6-60059E806CF9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>52</cim:IdentifiedObject.name>
</cim:TopologicalNode>
<cim:TopologicalNode rdf:about="urn:uuid:2FAFC0D3-0570-4D4E-88A2-CA624326A300">
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:55F143F5-CAE8-42DF-8906-E652F2A67A2D"/>
  <cim:IdentifiedObject.mRID>2FAFC0D3-0570-4D4E-88A2-CA624326A300</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>53</cim:IdentifiedObject.name>
</cim:TopologicalNode>
<cim:TopologicalNode rdf:about="urn:uuid:6A9864B4-A786-435D-8D74-0888E6675661">
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:55F143F5-CAE8-42DF-8906-E652F2A67A2D"/>
  <cim:IdentifiedObject.mRID>6A9864B4-A786-435D-8D74-0888E6675661</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>54</cim:IdentifiedObject.name>
</cim:TopologicalNode>
<cim:TopologicalNode rdf:about="urn:uuid:FC2D6DBB-FB2A-4227-A90D-A8BA9E11D5EA">
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:55F143F5-CAE8-42DF-8906-E652F2A67A2D"/>
  <cim:IdentifiedObject.mRID>FC2D6DBB-FB2A-4227-A90D-A8BA9E11D5EA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>55</cim:IdentifiedObject.name>
</cim:TopologicalNode>
<cim:TopologicalNode rdf:about="urn:uuid:A6DF3235-724C-4807-B94D-9924D6097BB5">
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:55F143F5-CAE8-42DF-8906-E652F2A67A2D"/>
  <cim:IdentifiedObject.mRID>A6DF3235-724C-4807-B94D-9924D6097BB5</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>57</cim:IdentifiedObject.name>
</cim:TopologicalNode>
<cim:TopologicalNode rdf:about="urn:uuid:249977C8-EDB6-4D7C-A8A7-4322431523CA">
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:55F143F5-CAE8-42DF-8906-E652F2A67A2D"/>
  <cim:IdentifiedObject.mRID>249977C8-EDB6-4D7C-A8A7-4322431523CA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>56</cim:IdentifiedObject.name>
</cim:TopologicalNode>
<cim:TopologicalNode rdf:about="urn:uuid:7BC12EFE-990A-4B8F-AD3D-1C9B5A38750A">
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:55F143F5-CAE8-42DF-8906-E652F2A67A2D"/>
  <cim:IdentifiedObject.mRID>7BC12EFE-990A-4B8F-AD3D-1C9B5A38750A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>58</cim:IdentifiedObject.name>
</cim:TopologicalNode>
<cim:TopologicalNode rdf:about="urn:uuid:14E0A572-14F8-45E3-9FC9-30FDF71756CA">
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:55F143F5-CAE8-42DF-8906-E652F2A67A2D"/>
  <cim:IdentifiedObject.mRID>14E0A572-14F8-45E3-9FC9-30FDF71756CA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>60</cim:IdentifiedObject.name>
</cim:TopologicalNode>
<cim:TopologicalNode rdf:about="urn:uuid:B96BA12A-6C30-4FB2-BAF7-0EE8825CDE8B">
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:55F143F5-CAE8-42DF-8906-E652F2A67A2D"/>
  <cim:IdentifiedObject.mRID>B96BA12A-6C30-4FB2-BAF7-0EE8825CDE8B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>59</cim:IdentifiedObject.name>
</cim:TopologicalNode>
<cim:TopologicalNode rdf:about="urn:uuid:583CD2B6-E09E-4B99-8E11-DD5A7E0BD9BA">
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:55F143F5-CAE8-42DF-8906-E652F2A67A2D"/>
  <cim:IdentifiedObject.mRID>583CD2B6-E09E-4B99-8E11-DD5A7E0BD9BA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>61</cim:IdentifiedObject.name>
</cim:TopologicalNode>
<cim:TopologicalNode rdf:about="urn:uuid:7E57B9F4-ABAA-4EE8-B5C6-50B8EB5B80F5">
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:55F143F5-CAE8-42DF-8906-E652F2A67A2D"/>
  <cim:IdentifiedObject.mRID>7E57B9F4-ABAA-4EE8-B5C6-50B8EB5B80F5</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>62</cim:IdentifiedObject.name>
</cim:TopologicalNode>
<cim:TopologicalNode rdf:about="urn:uuid:8CE93F4C-0501-4775-BA10-1073BEA947E2">
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:55F143F5-CAE8-42DF-8906-E652F2A67A2D"/>
  <cim:IdentifiedObject.mRID>8CE93F4C-0501-4775-BA10-1073BEA947E2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>63</cim:IdentifiedObject.name>
</cim:TopologicalNode>
<cim:TopologicalNode rdf:about="urn:uuid:8881B329-BDD2-4ABC-9737-DC3B7F7183DF">
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:55F143F5-CAE8-42DF-8906-E652F2A67A2D"/>
  <cim:IdentifiedObject.mRID>8881B329-BDD2-4ABC-9737-DC3B7F7183DF</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>64</cim:IdentifiedObject.name>
</cim:TopologicalNode>
<cim:TopologicalNode rdf:about="urn:uuid:23BDD96C-3FB5-4F45-8CB0-C99478FECE5A">
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:55F143F5-CAE8-42DF-8906-E652F2A67A2D"/>
  <cim:IdentifiedObject.mRID>23BDD96C-3FB5-4F45-8CB0-C99478FECE5A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>65</cim:IdentifiedObject.name>
</cim:TopologicalNode>
<cim:TopologicalNode rdf:about="urn:uuid:5198BFD4-1415-43E4-AB88-B3B103F319DC">
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:55F143F5-CAE8-42DF-8906-E652F2A67A2D"/>
  <cim:IdentifiedObject.mRID>5198BFD4-1415-43E4-AB88-B3B103F319DC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>66</cim:IdentifiedObject.name>
</cim:TopologicalNode>
<cim:TopologicalNode rdf:about="urn:uuid:68BF58DB-CE89-456C-8052-125FA9532B57">
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:55F143F5-CAE8-42DF-8906-E652F2A67A2D"/>
  <cim:IdentifiedObject.mRID>68BF58DB-CE89-456C-8052-125FA9532B57</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>67</cim:IdentifiedObject.name>
</cim:TopologicalNode>
<cim:TopologicalNode rdf:about="urn:uuid:17CB8B74-52F0-4B4E-9A29-B34ED4CEAD69">
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:55F143F5-CAE8-42DF-8906-E652F2A67A2D"/>
  <cim:IdentifiedObject.mRID>17CB8B74-52F0-4B4E-9A29-B34ED4CEAD69</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>68</cim:IdentifiedObject.name>
</cim:TopologicalNode>
<cim:TopologicalNode rdf:about="urn:uuid:88A23296-089B-4564-9F05-F31147D7BC8A">
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:55F143F5-CAE8-42DF-8906-E652F2A67A2D"/>
  <cim:IdentifiedObject.mRID>88A23296-089B-4564-9F05-F31147D7BC8A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>72</cim:IdentifiedObject.name>
</cim:TopologicalNode>
<cim:TopologicalNode rdf:about="urn:uuid:6093A104-CD43-471A-A3F2-77C269C40BCE">
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:55F143F5-CAE8-42DF-8906-E652F2A67A2D"/>
  <cim:IdentifiedObject.mRID>6093A104-CD43-471A-A3F2-77C269C40BCE</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>97</cim:IdentifiedObject.name>
</cim:TopologicalNode>
<cim:TopologicalNode rdf:about="urn:uuid:364B62F9-7C6A-4CBA-9A95-F4A9F61E8BED">
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:55F143F5-CAE8-42DF-8906-E652F2A67A2D"/>
  <cim:IdentifiedObject.mRID>364B62F9-7C6A-4CBA-9A95-F4A9F61E8BED</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>69</cim:IdentifiedObject.name>
</cim:TopologicalNode>
<cim:TopologicalNode rdf:about="urn:uuid:958F10BD-AA5B-435E-A312-B326DA272ABC">
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:55F143F5-CAE8-42DF-8906-E652F2A67A2D"/>
  <cim:IdentifiedObject.mRID>958F10BD-AA5B-435E-A312-B326DA272ABC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>70</cim:IdentifiedObject.name>
</cim:TopologicalNode>
<cim:TopologicalNode rdf:about="urn:uuid:DAA88670-8587-47D5-964F-883641CA605F">
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:55F143F5-CAE8-42DF-8906-E652F2A67A2D"/>
  <cim:IdentifiedObject.mRID>DAA88670-8587-47D5-964F-883641CA605F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>71</cim:IdentifiedObject.name>
</cim:TopologicalNode>
<cim:TopologicalNode rdf:about="urn:uuid:2F63E0C9-1BCE-4B3D-9FD2-361799FEABD2">
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:55F143F5-CAE8-42DF-8906-E652F2A67A2D"/>
  <cim:IdentifiedObject.mRID>2F63E0C9-1BCE-4B3D-9FD2-361799FEABD2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>73</cim:IdentifiedObject.name>
</cim:TopologicalNode>
<cim:TopologicalNode rdf:about="urn:uuid:5DCD118A-29B4-47EC-9F80-D0AC04A8DF96">
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:55F143F5-CAE8-42DF-8906-E652F2A67A2D"/>
  <cim:IdentifiedObject.mRID>5DCD118A-29B4-47EC-9F80-D0AC04A8DF96</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>76</cim:IdentifiedObject.name>
</cim:TopologicalNode>
<cim:TopologicalNode rdf:about="urn:uuid:A6F16419-B796-42F8-9E6F-E902AAF230A8">
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:55F143F5-CAE8-42DF-8906-E652F2A67A2D"/>
  <cim:IdentifiedObject.mRID>A6F16419-B796-42F8-9E6F-E902AAF230A8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>74</cim:IdentifiedObject.name>
</cim:TopologicalNode>
<cim:TopologicalNode rdf:about="urn:uuid:B2DFBBD8-0FC3-4B33-B693-3559EE54E058">
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:55F143F5-CAE8-42DF-8906-E652F2A67A2D"/>
  <cim:IdentifiedObject.mRID>B2DFBBD8-0FC3-4B33-B693-3559EE54E058</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>75</cim:IdentifiedObject.name>
</cim:TopologicalNode>
<cim:TopologicalNode rdf:about="urn:uuid:73CC5C17-CB29-448D-B893-1D9235B9096F">
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:55F143F5-CAE8-42DF-8906-E652F2A67A2D"/>
  <cim:IdentifiedObject.mRID>73CC5C17-CB29-448D-B893-1D9235B9096F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>77</cim:IdentifiedObject.name>
</cim:TopologicalNode>
<cim:TopologicalNode rdf:about="urn:uuid:22486C02-AE63-4CEF-9F16-84025D60AB8D">
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:55F143F5-CAE8-42DF-8906-E652F2A67A2D"/>
  <cim:IdentifiedObject.mRID>22486C02-AE63-4CEF-9F16-84025D60AB8D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>86</cim:IdentifiedObject.name>
</cim:TopologicalNode>
<cim:TopologicalNode rdf:about="urn:uuid:2EDED4E8-4FD4-47BE-8C34-1919CAA1744B">
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:55F143F5-CAE8-42DF-8906-E652F2A67A2D"/>
  <cim:IdentifiedObject.mRID>2EDED4E8-4FD4-47BE-8C34-1919CAA1744B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>78</cim:IdentifiedObject.name>
</cim:TopologicalNode>
<cim:TopologicalNode rdf:about="urn:uuid:60DFC973-E344-4276-8156-36FC47D6D9C9">
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:55F143F5-CAE8-42DF-8906-E652F2A67A2D"/>
  <cim:IdentifiedObject.mRID>60DFC973-E344-4276-8156-36FC47D6D9C9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>79</cim:IdentifiedObject.name>
</cim:TopologicalNode>
<cim:TopologicalNode rdf:about="urn:uuid:7AC96833-417B-4A69-95AB-FAC7A291F538">
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:55F143F5-CAE8-42DF-8906-E652F2A67A2D"/>
  <cim:IdentifiedObject.mRID>7AC96833-417B-4A69-95AB-FAC7A291F538</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>80</cim:IdentifiedObject.name>
</cim:TopologicalNode>
<cim:TopologicalNode rdf:about="urn:uuid:02990238-94B1-4B3A-930D-A4AAC94ED095">
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:55F143F5-CAE8-42DF-8906-E652F2A67A2D"/>
  <cim:IdentifiedObject.mRID>02990238-94B1-4B3A-930D-A4AAC94ED095</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>81</cim:IdentifiedObject.name>
</cim:TopologicalNode>
<cim:TopologicalNode rdf:about="urn:uuid:9D950E1E-710E-4B6E-A05B-BD17DC1C1276">
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:55F143F5-CAE8-42DF-8906-E652F2A67A2D"/>
  <cim:IdentifiedObject.mRID>9D950E1E-710E-4B6E-A05B-BD17DC1C1276</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>82</cim:IdentifiedObject.name>
</cim:TopologicalNode>
<cim:TopologicalNode rdf:about="urn:uuid:B5981847-03A7-4AB0-8699-497A4D003DD6">
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:55F143F5-CAE8-42DF-8906-E652F2A67A2D"/>
  <cim:IdentifiedObject.mRID>B5981847-03A7-4AB0-8699-497A4D003DD6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>84</cim:IdentifiedObject.name>
</cim:TopologicalNode>
<cim:TopologicalNode rdf:about="urn:uuid:C62AA5EE-74C1-44C6-8958-E873441F793D">
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:55F143F5-CAE8-42DF-8906-E652F2A67A2D"/>
  <cim:IdentifiedObject.mRID>C62AA5EE-74C1-44C6-8958-E873441F793D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>83</cim:IdentifiedObject.name>
</cim:TopologicalNode>
<cim:TopologicalNode rdf:about="urn:uuid:00592751-2040-43CC-B779-3F884E9B5AFC">
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:55F143F5-CAE8-42DF-8906-E652F2A67A2D"/>
  <cim:IdentifiedObject.mRID>00592751-2040-43CC-B779-3F884E9B5AFC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>85</cim:IdentifiedObject.name>
</cim:TopologicalNode>
<cim:TopologicalNode rdf:about="urn:uuid:16FC5F8F-515E-4F37-866D-1D9551344CB2">
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:55F143F5-CAE8-42DF-8906-E652F2A67A2D"/>
  <cim:IdentifiedObject.mRID>16FC5F8F-515E-4F37-866D-1D9551344CB2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>87</cim:IdentifiedObject.name>
</cim:TopologicalNode>
<cim:TopologicalNode rdf:about="urn:uuid:BD8FB40E-842A-4A9B-B5F3-D183B55FCDCA">
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:55F143F5-CAE8-42DF-8906-E652F2A67A2D"/>
  <cim:IdentifiedObject.mRID>BD8FB40E-842A-4A9B-B5F3-D183B55FCDCA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>88</cim:IdentifiedObject.name>
</cim:TopologicalNode>
<cim:TopologicalNode rdf:about="urn:uuid:6BF5C495-36CC-4F1A-B373-071AEABDB200">
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:55F143F5-CAE8-42DF-8906-E652F2A67A2D"/>
  <cim:IdentifiedObject.mRID>6BF5C495-36CC-4F1A-B373-071AEABDB200</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>89</cim:IdentifiedObject.name>
</cim:TopologicalNode>
<cim:TopologicalNode rdf:about="urn:uuid:F0645420-05D8-4A4D-AE8F-8D47BF9E6156">
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:55F143F5-CAE8-42DF-8906-E652F2A67A2D"/>
  <cim:IdentifiedObject.mRID>F0645420-05D8-4A4D-AE8F-8D47BF9E6156</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>90</cim:IdentifiedObject.name>
</cim:TopologicalNode>
<cim:TopologicalNode rdf:about="urn:uuid:9CEA564E-E3C0-4F8C-B0E1-632878FBA480">
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:55F143F5-CAE8-42DF-8906-E652F2A67A2D"/>
  <cim:IdentifiedObject.mRID>9CEA564E-E3C0-4F8C-B0E1-632878FBA480</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>91</cim:IdentifiedObject.name>
</cim:TopologicalNode>
<cim:TopologicalNode rdf:about="urn:uuid:1C0DBEEA-D846-4804-9489-1F2F5215B951">
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:55F143F5-CAE8-42DF-8906-E652F2A67A2D"/>
  <cim:IdentifiedObject.mRID>1C0DBEEA-D846-4804-9489-1F2F5215B951</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>92</cim:IdentifiedObject.name>
</cim:TopologicalNode>
<cim:TopologicalNode rdf:about="urn:uuid:1CFF0E94-A0A9-45DA-BA0D-88D475FB3B13">
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:55F143F5-CAE8-42DF-8906-E652F2A67A2D"/>
  <cim:IdentifiedObject.mRID>1CFF0E94-A0A9-45DA-BA0D-88D475FB3B13</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>93</cim:IdentifiedObject.name>
</cim:TopologicalNode>
<cim:TopologicalNode rdf:about="urn:uuid:CC9769B9-25E8-4DBD-BA4F-75C30B4520EE">
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:55F143F5-CAE8-42DF-8906-E652F2A67A2D"/>
  <cim:IdentifiedObject.mRID>CC9769B9-25E8-4DBD-BA4F-75C30B4520EE</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>94</cim:IdentifiedObject.name>
</cim:TopologicalNode>
<cim:TopologicalNode rdf:about="urn:uuid:7B30D522-94E9-4BA5-9A2B-808779DB49DF">
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:55F143F5-CAE8-42DF-8906-E652F2A67A2D"/>
  <cim:IdentifiedObject.mRID>7B30D522-94E9-4BA5-9A2B-808779DB49DF</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>95</cim:IdentifiedObject.name>
</cim:TopologicalNode>
<cim:TopologicalNode rdf:about="urn:uuid:175E45B0-0431-4E65-B688-1D56C62390DB">
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:55F143F5-CAE8-42DF-8906-E652F2A67A2D"/>
  <cim:IdentifiedObject.mRID>175E45B0-0431-4E65-B688-1D56C62390DB</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>96</cim:IdentifiedObject.name>
</cim:TopologicalNode>
<cim:TopologicalNode rdf:about="urn:uuid:9A7BB1C6-8924-4851-98A4-CA4FEA87F582">
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:55F143F5-CAE8-42DF-8906-E652F2A67A2D"/>
  <cim:IdentifiedObject.mRID>9A7BB1C6-8924-4851-98A4-CA4FEA87F582</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>98</cim:IdentifiedObject.name>
</cim:TopologicalNode>
<cim:TopologicalNode rdf:about="urn:uuid:64134D01-6C7C-42AB-9240-9BCA1139269C">
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:55F143F5-CAE8-42DF-8906-E652F2A67A2D"/>
  <cim:IdentifiedObject.mRID>64134D01-6C7C-42AB-9240-9BCA1139269C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>99</cim:IdentifiedObject.name>
</cim:TopologicalNode>
<cim:TopologicalNode rdf:about="urn:uuid:8F05363E-B3D0-45B7-80E4-CEDCA11F3C97">
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:55F143F5-CAE8-42DF-8906-E652F2A67A2D"/>
  <cim:IdentifiedObject.mRID>8F05363E-B3D0-45B7-80E4-CEDCA11F3C97</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>100</cim:IdentifiedObject.name>
</cim:TopologicalNode>
<cim:TopologicalNode rdf:about="urn:uuid:27B0A982-B15B-41B1-82F5-6D999CBA7BBD">
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:55F143F5-CAE8-42DF-8906-E652F2A67A2D"/>
  <cim:IdentifiedObject.mRID>27B0A982-B15B-41B1-82F5-6D999CBA7BBD</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>450</cim:IdentifiedObject.name>
</cim:TopologicalNode>
<cim:TopologicalNode rdf:about="urn:uuid:FC40E0D4-0431-4370-9E80-BA89420CCC41">
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:55F143F5-CAE8-42DF-8906-E652F2A67A2D"/>
  <cim:IdentifiedObject.mRID>FC40E0D4-0431-4370-9E80-BA89420CCC41</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>197</cim:IdentifiedObject.name>
</cim:TopologicalNode>
<cim:TopologicalNode rdf:about="urn:uuid:8DDBA10D-6B3D-4F73-9530-EA3BE15B6825">
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:55F143F5-CAE8-42DF-8906-E652F2A67A2D"/>
  <cim:IdentifiedObject.mRID>8DDBA10D-6B3D-4F73-9530-EA3BE15B6825</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>101</cim:IdentifiedObject.name>
</cim:TopologicalNode>
<cim:TopologicalNode rdf:about="urn:uuid:BECD79FD-1E04-44A1-8915-B045CD2E36BF">
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:55F143F5-CAE8-42DF-8906-E652F2A67A2D"/>
  <cim:IdentifiedObject.mRID>BECD79FD-1E04-44A1-8915-B045CD2E36BF</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>102</cim:IdentifiedObject.name>
</cim:TopologicalNode>
<cim:TopologicalNode rdf:about="urn:uuid:F9B1D2AD-DD85-469A-A641-160B7E48A0BB">
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:55F143F5-CAE8-42DF-8906-E652F2A67A2D"/>
  <cim:IdentifiedObject.mRID>F9B1D2AD-DD85-469A-A641-160B7E48A0BB</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>105</cim:IdentifiedObject.name>
</cim:TopologicalNode>
<cim:TopologicalNode rdf:about="urn:uuid:E86B5957-83FC-4B45-B09D-C2811A6929B8">
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:55F143F5-CAE8-42DF-8906-E652F2A67A2D"/>
  <cim:IdentifiedObject.mRID>E86B5957-83FC-4B45-B09D-C2811A6929B8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>103</cim:IdentifiedObject.name>
</cim:TopologicalNode>
<cim:TopologicalNode rdf:about="urn:uuid:1310D1D8-D68D-44A9-83A5-95CEC1288E0A">
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:55F143F5-CAE8-42DF-8906-E652F2A67A2D"/>
  <cim:IdentifiedObject.mRID>1310D1D8-D68D-44A9-83A5-95CEC1288E0A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>104</cim:IdentifiedObject.name>
</cim:TopologicalNode>
<cim:TopologicalNode rdf:about="urn:uuid:7E6E0F01-6449-4479-8E1F-871C901360CB">
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:55F143F5-CAE8-42DF-8906-E652F2A67A2D"/>
  <cim:IdentifiedObject.mRID>7E6E0F01-6449-4479-8E1F-871C901360CB</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>106</cim:IdentifiedObject.name>
</cim:TopologicalNode>
<cim:TopologicalNode rdf:about="urn:uuid:4272B7FE-6664-48D1-B2D0-DC3051808D9A">
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:55F143F5-CAE8-42DF-8906-E652F2A67A2D"/>
  <cim:IdentifiedObject.mRID>4272B7FE-6664-48D1-B2D0-DC3051808D9A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>108</cim:IdentifiedObject.name>
</cim:TopologicalNode>
<cim:TopologicalNode rdf:about="urn:uuid:A2271B91-15E6-48FF-9A8E-B1C024DF5117">
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:55F143F5-CAE8-42DF-8906-E652F2A67A2D"/>
  <cim:IdentifiedObject.mRID>A2271B91-15E6-48FF-9A8E-B1C024DF5117</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>107</cim:IdentifiedObject.name>
</cim:TopologicalNode>
<cim:TopologicalNode rdf:about="urn:uuid:81A02584-63CF-40AE-B6F2-50398D63359A">
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:55F143F5-CAE8-42DF-8906-E652F2A67A2D"/>
  <cim:IdentifiedObject.mRID>81A02584-63CF-40AE-B6F2-50398D63359A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>109</cim:IdentifiedObject.name>
</cim:TopologicalNode>
<cim:TopologicalNode rdf:about="urn:uuid:8A7FC451-C871-450F-9D0C-EDBAC5091287">
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:55F143F5-CAE8-42DF-8906-E652F2A67A2D"/>
  <cim:IdentifiedObject.mRID>8A7FC451-C871-450F-9D0C-EDBAC5091287</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>300</cim:IdentifiedObject.name>
</cim:TopologicalNode>
<cim:TopologicalNode rdf:about="urn:uuid:0FE4013B-8637-4948-B3BC-545F2A322990">
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:55F143F5-CAE8-42DF-8906-E652F2A67A2D"/>
  <cim:IdentifiedObject.mRID>0FE4013B-8637-4948-B3BC-545F2A322990</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>110</cim:IdentifiedObject.name>
</cim:TopologicalNode>
<cim:TopologicalNode rdf:about="urn:uuid:10ED0BAB-669B-46B8-9917-1F769D95C3F9">
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:55F143F5-CAE8-42DF-8906-E652F2A67A2D"/>
  <cim:IdentifiedObject.mRID>10ED0BAB-669B-46B8-9917-1F769D95C3F9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>111</cim:IdentifiedObject.name>
</cim:TopologicalNode>
<cim:TopologicalNode rdf:about="urn:uuid:23513C0A-BE3F-4778-ACA2-4A67F9825F4E">
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:55F143F5-CAE8-42DF-8906-E652F2A67A2D"/>
  <cim:IdentifiedObject.mRID>23513C0A-BE3F-4778-ACA2-4A67F9825F4E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>112</cim:IdentifiedObject.name>
</cim:TopologicalNode>
<cim:TopologicalNode rdf:about="urn:uuid:B51A1444-D45B-45ED-AC71-86B52C89EEBF">
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:55F143F5-CAE8-42DF-8906-E652F2A67A2D"/>
  <cim:IdentifiedObject.mRID>B51A1444-D45B-45ED-AC71-86B52C89EEBF</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>113</cim:IdentifiedObject.name>
</cim:TopologicalNode>
<cim:TopologicalNode rdf:about="urn:uuid:AD27074D-07EE-4FB5-AC60-6BC8D171EF6D">
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:55F143F5-CAE8-42DF-8906-E652F2A67A2D"/>
  <cim:IdentifiedObject.mRID>AD27074D-07EE-4FB5-AC60-6BC8D171EF6D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>114</cim:IdentifiedObject.name>
</cim:TopologicalNode>
<cim:TopologicalNode rdf:about="urn:uuid:E4F955CC-1DB5-4FB3-94F9-46AB0DA3B437">
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:55F143F5-CAE8-42DF-8906-E652F2A67A2D"/>
  <cim:IdentifiedObject.mRID>E4F955CC-1DB5-4FB3-94F9-46AB0DA3B437</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>135</cim:IdentifiedObject.name>
</cim:TopologicalNode>
<cim:TopologicalNode rdf:about="urn:uuid:835FD27D-B4E7-42BF-9875-DC0B1188D5B3">
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:55F143F5-CAE8-42DF-8906-E652F2A67A2D"/>
  <cim:IdentifiedObject.mRID>835FD27D-B4E7-42BF-9875-DC0B1188D5B3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>152</cim:IdentifiedObject.name>
</cim:TopologicalNode>
<cim:TopologicalNode rdf:about="urn:uuid:4A563EF3-2D5B-411C-8ADE-D1E317E815D3">
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:55F143F5-CAE8-42DF-8906-E652F2A67A2D"/>
  <cim:IdentifiedObject.mRID>4A563EF3-2D5B-411C-8ADE-D1E317E815D3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>160r</cim:IdentifiedObject.name>
</cim:TopologicalNode>
<cim:TopologicalNode rdf:about="urn:uuid:FA910B0E-7DD7-4048-B112-2ACD3A257CF4">
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:55F143F5-CAE8-42DF-8906-E652F2A67A2D"/>
  <cim:IdentifiedObject.mRID>FA910B0E-7DD7-4048-B112-2ACD3A257CF4</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>160</cim:IdentifiedObject.name>
</cim:TopologicalNode>
<cim:TopologicalNode rdf:about="urn:uuid:7A752027-BEC7-4564-A47E-3F9CCCA8174E">
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:55F143F5-CAE8-42DF-8906-E652F2A67A2D"/>
  <cim:IdentifiedObject.mRID>7A752027-BEC7-4564-A47E-3F9CCCA8174E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>61s</cim:IdentifiedObject.name>
</cim:TopologicalNode>
<cim:TopologicalNode rdf:about="urn:uuid:C6ADE710-EAE9-437F-8111-CB53BB0C281E">
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:55F143F5-CAE8-42DF-8906-E652F2A67A2D"/>
  <cim:IdentifiedObject.mRID>C6ADE710-EAE9-437F-8111-CB53BB0C281E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>610</cim:IdentifiedObject.name>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:about="urn:uuid:8A79AEE8-7C11-47E6-A5A2-F2CB4022D9FD">
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:C1C3E687-6FFD-C753-582B-632A27E28507"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:43032B68-0956-4F0E-A887-F2DB5FC14D0E"/>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:F1BB3E31-21DC-47D0-A399-4ABEE891FE20"/>
  <cim:IdentifiedObject.mRID>8A79AEE8-7C11-47E6-A5A2-F2CB4022D9FD</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>150</cim:IdentifiedObject.name>
</cim:ConnectivityNode>
<cim:ConnectivityNode rdf:about="urn:uuid:7D316F55-4536-4528-B97A-9B83F9F65DF0">
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:C1C3E687-6FFD-C753-582B-632A27E28507"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:43032B68-0956-4F0E-A887-F2DB5FC14D0E"/>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:01775E3E-9627-484A-A3C3-08C466F1ACF5"/>
  <cim:IdentifiedObject.mRID>7D316F55-4536-4528-B97A-9B83F9F65DF0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>150r</cim:IdentifiedObject.name>
</cim:ConnectivityNode>
<cim:ConnectivityNode rdf:about="urn:uuid:379D0F7C-8F31-4C6A-AA0B-DBAA476CE29A">
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:C1C3E687-6FFD-C753-582B-632A27E28507"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:43032B68-0956-4F0E-A887-F2DB5FC14D0E"/>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:72462C05-5BD8-4699-9C54-69F30B3D40F1"/>
  <cim:IdentifiedObject.mRID>379D0F7C-8F31-4C6A-AA0B-DBAA476CE29A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>149</cim:IdentifiedObject.name>
</cim:ConnectivityNode>
<cim:ConnectivityNode rdf:about="urn:uuid:F76F44D1-6010-45A4-AAD1-A47923B1E1D1">
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:C1C3E687-6FFD-C753-582B-632A27E28507"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:43032B68-0956-4F0E-A887-F2DB5FC14D0E"/>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:715B291E-0A7F-435C-B361-C1916C60FABE"/>
  <cim:IdentifiedObject.mRID>F76F44D1-6010-45A4-AAD1-A47923B1E1D1</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>1</cim:IdentifiedObject.name>
</cim:ConnectivityNode>
<cim:ConnectivityNode rdf:about="urn:uuid:0357E553-8BAA-481F-B530-93848B10C702">
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:C1C3E687-6FFD-C753-582B-632A27E28507"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:43032B68-0956-4F0E-A887-F2DB5FC14D0E"/>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:DB44A84C-E807-4D28-BF0C-26B1AFDFB258"/>
  <cim:IdentifiedObject.mRID>0357E553-8BAA-481F-B530-93848B10C702</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>2</cim:IdentifiedObject.name>
</cim:ConnectivityNode>
<cim:ConnectivityNode rdf:about="urn:uuid:2434D956-78C0-4B71-9ACD-B47D7B4ECE2B">
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:C1C3E687-6FFD-C753-582B-632A27E28507"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:43032B68-0956-4F0E-A887-F2DB5FC14D0E"/>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:0F84B0AF-FF6D-433C-9F22-DA7E96E0B658"/>
  <cim:IdentifiedObject.mRID>2434D956-78C0-4B71-9ACD-B47D7B4ECE2B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>3</cim:IdentifiedObject.name>
</cim:ConnectivityNode>
<cim:ConnectivityNode rdf:about="urn:uuid:B69E0FB3-D80B-4D45-8DCA-5DD76C040EF0">
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:C1C3E687-6FFD-C753-582B-632A27E28507"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:43032B68-0956-4F0E-A887-F2DB5FC14D0E"/>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:C317B5CB-0564-43B1-A2AE-69F8409F3A80"/>
  <cim:IdentifiedObject.mRID>B69E0FB3-D80B-4D45-8DCA-5DD76C040EF0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>7</cim:IdentifiedObject.name>
</cim:ConnectivityNode>
<cim:ConnectivityNode rdf:about="urn:uuid:0165BD48-7544-44EB-8EFB-EF0E28FDDCFE">
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:C1C3E687-6FFD-C753-582B-632A27E28507"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:43032B68-0956-4F0E-A887-F2DB5FC14D0E"/>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:DEAD121D-CACD-4BFB-8AD7-958C509894B9"/>
  <cim:IdentifiedObject.mRID>0165BD48-7544-44EB-8EFB-EF0E28FDDCFE</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>4</cim:IdentifiedObject.name>
</cim:ConnectivityNode>
<cim:ConnectivityNode rdf:about="urn:uuid:90EF30D1-6DD8-49B2-B243-FC2BDEAEE115">
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:C1C3E687-6FFD-C753-582B-632A27E28507"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:43032B68-0956-4F0E-A887-F2DB5FC14D0E"/>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:8C551DBA-1CB1-42CB-94F4-FFFC0194190C"/>
  <cim:IdentifiedObject.mRID>90EF30D1-6DD8-49B2-B243-FC2BDEAEE115</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>5</cim:IdentifiedObject.name>
</cim:ConnectivityNode>
<cim:ConnectivityNode rdf:about="urn:uuid:8A9ED429-1EBA-4F93-ADB0-E417D924A43F">
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:C1C3E687-6FFD-C753-582B-632A27E28507"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:43032B68-0956-4F0E-A887-F2DB5FC14D0E"/>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:A5E2C595-26F0-439C-8C84-3EC520F620B0"/>
  <cim:IdentifiedObject.mRID>8A9ED429-1EBA-4F93-ADB0-E417D924A43F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>6</cim:IdentifiedObject.name>
</cim:ConnectivityNode>
<cim:ConnectivityNode rdf:about="urn:uuid:CD39C2F1-2E2D-4B7D-B6BB-34376E11044E">
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:C1C3E687-6FFD-C753-582B-632A27E28507"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:43032B68-0956-4F0E-A887-F2DB5FC14D0E"/>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:E450AC7D-802E-4D5F-B287-76B84ECDBD1A"/>
  <cim:IdentifiedObject.mRID>CD39C2F1-2E2D-4B7D-B6BB-34376E11044E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>8</cim:IdentifiedObject.name>
</cim:ConnectivityNode>
<cim:ConnectivityNode rdf:about="urn:uuid:AAB84314-EDCE-4129-827F-D6CE925DB3A7">
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:C1C3E687-6FFD-C753-582B-632A27E28507"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:43032B68-0956-4F0E-A887-F2DB5FC14D0E"/>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:20825EAC-3A6A-4B55-86A6-FC6FC78A9812"/>
  <cim:IdentifiedObject.mRID>AAB84314-EDCE-4129-827F-D6CE925DB3A7</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>12</cim:IdentifiedObject.name>
</cim:ConnectivityNode>
<cim:ConnectivityNode rdf:about="urn:uuid:C03BC3CE-46D6-497A-9B1B-0C50B8E25674">
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:C1C3E687-6FFD-C753-582B-632A27E28507"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:43032B68-0956-4F0E-A887-F2DB5FC14D0E"/>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:78756748-A148-423E-AEB0-E171B130757E"/>
  <cim:IdentifiedObject.mRID>C03BC3CE-46D6-497A-9B1B-0C50B8E25674</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>9</cim:IdentifiedObject.name>
</cim:ConnectivityNode>
<cim:ConnectivityNode rdf:about="urn:uuid:36487C03-B873-4331-99A0-674EC43D25C7">
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:C1C3E687-6FFD-C753-582B-632A27E28507"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:43032B68-0956-4F0E-A887-F2DB5FC14D0E"/>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:57DF4F26-D8B2-49AF-8C7A-1A84CBDFE60E"/>
  <cim:IdentifiedObject.mRID>36487C03-B873-4331-99A0-674EC43D25C7</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>13</cim:IdentifiedObject.name>
</cim:ConnectivityNode>
<cim:ConnectivityNode rdf:about="urn:uuid:9930BF52-1B0B-4135-9F9B-FF31CB87C81E">
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:C1C3E687-6FFD-C753-582B-632A27E28507"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:43032B68-0956-4F0E-A887-F2DB5FC14D0E"/>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:EC577BFE-62D8-4419-9875-DA81B1FE695C"/>
  <cim:IdentifiedObject.mRID>9930BF52-1B0B-4135-9F9B-FF31CB87C81E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>9r</cim:IdentifiedObject.name>
</cim:ConnectivityNode>
<cim:ConnectivityNode rdf:about="urn:uuid:73DE1180-D386-4954-8CB7-9B924BD7EBD0">
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:C1C3E687-6FFD-C753-582B-632A27E28507"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:43032B68-0956-4F0E-A887-F2DB5FC14D0E"/>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:4B4198BF-DA43-4EAC-A0D2-AE3B5032E3C9"/>
  <cim:IdentifiedObject.mRID>73DE1180-D386-4954-8CB7-9B924BD7EBD0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>14</cim:IdentifiedObject.name>
</cim:ConnectivityNode>
<cim:ConnectivityNode rdf:about="urn:uuid:8ECE2126-DB43-4DF8-BE99-CDC65C50F84B">
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:C1C3E687-6FFD-C753-582B-632A27E28507"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:43032B68-0956-4F0E-A887-F2DB5FC14D0E"/>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:E4E0A251-191A-4E85-AF13-DBFB5C4CD45E"/>
  <cim:IdentifiedObject.mRID>8ECE2126-DB43-4DF8-BE99-CDC65C50F84B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>34</cim:IdentifiedObject.name>
</cim:ConnectivityNode>
<cim:ConnectivityNode rdf:about="urn:uuid:B3CF1FF2-F7D3-4A75-953B-35D6982387C1">
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:C1C3E687-6FFD-C753-582B-632A27E28507"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:43032B68-0956-4F0E-A887-F2DB5FC14D0E"/>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:0538A2FD-86C5-4978-B7C7-A9D84A7ADC39"/>
  <cim:IdentifiedObject.mRID>B3CF1FF2-F7D3-4A75-953B-35D6982387C1</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>18</cim:IdentifiedObject.name>
</cim:ConnectivityNode>
<cim:ConnectivityNode rdf:about="urn:uuid:E9F745C2-4927-449E-BD85-8F3E9BD1608E">
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:C1C3E687-6FFD-C753-582B-632A27E28507"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:43032B68-0956-4F0E-A887-F2DB5FC14D0E"/>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:2B22DF63-5532-42A0-AD25-735EC69E8E11"/>
  <cim:IdentifiedObject.mRID>E9F745C2-4927-449E-BD85-8F3E9BD1608E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>11</cim:IdentifiedObject.name>
</cim:ConnectivityNode>
<cim:ConnectivityNode rdf:about="urn:uuid:719E7DE3-BB53-4F2A-81AF-AC86E2347F92">
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:C1C3E687-6FFD-C753-582B-632A27E28507"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:43032B68-0956-4F0E-A887-F2DB5FC14D0E"/>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:123BE5BF-4BD6-464B-8E0F-DE093681CBE8"/>
  <cim:IdentifiedObject.mRID>719E7DE3-BB53-4F2A-81AF-AC86E2347F92</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>10</cim:IdentifiedObject.name>
</cim:ConnectivityNode>
<cim:ConnectivityNode rdf:about="urn:uuid:FD1364FC-62CC-4D0E-9607-B1C8AFDA2B03">
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:C1C3E687-6FFD-C753-582B-632A27E28507"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:43032B68-0956-4F0E-A887-F2DB5FC14D0E"/>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:5F4C92D1-55AB-4B11-9D4A-EEA06CAA1355"/>
  <cim:IdentifiedObject.mRID>FD1364FC-62CC-4D0E-9607-B1C8AFDA2B03</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>15</cim:IdentifiedObject.name>
</cim:ConnectivityNode>
<cim:ConnectivityNode rdf:about="urn:uuid:7C7ECD4F-3760-42E3-9FBF-CB4D8BA95177">
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:C1C3E687-6FFD-C753-582B-632A27E28507"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:43032B68-0956-4F0E-A887-F2DB5FC14D0E"/>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:57B76BCE-928A-48F1-9D17-EB8B6CD40D1D"/>
  <cim:IdentifiedObject.mRID>7C7ECD4F-3760-42E3-9FBF-CB4D8BA95177</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>16</cim:IdentifiedObject.name>
</cim:ConnectivityNode>
<cim:ConnectivityNode rdf:about="urn:uuid:69E3497B-ED26-472B-8884-FC93F38ECC57">
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:C1C3E687-6FFD-C753-582B-632A27E28507"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:43032B68-0956-4F0E-A887-F2DB5FC14D0E"/>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:322D9E85-30FA-43EA-A19E-6416EEB17324"/>
  <cim:IdentifiedObject.mRID>69E3497B-ED26-472B-8884-FC93F38ECC57</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>17</cim:IdentifiedObject.name>
</cim:ConnectivityNode>
<cim:ConnectivityNode rdf:about="urn:uuid:8A280AE0-1189-4CE1-A712-477C5B62A7B6">
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:C1C3E687-6FFD-C753-582B-632A27E28507"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:43032B68-0956-4F0E-A887-F2DB5FC14D0E"/>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:3179AB68-FDC2-49B1-B93C-0C0B64163187"/>
  <cim:IdentifiedObject.mRID>8A280AE0-1189-4CE1-A712-477C5B62A7B6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>19</cim:IdentifiedObject.name>
</cim:ConnectivityNode>
<cim:ConnectivityNode rdf:about="urn:uuid:38159D11-4CBB-43BD-8113-0C71D4B03AC9">
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:C1C3E687-6FFD-C753-582B-632A27E28507"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:43032B68-0956-4F0E-A887-F2DB5FC14D0E"/>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:4FC5D195-F99E-4CB4-BF42-283C61DC4C04"/>
  <cim:IdentifiedObject.mRID>38159D11-4CBB-43BD-8113-0C71D4B03AC9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>21</cim:IdentifiedObject.name>
</cim:ConnectivityNode>
<cim:ConnectivityNode rdf:about="urn:uuid:FD5FBF70-FF5E-4601-A629-416BE2183C08">
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:C1C3E687-6FFD-C753-582B-632A27E28507"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:43032B68-0956-4F0E-A887-F2DB5FC14D0E"/>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:D7C0ADBD-E60C-48F7-82C5-C0F0A8AE2F98"/>
  <cim:IdentifiedObject.mRID>FD5FBF70-FF5E-4601-A629-416BE2183C08</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>20</cim:IdentifiedObject.name>
</cim:ConnectivityNode>
<cim:ConnectivityNode rdf:about="urn:uuid:25EDDAE8-1B8C-42FF-B12F-83BF8BCAE92B">
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:C1C3E687-6FFD-C753-582B-632A27E28507"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:43032B68-0956-4F0E-A887-F2DB5FC14D0E"/>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:2E490368-248F-4672-B006-1A79283AAE3E"/>
  <cim:IdentifiedObject.mRID>25EDDAE8-1B8C-42FF-B12F-83BF8BCAE92B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>22</cim:IdentifiedObject.name>
</cim:ConnectivityNode>
<cim:ConnectivityNode rdf:about="urn:uuid:B35AA9B7-0D2D-4B86-BCAF-14E9D58FE851">
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:C1C3E687-6FFD-C753-582B-632A27E28507"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:43032B68-0956-4F0E-A887-F2DB5FC14D0E"/>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:4AF6D632-F9ED-45DA-A5D7-F04D253C0DA2"/>
  <cim:IdentifiedObject.mRID>B35AA9B7-0D2D-4B86-BCAF-14E9D58FE851</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>23</cim:IdentifiedObject.name>
</cim:ConnectivityNode>
<cim:ConnectivityNode rdf:about="urn:uuid:861FBAA9-6B48-4E91-9A02-1A9334F1D833">
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:C1C3E687-6FFD-C753-582B-632A27E28507"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:43032B68-0956-4F0E-A887-F2DB5FC14D0E"/>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:29224CC5-57F8-49C1-9261-15D75DA7B52C"/>
  <cim:IdentifiedObject.mRID>861FBAA9-6B48-4E91-9A02-1A9334F1D833</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>24</cim:IdentifiedObject.name>
</cim:ConnectivityNode>
<cim:ConnectivityNode rdf:about="urn:uuid:03276A5F-9CA1-4056-95C8-BE0F43C5A193">
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:C1C3E687-6FFD-C753-582B-632A27E28507"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:43032B68-0956-4F0E-A887-F2DB5FC14D0E"/>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:ABE7D61E-B066-4D04-AF6B-11FA1C290132"/>
  <cim:IdentifiedObject.mRID>03276A5F-9CA1-4056-95C8-BE0F43C5A193</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>25</cim:IdentifiedObject.name>
</cim:ConnectivityNode>
<cim:ConnectivityNode rdf:about="urn:uuid:2CC0EB0A-7F9F-4FFD-96AA-07191A37601F">
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:C1C3E687-6FFD-C753-582B-632A27E28507"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:43032B68-0956-4F0E-A887-F2DB5FC14D0E"/>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:9DDBC307-FE51-4F0B-BE90-3CB0F632A51E"/>
  <cim:IdentifiedObject.mRID>2CC0EB0A-7F9F-4FFD-96AA-07191A37601F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>25r</cim:IdentifiedObject.name>
</cim:ConnectivityNode>
<cim:ConnectivityNode rdf:about="urn:uuid:0CF4EF99-DBC7-4073-94E7-5DD5AE1B2F3B">
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:C1C3E687-6FFD-C753-582B-632A27E28507"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:43032B68-0956-4F0E-A887-F2DB5FC14D0E"/>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:A84C770E-5029-47D3-97C5-2CBE290E6742"/>
  <cim:IdentifiedObject.mRID>0CF4EF99-DBC7-4073-94E7-5DD5AE1B2F3B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>26</cim:IdentifiedObject.name>
</cim:ConnectivityNode>
<cim:ConnectivityNode rdf:about="urn:uuid:620EA657-5938-4547-8428-72E109E04602">
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:C1C3E687-6FFD-C753-582B-632A27E28507"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:43032B68-0956-4F0E-A887-F2DB5FC14D0E"/>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:A34F9E9B-4E8C-49B1-BB71-0ECF4BA20AB8"/>
  <cim:IdentifiedObject.mRID>620EA657-5938-4547-8428-72E109E04602</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>28</cim:IdentifiedObject.name>
</cim:ConnectivityNode>
<cim:ConnectivityNode rdf:about="urn:uuid:D468B671-B658-486D-85F3-F3D7CF473624">
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:C1C3E687-6FFD-C753-582B-632A27E28507"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:43032B68-0956-4F0E-A887-F2DB5FC14D0E"/>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:A6B403EA-ED0A-40B8-AE5E-6D6195555104"/>
  <cim:IdentifiedObject.mRID>D468B671-B658-486D-85F3-F3D7CF473624</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>27</cim:IdentifiedObject.name>
</cim:ConnectivityNode>
<cim:ConnectivityNode rdf:about="urn:uuid:E7E0CD7A-9816-4226-A53F-B3654092061C">
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:C1C3E687-6FFD-C753-582B-632A27E28507"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:43032B68-0956-4F0E-A887-F2DB5FC14D0E"/>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:62FE4C27-9E80-4F4C-9C9B-1B3EC0498812"/>
  <cim:IdentifiedObject.mRID>E7E0CD7A-9816-4226-A53F-B3654092061C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>31</cim:IdentifiedObject.name>
</cim:ConnectivityNode>
<cim:ConnectivityNode rdf:about="urn:uuid:E21115EC-D694-4CEB-8768-C9A440A85EF8">
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:C1C3E687-6FFD-C753-582B-632A27E28507"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:43032B68-0956-4F0E-A887-F2DB5FC14D0E"/>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:51E4C6A0-2B30-45AA-8A88-FEFB453026BB"/>
  <cim:IdentifiedObject.mRID>E21115EC-D694-4CEB-8768-C9A440A85EF8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>33</cim:IdentifiedObject.name>
</cim:ConnectivityNode>
<cim:ConnectivityNode rdf:about="urn:uuid:84276DB5-6645-4AF0-807C-D8EBF6687C16">
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:C1C3E687-6FFD-C753-582B-632A27E28507"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:43032B68-0956-4F0E-A887-F2DB5FC14D0E"/>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:4624816E-8DD9-426C-B89A-4EB927FDA84E"/>
  <cim:IdentifiedObject.mRID>84276DB5-6645-4AF0-807C-D8EBF6687C16</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>29</cim:IdentifiedObject.name>
</cim:ConnectivityNode>
<cim:ConnectivityNode rdf:about="urn:uuid:F3BDF040-A07C-4B47-A16D-16C28CEF6450">
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:C1C3E687-6FFD-C753-582B-632A27E28507"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:43032B68-0956-4F0E-A887-F2DB5FC14D0E"/>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:A7A976A7-C237-42D2-B986-07041C79A326"/>
  <cim:IdentifiedObject.mRID>F3BDF040-A07C-4B47-A16D-16C28CEF6450</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>30</cim:IdentifiedObject.name>
</cim:ConnectivityNode>
<cim:ConnectivityNode rdf:about="urn:uuid:EAE8A9C9-6460-4466-8260-97E8C933A636">
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:C1C3E687-6FFD-C753-582B-632A27E28507"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:43032B68-0956-4F0E-A887-F2DB5FC14D0E"/>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:AF8CB11A-D40D-4C6D-9F29-EDFEDC1CDF60"/>
  <cim:IdentifiedObject.mRID>EAE8A9C9-6460-4466-8260-97E8C933A636</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>250</cim:IdentifiedObject.name>
</cim:ConnectivityNode>
<cim:ConnectivityNode rdf:about="urn:uuid:CFE9B4A5-FA58-46F6-98C7-93DF33A6736D">
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:C1C3E687-6FFD-C753-582B-632A27E28507"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:43032B68-0956-4F0E-A887-F2DB5FC14D0E"/>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:634AC23F-522E-4B05-BDC4-7F1D3975E056"/>
  <cim:IdentifiedObject.mRID>CFE9B4A5-FA58-46F6-98C7-93DF33A6736D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>32</cim:IdentifiedObject.name>
</cim:ConnectivityNode>
<cim:ConnectivityNode rdf:about="urn:uuid:3FC4AF2E-59B5-42D6-A493-5F35AC247B12">
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:C1C3E687-6FFD-C753-582B-632A27E28507"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:43032B68-0956-4F0E-A887-F2DB5FC14D0E"/>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:22671CFD-9AC0-4927-9AF2-8C47306FB2B7"/>
  <cim:IdentifiedObject.mRID>3FC4AF2E-59B5-42D6-A493-5F35AC247B12</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>35</cim:IdentifiedObject.name>
</cim:ConnectivityNode>
<cim:ConnectivityNode rdf:about="urn:uuid:19CD6615-7EA3-40A5-AE69-21D2B45EA65F">
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:C1C3E687-6FFD-C753-582B-632A27E28507"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:43032B68-0956-4F0E-A887-F2DB5FC14D0E"/>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:B432DEA6-69A9-4F73-B78A-693FF810B14C"/>
  <cim:IdentifiedObject.mRID>19CD6615-7EA3-40A5-AE69-21D2B45EA65F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>36</cim:IdentifiedObject.name>
</cim:ConnectivityNode>
<cim:ConnectivityNode rdf:about="urn:uuid:D767A0C4-5E6A-4E2C-80C9-AEE44175FF62">
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:C1C3E687-6FFD-C753-582B-632A27E28507"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:43032B68-0956-4F0E-A887-F2DB5FC14D0E"/>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:2E4E70AF-960E-40AF-9477-4D4CB9A12BC2"/>
  <cim:IdentifiedObject.mRID>D767A0C4-5E6A-4E2C-80C9-AEE44175FF62</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>40</cim:IdentifiedObject.name>
</cim:ConnectivityNode>
<cim:ConnectivityNode rdf:about="urn:uuid:A55B5117-B0D6-4959-9EE7-04BA019A6D34">
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:C1C3E687-6FFD-C753-582B-632A27E28507"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:43032B68-0956-4F0E-A887-F2DB5FC14D0E"/>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:8D0D4AB7-67EF-4B1E-BEF0-7DB04678E2AA"/>
  <cim:IdentifiedObject.mRID>A55B5117-B0D6-4959-9EE7-04BA019A6D34</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>37</cim:IdentifiedObject.name>
</cim:ConnectivityNode>
<cim:ConnectivityNode rdf:about="urn:uuid:88E2C9A0-4C76-4A3F-AB70-3EB4EA45D928">
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:C1C3E687-6FFD-C753-582B-632A27E28507"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:43032B68-0956-4F0E-A887-F2DB5FC14D0E"/>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:A9D55387-C558-42B5-98A4-A1695560FDB7"/>
  <cim:IdentifiedObject.mRID>88E2C9A0-4C76-4A3F-AB70-3EB4EA45D928</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>38</cim:IdentifiedObject.name>
</cim:ConnectivityNode>
<cim:ConnectivityNode rdf:about="urn:uuid:4A18B9A1-B1ED-4EA4-A7CB-A524DF9306C1">
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:C1C3E687-6FFD-C753-582B-632A27E28507"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:43032B68-0956-4F0E-A887-F2DB5FC14D0E"/>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:71CF1949-B82A-41DD-A20B-F820EB6AA2A4"/>
  <cim:IdentifiedObject.mRID>4A18B9A1-B1ED-4EA4-A7CB-A524DF9306C1</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>39</cim:IdentifiedObject.name>
</cim:ConnectivityNode>
<cim:ConnectivityNode rdf:about="urn:uuid:505C3762-16F0-4FB6-B252-DD3371AB55C0">
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:C1C3E687-6FFD-C753-582B-632A27E28507"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:43032B68-0956-4F0E-A887-F2DB5FC14D0E"/>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:5B5716D4-3EC5-48A9-B9C0-34CD6060A953"/>
  <cim:IdentifiedObject.mRID>505C3762-16F0-4FB6-B252-DD3371AB55C0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>41</cim:IdentifiedObject.name>
</cim:ConnectivityNode>
<cim:ConnectivityNode rdf:about="urn:uuid:5FEB0CD6-4BA3-4A75-8CC7-F07C09E41590">
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:C1C3E687-6FFD-C753-582B-632A27E28507"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:43032B68-0956-4F0E-A887-F2DB5FC14D0E"/>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:215E418A-AFD1-458C-9CB9-DB62AD38A697"/>
  <cim:IdentifiedObject.mRID>5FEB0CD6-4BA3-4A75-8CC7-F07C09E41590</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>42</cim:IdentifiedObject.name>
</cim:ConnectivityNode>
<cim:ConnectivityNode rdf:about="urn:uuid:E8D3B558-46A0-479E-9D4A-62B59B42B5AD">
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:C1C3E687-6FFD-C753-582B-632A27E28507"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:43032B68-0956-4F0E-A887-F2DB5FC14D0E"/>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:742081AE-B697-4BDF-B0F1-5FDE346B88A0"/>
  <cim:IdentifiedObject.mRID>E8D3B558-46A0-479E-9D4A-62B59B42B5AD</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>43</cim:IdentifiedObject.name>
</cim:ConnectivityNode>
<cim:ConnectivityNode rdf:about="urn:uuid:FC5D8153-807E-41F9-A9FB-D506C37D3B02">
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:C1C3E687-6FFD-C753-582B-632A27E28507"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:43032B68-0956-4F0E-A887-F2DB5FC14D0E"/>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:09BCEF35-A99E-47B0-960F-67451BB5C54B"/>
  <cim:IdentifiedObject.mRID>FC5D8153-807E-41F9-A9FB-D506C37D3B02</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>44</cim:IdentifiedObject.name>
</cim:ConnectivityNode>
<cim:ConnectivityNode rdf:about="urn:uuid:83C30448-A92C-4AE2-944E-FB5CA920B3C2">
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:C1C3E687-6FFD-C753-582B-632A27E28507"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:43032B68-0956-4F0E-A887-F2DB5FC14D0E"/>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:25C5CC62-14C6-41BB-B2C9-1F2EB60198ED"/>
  <cim:IdentifiedObject.mRID>83C30448-A92C-4AE2-944E-FB5CA920B3C2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>45</cim:IdentifiedObject.name>
</cim:ConnectivityNode>
<cim:ConnectivityNode rdf:about="urn:uuid:6F2FF1F1-29E9-4969-902F-84347CA08AB2">
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:C1C3E687-6FFD-C753-582B-632A27E28507"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:43032B68-0956-4F0E-A887-F2DB5FC14D0E"/>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:309D5575-5E2A-4473-8CB1-DA7EEEA9CCFC"/>
  <cim:IdentifiedObject.mRID>6F2FF1F1-29E9-4969-902F-84347CA08AB2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>47</cim:IdentifiedObject.name>
</cim:ConnectivityNode>
<cim:ConnectivityNode rdf:about="urn:uuid:A2466E23-F59C-45D5-B0E5-6F4F32E485F7">
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:C1C3E687-6FFD-C753-582B-632A27E28507"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:43032B68-0956-4F0E-A887-F2DB5FC14D0E"/>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:9ED042C7-D4F5-4C0A-BCD7-A4F1496E6638"/>
  <cim:IdentifiedObject.mRID>A2466E23-F59C-45D5-B0E5-6F4F32E485F7</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>46</cim:IdentifiedObject.name>
</cim:ConnectivityNode>
<cim:ConnectivityNode rdf:about="urn:uuid:22271661-5D4B-40EC-9C6D-0CEAE48638F9">
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:C1C3E687-6FFD-C753-582B-632A27E28507"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:43032B68-0956-4F0E-A887-F2DB5FC14D0E"/>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:BFC25E3A-8B8E-43FE-B50D-023B91DF0002"/>
  <cim:IdentifiedObject.mRID>22271661-5D4B-40EC-9C6D-0CEAE48638F9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>48</cim:IdentifiedObject.name>
</cim:ConnectivityNode>
<cim:ConnectivityNode rdf:about="urn:uuid:0578B52B-DEC6-4C83-89E5-7FD8531BAF9A">
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:C1C3E687-6FFD-C753-582B-632A27E28507"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:43032B68-0956-4F0E-A887-F2DB5FC14D0E"/>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:06171314-3765-42F2-AEE9-BB1E5C486733"/>
  <cim:IdentifiedObject.mRID>0578B52B-DEC6-4C83-89E5-7FD8531BAF9A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>49</cim:IdentifiedObject.name>
</cim:ConnectivityNode>
<cim:ConnectivityNode rdf:about="urn:uuid:EDDC0FAC-F66D-4F69-8B4C-314A1810F975">
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:C1C3E687-6FFD-C753-582B-632A27E28507"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:43032B68-0956-4F0E-A887-F2DB5FC14D0E"/>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:9FCC574B-295C-41CE-A7C3-23448DACB3A0"/>
  <cim:IdentifiedObject.mRID>EDDC0FAC-F66D-4F69-8B4C-314A1810F975</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>50</cim:IdentifiedObject.name>
</cim:ConnectivityNode>
<cim:ConnectivityNode rdf:about="urn:uuid:E2F8051B-0750-4B66-93F1-14650F3F914D">
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:C1C3E687-6FFD-C753-582B-632A27E28507"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:43032B68-0956-4F0E-A887-F2DB5FC14D0E"/>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:3DBE3674-6E32-41B7-BA8C-A9873ECEFB66"/>
  <cim:IdentifiedObject.mRID>E2F8051B-0750-4B66-93F1-14650F3F914D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>51</cim:IdentifiedObject.name>
</cim:ConnectivityNode>
<cim:ConnectivityNode rdf:about="urn:uuid:7563B09B-3EE9-431D-A128-D74C63CC7262">
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:C1C3E687-6FFD-C753-582B-632A27E28507"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:43032B68-0956-4F0E-A887-F2DB5FC14D0E"/>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:715C4294-7397-4EE4-8A7D-9DC2A649E45E"/>
  <cim:IdentifiedObject.mRID>7563B09B-3EE9-431D-A128-D74C63CC7262</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>151</cim:IdentifiedObject.name>
</cim:ConnectivityNode>
<cim:ConnectivityNode rdf:about="urn:uuid:3D3A8E4B-774C-4F05-860A-8B7E331EF9B7">
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:C1C3E687-6FFD-C753-582B-632A27E28507"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:43032B68-0956-4F0E-A887-F2DB5FC14D0E"/>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:20BFC885-3A0A-4E53-81B6-60059E806CF9"/>
  <cim:IdentifiedObject.mRID>3D3A8E4B-774C-4F05-860A-8B7E331EF9B7</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>52</cim:IdentifiedObject.name>
</cim:ConnectivityNode>
<cim:ConnectivityNode rdf:about="urn:uuid:D282AFB4-2B08-45A9-B133-502B6C7F3A4E">
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:C1C3E687-6FFD-C753-582B-632A27E28507"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:43032B68-0956-4F0E-A887-F2DB5FC14D0E"/>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:2FAFC0D3-0570-4D4E-88A2-CA624326A300"/>
  <cim:IdentifiedObject.mRID>D282AFB4-2B08-45A9-B133-502B6C7F3A4E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>53</cim:IdentifiedObject.name>
</cim:ConnectivityNode>
<cim:ConnectivityNode rdf:about="urn:uuid:7C220717-5A3E-4B70-92A9-EBCEA8B391C4">
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:C1C3E687-6FFD-C753-582B-632A27E28507"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:43032B68-0956-4F0E-A887-F2DB5FC14D0E"/>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:6A9864B4-A786-435D-8D74-0888E6675661"/>
  <cim:IdentifiedObject.mRID>7C220717-5A3E-4B70-92A9-EBCEA8B391C4</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>54</cim:IdentifiedObject.name>
</cim:ConnectivityNode>
<cim:ConnectivityNode rdf:about="urn:uuid:3225FECA-0279-48B2-98F4-DE9C66BA4CAC">
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:C1C3E687-6FFD-C753-582B-632A27E28507"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:43032B68-0956-4F0E-A887-F2DB5FC14D0E"/>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:FC2D6DBB-FB2A-4227-A90D-A8BA9E11D5EA"/>
  <cim:IdentifiedObject.mRID>3225FECA-0279-48B2-98F4-DE9C66BA4CAC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>55</cim:IdentifiedObject.name>
</cim:ConnectivityNode>
<cim:ConnectivityNode rdf:about="urn:uuid:9E73B788-750E-4AB8-AB26-455877BE4C03">
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:C1C3E687-6FFD-C753-582B-632A27E28507"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:43032B68-0956-4F0E-A887-F2DB5FC14D0E"/>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:A6DF3235-724C-4807-B94D-9924D6097BB5"/>
  <cim:IdentifiedObject.mRID>9E73B788-750E-4AB8-AB26-455877BE4C03</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>57</cim:IdentifiedObject.name>
</cim:ConnectivityNode>
<cim:ConnectivityNode rdf:about="urn:uuid:616F00D9-BEE3-486E-AED3-B4C84B56E596">
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:C1C3E687-6FFD-C753-582B-632A27E28507"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:43032B68-0956-4F0E-A887-F2DB5FC14D0E"/>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:249977C8-EDB6-4D7C-A8A7-4322431523CA"/>
  <cim:IdentifiedObject.mRID>616F00D9-BEE3-486E-AED3-B4C84B56E596</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>56</cim:IdentifiedObject.name>
</cim:ConnectivityNode>
<cim:ConnectivityNode rdf:about="urn:uuid:D17C3F5A-497B-42AF-A467-3A1273828E1C">
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:C1C3E687-6FFD-C753-582B-632A27E28507"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:43032B68-0956-4F0E-A887-F2DB5FC14D0E"/>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:7BC12EFE-990A-4B8F-AD3D-1C9B5A38750A"/>
  <cim:IdentifiedObject.mRID>D17C3F5A-497B-42AF-A467-3A1273828E1C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>58</cim:IdentifiedObject.name>
</cim:ConnectivityNode>
<cim:ConnectivityNode rdf:about="urn:uuid:0CEE33AB-2E9E-471D-8DFF-F229BD36B997">
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:C1C3E687-6FFD-C753-582B-632A27E28507"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:43032B68-0956-4F0E-A887-F2DB5FC14D0E"/>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:14E0A572-14F8-45E3-9FC9-30FDF71756CA"/>
  <cim:IdentifiedObject.mRID>0CEE33AB-2E9E-471D-8DFF-F229BD36B997</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>60</cim:IdentifiedObject.name>
</cim:ConnectivityNode>
<cim:ConnectivityNode rdf:about="urn:uuid:679429AB-D852-4681-AD1A-2670564EA20B">
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:C1C3E687-6FFD-C753-582B-632A27E28507"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:43032B68-0956-4F0E-A887-F2DB5FC14D0E"/>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:B96BA12A-6C30-4FB2-BAF7-0EE8825CDE8B"/>
  <cim:IdentifiedObject.mRID>679429AB-D852-4681-AD1A-2670564EA20B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>59</cim:IdentifiedObject.name>
</cim:ConnectivityNode>
<cim:ConnectivityNode rdf:about="urn:uuid:4C4FB949-5CDA-4C01-9197-04FB5097541F">
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:C1C3E687-6FFD-C753-582B-632A27E28507"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:43032B68-0956-4F0E-A887-F2DB5FC14D0E"/>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:583CD2B6-E09E-4B99-8E11-DD5A7E0BD9BA"/>
  <cim:IdentifiedObject.mRID>4C4FB949-5CDA-4C01-9197-04FB5097541F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>61</cim:IdentifiedObject.name>
</cim:ConnectivityNode>
<cim:ConnectivityNode rdf:about="urn:uuid:AF9D3F6D-AC51-4779-995E-00779489AA6E">
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:C1C3E687-6FFD-C753-582B-632A27E28507"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:43032B68-0956-4F0E-A887-F2DB5FC14D0E"/>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:7E57B9F4-ABAA-4EE8-B5C6-50B8EB5B80F5"/>
  <cim:IdentifiedObject.mRID>AF9D3F6D-AC51-4779-995E-00779489AA6E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>62</cim:IdentifiedObject.name>
</cim:ConnectivityNode>
<cim:ConnectivityNode rdf:about="urn:uuid:28868916-E0CA-4234-8159-8CA9E9675505">
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:C1C3E687-6FFD-C753-582B-632A27E28507"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:43032B68-0956-4F0E-A887-F2DB5FC14D0E"/>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:8CE93F4C-0501-4775-BA10-1073BEA947E2"/>
  <cim:IdentifiedObject.mRID>28868916-E0CA-4234-8159-8CA9E9675505</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>63</cim:IdentifiedObject.name>
</cim:ConnectivityNode>
<cim:ConnectivityNode rdf:about="urn:uuid:71D07467-B478-413F-A2E4-9FA4092CCF53">
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:C1C3E687-6FFD-C753-582B-632A27E28507"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:43032B68-0956-4F0E-A887-F2DB5FC14D0E"/>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:8881B329-BDD2-4ABC-9737-DC3B7F7183DF"/>
  <cim:IdentifiedObject.mRID>71D07467-B478-413F-A2E4-9FA4092CCF53</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>64</cim:IdentifiedObject.name>
</cim:ConnectivityNode>
<cim:ConnectivityNode rdf:about="urn:uuid:EAF7299C-7936-4839-86F2-9D2DC7C87206">
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:C1C3E687-6FFD-C753-582B-632A27E28507"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:43032B68-0956-4F0E-A887-F2DB5FC14D0E"/>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:23BDD96C-3FB5-4F45-8CB0-C99478FECE5A"/>
  <cim:IdentifiedObject.mRID>EAF7299C-7936-4839-86F2-9D2DC7C87206</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>65</cim:IdentifiedObject.name>
</cim:ConnectivityNode>
<cim:ConnectivityNode rdf:about="urn:uuid:6C3EDF28-65F8-46F8-B31A-F5EC4490826B">
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:C1C3E687-6FFD-C753-582B-632A27E28507"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:43032B68-0956-4F0E-A887-F2DB5FC14D0E"/>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:5198BFD4-1415-43E4-AB88-B3B103F319DC"/>
  <cim:IdentifiedObject.mRID>6C3EDF28-65F8-46F8-B31A-F5EC4490826B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>66</cim:IdentifiedObject.name>
</cim:ConnectivityNode>
<cim:ConnectivityNode rdf:about="urn:uuid:C53CE192-8AC8-4DDE-9CFB-F150DC661F08">
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:C1C3E687-6FFD-C753-582B-632A27E28507"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:43032B68-0956-4F0E-A887-F2DB5FC14D0E"/>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:68BF58DB-CE89-456C-8052-125FA9532B57"/>
  <cim:IdentifiedObject.mRID>C53CE192-8AC8-4DDE-9CFB-F150DC661F08</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>67</cim:IdentifiedObject.name>
</cim:ConnectivityNode>
<cim:ConnectivityNode rdf:about="urn:uuid:B48A4595-B868-4A71-8501-F7DF7081069C">
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:C1C3E687-6FFD-C753-582B-632A27E28507"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:43032B68-0956-4F0E-A887-F2DB5FC14D0E"/>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:17CB8B74-52F0-4B4E-9A29-B34ED4CEAD69"/>
  <cim:IdentifiedObject.mRID>B48A4595-B868-4A71-8501-F7DF7081069C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>68</cim:IdentifiedObject.name>
</cim:ConnectivityNode>
<cim:ConnectivityNode rdf:about="urn:uuid:3C4A8B27-FAE7-441B-9010-9E9B8AC6953B">
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:C1C3E687-6FFD-C753-582B-632A27E28507"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:43032B68-0956-4F0E-A887-F2DB5FC14D0E"/>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:88A23296-089B-4564-9F05-F31147D7BC8A"/>
  <cim:IdentifiedObject.mRID>3C4A8B27-FAE7-441B-9010-9E9B8AC6953B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>72</cim:IdentifiedObject.name>
</cim:ConnectivityNode>
<cim:ConnectivityNode rdf:about="urn:uuid:5520A3C7-CAE5-49A9-8973-1A2810AFDD86">
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:C1C3E687-6FFD-C753-582B-632A27E28507"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:43032B68-0956-4F0E-A887-F2DB5FC14D0E"/>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:6093A104-CD43-471A-A3F2-77C269C40BCE"/>
  <cim:IdentifiedObject.mRID>5520A3C7-CAE5-49A9-8973-1A2810AFDD86</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>97</cim:IdentifiedObject.name>
</cim:ConnectivityNode>
<cim:ConnectivityNode rdf:about="urn:uuid:0851CDCF-748F-474E-B299-70081171336D">
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:C1C3E687-6FFD-C753-582B-632A27E28507"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:43032B68-0956-4F0E-A887-F2DB5FC14D0E"/>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:364B62F9-7C6A-4CBA-9A95-F4A9F61E8BED"/>
  <cim:IdentifiedObject.mRID>0851CDCF-748F-474E-B299-70081171336D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>69</cim:IdentifiedObject.name>
</cim:ConnectivityNode>
<cim:ConnectivityNode rdf:about="urn:uuid:BDB8324C-D6E7-47E0-9552-2EA3CDC95C2E">
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:C1C3E687-6FFD-C753-582B-632A27E28507"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:43032B68-0956-4F0E-A887-F2DB5FC14D0E"/>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:958F10BD-AA5B-435E-A312-B326DA272ABC"/>
  <cim:IdentifiedObject.mRID>BDB8324C-D6E7-47E0-9552-2EA3CDC95C2E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>70</cim:IdentifiedObject.name>
</cim:ConnectivityNode>
<cim:ConnectivityNode rdf:about="urn:uuid:D08C8BC9-3B55-40CD-A94F-3F32B1336D22">
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:C1C3E687-6FFD-C753-582B-632A27E28507"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:43032B68-0956-4F0E-A887-F2DB5FC14D0E"/>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:DAA88670-8587-47D5-964F-883641CA605F"/>
  <cim:IdentifiedObject.mRID>D08C8BC9-3B55-40CD-A94F-3F32B1336D22</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>71</cim:IdentifiedObject.name>
</cim:ConnectivityNode>
<cim:ConnectivityNode rdf:about="urn:uuid:FA043421-48D9-4660-9A4B-E8DB124A1D1F">
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:C1C3E687-6FFD-C753-582B-632A27E28507"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:43032B68-0956-4F0E-A887-F2DB5FC14D0E"/>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:2F63E0C9-1BCE-4B3D-9FD2-361799FEABD2"/>
  <cim:IdentifiedObject.mRID>FA043421-48D9-4660-9A4B-E8DB124A1D1F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>73</cim:IdentifiedObject.name>
</cim:ConnectivityNode>
<cim:ConnectivityNode rdf:about="urn:uuid:CE33CF4F-E232-49DE-A134-FCF235C69F78">
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:C1C3E687-6FFD-C753-582B-632A27E28507"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:43032B68-0956-4F0E-A887-F2DB5FC14D0E"/>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:5DCD118A-29B4-47EC-9F80-D0AC04A8DF96"/>
  <cim:IdentifiedObject.mRID>CE33CF4F-E232-49DE-A134-FCF235C69F78</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>76</cim:IdentifiedObject.name>
</cim:ConnectivityNode>
<cim:ConnectivityNode rdf:about="urn:uuid:D6E82648-0C3D-4A2B-8498-FFD49466DF84">
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:C1C3E687-6FFD-C753-582B-632A27E28507"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:43032B68-0956-4F0E-A887-F2DB5FC14D0E"/>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:A6F16419-B796-42F8-9E6F-E902AAF230A8"/>
  <cim:IdentifiedObject.mRID>D6E82648-0C3D-4A2B-8498-FFD49466DF84</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>74</cim:IdentifiedObject.name>
</cim:ConnectivityNode>
<cim:ConnectivityNode rdf:about="urn:uuid:33CE11A4-4966-4069-A569-05997B5CFF37">
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:C1C3E687-6FFD-C753-582B-632A27E28507"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:43032B68-0956-4F0E-A887-F2DB5FC14D0E"/>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:B2DFBBD8-0FC3-4B33-B693-3559EE54E058"/>
  <cim:IdentifiedObject.mRID>33CE11A4-4966-4069-A569-05997B5CFF37</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>75</cim:IdentifiedObject.name>
</cim:ConnectivityNode>
<cim:ConnectivityNode rdf:about="urn:uuid:595428AA-48D7-407F-B4C1-5EFC4C688115">
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:C1C3E687-6FFD-C753-582B-632A27E28507"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:43032B68-0956-4F0E-A887-F2DB5FC14D0E"/>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:73CC5C17-CB29-448D-B893-1D9235B9096F"/>
  <cim:IdentifiedObject.mRID>595428AA-48D7-407F-B4C1-5EFC4C688115</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>77</cim:IdentifiedObject.name>
</cim:ConnectivityNode>
<cim:ConnectivityNode rdf:about="urn:uuid:6632FBDD-F442-4590-81CC-AA74EE3BD3C5">
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:C1C3E687-6FFD-C753-582B-632A27E28507"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:43032B68-0956-4F0E-A887-F2DB5FC14D0E"/>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:22486C02-AE63-4CEF-9F16-84025D60AB8D"/>
  <cim:IdentifiedObject.mRID>6632FBDD-F442-4590-81CC-AA74EE3BD3C5</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>86</cim:IdentifiedObject.name>
</cim:ConnectivityNode>
<cim:ConnectivityNode rdf:about="urn:uuid:7B745574-68A0-4CA9-B7BA-B8142BB3ADAF">
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:C1C3E687-6FFD-C753-582B-632A27E28507"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:43032B68-0956-4F0E-A887-F2DB5FC14D0E"/>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:2EDED4E8-4FD4-47BE-8C34-1919CAA1744B"/>
  <cim:IdentifiedObject.mRID>7B745574-68A0-4CA9-B7BA-B8142BB3ADAF</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>78</cim:IdentifiedObject.name>
</cim:ConnectivityNode>
<cim:ConnectivityNode rdf:about="urn:uuid:25282D9D-F233-45E0-B6B1-38F1B4DB25D6">
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:C1C3E687-6FFD-C753-582B-632A27E28507"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:43032B68-0956-4F0E-A887-F2DB5FC14D0E"/>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:60DFC973-E344-4276-8156-36FC47D6D9C9"/>
  <cim:IdentifiedObject.mRID>25282D9D-F233-45E0-B6B1-38F1B4DB25D6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>79</cim:IdentifiedObject.name>
</cim:ConnectivityNode>
<cim:ConnectivityNode rdf:about="urn:uuid:EFDDA297-B68B-480B-840E-843DC091AB02">
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:C1C3E687-6FFD-C753-582B-632A27E28507"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:43032B68-0956-4F0E-A887-F2DB5FC14D0E"/>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:7AC96833-417B-4A69-95AB-FAC7A291F538"/>
  <cim:IdentifiedObject.mRID>EFDDA297-B68B-480B-840E-843DC091AB02</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>80</cim:IdentifiedObject.name>
</cim:ConnectivityNode>
<cim:ConnectivityNode rdf:about="urn:uuid:1EE1D6B2-396C-46C4-8ED1-346E322883E8">
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:C1C3E687-6FFD-C753-582B-632A27E28507"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:43032B68-0956-4F0E-A887-F2DB5FC14D0E"/>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:02990238-94B1-4B3A-930D-A4AAC94ED095"/>
  <cim:IdentifiedObject.mRID>1EE1D6B2-396C-46C4-8ED1-346E322883E8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>81</cim:IdentifiedObject.name>
</cim:ConnectivityNode>
<cim:ConnectivityNode rdf:about="urn:uuid:53102A60-4775-48CA-81B0-A80B2D78B31B">
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:C1C3E687-6FFD-C753-582B-632A27E28507"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:43032B68-0956-4F0E-A887-F2DB5FC14D0E"/>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:9D950E1E-710E-4B6E-A05B-BD17DC1C1276"/>
  <cim:IdentifiedObject.mRID>53102A60-4775-48CA-81B0-A80B2D78B31B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>82</cim:IdentifiedObject.name>
</cim:ConnectivityNode>
<cim:ConnectivityNode rdf:about="urn:uuid:D633292B-BE0B-4097-A256-1F5373726CBB">
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:C1C3E687-6FFD-C753-582B-632A27E28507"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:43032B68-0956-4F0E-A887-F2DB5FC14D0E"/>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:B5981847-03A7-4AB0-8699-497A4D003DD6"/>
  <cim:IdentifiedObject.mRID>D633292B-BE0B-4097-A256-1F5373726CBB</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>84</cim:IdentifiedObject.name>
</cim:ConnectivityNode>
<cim:ConnectivityNode rdf:about="urn:uuid:D834035D-44C2-4057-A19D-16F141C502DC">
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:C1C3E687-6FFD-C753-582B-632A27E28507"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:43032B68-0956-4F0E-A887-F2DB5FC14D0E"/>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:C62AA5EE-74C1-44C6-8958-E873441F793D"/>
  <cim:IdentifiedObject.mRID>D834035D-44C2-4057-A19D-16F141C502DC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>83</cim:IdentifiedObject.name>
</cim:ConnectivityNode>
<cim:ConnectivityNode rdf:about="urn:uuid:B4920D09-E8F8-425D-B67F-95252DBB2B13">
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:C1C3E687-6FFD-C753-582B-632A27E28507"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:43032B68-0956-4F0E-A887-F2DB5FC14D0E"/>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:00592751-2040-43CC-B779-3F884E9B5AFC"/>
  <cim:IdentifiedObject.mRID>B4920D09-E8F8-425D-B67F-95252DBB2B13</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>85</cim:IdentifiedObject.name>
</cim:ConnectivityNode>
<cim:ConnectivityNode rdf:about="urn:uuid:A14EE865-3B08-4518-BE5F-ED33E9C97F1C">
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:C1C3E687-6FFD-C753-582B-632A27E28507"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:43032B68-0956-4F0E-A887-F2DB5FC14D0E"/>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:16FC5F8F-515E-4F37-866D-1D9551344CB2"/>
  <cim:IdentifiedObject.mRID>A14EE865-3B08-4518-BE5F-ED33E9C97F1C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>87</cim:IdentifiedObject.name>
</cim:ConnectivityNode>
<cim:ConnectivityNode rdf:about="urn:uuid:61ACFD46-482B-4596-A9BC-9B397E6F0C5D">
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:C1C3E687-6FFD-C753-582B-632A27E28507"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:43032B68-0956-4F0E-A887-F2DB5FC14D0E"/>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:BD8FB40E-842A-4A9B-B5F3-D183B55FCDCA"/>
  <cim:IdentifiedObject.mRID>61ACFD46-482B-4596-A9BC-9B397E6F0C5D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>88</cim:IdentifiedObject.name>
</cim:ConnectivityNode>
<cim:ConnectivityNode rdf:about="urn:uuid:7491FBCB-6700-43E0-B741-190420CA996C">
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:C1C3E687-6FFD-C753-582B-632A27E28507"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:43032B68-0956-4F0E-A887-F2DB5FC14D0E"/>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:6BF5C495-36CC-4F1A-B373-071AEABDB200"/>
  <cim:IdentifiedObject.mRID>7491FBCB-6700-43E0-B741-190420CA996C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>89</cim:IdentifiedObject.name>
</cim:ConnectivityNode>
<cim:ConnectivityNode rdf:about="urn:uuid:C2265FF7-63CC-47AE-8CD1-5DCE9A26B825">
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:C1C3E687-6FFD-C753-582B-632A27E28507"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:43032B68-0956-4F0E-A887-F2DB5FC14D0E"/>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:F0645420-05D8-4A4D-AE8F-8D47BF9E6156"/>
  <cim:IdentifiedObject.mRID>C2265FF7-63CC-47AE-8CD1-5DCE9A26B825</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>90</cim:IdentifiedObject.name>
</cim:ConnectivityNode>
<cim:ConnectivityNode rdf:about="urn:uuid:898F134B-C581-4819-93EF-CD48D700CBFA">
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:C1C3E687-6FFD-C753-582B-632A27E28507"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:43032B68-0956-4F0E-A887-F2DB5FC14D0E"/>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:9CEA564E-E3C0-4F8C-B0E1-632878FBA480"/>
  <cim:IdentifiedObject.mRID>898F134B-C581-4819-93EF-CD48D700CBFA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>91</cim:IdentifiedObject.name>
</cim:ConnectivityNode>
<cim:ConnectivityNode rdf:about="urn:uuid:33C20759-BE12-43D8-809A-B4C37D30E40C">
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:C1C3E687-6FFD-C753-582B-632A27E28507"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:43032B68-0956-4F0E-A887-F2DB5FC14D0E"/>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:1C0DBEEA-D846-4804-9489-1F2F5215B951"/>
  <cim:IdentifiedObject.mRID>33C20759-BE12-43D8-809A-B4C37D30E40C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>92</cim:IdentifiedObject.name>
</cim:ConnectivityNode>
<cim:ConnectivityNode rdf:about="urn:uuid:78C02E57-9675-4FAC-8695-36C23911DAF5">
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:C1C3E687-6FFD-C753-582B-632A27E28507"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:43032B68-0956-4F0E-A887-F2DB5FC14D0E"/>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:1CFF0E94-A0A9-45DA-BA0D-88D475FB3B13"/>
  <cim:IdentifiedObject.mRID>78C02E57-9675-4FAC-8695-36C23911DAF5</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>93</cim:IdentifiedObject.name>
</cim:ConnectivityNode>
<cim:ConnectivityNode rdf:about="urn:uuid:DEF266B7-0DEB-4552-947E-9A4179E9AFE2">
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:C1C3E687-6FFD-C753-582B-632A27E28507"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:43032B68-0956-4F0E-A887-F2DB5FC14D0E"/>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:CC9769B9-25E8-4DBD-BA4F-75C30B4520EE"/>
  <cim:IdentifiedObject.mRID>DEF266B7-0DEB-4552-947E-9A4179E9AFE2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>94</cim:IdentifiedObject.name>
</cim:ConnectivityNode>
<cim:ConnectivityNode rdf:about="urn:uuid:1B9377F7-F8CD-4D30-8C11-13FF5DEBBF91">
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:C1C3E687-6FFD-C753-582B-632A27E28507"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:43032B68-0956-4F0E-A887-F2DB5FC14D0E"/>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:7B30D522-94E9-4BA5-9A2B-808779DB49DF"/>
  <cim:IdentifiedObject.mRID>1B9377F7-F8CD-4D30-8C11-13FF5DEBBF91</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>95</cim:IdentifiedObject.name>
</cim:ConnectivityNode>
<cim:ConnectivityNode rdf:about="urn:uuid:A4E8A641-1789-4F1D-8B60-0BF7E066A1AE">
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:C1C3E687-6FFD-C753-582B-632A27E28507"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:43032B68-0956-4F0E-A887-F2DB5FC14D0E"/>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:175E45B0-0431-4E65-B688-1D56C62390DB"/>
  <cim:IdentifiedObject.mRID>A4E8A641-1789-4F1D-8B60-0BF7E066A1AE</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>96</cim:IdentifiedObject.name>
</cim:ConnectivityNode>
<cim:ConnectivityNode rdf:about="urn:uuid:B6264B9D-03DB-451E-9C24-96119DB2D2EA">
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:C1C3E687-6FFD-C753-582B-632A27E28507"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:43032B68-0956-4F0E-A887-F2DB5FC14D0E"/>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:9A7BB1C6-8924-4851-98A4-CA4FEA87F582"/>
  <cim:IdentifiedObject.mRID>B6264B9D-03DB-451E-9C24-96119DB2D2EA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>98</cim:IdentifiedObject.name>
</cim:ConnectivityNode>
<cim:ConnectivityNode rdf:about="urn:uuid:78663C8C-12F7-4605-A74A-94E1BEC0EBF7">
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:C1C3E687-6FFD-C753-582B-632A27E28507"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:43032B68-0956-4F0E-A887-F2DB5FC14D0E"/>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:64134D01-6C7C-42AB-9240-9BCA1139269C"/>
  <cim:IdentifiedObject.mRID>78663C8C-12F7-4605-A74A-94E1BEC0EBF7</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>99</cim:IdentifiedObject.name>
</cim:ConnectivityNode>
<cim:ConnectivityNode rdf:about="urn:uuid:A9C46251-5273-4F65-B896-D277DD8B7293">
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:C1C3E687-6FFD-C753-582B-632A27E28507"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:43032B68-0956-4F0E-A887-F2DB5FC14D0E"/>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:8F05363E-B3D0-45B7-80E4-CEDCA11F3C97"/>
  <cim:IdentifiedObject.mRID>A9C46251-5273-4F65-B896-D277DD8B7293</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>100</cim:IdentifiedObject.name>
</cim:ConnectivityNode>
<cim:ConnectivityNode rdf:about="urn:uuid:BA5C741C-0969-4CB1-BBD8-0124436FF201">
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:C1C3E687-6FFD-C753-582B-632A27E28507"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:43032B68-0956-4F0E-A887-F2DB5FC14D0E"/>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:27B0A982-B15B-41B1-82F5-6D999CBA7BBD"/>
  <cim:IdentifiedObject.mRID>BA5C741C-0969-4CB1-BBD8-0124436FF201</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>450</cim:IdentifiedObject.name>
</cim:ConnectivityNode>
<cim:ConnectivityNode rdf:about="urn:uuid:AE099784-C0A6-4534-8596-A09D29715FE1">
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:C1C3E687-6FFD-C753-582B-632A27E28507"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:43032B68-0956-4F0E-A887-F2DB5FC14D0E"/>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:FC40E0D4-0431-4370-9E80-BA89420CCC41"/>
  <cim:IdentifiedObject.mRID>AE099784-C0A6-4534-8596-A09D29715FE1</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>197</cim:IdentifiedObject.name>
</cim:ConnectivityNode>
<cim:ConnectivityNode rdf:about="urn:uuid:AAB4606E-BCF1-47D1-B4DD-E97E08C79EA4">
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:C1C3E687-6FFD-C753-582B-632A27E28507"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:43032B68-0956-4F0E-A887-F2DB5FC14D0E"/>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:8DDBA10D-6B3D-4F73-9530-EA3BE15B6825"/>
  <cim:IdentifiedObject.mRID>AAB4606E-BCF1-47D1-B4DD-E97E08C79EA4</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>101</cim:IdentifiedObject.name>
</cim:ConnectivityNode>
<cim:ConnectivityNode rdf:about="urn:uuid:13B32526-B219-443D-A13D-6326B7C2ECAE">
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:C1C3E687-6FFD-C753-582B-632A27E28507"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:43032B68-0956-4F0E-A887-F2DB5FC14D0E"/>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:BECD79FD-1E04-44A1-8915-B045CD2E36BF"/>
  <cim:IdentifiedObject.mRID>13B32526-B219-443D-A13D-6326B7C2ECAE</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>102</cim:IdentifiedObject.name>
</cim:ConnectivityNode>
<cim:ConnectivityNode rdf:about="urn:uuid:3C90BA7F-AF27-4E70-AAA5-BD5309EC9781">
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:C1C3E687-6FFD-C753-582B-632A27E28507"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:43032B68-0956-4F0E-A887-F2DB5FC14D0E"/>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:F9B1D2AD-DD85-469A-A641-160B7E48A0BB"/>
  <cim:IdentifiedObject.mRID>3C90BA7F-AF27-4E70-AAA5-BD5309EC9781</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>105</cim:IdentifiedObject.name>
</cim:ConnectivityNode>
<cim:ConnectivityNode rdf:about="urn:uuid:6E78D275-5B6C-4AB3-8912-DB064680C926">
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:C1C3E687-6FFD-C753-582B-632A27E28507"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:43032B68-0956-4F0E-A887-F2DB5FC14D0E"/>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:E86B5957-83FC-4B45-B09D-C2811A6929B8"/>
  <cim:IdentifiedObject.mRID>6E78D275-5B6C-4AB3-8912-DB064680C926</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>103</cim:IdentifiedObject.name>
</cim:ConnectivityNode>
<cim:ConnectivityNode rdf:about="urn:uuid:CB0E3027-7ED0-4210-9761-5C0417203DCF">
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:C1C3E687-6FFD-C753-582B-632A27E28507"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:43032B68-0956-4F0E-A887-F2DB5FC14D0E"/>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:1310D1D8-D68D-44A9-83A5-95CEC1288E0A"/>
  <cim:IdentifiedObject.mRID>CB0E3027-7ED0-4210-9761-5C0417203DCF</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>104</cim:IdentifiedObject.name>
</cim:ConnectivityNode>
<cim:ConnectivityNode rdf:about="urn:uuid:3B32C794-293E-413E-8CC3-7964883EA30F">
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:C1C3E687-6FFD-C753-582B-632A27E28507"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:43032B68-0956-4F0E-A887-F2DB5FC14D0E"/>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:7E6E0F01-6449-4479-8E1F-871C901360CB"/>
  <cim:IdentifiedObject.mRID>3B32C794-293E-413E-8CC3-7964883EA30F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>106</cim:IdentifiedObject.name>
</cim:ConnectivityNode>
<cim:ConnectivityNode rdf:about="urn:uuid:93E0A856-7D16-40A4-9365-D020802F9AA9">
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:C1C3E687-6FFD-C753-582B-632A27E28507"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:43032B68-0956-4F0E-A887-F2DB5FC14D0E"/>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:4272B7FE-6664-48D1-B2D0-DC3051808D9A"/>
  <cim:IdentifiedObject.mRID>93E0A856-7D16-40A4-9365-D020802F9AA9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>108</cim:IdentifiedObject.name>
</cim:ConnectivityNode>
<cim:ConnectivityNode rdf:about="urn:uuid:F5DBE17D-92A0-4C92-81CE-423A951ADB77">
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:C1C3E687-6FFD-C753-582B-632A27E28507"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:43032B68-0956-4F0E-A887-F2DB5FC14D0E"/>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:A2271B91-15E6-48FF-9A8E-B1C024DF5117"/>
  <cim:IdentifiedObject.mRID>F5DBE17D-92A0-4C92-81CE-423A951ADB77</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>107</cim:IdentifiedObject.name>
</cim:ConnectivityNode>
<cim:ConnectivityNode rdf:about="urn:uuid:123060DE-0305-4DCD-92AE-ED5BCEEC4253">
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:C1C3E687-6FFD-C753-582B-632A27E28507"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:43032B68-0956-4F0E-A887-F2DB5FC14D0E"/>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:81A02584-63CF-40AE-B6F2-50398D63359A"/>
  <cim:IdentifiedObject.mRID>123060DE-0305-4DCD-92AE-ED5BCEEC4253</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>109</cim:IdentifiedObject.name>
</cim:ConnectivityNode>
<cim:ConnectivityNode rdf:about="urn:uuid:21E0DCDD-7D19-4B86-A572-E8ED8C193D65">
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:C1C3E687-6FFD-C753-582B-632A27E28507"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:43032B68-0956-4F0E-A887-F2DB5FC14D0E"/>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:8A7FC451-C871-450F-9D0C-EDBAC5091287"/>
  <cim:IdentifiedObject.mRID>21E0DCDD-7D19-4B86-A572-E8ED8C193D65</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>300</cim:IdentifiedObject.name>
</cim:ConnectivityNode>
<cim:ConnectivityNode rdf:about="urn:uuid:2F3EA792-28B8-43E6-A02E-1EBE85D90CB5">
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:C1C3E687-6FFD-C753-582B-632A27E28507"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:43032B68-0956-4F0E-A887-F2DB5FC14D0E"/>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:0FE4013B-8637-4948-B3BC-545F2A322990"/>
  <cim:IdentifiedObject.mRID>2F3EA792-28B8-43E6-A02E-1EBE85D90CB5</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>110</cim:IdentifiedObject.name>
</cim:ConnectivityNode>
<cim:ConnectivityNode rdf:about="urn:uuid:8EED2142-7BF1-4976-A9A1-ADB15916EA00">
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:C1C3E687-6FFD-C753-582B-632A27E28507"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:43032B68-0956-4F0E-A887-F2DB5FC14D0E"/>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:10ED0BAB-669B-46B8-9917-1F769D95C3F9"/>
  <cim:IdentifiedObject.mRID>8EED2142-7BF1-4976-A9A1-ADB15916EA00</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>111</cim:IdentifiedObject.name>
</cim:ConnectivityNode>
<cim:ConnectivityNode rdf:about="urn:uuid:E2F695A3-8C7C-40CD-9E9F-36E7CA690172">
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:C1C3E687-6FFD-C753-582B-632A27E28507"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:43032B68-0956-4F0E-A887-F2DB5FC14D0E"/>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:23513C0A-BE3F-4778-ACA2-4A67F9825F4E"/>
  <cim:IdentifiedObject.mRID>E2F695A3-8C7C-40CD-9E9F-36E7CA690172</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>112</cim:IdentifiedObject.name>
</cim:ConnectivityNode>
<cim:ConnectivityNode rdf:about="urn:uuid:075A859C-A663-42D2-9847-263BDBB411C5">
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:C1C3E687-6FFD-C753-582B-632A27E28507"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:43032B68-0956-4F0E-A887-F2DB5FC14D0E"/>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:B51A1444-D45B-45ED-AC71-86B52C89EEBF"/>
  <cim:IdentifiedObject.mRID>075A859C-A663-42D2-9847-263BDBB411C5</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>113</cim:IdentifiedObject.name>
</cim:ConnectivityNode>
<cim:ConnectivityNode rdf:about="urn:uuid:67373DB1-66B8-4C5A-8BBC-0874B4F3F705">
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:C1C3E687-6FFD-C753-582B-632A27E28507"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:43032B68-0956-4F0E-A887-F2DB5FC14D0E"/>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:AD27074D-07EE-4FB5-AC60-6BC8D171EF6D"/>
  <cim:IdentifiedObject.mRID>67373DB1-66B8-4C5A-8BBC-0874B4F3F705</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>114</cim:IdentifiedObject.name>
</cim:ConnectivityNode>
<cim:ConnectivityNode rdf:about="urn:uuid:C4E5CBCB-2B48-4625-9A29-41BF5EBBE4C2">
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:C1C3E687-6FFD-C753-582B-632A27E28507"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:43032B68-0956-4F0E-A887-F2DB5FC14D0E"/>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:E4F955CC-1DB5-4FB3-94F9-46AB0DA3B437"/>
  <cim:IdentifiedObject.mRID>C4E5CBCB-2B48-4625-9A29-41BF5EBBE4C2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>135</cim:IdentifiedObject.name>
</cim:ConnectivityNode>
<cim:ConnectivityNode rdf:about="urn:uuid:E0199219-18BB-4997-BA62-F96D2C7CAC37">
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:C1C3E687-6FFD-C753-582B-632A27E28507"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:43032B68-0956-4F0E-A887-F2DB5FC14D0E"/>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:835FD27D-B4E7-42BF-9875-DC0B1188D5B3"/>
  <cim:IdentifiedObject.mRID>E0199219-18BB-4997-BA62-F96D2C7CAC37</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>152</cim:IdentifiedObject.name>
</cim:ConnectivityNode>
<cim:ConnectivityNode rdf:about="urn:uuid:379397B8-72D0-4E1A-ABB9-70ABCDE271D4">
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:C1C3E687-6FFD-C753-582B-632A27E28507"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:43032B68-0956-4F0E-A887-F2DB5FC14D0E"/>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:4A563EF3-2D5B-411C-8ADE-D1E317E815D3"/>
  <cim:IdentifiedObject.mRID>379397B8-72D0-4E1A-ABB9-70ABCDE271D4</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>160r</cim:IdentifiedObject.name>
</cim:ConnectivityNode>
<cim:ConnectivityNode rdf:about="urn:uuid:108D7BE6-6A0B-420C-A95F-99461AB1F9BA">
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:C1C3E687-6FFD-C753-582B-632A27E28507"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:43032B68-0956-4F0E-A887-F2DB5FC14D0E"/>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:FA910B0E-7DD7-4048-B112-2ACD3A257CF4"/>
  <cim:IdentifiedObject.mRID>108D7BE6-6A0B-420C-A95F-99461AB1F9BA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>160</cim:IdentifiedObject.name>
</cim:ConnectivityNode>
<cim:ConnectivityNode rdf:about="urn:uuid:053462C1-60B1-4184-AD9E-049A99C1BA9B">
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:C1C3E687-6FFD-C753-582B-632A27E28507"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:43032B68-0956-4F0E-A887-F2DB5FC14D0E"/>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:7A752027-BEC7-4564-A47E-3F9CCCA8174E"/>
  <cim:IdentifiedObject.mRID>053462C1-60B1-4184-AD9E-049A99C1BA9B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>61s</cim:IdentifiedObject.name>
</cim:ConnectivityNode>
<cim:ConnectivityNode rdf:about="urn:uuid:10E89156-C0CA-4EA8-A952-E0209C2A56CD">
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:C1C3E687-6FFD-C753-582B-632A27E28507"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:AC015844-5BAC-485C-8128-1E372F941A32"/>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:C6ADE710-EAE9-437F-8111-CB53BB0C281E"/>
  <cim:IdentifiedObject.mRID>10E89156-C0CA-4EA8-A952-E0209C2A56CD</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>610</cim:IdentifiedObject.name>
</cim:ConnectivityNode>
<cim:TopologicalIsland rdf:about="urn:uuid:55F143F5-CAE8-42DF-8906-E652F2A67A2D">
  <cim:TopologicalIsland.AngleRefTopologicalNode rdf:resource="urn:uuid:F1BB3E31-21DC-47D0-A399-4ABEE891FE20"/>
  <cim:IdentifiedObject.mRID>55F143F5-CAE8-42DF-8906-E652F2A67A2D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ieee123_Island</cim:IdentifiedObject.name>
</cim:TopologicalIsland>
<cim:EnergySource rdf:about="urn:uuid:C4C43B6D-7434-4133-802C-A0280C2DA599">
  <cim:EnergySource.nominalVoltage>4160.0</cim:EnergySource.nominalVoltage>
  <cim:EnergySource.r>0.0</cim:EnergySource.r>
  <cim:EnergySource.r0>0.0</cim:EnergySource.r0>
  <cim:EnergySource.voltageAngle>0.0</cim:EnergySource.voltageAngle>
  <cim:EnergySource.voltageMagnitude>4160.0</cim:EnergySource.voltageMagnitude>
  <cim:EnergySource.x>0.0001</cim:EnergySource.x>
  <cim:EnergySource.x0>0.0001</cim:EnergySource.x0>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="urn:uuid:C26F5029-D0AF-4301-B8D5-7A9767B95DEE"/>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:C1C3E687-6FFD-C753-582B-632A27E28507"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:D6DF628D-D23F-45A5-B944-65AFA450B156"/>
  <cim:IdentifiedObject.mRID>C4C43B6D-7434-4133-802C-A0280C2DA599</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>source</cim:IdentifiedObject.name>
</cim:EnergySource>
<cim:Terminal rdf:about="urn:uuid:CD492C6F-4561-4E41-90B7-6659EDE859D2">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:C4C43B6D-7434-4133-802C-A0280C2DA599"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:8A79AEE8-7C11-47E6-A5A2-F2CB4022D9FD"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>CD492C6F-4561-4E41-90B7-6659EDE859D2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>source_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:6A1D377B-AB36-4434-908F-FDF112D5E523">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:D6C44FF1-BC60-49D3-9438-DFAD1AED0A28"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:D834035D-44C2-4057-A19D-16F141C502DC"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:6451C726-96A3-4466-89DC-C1BBD4EDEE79"/>
  <cim:IdentifiedObject.mRID>6A1D377B-AB36-4434-908F-FDF112D5E523</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>c83_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:CEFF1B01-52F5-4D0B-8944-2D4F4074CB31">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:CABBC3A1-66F5-4B9C-ACB9-476E2389D119"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:61ACFD46-482B-4596-A9BC-9B397E6F0C5D"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:84629997-4FF3-44B0-A370-3AADC09F7B43"/>
  <cim:IdentifiedObject.mRID>CEFF1B01-52F5-4D0B-8944-2D4F4074CB31</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>c88a_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:44DD50FB-3B06-43F4-8109-A4713BD2D57A">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:3DE55D2D-34D3-487E-9D6E-3A4DB1E38E47"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:C2265FF7-63CC-47AE-8CD1-5DCE9A26B825"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:84629997-4FF3-44B0-A370-3AADC09F7B43"/>
  <cim:IdentifiedObject.mRID>44DD50FB-3B06-43F4-8109-A4713BD2D57A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>c90b_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:81D6A2BD-50E4-415F-B97F-90A50F270091">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:939CA567-AA3D-4972-AABC-1D0AAF4859FE"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:33C20759-BE12-43D8-809A-B4C37D30E40C"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:84629997-4FF3-44B0-A370-3AADC09F7B43"/>
  <cim:IdentifiedObject.mRID>81D6A2BD-50E4-415F-B97F-90A50F270091</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>c92c_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:7754FCF1-DEB1-4903-A338-B348690C56BD">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:9DA10945-2EDC-43C9-A748-B079D826B0DB"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:8A79AEE8-7C11-47E6-A5A2-F2CB4022D9FD"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:3332E917-197E-40AB-B545-BF0D2FFC757A"/>
  <cim:IdentifiedObject.mRID>7754FCF1-DEB1-4903-A338-B348690C56BD</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>reg1a_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:F71E40A0-5412-4D20-8A8A-5591D12299B4">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:9DA10945-2EDC-43C9-A748-B079D826B0DB"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:7D316F55-4536-4528-B97A-9B83F9F65DF0"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>F71E40A0-5412-4D20-8A8A-5591D12299B4</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>reg1a_T2</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:C66B410B-B7ED-4823-A5B8-593AC6787A59">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:D16A0CBB-DE18-4820-BDF5-DA651A688285"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:053462C1-60B1-4184-AD9E-049A99C1BA9B"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:F4BF32FD-02F3-4B9E-8A0A-DFF8A49FADDF"/>
  <cim:IdentifiedObject.mRID>C66B410B-B7ED-4823-A5B8-593AC6787A59</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfm1_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:1E8F215A-8006-47A7-9837-4AB2D8F631C9">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:D16A0CBB-DE18-4820-BDF5-DA651A688285"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:10E89156-C0CA-4EA8-A952-E0209C2A56CD"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>1E8F215A-8006-47A7-9837-4AB2D8F631C9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfm1_T2</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:D1484D06-11FF-4339-AB8E-B3886C8964E3">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:8ABD7FA9-DD4A-44A0-AC71-E423F050B0CE"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:C03BC3CE-46D6-497A-9B1B-0C50B8E25674"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:837E83B4-D7F9-4E47-8D26-25CBCBF40CF1"/>
  <cim:IdentifiedObject.mRID>D1484D06-11FF-4339-AB8E-B3886C8964E3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>reg2a_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:D0B5C898-BA7F-4C34-8CDD-9F9742567D4F">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:8ABD7FA9-DD4A-44A0-AC71-E423F050B0CE"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:9930BF52-1B0B-4135-9F9B-FF31CB87C81E"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>D0B5C898-BA7F-4C34-8CDD-9F9742567D4F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>reg2a_T2</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:22E9EDB9-222D-4AC1-9BF6-A81E9422F1ED">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:8F6B28EE-C00B-4274-8CF4-FAE50E9AF9EF"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:03276A5F-9CA1-4056-95C8-BE0F43C5A193"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:837E83B4-D7F9-4E47-8D26-25CBCBF40CF1"/>
  <cim:IdentifiedObject.mRID>22E9EDB9-222D-4AC1-9BF6-A81E9422F1ED</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>reg3a_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:A387FD72-0D9B-401C-A27C-258AE0BCD50E">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:8F6B28EE-C00B-4274-8CF4-FAE50E9AF9EF"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:2CC0EB0A-7F9F-4FFD-96AA-07191A37601F"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>A387FD72-0D9B-401C-A27C-258AE0BCD50E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>reg3a_T2</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:022688D2-4E02-435C-B32A-AB1978DEEAEC">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:B89A2F76-07E6-4BC5-86FD-FC2B400B09D8"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:108D7BE6-6A0B-420C-A95F-99461AB1F9BA"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:837E83B4-D7F9-4E47-8D26-25CBCBF40CF1"/>
  <cim:IdentifiedObject.mRID>022688D2-4E02-435C-B32A-AB1978DEEAEC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>reg4a_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:4FE5A188-19C2-4BDC-879B-7B91C666CF89">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:B89A2F76-07E6-4BC5-86FD-FC2B400B09D8"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:379397B8-72D0-4E1A-ABB9-70ABCDE271D4"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>4FE5A188-19C2-4BDC-879B-7B91C666CF89</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>reg4a_T2</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:61CB924B-EC3B-495C-8358-61A1B2C0F9A9">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:8F6B28EE-C00B-4274-8CF4-FAE50E9AF9EF"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:03276A5F-9CA1-4056-95C8-BE0F43C5A193"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:837E83B4-D7F9-4E47-8D26-25CBCBF40CF1"/>
  <cim:IdentifiedObject.mRID>61CB924B-EC3B-495C-8358-61A1B2C0F9A9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>reg3c_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:52A91586-974A-44D6-9932-A1D03DBD4213">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:8F6B28EE-C00B-4274-8CF4-FAE50E9AF9EF"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:2CC0EB0A-7F9F-4FFD-96AA-07191A37601F"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>52A91586-974A-44D6-9932-A1D03DBD4213</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>reg3c_T2</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:2C601BAB-4914-437C-BEC0-AF00AE465889">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:B89A2F76-07E6-4BC5-86FD-FC2B400B09D8"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:108D7BE6-6A0B-420C-A95F-99461AB1F9BA"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:837E83B4-D7F9-4E47-8D26-25CBCBF40CF1"/>
  <cim:IdentifiedObject.mRID>2C601BAB-4914-437C-BEC0-AF00AE465889</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>reg4b_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:632AD8E0-869B-4627-A6A2-D8CA1626B64A">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:B89A2F76-07E6-4BC5-86FD-FC2B400B09D8"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:379397B8-72D0-4E1A-ABB9-70ABCDE271D4"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>632AD8E0-869B-4627-A6A2-D8CA1626B64A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>reg4b_T2</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:EBCAA553-9348-4821-98E6-EAE84D2E5CAE">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:B89A2F76-07E6-4BC5-86FD-FC2B400B09D8"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:108D7BE6-6A0B-420C-A95F-99461AB1F9BA"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:837E83B4-D7F9-4E47-8D26-25CBCBF40CF1"/>
  <cim:IdentifiedObject.mRID>EBCAA553-9348-4821-98E6-EAE84D2E5CAE</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>reg4c_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:9D0BA984-0B4E-49DB-BD73-AB69F7A18FFE">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:B89A2F76-07E6-4BC5-86FD-FC2B400B09D8"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:379397B8-72D0-4E1A-ABB9-70ABCDE271D4"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>9D0BA984-0B4E-49DB-BD73-AB69F7A18FFE</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>reg4c_T2</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:35590511-7975-4EF5-970E-3BCEB618639A">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:9091A550-103E-4059-B3EF-F7A7DDB6C0A4"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:379D0F7C-8F31-4C6A-AA0B-DBAA476CE29A"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:9ED96EBB-B131-4720-9A1D-C153D49B439E"/>
  <cim:IdentifiedObject.mRID>35590511-7975-4EF5-970E-3BCEB618639A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l115_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:D75F3EEC-5434-49B0-8635-D8AD1BDD231F">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:9091A550-103E-4059-B3EF-F7A7DDB6C0A4"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:F76F44D1-6010-45A4-AAD1-A47923B1E1D1"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>D75F3EEC-5434-49B0-8635-D8AD1BDD231F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l115_T2</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:36C10D58-DA45-4561-B738-0431E24F7183">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:EA408DC0-D30B-41FC-B34E-3D1398982845"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:F76F44D1-6010-45A4-AAD1-A47923B1E1D1"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:9ED96EBB-B131-4720-9A1D-C153D49B439E"/>
  <cim:IdentifiedObject.mRID>36C10D58-DA45-4561-B738-0431E24F7183</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l1_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:66EAE3DE-973A-492C-9F0E-6C53BBD69B86">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:EA408DC0-D30B-41FC-B34E-3D1398982845"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:0357E553-8BAA-481F-B530-93848B10C702"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>66EAE3DE-973A-492C-9F0E-6C53BBD69B86</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l1_T2</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:582F8033-D8C8-4E0D-BB5E-95DAE83CB017">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:AE2D829D-77E8-4363-A57B-C21651E99918"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:F76F44D1-6010-45A4-AAD1-A47923B1E1D1"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:9ED96EBB-B131-4720-9A1D-C153D49B439E"/>
  <cim:IdentifiedObject.mRID>582F8033-D8C8-4E0D-BB5E-95DAE83CB017</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l2_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:3F65E976-5687-48FE-AFA7-49340DB6AD92">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:AE2D829D-77E8-4363-A57B-C21651E99918"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:2434D956-78C0-4B71-9ACD-B47D7B4ECE2B"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>3F65E976-5687-48FE-AFA7-49340DB6AD92</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l2_T2</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:1C12E53E-53FD-416F-86B8-E3A50367DF8D">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:65A10278-17AC-4F93-9F78-6B0C697C8B0A"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:F76F44D1-6010-45A4-AAD1-A47923B1E1D1"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:9ED96EBB-B131-4720-9A1D-C153D49B439E"/>
  <cim:IdentifiedObject.mRID>1C12E53E-53FD-416F-86B8-E3A50367DF8D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l3_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:9F9E983B-3BEA-4809-BAD0-DC1D28CD2C1C">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:65A10278-17AC-4F93-9F78-6B0C697C8B0A"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:B69E0FB3-D80B-4D45-8DCA-5DD76C040EF0"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>9F9E983B-3BEA-4809-BAD0-DC1D28CD2C1C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l3_T2</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:065C4F05-5CA6-4777-8786-555AB8918D65">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:52E8667E-E647-4783-8CCA-71EA96741711"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:2434D956-78C0-4B71-9ACD-B47D7B4ECE2B"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:9ED96EBB-B131-4720-9A1D-C153D49B439E"/>
  <cim:IdentifiedObject.mRID>065C4F05-5CA6-4777-8786-555AB8918D65</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l4_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:92B86A9A-D79A-4BFF-B1C9-B25528B87A4D">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:52E8667E-E647-4783-8CCA-71EA96741711"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:0165BD48-7544-44EB-8EFB-EF0E28FDDCFE"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>92B86A9A-D79A-4BFF-B1C9-B25528B87A4D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l4_T2</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:6D232FCB-A9BF-4EED-8DF6-45B65F991B54">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:CB643816-35C1-4492-A9F9-06D5B97005BF"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:2434D956-78C0-4B71-9ACD-B47D7B4ECE2B"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:9ED96EBB-B131-4720-9A1D-C153D49B439E"/>
  <cim:IdentifiedObject.mRID>6D232FCB-A9BF-4EED-8DF6-45B65F991B54</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l5_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:D22CBAE9-8384-49AB-B588-AAD656C791A0">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:CB643816-35C1-4492-A9F9-06D5B97005BF"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:90EF30D1-6DD8-49B2-B243-FC2BDEAEE115"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>D22CBAE9-8384-49AB-B588-AAD656C791A0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l5_T2</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:B169F403-BC7B-471A-A008-C9D05073AB15">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:5EF8FA72-29BA-4738-9CDD-317DD299F4BF"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:90EF30D1-6DD8-49B2-B243-FC2BDEAEE115"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:9ED96EBB-B131-4720-9A1D-C153D49B439E"/>
  <cim:IdentifiedObject.mRID>B169F403-BC7B-471A-A008-C9D05073AB15</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l6_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:5EB36299-7437-491B-9A92-2391DEDE5814">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:5EF8FA72-29BA-4738-9CDD-317DD299F4BF"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:8A9ED429-1EBA-4F93-ADB0-E417D924A43F"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>5EB36299-7437-491B-9A92-2391DEDE5814</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l6_T2</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:E2068C87-A428-4DA5-8C13-787CD7F13C07">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:D708E35A-9786-4872-8E4B-A07DE023570F"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:B69E0FB3-D80B-4D45-8DCA-5DD76C040EF0"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:9ED96EBB-B131-4720-9A1D-C153D49B439E"/>
  <cim:IdentifiedObject.mRID>E2068C87-A428-4DA5-8C13-787CD7F13C07</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l7_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:A1601F33-0F6D-442A-B00D-DC534FE869ED">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:D708E35A-9786-4872-8E4B-A07DE023570F"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:CD39C2F1-2E2D-4B7D-B6BB-34376E11044E"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>A1601F33-0F6D-442A-B00D-DC534FE869ED</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l7_T2</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:2BE045E9-A7E6-4D23-8154-47F2B772B580">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:86C94507-F0BA-494F-98AB-C9F68022ECF8"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:CD39C2F1-2E2D-4B7D-B6BB-34376E11044E"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:9ED96EBB-B131-4720-9A1D-C153D49B439E"/>
  <cim:IdentifiedObject.mRID>2BE045E9-A7E6-4D23-8154-47F2B772B580</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l8_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:65B0E389-34CE-4CA1-BE15-311A226115BF">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:86C94507-F0BA-494F-98AB-C9F68022ECF8"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:AAB84314-EDCE-4129-827F-D6CE925DB3A7"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>65B0E389-34CE-4CA1-BE15-311A226115BF</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l8_T2</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:3D012E55-95FD-4BDC-856C-5B1FCF0158AE">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:D3E1096A-0A65-425F-BC49-DDB3D2B10E24"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:CD39C2F1-2E2D-4B7D-B6BB-34376E11044E"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:9ED96EBB-B131-4720-9A1D-C153D49B439E"/>
  <cim:IdentifiedObject.mRID>3D012E55-95FD-4BDC-856C-5B1FCF0158AE</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l9_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:26B62FF8-85F3-4607-9464-B27D88257254">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:D3E1096A-0A65-425F-BC49-DDB3D2B10E24"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:C03BC3CE-46D6-497A-9B1B-0C50B8E25674"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>26B62FF8-85F3-4607-9464-B27D88257254</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l9_T2</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:736FF5F2-E1CA-45F7-9080-230F04D94930">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:1DB1071C-0119-41EE-8604-CAC7A7B65066"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:CD39C2F1-2E2D-4B7D-B6BB-34376E11044E"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:9ED96EBB-B131-4720-9A1D-C153D49B439E"/>
  <cim:IdentifiedObject.mRID>736FF5F2-E1CA-45F7-9080-230F04D94930</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l10_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:D6359805-49DE-460B-88BB-3037E7487E9F">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:1DB1071C-0119-41EE-8604-CAC7A7B65066"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:36487C03-B873-4331-99A0-674EC43D25C7"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>D6359805-49DE-460B-88BB-3037E7487E9F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l10_T2</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:4299005F-D7F4-4804-AC94-CE6C28D8C829">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:45E1CC00-7B26-4B06-AD1A-310D028BA4C0"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:9930BF52-1B0B-4135-9F9B-FF31CB87C81E"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:9ED96EBB-B131-4720-9A1D-C153D49B439E"/>
  <cim:IdentifiedObject.mRID>4299005F-D7F4-4804-AC94-CE6C28D8C829</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l11_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:DD8DFC83-2D5C-4376-A5B1-9C62B9496845">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:45E1CC00-7B26-4B06-AD1A-310D028BA4C0"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:73DE1180-D386-4954-8CB7-9B924BD7EBD0"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>DD8DFC83-2D5C-4376-A5B1-9C62B9496845</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l11_T2</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:2535FE42-DCBE-4E0F-A0B9-51A20079840A">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:5C03F4C0-12AC-44E0-B3BD-CA4799E3E591"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:36487C03-B873-4331-99A0-674EC43D25C7"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:9ED96EBB-B131-4720-9A1D-C153D49B439E"/>
  <cim:IdentifiedObject.mRID>2535FE42-DCBE-4E0F-A0B9-51A20079840A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l12_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:1420A02F-74C4-4625-B60A-9761CD775142">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:5C03F4C0-12AC-44E0-B3BD-CA4799E3E591"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:8ECE2126-DB43-4DF8-BE99-CDC65C50F84B"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>1420A02F-74C4-4625-B60A-9761CD775142</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l12_T2</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:B80FBBA6-CFD3-42ED-AAEB-532E3F5B9214">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:07F4E419-6AF4-4AB8-86BF-A6D8F894EE9E"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:36487C03-B873-4331-99A0-674EC43D25C7"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:9ED96EBB-B131-4720-9A1D-C153D49B439E"/>
  <cim:IdentifiedObject.mRID>B80FBBA6-CFD3-42ED-AAEB-532E3F5B9214</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l13_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:28C5C3DC-9182-4A1D-9D52-E9F6497E29EE">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:07F4E419-6AF4-4AB8-86BF-A6D8F894EE9E"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:B3CF1FF2-F7D3-4A75-953B-35D6982387C1"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>28C5C3DC-9182-4A1D-9D52-E9F6497E29EE</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l13_T2</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:C8AF0CC9-AA7E-4E96-9191-64509E43B228">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:2DC450A3-0A85-40EC-A70C-E3902A1634D2"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:73DE1180-D386-4954-8CB7-9B924BD7EBD0"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:9ED96EBB-B131-4720-9A1D-C153D49B439E"/>
  <cim:IdentifiedObject.mRID>C8AF0CC9-AA7E-4E96-9191-64509E43B228</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l14_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:22ED55C3-5527-43F4-8C7B-FFC44B08D345">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:2DC450A3-0A85-40EC-A70C-E3902A1634D2"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:E9F745C2-4927-449E-BD85-8F3E9BD1608E"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>22ED55C3-5527-43F4-8C7B-FFC44B08D345</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l14_T2</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:8FE4934A-9841-4750-A9F5-E6ABD9FC429A">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:82F01F0C-7DF1-4058-85E4-52CA2D59DC9F"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:73DE1180-D386-4954-8CB7-9B924BD7EBD0"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:9ED96EBB-B131-4720-9A1D-C153D49B439E"/>
  <cim:IdentifiedObject.mRID>8FE4934A-9841-4750-A9F5-E6ABD9FC429A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l15_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:CC2A34B9-8349-4929-9D9A-BC01E2AA060B">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:82F01F0C-7DF1-4058-85E4-52CA2D59DC9F"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:719E7DE3-BB53-4F2A-81AF-AC86E2347F92"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>CC2A34B9-8349-4929-9D9A-BC01E2AA060B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l15_T2</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:A9B2DAA0-873E-4218-A87F-6391DA3834DC">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:197970A0-ED9B-4ABE-8428-93DE8EEB2C57"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:FD1364FC-62CC-4D0E-9607-B1C8AFDA2B03"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:9ED96EBB-B131-4720-9A1D-C153D49B439E"/>
  <cim:IdentifiedObject.mRID>A9B2DAA0-873E-4218-A87F-6391DA3834DC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l16_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:F3E05CC7-9724-40CD-A479-C6D27BB31153">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:197970A0-ED9B-4ABE-8428-93DE8EEB2C57"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:7C7ECD4F-3760-42E3-9FBF-CB4D8BA95177"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>F3E05CC7-9724-40CD-A479-C6D27BB31153</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l16_T2</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:B8F8A712-61F4-4B4C-8DEB-825AD4C52529">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:99C39112-720D-49E3-B7DC-586A90373486"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:FD1364FC-62CC-4D0E-9607-B1C8AFDA2B03"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:9ED96EBB-B131-4720-9A1D-C153D49B439E"/>
  <cim:IdentifiedObject.mRID>B8F8A712-61F4-4B4C-8DEB-825AD4C52529</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l17_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:FA0C6877-9AB8-4FA2-A4A7-4F160D5FBCF3">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:99C39112-720D-49E3-B7DC-586A90373486"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:69E3497B-ED26-472B-8884-FC93F38ECC57"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>FA0C6877-9AB8-4FA2-A4A7-4F160D5FBCF3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l17_T2</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:244B18BE-2313-49A0-B822-7A627A75F6FC">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:EA02C709-D539-4B3F-96BC-BC9A87CC5F9B"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:B3CF1FF2-F7D3-4A75-953B-35D6982387C1"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:9ED96EBB-B131-4720-9A1D-C153D49B439E"/>
  <cim:IdentifiedObject.mRID>244B18BE-2313-49A0-B822-7A627A75F6FC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l18_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:82ED038B-3A43-439F-9D32-0BD99EC967FF">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:EA02C709-D539-4B3F-96BC-BC9A87CC5F9B"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:8A280AE0-1189-4CE1-A712-477C5B62A7B6"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>82ED038B-3A43-439F-9D32-0BD99EC967FF</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l18_T2</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:F3EEA690-333E-4B16-8963-B1822304B41F">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:9F16303B-5442-4C59-AA25-63B067F07068"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:B3CF1FF2-F7D3-4A75-953B-35D6982387C1"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:9ED96EBB-B131-4720-9A1D-C153D49B439E"/>
  <cim:IdentifiedObject.mRID>F3EEA690-333E-4B16-8963-B1822304B41F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l19_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:DD1314CA-6FA8-4191-BB2A-F1F140E991C9">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:9F16303B-5442-4C59-AA25-63B067F07068"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:38159D11-4CBB-43BD-8113-0C71D4B03AC9"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>DD1314CA-6FA8-4191-BB2A-F1F140E991C9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l19_T2</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:3DCBBBC9-22F1-4B00-B82D-309F9908F322">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:B7B82B08-DEA3-4DF7-B096-68171B890B57"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:8A280AE0-1189-4CE1-A712-477C5B62A7B6"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:9ED96EBB-B131-4720-9A1D-C153D49B439E"/>
  <cim:IdentifiedObject.mRID>3DCBBBC9-22F1-4B00-B82D-309F9908F322</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l20_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:9246EE12-B349-48AD-B71F-405125D5EBDB">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:B7B82B08-DEA3-4DF7-B096-68171B890B57"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:FD5FBF70-FF5E-4601-A629-416BE2183C08"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>9246EE12-B349-48AD-B71F-405125D5EBDB</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l20_T2</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:6F84CE0F-8855-47F7-9A9C-5E0A1182263A">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:687614EE-485F-4013-9B5A-800B7745CEC8"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:38159D11-4CBB-43BD-8113-0C71D4B03AC9"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:9ED96EBB-B131-4720-9A1D-C153D49B439E"/>
  <cim:IdentifiedObject.mRID>6F84CE0F-8855-47F7-9A9C-5E0A1182263A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l21_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:ACF68DA3-5C8A-40AA-823B-C1F8F26DA1FC">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:687614EE-485F-4013-9B5A-800B7745CEC8"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:25EDDAE8-1B8C-42FF-B12F-83BF8BCAE92B"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>ACF68DA3-5C8A-40AA-823B-C1F8F26DA1FC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l21_T2</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:72CB5E87-E4A8-4CCA-BB1A-BFC1E886C839">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:AF5EE15A-277B-48EA-B77F-3FB12F2C929D"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:38159D11-4CBB-43BD-8113-0C71D4B03AC9"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:9ED96EBB-B131-4720-9A1D-C153D49B439E"/>
  <cim:IdentifiedObject.mRID>72CB5E87-E4A8-4CCA-BB1A-BFC1E886C839</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l22_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:5D038EF2-9FB0-4920-90BD-2470C104BFC4">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:AF5EE15A-277B-48EA-B77F-3FB12F2C929D"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:B35AA9B7-0D2D-4B86-BCAF-14E9D58FE851"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>5D038EF2-9FB0-4920-90BD-2470C104BFC4</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l22_T2</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:99DE4B0D-5F95-45BA-A26D-6337AE3F6C56">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:CACC3CF3-48A7-4107-91C9-823B9D88135D"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:B35AA9B7-0D2D-4B86-BCAF-14E9D58FE851"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:9ED96EBB-B131-4720-9A1D-C153D49B439E"/>
  <cim:IdentifiedObject.mRID>99DE4B0D-5F95-45BA-A26D-6337AE3F6C56</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l23_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:0FA3A380-F56C-4483-8462-A1496823F526">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:CACC3CF3-48A7-4107-91C9-823B9D88135D"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:861FBAA9-6B48-4E91-9A02-1A9334F1D833"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>0FA3A380-F56C-4483-8462-A1496823F526</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l23_T2</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:20C2D603-E942-49BF-817D-408CE127F7CD">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:A289AD3A-E8DE-48F1-A1D3-62E8C3300FF2"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:B35AA9B7-0D2D-4B86-BCAF-14E9D58FE851"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:9ED96EBB-B131-4720-9A1D-C153D49B439E"/>
  <cim:IdentifiedObject.mRID>20C2D603-E942-49BF-817D-408CE127F7CD</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l24_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:DC7C0904-9019-49F0-B287-C2DED348977B">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:A289AD3A-E8DE-48F1-A1D3-62E8C3300FF2"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:03276A5F-9CA1-4056-95C8-BE0F43C5A193"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>DC7C0904-9019-49F0-B287-C2DED348977B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l24_T2</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:8CCCC924-E2C0-47BC-934B-65316CB32BAA">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:8B5CE634-E404-4F03-9597-B7A35589E56B"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:2CC0EB0A-7F9F-4FFD-96AA-07191A37601F"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:9ED96EBB-B131-4720-9A1D-C153D49B439E"/>
  <cim:IdentifiedObject.mRID>8CCCC924-E2C0-47BC-934B-65316CB32BAA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l25_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:F434086D-9916-4BB6-AA77-B07F5FAEA905">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:8B5CE634-E404-4F03-9597-B7A35589E56B"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:0CF4EF99-DBC7-4073-94E7-5DD5AE1B2F3B"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>F434086D-9916-4BB6-AA77-B07F5FAEA905</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l25_T2</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:73770AE3-D6CE-4AC6-82B5-FC55D3F542B3">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:4F2BB5D7-4E4A-4191-A5D0-DFDB4E04F3BC"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:03276A5F-9CA1-4056-95C8-BE0F43C5A193"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:9ED96EBB-B131-4720-9A1D-C153D49B439E"/>
  <cim:IdentifiedObject.mRID>73770AE3-D6CE-4AC6-82B5-FC55D3F542B3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l26_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:4C4839B6-E28A-49C4-888C-4F0C8DFC1732">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:4F2BB5D7-4E4A-4191-A5D0-DFDB4E04F3BC"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:620EA657-5938-4547-8428-72E109E04602"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>4C4839B6-E28A-49C4-888C-4F0C8DFC1732</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l26_T2</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:FF3537F5-6E3B-4951-957A-545745BB5803">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:CC4C3CA9-CBDF-4986-A6EF-96E44AAB5CA1"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:0CF4EF99-DBC7-4073-94E7-5DD5AE1B2F3B"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:9ED96EBB-B131-4720-9A1D-C153D49B439E"/>
  <cim:IdentifiedObject.mRID>FF3537F5-6E3B-4951-957A-545745BB5803</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l27_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:55554758-4BB0-4DED-8A58-93B25D7A9677">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:CC4C3CA9-CBDF-4986-A6EF-96E44AAB5CA1"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:D468B671-B658-486D-85F3-F3D7CF473624"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>55554758-4BB0-4DED-8A58-93B25D7A9677</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l27_T2</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:42BCD2FB-ECD1-41C2-A57A-952D60C24200">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:E6D93292-1744-4521-925F-FB8312594671"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:0CF4EF99-DBC7-4073-94E7-5DD5AE1B2F3B"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:9ED96EBB-B131-4720-9A1D-C153D49B439E"/>
  <cim:IdentifiedObject.mRID>42BCD2FB-ECD1-41C2-A57A-952D60C24200</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l28_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:B634F0F4-64F4-4CB6-9592-72A617C35B39">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:E6D93292-1744-4521-925F-FB8312594671"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:E7E0CD7A-9816-4226-A53F-B3654092061C"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>B634F0F4-64F4-4CB6-9592-72A617C35B39</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l28_T2</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:2578A5DD-F324-4111-A7AF-A3CE61DAD973">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:5262D65A-FF6D-4384-905D-4E1BB517BCCC"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:D468B671-B658-486D-85F3-F3D7CF473624"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:9ED96EBB-B131-4720-9A1D-C153D49B439E"/>
  <cim:IdentifiedObject.mRID>2578A5DD-F324-4111-A7AF-A3CE61DAD973</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l29_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:C385DD6C-B68E-4EB2-86C8-69C5B2028C6D">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:5262D65A-FF6D-4384-905D-4E1BB517BCCC"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:E21115EC-D694-4CEB-8768-C9A440A85EF8"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>C385DD6C-B68E-4EB2-86C8-69C5B2028C6D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l29_T2</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:7564CA42-C211-4BAE-A9B9-9303E1A926CA">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:C32DB82D-8DC6-4BC6-9624-179D1A1D949F"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:620EA657-5938-4547-8428-72E109E04602"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:9ED96EBB-B131-4720-9A1D-C153D49B439E"/>
  <cim:IdentifiedObject.mRID>7564CA42-C211-4BAE-A9B9-9303E1A926CA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l30_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:EEAE1B75-B0E1-4DD9-B392-1FEC17F0BB3D">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:C32DB82D-8DC6-4BC6-9624-179D1A1D949F"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:84276DB5-6645-4AF0-807C-D8EBF6687C16"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>EEAE1B75-B0E1-4DD9-B392-1FEC17F0BB3D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l30_T2</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:095217EA-45CA-4733-A5E1-178FA86FC36E">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:9944A2E8-663F-44BE-BC59-B7044E8BC7FE"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:84276DB5-6645-4AF0-807C-D8EBF6687C16"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:9ED96EBB-B131-4720-9A1D-C153D49B439E"/>
  <cim:IdentifiedObject.mRID>095217EA-45CA-4733-A5E1-178FA86FC36E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l31_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:2AAA9133-080D-4DC1-8500-BA57BB537589">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:9944A2E8-663F-44BE-BC59-B7044E8BC7FE"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:F3BDF040-A07C-4B47-A16D-16C28CEF6450"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>2AAA9133-080D-4DC1-8500-BA57BB537589</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l31_T2</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:8C9D93F9-F6AC-4C37-95DE-4F263E206CA0">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:D7C15256-CE68-41D9-801F-5F00EA0891A0"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:F3BDF040-A07C-4B47-A16D-16C28CEF6450"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:9ED96EBB-B131-4720-9A1D-C153D49B439E"/>
  <cim:IdentifiedObject.mRID>8C9D93F9-F6AC-4C37-95DE-4F263E206CA0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l32_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:09A9FCE5-BF32-41FC-96C8-F5AE1D575FB0">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:D7C15256-CE68-41D9-801F-5F00EA0891A0"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:EAE8A9C9-6460-4466-8260-97E8C933A636"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>09A9FCE5-BF32-41FC-96C8-F5AE1D575FB0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l32_T2</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:F0C47BDB-37FA-40F3-8479-812EE55D60B5">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:E55B8BB5-B386-4381-B1F5-2E8B6DD11A66"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:E7E0CD7A-9816-4226-A53F-B3654092061C"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:9ED96EBB-B131-4720-9A1D-C153D49B439E"/>
  <cim:IdentifiedObject.mRID>F0C47BDB-37FA-40F3-8479-812EE55D60B5</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l33_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:60232085-0A50-4BCE-BD3E-DC700A82F869">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:E55B8BB5-B386-4381-B1F5-2E8B6DD11A66"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:CFE9B4A5-FA58-46F6-98C7-93DF33A6736D"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>60232085-0A50-4BCE-BD3E-DC700A82F869</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l33_T2</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:7060C062-49A4-46C2-B118-5299433B741A">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:A5A64B94-5302-46AC-AAE6-3859DF7F82B4"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:8ECE2126-DB43-4DF8-BE99-CDC65C50F84B"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:9ED96EBB-B131-4720-9A1D-C153D49B439E"/>
  <cim:IdentifiedObject.mRID>7060C062-49A4-46C2-B118-5299433B741A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l34_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:CA17F5DE-C76C-432B-89AA-FA2CC337F507">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:A5A64B94-5302-46AC-AAE6-3859DF7F82B4"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:FD1364FC-62CC-4D0E-9607-B1C8AFDA2B03"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>CA17F5DE-C76C-432B-89AA-FA2CC337F507</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l34_T2</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:E75F6664-863C-4ABE-A439-2C9FA7646EFE">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:F82863AA-3944-4741-8B05-8793E443E9AA"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:3FC4AF2E-59B5-42D6-A493-5F35AC247B12"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:9ED96EBB-B131-4720-9A1D-C153D49B439E"/>
  <cim:IdentifiedObject.mRID>E75F6664-863C-4ABE-A439-2C9FA7646EFE</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l35_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:A9E6CB4E-695A-4CEE-8A88-80275E87D90B">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:F82863AA-3944-4741-8B05-8793E443E9AA"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:19CD6615-7EA3-40A5-AE69-21D2B45EA65F"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>A9E6CB4E-695A-4CEE-8A88-80275E87D90B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l35_T2</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:7A030B4E-63C3-429B-943D-8B94EC69A073">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:0478F207-BC9A-46BC-B270-98691D503B17"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:3FC4AF2E-59B5-42D6-A493-5F35AC247B12"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:9ED96EBB-B131-4720-9A1D-C153D49B439E"/>
  <cim:IdentifiedObject.mRID>7A030B4E-63C3-429B-943D-8B94EC69A073</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l36_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:95099218-0ED9-4AC7-BDCC-D74FED8D3AF7">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:0478F207-BC9A-46BC-B270-98691D503B17"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:D767A0C4-5E6A-4E2C-80C9-AEE44175FF62"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>95099218-0ED9-4AC7-BDCC-D74FED8D3AF7</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l36_T2</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:B71BCD6F-830B-4074-8113-F8F3215C844D">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:6BAC9AF3-BF82-456B-9743-564DEF6A65AC"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:19CD6615-7EA3-40A5-AE69-21D2B45EA65F"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:9ED96EBB-B131-4720-9A1D-C153D49B439E"/>
  <cim:IdentifiedObject.mRID>B71BCD6F-830B-4074-8113-F8F3215C844D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l37_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:311C40B4-5080-49C6-86FA-49E9A7810636">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:6BAC9AF3-BF82-456B-9743-564DEF6A65AC"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:A55B5117-B0D6-4959-9EE7-04BA019A6D34"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>311C40B4-5080-49C6-86FA-49E9A7810636</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l37_T2</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:FEF04B85-C387-46FB-8267-A01A3C1402D7">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:984B00B1-B20E-4DDE-AC07-171A1E0C7B89"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:19CD6615-7EA3-40A5-AE69-21D2B45EA65F"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:9ED96EBB-B131-4720-9A1D-C153D49B439E"/>
  <cim:IdentifiedObject.mRID>FEF04B85-C387-46FB-8267-A01A3C1402D7</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l38_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:1A2D3460-C2AB-46D0-8C1D-E2615C9089C6">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:984B00B1-B20E-4DDE-AC07-171A1E0C7B89"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:88E2C9A0-4C76-4A3F-AB70-3EB4EA45D928"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>1A2D3460-C2AB-46D0-8C1D-E2615C9089C6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l38_T2</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:CA773344-2245-4A19-A62F-37AA8F28A7DE">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:53F0B19C-344E-4AF8-A2DB-059AC09251E8"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:88E2C9A0-4C76-4A3F-AB70-3EB4EA45D928"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:9ED96EBB-B131-4720-9A1D-C153D49B439E"/>
  <cim:IdentifiedObject.mRID>CA773344-2245-4A19-A62F-37AA8F28A7DE</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l39_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:234954F1-0AEB-4E20-9A05-54982D0A155B">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:53F0B19C-344E-4AF8-A2DB-059AC09251E8"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:4A18B9A1-B1ED-4EA4-A7CB-A524DF9306C1"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>234954F1-0AEB-4E20-9A05-54982D0A155B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l39_T2</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:CBC81FCE-8CE5-4319-AF1E-6FA486D4E630">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:196F5D43-D671-4296-B6E8-A2D22FA18C6A"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:D767A0C4-5E6A-4E2C-80C9-AEE44175FF62"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:9ED96EBB-B131-4720-9A1D-C153D49B439E"/>
  <cim:IdentifiedObject.mRID>CBC81FCE-8CE5-4319-AF1E-6FA486D4E630</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l40_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:7F64DE13-0D27-4CA8-8097-3D706199BA04">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:196F5D43-D671-4296-B6E8-A2D22FA18C6A"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:505C3762-16F0-4FB6-B252-DD3371AB55C0"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>7F64DE13-0D27-4CA8-8097-3D706199BA04</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l40_T2</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:E10152FB-38CA-4FB8-A2C6-07DF2E133D53">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:D5E5461A-A79F-4103-BB4D-070981A6B003"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:D767A0C4-5E6A-4E2C-80C9-AEE44175FF62"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:9ED96EBB-B131-4720-9A1D-C153D49B439E"/>
  <cim:IdentifiedObject.mRID>E10152FB-38CA-4FB8-A2C6-07DF2E133D53</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l41_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:8D1C34EC-F5AB-4653-A04F-A5D51F9F4FB5">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:D5E5461A-A79F-4103-BB4D-070981A6B003"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:5FEB0CD6-4BA3-4A75-8CC7-F07C09E41590"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>8D1C34EC-F5AB-4653-A04F-A5D51F9F4FB5</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l41_T2</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:64D4B513-3501-464D-A25B-1DC4A8B8E962">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:34D245BD-7458-455E-BC36-FEC3601D5D4C"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:5FEB0CD6-4BA3-4A75-8CC7-F07C09E41590"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:9ED96EBB-B131-4720-9A1D-C153D49B439E"/>
  <cim:IdentifiedObject.mRID>64D4B513-3501-464D-A25B-1DC4A8B8E962</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l42_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:5E3D84F4-0540-4D63-BD8B-0123CC432741">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:34D245BD-7458-455E-BC36-FEC3601D5D4C"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:E8D3B558-46A0-479E-9D4A-62B59B42B5AD"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>5E3D84F4-0540-4D63-BD8B-0123CC432741</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l42_T2</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:BC11075E-CB54-49A1-87B7-6E0E07738C1D">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:5D1EEC32-5C06-4A10-A809-E08D8FEE5526"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:5FEB0CD6-4BA3-4A75-8CC7-F07C09E41590"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:9ED96EBB-B131-4720-9A1D-C153D49B439E"/>
  <cim:IdentifiedObject.mRID>BC11075E-CB54-49A1-87B7-6E0E07738C1D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l43_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:FA443595-0279-4194-A004-318B50C0919F">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:5D1EEC32-5C06-4A10-A809-E08D8FEE5526"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:FC5D8153-807E-41F9-A9FB-D506C37D3B02"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>FA443595-0279-4194-A004-318B50C0919F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l43_T2</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:077625E0-5DF9-47A9-ABB1-93A921EE06D6">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:FBE2882B-3840-44A2-A9DA-539D82CF00DB"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:FC5D8153-807E-41F9-A9FB-D506C37D3B02"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:9ED96EBB-B131-4720-9A1D-C153D49B439E"/>
  <cim:IdentifiedObject.mRID>077625E0-5DF9-47A9-ABB1-93A921EE06D6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l44_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:75005C64-6949-40D2-A284-3751F0325356">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:FBE2882B-3840-44A2-A9DA-539D82CF00DB"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:83C30448-A92C-4AE2-944E-FB5CA920B3C2"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>75005C64-6949-40D2-A284-3751F0325356</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l44_T2</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:FD010812-57C2-4C17-A31D-DF059F328C11">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:2AC05A50-D288-40F0-AC6D-491953D8C700"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:FC5D8153-807E-41F9-A9FB-D506C37D3B02"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:9ED96EBB-B131-4720-9A1D-C153D49B439E"/>
  <cim:IdentifiedObject.mRID>FD010812-57C2-4C17-A31D-DF059F328C11</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l45_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:872EAB4A-97E5-4A94-8A87-87B431D13305">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:2AC05A50-D288-40F0-AC6D-491953D8C700"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:6F2FF1F1-29E9-4969-902F-84347CA08AB2"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>872EAB4A-97E5-4A94-8A87-87B431D13305</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l45_T2</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:805F117E-0111-400D-8475-DE0E7F7FBF33">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:32A823B8-3EAD-4395-8DD8-D291CD50AD16"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:83C30448-A92C-4AE2-944E-FB5CA920B3C2"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:9ED96EBB-B131-4720-9A1D-C153D49B439E"/>
  <cim:IdentifiedObject.mRID>805F117E-0111-400D-8475-DE0E7F7FBF33</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l46_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:8E37B322-A6C1-44EB-AC73-67A2733C83B9">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:32A823B8-3EAD-4395-8DD8-D291CD50AD16"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:A2466E23-F59C-45D5-B0E5-6F4F32E485F7"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>8E37B322-A6C1-44EB-AC73-67A2733C83B9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l46_T2</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:7015D48D-A265-4892-AEF7-7B4EF5EFF9A0">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:85EFCB89-5D9D-49A3-967A-B87A7AFD6DC7"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:6F2FF1F1-29E9-4969-902F-84347CA08AB2"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:9ED96EBB-B131-4720-9A1D-C153D49B439E"/>
  <cim:IdentifiedObject.mRID>7015D48D-A265-4892-AEF7-7B4EF5EFF9A0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l47_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:FEF7CF32-C80F-4CF7-9D83-99AFD6DE538D">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:85EFCB89-5D9D-49A3-967A-B87A7AFD6DC7"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:22271661-5D4B-40EC-9C6D-0CEAE48638F9"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>FEF7CF32-C80F-4CF7-9D83-99AFD6DE538D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l47_T2</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:E9552387-097B-499C-BA2F-D3FC096521CB">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:AC96A6C7-29BD-4D7E-A4BE-694B5D7EE2B9"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:6F2FF1F1-29E9-4969-902F-84347CA08AB2"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:9ED96EBB-B131-4720-9A1D-C153D49B439E"/>
  <cim:IdentifiedObject.mRID>E9552387-097B-499C-BA2F-D3FC096521CB</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l48_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:E98B2ABF-3316-4C5F-9EC6-76F32CA0CC3B">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:AC96A6C7-29BD-4D7E-A4BE-694B5D7EE2B9"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:0578B52B-DEC6-4C83-89E5-7FD8531BAF9A"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>E98B2ABF-3316-4C5F-9EC6-76F32CA0CC3B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l48_T2</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:09660A86-CE92-423A-A1B4-482803EA3A29">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:A886B436-79DF-41FF-A256-DF4C819EC728"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:0578B52B-DEC6-4C83-89E5-7FD8531BAF9A"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:9ED96EBB-B131-4720-9A1D-C153D49B439E"/>
  <cim:IdentifiedObject.mRID>09660A86-CE92-423A-A1B4-482803EA3A29</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l49_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:030D2FB5-9EB7-4D8C-B2B1-6E2E3458B36F">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:A886B436-79DF-41FF-A256-DF4C819EC728"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:EDDC0FAC-F66D-4F69-8B4C-314A1810F975"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>030D2FB5-9EB7-4D8C-B2B1-6E2E3458B36F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l49_T2</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:07FAD7C2-6926-4DA3-9D51-F3276D7CF947">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:3947F4A6-6710-4291-B51C-4E1CC2E0567B"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:EDDC0FAC-F66D-4F69-8B4C-314A1810F975"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:9ED96EBB-B131-4720-9A1D-C153D49B439E"/>
  <cim:IdentifiedObject.mRID>07FAD7C2-6926-4DA3-9D51-F3276D7CF947</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l50_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:EBE87A4C-E7C8-4791-8A0B-D7B8F218860D">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:3947F4A6-6710-4291-B51C-4E1CC2E0567B"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:E2F8051B-0750-4B66-93F1-14650F3F914D"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>EBE87A4C-E7C8-4791-8A0B-D7B8F218860D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l50_T2</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:757F32C1-C077-4785-A6E9-47075CE86335">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:89A8ADC6-A4F1-4297-ABB0-6FA054BE64EB"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:E2F8051B-0750-4B66-93F1-14650F3F914D"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:9ED96EBB-B131-4720-9A1D-C153D49B439E"/>
  <cim:IdentifiedObject.mRID>757F32C1-C077-4785-A6E9-47075CE86335</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l51_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:C0071E67-8F98-4C22-A549-C978EF101D11">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:89A8ADC6-A4F1-4297-ABB0-6FA054BE64EB"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:7563B09B-3EE9-431D-A128-D74C63CC7262"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>C0071E67-8F98-4C22-A549-C978EF101D11</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l51_T2</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:445789C4-F472-425A-9EAA-EA2B6D1145DD">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:003DFCEE-987F-494C-8EE0-559BC071B297"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:3D3A8E4B-774C-4F05-860A-8B7E331EF9B7"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:9ED96EBB-B131-4720-9A1D-C153D49B439E"/>
  <cim:IdentifiedObject.mRID>445789C4-F472-425A-9EAA-EA2B6D1145DD</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l52_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:1BB7F701-70C3-41CF-BE0B-B807E32D9A83">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:003DFCEE-987F-494C-8EE0-559BC071B297"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:D282AFB4-2B08-45A9-B133-502B6C7F3A4E"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>1BB7F701-70C3-41CF-BE0B-B807E32D9A83</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l52_T2</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:0558DC83-E2D9-4ED6-A86B-3DEF973A46B6">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:F0096681-47EB-4062-A467-24603744E0D8"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:D282AFB4-2B08-45A9-B133-502B6C7F3A4E"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:9ED96EBB-B131-4720-9A1D-C153D49B439E"/>
  <cim:IdentifiedObject.mRID>0558DC83-E2D9-4ED6-A86B-3DEF973A46B6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l53_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:422D39A2-9251-459B-9C91-7EFDE1C64088">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:F0096681-47EB-4062-A467-24603744E0D8"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:7C220717-5A3E-4B70-92A9-EBCEA8B391C4"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>422D39A2-9251-459B-9C91-7EFDE1C64088</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l53_T2</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:82D66469-3B2C-4386-AE4D-831009EEEF3C">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:22C80CC0-542E-4E06-A772-98862123B560"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:7C220717-5A3E-4B70-92A9-EBCEA8B391C4"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:9ED96EBB-B131-4720-9A1D-C153D49B439E"/>
  <cim:IdentifiedObject.mRID>82D66469-3B2C-4386-AE4D-831009EEEF3C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l54_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:DBC8DDF1-3807-40F6-9372-6C1964BF766B">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:22C80CC0-542E-4E06-A772-98862123B560"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:3225FECA-0279-48B2-98F4-DE9C66BA4CAC"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>DBC8DDF1-3807-40F6-9372-6C1964BF766B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l54_T2</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:F1EBEEF7-B920-4F71-A17B-B945DCDC6638">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:31C19D78-ED04-4D3A-A4FA-32A597EB1008"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:7C220717-5A3E-4B70-92A9-EBCEA8B391C4"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:9ED96EBB-B131-4720-9A1D-C153D49B439E"/>
  <cim:IdentifiedObject.mRID>F1EBEEF7-B920-4F71-A17B-B945DCDC6638</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l55_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:F370D6C3-6177-42C1-BFDF-BAD3F39EFF60">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:31C19D78-ED04-4D3A-A4FA-32A597EB1008"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:9E73B788-750E-4AB8-AB26-455877BE4C03"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>F370D6C3-6177-42C1-BFDF-BAD3F39EFF60</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l55_T2</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:8869FDFE-BC01-4D1D-84B4-4D0748DF630F">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:CC49B9D2-A1E2-40E6-901C-504CFFC3CC6D"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:3225FECA-0279-48B2-98F4-DE9C66BA4CAC"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:9ED96EBB-B131-4720-9A1D-C153D49B439E"/>
  <cim:IdentifiedObject.mRID>8869FDFE-BC01-4D1D-84B4-4D0748DF630F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l56_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:02EC659A-CC02-4DCD-9B7F-15460AA57271">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:CC49B9D2-A1E2-40E6-901C-504CFFC3CC6D"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:616F00D9-BEE3-486E-AED3-B4C84B56E596"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>02EC659A-CC02-4DCD-9B7F-15460AA57271</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l56_T2</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:C9162B7D-A8C3-45D2-979D-46F2717F967E">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:AFFAFF34-A2E9-4588-9582-F0D6BA37DEA4"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:9E73B788-750E-4AB8-AB26-455877BE4C03"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:9ED96EBB-B131-4720-9A1D-C153D49B439E"/>
  <cim:IdentifiedObject.mRID>C9162B7D-A8C3-45D2-979D-46F2717F967E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l57_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:984B6596-9AC5-4832-BE58-AF0F9C1FBE5C">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:AFFAFF34-A2E9-4588-9582-F0D6BA37DEA4"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:D17C3F5A-497B-42AF-A467-3A1273828E1C"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>984B6596-9AC5-4832-BE58-AF0F9C1FBE5C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l57_T2</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:838603A2-42B0-4B36-BDEA-E7A40832E38E">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:526C2E7F-9F9E-454B-9D93-C05BD3403648"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:9E73B788-750E-4AB8-AB26-455877BE4C03"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:9ED96EBB-B131-4720-9A1D-C153D49B439E"/>
  <cim:IdentifiedObject.mRID>838603A2-42B0-4B36-BDEA-E7A40832E38E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l58_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:404492D9-55F6-4277-A436-5498928E64DD">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:526C2E7F-9F9E-454B-9D93-C05BD3403648"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:0CEE33AB-2E9E-471D-8DFF-F229BD36B997"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>404492D9-55F6-4277-A436-5498928E64DD</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l58_T2</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:8BD61217-59FB-4956-8C8C-2166FA74A664">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:BF4A1987-C61E-4800-9C41-1A3F569C731B"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:D17C3F5A-497B-42AF-A467-3A1273828E1C"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:9ED96EBB-B131-4720-9A1D-C153D49B439E"/>
  <cim:IdentifiedObject.mRID>8BD61217-59FB-4956-8C8C-2166FA74A664</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l59_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:52422690-DBE2-407C-9A05-A879B2333BFA">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:BF4A1987-C61E-4800-9C41-1A3F569C731B"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:679429AB-D852-4681-AD1A-2670564EA20B"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>52422690-DBE2-407C-9A05-A879B2333BFA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l59_T2</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:007BDDF9-62EB-4B9F-BD39-215C0DAC8FBF">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:6ACD74C9-B774-4264-A63B-668B171E88AA"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:0CEE33AB-2E9E-471D-8DFF-F229BD36B997"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:9ED96EBB-B131-4720-9A1D-C153D49B439E"/>
  <cim:IdentifiedObject.mRID>007BDDF9-62EB-4B9F-BD39-215C0DAC8FBF</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l60_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:9A06C601-6C30-4601-87A2-A50F94F340CC">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:6ACD74C9-B774-4264-A63B-668B171E88AA"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:4C4FB949-5CDA-4C01-9197-04FB5097541F"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>9A06C601-6C30-4601-87A2-A50F94F340CC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l60_T2</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:6B769853-61F2-4250-B0D0-F5DF8A9D3814">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:79984B89-72F2-437E-BE53-4A511BB96ECD"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:0CEE33AB-2E9E-471D-8DFF-F229BD36B997"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:9ED96EBB-B131-4720-9A1D-C153D49B439E"/>
  <cim:IdentifiedObject.mRID>6B769853-61F2-4250-B0D0-F5DF8A9D3814</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l61_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:C60AC31F-5861-473F-A322-9A61F0B42FD8">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:79984B89-72F2-437E-BE53-4A511BB96ECD"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:AF9D3F6D-AC51-4779-995E-00779489AA6E"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>C60AC31F-5861-473F-A322-9A61F0B42FD8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l61_T2</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:35108FDB-A57F-48B4-94A2-81269764FDCD">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:13BB6A20-D5A9-4085-84C1-49B47CFC6A30"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:AF9D3F6D-AC51-4779-995E-00779489AA6E"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:9ED96EBB-B131-4720-9A1D-C153D49B439E"/>
  <cim:IdentifiedObject.mRID>35108FDB-A57F-48B4-94A2-81269764FDCD</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l62_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:03D20B77-B4D8-48D0-AD85-91CCA4090EED">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:13BB6A20-D5A9-4085-84C1-49B47CFC6A30"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:28868916-E0CA-4234-8159-8CA9E9675505"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>03D20B77-B4D8-48D0-AD85-91CCA4090EED</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l62_T2</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:78B4CDEA-C53C-4900-AC3F-CDC3408A7B52">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:93C16567-2B6A-4CDE-B628-F589A09B5D50"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:28868916-E0CA-4234-8159-8CA9E9675505"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:9ED96EBB-B131-4720-9A1D-C153D49B439E"/>
  <cim:IdentifiedObject.mRID>78B4CDEA-C53C-4900-AC3F-CDC3408A7B52</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l63_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:EC566515-896C-4BC8-B6A8-628282ADB6E0">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:93C16567-2B6A-4CDE-B628-F589A09B5D50"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:71D07467-B478-413F-A2E4-9FA4092CCF53"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>EC566515-896C-4BC8-B6A8-628282ADB6E0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l63_T2</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:A0947E08-1EDC-489E-A040-1171D35121BE">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:DD8AF173-BD16-4089-9ABE-E896CBC6E05F"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:71D07467-B478-413F-A2E4-9FA4092CCF53"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:9ED96EBB-B131-4720-9A1D-C153D49B439E"/>
  <cim:IdentifiedObject.mRID>A0947E08-1EDC-489E-A040-1171D35121BE</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l64_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:CD3845F1-C026-4ECF-AD24-2A23D7822D14">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:DD8AF173-BD16-4089-9ABE-E896CBC6E05F"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:EAF7299C-7936-4839-86F2-9D2DC7C87206"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>CD3845F1-C026-4ECF-AD24-2A23D7822D14</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l64_T2</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:1740EB83-B2AD-4E37-9559-E10F760343CB">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:03EEFED8-A4CA-4635-825E-E0CA20A1C259"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:EAF7299C-7936-4839-86F2-9D2DC7C87206"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:9ED96EBB-B131-4720-9A1D-C153D49B439E"/>
  <cim:IdentifiedObject.mRID>1740EB83-B2AD-4E37-9559-E10F760343CB</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l65_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:89BFDE60-FA5D-4AA7-BB53-BEDF96A40025">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:03EEFED8-A4CA-4635-825E-E0CA20A1C259"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:6C3EDF28-65F8-46F8-B31A-F5EC4490826B"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>89BFDE60-FA5D-4AA7-BB53-BEDF96A40025</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l65_T2</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:46D6AA65-FEE8-45B0-8A64-13A2F5AADE77">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:7BD0F369-A91A-41FB-9B14-BC0CBF3FB97C"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:C53CE192-8AC8-4DDE-9CFB-F150DC661F08"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:9ED96EBB-B131-4720-9A1D-C153D49B439E"/>
  <cim:IdentifiedObject.mRID>46D6AA65-FEE8-45B0-8A64-13A2F5AADE77</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l66_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:69CB3A35-1035-4DD2-A741-75919C3A6497">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:7BD0F369-A91A-41FB-9B14-BC0CBF3FB97C"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:B48A4595-B868-4A71-8501-F7DF7081069C"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>69CB3A35-1035-4DD2-A741-75919C3A6497</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l66_T2</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:20F14CAE-F7D9-4156-B033-6D5C0BBE643D">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:ED2F8B10-49AC-430A-B9F9-F0DEBBC37F30"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:C53CE192-8AC8-4DDE-9CFB-F150DC661F08"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:9ED96EBB-B131-4720-9A1D-C153D49B439E"/>
  <cim:IdentifiedObject.mRID>20F14CAE-F7D9-4156-B033-6D5C0BBE643D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l67_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:32862336-935F-4C89-80D4-C2567FE30354">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:ED2F8B10-49AC-430A-B9F9-F0DEBBC37F30"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:3C4A8B27-FAE7-441B-9010-9E9B8AC6953B"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>32862336-935F-4C89-80D4-C2567FE30354</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l67_T2</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:634560A2-D217-47E1-8A30-90ABD99AD9FC">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:D812B9EA-EBB1-4956-9121-A4A2BE7DF9CF"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:C53CE192-8AC8-4DDE-9CFB-F150DC661F08"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:9ED96EBB-B131-4720-9A1D-C153D49B439E"/>
  <cim:IdentifiedObject.mRID>634560A2-D217-47E1-8A30-90ABD99AD9FC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l68_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:8B079226-3CC0-4D0C-A8D9-3011D87ABF3D">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:D812B9EA-EBB1-4956-9121-A4A2BE7DF9CF"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:5520A3C7-CAE5-49A9-8973-1A2810AFDD86"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>8B079226-3CC0-4D0C-A8D9-3011D87ABF3D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l68_T2</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:4FD465D4-FA8C-4B9C-B7B4-936BC9D90BAE">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:992AFE75-6B4B-4CD1-B4E9-A1716288C2AA"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:B48A4595-B868-4A71-8501-F7DF7081069C"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:9ED96EBB-B131-4720-9A1D-C153D49B439E"/>
  <cim:IdentifiedObject.mRID>4FD465D4-FA8C-4B9C-B7B4-936BC9D90BAE</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l69_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:AEDD9616-2762-4266-871E-BCCDB389E29A">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:992AFE75-6B4B-4CD1-B4E9-A1716288C2AA"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:0851CDCF-748F-474E-B299-70081171336D"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>AEDD9616-2762-4266-871E-BCCDB389E29A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l69_T2</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:04A077E5-34B1-4C02-84FE-91443CCA44B2">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:4D4223F8-B722-45D0-8AEF-EE12A9DE229C"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:0851CDCF-748F-474E-B299-70081171336D"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:9ED96EBB-B131-4720-9A1D-C153D49B439E"/>
  <cim:IdentifiedObject.mRID>04A077E5-34B1-4C02-84FE-91443CCA44B2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l70_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:BF104F7A-2138-4DB7-A0E7-C0AA22004B2E">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:4D4223F8-B722-45D0-8AEF-EE12A9DE229C"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:BDB8324C-D6E7-47E0-9552-2EA3CDC95C2E"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>BF104F7A-2138-4DB7-A0E7-C0AA22004B2E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l70_T2</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:CAC7E3C6-EB2B-4476-8BC8-C3A9C21CE5CE">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:911896B9-1D5F-4F64-85E3-A51D52FC4AC7"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:BDB8324C-D6E7-47E0-9552-2EA3CDC95C2E"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:9ED96EBB-B131-4720-9A1D-C153D49B439E"/>
  <cim:IdentifiedObject.mRID>CAC7E3C6-EB2B-4476-8BC8-C3A9C21CE5CE</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l71_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:DA3B789E-B8F9-4989-B561-441174AF8510">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:911896B9-1D5F-4F64-85E3-A51D52FC4AC7"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:D08C8BC9-3B55-40CD-A94F-3F32B1336D22"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>DA3B789E-B8F9-4989-B561-441174AF8510</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l71_T2</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:3028C00E-E63B-466B-8588-78DD9781ACA4">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:852FEDDD-F35E-4B75-BE91-1D3D60236DAE"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:3C4A8B27-FAE7-441B-9010-9E9B8AC6953B"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:9ED96EBB-B131-4720-9A1D-C153D49B439E"/>
  <cim:IdentifiedObject.mRID>3028C00E-E63B-466B-8588-78DD9781ACA4</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l72_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:9BA76609-9E6E-447A-90C5-1E4D74170540">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:852FEDDD-F35E-4B75-BE91-1D3D60236DAE"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:FA043421-48D9-4660-9A4B-E8DB124A1D1F"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>9BA76609-9E6E-447A-90C5-1E4D74170540</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l72_T2</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:191276C4-F649-405E-886D-99120726177E">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:AC9ACC0D-01EA-4591-8C20-3D9D4AB8A045"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:3C4A8B27-FAE7-441B-9010-9E9B8AC6953B"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:9ED96EBB-B131-4720-9A1D-C153D49B439E"/>
  <cim:IdentifiedObject.mRID>191276C4-F649-405E-886D-99120726177E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l73_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:9CE5C0F7-D72B-4CC5-88E0-DD589341B24B">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:AC9ACC0D-01EA-4591-8C20-3D9D4AB8A045"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:CE33CF4F-E232-49DE-A134-FCF235C69F78"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>9CE5C0F7-D72B-4CC5-88E0-DD589341B24B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l73_T2</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:5A514B54-A035-431D-995E-C8B21FD60FD8">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:95220A55-9987-4E4B-B5F7-E4605E7DE3A7"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:FA043421-48D9-4660-9A4B-E8DB124A1D1F"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:9ED96EBB-B131-4720-9A1D-C153D49B439E"/>
  <cim:IdentifiedObject.mRID>5A514B54-A035-431D-995E-C8B21FD60FD8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l74_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:B3909BDC-3EFE-4B4D-9DA6-58241FA57B72">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:95220A55-9987-4E4B-B5F7-E4605E7DE3A7"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:D6E82648-0C3D-4A2B-8498-FFD49466DF84"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>B3909BDC-3EFE-4B4D-9DA6-58241FA57B72</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l74_T2</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:9A3185D9-1E7F-4EE3-9101-6B4FC2521C67">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:1C04143A-F9DA-4454-8DEB-6655B4AFDE5D"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:D6E82648-0C3D-4A2B-8498-FFD49466DF84"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:9ED96EBB-B131-4720-9A1D-C153D49B439E"/>
  <cim:IdentifiedObject.mRID>9A3185D9-1E7F-4EE3-9101-6B4FC2521C67</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l75_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:EBEDF406-3E60-4E8A-887D-B89FF3676355">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:1C04143A-F9DA-4454-8DEB-6655B4AFDE5D"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:33CE11A4-4966-4069-A569-05997B5CFF37"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>EBEDF406-3E60-4E8A-887D-B89FF3676355</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l75_T2</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:A8D506BE-81A2-462A-B496-E618E4F9C6F2">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:85D8841B-69D6-4392-BA78-2749C65C0240"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:CE33CF4F-E232-49DE-A134-FCF235C69F78"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:9ED96EBB-B131-4720-9A1D-C153D49B439E"/>
  <cim:IdentifiedObject.mRID>A8D506BE-81A2-462A-B496-E618E4F9C6F2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l76_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:05D3F8FC-97DD-46F6-BD90-E4793F295181">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:85D8841B-69D6-4392-BA78-2749C65C0240"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:595428AA-48D7-407F-B4C1-5EFC4C688115"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>05D3F8FC-97DD-46F6-BD90-E4793F295181</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l76_T2</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:7FFA5599-C39F-4DBC-89B8-9ECB4DF37491">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:3E03A34E-B192-4A4C-8F56-6ACE62CE8B8A"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:CE33CF4F-E232-49DE-A134-FCF235C69F78"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:9ED96EBB-B131-4720-9A1D-C153D49B439E"/>
  <cim:IdentifiedObject.mRID>7FFA5599-C39F-4DBC-89B8-9ECB4DF37491</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l77_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:1B94FEB1-98A3-47F5-9977-BB8284D29F3B">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:3E03A34E-B192-4A4C-8F56-6ACE62CE8B8A"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:6632FBDD-F442-4590-81CC-AA74EE3BD3C5"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>1B94FEB1-98A3-47F5-9977-BB8284D29F3B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l77_T2</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:33FAADDB-3A62-4D92-820F-755C5D97454F">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:B287886E-FF1D-476F-9164-253EC9EAB225"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:595428AA-48D7-407F-B4C1-5EFC4C688115"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:9ED96EBB-B131-4720-9A1D-C153D49B439E"/>
  <cim:IdentifiedObject.mRID>33FAADDB-3A62-4D92-820F-755C5D97454F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l78_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:822412A7-C76C-495B-8264-00D4FDB01598">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:B287886E-FF1D-476F-9164-253EC9EAB225"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:7B745574-68A0-4CA9-B7BA-B8142BB3ADAF"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>822412A7-C76C-495B-8264-00D4FDB01598</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l78_T2</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:A103B55F-F911-4FFD-9F1B-4FCD1E8E2805">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:85D6BE35-989E-4B31-9F61-ED5B3560E58B"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:7B745574-68A0-4CA9-B7BA-B8142BB3ADAF"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:9ED96EBB-B131-4720-9A1D-C153D49B439E"/>
  <cim:IdentifiedObject.mRID>A103B55F-F911-4FFD-9F1B-4FCD1E8E2805</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l79_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:148CF234-3618-43A4-A60D-90F471D01F9B">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:85D6BE35-989E-4B31-9F61-ED5B3560E58B"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:25282D9D-F233-45E0-B6B1-38F1B4DB25D6"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>148CF234-3618-43A4-A60D-90F471D01F9B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l79_T2</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:044A0E39-82B1-4475-A653-AE7D65F1A3FD">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:F1125DA0-4059-44E6-9D81-5604468180B1"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:7B745574-68A0-4CA9-B7BA-B8142BB3ADAF"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:9ED96EBB-B131-4720-9A1D-C153D49B439E"/>
  <cim:IdentifiedObject.mRID>044A0E39-82B1-4475-A653-AE7D65F1A3FD</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l80_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:F29BD7DF-E7A2-4CAD-9041-EA0E85BC632E">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:F1125DA0-4059-44E6-9D81-5604468180B1"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:EFDDA297-B68B-480B-840E-843DC091AB02"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>F29BD7DF-E7A2-4CAD-9041-EA0E85BC632E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l80_T2</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:4FA3FC29-DEA4-46C3-B1EC-54EB48529083">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:C59D6941-008A-49C9-894E-FA89D354984C"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:EFDDA297-B68B-480B-840E-843DC091AB02"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:9ED96EBB-B131-4720-9A1D-C153D49B439E"/>
  <cim:IdentifiedObject.mRID>4FA3FC29-DEA4-46C3-B1EC-54EB48529083</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l81_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:7B938200-9E6D-4AAD-A9F1-E16C308F9E56">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:C59D6941-008A-49C9-894E-FA89D354984C"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:1EE1D6B2-396C-46C4-8ED1-346E322883E8"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>7B938200-9E6D-4AAD-A9F1-E16C308F9E56</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l81_T2</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:A32D3D4E-E519-4364-8727-64AE4D41AC34">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:D2A543D0-AF3A-4E41-B031-0E3A34DAC3CC"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:1EE1D6B2-396C-46C4-8ED1-346E322883E8"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:9ED96EBB-B131-4720-9A1D-C153D49B439E"/>
  <cim:IdentifiedObject.mRID>A32D3D4E-E519-4364-8727-64AE4D41AC34</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l82_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:06185C06-1170-4518-B651-6DF7BA9D5CAE">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:D2A543D0-AF3A-4E41-B031-0E3A34DAC3CC"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:53102A60-4775-48CA-81B0-A80B2D78B31B"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>06185C06-1170-4518-B651-6DF7BA9D5CAE</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l82_T2</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:CAB2A223-5E70-4BC5-97D7-DC66FCA922A8">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:F75783E3-6755-4C5C-8732-3E0A7FB36435"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:1EE1D6B2-396C-46C4-8ED1-346E322883E8"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:9ED96EBB-B131-4720-9A1D-C153D49B439E"/>
  <cim:IdentifiedObject.mRID>CAB2A223-5E70-4BC5-97D7-DC66FCA922A8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l83_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:0D2F06A7-20BD-4AEC-A078-5C33C2743865">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:F75783E3-6755-4C5C-8732-3E0A7FB36435"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:D633292B-BE0B-4097-A256-1F5373726CBB"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>0D2F06A7-20BD-4AEC-A078-5C33C2743865</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l83_T2</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:003CDA45-0612-461F-A1F2-167EABA3428E">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:D8C1704B-5991-4D4B-BE5F-4A8F642FE8E6"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:53102A60-4775-48CA-81B0-A80B2D78B31B"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:9ED96EBB-B131-4720-9A1D-C153D49B439E"/>
  <cim:IdentifiedObject.mRID>003CDA45-0612-461F-A1F2-167EABA3428E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l84_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:F9DC3E80-1EFE-40E1-8D38-F47195FE5D68">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:D8C1704B-5991-4D4B-BE5F-4A8F642FE8E6"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:D834035D-44C2-4057-A19D-16F141C502DC"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>F9DC3E80-1EFE-40E1-8D38-F47195FE5D68</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l84_T2</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:6E32CB61-8EC4-434E-8DA3-79449732D1BC">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:BECC625A-54E6-4951-A958-66F5A2377095"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:D633292B-BE0B-4097-A256-1F5373726CBB"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:9ED96EBB-B131-4720-9A1D-C153D49B439E"/>
  <cim:IdentifiedObject.mRID>6E32CB61-8EC4-434E-8DA3-79449732D1BC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l85_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:49598C53-8291-430E-A20E-24200696F6E2">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:BECC625A-54E6-4951-A958-66F5A2377095"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:B4920D09-E8F8-425D-B67F-95252DBB2B13"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>49598C53-8291-430E-A20E-24200696F6E2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l85_T2</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:1E820E7A-1B60-4F7F-BBA4-B92872D850D3">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:B89C3656-AC72-469B-B59E-F1F97F427F5A"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:6632FBDD-F442-4590-81CC-AA74EE3BD3C5"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:9ED96EBB-B131-4720-9A1D-C153D49B439E"/>
  <cim:IdentifiedObject.mRID>1E820E7A-1B60-4F7F-BBA4-B92872D850D3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l86_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:52CD4B96-780A-4B83-9AD7-EA1EEA0AB634">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:B89C3656-AC72-469B-B59E-F1F97F427F5A"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:A14EE865-3B08-4518-BE5F-ED33E9C97F1C"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>52CD4B96-780A-4B83-9AD7-EA1EEA0AB634</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l86_T2</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:34E6CF2F-8B8B-4A64-9AC9-B5D494046B07">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:0EA19B84-AA0A-4E87-9CE0-2175E97258BE"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:A14EE865-3B08-4518-BE5F-ED33E9C97F1C"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:9ED96EBB-B131-4720-9A1D-C153D49B439E"/>
  <cim:IdentifiedObject.mRID>34E6CF2F-8B8B-4A64-9AC9-B5D494046B07</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l87_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:139A07C0-8DD6-4122-BB1A-82697EB9147A">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:0EA19B84-AA0A-4E87-9CE0-2175E97258BE"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:61ACFD46-482B-4596-A9BC-9B397E6F0C5D"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>139A07C0-8DD6-4122-BB1A-82697EB9147A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l87_T2</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:3529E16F-D7F5-4F71-9DAE-950E8DE3BBBE">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:F6CAABDB-8078-4746-B50B-171FE945E07A"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:A14EE865-3B08-4518-BE5F-ED33E9C97F1C"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:9ED96EBB-B131-4720-9A1D-C153D49B439E"/>
  <cim:IdentifiedObject.mRID>3529E16F-D7F5-4F71-9DAE-950E8DE3BBBE</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l88_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:8958536D-5EFE-4643-B253-4180E1B08437">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:F6CAABDB-8078-4746-B50B-171FE945E07A"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:7491FBCB-6700-43E0-B741-190420CA996C"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>8958536D-5EFE-4643-B253-4180E1B08437</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l88_T2</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:CB36283B-3D28-4F1B-B3DA-A0A8061E209F">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:112D4F12-7863-426F-976E-748A7FAA0445"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:7491FBCB-6700-43E0-B741-190420CA996C"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:9ED96EBB-B131-4720-9A1D-C153D49B439E"/>
  <cim:IdentifiedObject.mRID>CB36283B-3D28-4F1B-B3DA-A0A8061E209F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l89_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:81EE866F-7A7C-4C30-98ED-5A811B2D7408">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:112D4F12-7863-426F-976E-748A7FAA0445"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:C2265FF7-63CC-47AE-8CD1-5DCE9A26B825"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>81EE866F-7A7C-4C30-98ED-5A811B2D7408</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l89_T2</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:D15CAA76-FE00-4765-AA73-7EDAB72F1484">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:98D72EAF-E4BF-4EF7-9DFC-53E2121F9DD8"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:7491FBCB-6700-43E0-B741-190420CA996C"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:9ED96EBB-B131-4720-9A1D-C153D49B439E"/>
  <cim:IdentifiedObject.mRID>D15CAA76-FE00-4765-AA73-7EDAB72F1484</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l90_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:1E380ECA-A100-4F03-9114-682291D09A00">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:98D72EAF-E4BF-4EF7-9DFC-53E2121F9DD8"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:898F134B-C581-4819-93EF-CD48D700CBFA"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>1E380ECA-A100-4F03-9114-682291D09A00</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l90_T2</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:73B51F64-EEE8-4AAB-A9EC-000656F315F6">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:DEF664BA-BD54-4B0F-8436-58780849A438"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:898F134B-C581-4819-93EF-CD48D700CBFA"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:9ED96EBB-B131-4720-9A1D-C153D49B439E"/>
  <cim:IdentifiedObject.mRID>73B51F64-EEE8-4AAB-A9EC-000656F315F6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l91_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:C17497C7-851F-4115-9A2E-C36C9DEBB923">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:DEF664BA-BD54-4B0F-8436-58780849A438"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:33C20759-BE12-43D8-809A-B4C37D30E40C"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>C17497C7-851F-4115-9A2E-C36C9DEBB923</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l91_T2</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:4493468B-4FD2-4C70-B539-8F4FB1841B1B">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:A218A6D4-336A-4BB7-93B0-3EB687C2BAB9"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:898F134B-C581-4819-93EF-CD48D700CBFA"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:9ED96EBB-B131-4720-9A1D-C153D49B439E"/>
  <cim:IdentifiedObject.mRID>4493468B-4FD2-4C70-B539-8F4FB1841B1B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l92_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:08A91EF0-15B2-4F02-BBE4-442F9FF4FE0A">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:A218A6D4-336A-4BB7-93B0-3EB687C2BAB9"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:78C02E57-9675-4FAC-8695-36C23911DAF5"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>08A91EF0-15B2-4F02-BBE4-442F9FF4FE0A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l92_T2</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:AC167782-BFD9-4517-97F9-D7F5D5F71AF4">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:D71ECBC8-79FB-4FB5-BE21-BF7954B69B81"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:78C02E57-9675-4FAC-8695-36C23911DAF5"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:9ED96EBB-B131-4720-9A1D-C153D49B439E"/>
  <cim:IdentifiedObject.mRID>AC167782-BFD9-4517-97F9-D7F5D5F71AF4</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l93_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:C27D5449-B17E-468A-ACF6-1D9F577B7A1A">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:D71ECBC8-79FB-4FB5-BE21-BF7954B69B81"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:DEF266B7-0DEB-4552-947E-9A4179E9AFE2"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>C27D5449-B17E-468A-ACF6-1D9F577B7A1A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l93_T2</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:035427B2-E1F1-4E12-B8E6-C857C191F198">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:222BD062-8134-4FBA-8239-411443A3F6EB"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:78C02E57-9675-4FAC-8695-36C23911DAF5"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:9ED96EBB-B131-4720-9A1D-C153D49B439E"/>
  <cim:IdentifiedObject.mRID>035427B2-E1F1-4E12-B8E6-C857C191F198</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l94_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:F2F2246B-44F3-487D-86B3-C3BE8B987B49">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:222BD062-8134-4FBA-8239-411443A3F6EB"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:1B9377F7-F8CD-4D30-8C11-13FF5DEBBF91"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>F2F2246B-44F3-487D-86B3-C3BE8B987B49</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l94_T2</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:906FC39C-F251-471F-8A3A-775C8D9297C2">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:6B9DF165-33F0-483D-A9AA-F8D504FCCB71"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:1B9377F7-F8CD-4D30-8C11-13FF5DEBBF91"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:9ED96EBB-B131-4720-9A1D-C153D49B439E"/>
  <cim:IdentifiedObject.mRID>906FC39C-F251-471F-8A3A-775C8D9297C2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l95_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:3E2C73CF-CD52-4305-B480-DC9FADF9534D">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:6B9DF165-33F0-483D-A9AA-F8D504FCCB71"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:A4E8A641-1789-4F1D-8B60-0BF7E066A1AE"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>3E2C73CF-CD52-4305-B480-DC9FADF9534D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l95_T2</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:1C645B7F-1ECC-4E12-BB89-A462A583EC6A">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:0F20F97E-831E-4CC3-BCE9-022401571141"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:5520A3C7-CAE5-49A9-8973-1A2810AFDD86"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:9ED96EBB-B131-4720-9A1D-C153D49B439E"/>
  <cim:IdentifiedObject.mRID>1C645B7F-1ECC-4E12-BB89-A462A583EC6A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l96_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:726D573B-902E-47FC-A88B-CBC564C66488">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:0F20F97E-831E-4CC3-BCE9-022401571141"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:B6264B9D-03DB-451E-9C24-96119DB2D2EA"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>726D573B-902E-47FC-A88B-CBC564C66488</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l96_T2</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:AE2097C1-DB9B-4DC3-A6AF-C910CBD2B366">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:86F755BD-1CF9-436E-81A8-4304BBBC1352"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:B6264B9D-03DB-451E-9C24-96119DB2D2EA"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:9ED96EBB-B131-4720-9A1D-C153D49B439E"/>
  <cim:IdentifiedObject.mRID>AE2097C1-DB9B-4DC3-A6AF-C910CBD2B366</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l97_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:3569C8FD-40CE-4977-B5EB-B9DE80E7B238">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:86F755BD-1CF9-436E-81A8-4304BBBC1352"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:78663C8C-12F7-4605-A74A-94E1BEC0EBF7"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>3569C8FD-40CE-4977-B5EB-B9DE80E7B238</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l97_T2</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:08DBC12D-B730-4AE0-BFA9-4279DBE680B3">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:5C6F75C9-E76D-4639-B761-16758F659408"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:78663C8C-12F7-4605-A74A-94E1BEC0EBF7"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:9ED96EBB-B131-4720-9A1D-C153D49B439E"/>
  <cim:IdentifiedObject.mRID>08DBC12D-B730-4AE0-BFA9-4279DBE680B3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l98_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:17A35477-B5C5-4C4A-936E-6775740BEFC4">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:5C6F75C9-E76D-4639-B761-16758F659408"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:A9C46251-5273-4F65-B896-D277DD8B7293"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>17A35477-B5C5-4C4A-936E-6775740BEFC4</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l98_T2</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:4CB61223-CDF6-4459-9E25-1AA8392A2E9F">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:735603E7-41C1-4C23-BCF4-300223F11FD1"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:A9C46251-5273-4F65-B896-D277DD8B7293"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:9ED96EBB-B131-4720-9A1D-C153D49B439E"/>
  <cim:IdentifiedObject.mRID>4CB61223-CDF6-4459-9E25-1AA8392A2E9F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l99_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:4BCCCB3E-4016-4C96-86DB-01D2383A60B2">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:735603E7-41C1-4C23-BCF4-300223F11FD1"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:BA5C741C-0969-4CB1-BBD8-0124436FF201"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>4BCCCB3E-4016-4C96-86DB-01D2383A60B2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l99_T2</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:A6403DB8-FCA5-48D5-A26C-21A9D70A518B">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:8A180216-8DA0-4A6B-8984-EE6B1E5F76B4"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:AE099784-C0A6-4534-8596-A09D29715FE1"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:9ED96EBB-B131-4720-9A1D-C153D49B439E"/>
  <cim:IdentifiedObject.mRID>A6403DB8-FCA5-48D5-A26C-21A9D70A518B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l118_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:31085120-7AAC-4927-B24C-1767E22A8A2D">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:8A180216-8DA0-4A6B-8984-EE6B1E5F76B4"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:AAB4606E-BCF1-47D1-B4DD-E97E08C79EA4"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>31085120-7AAC-4927-B24C-1767E22A8A2D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l118_T2</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:CD275463-C2C9-4CBF-8E84-9A04675F9EBB">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:AE225462-4275-4773-AEEB-81E3406BE035"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:AAB4606E-BCF1-47D1-B4DD-E97E08C79EA4"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:9ED96EBB-B131-4720-9A1D-C153D49B439E"/>
  <cim:IdentifiedObject.mRID>CD275463-C2C9-4CBF-8E84-9A04675F9EBB</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l100_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:6D0EBBF0-8412-4917-8FF5-DD343A960144">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:AE225462-4275-4773-AEEB-81E3406BE035"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:13B32526-B219-443D-A13D-6326B7C2ECAE"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>6D0EBBF0-8412-4917-8FF5-DD343A960144</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l100_T2</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:A0A25408-0E93-47CE-A6AF-DA43E3529A0E">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:C433B201-8F0D-406A-86F8-6BC477565381"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:AAB4606E-BCF1-47D1-B4DD-E97E08C79EA4"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:9ED96EBB-B131-4720-9A1D-C153D49B439E"/>
  <cim:IdentifiedObject.mRID>A0A25408-0E93-47CE-A6AF-DA43E3529A0E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l101_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:927DC01E-1B8F-4248-8852-64A793524CFD">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:C433B201-8F0D-406A-86F8-6BC477565381"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:3C90BA7F-AF27-4E70-AAA5-BD5309EC9781"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>927DC01E-1B8F-4248-8852-64A793524CFD</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l101_T2</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:58B0B3FF-75D2-4DD5-B2A2-9899EB961F61">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:E639BBE3-0E28-49B8-B190-FE36BCE80048"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:13B32526-B219-443D-A13D-6326B7C2ECAE"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:9ED96EBB-B131-4720-9A1D-C153D49B439E"/>
  <cim:IdentifiedObject.mRID>58B0B3FF-75D2-4DD5-B2A2-9899EB961F61</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l102_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:946D6533-297D-4446-B3A3-877E7E133B50">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:E639BBE3-0E28-49B8-B190-FE36BCE80048"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:6E78D275-5B6C-4AB3-8912-DB064680C926"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>946D6533-297D-4446-B3A3-877E7E133B50</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l102_T2</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:5473E774-C98E-4A8C-BD4E-07179AED026D">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:BDE76F98-BA29-430F-B188-0BFE9856031B"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:6E78D275-5B6C-4AB3-8912-DB064680C926"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:9ED96EBB-B131-4720-9A1D-C153D49B439E"/>
  <cim:IdentifiedObject.mRID>5473E774-C98E-4A8C-BD4E-07179AED026D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l103_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:F244B5B6-9599-4227-B5CF-47DF1B4CAF2D">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:BDE76F98-BA29-430F-B188-0BFE9856031B"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:CB0E3027-7ED0-4210-9761-5C0417203DCF"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>F244B5B6-9599-4227-B5CF-47DF1B4CAF2D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l103_T2</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:5F5061E2-14C2-407C-818F-11F7DE8CD29C">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:CBEF1086-8A4C-4749-B3FE-F229712F04A4"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:3C90BA7F-AF27-4E70-AAA5-BD5309EC9781"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:9ED96EBB-B131-4720-9A1D-C153D49B439E"/>
  <cim:IdentifiedObject.mRID>5F5061E2-14C2-407C-818F-11F7DE8CD29C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l104_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:56C1279B-BDB4-45FA-B44D-798155C71B34">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:CBEF1086-8A4C-4749-B3FE-F229712F04A4"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:3B32C794-293E-413E-8CC3-7964883EA30F"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>56C1279B-BDB4-45FA-B44D-798155C71B34</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l104_T2</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:C0FD96E8-119E-4D38-A89C-0A16C717040A">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:3E7E591F-558B-4DEF-A9E7-C4756B84E9EE"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:3C90BA7F-AF27-4E70-AAA5-BD5309EC9781"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:9ED96EBB-B131-4720-9A1D-C153D49B439E"/>
  <cim:IdentifiedObject.mRID>C0FD96E8-119E-4D38-A89C-0A16C717040A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l105_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:2224EC5D-F432-4FFF-9B6B-DC85299130F6">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:3E7E591F-558B-4DEF-A9E7-C4756B84E9EE"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:93E0A856-7D16-40A4-9365-D020802F9AA9"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>2224EC5D-F432-4FFF-9B6B-DC85299130F6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l105_T2</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:DD3479CC-3266-45CC-B939-E1EFC81DF821">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:E430E71C-E0BD-44AB-8902-A7E5A91B991A"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:3B32C794-293E-413E-8CC3-7964883EA30F"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:9ED96EBB-B131-4720-9A1D-C153D49B439E"/>
  <cim:IdentifiedObject.mRID>DD3479CC-3266-45CC-B939-E1EFC81DF821</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l106_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:521DD460-8C53-4010-A9B2-622470E6892F">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:E430E71C-E0BD-44AB-8902-A7E5A91B991A"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:F5DBE17D-92A0-4C92-81CE-423A951ADB77"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>521DD460-8C53-4010-A9B2-622470E6892F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l106_T2</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:75CC52D0-9AB4-400B-94EC-8B0DFC4B80F3">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:DD1EC92E-9A10-4711-9A45-CAA34A8A636A"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:93E0A856-7D16-40A4-9365-D020802F9AA9"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:9ED96EBB-B131-4720-9A1D-C153D49B439E"/>
  <cim:IdentifiedObject.mRID>75CC52D0-9AB4-400B-94EC-8B0DFC4B80F3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l107_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:66E9BB0A-6EDA-42B2-9B2F-CFED723FF1E7">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:DD1EC92E-9A10-4711-9A45-CAA34A8A636A"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:123060DE-0305-4DCD-92AE-ED5BCEEC4253"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>66E9BB0A-6EDA-42B2-9B2F-CFED723FF1E7</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l107_T2</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:1868755E-A768-4F18-86B6-4A1145605565">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:481638EF-E8D2-4CEB-91F8-79ED3D23FE77"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:93E0A856-7D16-40A4-9365-D020802F9AA9"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:9ED96EBB-B131-4720-9A1D-C153D49B439E"/>
  <cim:IdentifiedObject.mRID>1868755E-A768-4F18-86B6-4A1145605565</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l108_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:7DE9DEDE-123C-42B7-80B5-A2D9E71EC52D">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:481638EF-E8D2-4CEB-91F8-79ED3D23FE77"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:21E0DCDD-7D19-4B86-A572-E8ED8C193D65"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>7DE9DEDE-123C-42B7-80B5-A2D9E71EC52D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l108_T2</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:57807F5E-AC0D-40F4-8095-272AC2933F5F">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:2E76BEC1-7DD0-4BF4-B8E1-29CD59E48470"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:123060DE-0305-4DCD-92AE-ED5BCEEC4253"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:9ED96EBB-B131-4720-9A1D-C153D49B439E"/>
  <cim:IdentifiedObject.mRID>57807F5E-AC0D-40F4-8095-272AC2933F5F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l109_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:9CC7A113-1D96-40B2-8C90-46E77D5C3895">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:2E76BEC1-7DD0-4BF4-B8E1-29CD59E48470"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:2F3EA792-28B8-43E6-A02E-1EBE85D90CB5"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>9CC7A113-1D96-40B2-8C90-46E77D5C3895</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l109_T2</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:D83BB1FD-CC85-4C80-9D75-F4911572C10D">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:43DACF06-4C1A-49FE-94C0-199EB5EB8AFC"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:2F3EA792-28B8-43E6-A02E-1EBE85D90CB5"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:9ED96EBB-B131-4720-9A1D-C153D49B439E"/>
  <cim:IdentifiedObject.mRID>D83BB1FD-CC85-4C80-9D75-F4911572C10D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l110_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:E17E8C53-94F2-48E0-A75A-78E536FF17F2">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:43DACF06-4C1A-49FE-94C0-199EB5EB8AFC"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:8EED2142-7BF1-4976-A9A1-ADB15916EA00"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>E17E8C53-94F2-48E0-A75A-78E536FF17F2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l110_T2</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:2C36C728-0AB1-4967-87D2-3B9CAC843874">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:6AA0C193-C56A-4150-9321-2D6D70FAB1AC"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:2F3EA792-28B8-43E6-A02E-1EBE85D90CB5"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:9ED96EBB-B131-4720-9A1D-C153D49B439E"/>
  <cim:IdentifiedObject.mRID>2C36C728-0AB1-4967-87D2-3B9CAC843874</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l111_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:4F65155C-8E3B-425C-A39F-DF690F1E3FCB">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:6AA0C193-C56A-4150-9321-2D6D70FAB1AC"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:E2F695A3-8C7C-40CD-9E9F-36E7CA690172"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>4F65155C-8E3B-425C-A39F-DF690F1E3FCB</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l111_T2</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:47B11671-819C-44E4-99A5-3689C96D4FAC">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:1B83BC1F-8E9D-437B-AF13-D8AC4E2C508C"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:E2F695A3-8C7C-40CD-9E9F-36E7CA690172"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:9ED96EBB-B131-4720-9A1D-C153D49B439E"/>
  <cim:IdentifiedObject.mRID>47B11671-819C-44E4-99A5-3689C96D4FAC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l112_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:D2C3A06E-3DEC-4D85-A341-3AE63E0665DF">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:1B83BC1F-8E9D-437B-AF13-D8AC4E2C508C"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:075A859C-A663-42D2-9847-263BDBB411C5"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>D2C3A06E-3DEC-4D85-A341-3AE63E0665DF</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l112_T2</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:BA627567-E3C0-472D-A7AE-A03257469C9E">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:E07C6490-86FB-44A6-A908-C6E26EC605A4"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:075A859C-A663-42D2-9847-263BDBB411C5"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:9ED96EBB-B131-4720-9A1D-C153D49B439E"/>
  <cim:IdentifiedObject.mRID>BA627567-E3C0-472D-A7AE-A03257469C9E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l113_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:D906C0E9-9020-46A4-BDF3-626B25BFDCBE">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:E07C6490-86FB-44A6-A908-C6E26EC605A4"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:67373DB1-66B8-4C5A-8BBC-0874B4F3F705"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>D906C0E9-9020-46A4-BDF3-626B25BFDCBE</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l113_T2</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:C9EA39D5-56C9-4BBB-B021-6CDD1C445028">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:D9683AB9-88C5-4C8F-AC66-FEBFCF729E4E"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:C4E5CBCB-2B48-4625-9A29-41BF5EBBE4C2"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:9ED96EBB-B131-4720-9A1D-C153D49B439E"/>
  <cim:IdentifiedObject.mRID>C9EA39D5-56C9-4BBB-B021-6CDD1C445028</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l114_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:A4585D6D-9E16-4B09-8B0C-5E9CEAFB9F23">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:D9683AB9-88C5-4C8F-AC66-FEBFCF729E4E"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:3FC4AF2E-59B5-42D6-A493-5F35AC247B12"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>A4585D6D-9E16-4B09-8B0C-5E9CEAFB9F23</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l114_T2</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:FCE1DC2C-4D12-49D8-B5E7-DA5DD64AEE33">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:9A8E07EF-411F-480B-81F5-253416F9C1D1"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:E0199219-18BB-4997-BA62-F96D2C7CAC37"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:9ED96EBB-B131-4720-9A1D-C153D49B439E"/>
  <cim:IdentifiedObject.mRID>FCE1DC2C-4D12-49D8-B5E7-DA5DD64AEE33</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l116_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:81AF7E14-54E2-472C-87E5-DA61DD3DE2AC">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:9A8E07EF-411F-480B-81F5-253416F9C1D1"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:3D3A8E4B-774C-4F05-860A-8B7E331EF9B7"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>81AF7E14-54E2-472C-87E5-DA61DD3DE2AC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l116_T2</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:F4804A02-1FAE-456F-ADBA-B21B98732F5C">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:E98051A6-3CC5-4C3D-A409-FA6F6B722927"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:379397B8-72D0-4E1A-ABB9-70ABCDE271D4"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:9ED96EBB-B131-4720-9A1D-C153D49B439E"/>
  <cim:IdentifiedObject.mRID>F4804A02-1FAE-456F-ADBA-B21B98732F5C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l117_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:3B2F81E2-AC53-4860-81A0-F8BC0A5E2252">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:E98051A6-3CC5-4C3D-A409-FA6F6B722927"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:C53CE192-8AC8-4DDE-9CFB-F150DC661F08"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>3B2F81E2-AC53-4860-81A0-F8BC0A5E2252</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l117_T2</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:1F8A4048-225B-431F-8470-BF55B5446154">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:7CBC54BB-4A93-410F-AF92-DDA633676AA0"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:7D316F55-4536-4528-B97A-9B83F9F65DF0"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:9ED96EBB-B131-4720-9A1D-C153D49B439E"/>
  <cim:IdentifiedObject.mRID>1F8A4048-225B-431F-8470-BF55B5446154</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>sw1_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:C541655C-3800-4797-84F5-F950DCC1AD1B">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:7CBC54BB-4A93-410F-AF92-DDA633676AA0"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:379D0F7C-8F31-4C6A-AA0B-DBAA476CE29A"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>C541655C-3800-4797-84F5-F950DCC1AD1B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>sw1_T2</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:1B35FA5C-BEF4-4FE7-9C4B-EFF989A71127">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:6C1FDA90-1F4E-4716-BC90-1CCB59A6D5A9"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:36487C03-B873-4331-99A0-674EC43D25C7"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:9ED96EBB-B131-4720-9A1D-C153D49B439E"/>
  <cim:IdentifiedObject.mRID>1B35FA5C-BEF4-4FE7-9C4B-EFF989A71127</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>sw2_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:64ECC527-8074-4FA3-A224-31C9FF744313">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:6C1FDA90-1F4E-4716-BC90-1CCB59A6D5A9"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:E0199219-18BB-4997-BA62-F96D2C7CAC37"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>64ECC527-8074-4FA3-A224-31C9FF744313</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>sw2_T2</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:46F85CA1-7A7A-4AE4-BA66-FF6ED8C80DE3">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:C0E08600-353A-425F-8120-4D0DA40BEA29"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:B3CF1FF2-F7D3-4A75-953B-35D6982387C1"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:9ED96EBB-B131-4720-9A1D-C153D49B439E"/>
  <cim:IdentifiedObject.mRID>46F85CA1-7A7A-4AE4-BA66-FF6ED8C80DE3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>sw3_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:7A901287-5D96-4C43-A1FA-C56794BEA36F">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:C0E08600-353A-425F-8120-4D0DA40BEA29"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:C4E5CBCB-2B48-4625-9A29-41BF5EBBE4C2"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>7A901287-5D96-4C43-A1FA-C56794BEA36F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>sw3_T2</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:DBE9EEE6-93F7-4C34-ADA0-E584D314A424">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:BC63E102-37AD-4269-BB19-8351403B9B60"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:0CEE33AB-2E9E-471D-8DFF-F229BD36B997"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:9ED96EBB-B131-4720-9A1D-C153D49B439E"/>
  <cim:IdentifiedObject.mRID>DBE9EEE6-93F7-4C34-ADA0-E584D314A424</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>sw4_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:D8C79D2C-A060-435F-9996-C9C50DD6F315">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:BC63E102-37AD-4269-BB19-8351403B9B60"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:108D7BE6-6A0B-420C-A95F-99461AB1F9BA"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>D8C79D2C-A060-435F-9996-C9C50DD6F315</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>sw4_T2</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:140B9D25-89D7-4089-86F4-36FF30C22D0E">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:BF5475DE-062E-43B6-8671-8A2EAA5737EE"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:5520A3C7-CAE5-49A9-8973-1A2810AFDD86"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:9ED96EBB-B131-4720-9A1D-C153D49B439E"/>
  <cim:IdentifiedObject.mRID>140B9D25-89D7-4089-86F4-36FF30C22D0E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>sw5_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:14571DEC-BFFA-47AF-A6CB-045CB4F4C58D">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:BF5475DE-062E-43B6-8671-8A2EAA5737EE"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:AE099784-C0A6-4534-8596-A09D29715FE1"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>14571DEC-BFFA-47AF-A6CB-045CB4F4C58D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>sw5_T2</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:AFD350AB-F0E1-4F83-9CA2-B104E0044251">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:C4486A70-BD65-4535-B8A1-B255CED67606"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:4C4FB949-5CDA-4C01-9197-04FB5097541F"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:9ED96EBB-B131-4720-9A1D-C153D49B439E"/>
  <cim:IdentifiedObject.mRID>AFD350AB-F0E1-4F83-9CA2-B104E0044251</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>sw6_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:29D3E7D8-170A-4790-BA04-45E68E88C08F">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:C4486A70-BD65-4535-B8A1-B255CED67606"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:053462C1-60B1-4184-AD9E-049A99C1BA9B"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>29D3E7D8-170A-4790-BA04-45E68E88C08F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>sw6_T2</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:3A16C211-B666-44F0-80AE-AE8A395080A7">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:7262F9C3-2E8B-4069-AA13-BF4A655ACE35"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:7563B09B-3EE9-431D-A128-D74C63CC7262"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:9ED96EBB-B131-4720-9A1D-C153D49B439E"/>
  <cim:IdentifiedObject.mRID>3A16C211-B666-44F0-80AE-AE8A395080A7</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>sw7_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:811F4131-1439-4E14-8CEB-C996E0AF729F">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:7262F9C3-2E8B-4069-AA13-BF4A655ACE35"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:21E0DCDD-7D19-4B86-A572-E8ED8C193D65"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>811F4131-1439-4E14-8CEB-C996E0AF729F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>sw7_T2</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:D2393A51-9664-41B7-B23D-BA05B045A7F8">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:382F5D22-0DB5-4F62-8011-D5D522A45141"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:7C220717-5A3E-4B70-92A9-EBCEA8B391C4"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:9ED96EBB-B131-4720-9A1D-C153D49B439E"/>
  <cim:IdentifiedObject.mRID>D2393A51-9664-41B7-B23D-BA05B045A7F8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>sw8_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:932722A9-961C-4D48-8FA7-1B335F36AE1F">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:382F5D22-0DB5-4F62-8011-D5D522A45141"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:DEF266B7-0DEB-4552-947E-9A4179E9AFE2"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>932722A9-961C-4D48-8FA7-1B335F36AE1F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>sw8_T2</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:B1058727-C5EF-460F-93BA-786C5EF97EB7">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:EA157357-3736-4481-8CDE-722C5713C786"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:F76F44D1-6010-45A4-AAD1-A47923B1E1D1"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>B1058727-C5EF-460F-93BA-786C5EF97EB7</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s1a_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:D8213FC6-C631-49CD-9048-48AC96A5E59C">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:7EE88E39-A1DD-43BC-B51D-37A2C7911AB1"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:0357E553-8BAA-481F-B530-93848B10C702"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>D8213FC6-C631-49CD-9048-48AC96A5E59C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s2b_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:DBED8DA7-81F3-4E92-831B-3BCCBE9FF74C">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:8885F75C-F256-440D-8FEB-3341250061E5"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:0165BD48-7544-44EB-8EFB-EF0E28FDDCFE"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>DBED8DA7-81F3-4E92-831B-3BCCBE9FF74C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s4c_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:E2F75121-3920-4C96-8C72-2ACAB8AEEDD8">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:06BB5F7C-D9AD-4041-A4B4-1BB8B1ECF384"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:90EF30D1-6DD8-49B2-B243-FC2BDEAEE115"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>E2F75121-3920-4C96-8C72-2ACAB8AEEDD8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s5c_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:DD6B96EC-1A8F-4FFA-BB7D-4F9B571CA274">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:299AA3FE-80CE-4A8D-8BF0-D5324E9B1319"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:8A9ED429-1EBA-4F93-ADB0-E417D924A43F"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>DD6B96EC-1A8F-4FFA-BB7D-4F9B571CA274</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s6c_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:25102252-908B-41D1-ABA7-39A7CF208C3A">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:09C4116E-90E0-42E8-B284-4A224C82387D"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:B69E0FB3-D80B-4D45-8DCA-5DD76C040EF0"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>25102252-908B-41D1-ABA7-39A7CF208C3A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s7a_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:B600DCA6-60AF-4211-B9B1-A32B18E7ECF9">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:0A42A7D8-CB0D-4C7A-AB0C-92F4E9DBA92B"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:C03BC3CE-46D6-497A-9B1B-0C50B8E25674"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>B600DCA6-60AF-4211-B9B1-A32B18E7ECF9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s9a_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:545EF50B-091A-4554-89BC-4A5669088C0E">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:7E0FFB05-EA3C-48AB-8CA9-338BF99DCECB"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:719E7DE3-BB53-4F2A-81AF-AC86E2347F92"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>545EF50B-091A-4554-89BC-4A5669088C0E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s10a_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:0EDD355F-21BB-4482-83D7-85810FDBC7F6">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:7C5F87CA-60CC-4303-91C1-8C89A7423335"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:E9F745C2-4927-449E-BD85-8F3E9BD1608E"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>0EDD355F-21BB-4482-83D7-85810FDBC7F6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s11a_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:BDE1EB29-1092-4672-A6F1-DBE8DB956D32">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:D0417CA3-80D6-4949-8D46-FC3996D2E097"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:AAB84314-EDCE-4129-827F-D6CE925DB3A7"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>BDE1EB29-1092-4672-A6F1-DBE8DB956D32</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s12b_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:6C5FDCDB-F891-4D4C-9E30-2AB9F9F86496">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:759E2973-BEBA-4CA0-AADD-B7CC78224EF2"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:7C7ECD4F-3760-42E3-9FBF-CB4D8BA95177"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>6C5FDCDB-F891-4D4C-9E30-2AB9F9F86496</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s16c_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:72A9DDBA-5E48-4BD9-9C48-3254FED82EC4">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:E1A73B5A-1313-4175-B51A-7CF771AC0DD6"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:69E3497B-ED26-472B-8884-FC93F38ECC57"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>72A9DDBA-5E48-4BD9-9C48-3254FED82EC4</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s17c_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:A0C000A7-B143-4405-89DB-F3166EF05EBB">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:59BB0E32-4E9F-4384-A254-FAE3A9C26482"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:8A280AE0-1189-4CE1-A712-477C5B62A7B6"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>A0C000A7-B143-4405-89DB-F3166EF05EBB</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s19a_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:912F3874-A8BA-4EE1-BD89-55EAEAA7AE66">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:55787331-1DC6-4748-9AA1-EA36C22E37EB"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:FD5FBF70-FF5E-4601-A629-416BE2183C08"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>912F3874-A8BA-4EE1-BD89-55EAEAA7AE66</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s20a_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:FA737DE5-35F0-477C-BC00-A0DA65DB277B">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:C3037C54-F57F-4CA5-84A1-06186EA573C0"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:25EDDAE8-1B8C-42FF-B12F-83BF8BCAE92B"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>FA737DE5-35F0-477C-BC00-A0DA65DB277B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s22b_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:7D87FEF9-D460-48D1-8675-644A6D600CE6">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:A35AA2D2-DCE7-4F67-B932-6A5A08AC158E"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:861FBAA9-6B48-4E91-9A02-1A9334F1D833"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>7D87FEF9-D460-48D1-8675-644A6D600CE6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s24c_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:05264231-3DDF-46E1-AC14-C3F582D6D032">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:DFE6AE03-E62E-41C6-9E79-0F6CF8B5FA04"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:620EA657-5938-4547-8428-72E109E04602"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>05264231-3DDF-46E1-AC14-C3F582D6D032</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s28a_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:A616BBFD-A808-4DC6-9646-7C29770CD509">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:B9943C73-D4D5-44F2-84CA-8908C7D00F83"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:84276DB5-6645-4AF0-807C-D8EBF6687C16"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>A616BBFD-A808-4DC6-9646-7C29770CD509</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s29a_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:6E1E36C7-F718-4FB5-B800-783AB1AD088C">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:8C599457-6403-447D-838A-7AC5091C123F"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:F3BDF040-A07C-4B47-A16D-16C28CEF6450"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>6E1E36C7-F718-4FB5-B800-783AB1AD088C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s30c_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:E034C692-569B-49FD-92BE-878368C95E43">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:D5563637-1031-4CA1-B59A-CAA3C787312E"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:E7E0CD7A-9816-4226-A53F-B3654092061C"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>E034C692-569B-49FD-92BE-878368C95E43</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s31c_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:C5070149-222D-4B51-A89F-CA4BE415103A">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:9DC99C69-D554-4C53-B1DD-41AE6E495764"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:CFE9B4A5-FA58-46F6-98C7-93DF33A6736D"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>C5070149-222D-4B51-A89F-CA4BE415103A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s32c_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:3C09435D-749A-446B-B342-C74188A360E8">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:8025D6A7-C528-4C99-95AB-8470068127B2"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:E21115EC-D694-4CEB-8768-C9A440A85EF8"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>3C09435D-749A-446B-B342-C74188A360E8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s33a_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:8EC5829C-515E-4E69-BB06-C2AA1ABBA017">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:53B10AFF-F2D4-4CB8-9197-569366CA9A0D"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:8ECE2126-DB43-4DF8-BE99-CDC65C50F84B"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>8EC5829C-515E-4E69-BB06-C2AA1ABBA017</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s34c_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:5C9C0FE2-80EA-4467-9CDD-4A0B592AF6A4">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:7C030653-EC28-49A0-8A1B-2E09E456A2D4"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:3FC4AF2E-59B5-42D6-A493-5F35AC247B12"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>5C9C0FE2-80EA-4467-9CDD-4A0B592AF6A4</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s35a_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:5BA453BD-F61A-4C9A-8B72-60F11257304E">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:1E48B860-76BD-4B0A-88AC-FCECED61E766"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:A55B5117-B0D6-4959-9EE7-04BA019A6D34"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>5BA453BD-F61A-4C9A-8B72-60F11257304E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s37a_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:15F37487-5F75-4DBC-82A0-2148E466BB99">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:958E6211-4AFD-4E03-9F15-9D8232B2498B"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:88E2C9A0-4C76-4A3F-AB70-3EB4EA45D928"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>15F37487-5F75-4DBC-82A0-2148E466BB99</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s38b_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:761E3062-041B-4EA4-8C26-E72ACCAA8923">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:7E6B0637-9ED9-4037-A107-8FD614CEB493"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:4A18B9A1-B1ED-4EA4-A7CB-A524DF9306C1"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>761E3062-041B-4EA4-8C26-E72ACCAA8923</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s39b_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:980FCF4B-E57C-4311-A059-C9A17608C6AC">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:9A0B3761-9170-4960-834A-07445D1F1C49"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:505C3762-16F0-4FB6-B252-DD3371AB55C0"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>980FCF4B-E57C-4311-A059-C9A17608C6AC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s41c_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:0BD00A7F-676E-4300-A894-8963F61409CB">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:470CDEBB-61F8-49D8-86E4-68FE24924082"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:5FEB0CD6-4BA3-4A75-8CC7-F07C09E41590"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>0BD00A7F-676E-4300-A894-8963F61409CB</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s42a_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:26486462-C136-4574-A87F-15E390F9771D">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:68075CFF-3389-4C2E-A1EA-327DC58DF172"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:E8D3B558-46A0-479E-9D4A-62B59B42B5AD"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>26486462-C136-4574-A87F-15E390F9771D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s43b_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:7C2E939E-F203-43EE-97FD-8422D8EC5A4A">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:65CA537E-ACC1-4826-BE64-7530AA249899"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:83C30448-A92C-4AE2-944E-FB5CA920B3C2"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>7C2E939E-F203-43EE-97FD-8422D8EC5A4A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s45a_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:B5A1270B-791D-4B38-8FBF-7154BB387DAA">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:B3AA14EF-645C-426D-B8DB-88890419C026"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:A2466E23-F59C-45D5-B0E5-6F4F32E485F7"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>B5A1270B-791D-4B38-8FBF-7154BB387DAA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s46a_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:26EDFAEB-8C68-49D1-B75A-52529FB4D188">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:083FC1CB-34E5-4B95-B342-DD9658C78758"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:6F2FF1F1-29E9-4969-902F-84347CA08AB2"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>26EDFAEB-8C68-49D1-B75A-52529FB4D188</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s47_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:EDAE7D8C-762C-4229-879E-6051170D892A">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:600E5F37-9508-4ADC-8A3C-1299C6487206"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:22271661-5D4B-40EC-9C6D-0CEAE48638F9"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>EDAE7D8C-762C-4229-879E-6051170D892A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s48_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:852AB883-FCFB-4EDD-A8C9-313AB2BC2C00">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:20ED98F8-DE46-483B-8D02-BCB7199A417A"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:0578B52B-DEC6-4C83-89E5-7FD8531BAF9A"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>852AB883-FCFB-4EDD-A8C9-313AB2BC2C00</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s49a_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:78248B6F-1B68-48A2-82FE-0E73568B1F69">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:00AB3D70-564B-492D-9021-8AD714AC1B32"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:0578B52B-DEC6-4C83-89E5-7FD8531BAF9A"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>78248B6F-1B68-48A2-82FE-0E73568B1F69</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s49b_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:53612811-0102-4DBA-85B1-A5F6CAF1B666">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:13CBF36A-3600-492D-8762-9A30B81BD686"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:0578B52B-DEC6-4C83-89E5-7FD8531BAF9A"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>53612811-0102-4DBA-85B1-A5F6CAF1B666</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s49c_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:CFF912E2-1D91-4A81-9EA9-F10B39CBCD09">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:66B8C557-1007-440E-9C7C-2EC6A35C320D"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:EDDC0FAC-F66D-4F69-8B4C-314A1810F975"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>CFF912E2-1D91-4A81-9EA9-F10B39CBCD09</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s50c_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:34C65F07-15C6-43A0-91F3-C9A69A1B9D4E">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:0DBAF7BF-1989-4EC8-83F7-3DBA6079ADAB"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:E2F8051B-0750-4B66-93F1-14650F3F914D"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>34C65F07-15C6-43A0-91F3-C9A69A1B9D4E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s51a_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:E1774249-5854-4C46-8E43-6D63A79E1467">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:3F605180-674B-4CDE-88CC-2F1A5BB1D3DA"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:3D3A8E4B-774C-4F05-860A-8B7E331EF9B7"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>E1774249-5854-4C46-8E43-6D63A79E1467</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s52a_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:92944C64-5E1F-49C0-8660-4E3DFCC567FD">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:62415144-70A4-42CC-AD44-4B7120D2169F"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:D282AFB4-2B08-45A9-B133-502B6C7F3A4E"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>92944C64-5E1F-49C0-8660-4E3DFCC567FD</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s53a_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:F524BC4E-0150-440C-9F63-54C3F42B8AF0">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:DFF0E3D7-7937-4194-B3EB-1516BDE3A1A8"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:3225FECA-0279-48B2-98F4-DE9C66BA4CAC"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>F524BC4E-0150-440C-9F63-54C3F42B8AF0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s55a_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:044CAF41-9A82-49F6-991E-D987E14D7B49">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:9C073E59-7B8C-4B0C-B75C-5C33BA9BB296"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:616F00D9-BEE3-486E-AED3-B4C84B56E596"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>044CAF41-9A82-49F6-991E-D987E14D7B49</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s56b_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:D2C9158D-FE50-407E-B5DB-1D3C14BBC49F">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:A986DD32-A8AA-4FBC-83BD-7817B7A8B596"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:D17C3F5A-497B-42AF-A467-3A1273828E1C"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>D2C9158D-FE50-407E-B5DB-1D3C14BBC49F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s58b_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:5E51252A-C121-473E-ACA1-79CA98455A7F">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:EFFEF02F-8A2F-4BBC-B36C-2445F6D8833B"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:679429AB-D852-4681-AD1A-2670564EA20B"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>5E51252A-C121-473E-ACA1-79CA98455A7F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s59b_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:C84B8B97-B314-4C2F-965C-0F7951D9B0D6">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:1D281728-B3AC-4397-907A-F8A19E6A5AB1"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:0CEE33AB-2E9E-471D-8DFF-F229BD36B997"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>C84B8B97-B314-4C2F-965C-0F7951D9B0D6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s60a_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:9825548D-D70E-427B-B8FF-783720B70DCB">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:FB758C28-E30F-417B-87AC-F7C503E440F3"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:AF9D3F6D-AC51-4779-995E-00779489AA6E"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>9825548D-D70E-427B-B8FF-783720B70DCB</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s62c_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:0B1C0382-C512-4EBA-868E-5BA7DA232D1F">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:6D6095A1-B8D2-4FCA-8CD0-F722B4821DDD"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:28868916-E0CA-4234-8159-8CA9E9675505"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>0B1C0382-C512-4EBA-868E-5BA7DA232D1F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s63a_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:548240D1-780D-436E-B8D9-3EED898D8D57">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:364B3380-BCAE-4478-B7D9-AB1AD31CF17D"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:71D07467-B478-413F-A2E4-9FA4092CCF53"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>548240D1-780D-436E-B8D9-3EED898D8D57</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s64b_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:3A2CC01B-2BC0-4A58-A880-ADE199AA8FE2">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:57A3AB1F-8829-4C64-9823-778D549941CC"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:EAF7299C-7936-4839-86F2-9D2DC7C87206"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>3A2CC01B-2BC0-4A58-A880-ADE199AA8FE2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s65a_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:D16563E7-D26F-4E52-8585-3284501A2CA0">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:B6F8037C-13E2-4800-A5B9-C3AE40CAC974"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:EAF7299C-7936-4839-86F2-9D2DC7C87206"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>D16563E7-D26F-4E52-8585-3284501A2CA0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s65b_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:BBAFCC09-2729-4C94-AEE7-CB70E6C0000F">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:502FCF15-3D10-4007-9B27-B756143087A5"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:EAF7299C-7936-4839-86F2-9D2DC7C87206"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>BBAFCC09-2729-4C94-AEE7-CB70E6C0000F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s65c_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:76B44787-42DA-4604-937F-157522651018">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:99DFCCC5-D806-4C67-A1C6-C42410C707C0"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:6C3EDF28-65F8-46F8-B31A-F5EC4490826B"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>76B44787-42DA-4604-937F-157522651018</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s66c_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:6C4906D6-250B-4732-9BAD-EF9DD006118E">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:3690313E-CA25-4D64-BAE2-C197313061EC"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:B48A4595-B868-4A71-8501-F7DF7081069C"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>6C4906D6-250B-4732-9BAD-EF9DD006118E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s68a_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:F1C1D01B-D209-449F-A3BC-2F13B7938DAA">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:27BB3420-CBCC-4FA9-9F74-C6A4668E2B84"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:0851CDCF-748F-474E-B299-70081171336D"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>F1C1D01B-D209-449F-A3BC-2F13B7938DAA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s69a_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:CB6F9D30-1D1E-49EA-AE4F-6D065D34B4FA">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:F4DCED4E-C372-4346-93E2-3B42DC095342"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:BDB8324C-D6E7-47E0-9552-2EA3CDC95C2E"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
