<?xml version="1.0" encoding="utf-8"?>
<!-- un-comment this line to enable validation
-->
<rdf:RDF xmlns:cim="http://iec.ch/TC57/CIM100#" xmlns:rdf="http://www.w3.org/1999/02/22-rdf-syntax-ns#">
<!--
-->
<cim:IEC61970CIMVersion rdf:about="urn:uuid:087DDDF0-FFF1-4998-806E-6E9FCAA3A6BD">
  <cim:IEC61970CIMVersion.date>2019-04-01</cim:IEC61970CIMVersion.date>
  <cim:IEC61970CIMVersion.version>IEC61970CIM100</cim:IEC61970CIMVersion.version>
</cim:IEC61970CIMVersion>
<cim:CoordinateSystem rdf:about="urn:uuid:1AF2A953-B244-4D6D-9E95-002C1E1D084D">
  <cim:CoordinateSystem.crsUrn>OpenDSSLocalBusCoordinates</cim:CoordinateSystem.crsUrn>
  <cim:IdentifiedObject.mRID>1AF2A953-B244-4D6D-9E95-002C1E1D084D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ieee13nodeckt_CrsUrn</cim:IdentifiedObject.name>
</cim:CoordinateSystem>
<cim:GeographicalRegion rdf:about="urn:uuid:73C512BD-7249-4F50-50DA-D93849B89C43">
  <cim:IdentifiedObject.mRID>73C512BD-7249-4F50-50DA-D93849B89C43</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>IEEE</cim:IdentifiedObject.name>
</cim:GeographicalRegion>
<cim:SubGeographicalRegion rdf:about="urn:uuid:ABEB635F-729D-24BF-B8A4-E2EF268D8B9E">
  <cim:SubGeographicalRegion.Region rdf:resource="urn:uuid:73C512BD-7249-4F50-50DA-D93849B89C43"/>
  <cim:IdentifiedObject.mRID>ABEB635F-729D-24BF-B8A4-E2EF268D8B9E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>Small</cim:IdentifiedObject.name>
</cim:SubGeographicalRegion>
<cim:Substation rdf:about="urn:uuid:6C62C905-6FC7-653D-9F1E-1340F974A587">
  <cim:Substation.Region rdf:resource="urn:uuid:ABEB635F-729D-24BF-B8A4-E2EF268D8B9E"/>
  <cim:Substation.SchedulingArea rdf:resource="urn:uuid:94dfdc1c-8b80-4e90-96e1-504305eddcc2"/>
  <cim:IdentifiedObject.mRID>6C62C905-6FC7-653D-9F1E-1340F974A587</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>IEEE13</cim:IdentifiedObject.name>
</cim:Substation>
<cim:Location rdf:about="urn:uuid:8E4E3C92-0B7A-4F74-8FD2-CC10F74E452F">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:1AF2A953-B244-4D6D-9E95-002C1E1D084D"/>
  <cim:IdentifiedObject.mRID>8E4E3C92-0B7A-4F74-8FD2-CC10F74E452F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ieee13nodeckt_Location</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:83FA529E-9B45-4022-BD00-3E9867EFD55D">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:1AF2A953-B244-4D6D-9E95-002C1E1D084D"/>
  <cim:IdentifiedObject.mRID>83FA529E-9B45-4022-BD00-3E9867EFD55D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>school_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:EF80FC47-029B-401F-9E63-45BE7AB0530B">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:1AF2A953-B244-4D6D-9E95-002C1E1D084D"/>
  <cim:IdentifiedObject.mRID>EF80FC47-029B-401F-9E63-45BE7AB0530B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>house_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:34199075-733E-4B94-9EC2-50DD84C1D8D5">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:1AF2A953-B244-4D6D-9E95-002C1E1D084D"/>
  <cim:IdentifiedObject.mRID>34199075-733E-4B94-9EC2-50DD84C1D8D5</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>school_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:93EB27C8-6DFD-45DA-AA67-90458A26E7A6">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:1AF2A953-B244-4D6D-9E95-002C1E1D084D"/>
  <cim:IdentifiedObject.mRID>93EB27C8-6DFD-45DA-AA67-90458A26E7A6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>batidle_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:0F434724-42D6-4F82-855E-0BE55C717FF0">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:1AF2A953-B244-4D6D-9E95-002C1E1D084D"/>
  <cim:IdentifiedObject.mRID>0F434724-42D6-4F82-855E-0BE55C717FF0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>house_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:3818472D-6569-4901-849F-D5A68F6CDC24">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:1AF2A953-B244-4D6D-9E95-002C1E1D084D"/>
  <cim:IdentifiedObject.mRID>3818472D-6569-4901-849F-D5A68F6CDC24</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>source_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:62A249A4-4BF9-42BB-9E0A-06D132216D9A">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:1AF2A953-B244-4D6D-9E95-002C1E1D084D"/>
  <cim:IdentifiedObject.mRID>62A249A4-4BF9-42BB-9E0A-06D132216D9A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cap1_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:FC53E92B-32FE-4DE3-B77D-BE8D4364B5F8">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:1AF2A953-B244-4D6D-9E95-002C1E1D084D"/>
  <cim:IdentifiedObject.mRID>FC53E92B-32FE-4DE3-B77D-BE8D4364B5F8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cap2_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:6CE06D43-8DE4-4C72-B059-F71EAE02DDDD">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:1AF2A953-B244-4D6D-9E95-002C1E1D084D"/>
  <cim:IdentifiedObject.mRID>6CE06D43-8DE4-4C72-B059-F71EAE02DDDD</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>sub3_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:E66D540C-0FB1-429C-942B-6AE5A7B86619">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:1AF2A953-B244-4D6D-9E95-002C1E1D084D"/>
  <cim:IdentifiedObject.mRID>E66D540C-0FB1-429C-942B-6AE5A7B86619</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>reg1_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:32D47459-6FDA-47C8-AE69-6F59CCCB0BE9">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:1AF2A953-B244-4D6D-9E95-002C1E1D084D"/>
  <cim:IdentifiedObject.mRID>32D47459-6FDA-47C8-AE69-6F59CCCB0BE9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>reg2_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:16F0DA5A-A603-45D1-B14B-DA3EFF209FD3">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:1AF2A953-B244-4D6D-9E95-002C1E1D084D"/>
  <cim:IdentifiedObject.mRID>16F0DA5A-A603-45D1-B14B-DA3EFF209FD3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>reg3_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:6D30F773-D772-465C-9A4C-41624B283C2C">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:1AF2A953-B244-4D6D-9E95-002C1E1D084D"/>
  <cim:IdentifiedObject.mRID>6D30F773-D772-465C-9A4C-41624B283C2C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfm1_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:AB09CC43-A30F-48C3-B55B-0558CE61C579">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:1AF2A953-B244-4D6D-9E95-002C1E1D084D"/>
  <cim:IdentifiedObject.mRID>AB09CC43-A30F-48C3-B55B-0558CE61C579</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>tpoletop_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:3A63B621-3FA6-4805-96F9-DD57A7F88ACF">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:1AF2A953-B244-4D6D-9E95-002C1E1D084D"/>
  <cim:IdentifiedObject.mRID>3A63B621-3FA6-4805-96F9-DD57A7F88ACF</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>650632_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:216C1943-900F-4939-92FE-A3A4817363D8">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:1AF2A953-B244-4D6D-9E95-002C1E1D084D"/>
  <cim:IdentifiedObject.mRID>216C1943-900F-4939-92FE-A3A4817363D8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>632670_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:BE71BF98-CD79-4A6D-804B-6729A6EB8020">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:1AF2A953-B244-4D6D-9E95-002C1E1D084D"/>
  <cim:IdentifiedObject.mRID>BE71BF98-CD79-4A6D-804B-6729A6EB8020</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>670671_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:6E6EDB91-07A8-46E9-BDC5-733EAB0552F7">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:1AF2A953-B244-4D6D-9E95-002C1E1D084D"/>
  <cim:IdentifiedObject.mRID>6E6EDB91-07A8-46E9-BDC5-733EAB0552F7</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>671680_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:3D3B02A5-E9D5-45F0-9506-22B098EDA261">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:1AF2A953-B244-4D6D-9E95-002C1E1D084D"/>
  <cim:IdentifiedObject.mRID>3D3B02A5-E9D5-45F0-9506-22B098EDA261</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>632633_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:E85D20C3-84EA-43F6-9D31-5239FAB00019">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:1AF2A953-B244-4D6D-9E95-002C1E1D084D"/>
  <cim:IdentifiedObject.mRID>E85D20C3-84EA-43F6-9D31-5239FAB00019</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>632645_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:89C21411-D107-454A-93B0-0905893DD27D">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:1AF2A953-B244-4D6D-9E95-002C1E1D084D"/>
  <cim:IdentifiedObject.mRID>89C21411-D107-454A-93B0-0905893DD27D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>645646_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:F302E764-FCD7-41AF-903E-42A4F0045EEF">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:1AF2A953-B244-4D6D-9E95-002C1E1D084D"/>
  <cim:IdentifiedObject.mRID>F302E764-FCD7-41AF-903E-42A4F0045EEF</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>692675_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:58246081-FEDB-4DE7-8173-C408CFE3803E">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:1AF2A953-B244-4D6D-9E95-002C1E1D084D"/>
  <cim:IdentifiedObject.mRID>58246081-FEDB-4DE7-8173-C408CFE3803E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>671684_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:5A4B421C-35AA-45FA-B364-43236D22BCEE">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:1AF2A953-B244-4D6D-9E95-002C1E1D084D"/>
  <cim:IdentifiedObject.mRID>5A4B421C-35AA-45FA-B364-43236D22BCEE</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>684611_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:CF03D366-44AC-4088-B698-D42F4E39D8C4">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:1AF2A953-B244-4D6D-9E95-002C1E1D084D"/>
  <cim:IdentifiedObject.mRID>CF03D366-44AC-4088-B698-D42F4E39D8C4</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>684652_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:7522F97F-CF73-4B94-BD26-B5E4E7B3AC04">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:1AF2A953-B244-4D6D-9E95-002C1E1D084D"/>
  <cim:IdentifiedObject.mRID>7522F97F-CF73-4B94-BD26-B5E4E7B3AC04</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>671692_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:085BBE1F-FF95-4260-A9D2-8D2F1A8EA9A3">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:1AF2A953-B244-4D6D-9E95-002C1E1D084D"/>
  <cim:IdentifiedObject.mRID>085BBE1F-FF95-4260-A9D2-8D2F1A8EA9A3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>brkr1_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:9702BD06-90C3-40B5-9311-47FA1C2A9811">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:1AF2A953-B244-4D6D-9E95-002C1E1D084D"/>
  <cim:IdentifiedObject.mRID>9702BD06-90C3-40B5-9311-47FA1C2A9811</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>fuse1_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:5DEC8E61-DFE8-4506-BD5A-5CBCBB6532EE">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:1AF2A953-B244-4D6D-9E95-002C1E1D084D"/>
  <cim:IdentifiedObject.mRID>5DEC8E61-DFE8-4506-BD5A-5CBCBB6532EE</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>rec1_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:DC47C3ED-EF6A-4D32-916E-36D33DD338FC">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:1AF2A953-B244-4D6D-9E95-002C1E1D084D"/>
  <cim:IdentifiedObject.mRID>DC47C3ED-EF6A-4D32-916E-36D33DD338FC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>sect1_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:A1B4F004-D48C-43A3-8DE8-E22CF6FB28AD">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:1AF2A953-B244-4D6D-9E95-002C1E1D084D"/>
  <cim:IdentifiedObject.mRID>A1B4F004-D48C-43A3-8DE8-E22CF6FB28AD</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>671_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:E17D6B98-44E7-4746-8605-BF75E6AC6277">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:1AF2A953-B244-4D6D-9E95-002C1E1D084D"/>
  <cim:IdentifiedObject.mRID>E17D6B98-44E7-4746-8605-BF75E6AC6277</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>634a_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:952BE5EC-68EC-46CA-9290-6BCD9BE00A0C">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:1AF2A953-B244-4D6D-9E95-002C1E1D084D"/>
  <cim:IdentifiedObject.mRID>952BE5EC-68EC-46CA-9290-6BCD9BE00A0C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>634b_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:FC973B3E-2AC2-4C61-804D-6CF40FFF3CC0">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:1AF2A953-B244-4D6D-9E95-002C1E1D084D"/>
  <cim:IdentifiedObject.mRID>FC973B3E-2AC2-4C61-804D-6CF40FFF3CC0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>634c_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:7DB84AEE-89EE-4C77-BEFA-E58CB10FADA1">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:1AF2A953-B244-4D6D-9E95-002C1E1D084D"/>
  <cim:IdentifiedObject.mRID>7DB84AEE-89EE-4C77-BEFA-E58CB10FADA1</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>645_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:9E735173-F2E5-408C-8279-54ED0D3BBDD1">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:1AF2A953-B244-4D6D-9E95-002C1E1D084D"/>
  <cim:IdentifiedObject.mRID>9E735173-F2E5-408C-8279-54ED0D3BBDD1</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>646_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:0A390CC2-AFE7-477C-8D42-63EE609F842B">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:1AF2A953-B244-4D6D-9E95-002C1E1D084D"/>
  <cim:IdentifiedObject.mRID>0A390CC2-AFE7-477C-8D42-63EE609F842B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>692_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:EA84B9C8-A620-487E-89E7-A55984E71968">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:1AF2A953-B244-4D6D-9E95-002C1E1D084D"/>
  <cim:IdentifiedObject.mRID>EA84B9C8-A620-487E-89E7-A55984E71968</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>675a_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:68234FFD-2C36-4D95-9E00-74CEB6ED0995">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:1AF2A953-B244-4D6D-9E95-002C1E1D084D"/>
  <cim:IdentifiedObject.mRID>68234FFD-2C36-4D95-9E00-74CEB6ED0995</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>675b_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:5F4F5E06-9447-448B-8DE4-F4E22AA34576">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:1AF2A953-B244-4D6D-9E95-002C1E1D084D"/>
  <cim:IdentifiedObject.mRID>5F4F5E06-9447-448B-8DE4-F4E22AA34576</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>675c_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:08866A9B-A318-4DA1-83FE-16EAD7927BA9">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:1AF2A953-B244-4D6D-9E95-002C1E1D084D"/>
  <cim:IdentifiedObject.mRID>08866A9B-A318-4DA1-83FE-16EAD7927BA9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>611_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:8515F6BA-7A0F-424B-AF83-F41950CE8FD6">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:1AF2A953-B244-4D6D-9E95-002C1E1D084D"/>
  <cim:IdentifiedObject.mRID>8515F6BA-7A0F-424B-AF83-F41950CE8FD6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>652_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:F75309B4-3341-4B2F-B55A-3B93C934CC3F">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:1AF2A953-B244-4D6D-9E95-002C1E1D084D"/>
  <cim:IdentifiedObject.mRID>F75309B4-3341-4B2F-B55A-3B93C934CC3F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>670a_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:FAD8DFE7-AB35-4DC5-B9EC-63F15CE2BE92">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:1AF2A953-B244-4D6D-9E95-002C1E1D084D"/>
  <cim:IdentifiedObject.mRID>FAD8DFE7-AB35-4DC5-B9EC-63F15CE2BE92</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>670b_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:D6E129D9-385E-46D5-B6D3-81ECB2D2BE17">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:1AF2A953-B244-4D6D-9E95-002C1E1D084D"/>
  <cim:IdentifiedObject.mRID>D6E129D9-385E-46D5-B6D3-81ECB2D2BE17</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>670c_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Location rdf:about="urn:uuid:0C4D68BF-AC73-45C8-B2BD-FF3BFBCD20E1">
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:1AF2A953-B244-4D6D-9E95-002C1E1D084D"/>
  <cim:IdentifiedObject.mRID>0C4D68BF-AC73-45C8-B2BD-FF3BFBCD20E1</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>house_Loc</cim:IdentifiedObject.name>
</cim:Location>
<cim:Feeder rdf:about="urn:uuid:49AD8E07-3BF9-A4E2-CB8F-C3722F837B62">
  <cim:Feeder.DistributionArea rdf:resource="urn:uuid:94dfdc1c-8b80-4e90-96e1-504305eddcc2"/>
  <cim:Feeder.FeederArea rdf:resource="urn:uuid:b6373777-16cb-45d7-9bf0-6f51d91cf949"/>
  <cim:Feeder.NormalEnergizingSubstation rdf:resource="urn:uuid:6C62C905-6FC7-653D-9F1E-1340F974A587"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:8E4E3C92-0B7A-4F74-8FD2-CC10F74E452F"/>
  <cim:IdentifiedObject.mRID>49AD8E07-3BF9-A4E2-CB8F-C3722F837B62</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ieee13nodeckt</cim:IdentifiedObject.name>
</cim:Feeder>
<cim:OperationalLimitType rdf:about="urn:uuid:EC7F968E-2EDE-4007-B5AB-6DB38E4113FB">
  <cim:OperationalLimitType.acceptableDuration>5000000000.0</cim:OperationalLimitType.acceptableDuration>
  <cim:OperationalLimitType.direction rdf:resource="http://iec.ch/TC57/CIM100#OperationalLimitDirectionKind.absoluteValue"/>
  <cim:IdentifiedObject.mRID>EC7F968E-2EDE-4007-B5AB-6DB38E4113FB</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ieee13nodeckt_NormAmpsType</cim:IdentifiedObject.name>
</cim:OperationalLimitType>
<cim:OperationalLimitType rdf:about="urn:uuid:9CA1FF05-F0F2-4D79-8241-4C681DD0F746">
  <cim:OperationalLimitType.acceptableDuration>7200.0</cim:OperationalLimitType.acceptableDuration>
  <cim:OperationalLimitType.direction rdf:resource="http://iec.ch/TC57/CIM100#OperationalLimitDirectionKind.absoluteValue"/>
  <cim:IdentifiedObject.mRID>9CA1FF05-F0F2-4D79-8241-4C681DD0F746</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ieee13nodeckt_EmergencyAmpsType</cim:IdentifiedObject.name>
</cim:OperationalLimitType>
<cim:OperationalLimitType rdf:about="urn:uuid:37760DA6-EE8A-4CA5-9A93-75EA7134E927">
  <cim:OperationalLimitType.acceptableDuration>5000000000.0</cim:OperationalLimitType.acceptableDuration>
  <cim:OperationalLimitType.direction rdf:resource="http://iec.ch/TC57/CIM100#OperationalLimitDirectionKind.high"/>
  <cim:IdentifiedObject.mRID>37760DA6-EE8A-4CA5-9A93-75EA7134E927</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ieee13nodeckt_RangeAHiType</cim:IdentifiedObject.name>
</cim:OperationalLimitType>
<cim:OperationalLimitType rdf:about="urn:uuid:9C12D8F5-097B-40F8-86F8-1D8F49665C00">
  <cim:OperationalLimitType.acceptableDuration>5000000000.0</cim:OperationalLimitType.acceptableDuration>
  <cim:OperationalLimitType.direction rdf:resource="http://iec.ch/TC57/CIM100#OperationalLimitDirectionKind.low"/>
  <cim:IdentifiedObject.mRID>9C12D8F5-097B-40F8-86F8-1D8F49665C00</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ieee13nodeckt_RangeALoType</cim:IdentifiedObject.name>
</cim:OperationalLimitType>
<cim:OperationalLimitType rdf:about="urn:uuid:976BC86A-5BBF-4308-94AD-71855D644ECB">
  <cim:OperationalLimitType.acceptableDuration>86400.0</cim:OperationalLimitType.acceptableDuration>
  <cim:OperationalLimitType.direction rdf:resource="http://iec.ch/TC57/CIM100#OperationalLimitDirectionKind.high"/>
  <cim:IdentifiedObject.mRID>976BC86A-5BBF-4308-94AD-71855D644ECB</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ieee13nodeckt_RangeBHiType</cim:IdentifiedObject.name>
</cim:OperationalLimitType>
<cim:OperationalLimitType rdf:about="urn:uuid:9B47782C-B78D-4627-82EF-4B87CAD7142E">
  <cim:OperationalLimitType.acceptableDuration>86400.0</cim:OperationalLimitType.acceptableDuration>
  <cim:OperationalLimitType.direction rdf:resource="http://iec.ch/TC57/CIM100#OperationalLimitDirectionKind.low"/>
  <cim:IdentifiedObject.mRID>9B47782C-B78D-4627-82EF-4B87CAD7142E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ieee13nodeckt_RangeBLoType</cim:IdentifiedObject.name>
</cim:OperationalLimitType>
<cim:BaseVoltage rdf:about="urn:uuid:A7580663-0A6B-43E7-B1DF-45A4D25F0F97">
  <cim:BaseVoltage.nominalVoltage>115000.0</cim:BaseVoltage.nominalVoltage>
  <cim:IdentifiedObject.mRID>A7580663-0A6B-43E7-B1DF-45A4D25F0F97</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>BaseV_115.0000</cim:IdentifiedObject.name>
</cim:BaseVoltage>
<cim:BaseVoltage rdf:about="urn:uuid:2A158E0C-CD01-4A50-AEBA-59D761FCF15D">
  <cim:BaseVoltage.nominalVoltage>4160.0</cim:BaseVoltage.nominalVoltage>
  <cim:IdentifiedObject.mRID>2A158E0C-CD01-4A50-AEBA-59D761FCF15D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>BaseV_4.1600</cim:IdentifiedObject.name>
</cim:BaseVoltage>
<cim:BaseVoltage rdf:about="urn:uuid:E2C65193-0992-4022-B177-DAA954A56960">
  <cim:BaseVoltage.nominalVoltage>13200.0</cim:BaseVoltage.nominalVoltage>
  <cim:IdentifiedObject.mRID>E2C65193-0992-4022-B177-DAA954A56960</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>BaseV_13.2000</cim:IdentifiedObject.name>
</cim:BaseVoltage>
<cim:BaseVoltage rdf:about="urn:uuid:11A577F8-F9E2-41D1-81E3-6CF46A310F5C">
  <cim:BaseVoltage.nominalVoltage>480.0</cim:BaseVoltage.nominalVoltage>
  <cim:IdentifiedObject.mRID>11A577F8-F9E2-41D1-81E3-6CF46A310F5C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>BaseV_0.4800</cim:IdentifiedObject.name>
</cim:BaseVoltage>
<cim:BaseVoltage rdf:about="urn:uuid:D5404A34-509A-41B1-8CAA-44712A11F6C6">
  <cim:BaseVoltage.nominalVoltage>208.0</cim:BaseVoltage.nominalVoltage>
  <cim:IdentifiedObject.mRID>D5404A34-509A-41B1-8CAA-44712A11F6C6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>BaseV_0.2080</cim:IdentifiedObject.name>
</cim:BaseVoltage>
<cim:OperationalLimitSet rdf:about="urn:uuid:D854B83E-F5A9-46CC-BF64-05EA5F7DBF4B">
  <cim:OperationalLimitSet.ConnectivityNode rdf:resource="urn:uuid:A8A25B50-3AE3-4A31-A18B-B3FA13397ED3"/>
  <cim:IdentifiedObject.mRID>D854B83E-F5A9-46CC-BF64-05EA5F7DBF4B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimV_115.0000</cim:IdentifiedObject.name>
</cim:OperationalLimitSet>
<cim:OperationalLimitSet rdf:about="urn:uuid:8BA33FAD-F0EB-453F-93DD-8780D865B125">
  <cim:OperationalLimitSet.ConnectivityNode rdf:resource="urn:uuid:2A6DC4DD-D3DC-434D-A187-D2C58A0A72C8"/>
  <cim:IdentifiedObject.mRID>8BA33FAD-F0EB-453F-93DD-8780D865B125</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimV_4.1600</cim:IdentifiedObject.name>
</cim:OperationalLimitSet>
<cim:OperationalLimitSet rdf:about="urn:uuid:CE1E7B0E-AC41-4ED5-8F9B-9A569DF3D6D8">
  <cim:OperationalLimitSet.ConnectivityNode rdf:resource="urn:uuid:04984C4D-CC29-477A-9AF4-61AC7D74F16F"/>
  <cim:IdentifiedObject.mRID>CE1E7B0E-AC41-4ED5-8F9B-9A569DF3D6D8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimV_13.2000</cim:IdentifiedObject.name>
</cim:OperationalLimitSet>
<cim:OperationalLimitSet rdf:about="urn:uuid:9A1AB4C9-6C2E-49A3-B38B-7362657AD03D">
  <cim:OperationalLimitSet.ConnectivityNode rdf:resource="urn:uuid:0DCC57AF-F4FA-457D-BB24-2EFDA9865A1A"/>
  <cim:IdentifiedObject.mRID>9A1AB4C9-6C2E-49A3-B38B-7362657AD03D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimV_0.4800</cim:IdentifiedObject.name>
</cim:OperationalLimitSet>
<cim:OperationalLimitSet rdf:about="urn:uuid:35717635-E5B9-48CE-A10E-243D425444A3">
  <cim:OperationalLimitSet.ConnectivityNode rdf:resource="urn:uuid:0A98A62D-7642-4F03-8317-A8605CBDBA37"/>
  <cim:IdentifiedObject.mRID>35717635-E5B9-48CE-A10E-243D425444A3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimV_0.2080</cim:IdentifiedObject.name>
</cim:OperationalLimitSet>
<cim:OperationalLimitSet rdf:about="urn:uuid:A45026C2-594D-4323-8C31-323D1F61D309">
  <cim:OperationalLimitSet.Terminal rdf:resource="urn:uuid:5B38070B-E918-4EAA-8BDB-8B3CE4F8A917"/>
  <cim:IdentifiedObject.mRID>A45026C2-594D-4323-8C31-323D1F61D309</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimI_112.4_149.9</cim:IdentifiedObject.name>
</cim:OperationalLimitSet>
<cim:OperationalLimitSet rdf:about="urn:uuid:DCC354AB-4DB3-4061-A518-0A439EB9576D">
  <cim:OperationalLimitSet.Terminal rdf:resource="urn:uuid:FD3834FF-6C3B-434F-A41D-77EB8237F53D"/>
  <cim:IdentifiedObject.mRID>DCC354AB-4DB3-4061-A518-0A439EB9576D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimI_56.3_75.0</cim:IdentifiedObject.name>
</cim:OperationalLimitSet>
<cim:OperationalLimitSet rdf:about="urn:uuid:DF88194B-910F-4F74-B094-3B9FF58ACA99">
  <cim:OperationalLimitSet.Terminal rdf:resource="urn:uuid:717DFB1A-A300-444D-8D3B-0A093EAAD47B"/>
  <cim:IdentifiedObject.mRID>DF88194B-910F-4F74-B094-3B9FF58ACA99</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimI_27.6_37.7</cim:IdentifiedObject.name>
</cim:OperationalLimitSet>
<cim:OperationalLimitSet rdf:about="urn:uuid:70B0389A-4DD4-4679-B64B-DF5645305BBB">
  <cim:OperationalLimitSet.Terminal rdf:resource="urn:uuid:F8856652-20FB-4760-874D-3D785E91A83E"/>
  <cim:IdentifiedObject.mRID>70B0389A-4DD4-4679-B64B-DF5645305BBB</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimI_763.6_1041.3</cim:IdentifiedObject.name>
</cim:OperationalLimitSet>
<cim:OperationalLimitSet rdf:about="urn:uuid:227E0242-CBC8-45FA-881A-9664DEC33163">
  <cim:OperationalLimitSet.Terminal rdf:resource="urn:uuid:AF475341-BBE8-4C30-A30E-B6EBE9768322"/>
  <cim:IdentifiedObject.mRID>227E0242-CBC8-45FA-881A-9664DEC33163</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimI_76.3_104.1</cim:IdentifiedObject.name>
</cim:OperationalLimitSet>
<cim:OperationalLimitSet rdf:about="urn:uuid:06C3800E-2E09-4951-A8E0-FB9E0FEC06C2">
  <cim:OperationalLimitSet.Terminal rdf:resource="urn:uuid:8C674F14-D9FF-4B1C-B246-1235022CD4C2"/>
  <cim:IdentifiedObject.mRID>06C3800E-2E09-4951-A8E0-FB9E0FEC06C2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimI_2.3_3.1</cim:IdentifiedObject.name>
</cim:OperationalLimitSet>
<cim:OperationalLimitSet rdf:about="urn:uuid:F254EB1E-BAA6-4C31-A834-C57F42FB2EFD">
  <cim:OperationalLimitSet.Terminal rdf:resource="urn:uuid:8BE8D3EA-EEE9-406C-B24C-B169C8EC799A"/>
  <cim:IdentifiedObject.mRID>F254EB1E-BAA6-4C31-A834-C57F42FB2EFD</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimI_730.0_730.0</cim:IdentifiedObject.name>
</cim:OperationalLimitSet>
<cim:OperationalLimitSet rdf:about="urn:uuid:05A54D9A-1E59-4E3B-AAAE-256B6DF6A9EF">
  <cim:OperationalLimitSet.Terminal rdf:resource="urn:uuid:A6C57C2E-A084-4701-ADF5-FB6F3E36F45C"/>
  <cim:IdentifiedObject.mRID>05A54D9A-1E59-4E3B-AAAE-256B6DF6A9EF</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimI_340.0_600.0</cim:IdentifiedObject.name>
</cim:OperationalLimitSet>
<cim:OperationalLimitSet rdf:about="urn:uuid:CBC3D8F8-E71E-48FA-B3F0-EF05E14E2E93">
  <cim:OperationalLimitSet.Terminal rdf:resource="urn:uuid:EA5FF2C4-F7E1-436D-BDEC-1C48D4DBB50D"/>
  <cim:IdentifiedObject.mRID>CBC3D8F8-E71E-48FA-B3F0-EF05E14E2E93</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimI_230.0_600.0</cim:IdentifiedObject.name>
</cim:OperationalLimitSet>
<cim:OperationalLimitSet rdf:about="urn:uuid:825FEA7A-3349-4854-9EDF-32DCC65DD1BE">
  <cim:OperationalLimitSet.Terminal rdf:resource="urn:uuid:B4E1784C-5500-47AE-958B-A286CE8C17A5"/>
  <cim:IdentifiedObject.mRID>825FEA7A-3349-4854-9EDF-32DCC65DD1BE</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimI_260.0_600.0</cim:IdentifiedObject.name>
</cim:OperationalLimitSet>
<cim:OperationalLimitSet rdf:about="urn:uuid:2B09B010-C775-4D9C-B31E-0EC5AE0AB590">
  <cim:OperationalLimitSet.Terminal rdf:resource="urn:uuid:3313C5A7-ED81-47D3-8114-AD654A5DE21B"/>
  <cim:IdentifiedObject.mRID>2B09B010-C775-4D9C-B31E-0EC5AE0AB590</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimI_165.0_600.0</cim:IdentifiedObject.name>
</cim:OperationalLimitSet>
<cim:OperationalLimitSet rdf:about="urn:uuid:54CD7C51-E1F0-4C72-B186-5BA14A87B081">
  <cim:OperationalLimitSet.Terminal rdf:resource="urn:uuid:8F517DFE-D985-4D24-8339-96FA2A789E88"/>
  <cim:IdentifiedObject.mRID>54CD7C51-E1F0-4C72-B186-5BA14A87B081</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimI_400.0_600.0</cim:IdentifiedObject.name>
</cim:OperationalLimitSet>
<cim:VoltageLimit rdf:about="urn:uuid:BFC6C09E-9C0F-4171-B9C6-D13A77DD3B8B">
  <cim:VoltageLimit.value>120750.0</cim:VoltageLimit.value>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="urn:uuid:D854B83E-F5A9-46CC-BF64-05EA5F7DBF4B"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="urn:uuid:37760DA6-EE8A-4CA5-9A93-75EA7134E927"/>
  <cim:IdentifiedObject.mRID>BFC6C09E-9C0F-4171-B9C6-D13A77DD3B8B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimV_115.0000_RangeAHi</cim:IdentifiedObject.name>
</cim:VoltageLimit>
<cim:VoltageLimit rdf:about="urn:uuid:D28DC3B2-D60A-4647-853B-8ED3BA10B3B5">
  <cim:VoltageLimit.value>109250.0</cim:VoltageLimit.value>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="urn:uuid:D854B83E-F5A9-46CC-BF64-05EA5F7DBF4B"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="urn:uuid:9C12D8F5-097B-40F8-86F8-1D8F49665C00"/>
  <cim:IdentifiedObject.mRID>D28DC3B2-D60A-4647-853B-8ED3BA10B3B5</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimV_115.0000_RangeALo</cim:IdentifiedObject.name>
</cim:VoltageLimit>
<cim:VoltageLimit rdf:about="urn:uuid:96B61A6B-5EF7-40A1-A52F-887B50E67301">
  <cim:VoltageLimit.value>121708.33</cim:VoltageLimit.value>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="urn:uuid:D854B83E-F5A9-46CC-BF64-05EA5F7DBF4B"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="urn:uuid:976BC86A-5BBF-4308-94AD-71855D644ECB"/>
  <cim:IdentifiedObject.mRID>96B61A6B-5EF7-40A1-A52F-887B50E67301</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimV_115.0000_RangeBHi</cim:IdentifiedObject.name>
</cim:VoltageLimit>
<cim:VoltageLimit rdf:about="urn:uuid:5937410F-A383-4B14-87F4-52146D4BC7DA">
  <cim:VoltageLimit.value>105416.67</cim:VoltageLimit.value>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="urn:uuid:D854B83E-F5A9-46CC-BF64-05EA5F7DBF4B"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="urn:uuid:9B47782C-B78D-4627-82EF-4B87CAD7142E"/>
  <cim:IdentifiedObject.mRID>5937410F-A383-4B14-87F4-52146D4BC7DA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimV_115.0000_RangeBLo</cim:IdentifiedObject.name>
</cim:VoltageLimit>
<cim:VoltageLimit rdf:about="urn:uuid:65D9EB2E-59A2-49F0-8247-E5ACFF30B0F0">
  <cim:VoltageLimit.value>4368.0</cim:VoltageLimit.value>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="urn:uuid:8BA33FAD-F0EB-453F-93DD-8780D865B125"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="urn:uuid:37760DA6-EE8A-4CA5-9A93-75EA7134E927"/>
  <cim:IdentifiedObject.mRID>65D9EB2E-59A2-49F0-8247-E5ACFF30B0F0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimV_4.1600_RangeAHi</cim:IdentifiedObject.name>
</cim:VoltageLimit>
<cim:VoltageLimit rdf:about="urn:uuid:63DB5802-F634-48E7-A4BF-57621DEC7B40">
  <cim:VoltageLimit.value>3952.0</cim:VoltageLimit.value>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="urn:uuid:8BA33FAD-F0EB-453F-93DD-8780D865B125"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="urn:uuid:9C12D8F5-097B-40F8-86F8-1D8F49665C00"/>
  <cim:IdentifiedObject.mRID>63DB5802-F634-48E7-A4BF-57621DEC7B40</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimV_4.1600_RangeALo</cim:IdentifiedObject.name>
</cim:VoltageLimit>
<cim:VoltageLimit rdf:about="urn:uuid:DE58BE9E-4EBF-4AD7-B68F-1A3A9155E2E1">
  <cim:VoltageLimit.value>4402.6665</cim:VoltageLimit.value>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="urn:uuid:8BA33FAD-F0EB-453F-93DD-8780D865B125"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="urn:uuid:976BC86A-5BBF-4308-94AD-71855D644ECB"/>
  <cim:IdentifiedObject.mRID>DE58BE9E-4EBF-4AD7-B68F-1A3A9155E2E1</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimV_4.1600_RangeBHi</cim:IdentifiedObject.name>
</cim:VoltageLimit>
<cim:VoltageLimit rdf:about="urn:uuid:A5B108CE-16AA-47C4-AE49-D820B3F67F06">
  <cim:VoltageLimit.value>3813.3335</cim:VoltageLimit.value>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="urn:uuid:8BA33FAD-F0EB-453F-93DD-8780D865B125"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="urn:uuid:9B47782C-B78D-4627-82EF-4B87CAD7142E"/>
  <cim:IdentifiedObject.mRID>A5B108CE-16AA-47C4-AE49-D820B3F67F06</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimV_4.1600_RangeBLo</cim:IdentifiedObject.name>
</cim:VoltageLimit>
<cim:VoltageLimit rdf:about="urn:uuid:117B9330-3058-4A40-9E16-97118E946CF6">
  <cim:VoltageLimit.value>13860.0</cim:VoltageLimit.value>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="urn:uuid:CE1E7B0E-AC41-4ED5-8F9B-9A569DF3D6D8"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="urn:uuid:37760DA6-EE8A-4CA5-9A93-75EA7134E927"/>
  <cim:IdentifiedObject.mRID>117B9330-3058-4A40-9E16-97118E946CF6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimV_13.2000_RangeAHi</cim:IdentifiedObject.name>
</cim:VoltageLimit>
<cim:VoltageLimit rdf:about="urn:uuid:44568B6A-4E17-40F3-A71B-3802F8FFE076">
  <cim:VoltageLimit.value>12540.0</cim:VoltageLimit.value>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="urn:uuid:CE1E7B0E-AC41-4ED5-8F9B-9A569DF3D6D8"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="urn:uuid:9C12D8F5-097B-40F8-86F8-1D8F49665C00"/>
  <cim:IdentifiedObject.mRID>44568B6A-4E17-40F3-A71B-3802F8FFE076</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimV_13.2000_RangeALo</cim:IdentifiedObject.name>
</cim:VoltageLimit>
<cim:VoltageLimit rdf:about="urn:uuid:CA8DC1D0-51DA-4BA3-BFF6-536238DF06B5">
  <cim:VoltageLimit.value>13970.0</cim:VoltageLimit.value>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="urn:uuid:CE1E7B0E-AC41-4ED5-8F9B-9A569DF3D6D8"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="urn:uuid:976BC86A-5BBF-4308-94AD-71855D644ECB"/>
  <cim:IdentifiedObject.mRID>CA8DC1D0-51DA-4BA3-BFF6-536238DF06B5</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimV_13.2000_RangeBHi</cim:IdentifiedObject.name>
</cim:VoltageLimit>
<cim:VoltageLimit rdf:about="urn:uuid:41A1AB58-E781-4C09-B440-FD89058B9551">
  <cim:VoltageLimit.value>12100.0</cim:VoltageLimit.value>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="urn:uuid:CE1E7B0E-AC41-4ED5-8F9B-9A569DF3D6D8"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="urn:uuid:9B47782C-B78D-4627-82EF-4B87CAD7142E"/>
  <cim:IdentifiedObject.mRID>41A1AB58-E781-4C09-B440-FD89058B9551</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimV_13.2000_RangeBLo</cim:IdentifiedObject.name>
</cim:VoltageLimit>
<cim:VoltageLimit rdf:about="urn:uuid:B476079F-ADB6-40CC-AE2E-F047D9443BC6">
  <cim:VoltageLimit.value>504.0</cim:VoltageLimit.value>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="urn:uuid:9A1AB4C9-6C2E-49A3-B38B-7362657AD03D"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="urn:uuid:37760DA6-EE8A-4CA5-9A93-75EA7134E927"/>
  <cim:IdentifiedObject.mRID>B476079F-ADB6-40CC-AE2E-F047D9443BC6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimV_0.4800_RangeAHi</cim:IdentifiedObject.name>
</cim:VoltageLimit>
<cim:VoltageLimit rdf:about="urn:uuid:ACC03952-80FF-404C-9C6F-FCE48037A682">
  <cim:VoltageLimit.value>456.0</cim:VoltageLimit.value>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="urn:uuid:9A1AB4C9-6C2E-49A3-B38B-7362657AD03D"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="urn:uuid:9C12D8F5-097B-40F8-86F8-1D8F49665C00"/>
  <cim:IdentifiedObject.mRID>ACC03952-80FF-404C-9C6F-FCE48037A682</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimV_0.4800_RangeALo</cim:IdentifiedObject.name>
</cim:VoltageLimit>
<cim:VoltageLimit rdf:about="urn:uuid:CD71471B-2495-4AF5-BA50-8AB6833E3566">
  <cim:VoltageLimit.value>507.99998</cim:VoltageLimit.value>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="urn:uuid:9A1AB4C9-6C2E-49A3-B38B-7362657AD03D"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="urn:uuid:976BC86A-5BBF-4308-94AD-71855D644ECB"/>
  <cim:IdentifiedObject.mRID>CD71471B-2495-4AF5-BA50-8AB6833E3566</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimV_0.4800_RangeBHi</cim:IdentifiedObject.name>
</cim:VoltageLimit>
<cim:VoltageLimit rdf:about="urn:uuid:46FDA9B4-749A-4274-BD59-40410944340F">
  <cim:VoltageLimit.value>440.00002</cim:VoltageLimit.value>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="urn:uuid:9A1AB4C9-6C2E-49A3-B38B-7362657AD03D"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="urn:uuid:9B47782C-B78D-4627-82EF-4B87CAD7142E"/>
  <cim:IdentifiedObject.mRID>46FDA9B4-749A-4274-BD59-40410944340F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimV_0.4800_RangeBLo</cim:IdentifiedObject.name>
</cim:VoltageLimit>
<cim:VoltageLimit rdf:about="urn:uuid:2CD39600-C263-4534-B6F5-AD83796701BE">
  <cim:VoltageLimit.value>218.4</cim:VoltageLimit.value>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="urn:uuid:35717635-E5B9-48CE-A10E-243D425444A3"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="urn:uuid:37760DA6-EE8A-4CA5-9A93-75EA7134E927"/>
  <cim:IdentifiedObject.mRID>2CD39600-C263-4534-B6F5-AD83796701BE</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimV_0.2080_RangeAHi</cim:IdentifiedObject.name>
</cim:VoltageLimit>
<cim:VoltageLimit rdf:about="urn:uuid:B445E5C0-1005-4207-AA48-4684203B6330">
  <cim:VoltageLimit.value>197.6</cim:VoltageLimit.value>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="urn:uuid:35717635-E5B9-48CE-A10E-243D425444A3"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="urn:uuid:9C12D8F5-097B-40F8-86F8-1D8F49665C00"/>
  <cim:IdentifiedObject.mRID>B445E5C0-1005-4207-AA48-4684203B6330</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimV_0.2080_RangeALo</cim:IdentifiedObject.name>
</cim:VoltageLimit>
<cim:VoltageLimit rdf:about="urn:uuid:4371EAB4-7748-4F07-A40A-F01D369F28ED">
  <cim:VoltageLimit.value>220.13333</cim:VoltageLimit.value>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="urn:uuid:35717635-E5B9-48CE-A10E-243D425444A3"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="urn:uuid:976BC86A-5BBF-4308-94AD-71855D644ECB"/>
  <cim:IdentifiedObject.mRID>4371EAB4-7748-4F07-A40A-F01D369F28ED</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimV_0.2080_RangeBHi</cim:IdentifiedObject.name>
</cim:VoltageLimit>
<cim:VoltageLimit rdf:about="urn:uuid:E9012C0A-6753-4DCD-82D8-25CF53B58A79">
  <cim:VoltageLimit.value>190.66667</cim:VoltageLimit.value>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="urn:uuid:35717635-E5B9-48CE-A10E-243D425444A3"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="urn:uuid:9B47782C-B78D-4627-82EF-4B87CAD7142E"/>
  <cim:IdentifiedObject.mRID>E9012C0A-6753-4DCD-82D8-25CF53B58A79</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimV_0.2080_RangeBLo</cim:IdentifiedObject.name>
</cim:VoltageLimit>
<cim:TopologicalNode rdf:about="urn:uuid:A7CAAC2F-EC2B-4DF3-BD28-C8CCA20D7B7A">
  <cim:TopologicalNode.AngleRefTopologicalIsland rdf:resource="urn:uuid:DD87C83F-2A07-49AB-AA0A-BB1E36C3BAED"/>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:DD87C83F-2A07-49AB-AA0A-BB1E36C3BAED"/>
  <cim:IdentifiedObject.mRID>A7CAAC2F-EC2B-4DF3-BD28-C8CCA20D7B7A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>sourcebus</cim:IdentifiedObject.name>
</cim:TopologicalNode>
<cim:TopologicalNode rdf:about="urn:uuid:17E0320F-9A09-4C78-8511-7DFF5F56E330">
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:DD87C83F-2A07-49AB-AA0A-BB1E36C3BAED"/>
  <cim:IdentifiedObject.mRID>17E0320F-9A09-4C78-8511-7DFF5F56E330</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>650</cim:IdentifiedObject.name>
</cim:TopologicalNode>
<cim:TopologicalNode rdf:about="urn:uuid:667E5780-43BD-4B6E-A10F-7DD6BD093AD7">
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:DD87C83F-2A07-49AB-AA0A-BB1E36C3BAED"/>
  <cim:IdentifiedObject.mRID>667E5780-43BD-4B6E-A10F-7DD6BD093AD7</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>650z</cim:IdentifiedObject.name>
</cim:TopologicalNode>
<cim:TopologicalNode rdf:about="urn:uuid:05986852-EA90-4D75-AB5C-5955AB138354">
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:DD87C83F-2A07-49AB-AA0A-BB1E36C3BAED"/>
  <cim:IdentifiedObject.mRID>05986852-EA90-4D75-AB5C-5955AB138354</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>brkr</cim:IdentifiedObject.name>
</cim:TopologicalNode>
<cim:TopologicalNode rdf:about="urn:uuid:54D52F71-9CC6-4C4D-8D5F-75A1C8F23BD8">
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:DD87C83F-2A07-49AB-AA0A-BB1E36C3BAED"/>
  <cim:IdentifiedObject.mRID>54D52F71-9CC6-4C4D-8D5F-75A1C8F23BD8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>rg60</cim:IdentifiedObject.name>
</cim:TopologicalNode>
<cim:TopologicalNode rdf:about="urn:uuid:322BA783-D8DE-454F-94D8-97692B3D6D9C">
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:DD87C83F-2A07-49AB-AA0A-BB1E36C3BAED"/>
  <cim:IdentifiedObject.mRID>322BA783-D8DE-454F-94D8-97692B3D6D9C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xf1</cim:IdentifiedObject.name>
</cim:TopologicalNode>
<cim:TopologicalNode rdf:about="urn:uuid:EEC222F0-A752-4673-8948-E24A90779FB2">
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:DD87C83F-2A07-49AB-AA0A-BB1E36C3BAED"/>
  <cim:IdentifiedObject.mRID>EEC222F0-A752-4673-8948-E24A90779FB2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>634</cim:IdentifiedObject.name>
</cim:TopologicalNode>
<cim:TopologicalNode rdf:about="urn:uuid:F42B8148-563B-4D41-8F20-3DE4DB53DE6E">
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:DD87C83F-2A07-49AB-AA0A-BB1E36C3BAED"/>
  <cim:IdentifiedObject.mRID>F42B8148-563B-4D41-8F20-3DE4DB53DE6E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>671</cim:IdentifiedObject.name>
</cim:TopologicalNode>
<cim:TopologicalNode rdf:about="urn:uuid:B6D5060C-1CB7-4394-A1C6-AF4459E1E27C">
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:DD87C83F-2A07-49AB-AA0A-BB1E36C3BAED"/>
  <cim:IdentifiedObject.mRID>B6D5060C-1CB7-4394-A1C6-AF4459E1E27C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>645</cim:IdentifiedObject.name>
</cim:TopologicalNode>
<cim:TopologicalNode rdf:about="urn:uuid:9B50CD63-C3E3-4D60-9222-28343AA285D9">
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:DD87C83F-2A07-49AB-AA0A-BB1E36C3BAED"/>
  <cim:IdentifiedObject.mRID>9B50CD63-C3E3-4D60-9222-28343AA285D9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>646</cim:IdentifiedObject.name>
</cim:TopologicalNode>
<cim:TopologicalNode rdf:about="urn:uuid:27A0FFC0-76CE-4BD7-A95F-BD8EB7CE4390">
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:DD87C83F-2A07-49AB-AA0A-BB1E36C3BAED"/>
  <cim:IdentifiedObject.mRID>27A0FFC0-76CE-4BD7-A95F-BD8EB7CE4390</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>692</cim:IdentifiedObject.name>
</cim:TopologicalNode>
<cim:TopologicalNode rdf:about="urn:uuid:A2C6F0B0-687B-48F3-8957-B8215B4464A7">
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:DD87C83F-2A07-49AB-AA0A-BB1E36C3BAED"/>
  <cim:IdentifiedObject.mRID>A2C6F0B0-687B-48F3-8957-B8215B4464A7</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>675</cim:IdentifiedObject.name>
</cim:TopologicalNode>
<cim:TopologicalNode rdf:about="urn:uuid:EF58897E-009D-4CA2-83F7-0D8714D06256">
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:DD87C83F-2A07-49AB-AA0A-BB1E36C3BAED"/>
  <cim:IdentifiedObject.mRID>EF58897E-009D-4CA2-83F7-0D8714D06256</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>611</cim:IdentifiedObject.name>
</cim:TopologicalNode>
<cim:TopologicalNode rdf:about="urn:uuid:D6B0F055-E3B6-48D6-A414-816F51DFD6B9">
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:DD87C83F-2A07-49AB-AA0A-BB1E36C3BAED"/>
  <cim:IdentifiedObject.mRID>D6B0F055-E3B6-48D6-A414-816F51DFD6B9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>652</cim:IdentifiedObject.name>
</cim:TopologicalNode>
<cim:TopologicalNode rdf:about="urn:uuid:B92AC243-2C9B-4B9B-B850-8E75FED50D92">
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:DD87C83F-2A07-49AB-AA0A-BB1E36C3BAED"/>
  <cim:IdentifiedObject.mRID>B92AC243-2C9B-4B9B-B850-8E75FED50D92</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>670</cim:IdentifiedObject.name>
</cim:TopologicalNode>
<cim:TopologicalNode rdf:about="urn:uuid:A1F004B5-3980-4A76-A551-B135E54B980F">
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:DD87C83F-2A07-49AB-AA0A-BB1E36C3BAED"/>
  <cim:IdentifiedObject.mRID>A1F004B5-3980-4A76-A551-B135E54B980F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>632</cim:IdentifiedObject.name>
</cim:TopologicalNode>
<cim:TopologicalNode rdf:about="urn:uuid:2ABB94F8-4498-4A89-9A7D-AAB7A30F83DB">
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:DD87C83F-2A07-49AB-AA0A-BB1E36C3BAED"/>
  <cim:IdentifiedObject.mRID>2ABB94F8-4498-4A89-9A7D-AAB7A30F83DB</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>mid</cim:IdentifiedObject.name>
</cim:TopologicalNode>
<cim:TopologicalNode rdf:about="urn:uuid:37247AEB-4CD2-43CE-B772-A2DBA34ABF92">
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:DD87C83F-2A07-49AB-AA0A-BB1E36C3BAED"/>
  <cim:IdentifiedObject.mRID>37247AEB-4CD2-43CE-B772-A2DBA34ABF92</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>680</cim:IdentifiedObject.name>
</cim:TopologicalNode>
<cim:TopologicalNode rdf:about="urn:uuid:9B17F800-57DF-43EF-8713-79D246DE7E07">
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:DD87C83F-2A07-49AB-AA0A-BB1E36C3BAED"/>
  <cim:IdentifiedObject.mRID>9B17F800-57DF-43EF-8713-79D246DE7E07</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>633</cim:IdentifiedObject.name>
</cim:TopologicalNode>
<cim:TopologicalNode rdf:about="urn:uuid:60D1A23C-1EA1-4B8C-B5DE-A8D77E05D6F2">
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:DD87C83F-2A07-49AB-AA0A-BB1E36C3BAED"/>
  <cim:IdentifiedObject.mRID>60D1A23C-1EA1-4B8C-B5DE-A8D77E05D6F2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>684</cim:IdentifiedObject.name>
</cim:TopologicalNode>
<cim:TopologicalNode rdf:about="urn:uuid:E51C26C1-D734-45CD-958E-8C340B8EA7CE">
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:DD87C83F-2A07-49AB-AA0A-BB1E36C3BAED"/>
  <cim:IdentifiedObject.mRID>E51C26C1-D734-45CD-958E-8C340B8EA7CE</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>tap</cim:IdentifiedObject.name>
</cim:TopologicalNode>
<cim:TopologicalNode rdf:about="urn:uuid:0A34E5AE-8BBD-4687-B201-70B5C0AC4CEF">
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:DD87C83F-2A07-49AB-AA0A-BB1E36C3BAED"/>
  <cim:IdentifiedObject.mRID>0A34E5AE-8BBD-4687-B201-70B5C0AC4CEF</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>house</cim:IdentifiedObject.name>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:about="urn:uuid:A8A25B50-3AE3-4A31-A18B-B3FA13397ED3">
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:49AD8E07-3BF9-A4E2-CB8F-C3722F837B62"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:D854B83E-F5A9-46CC-BF64-05EA5F7DBF4B"/>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:A7CAAC2F-EC2B-4DF3-BD28-C8CCA20D7B7A"/>
  <cim:IdentifiedObject.mRID>A8A25B50-3AE3-4A31-A18B-B3FA13397ED3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>sourcebus</cim:IdentifiedObject.name>
</cim:ConnectivityNode>
<cim:ConnectivityNode rdf:about="urn:uuid:7BEDDADD-0A14-429F-8601-9EA8B892CA6E">
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:49AD8E07-3BF9-A4E2-CB8F-C3722F837B62"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:8BA33FAD-F0EB-453F-93DD-8780D865B125"/>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:17E0320F-9A09-4C78-8511-7DFF5F56E330"/>
  <cim:IdentifiedObject.mRID>7BEDDADD-0A14-429F-8601-9EA8B892CA6E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>650</cim:IdentifiedObject.name>
</cim:ConnectivityNode>
<cim:ConnectivityNode rdf:about="urn:uuid:04984C4D-CC29-477A-9AF4-61AC7D74F16F">
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:49AD8E07-3BF9-A4E2-CB8F-C3722F837B62"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:CE1E7B0E-AC41-4ED5-8F9B-9A569DF3D6D8"/>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:667E5780-43BD-4B6E-A10F-7DD6BD093AD7"/>
  <cim:IdentifiedObject.mRID>04984C4D-CC29-477A-9AF4-61AC7D74F16F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>650z</cim:IdentifiedObject.name>
</cim:ConnectivityNode>
<cim:ConnectivityNode rdf:about="urn:uuid:94F822E0-7130-4205-8597-B47110BBEF4B">
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:49AD8E07-3BF9-A4E2-CB8F-C3722F837B62"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:8BA33FAD-F0EB-453F-93DD-8780D865B125"/>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:05986852-EA90-4D75-AB5C-5955AB138354"/>
  <cim:IdentifiedObject.mRID>94F822E0-7130-4205-8597-B47110BBEF4B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>brkr</cim:IdentifiedObject.name>
</cim:ConnectivityNode>
<cim:ConnectivityNode rdf:about="urn:uuid:673E896A-DCBF-4E43-9924-BEB31C5B6005">
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:49AD8E07-3BF9-A4E2-CB8F-C3722F837B62"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:8BA33FAD-F0EB-453F-93DD-8780D865B125"/>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:54D52F71-9CC6-4C4D-8D5F-75A1C8F23BD8"/>
  <cim:IdentifiedObject.mRID>673E896A-DCBF-4E43-9924-BEB31C5B6005</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>rg60</cim:IdentifiedObject.name>
</cim:ConnectivityNode>
<cim:ConnectivityNode rdf:about="urn:uuid:ADDB7A30-5A3C-4179-AF5D-5C9A7213B0E7">
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:49AD8E07-3BF9-A4E2-CB8F-C3722F837B62"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:8BA33FAD-F0EB-453F-93DD-8780D865B125"/>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:322BA783-D8DE-454F-94D8-97692B3D6D9C"/>
  <cim:IdentifiedObject.mRID>ADDB7A30-5A3C-4179-AF5D-5C9A7213B0E7</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xf1</cim:IdentifiedObject.name>
</cim:ConnectivityNode>
<cim:ConnectivityNode rdf:about="urn:uuid:0DCC57AF-F4FA-457D-BB24-2EFDA9865A1A">
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:49AD8E07-3BF9-A4E2-CB8F-C3722F837B62"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:9A1AB4C9-6C2E-49A3-B38B-7362657AD03D"/>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:EEC222F0-A752-4673-8948-E24A90779FB2"/>
  <cim:IdentifiedObject.mRID>0DCC57AF-F4FA-457D-BB24-2EFDA9865A1A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>634</cim:IdentifiedObject.name>
</cim:ConnectivityNode>
<cim:ConnectivityNode rdf:about="urn:uuid:30BE5988-DE57-4E0C-AB08-50D5A13D2C1B">
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:49AD8E07-3BF9-A4E2-CB8F-C3722F837B62"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:8BA33FAD-F0EB-453F-93DD-8780D865B125"/>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:F42B8148-563B-4D41-8F20-3DE4DB53DE6E"/>
  <cim:IdentifiedObject.mRID>30BE5988-DE57-4E0C-AB08-50D5A13D2C1B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>671</cim:IdentifiedObject.name>
</cim:ConnectivityNode>
<cim:ConnectivityNode rdf:about="urn:uuid:0124E881-B82D-4206-BBDF-37D585159872">
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:49AD8E07-3BF9-A4E2-CB8F-C3722F837B62"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:8BA33FAD-F0EB-453F-93DD-8780D865B125"/>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:B6D5060C-1CB7-4394-A1C6-AF4459E1E27C"/>
  <cim:IdentifiedObject.mRID>0124E881-B82D-4206-BBDF-37D585159872</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>645</cim:IdentifiedObject.name>
</cim:ConnectivityNode>
<cim:ConnectivityNode rdf:about="urn:uuid:8C58660F-C62C-4903-BE72-22F1255B1E62">
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:49AD8E07-3BF9-A4E2-CB8F-C3722F837B62"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:8BA33FAD-F0EB-453F-93DD-8780D865B125"/>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:9B50CD63-C3E3-4D60-9222-28343AA285D9"/>
  <cim:IdentifiedObject.mRID>8C58660F-C62C-4903-BE72-22F1255B1E62</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>646</cim:IdentifiedObject.name>
</cim:ConnectivityNode>
<cim:ConnectivityNode rdf:about="urn:uuid:E5B2888B-B60D-4DA6-A4F7-17EB849D28B2">
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:49AD8E07-3BF9-A4E2-CB8F-C3722F837B62"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:8BA33FAD-F0EB-453F-93DD-8780D865B125"/>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:27A0FFC0-76CE-4BD7-A95F-BD8EB7CE4390"/>
  <cim:IdentifiedObject.mRID>E5B2888B-B60D-4DA6-A4F7-17EB849D28B2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>692</cim:IdentifiedObject.name>
</cim:ConnectivityNode>
<cim:ConnectivityNode rdf:about="urn:uuid:63DFBEA0-CD06-4D2E-B956-DF9517BE057B">
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:49AD8E07-3BF9-A4E2-CB8F-C3722F837B62"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:8BA33FAD-F0EB-453F-93DD-8780D865B125"/>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:A2C6F0B0-687B-48F3-8957-B8215B4464A7"/>
  <cim:IdentifiedObject.mRID>63DFBEA0-CD06-4D2E-B956-DF9517BE057B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>675</cim:IdentifiedObject.name>
</cim:ConnectivityNode>
<cim:ConnectivityNode rdf:about="urn:uuid:DBFA8EFA-B397-40DA-9642-60E8DE4B3471">
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:49AD8E07-3BF9-A4E2-CB8F-C3722F837B62"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:8BA33FAD-F0EB-453F-93DD-8780D865B125"/>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:EF58897E-009D-4CA2-83F7-0D8714D06256"/>
  <cim:IdentifiedObject.mRID>DBFA8EFA-B397-40DA-9642-60E8DE4B3471</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>611</cim:IdentifiedObject.name>
</cim:ConnectivityNode>
<cim:ConnectivityNode rdf:about="urn:uuid:0F1E28C3-6C44-4F88-B79C-2FDBCA4487B2">
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:49AD8E07-3BF9-A4E2-CB8F-C3722F837B62"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:8BA33FAD-F0EB-453F-93DD-8780D865B125"/>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:D6B0F055-E3B6-48D6-A414-816F51DFD6B9"/>
  <cim:IdentifiedObject.mRID>0F1E28C3-6C44-4F88-B79C-2FDBCA4487B2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>652</cim:IdentifiedObject.name>
</cim:ConnectivityNode>
<cim:ConnectivityNode rdf:about="urn:uuid:DC889FA5-7B28-4273-A1D7-205BE3E0BFED">
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:49AD8E07-3BF9-A4E2-CB8F-C3722F837B62"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:8BA33FAD-F0EB-453F-93DD-8780D865B125"/>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:B92AC243-2C9B-4B9B-B850-8E75FED50D92"/>
  <cim:IdentifiedObject.mRID>DC889FA5-7B28-4273-A1D7-205BE3E0BFED</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>670</cim:IdentifiedObject.name>
</cim:ConnectivityNode>
<cim:ConnectivityNode rdf:about="urn:uuid:6CB5E5CE-2CD0-40CC-A979-B4F9ED05E49B">
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:49AD8E07-3BF9-A4E2-CB8F-C3722F837B62"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:8BA33FAD-F0EB-453F-93DD-8780D865B125"/>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:A1F004B5-3980-4A76-A551-B135E54B980F"/>
  <cim:IdentifiedObject.mRID>6CB5E5CE-2CD0-40CC-A979-B4F9ED05E49B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>632</cim:IdentifiedObject.name>
</cim:ConnectivityNode>
<cim:ConnectivityNode rdf:about="urn:uuid:421E99BE-A834-4809-B924-84D88F634A45">
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:49AD8E07-3BF9-A4E2-CB8F-C3722F837B62"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:8BA33FAD-F0EB-453F-93DD-8780D865B125"/>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:2ABB94F8-4498-4A89-9A7D-AAB7A30F83DB"/>
  <cim:IdentifiedObject.mRID>421E99BE-A834-4809-B924-84D88F634A45</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>mid</cim:IdentifiedObject.name>
</cim:ConnectivityNode>
<cim:ConnectivityNode rdf:about="urn:uuid:76D6D03C-967C-4E12-836D-A98DF3552BC7">
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:49AD8E07-3BF9-A4E2-CB8F-C3722F837B62"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:8BA33FAD-F0EB-453F-93DD-8780D865B125"/>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:37247AEB-4CD2-43CE-B772-A2DBA34ABF92"/>
  <cim:IdentifiedObject.mRID>76D6D03C-967C-4E12-836D-A98DF3552BC7</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>680</cim:IdentifiedObject.name>
</cim:ConnectivityNode>
<cim:ConnectivityNode rdf:about="urn:uuid:C6256170-E6ED-4F91-8EBD-748090C3FDD5">
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:49AD8E07-3BF9-A4E2-CB8F-C3722F837B62"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:8BA33FAD-F0EB-453F-93DD-8780D865B125"/>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:9B17F800-57DF-43EF-8713-79D246DE7E07"/>
  <cim:IdentifiedObject.mRID>C6256170-E6ED-4F91-8EBD-748090C3FDD5</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>633</cim:IdentifiedObject.name>
</cim:ConnectivityNode>
<cim:ConnectivityNode rdf:about="urn:uuid:8E99F99D-FE8F-420B-AC49-0B52DF5362AB">
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:49AD8E07-3BF9-A4E2-CB8F-C3722F837B62"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:8BA33FAD-F0EB-453F-93DD-8780D865B125"/>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:60D1A23C-1EA1-4B8C-B5DE-A8D77E05D6F2"/>
  <cim:IdentifiedObject.mRID>8E99F99D-FE8F-420B-AC49-0B52DF5362AB</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>684</cim:IdentifiedObject.name>
</cim:ConnectivityNode>
<cim:ConnectivityNode rdf:about="urn:uuid:2A6DC4DD-D3DC-434D-A187-D2C58A0A72C8">
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:49AD8E07-3BF9-A4E2-CB8F-C3722F837B62"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:8BA33FAD-F0EB-453F-93DD-8780D865B125"/>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:E51C26C1-D734-45CD-958E-8C340B8EA7CE"/>
  <cim:IdentifiedObject.mRID>2A6DC4DD-D3DC-434D-A187-D2C58A0A72C8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>tap</cim:IdentifiedObject.name>
</cim:ConnectivityNode>
<cim:ConnectivityNode rdf:about="urn:uuid:0A98A62D-7642-4F03-8317-A8605CBDBA37">
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:49AD8E07-3BF9-A4E2-CB8F-C3722F837B62"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:35717635-E5B9-48CE-A10E-243D425444A3"/>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:0A34E5AE-8BBD-4687-B201-70B5C0AC4CEF"/>
  <cim:IdentifiedObject.mRID>0A98A62D-7642-4F03-8317-A8605CBDBA37</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>house</cim:IdentifiedObject.name>
</cim:ConnectivityNode>
<cim:TopologicalIsland rdf:about="urn:uuid:DD87C83F-2A07-49AB-AA0A-BB1E36C3BAED">
  <cim:TopologicalIsland.AngleRefTopologicalNode rdf:resource="urn:uuid:A7CAAC2F-EC2B-4DF3-BD28-C8CCA20D7B7A"/>
  <cim:IdentifiedObject.mRID>DD87C83F-2A07-49AB-AA0A-BB1E36C3BAED</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ieee13nodeckt_Island</cim:IdentifiedObject.name>
</cim:TopologicalIsland>
<cim:PhotovoltaicUnit rdf:about="urn:uuid:15EEE173-CC90-4888-B9B8-43916D56890C">
  <cim:PowerElectronicsUnit.maxP>300000.0</cim:PowerElectronicsUnit.maxP>
  <cim:PowerElectronicsUnit.minP>60000.0</cim:PowerElectronicsUnit.minP>
  <cim:PowerElectronicsUnit.PowerElectronicsConnection rdf:resource="urn:uuid:D2E930A7-B136-4ACA-A996-8DB5C60AADF3"/>
  <cim:Equipment.SubSchedulingArea rdf:resource="urn:uuid:91aac04c-8d87-4385-a3a2-b768aeaddfd2"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:83FA529E-9B45-4022-BD00-3E9867EFD55D"/>
  <cim:IdentifiedObject.mRID>15EEE173-CC90-4888-B9B8-43916D56890C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>school</cim:IdentifiedObject.name>
</cim:PhotovoltaicUnit>
<cim:PhotovoltaicUnit rdf:about="urn:uuid:1E58BE0E-7D37-46A5-A8A2-04B56C78E50A">
  <cim:PowerElectronicsUnit.maxP>5000.0</cim:PowerElectronicsUnit.maxP>
  <cim:PowerElectronicsUnit.minP>1000.0</cim:PowerElectronicsUnit.minP>
  <cim:PowerElectronicsUnit.PowerElectronicsConnection rdf:resource="urn:uuid:CEC0FC3A-0FD1-4F1C-9C51-7D9BEF4D8222"/>
  <cim:Equipment.SubSchedulingArea rdf:resource="urn:uuid:4396f6fc-5231-4af1-a2a6-d5b9e0836983"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:EF80FC47-029B-401F-9E63-45BE7AB0530B"/>
  <cim:IdentifiedObject.mRID>1E58BE0E-7D37-46A5-A8A2-04B56C78E50A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>house</cim:IdentifiedObject.name>
</cim:PhotovoltaicUnit>
<cim:PowerElectronicsConnection rdf:about="urn:uuid:D2E930A7-B136-4ACA-A996-8DB5C60AADF3">
  <cim:PowerElectronicsConnection.controlMode rdf:resource="http://iec.ch/TC57/CIM100#ConverterControlModeKind.constantPowerFactor"/>
  <cim:PowerElectronicsConnection.maxIFault>1.1111111</cim:PowerElectronicsConnection.maxIFault>
  <cim:PowerElectronicsConnection.maxQ>75000.0</cim:PowerElectronicsConnection.maxQ>
  <cim:PowerElectronicsConnection.minQ>-75000.0</cim:PowerElectronicsConnection.minQ>
  <cim:PowerElectronicsConnection.p>240000.0</cim:PowerElectronicsConnection.p>
  <cim:PowerElectronicsConnection.q>0.0</cim:PowerElectronicsConnection.q>
  <cim:PowerElectronicsConnection.ratedS>300000.0</cim:PowerElectronicsConnection.ratedS>
  <cim:PowerElectronicsConnection.ratedU>480.0</cim:PowerElectronicsConnection.ratedU>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:49AD8E07-3BF9-A4E2-CB8F-C3722F837B62"/>
  <cim:Equipment.SubSchedulingArea rdf:resource="urn:uuid:91aac04c-8d87-4385-a3a2-b768aeaddfd2"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:83FA529E-9B45-4022-BD00-3E9867EFD55D"/>
  <cim:IdentifiedObject.mRID>D2E930A7-B136-4ACA-A996-8DB5C60AADF3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>school</cim:IdentifiedObject.name>
</cim:PowerElectronicsConnection>
<cim:PowerElectronicsConnection rdf:about="urn:uuid:CEC0FC3A-0FD1-4F1C-9C51-7D9BEF4D8222">
  <cim:PowerElectronicsConnection.controlMode rdf:resource="http://iec.ch/TC57/CIM100#ConverterControlModeKind.constantPowerFactor"/>
  <cim:PowerElectronicsConnection.maxIFault>1.1111111</cim:PowerElectronicsConnection.maxIFault>
  <cim:PowerElectronicsConnection.maxQ>1250.0</cim:PowerElectronicsConnection.maxQ>
  <cim:PowerElectronicsConnection.minQ>-1250.0</cim:PowerElectronicsConnection.minQ>
  <cim:PowerElectronicsConnection.p>4000.0</cim:PowerElectronicsConnection.p>
  <cim:PowerElectronicsConnection.q>0.0</cim:PowerElectronicsConnection.q>
  <cim:PowerElectronicsConnection.ratedS>5000.0</cim:PowerElectronicsConnection.ratedS>
  <cim:PowerElectronicsConnection.ratedU>208.0</cim:PowerElectronicsConnection.ratedU>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:49AD8E07-3BF9-A4E2-CB8F-C3722F837B62"/>
  <cim:Equipment.SubSchedulingArea rdf:resource="urn:uuid:4396f6fc-5231-4af1-a2a6-d5b9e0836983"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:EF80FC47-029B-401F-9E63-45BE7AB0530B"/>
  <cim:IdentifiedObject.mRID>CEC0FC3A-0FD1-4F1C-9C51-7D9BEF4D8222</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>house</cim:IdentifiedObject.name>
</cim:PowerElectronicsConnection>
<cim:PowerElectronicsConnection rdf:about="urn:uuid:7B671984-4C56-4FF1-9733-B4B6FCA5F2AA">
  <cim:PowerElectronicsConnection.controlMode rdf:resource="http://iec.ch/TC57/CIM100#ConverterControlModeKind.constantPowerFactor"/>
  <cim:PowerElectronicsConnection.maxIFault>1.1111111</cim:PowerElectronicsConnection.maxIFault>
  <cim:PowerElectronicsConnection.maxQ>25000.0</cim:PowerElectronicsConnection.maxQ>
  <cim:PowerElectronicsConnection.minQ>-25000.0</cim:PowerElectronicsConnection.minQ>
  <cim:PowerElectronicsConnection.p>100000.0</cim:PowerElectronicsConnection.p>
  <cim:PowerElectronicsConnection.q>0.0</cim:PowerElectronicsConnection.q>
  <cim:PowerElectronicsConnection.ratedS>100000.0</cim:PowerElectronicsConnection.ratedS>
  <cim:PowerElectronicsConnection.ratedU>480.0</cim:PowerElectronicsConnection.ratedU>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:49AD8E07-3BF9-A4E2-CB8F-C3722F837B62"/>
  <cim:Equipment.SubSchedulingArea rdf:resource="urn:uuid:91aac04c-8d87-4385-a3a2-b768aeaddfd2"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:34199075-733E-4B94-9EC2-50DD84C1D8D5"/>
  <cim:IdentifiedObject.mRID>7B671984-4C56-4FF1-9733-B4B6FCA5F2AA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>school</cim:IdentifiedObject.name>
</cim:PowerElectronicsConnection>
<cim:PowerElectronicsConnection rdf:about="urn:uuid:A9E8758B-5486-4798-8FBA-9AE639ABFC38">
  <cim:PowerElectronicsConnection.controlMode rdf:resource="http://iec.ch/TC57/CIM100#ConverterControlModeKind.constantPowerFactor"/>
  <cim:PowerElectronicsConnection.maxIFault>1.1111111</cim:PowerElectronicsConnection.maxIFault>
  <cim:PowerElectronicsConnection.maxQ>25000.0</cim:PowerElectronicsConnection.maxQ>
  <cim:PowerElectronicsConnection.minQ>-25000.0</cim:PowerElectronicsConnection.minQ>
  <cim:PowerElectronicsConnection.p>-1000.0</cim:PowerElectronicsConnection.p>
  <cim:PowerElectronicsConnection.q>0.0</cim:PowerElectronicsConnection.q>
  <cim:PowerElectronicsConnection.ratedS>100000.0</cim:PowerElectronicsConnection.ratedS>
  <cim:PowerElectronicsConnection.ratedU>480.0</cim:PowerElectronicsConnection.ratedU>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:49AD8E07-3BF9-A4E2-CB8F-C3722F837B62"/>
  <cim:Equipment.SubSchedulingArea rdf:resource="urn:uuid:91aac04c-8d87-4385-a3a2-b768aeaddfd2"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:93EB27C8-6DFD-45DA-AA67-90458A26E7A6"/>
  <cim:IdentifiedObject.mRID>A9E8758B-5486-4798-8FBA-9AE639ABFC38</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>batidle</cim:IdentifiedObject.name>
</cim:PowerElectronicsConnection>
<cim:PowerElectronicsConnection rdf:about="urn:uuid:682AB7A9-4FBF-4204-BDE1-27EAB3425DA0">
  <cim:PowerElectronicsConnection.controlMode rdf:resource="http://iec.ch/TC57/CIM100#ConverterControlModeKind.constantPowerFactor"/>
  <cim:PowerElectronicsConnection.maxIFault>1.1111111</cim:PowerElectronicsConnection.maxIFault>
  <cim:PowerElectronicsConnection.maxQ>5000.0</cim:PowerElectronicsConnection.maxQ>
  <cim:PowerElectronicsConnection.minQ>-5000.0</cim:PowerElectronicsConnection.minQ>
  <cim:PowerElectronicsConnection.p>-5000.0</cim:PowerElectronicsConnection.p>
  <cim:PowerElectronicsConnection.q>0.0</cim:PowerElectronicsConnection.q>
  <cim:PowerElectronicsConnection.ratedS>5000.0</cim:PowerElectronicsConnection.ratedS>
  <cim:PowerElectronicsConnection.ratedU>208.0</cim:PowerElectronicsConnection.ratedU>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:49AD8E07-3BF9-A4E2-CB8F-C3722F837B62"/>
  <cim:Equipment.SubSchedulingArea rdf:resource="urn:uuid:4396f6fc-5231-4af1-a2a6-d5b9e0836983"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:0F434724-42D6-4F82-855E-0BE55C717FF0"/>
  <cim:IdentifiedObject.mRID>682AB7A9-4FBF-4204-BDE1-27EAB3425DA0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>house</cim:IdentifiedObject.name>
</cim:PowerElectronicsConnection>
<cim:Terminal rdf:about="urn:uuid:A55AC772-D3F2-48AF-8C84-E80F43198C72">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:D2E930A7-B136-4ACA-A996-8DB5C60AADF3"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:0DCC57AF-F4FA-457D-BB24-2EFDA9865A1A"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>A55AC772-D3F2-48AF-8C84-E80F43198C72</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>school_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:337F7A56-C530-4F05-8586-940E8460993A">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:CEC0FC3A-0FD1-4F1C-9C51-7D9BEF4D8222"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:0A98A62D-7642-4F03-8317-A8605CBDBA37"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>337F7A56-C530-4F05-8586-940E8460993A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>house_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:90D2243E-05D4-432C-A23B-A6B8D732B027">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:7B671984-4C56-4FF1-9733-B4B6FCA5F2AA"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:0DCC57AF-F4FA-457D-BB24-2EFDA9865A1A"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>90D2243E-05D4-432C-A23B-A6B8D732B027</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>school_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:A13EE73D-DA09-44D8-9008-7D842F18CB48">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:A9E8758B-5486-4798-8FBA-9AE639ABFC38"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:0DCC57AF-F4FA-457D-BB24-2EFDA9865A1A"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>A13EE73D-DA09-44D8-9008-7D842F18CB48</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>batidle_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:A4B4C25C-8744-4B8B-A612-19B80AFA110D">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:682AB7A9-4FBF-4204-BDE1-27EAB3425DA0"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:0A98A62D-7642-4F03-8317-A8605CBDBA37"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>A4B4C25C-8744-4B8B-A612-19B80AFA110D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>house_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:F9439A87-D8E9-406F-ADD3-336B29B8BCEA">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:8B452737-CA3D-4C10-A99D-6865506437C8"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:A8A25B50-3AE3-4A31-A18B-B3FA13397ED3"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>F9439A87-D8E9-406F-ADD3-336B29B8BCEA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>source_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:5B38070B-E918-4EAA-8BDB-8B3CE4F8A917">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:A9DE8829-58CB-4750-B2A2-672846A89753"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:63DFBEA0-CD06-4D2E-B956-DF9517BE057B"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:A45026C2-594D-4323-8C31-323D1F61D309"/>
  <cim:IdentifiedObject.mRID>5B38070B-E918-4EAA-8BDB-8B3CE4F8A917</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cap1_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:FD3834FF-6C3B-434F-A41D-77EB8237F53D">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:9D725810-BFD6-44C6-961A-2BC027F6FC95"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:DBFA8EFA-B397-40DA-9642-60E8DE4B3471"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:DCC354AB-4DB3-4061-A518-0A439EB9576D"/>
  <cim:IdentifiedObject.mRID>FD3834FF-6C3B-434F-A41D-77EB8237F53D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cap2_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:717DFB1A-A300-444D-8D3B-0A093EAAD47B">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:259E820F-B4AF-4E1A-8271-687534EDAECC"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:A8A25B50-3AE3-4A31-A18B-B3FA13397ED3"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:DF88194B-910F-4F74-B094-3B9FF58ACA99"/>
  <cim:IdentifiedObject.mRID>717DFB1A-A300-444D-8D3B-0A093EAAD47B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>sub3_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:BB0411D7-5261-433D-B327-549DA536EEEC">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:259E820F-B4AF-4E1A-8271-687534EDAECC"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:7BEDDADD-0A14-429F-8601-9EA8B892CA6E"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>BB0411D7-5261-433D-B327-549DA536EEEC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>sub3_T2</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:F6CE3095-9089-4B61-9C13-C7647ADBA888">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:259E820F-B4AF-4E1A-8271-687534EDAECC"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:04984C4D-CC29-477A-9AF4-61AC7D74F16F"/>
  <cim:ACDCTerminal.sequenceNumber>3</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>F6CE3095-9089-4B61-9C13-C7647ADBA888</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>sub3_T3</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:9AC596A8-D859-48F3-A286-D2533F9B9733">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:67B57539-590B-4158-9CBB-9DBA2FE6C1F0"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:94F822E0-7130-4205-8597-B47110BBEF4B"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:70B0389A-4DD4-4679-B64B-DF5645305BBB"/>
  <cim:IdentifiedObject.mRID>9AC596A8-D859-48F3-A286-D2533F9B9733</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>reg1_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:5A1120EE-0F2A-4698-9FF5-0F0F4F507BAF">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:67B57539-590B-4158-9CBB-9DBA2FE6C1F0"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:673E896A-DCBF-4E43-9924-BEB31C5B6005"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>5A1120EE-0F2A-4698-9FF5-0F0F4F507BAF</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>reg1_T2</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:EC150DA0-864E-4C61-B681-3CF27AB27B82">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:67B57539-590B-4158-9CBB-9DBA2FE6C1F0"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:94F822E0-7130-4205-8597-B47110BBEF4B"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:70B0389A-4DD4-4679-B64B-DF5645305BBB"/>
  <cim:IdentifiedObject.mRID>EC150DA0-864E-4C61-B681-3CF27AB27B82</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>reg2_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:02CD5661-C654-43F6-8D1A-0D666070BB81">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:67B57539-590B-4158-9CBB-9DBA2FE6C1F0"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:673E896A-DCBF-4E43-9924-BEB31C5B6005"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>02CD5661-C654-43F6-8D1A-0D666070BB81</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>reg2_T2</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:F8856652-20FB-4760-874D-3D785E91A83E">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:67B57539-590B-4158-9CBB-9DBA2FE6C1F0"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:94F822E0-7130-4205-8597-B47110BBEF4B"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:70B0389A-4DD4-4679-B64B-DF5645305BBB"/>
  <cim:IdentifiedObject.mRID>F8856652-20FB-4760-874D-3D785E91A83E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>reg3_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:F5258B9A-B51E-40DD-9A06-5918E41F3C35">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:67B57539-590B-4158-9CBB-9DBA2FE6C1F0"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:673E896A-DCBF-4E43-9924-BEB31C5B6005"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>F5258B9A-B51E-40DD-9A06-5918E41F3C35</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>reg3_T2</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:AF475341-BBE8-4C30-A30E-B6EBE9768322">
  <cim:Terminal.BoundedSchedulingArea rdf:resource="urn:uuid:2cff1e26-8f8f-42b5-b054-87f28523d303"/>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:1E6B5C97-C4E8-4CED-B9A5-6E69F389DA93"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:ADDB7A30-5A3C-4179-AF5D-5C9A7213B0E7"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:227E0242-CBC8-45FA-881A-9664DEC33163"/>
  <cim:IdentifiedObject.mRID>AF475341-BBE8-4C30-A30E-B6EBE9768322</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfm1_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:E1763FE3-82C2-4434-9424-72DF850D982E">
  <cim:Terminal.BoundedSchedulingArea rdf:resource="urn:uuid:91aac04c-8d87-4385-a3a2-b768aeaddfd2"/>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:1E6B5C97-C4E8-4CED-B9A5-6E69F389DA93"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:0DCC57AF-F4FA-457D-BB24-2EFDA9865A1A"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>E1763FE3-82C2-4434-9424-72DF850D982E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfm1_T2</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:8C674F14-D9FF-4B1C-B246-1235022CD4C2">
  <cim:Terminal.BoundedSchedulingArea rdf:resource="urn:uuid:4021f7cf-340c-45e3-841f-e7b5fe8b93be"/>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:7FF12CEF-1C4D-4CD2-8FCC-662530A7BA33"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:DC889FA5-7B28-4273-A1D7-205BE3E0BFED"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:06C3800E-2E09-4951-A8E0-FB9E0FEC06C2"/>
  <cim:IdentifiedObject.mRID>8C674F14-D9FF-4B1C-B246-1235022CD4C2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>tpoletop_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:8E29BA3D-9523-446F-BD9F-989D8182A723">
  <cim:Terminal.BoundedSchedulingArea rdf:resource="urn:uuid:4396f6fc-5231-4af1-a2a6-d5b9e0836983"/>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:7FF12CEF-1C4D-4CD2-8FCC-662530A7BA33"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:0A98A62D-7642-4F03-8317-A8605CBDBA37"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>8E29BA3D-9523-446F-BD9F-989D8182A723</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>tpoletop_T2</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:9D06670E-F8AD-46A1-9854-BBA7ADAF1CF0">
  <cim:Terminal.BoundedSchedulingArea rdf:resource="urn:uuid:4396f6fc-5231-4af1-a2a6-d5b9e0836983"/>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:7FF12CEF-1C4D-4CD2-8FCC-662530A7BA33"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:0A98A62D-7642-4F03-8317-A8605CBDBA37"/>
  <cim:ACDCTerminal.sequenceNumber>3</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>9D06670E-F8AD-46A1-9854-BBA7ADAF1CF0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>tpoletop_T3</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:000BA1F2-6879-47D7-826D-3CACD23EE20B">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:A04CDFB1-E951-4FC4-8882-0323CD70AE3C"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:673E896A-DCBF-4E43-9924-BEB31C5B6005"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:F254EB1E-BAA6-4C31-A834-C57F42FB2EFD"/>
  <cim:IdentifiedObject.mRID>000BA1F2-6879-47D7-826D-3CACD23EE20B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>650632_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:3589A9BE-F3BE-45C3-B84E-3CE5B6105D11">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:A04CDFB1-E951-4FC4-8882-0323CD70AE3C"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:6CB5E5CE-2CD0-40CC-A979-B4F9ED05E49B"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>3589A9BE-F3BE-45C3-B84E-3CE5B6105D11</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>650632_T2</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:5EDB2918-D669-457C-9F44-E08EBA5AC850">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:ABF53597-A808-422A-B7EE-552F24D83A5F"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:421E99BE-A834-4809-B924-84D88F634A45"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:F254EB1E-BAA6-4C31-A834-C57F42FB2EFD"/>
  <cim:IdentifiedObject.mRID>5EDB2918-D669-457C-9F44-E08EBA5AC850</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>632670_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:B554744A-F5B5-485C-B67E-2487A8740295">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:ABF53597-A808-422A-B7EE-552F24D83A5F"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:DC889FA5-7B28-4273-A1D7-205BE3E0BFED"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>B554744A-F5B5-485C-B67E-2487A8740295</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>632670_T2</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:EEF69C71-5A87-4378-8DF4-4578635C81B4">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:45395C84-F20A-4F5A-977F-B80348256421"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:DC889FA5-7B28-4273-A1D7-205BE3E0BFED"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:F254EB1E-BAA6-4C31-A834-C57F42FB2EFD"/>
  <cim:IdentifiedObject.mRID>EEF69C71-5A87-4378-8DF4-4578635C81B4</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>670671_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:092A5199-DB5E-419E-ADCF-53B290EFAB2C">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:45395C84-F20A-4F5A-977F-B80348256421"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:30BE5988-DE57-4E0C-AB08-50D5A13D2C1B"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>092A5199-DB5E-419E-ADCF-53B290EFAB2C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>670671_T2</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:8BE8D3EA-EEE9-406C-B24C-B169C8EC799A">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:4C04F838-62AA-475E-AEFA-A63B7C889C13"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:30BE5988-DE57-4E0C-AB08-50D5A13D2C1B"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:F254EB1E-BAA6-4C31-A834-C57F42FB2EFD"/>
  <cim:IdentifiedObject.mRID>8BE8D3EA-EEE9-406C-B24C-B169C8EC799A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>671680_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:FF3DE145-0066-4C1F-867C-2A2BF3012EDF">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:4C04F838-62AA-475E-AEFA-A63B7C889C13"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:76D6D03C-967C-4E12-836D-A98DF3552BC7"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>FF3DE145-0066-4C1F-867C-2A2BF3012EDF</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>671680_T2</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:A6C57C2E-A084-4701-ADF5-FB6F3E36F45C">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:FBE26B35-13AB-457D-9795-DF58B28E309D"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:6CB5E5CE-2CD0-40CC-A979-B4F9ED05E49B"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:05A54D9A-1E59-4E3B-AAAE-256B6DF6A9EF"/>
  <cim:IdentifiedObject.mRID>A6C57C2E-A084-4701-ADF5-FB6F3E36F45C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>632633_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:F0E10483-D8AD-46BE-AF5F-08228955796B">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:FBE26B35-13AB-457D-9795-DF58B28E309D"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:C6256170-E6ED-4F91-8EBD-748090C3FDD5"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>F0E10483-D8AD-46BE-AF5F-08228955796B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>632633_T2</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:A563A3A5-EA39-4998-96B2-538227E2D2F6">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:1C6781A2-5B9D-4525-8A9B-F9B32C4C4AC0"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:6CB5E5CE-2CD0-40CC-A979-B4F9ED05E49B"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:CBC3D8F8-E71E-48FA-B3F0-EF05E14E2E93"/>
  <cim:IdentifiedObject.mRID>A563A3A5-EA39-4998-96B2-538227E2D2F6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>632645_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:4891537F-4088-48F5-9B1A-8294D50901E4">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:1C6781A2-5B9D-4525-8A9B-F9B32C4C4AC0"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:0124E881-B82D-4206-BBDF-37D585159872"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>4891537F-4088-48F5-9B1A-8294D50901E4</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>632645_T2</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:F3C0F2D0-4D28-49B5-A920-37409B99229D">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:0BBD0EA3-F665-465B-86FD-FC8B8466AD53"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:0124E881-B82D-4206-BBDF-37D585159872"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:CBC3D8F8-E71E-48FA-B3F0-EF05E14E2E93"/>
  <cim:IdentifiedObject.mRID>F3C0F2D0-4D28-49B5-A920-37409B99229D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>645646_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:D02B9E99-3557-48F5-B475-4871E47D08F6">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:0BBD0EA3-F665-465B-86FD-FC8B8466AD53"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:8C58660F-C62C-4903-BE72-22F1255B1E62"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>D02B9E99-3557-48F5-B475-4871E47D08F6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>645646_T2</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:B4E1784C-5500-47AE-958B-A286CE8C17A5">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:7060D0BB-B30D-4932-8FA1-40820A0FC4D0"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:E5B2888B-B60D-4DA6-A4F7-17EB849D28B2"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:825FEA7A-3349-4854-9EDF-32DCC65DD1BE"/>
  <cim:IdentifiedObject.mRID>B4E1784C-5500-47AE-958B-A286CE8C17A5</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>692675_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:CD147977-45B7-48AD-9F72-4F488BD6AD6D">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:7060D0BB-B30D-4932-8FA1-40820A0FC4D0"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:63DFBEA0-CD06-4D2E-B956-DF9517BE057B"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>CD147977-45B7-48AD-9F72-4F488BD6AD6D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>692675_T2</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:A4C58654-2972-4A3E-AE65-3868941DA037">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:D34B0D01-B082-4081-A3CC-B68B9B8313A4"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:30BE5988-DE57-4E0C-AB08-50D5A13D2C1B"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:CBC3D8F8-E71E-48FA-B3F0-EF05E14E2E93"/>
  <cim:IdentifiedObject.mRID>A4C58654-2972-4A3E-AE65-3868941DA037</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>671684_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:BC623628-BD23-4A1A-A406-15CA63556149">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:D34B0D01-B082-4081-A3CC-B68B9B8313A4"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:8E99F99D-FE8F-420B-AC49-0B52DF5362AB"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>BC623628-BD23-4A1A-A406-15CA63556149</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>671684_T2</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:EA5FF2C4-F7E1-436D-BDEC-1C48D4DBB50D">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:8E180773-2A9B-4136-BC9A-132A52C8E276"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:2A6DC4DD-D3DC-434D-A187-D2C58A0A72C8"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:CBC3D8F8-E71E-48FA-B3F0-EF05E14E2E93"/>
  <cim:IdentifiedObject.mRID>EA5FF2C4-F7E1-436D-BDEC-1C48D4DBB50D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>684611_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:233304A2-B68B-4EC3-A692-4735DE495569">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:8E180773-2A9B-4136-BC9A-132A52C8E276"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:DBFA8EFA-B397-40DA-9642-60E8DE4B3471"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>233304A2-B68B-4EC3-A692-4735DE495569</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>684611_T2</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:3313C5A7-ED81-47D3-8114-AD654A5DE21B">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:ABF877D7-DAC2-4BF0-AB58-9A8A02E92EB3"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:8E99F99D-FE8F-420B-AC49-0B52DF5362AB"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:2B09B010-C775-4D9C-B31E-0EC5AE0AB590"/>
  <cim:IdentifiedObject.mRID>3313C5A7-ED81-47D3-8114-AD654A5DE21B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>684652_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:8692A804-428A-4637-BD47-69C76F873DAB">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:ABF877D7-DAC2-4BF0-AB58-9A8A02E92EB3"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:0F1E28C3-6C44-4F88-B79C-2FDBCA4487B2"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>8692A804-428A-4637-BD47-69C76F873DAB</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>684652_T2</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:F1D6C919-22FA-4E94-81B1-36823F5A9FF5">
  <cim:Terminal.BoundedSchedulingArea rdf:resource="urn:uuid:4021f7cf-340c-45e3-841f-e7b5fe8b93be"/>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:517413CB-6977-46FA-8911-C82332E42884"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:30BE5988-DE57-4E0C-AB08-50D5A13D2C1B"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:54CD7C51-E1F0-4C72-B186-5BA14A87B081"/>
  <cim:IdentifiedObject.mRID>F1D6C919-22FA-4E94-81B1-36823F5A9FF5</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>671692_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:169CB0D6-0002-457F-9594-7FEB09DA102D">
  <cim:Terminal.BoundedSchedulingArea rdf:resource="urn:uuid:30c3c4ce-a7b6-4f7b-b2bc-3d771ed09b2b"/>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:517413CB-6977-46FA-8911-C82332E42884"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:E5B2888B-B60D-4DA6-A4F7-17EB849D28B2"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>169CB0D6-0002-457F-9594-7FEB09DA102D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>671692_T2</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:1D81C7FE-E88F-41E3-A900-476CA6476CCD">
  <cim:Terminal.BoundedSchedulingArea rdf:resource="urn:uuid:b6373777-16cb-45d7-9bf0-6f51d91cf949"/>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:52DE9189-20DC-4C73-BDEE-E960FE1F9493"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:7BEDDADD-0A14-429F-8601-9EA8B892CA6E"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:54CD7C51-E1F0-4C72-B186-5BA14A87B081"/>
  <cim:IdentifiedObject.mRID>1D81C7FE-E88F-41E3-A900-476CA6476CCD</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>brkr1_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:2847E06B-C8ED-41E6-B515-C61C9E8EB4B4">
  <cim:Terminal.BoundedSchedulingArea rdf:resource="urn:uuid:2cff1e26-8f8f-42b5-b054-87f28523d303"/>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:52DE9189-20DC-4C73-BDEE-E960FE1F9493"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:94F822E0-7130-4205-8597-B47110BBEF4B"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>2847E06B-C8ED-41E6-B515-C61C9E8EB4B4</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>brkr1_T2</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:3621713B-852E-4F95-8586-2D55313ED673">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:43EF8365-F932-409B-A51E-FBED3F6DFFAA"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:C6256170-E6ED-4F91-8EBD-748090C3FDD5"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:54CD7C51-E1F0-4C72-B186-5BA14A87B081"/>
  <cim:IdentifiedObject.mRID>3621713B-852E-4F95-8586-2D55313ED673</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>fuse1_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:D1CF8D27-7793-45FD-BA55-ADDB77AFED1E">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:43EF8365-F932-409B-A51E-FBED3F6DFFAA"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:ADDB7A30-5A3C-4179-AF5D-5C9A7213B0E7"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>D1CF8D27-7793-45FD-BA55-ADDB77AFED1E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>fuse1_T2</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:EBAEF4A4-5D80-4FAD-A133-AA18607F3C31">
  <cim:Terminal.BoundedSchedulingArea rdf:resource="urn:uuid:2cff1e26-8f8f-42b5-b054-87f28523d303"/>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:CE5D0651-676B-4AF3-8D67-41BF1B33E30C"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:6CB5E5CE-2CD0-40CC-A979-B4F9ED05E49B"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:54CD7C51-E1F0-4C72-B186-5BA14A87B081"/>
  <cim:IdentifiedObject.mRID>EBAEF4A4-5D80-4FAD-A133-AA18607F3C31</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>rec1_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:DD4717B2-5FCD-4E67-9BC8-DD307B80AFEA">
  <cim:Terminal.BoundedSchedulingArea rdf:resource="urn:uuid:4021f7cf-340c-45e3-841f-e7b5fe8b93be"/>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:CE5D0651-676B-4AF3-8D67-41BF1B33E30C"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:421E99BE-A834-4809-B924-84D88F634A45"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>DD4717B2-5FCD-4E67-9BC8-DD307B80AFEA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>rec1_T2</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:8F517DFE-D985-4D24-8339-96FA2A789E88">
  <cim:Terminal.BoundedSchedulingArea rdf:resource="urn:uuid:4021f7cf-340c-45e3-841f-e7b5fe8b93be"/>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:2858B6C2-0886-4269-884C-06FA8B887319"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:8E99F99D-FE8F-420B-AC49-0B52DF5362AB"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:54CD7C51-E1F0-4C72-B186-5BA14A87B081"/>
  <cim:IdentifiedObject.mRID>8F517DFE-D985-4D24-8339-96FA2A789E88</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>sect1_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:02AE202B-D91B-4EAD-8EC9-3B87BDD67C8B">
  <cim:Terminal.BoundedSchedulingArea rdf:resource="urn:uuid:1f39b37f-2a84-4f56-b557-3a72cb840434"/>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:2858B6C2-0886-4269-884C-06FA8B887319"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:2A6DC4DD-D3DC-434D-A187-D2C58A0A72C8"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>02AE202B-D91B-4EAD-8EC9-3B87BDD67C8B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>sect1_T2</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:F3A001BA-C6BE-450E-B572-B6D5819808EA">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:E26D83A0-D29D-41EF-9528-02C882FFCC0D"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:30BE5988-DE57-4E0C-AB08-50D5A13D2C1B"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>F3A001BA-C6BE-450E-B572-B6D5819808EA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>671_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:D0BA8E68-F269-4382-B1D0-8EA25663C9AA">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:C39149DE-3451-4D33-B4C2-B1E6C6FC9AAB"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:0DCC57AF-F4FA-457D-BB24-2EFDA9865A1A"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>D0BA8E68-F269-4382-B1D0-8EA25663C9AA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>634a_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:272D015C-A83B-457C-8109-5E78E92CB6E4">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:B21C5599-1D00-4FCF-904B-58D9D4CAC49A"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:0DCC57AF-F4FA-457D-BB24-2EFDA9865A1A"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>272D015C-A83B-457C-8109-5E78E92CB6E4</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>634b_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:C61A2238-FE09-4406-B172-26CB9F145DB1">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:3B2021A7-4BFC-418D-9C20-BD6838E52CF8"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:0DCC57AF-F4FA-457D-BB24-2EFDA9865A1A"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>C61A2238-FE09-4406-B172-26CB9F145DB1</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>634c_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:15298D41-D5E5-464F-A96D-01FFCF0DA7DB">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:47E52220-4596-4AF0-9724-0167B72A4DB8"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:0124E881-B82D-4206-BBDF-37D585159872"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>15298D41-D5E5-464F-A96D-01FFCF0DA7DB</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>645_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:579A122E-A262-4830-88C6-1ADDB81761B1">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:0BC9183A-9067-4E06-AA5B-48DC2AB30C80"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:8C58660F-C62C-4903-BE72-22F1255B1E62"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>579A122E-A262-4830-88C6-1ADDB81761B1</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>646_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:9CA4064A-AACD-49DB-9296-7ADC7E195358">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:8CA46F28-84C0-4FE2-B228-EC4080777865"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:E5B2888B-B60D-4DA6-A4F7-17EB849D28B2"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>9CA4064A-AACD-49DB-9296-7ADC7E195358</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>692_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:02A67D2E-58FF-4CAB-9A85-4346E9E08F1B">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:9CAAF741-BE1E-4893-8044-1E507B7DDC38"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:63DFBEA0-CD06-4D2E-B956-DF9517BE057B"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>02A67D2E-58FF-4CAB-9A85-4346E9E08F1B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>675a_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:0A29AEF0-5F49-47AE-A413-9308AA61B72B">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:8E34333C-2BB8-4631-B072-383F1CA38F60"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:63DFBEA0-CD06-4D2E-B956-DF9517BE057B"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>0A29AEF0-5F49-47AE-A413-9308AA61B72B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>675b_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:72362309-A950-40BC-A38C-E08E1AD53477">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:3FFFB3F7-A7AF-49E1-ACEE-449FC73D3CD6"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:63DFBEA0-CD06-4D2E-B956-DF9517BE057B"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>72362309-A950-40BC-A38C-E08E1AD53477</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>675c_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:2F5C9D9B-8CC5-4636-8BC8-2AC78F01F5BC">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:60B55036-DD71-40CE-ADDA-97B8CE7447DC"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:DBFA8EFA-B397-40DA-9642-60E8DE4B3471"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>2F5C9D9B-8CC5-4636-8BC8-2AC78F01F5BC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>611_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:02217298-AD5B-463C-A912-957740214701">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:572BCFC9-E1D6-4419-9A33-EDD284806AF3"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:0F1E28C3-6C44-4F88-B79C-2FDBCA4487B2"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>02217298-AD5B-463C-A912-957740214701</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>652_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:83481773-E9FC-4720-89B4-796C5081D518">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:91A37B4C-C38B-4269-8467-F40870934386"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:DC889FA5-7B28-4273-A1D7-205BE3E0BFED"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>83481773-E9FC-4720-89B4-796C5081D518</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>670a_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:CCC4E540-46CC-422C-98DA-32898FD31637">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:70188FF4-04F0-48D2-8706-698D1FD086E6"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:DC889FA5-7B28-4273-A1D7-205BE3E0BFED"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>CCC4E540-46CC-422C-98DA-32898FD31637</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>670b_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:F421B562-1AF9-42C1-8906-D80CABA91FC4">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:E503BBF8-3C82-4DF7-B6E9-2488ECFCC847"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:DC889FA5-7B28-4273-A1D7-205BE3E0BFED"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>F421B562-1AF9-42C1-8906-D80CABA91FC4</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>670c_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:2128BB42-3E2D-490A-A29D-05549E81F25D">
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:32F02D2B-EE6E-4D3F-8486-1B5CAEF70204"/>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:0A98A62D-7642-4F03-8317-A8605CBDBA37"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:IdentifiedObject.mRID>2128BB42-3E2D-490A-A29D-05549E81F25D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>house_T1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:PositionPoint rdf:about="urn:uuid:05F2AFBD-33EC-4FD0-9AB6-AEF3DA2EA417">
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>400</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>250</cim:PositionPoint.yPosition>
  <cim:PositionPoint.Location rdf:resource="urn:uuid:83FA529E-9B45-4022-BD00-3E9867EFD55D"/>
</cim:PositionPoint>
<cim:PositionPoint rdf:about="urn:uuid:2EE5C1BE-451B-480C-AC29-FD216E26940F">
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>190</cim:PositionPoint.yPosition>
  <cim:PositionPoint.Location rdf:resource="urn:uuid:EF80FC47-029B-401F-9E63-45BE7AB0530B"/>
</cim:PositionPoint>
<cim:PositionPoint rdf:about="urn:uuid:D38C6302-3E28-4DB4-BCF3-B538F409FCE1">
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>400</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>250</cim:PositionPoint.yPosition>
  <cim:PositionPoint.Location rdf:resource="urn:uuid:34199075-733E-4B94-9EC2-50DD84C1D8D5"/>
</cim:PositionPoint>
<cim:PositionPoint rdf:about="urn:uuid:AA04342C-19BB-485A-BB2A-ED2DD093B156">
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>400</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>250</cim:PositionPoint.yPosition>
  <cim:PositionPoint.Location rdf:resource="urn:uuid:93EB27C8-6DFD-45DA-AA67-90458A26E7A6"/>
</cim:PositionPoint>
<cim:PositionPoint rdf:about="urn:uuid:C6041C27-8B34-4C22-B9B6-17C73176BC30">
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>190</cim:PositionPoint.yPosition>
  <cim:PositionPoint.Location rdf:resource="urn:uuid:0F434724-42D6-4F82-855E-0BE55C717FF0"/>
</cim:PositionPoint>
<cim:PositionPoint rdf:about="urn:uuid:C01A87A5-C761-4478-B476-64DAD934B058">
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>400</cim:PositionPoint.yPosition>
  <cim:PositionPoint.Location rdf:resource="urn:uuid:3818472D-6569-4901-849F-D5A68F6CDC24"/>
</cim:PositionPoint>
<cim:PositionPoint rdf:about="urn:uuid:4B9CC0E3-51D8-4F14-B994-8BDBBC293D3E">
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>400</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>100</cim:PositionPoint.yPosition>
  <cim:PositionPoint.Location rdf:resource="urn:uuid:62A249A4-4BF9-42BB-9E0A-06D132216D9A"/>
</cim:PositionPoint>
<cim:PositionPoint rdf:about="urn:uuid:49FA45DB-BB01-4647-81C2-061A50380F6B">
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>0</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>100</cim:PositionPoint.yPosition>
  <cim:PositionPoint.Location rdf:resource="urn:uuid:FC53E92B-32FE-4DE3-B77D-BE8D4364B5F8"/>
</cim:PositionPoint>
<cim:PositionPoint rdf:about="urn:uuid:3B5B4E06-1846-45C1-94C4-330DFB8625AD">
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>400</cim:PositionPoint.yPosition>
  <cim:PositionPoint.Location rdf:resource="urn:uuid:6CE06D43-8DE4-4C72-B059-F71EAE02DDDD"/>
</cim:PositionPoint>
<cim:PositionPoint rdf:about="urn:uuid:C621416D-0A1E-47F3-92C1-1CE8F1FB67E2">
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>350</cim:PositionPoint.yPosition>
  <cim:PositionPoint.Location rdf:resource="urn:uuid:6CE06D43-8DE4-4C72-B059-F71EAE02DDDD"/>
</cim:PositionPoint>
<cim:PositionPoint rdf:about="urn:uuid:5646EF7D-FB8B-411F-BE8A-B636895A87A4">
  <cim:PositionPoint.sequenceNumber>3</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>205</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>350</cim:PositionPoint.yPosition>
  <cim:PositionPoint.Location rdf:resource="urn:uuid:6CE06D43-8DE4-4C72-B059-F71EAE02DDDD"/>
</cim:PositionPoint>
<cim:PositionPoint rdf:about="urn:uuid:FBF5542C-463D-4D6B-83A5-FF47CB8A7029">
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>325</cim:PositionPoint.yPosition>
  <cim:PositionPoint.Location rdf:resource="urn:uuid:E66D540C-0FB1-429C-942B-6AE5A7B86619"/>
</cim:PositionPoint>
<cim:PositionPoint rdf:about="urn:uuid:BFE531A2-CCDB-4F05-951F-A5ECA88C3403">
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>300</cim:PositionPoint.yPosition>
  <cim:PositionPoint.Location rdf:resource="urn:uuid:E66D540C-0FB1-429C-942B-6AE5A7B86619"/>
</cim:PositionPoint>
<cim:PositionPoint rdf:about="urn:uuid:38157125-7374-4612-AB16-81A64DCC17D2">
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>325</cim:PositionPoint.yPosition>
  <cim:PositionPoint.Location rdf:resource="urn:uuid:32D47459-6FDA-47C8-AE69-6F59CCCB0BE9"/>
</cim:PositionPoint>
<cim:PositionPoint rdf:about="urn:uuid:A7DDDD7E-BADE-42E3-BE05-699201E502DE">
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>300</cim:PositionPoint.yPosition>
  <cim:PositionPoint.Location rdf:resource="urn:uuid:32D47459-6FDA-47C8-AE69-6F59CCCB0BE9"/>
</cim:PositionPoint>
<cim:PositionPoint rdf:about="urn:uuid:DA28BB23-CF5A-4E7E-B4F2-D80954812DBB">
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>325</cim:PositionPoint.yPosition>
  <cim:PositionPoint.Location rdf:resource="urn:uuid:16F0DA5A-A603-45D1-B14B-DA3EFF209FD3"/>
</cim:PositionPoint>
<cim:PositionPoint rdf:about="urn:uuid:A28118F5-9274-4EDB-BC28-B3E2F4A411B0">
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>300</cim:PositionPoint.yPosition>
  <cim:PositionPoint.Location rdf:resource="urn:uuid:16F0DA5A-A603-45D1-B14B-DA3EFF209FD3"/>
</cim:PositionPoint>
<cim:PositionPoint rdf:about="urn:uuid:3AD2D69F-4137-4372-BCE9-0DB124489AFB">
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>390</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>250</cim:PositionPoint.yPosition>
  <cim:PositionPoint.Location rdf:resource="urn:uuid:6D30F773-D772-465C-9A4C-41624B283C2C"/>
</cim:PositionPoint>
<cim:PositionPoint rdf:about="urn:uuid:931979C7-E0D7-4715-96F7-E0E0B4449888">
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>400</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>250</cim:PositionPoint.yPosition>
  <cim:PositionPoint.Location rdf:resource="urn:uuid:6D30F773-D772-465C-9A4C-41624B283C2C"/>
</cim:PositionPoint>
<cim:PositionPoint rdf:about="urn:uuid:2F0D8422-908F-4076-9502-7A7D9BDFA34B">
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>200</cim:PositionPoint.yPosition>
  <cim:PositionPoint.Location rdf:resource="urn:uuid:AB09CC43-A30F-48C3-B55B-0558CE61C579"/>
</cim:PositionPoint>
<cim:PositionPoint rdf:about="urn:uuid:14C3B142-5136-470C-8EBB-693B37CFD0D1">
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>190</cim:PositionPoint.yPosition>
  <cim:PositionPoint.Location rdf:resource="urn:uuid:AB09CC43-A30F-48C3-B55B-0558CE61C579"/>
</cim:PositionPoint>
<cim:PositionPoint rdf:about="urn:uuid:6B84F5FA-1FAF-4995-943C-D5E151DA6362">
  <cim:PositionPoint.sequenceNumber>3</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>190</cim:PositionPoint.yPosition>
  <cim:PositionPoint.Location rdf:resource="urn:uuid:AB09CC43-A30F-48C3-B55B-0558CE61C579"/>
</cim:PositionPoint>
<cim:PositionPoint rdf:about="urn:uuid:65F77B48-77F8-4D6E-95EF-2096C48ACFB3">
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>300</cim:PositionPoint.yPosition>
  <cim:PositionPoint.Location rdf:resource="urn:uuid:3A63B621-3FA6-4805-96F9-DD57A7F88ACF"/>
</cim:PositionPoint>
<cim:PositionPoint rdf:about="urn:uuid:4A759624-F823-4A63-ABC1-CBDD4E34490D">
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>250</cim:PositionPoint.yPosition>
  <cim:PositionPoint.Location rdf:resource="urn:uuid:3A63B621-3FA6-4805-96F9-DD57A7F88ACF"/>
</cim:PositionPoint>
<cim:PositionPoint rdf:about="urn:uuid:3F7B1523-47CC-42B4-A8BF-10F71EA45F31">
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>245</cim:PositionPoint.yPosition>
  <cim:PositionPoint.Location rdf:resource="urn:uuid:216C1943-900F-4939-92FE-A3A4817363D8"/>
</cim:PositionPoint>
<cim:PositionPoint rdf:about="urn:uuid:E6411097-A78B-413F-B6CB-1C6A087F740D">
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>200</cim:PositionPoint.yPosition>
  <cim:PositionPoint.Location rdf:resource="urn:uuid:216C1943-900F-4939-92FE-A3A4817363D8"/>
</cim:PositionPoint>
<cim:PositionPoint rdf:about="urn:uuid:85673528-32E2-43E1-9512-FDAB0C5C706C">
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>200</cim:PositionPoint.yPosition>
  <cim:PositionPoint.Location rdf:resource="urn:uuid:BE71BF98-CD79-4A6D-804B-6729A6EB8020"/>
</cim:PositionPoint>
<cim:PositionPoint rdf:about="urn:uuid:885381AE-6668-4770-B256-9E177CBE8523">
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>100</cim:PositionPoint.yPosition>
  <cim:PositionPoint.Location rdf:resource="urn:uuid:BE71BF98-CD79-4A6D-804B-6729A6EB8020"/>
</cim:PositionPoint>
<cim:PositionPoint rdf:about="urn:uuid:A0304916-F92A-465D-8DCD-82913DC7C904">
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>100</cim:PositionPoint.yPosition>
  <cim:PositionPoint.Location rdf:resource="urn:uuid:6E6EDB91-07A8-46E9-BDC5-733EAB0552F7"/>
</cim:PositionPoint>
<cim:PositionPoint rdf:about="urn:uuid:B8FD1536-4D3B-4346-A2CF-E4B8F41F84D9">
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>0</cim:PositionPoint.yPosition>
  <cim:PositionPoint.Location rdf:resource="urn:uuid:6E6EDB91-07A8-46E9-BDC5-733EAB0552F7"/>
</cim:PositionPoint>
<cim:PositionPoint rdf:about="urn:uuid:5C27B713-6281-430E-B99F-F53722F6CC54">
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>250</cim:PositionPoint.yPosition>
  <cim:PositionPoint.Location rdf:resource="urn:uuid:3D3B02A5-E9D5-45F0-9506-22B098EDA261"/>
</cim:PositionPoint>
<cim:PositionPoint rdf:about="urn:uuid:4E0E0007-00BC-469C-ADC0-2F4699D62032">
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>350</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>250</cim:PositionPoint.yPosition>
  <cim:PositionPoint.Location rdf:resource="urn:uuid:3D3B02A5-E9D5-45F0-9506-22B098EDA261"/>
</cim:PositionPoint>
<cim:PositionPoint rdf:about="urn:uuid:A9B65715-6912-43FC-8FD1-B253F6A7CA78">
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>250</cim:PositionPoint.yPosition>
  <cim:PositionPoint.Location rdf:resource="urn:uuid:E85D20C3-84EA-43F6-9D31-5239FAB00019"/>
</cim:PositionPoint>
<cim:PositionPoint rdf:about="urn:uuid:D68697B7-A322-4A27-BCA0-5EA128AFB70B">
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>100</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>250</cim:PositionPoint.yPosition>
  <cim:PositionPoint.Location rdf:resource="urn:uuid:E85D20C3-84EA-43F6-9D31-5239FAB00019"/>
</cim:PositionPoint>
<cim:PositionPoint rdf:about="urn:uuid:100532F8-7592-41DD-85B5-8F9212E68E5B">
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>100</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>250</cim:PositionPoint.yPosition>
  <cim:PositionPoint.Location rdf:resource="urn:uuid:89C21411-D107-454A-93B0-0905893DD27D"/>
</cim:PositionPoint>
<cim:PositionPoint rdf:about="urn:uuid:27B48867-6F93-4BCB-9548-F50E53426ADE">
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>0</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>250</cim:PositionPoint.yPosition>
  <cim:PositionPoint.Location rdf:resource="urn:uuid:89C21411-D107-454A-93B0-0905893DD27D"/>
</cim:PositionPoint>
<cim:PositionPoint rdf:about="urn:uuid:862F78E6-250B-46D6-A921-CF5A35857DD3">
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>250</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>100</cim:PositionPoint.yPosition>
  <cim:PositionPoint.Location rdf:resource="urn:uuid:F302E764-FCD7-41AF-903E-42A4F0045EEF"/>
</cim:PositionPoint>
<cim:PositionPoint rdf:about="urn:uuid:8F1A71CE-8ABE-441D-BCD9-AF76A552831E">
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>400</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>100</cim:PositionPoint.yPosition>
  <cim:PositionPoint.Location rdf:resource="urn:uuid:F302E764-FCD7-41AF-903E-42A4F0045EEF"/>
</cim:PositionPoint>
<cim:PositionPoint rdf:about="urn:uuid:B7D1CDB5-8A00-4BE1-826D-461D2AF0DD55">
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>100</cim:PositionPoint.yPosition>
  <cim:PositionPoint.Location rdf:resource="urn:uuid:58246081-FEDB-4DE7-8173-C408CFE3803E"/>
</cim:PositionPoint>
<cim:PositionPoint rdf:about="urn:uuid:7FDB2EB6-50B7-45BF-86EB-D21CA030446F">
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>100</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>100</cim:PositionPoint.yPosition>
  <cim:PositionPoint.Location rdf:resource="urn:uuid:58246081-FEDB-4DE7-8173-C408CFE3803E"/>
</cim:PositionPoint>
<cim:PositionPoint rdf:about="urn:uuid:4D78D923-801E-407F-BE36-043B1F740CC2">
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>95</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>100</cim:PositionPoint.yPosition>
  <cim:PositionPoint.Location rdf:resource="urn:uuid:5A4B421C-35AA-45FA-B364-43236D22BCEE"/>
</cim:PositionPoint>
<cim:PositionPoint rdf:about="urn:uuid:BAA1F3AA-78FA-42E0-9B34-FF0E3D368341">
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>0</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>100</cim:PositionPoint.yPosition>
  <cim:PositionPoint.Location rdf:resource="urn:uuid:5A4B421C-35AA-45FA-B364-43236D22BCEE"/>
</cim:PositionPoint>
<cim:PositionPoint rdf:about="urn:uuid:72DDE182-70AC-439D-AD30-C468F278CB32">
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>100</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>100</cim:PositionPoint.yPosition>
  <cim:PositionPoint.Location rdf:resource="urn:uuid:CF03D366-44AC-4088-B698-D42F4E39D8C4"/>
</cim:PositionPoint>
<cim:PositionPoint rdf:about="urn:uuid:50D801A7-9F67-49B2-8D5E-F1EB9ED251C0">
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>100</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>0</cim:PositionPoint.yPosition>
  <cim:PositionPoint.Location rdf:resource="urn:uuid:CF03D366-44AC-4088-B698-D42F4E39D8C4"/>
</cim:PositionPoint>
<cim:PositionPoint rdf:about="urn:uuid:81B032E0-3F08-4690-8144-5AC6F73B1FD3">
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>100</cim:PositionPoint.yPosition>
  <cim:PositionPoint.Location rdf:resource="urn:uuid:7522F97F-CF73-4B94-BD26-B5E4E7B3AC04"/>
</cim:PositionPoint>
<cim:PositionPoint rdf:about="urn:uuid:3FE52283-B9BB-4132-A258-AB7712393446">
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>250</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>100</cim:PositionPoint.yPosition>
  <cim:PositionPoint.Location rdf:resource="urn:uuid:7522F97F-CF73-4B94-BD26-B5E4E7B3AC04"/>
</cim:PositionPoint>
<cim:PositionPoint rdf:about="urn:uuid:9ACB6877-B933-4871-965F-9719BDF003A3">
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>350</cim:PositionPoint.yPosition>
  <cim:PositionPoint.Location rdf:resource="urn:uuid:085BBE1F-FF95-4260-A9D2-8D2F1A8EA9A3"/>
</cim:PositionPoint>
<cim:PositionPoint rdf:about="urn:uuid:1B6A39F0-5320-4D4C-A2E0-74CEAD7B02A9">
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>325</cim:PositionPoint.yPosition>
  <cim:PositionPoint.Location rdf:resource="urn:uuid:085BBE1F-FF95-4260-A9D2-8D2F1A8EA9A3"/>
</cim:PositionPoint>
<cim:PositionPoint rdf:about="urn:uuid:CC22E1C3-AE7B-4ACD-B708-C83F8C3C9127">
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>350</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>250</cim:PositionPoint.yPosition>
  <cim:PositionPoint.Location rdf:resource="urn:uuid:9702BD06-90C3-40B5-9311-47FA1C2A9811"/>
</cim:PositionPoint>
<cim:PositionPoint rdf:about="urn:uuid:AD2325F7-3200-4562-BCC6-9E7CBA0C3453">
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>390</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>250</cim:PositionPoint.yPosition>
  <cim:PositionPoint.Location rdf:resource="urn:uuid:9702BD06-90C3-40B5-9311-47FA1C2A9811"/>
</cim:PositionPoint>
<cim:PositionPoint rdf:about="urn:uuid:F54FA32F-0AFE-460F-B932-8AB00EC30525">
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>250</cim:PositionPoint.yPosition>
  <cim:PositionPoint.Location rdf:resource="urn:uuid:5DEC8E61-DFE8-4506-BD5A-5CBCBB6532EE"/>
</cim:PositionPoint>
<cim:PositionPoint rdf:about="urn:uuid:23E7CEF4-F7B6-437B-A396-7D7963B435D1">
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>245</cim:PositionPoint.yPosition>
  <cim:PositionPoint.Location rdf:resource="urn:uuid:5DEC8E61-DFE8-4506-BD5A-5CBCBB6532EE"/>
</cim:PositionPoint>
<cim:PositionPoint rdf:about="urn:uuid:4F0A3335-5E31-4A78-AFBC-DE5FE6B853F2">
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>100</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>100</cim:PositionPoint.yPosition>
  <cim:PositionPoint.Location rdf:resource="urn:uuid:DC47C3ED-EF6A-4D32-916E-36D33DD338FC"/>
</cim:PositionPoint>
<cim:PositionPoint rdf:about="urn:uuid:852C7047-D192-4EB4-B7B7-C7B867E6AE11">
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>95</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>100</cim:PositionPoint.yPosition>
  <cim:PositionPoint.Location rdf:resource="urn:uuid:DC47C3ED-EF6A-4D32-916E-36D33DD338FC"/>
</cim:PositionPoint>
<cim:PositionPoint rdf:about="urn:uuid:45A9E122-D884-4846-B924-F2318019F75C">
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>100</cim:PositionPoint.yPosition>
  <cim:PositionPoint.Location rdf:resource="urn:uuid:A1B4F004-D48C-43A3-8DE8-E22CF6FB28AD"/>
</cim:PositionPoint>
<cim:PositionPoint rdf:about="urn:uuid:0047A7C8-8146-4C8B-885F-42FBB887CC18">
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>400</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>250</cim:PositionPoint.yPosition>
  <cim:PositionPoint.Location rdf:resource="urn:uuid:E17D6B98-44E7-4746-8605-BF75E6AC6277"/>
</cim:PositionPoint>
<cim:PositionPoint rdf:about="urn:uuid:66F96E0C-6C02-4683-AD29-E94984D1BFF0">
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>400</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>250</cim:PositionPoint.yPosition>
  <cim:PositionPoint.Location rdf:resource="urn:uuid:952BE5EC-68EC-46CA-9290-6BCD9BE00A0C"/>
</cim:PositionPoint>
<cim:PositionPoint rdf:about="urn:uuid:EC14934F-A533-4B81-BE6F-E5F9A225104B">
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>400</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>250</cim:PositionPoint.yPosition>
  <cim:PositionPoint.Location rdf:resource="urn:uuid:FC973B3E-2AC2-4C61-804D-6CF40FFF3CC0"/>
</cim:PositionPoint>
<cim:PositionPoint rdf:about="urn:uuid:F89369CC-1F56-4BBC-818C-FF04498A4444">
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>100</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>250</cim:PositionPoint.yPosition>
  <cim:PositionPoint.Location rdf:resource="urn:uuid:7DB84AEE-89EE-4C77-BEFA-E58CB10FADA1"/>
</cim:PositionPoint>
<cim:PositionPoint rdf:about="urn:uuid:D107B33D-79EE-477B-BCD8-8033152655F1">
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>0</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>250</cim:PositionPoint.yPosition>
  <cim:PositionPoint.Location rdf:resource="urn:uuid:9E735173-F2E5-408C-8279-54ED0D3BBDD1"/>
</cim:PositionPoint>
<cim:PositionPoint rdf:about="urn:uuid:782443D6-89F6-4EEA-8AE9-7800474CF75A">
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>250</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>100</cim:PositionPoint.yPosition>
  <cim:PositionPoint.Location rdf:resource="urn:uuid:0A390CC2-AFE7-477C-8D42-63EE609F842B"/>
</cim:PositionPoint>
<cim:PositionPoint rdf:about="urn:uuid:79FDD20D-18B2-4F0A-AC56-952C22AEEDC5">
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>400</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>100</cim:PositionPoint.yPosition>
  <cim:PositionPoint.Location rdf:resource="urn:uuid:EA84B9C8-A620-487E-89E7-A55984E71968"/>
</cim:PositionPoint>
<cim:PositionPoint rdf:about="urn:uuid:B72287CB-9B25-45E1-B369-A2FCF4E6CF5C">
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>400</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>100</cim:PositionPoint.yPosition>
  <cim:PositionPoint.Location rdf:resource="urn:uuid:68234FFD-2C36-4D95-9E00-74CEB6ED0995"/>
</cim:PositionPoint>
<cim:PositionPoint rdf:about="urn:uuid:976E8B26-5846-420B-80C8-85B1BD978779">
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>400</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>100</cim:PositionPoint.yPosition>
  <cim:PositionPoint.Location rdf:resource="urn:uuid:5F4F5E06-9447-448B-8DE4-F4E22AA34576"/>
</cim:PositionPoint>
<cim:PositionPoint rdf:about="urn:uuid:F96DE6A2-E791-4701-B1C0-6799EDD2FE26">
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>0</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>100</cim:PositionPoint.yPosition>
  <cim:PositionPoint.Location rdf:resource="urn:uuid:08866A9B-A318-4DA1-83FE-16EAD7927BA9"/>
</cim:PositionPoint>
<cim:PositionPoint rdf:about="urn:uuid:0AEEECDC-826E-4BD1-A043-99C9902BB625">
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>100</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>0</cim:PositionPoint.yPosition>
  <cim:PositionPoint.Location rdf:resource="urn:uuid:8515F6BA-7A0F-424B-AF83-F41950CE8FD6"/>
</cim:PositionPoint>
<cim:PositionPoint rdf:about="urn:uuid:BB79B1AA-52BB-47E9-B417-8DF2BF2E5C86">
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>200</cim:PositionPoint.yPosition>
  <cim:PositionPoint.Location rdf:resource="urn:uuid:F75309B4-3341-4B2F-B55A-3B93C934CC3F"/>
</cim:PositionPoint>
<cim:PositionPoint rdf:about="urn:uuid:0A64EAD8-B4FA-423E-9DDE-1D59490FAB0E">
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>200</cim:PositionPoint.yPosition>
  <cim:PositionPoint.Location rdf:resource="urn:uuid:FAD8DFE7-AB35-4DC5-B9EC-63F15CE2BE92"/>
</cim:PositionPoint>
<cim:PositionPoint rdf:about="urn:uuid:2992A2D5-6725-4AAE-A6DE-780B9CF7532E">
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>200</cim:PositionPoint.yPosition>
  <cim:PositionPoint.Location rdf:resource="urn:uuid:D6E129D9-385E-46D5-B6D3-81ECB2D2BE17"/>
</cim:PositionPoint>
<cim:PositionPoint rdf:about="urn:uuid:AD29B689-53FC-459E-A9A1-80259F526775">
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>190</cim:PositionPoint.yPosition>
  <cim:PositionPoint.Location rdf:resource="urn:uuid:0C4D68BF-AC73-45C8-B2BD-FF3BFBCD20E1"/>
</cim:PositionPoint>
<cim:PowerElectronicsConnectionPhase rdf:about="urn:uuid:CCB76658-7775-4B97-95C8-9003986F20C3">
  <cim:PowerElectronicsConnectionPhase.p>2000.0</cim:PowerElectronicsConnectionPhase.p>
  <cim:PowerElectronicsConnectionPhase.q>0.0</cim:PowerElectronicsConnectionPhase.q>
  <cim:PowerElectronicsConnectionPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s1"/>
  <cim:PowerElectronicsConnectionPhase.PowerElectronicsConnection rdf:resource="urn:uuid:CEC0FC3A-0FD1-4F1C-9C51-7D9BEF4D8222"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:EF80FC47-029B-401F-9E63-45BE7AB0530B"/>
  <cim:IdentifiedObject.mRID>CCB76658-7775-4B97-95C8-9003986F20C3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>house_s1</cim:IdentifiedObject.name>
</cim:PowerElectronicsConnectionPhase>
<cim:PowerElectronicsConnectionPhase rdf:about="urn:uuid:93759898-98F2-4D75-97E3-C57F3F7B20FF">
  <cim:PowerElectronicsConnectionPhase.p>2000.0</cim:PowerElectronicsConnectionPhase.p>
  <cim:PowerElectronicsConnectionPhase.q>0.0</cim:PowerElectronicsConnectionPhase.q>
  <cim:PowerElectronicsConnectionPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s2"/>
  <cim:PowerElectronicsConnectionPhase.PowerElectronicsConnection rdf:resource="urn:uuid:CEC0FC3A-0FD1-4F1C-9C51-7D9BEF4D8222"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:EF80FC47-029B-401F-9E63-45BE7AB0530B"/>
  <cim:IdentifiedObject.mRID>93759898-98F2-4D75-97E3-C57F3F7B20FF</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>house_s2</cim:IdentifiedObject.name>
</cim:PowerElectronicsConnectionPhase>
<cim:PowerElectronicsConnectionPhase rdf:about="urn:uuid:85512A8C-BBA9-414A-B652-5A66FF9511CF">
  <cim:PowerElectronicsConnectionPhase.p>-2500.0</cim:PowerElectronicsConnectionPhase.p>
  <cim:PowerElectronicsConnectionPhase.q>0.0</cim:PowerElectronicsConnectionPhase.q>
  <cim:PowerElectronicsConnectionPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s1"/>
  <cim:PowerElectronicsConnectionPhase.PowerElectronicsConnection rdf:resource="urn:uuid:682AB7A9-4FBF-4204-BDE1-27EAB3425DA0"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:0F434724-42D6-4F82-855E-0BE55C717FF0"/>
  <cim:IdentifiedObject.mRID>85512A8C-BBA9-414A-B652-5A66FF9511CF</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>house_s1</cim:IdentifiedObject.name>
</cim:PowerElectronicsConnectionPhase>
<cim:PowerElectronicsConnectionPhase rdf:about="urn:uuid:9D5E51F9-1424-4085-AA82-9B4253F8DA16">
  <cim:PowerElectronicsConnectionPhase.p>-2500.0</cim:PowerElectronicsConnectionPhase.p>
  <cim:PowerElectronicsConnectionPhase.q>0.0</cim:PowerElectronicsConnectionPhase.q>
  <cim:PowerElectronicsConnectionPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s2"/>
  <cim:PowerElectronicsConnectionPhase.PowerElectronicsConnection rdf:resource="urn:uuid:682AB7A9-4FBF-4204-BDE1-27EAB3425DA0"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:0F434724-42D6-4F82-855E-0BE55C717FF0"/>
  <cim:IdentifiedObject.mRID>9D5E51F9-1424-4085-AA82-9B4253F8DA16</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>house_s2</cim:IdentifiedObject.name>
</cim:PowerElectronicsConnectionPhase>
<cim:BatteryUnit rdf:about="urn:uuid:9E931F3B-0D9D-4CBE-B771-9400202B20E8">
  <cim:BatteryUnit.ratedE>200000.0</cim:BatteryUnit.ratedE>
  <cim:BatteryUnit.storedE>100000.0</cim:BatteryUnit.storedE>
  <cim:BatteryUnit.batteryState rdf:resource="http://iec.ch/TC57/CIM100#BatteryStateKind.discharging"/>
  <cim:PowerElectronicsUnit.maxP>100000.0</cim:PowerElectronicsUnit.maxP>
  <cim:PowerElectronicsUnit.minP>-100000.0</cim:PowerElectronicsUnit.minP>
  <cim:PowerElectronicsUnit.PowerElectronicsConnection rdf:resource="urn:uuid:7B671984-4C56-4FF1-9733-B4B6FCA5F2AA"/>
  <cim:Equipment.SubSchedulingArea rdf:resource="urn:uuid:91aac04c-8d87-4385-a3a2-b768aeaddfd2"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:34199075-733E-4B94-9EC2-50DD84C1D8D5"/>
  <cim:IdentifiedObject.mRID>9E931F3B-0D9D-4CBE-B771-9400202B20E8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>school</cim:IdentifiedObject.name>
</cim:BatteryUnit>
<cim:BatteryUnit rdf:about="urn:uuid:C85C27E8-5ED0-4B7E-AA46-99F5843F8653">
  <cim:BatteryUnit.ratedE>200000.0</cim:BatteryUnit.ratedE>
  <cim:BatteryUnit.storedE>100000.0</cim:BatteryUnit.storedE>
  <cim:BatteryUnit.batteryState rdf:resource="http://iec.ch/TC57/CIM100#BatteryStateKind.waiting"/>
  <cim:PowerElectronicsUnit.maxP>100000.0</cim:PowerElectronicsUnit.maxP>
  <cim:PowerElectronicsUnit.minP>-100000.0</cim:PowerElectronicsUnit.minP>
  <cim:PowerElectronicsUnit.PowerElectronicsConnection rdf:resource="urn:uuid:A9E8758B-5486-4798-8FBA-9AE639ABFC38"/>
  <cim:Equipment.SubSchedulingArea rdf:resource="urn:uuid:91aac04c-8d87-4385-a3a2-b768aeaddfd2"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:93EB27C8-6DFD-45DA-AA67-90458A26E7A6"/>
  <cim:IdentifiedObject.mRID>C85C27E8-5ED0-4B7E-AA46-99F5843F8653</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>batidle</cim:IdentifiedObject.name>
</cim:BatteryUnit>
<cim:BatteryUnit rdf:about="urn:uuid:D26D2D54-A267-4FC0-B86F-5FC93983784C">
  <cim:BatteryUnit.ratedE>13500.0</cim:BatteryUnit.ratedE>
  <cim:BatteryUnit.storedE>5000.0</cim:BatteryUnit.storedE>
  <cim:BatteryUnit.batteryState rdf:resource="http://iec.ch/TC57/CIM100#BatteryStateKind.charging"/>
  <cim:PowerElectronicsUnit.maxP>5000.0</cim:PowerElectronicsUnit.maxP>
  <cim:PowerElectronicsUnit.minP>-5000.0</cim:PowerElectronicsUnit.minP>
  <cim:PowerElectronicsUnit.PowerElectronicsConnection rdf:resource="urn:uuid:682AB7A9-4FBF-4204-BDE1-27EAB3425DA0"/>
  <cim:Equipment.SubSchedulingArea rdf:resource="urn:uuid:4396f6fc-5231-4af1-a2a6-d5b9e0836983"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:0F434724-42D6-4F82-855E-0BE55C717FF0"/>
  <cim:IdentifiedObject.mRID>D26D2D54-A267-4FC0-B86F-5FC93983784C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>house</cim:IdentifiedObject.name>
</cim:BatteryUnit>
<cim:EnergySource rdf:about="urn:uuid:8B452737-CA3D-4C10-A99D-6865506437C8">
  <cim:EnergySource.nominalVoltage>115000.0</cim:EnergySource.nominalVoltage>
  <cim:EnergySource.r>0.16037668</cim:EnergySource.r>
  <cim:EnergySource.r0>0.17960358</cim:EnergySource.r0>
  <cim:EnergySource.voltageAngle>0.52359878</cim:EnergySource.voltageAngle>
  <cim:EnergySource.voltageMagnitude>115000.0</cim:EnergySource.voltageMagnitude>
  <cim:EnergySource.x>0.64150673</cim:EnergySource.x>
  <cim:EnergySource.x0>0.53881075</cim:EnergySource.x0>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="urn:uuid:A7580663-0A6B-43E7-B1DF-45A4D25F0F97"/>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:49AD8E07-3BF9-A4E2-CB8F-C3722F837B62"/>
  <cim:Equipment.SubSchedulingArea rdf:resource="urn:uuid:b6373777-16cb-45d7-9bf0-6f51d91cf949"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:3818472D-6569-4901-849F-D5A68F6CDC24"/>
  <cim:IdentifiedObject.mRID>8B452737-CA3D-4C10-A99D-6865506437C8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>source</cim:IdentifiedObject.name>
</cim:EnergySource>
<cim:LinearShuntCompensator rdf:about="urn:uuid:A9DE8829-58CB-4750-B2A2-672846A89753">
  <cim:LinearShuntCompensator.b0PerSection>0.034670858</cim:LinearShuntCompensator.b0PerSection>
  <cim:LinearShuntCompensator.bPerSection>0.034670858</cim:LinearShuntCompensator.bPerSection>
  <cim:LinearShuntCompensator.g0PerSection>0.0</cim:LinearShuntCompensator.g0PerSection>
  <cim:LinearShuntCompensator.gPerSection>0.0</cim:LinearShuntCompensator.gPerSection>
  <cim:ShuntCompensator.grounded>True</cim:ShuntCompensator.grounded>
  <cim:ShuntCompensator.maximumSections>1</cim:ShuntCompensator.maximumSections>
  <cim:ShuntCompensator.normalSections>1</cim:ShuntCompensator.normalSections>
  <cim:ShuntCompensator.sections>1.0</cim:ShuntCompensator.sections>
  <cim:ShuntCompensator.aVRDelay>0.0</cim:ShuntCompensator.aVRDelay>
  <cim:ShuntCompensator.nomU>4160.0</cim:ShuntCompensator.nomU>
  <cim:ShuntCompensator.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="urn:uuid:2A158E0C-CD01-4A50-AEBA-59D761FCF15D"/>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:49AD8E07-3BF9-A4E2-CB8F-C3722F837B62"/>
  <cim:Equipment.SubSchedulingArea rdf:resource="urn:uuid:30c3c4ce-a7b6-4f7b-b2bc-3d771ed09b2b"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:62A249A4-4BF9-42BB-9E0A-06D132216D9A"/>
  <cim:IdentifiedObject.mRID>A9DE8829-58CB-4750-B2A2-672846A89753</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cap1</cim:IdentifiedObject.name>
</cim:LinearShuntCompensator>
<cim:LinearShuntCompensator rdf:about="urn:uuid:9D725810-BFD6-44C6-961A-2BC027F6FC95">
  <cim:LinearShuntCompensator.b0PerSection>0.017361111</cim:LinearShuntCompensator.b0PerSection>
  <cim:LinearShuntCompensator.bPerSection>0.017361111</cim:LinearShuntCompensator.bPerSection>
  <cim:LinearShuntCompensator.g0PerSection>0.0</cim:LinearShuntCompensator.g0PerSection>
  <cim:LinearShuntCompensator.gPerSection>0.0</cim:LinearShuntCompensator.gPerSection>
  <cim:ShuntCompensator.grounded>True</cim:ShuntCompensator.grounded>
  <cim:ShuntCompensator.maximumSections>1</cim:ShuntCompensator.maximumSections>
  <cim:ShuntCompensator.normalSections>1</cim:ShuntCompensator.normalSections>
  <cim:ShuntCompensator.sections>1.0</cim:ShuntCompensator.sections>
  <cim:ShuntCompensator.aVRDelay>0.0</cim:ShuntCompensator.aVRDelay>
  <cim:ShuntCompensator.nomU>2400.0</cim:ShuntCompensator.nomU>
  <cim:ShuntCompensator.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="urn:uuid:2A158E0C-CD01-4A50-AEBA-59D761FCF15D"/>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:49AD8E07-3BF9-A4E2-CB8F-C3722F837B62"/>
  <cim:Equipment.SubSchedulingArea rdf:resource="urn:uuid:1f39b37f-2a84-4f56-b557-3a72cb840434"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:FC53E92B-32FE-4DE3-B77D-BE8D4364B5F8"/>
  <cim:IdentifiedObject.mRID>9D725810-BFD6-44C6-961A-2BC027F6FC95</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cap2</cim:IdentifiedObject.name>
</cim:LinearShuntCompensator>
<cim:LinearShuntCompensatorPhase rdf:about="urn:uuid:F0354E54-66FE-4ED2-BF73-0E9BA72DC51F">
  <cim:LinearShuntCompensatorPhase.bPerSection>0.017361111</cim:LinearShuntCompensatorPhase.bPerSection>
  <cim:LinearShuntCompensatorPhase.gPerSection>0.0</cim:LinearShuntCompensatorPhase.gPerSection>
  <cim:ShuntCompensatorPhase.maximumSections>1</cim:ShuntCompensatorPhase.maximumSections>
  <cim:ShuntCompensatorPhase.normalSections>1</cim:ShuntCompensatorPhase.normalSections>
  <cim:ShuntCompensatorPhase.sections>1.0</cim:ShuntCompensatorPhase.sections>
  <cim:ShuntCompensatorPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ShuntCompensatorPhase.ShuntCompensator rdf:resource="urn:uuid:9D725810-BFD6-44C6-961A-2BC027F6FC95"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:FC53E92B-32FE-4DE3-B77D-BE8D4364B5F8"/>
  <cim:IdentifiedObject.mRID>F0354E54-66FE-4ED2-BF73-0E9BA72DC51F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cap2_C</cim:IdentifiedObject.name>
</cim:LinearShuntCompensatorPhase>
<cim:TransformerTankInfo rdf:about="urn:uuid:70FD7F8F-EF10-425E-AA73-955F13E4486C">
  <cim:IdentifiedObject.mRID>70FD7F8F-EF10-425E-AA73-955F13E4486C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ct5</cim:IdentifiedObject.name>
</cim:TransformerTankInfo>
<cim:TransformerTankInfo rdf:about="urn:uuid:7C934331-21F0-483C-92E7-09AA35DA3D46">
  <cim:IdentifiedObject.mRID>7C934331-21F0-483C-92E7-09AA35DA3D46</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cimxfmrcode_reg1</cim:IdentifiedObject.name>
</cim:TransformerTankInfo>
<cim:TransformerTankInfo rdf:about="urn:uuid:D58D1234-3316-4AA4-AC56-7EC1E808215B">
  <cim:IdentifiedObject.mRID>D58D1234-3316-4AA4-AC56-7EC1E808215B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cimxfmrcode_reg2</cim:IdentifiedObject.name>
</cim:TransformerTankInfo>
<cim:TransformerTankInfo rdf:about="urn:uuid:D403D1F0-46E9-4446-A604-0EABFB6D4209">
  <cim:IdentifiedObject.mRID>D403D1F0-46E9-4446-A604-0EABFB6D4209</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cimxfmrcode_reg3</cim:IdentifiedObject.name>
</cim:TransformerTankInfo>
<cim:TransformerEndInfo rdf:about="urn:uuid:D60116A9-72D6-4598-BDC7-0431A127C548">
  <cim:TransformerEndInfo.endNumber>1</cim:TransformerEndInfo.endNumber>
  <cim:TransformerEndInfo.phaseAngleClock>0</cim:TransformerEndInfo.phaseAngleClock>
  <cim:TransformerEndInfo.emergencyS>7500.0</cim:TransformerEndInfo.emergencyS>
  <cim:TransformerEndInfo.insulationU>0.0</cim:TransformerEndInfo.insulationU>
  <cim:TransformerEndInfo.r>6.912</cim:TransformerEndInfo.r>
  <cim:TransformerEndInfo.ratedS>5000.0</cim:TransformerEndInfo.ratedS>
  <cim:TransformerEndInfo.ratedU>2400.0</cim:TransformerEndInfo.ratedU>
  <cim:TransformerEndInfo.shortTermS>5500.0</cim:TransformerEndInfo.shortTermS>
  <cim:TransformerEndInfo.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.I"/>
  <cim:TransformerEndInfo.TransformerTankInfo rdf:resource="urn:uuid:70FD7F8F-EF10-425E-AA73-955F13E4486C"/>
  <cim:IdentifiedObject.mRID>D60116A9-72D6-4598-BDC7-0431A127C548</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ct5_1</cim:IdentifiedObject.name>
</cim:TransformerEndInfo>
<cim:TransformerEndInfo rdf:about="urn:uuid:92ADAD7A-8BD7-4523-914A-E73534E9AD4C">
  <cim:TransformerEndInfo.endNumber>2</cim:TransformerEndInfo.endNumber>
  <cim:TransformerEndInfo.phaseAngleClock>0</cim:TransformerEndInfo.phaseAngleClock>
  <cim:TransformerEndInfo.emergencyS>7500.0</cim:TransformerEndInfo.emergencyS>
  <cim:TransformerEndInfo.insulationU>0.0</cim:TransformerEndInfo.insulationU>
  <cim:TransformerEndInfo.r>0.03456</cim:TransformerEndInfo.r>
  <cim:TransformerEndInfo.ratedS>5000.0</cim:TransformerEndInfo.ratedS>
  <cim:TransformerEndInfo.ratedU>120.0</cim:TransformerEndInfo.ratedU>
  <cim:TransformerEndInfo.shortTermS>5500.0</cim:TransformerEndInfo.shortTermS>
  <cim:TransformerEndInfo.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.I"/>
  <cim:TransformerEndInfo.TransformerTankInfo rdf:resource="urn:uuid:70FD7F8F-EF10-425E-AA73-955F13E4486C"/>
  <cim:IdentifiedObject.mRID>92ADAD7A-8BD7-4523-914A-E73534E9AD4C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ct5_2</cim:IdentifiedObject.name>
</cim:TransformerEndInfo>
<cim:TransformerEndInfo rdf:about="urn:uuid:2958B019-21BE-49DC-BCD7-D130B99D2D7A">
  <cim:TransformerEndInfo.endNumber>3</cim:TransformerEndInfo.endNumber>
  <cim:TransformerEndInfo.phaseAngleClock>6</cim:TransformerEndInfo.phaseAngleClock>
  <cim:TransformerEndInfo.emergencyS>7500.0</cim:TransformerEndInfo.emergencyS>
  <cim:TransformerEndInfo.insulationU>0.0</cim:TransformerEndInfo.insulationU>
  <cim:TransformerEndInfo.r>0.03456</cim:TransformerEndInfo.r>
  <cim:TransformerEndInfo.ratedS>5000.0</cim:TransformerEndInfo.ratedS>
  <cim:TransformerEndInfo.ratedU>120.0</cim:TransformerEndInfo.ratedU>
  <cim:TransformerEndInfo.shortTermS>5500.0</cim:TransformerEndInfo.shortTermS>
  <cim:TransformerEndInfo.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.I"/>
  <cim:TransformerEndInfo.TransformerTankInfo rdf:resource="urn:uuid:70FD7F8F-EF10-425E-AA73-955F13E4486C"/>
  <cim:IdentifiedObject.mRID>2958B019-21BE-49DC-BCD7-D130B99D2D7A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ct5_3</cim:IdentifiedObject.name>
</cim:TransformerEndInfo>
<cim:TransformerEndInfo rdf:about="urn:uuid:E5816653-354B-4A9B-B3C6-52AF94318954">
  <cim:TransformerEndInfo.endNumber>1</cim:TransformerEndInfo.endNumber>
  <cim:TransformerEndInfo.phaseAngleClock>0</cim:TransformerEndInfo.phaseAngleClock>
  <cim:TransformerEndInfo.emergencyS>2499000.0</cim:TransformerEndInfo.emergencyS>
  <cim:TransformerEndInfo.insulationU>0.0</cim:TransformerEndInfo.insulationU>
  <cim:TransformerEndInfo.r>0.00017286915</cim:TransformerEndInfo.r>
  <cim:TransformerEndInfo.ratedS>1666000.0</cim:TransformerEndInfo.ratedS>
  <cim:TransformerEndInfo.ratedU>2400.0</cim:TransformerEndInfo.ratedU>
  <cim:TransformerEndInfo.shortTermS>1832600.0</cim:TransformerEndInfo.shortTermS>
  <cim:TransformerEndInfo.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.I"/>
  <cim:TransformerEndInfo.TransformerTankInfo rdf:resource="urn:uuid:7C934331-21F0-483C-92E7-09AA35DA3D46"/>
  <cim:IdentifiedObject.mRID>E5816653-354B-4A9B-B3C6-52AF94318954</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cimxfmrcode_reg1_1</cim:IdentifiedObject.name>
</cim:TransformerEndInfo>
<cim:TransformerEndInfo rdf:about="urn:uuid:6CD0E0AD-7F30-48DF-ADA1-1DDD9E9424EA">
  <cim:TransformerEndInfo.endNumber>2</cim:TransformerEndInfo.endNumber>
  <cim:TransformerEndInfo.phaseAngleClock>0</cim:TransformerEndInfo.phaseAngleClock>
  <cim:TransformerEndInfo.emergencyS>2499000.0</cim:TransformerEndInfo.emergencyS>
  <cim:TransformerEndInfo.insulationU>0.0</cim:TransformerEndInfo.insulationU>
  <cim:TransformerEndInfo.r>0.00017286915</cim:TransformerEndInfo.r>
  <cim:TransformerEndInfo.ratedS>1666000.0</cim:TransformerEndInfo.ratedS>
  <cim:TransformerEndInfo.ratedU>2400.0</cim:TransformerEndInfo.ratedU>
  <cim:TransformerEndInfo.shortTermS>1832600.0</cim:TransformerEndInfo.shortTermS>
  <cim:TransformerEndInfo.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.I"/>
  <cim:TransformerEndInfo.TransformerTankInfo rdf:resource="urn:uuid:7C934331-21F0-483C-92E7-09AA35DA3D46"/>
  <cim:IdentifiedObject.mRID>6CD0E0AD-7F30-48DF-ADA1-1DDD9E9424EA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cimxfmrcode_reg1_2</cim:IdentifiedObject.name>
</cim:TransformerEndInfo>
<cim:TransformerEndInfo rdf:about="urn:uuid:A5CB8331-A94D-48D8-BED5-DEF0F0B7E812">
  <cim:TransformerEndInfo.endNumber>1</cim:TransformerEndInfo.endNumber>
  <cim:TransformerEndInfo.phaseAngleClock>0</cim:TransformerEndInfo.phaseAngleClock>
  <cim:TransformerEndInfo.emergencyS>2499000.0</cim:TransformerEndInfo.emergencyS>
  <cim:TransformerEndInfo.insulationU>0.0</cim:TransformerEndInfo.insulationU>
  <cim:TransformerEndInfo.r>0.00017286915</cim:TransformerEndInfo.r>
  <cim:TransformerEndInfo.ratedS>1666000.0</cim:TransformerEndInfo.ratedS>
  <cim:TransformerEndInfo.ratedU>2400.0</cim:TransformerEndInfo.ratedU>
  <cim:TransformerEndInfo.shortTermS>1832600.0</cim:TransformerEndInfo.shortTermS>
  <cim:TransformerEndInfo.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.I"/>
  <cim:TransformerEndInfo.TransformerTankInfo rdf:resource="urn:uuid:D58D1234-3316-4AA4-AC56-7EC1E808215B"/>
  <cim:IdentifiedObject.mRID>A5CB8331-A94D-48D8-BED5-DEF0F0B7E812</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cimxfmrcode_reg2_1</cim:IdentifiedObject.name>
</cim:TransformerEndInfo>
<cim:TransformerEndInfo rdf:about="urn:uuid:69E263F9-E7D8-43F4-8F1A-93E46EDAB9F2">
  <cim:TransformerEndInfo.endNumber>2</cim:TransformerEndInfo.endNumber>
  <cim:TransformerEndInfo.phaseAngleClock>0</cim:TransformerEndInfo.phaseAngleClock>
  <cim:TransformerEndInfo.emergencyS>2499000.0</cim:TransformerEndInfo.emergencyS>
  <cim:TransformerEndInfo.insulationU>0.0</cim:TransformerEndInfo.insulationU>
  <cim:TransformerEndInfo.r>0.00017286915</cim:TransformerEndInfo.r>
  <cim:TransformerEndInfo.ratedS>1666000.0</cim:TransformerEndInfo.ratedS>
  <cim:TransformerEndInfo.ratedU>2400.0</cim:TransformerEndInfo.ratedU>
  <cim:TransformerEndInfo.shortTermS>1832600.0</cim:TransformerEndInfo.shortTermS>
  <cim:TransformerEndInfo.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.I"/>
  <cim:TransformerEndInfo.TransformerTankInfo rdf:resource="urn:uuid:D58D1234-3316-4AA4-AC56-7EC1E808215B"/>
  <cim:IdentifiedObject.mRID>69E263F9-E7D8-43F4-8F1A-93E46EDAB9F2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cimxfmrcode_reg2_2</cim:IdentifiedObject.name>
</cim:TransformerEndInfo>
<cim:TransformerEndInfo rdf:about="urn:uuid:3356BA5B-42F3-4A23-BEE1-7DCF76F0DD01">
  <cim:TransformerEndInfo.endNumber>1</cim:TransformerEndInfo.endNumber>
  <cim:TransformerEndInfo.phaseAngleClock>0</cim:TransformerEndInfo.phaseAngleClock>
  <cim:TransformerEndInfo.emergencyS>2499000.0</cim:TransformerEndInfo.emergencyS>
  <cim:TransformerEndInfo.insulationU>0.0</cim:TransformerEndInfo.insulationU>
  <cim:TransformerEndInfo.r>0.00017286915</cim:TransformerEndInfo.r>
  <cim:TransformerEndInfo.ratedS>1666000.0</cim:TransformerEndInfo.ratedS>
  <cim:TransformerEndInfo.ratedU>2400.0</cim:TransformerEndInfo.ratedU>
  <cim:TransformerEndInfo.shortTermS>1832600.0</cim:TransformerEndInfo.shortTermS>
  <cim:TransformerEndInfo.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.I"/>
  <cim:TransformerEndInfo.TransformerTankInfo rdf:resource="urn:uuid:D403D1F0-46E9-4446-A604-0EABFB6D4209"/>
  <cim:IdentifiedObject.mRID>3356BA5B-42F3-4A23-BEE1-7DCF76F0DD01</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cimxfmrcode_reg3_1</cim:IdentifiedObject.name>
</cim:TransformerEndInfo>
<cim:TransformerEndInfo rdf:about="urn:uuid:27E2528D-9996-4297-BCDA-902BF8A98878">
  <cim:TransformerEndInfo.endNumber>2</cim:TransformerEndInfo.endNumber>
  <cim:TransformerEndInfo.phaseAngleClock>0</cim:TransformerEndInfo.phaseAngleClock>
  <cim:TransformerEndInfo.emergencyS>2499000.0</cim:TransformerEndInfo.emergencyS>
  <cim:TransformerEndInfo.insulationU>0.0</cim:TransformerEndInfo.insulationU>
  <cim:TransformerEndInfo.r>0.00017286915</cim:TransformerEndInfo.r>
  <cim:TransformerEndInfo.ratedS>1666000.0</cim:TransformerEndInfo.ratedS>
  <cim:TransformerEndInfo.ratedU>2400.0</cim:TransformerEndInfo.ratedU>
  <cim:TransformerEndInfo.shortTermS>1832600.0</cim:TransformerEndInfo.shortTermS>
  <cim:TransformerEndInfo.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.I"/>
  <cim:TransformerEndInfo.TransformerTankInfo rdf:resource="urn:uuid:D403D1F0-46E9-4446-A604-0EABFB6D4209"/>
  <cim:IdentifiedObject.mRID>27E2528D-9996-4297-BCDA-902BF8A98878</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cimxfmrcode_reg3_2</cim:IdentifiedObject.name>
</cim:TransformerEndInfo>
<cim:NoLoadTest rdf:about="urn:uuid:3A6061DD-5830-4201-AFAD-632E43806959">
  <cim:NoLoadTest.energisedEndVoltage>2400.0</cim:NoLoadTest.energisedEndVoltage>
  <cim:NoLoadTest.excitingCurrent>0.53851648</cim:NoLoadTest.excitingCurrent>
  <cim:NoLoadTest.excitingCurrentZero>0.53851648</cim:NoLoadTest.excitingCurrentZero>
  <cim:NoLoadTest.loss>0.01</cim:NoLoadTest.loss>
  <cim:NoLoadTest.lossZero>0.01</cim:NoLoadTest.lossZero>
  <cim:NoLoadTest.EnergisedEnd rdf:resource="urn:uuid:D60116A9-72D6-4598-BDC7-0431A127C548"/>
  <cim:TransformerTest.basePower>5000.0</cim:TransformerTest.basePower>
  <cim:TransformerTest.temperature>50.0</cim:TransformerTest.temperature>
  <cim:IdentifiedObject.mRID>3A6061DD-5830-4201-AFAD-632E43806959</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ct5_1</cim:IdentifiedObject.name>
</cim:NoLoadTest>
<cim:NoLoadTest rdf:about="urn:uuid:BE33E771-EF98-44EE-9E97-C845D93AE8BB">
  <cim:NoLoadTest.energisedEndVoltage>2400.0</cim:NoLoadTest.energisedEndVoltage>
  <cim:NoLoadTest.excitingCurrent>0.0</cim:NoLoadTest.excitingCurrent>
  <cim:NoLoadTest.excitingCurrentZero>0.0</cim:NoLoadTest.excitingCurrentZero>
  <cim:NoLoadTest.loss>0.0</cim:NoLoadTest.loss>
  <cim:NoLoadTest.lossZero>0.0</cim:NoLoadTest.lossZero>
  <cim:NoLoadTest.EnergisedEnd rdf:resource="urn:uuid:E5816653-354B-4A9B-B3C6-52AF94318954"/>
  <cim:TransformerTest.basePower>1666000.0</cim:TransformerTest.basePower>
  <cim:TransformerTest.temperature>50.0</cim:TransformerTest.temperature>
  <cim:IdentifiedObject.mRID>BE33E771-EF98-44EE-9E97-C845D93AE8BB</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cimxfmrcode_reg1_1</cim:IdentifiedObject.name>
</cim:NoLoadTest>
<cim:NoLoadTest rdf:about="urn:uuid:E31DAFA6-A4E2-461C-910F-0CDCD13FF1F6">
  <cim:NoLoadTest.energisedEndVoltage>2400.0</cim:NoLoadTest.energisedEndVoltage>
  <cim:NoLoadTest.excitingCurrent>0.0</cim:NoLoadTest.excitingCurrent>
  <cim:NoLoadTest.excitingCurrentZero>0.0</cim:NoLoadTest.excitingCurrentZero>
  <cim:NoLoadTest.loss>0.0</cim:NoLoadTest.loss>
  <cim:NoLoadTest.lossZero>0.0</cim:NoLoadTest.lossZero>
  <cim:NoLoadTest.EnergisedEnd rdf:resource="urn:uuid:A5CB8331-A94D-48D8-BED5-DEF0F0B7E812"/>
  <cim:TransformerTest.basePower>1666000.0</cim:TransformerTest.basePower>
  <cim:TransformerTest.temperature>50.0</cim:TransformerTest.temperature>
  <cim:IdentifiedObject.mRID>E31DAFA6-A4E2-461C-910F-0CDCD13FF1F6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cimxfmrcode_reg2_1</cim:IdentifiedObject.name>
</cim:NoLoadTest>
<cim:NoLoadTest rdf:about="urn:uuid:8B114BAF-BC38-4EA8-8EC6-CF753564A857">
  <cim:NoLoadTest.energisedEndVoltage>2400.0</cim:NoLoadTest.energisedEndVoltage>
  <cim:NoLoadTest.excitingCurrent>0.0</cim:NoLoadTest.excitingCurrent>
  <cim:NoLoadTest.excitingCurrentZero>0.0</cim:NoLoadTest.excitingCurrentZero>
  <cim:NoLoadTest.loss>0.0</cim:NoLoadTest.loss>
  <cim:NoLoadTest.lossZero>0.0</cim:NoLoadTest.lossZero>
  <cim:NoLoadTest.EnergisedEnd rdf:resource="urn:uuid:3356BA5B-42F3-4A23-BEE1-7DCF76F0DD01"/>
  <cim:TransformerTest.basePower>1666000.0</cim:TransformerTest.basePower>
  <cim:TransformerTest.temperature>50.0</cim:TransformerTest.temperature>
  <cim:IdentifiedObject.mRID>8B114BAF-BC38-4EA8-8EC6-CF753564A857</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cimxfmrcode_reg3_1</cim:IdentifiedObject.name>
</cim:NoLoadTest>
<cim:ShortCircuitTest rdf:about="urn:uuid:F03E870F-08F7-4655-B2D9-8C3FAFFA3375">
  <cim:ShortCircuitTest.energisedEndStep>16</cim:ShortCircuitTest.energisedEndStep>
  <cim:ShortCircuitTest.groundedEndStep>16</cim:ShortCircuitTest.groundedEndStep>
  <cim:ShortCircuitTest.leakageImpedance>31.341176</cim:ShortCircuitTest.leakageImpedance>
  <cim:ShortCircuitTest.leakageImpedanceZero>31.341176</cim:ShortCircuitTest.leakageImpedanceZero>
  <cim:ShortCircuitTest.loss>0.09</cim:ShortCircuitTest.loss>
  <cim:ShortCircuitTest.lossZero>0.09</cim:ShortCircuitTest.lossZero>
  <cim:ShortCircuitTest.EnergisedEnd rdf:resource="urn:uuid:D60116A9-72D6-4598-BDC7-0431A127C548"/>
  <cim:ShortCircuitTest.GroundedEnds rdf:resource="urn:uuid:92ADAD7A-8BD7-4523-914A-E73534E9AD4C"/>
  <cim:TransformerTest.basePower>5000.0</cim:TransformerTest.basePower>
  <cim:TransformerTest.temperature>50.0</cim:TransformerTest.temperature>
  <cim:IdentifiedObject.mRID>F03E870F-08F7-4655-B2D9-8C3FAFFA3375</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ct5_1</cim:IdentifiedObject.name>
</cim:ShortCircuitTest>
<cim:ShortCircuitTest rdf:about="urn:uuid:D7280340-526F-4DBC-8E66-133FA827C156">
  <cim:ShortCircuitTest.energisedEndStep>16</cim:ShortCircuitTest.energisedEndStep>
  <cim:ShortCircuitTest.groundedEndStep>16</cim:ShortCircuitTest.groundedEndStep>
  <cim:ShortCircuitTest.leakageImpedance>31.341176</cim:ShortCircuitTest.leakageImpedance>
  <cim:ShortCircuitTest.leakageImpedanceZero>31.341176</cim:ShortCircuitTest.leakageImpedanceZero>
  <cim:ShortCircuitTest.loss>0.09</cim:ShortCircuitTest.loss>
  <cim:ShortCircuitTest.lossZero>0.09</cim:ShortCircuitTest.lossZero>
  <cim:ShortCircuitTest.EnergisedEnd rdf:resource="urn:uuid:D60116A9-72D6-4598-BDC7-0431A127C548"/>
  <cim:ShortCircuitTest.GroundedEnds rdf:resource="urn:uuid:2958B019-21BE-49DC-BCD7-D130B99D2D7A"/>
  <cim:TransformerTest.basePower>5000.0</cim:TransformerTest.basePower>
  <cim:TransformerTest.temperature>50.0</cim:TransformerTest.temperature>
  <cim:IdentifiedObject.mRID>D7280340-526F-4DBC-8E66-133FA827C156</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ct5_2</cim:IdentifiedObject.name>
</cim:ShortCircuitTest>
<cim:ShortCircuitTest rdf:about="urn:uuid:751CE05A-600E-4460-882A-E43600C4B59D">
  <cim:ShortCircuitTest.energisedEndStep>16</cim:ShortCircuitTest.energisedEndStep>
  <cim:ShortCircuitTest.groundedEndStep>16</cim:ShortCircuitTest.groundedEndStep>
  <cim:ShortCircuitTest.leakageImpedance>0.07944625</cim:ShortCircuitTest.leakageImpedance>
  <cim:ShortCircuitTest.leakageImpedanceZero>0.07944625</cim:ShortCircuitTest.leakageImpedanceZero>
  <cim:ShortCircuitTest.loss>0.12</cim:ShortCircuitTest.loss>
  <cim:ShortCircuitTest.lossZero>0.12</cim:ShortCircuitTest.lossZero>
  <cim:ShortCircuitTest.EnergisedEnd rdf:resource="urn:uuid:92ADAD7A-8BD7-4523-914A-E73534E9AD4C"/>
  <cim:ShortCircuitTest.GroundedEnds rdf:resource="urn:uuid:2958B019-21BE-49DC-BCD7-D130B99D2D7A"/>
  <cim:TransformerTest.basePower>5000.0</cim:TransformerTest.basePower>
  <cim:TransformerTest.temperature>50.0</cim:TransformerTest.temperature>
  <cim:IdentifiedObject.mRID>751CE05A-600E-4460-882A-E43600C4B59D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ct5_3</cim:IdentifiedObject.name>
</cim:ShortCircuitTest>
<cim:ShortCircuitTest rdf:about="urn:uuid:D957DFA4-C676-401D-8F83-A6C927387240">
  <cim:ShortCircuitTest.energisedEndStep>16</cim:ShortCircuitTest.energisedEndStep>
  <cim:ShortCircuitTest.groundedEndStep>16</cim:ShortCircuitTest.groundedEndStep>
  <cim:ShortCircuitTest.leakageImpedance>0.00048894779</cim:ShortCircuitTest.leakageImpedance>
  <cim:ShortCircuitTest.leakageImpedanceZero>0.00048894779</cim:ShortCircuitTest.leakageImpedanceZero>
  <cim:ShortCircuitTest.loss>0.1666</cim:ShortCircuitTest.loss>
  <cim:ShortCircuitTest.lossZero>0.1666</cim:ShortCircuitTest.lossZero>
  <cim:ShortCircuitTest.EnergisedEnd rdf:resource="urn:uuid:E5816653-354B-4A9B-B3C6-52AF94318954"/>
  <cim:ShortCircuitTest.GroundedEnds rdf:resource="urn:uuid:6CD0E0AD-7F30-48DF-ADA1-1DDD9E9424EA"/>
  <cim:TransformerTest.basePower>1666000.0</cim:TransformerTest.basePower>
  <cim:TransformerTest.temperature>50.0</cim:TransformerTest.temperature>
  <cim:IdentifiedObject.mRID>D957DFA4-C676-401D-8F83-A6C927387240</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cimxfmrcode_reg1_1</cim:IdentifiedObject.name>
</cim:ShortCircuitTest>
<cim:ShortCircuitTest rdf:about="urn:uuid:300AB4E7-FFFF-45B4-B326-596E21060346">
  <cim:ShortCircuitTest.energisedEndStep>16</cim:ShortCircuitTest.energisedEndStep>
  <cim:ShortCircuitTest.groundedEndStep>16</cim:ShortCircuitTest.groundedEndStep>
  <cim:ShortCircuitTest.leakageImpedance>0.00048894779</cim:ShortCircuitTest.leakageImpedance>
  <cim:ShortCircuitTest.leakageImpedanceZero>0.00048894779</cim:ShortCircuitTest.leakageImpedanceZero>
  <cim:ShortCircuitTest.loss>0.1666</cim:ShortCircuitTest.loss>
  <cim:ShortCircuitTest.lossZero>0.1666</cim:ShortCircuitTest.lossZero>
  <cim:ShortCircuitTest.EnergisedEnd rdf:resource="urn:uuid:A5CB8331-A94D-48D8-BED5-DEF0F0B7E812"/>
  <cim:ShortCircuitTest.GroundedEnds rdf:resource="urn:uuid:69E263F9-E7D8-43F4-8F1A-93E46EDAB9F2"/>
  <cim:TransformerTest.basePower>1666000.0</cim:TransformerTest.basePower>
  <cim:TransformerTest.temperature>50.0</cim:TransformerTest.temperature>
  <cim:IdentifiedObject.mRID>300AB4E7-FFFF-45B4-B326-596E21060346</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cimxfmrcode_reg2_1</cim:IdentifiedObject.name>
</cim:ShortCircuitTest>
<cim:ShortCircuitTest rdf:about="urn:uuid:6A5CE486-B7EF-4BAB-9802-25E277BA3C36">
  <cim:ShortCircuitTest.energisedEndStep>16</cim:ShortCircuitTest.energisedEndStep>
  <cim:ShortCircuitTest.groundedEndStep>16</cim:ShortCircuitTest.groundedEndStep>
  <cim:ShortCircuitTest.leakageImpedance>0.00048894779</cim:ShortCircuitTest.leakageImpedance>
  <cim:ShortCircuitTest.leakageImpedanceZero>0.00048894779</cim:ShortCircuitTest.leakageImpedanceZero>
  <cim:ShortCircuitTest.loss>0.1666</cim:ShortCircuitTest.loss>
  <cim:ShortCircuitTest.lossZero>0.1666</cim:ShortCircuitTest.lossZero>
  <cim:ShortCircuitTest.EnergisedEnd rdf:resource="urn:uuid:3356BA5B-42F3-4A23-BEE1-7DCF76F0DD01"/>
  <cim:ShortCircuitTest.GroundedEnds rdf:resource="urn:uuid:27E2528D-9996-4297-BCDA-902BF8A98878"/>
  <cim:TransformerTest.basePower>1666000.0</cim:TransformerTest.basePower>
  <cim:TransformerTest.temperature>50.0</cim:TransformerTest.temperature>
  <cim:IdentifiedObject.mRID>6A5CE486-B7EF-4BAB-9802-25E277BA3C36</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cimxfmrcode_reg3_1</cim:IdentifiedObject.name>
</cim:ShortCircuitTest>
<cim:TransformerCoreAdmittance rdf:about="urn:uuid:87E3F28F-C940-48FB-B5FA-0BE3BF3E2158">
  <cim:TransformerCoreAdmittance.b>0.0</cim:TransformerCoreAdmittance.b>
  <cim:TransformerCoreAdmittance.b0>0.0</cim:TransformerCoreAdmittance.b0>
  <cim:TransformerCoreAdmittance.g>0.0</cim:TransformerCoreAdmittance.g>
  <cim:TransformerCoreAdmittance.g0>0.0</cim:TransformerCoreAdmittance.g0>
  <cim:IdentifiedObject.mRID>87E3F28F-C940-48FB-B5FA-0BE3BF3E2158</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>sub3_Yc</cim:IdentifiedObject.name>
</cim:TransformerCoreAdmittance>
<cim:TransformerCoreAdmittance rdf:about="urn:uuid:DE26A1C8-B458-46E8-A583-675728B988AE">
  <cim:TransformerCoreAdmittance.b>0.0</cim:TransformerCoreAdmittance.b>
  <cim:TransformerCoreAdmittance.b0>0.0</cim:TransformerCoreAdmittance.b0>
  <cim:TransformerCoreAdmittance.g>0.0</cim:TransformerCoreAdmittance.g>
  <cim:TransformerCoreAdmittance.g0>0.0</cim:TransformerCoreAdmittance.g0>
  <cim:IdentifiedObject.mRID>DE26A1C8-B458-46E8-A583-675728B988AE</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfm1_Yc</cim:IdentifiedObject.name>
</cim:TransformerCoreAdmittance>
<cim:TransformerMeshImpedance rdf:about="urn:uuid:207A9A98-C56A-4C47-90F3-B6EE836C2058">
  <cim:TransformerMeshImpedance.r>0.02645</cim:TransformerMeshImpedance.r>
  <cim:TransformerMeshImpedance.r0>0.02645</cim:TransformerMeshImpedance.r0>
  <cim:TransformerMeshImpedance.x>0.2645</cim:TransformerMeshImpedance.x>
  <cim:TransformerMeshImpedance.x0>0.2645</cim:TransformerMeshImpedance.x0>
  <cim:TransformerMeshImpedance.FromTransformerEnd rdf:resource="urn:uuid:7F72BD91-DA7F-42D7-96F8-2E2FEBA9E4AB"/>
  <cim:TransformerMeshImpedance.ToTransformerEnd rdf:resource="urn:uuid:19B21AD3-7795-4477-8232-74DAEC0DF7C9"/>
  <cim:IdentifiedObject.mRID>207A9A98-C56A-4C47-90F3-B6EE836C2058</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>sub3_Zsc_1</cim:IdentifiedObject.name>
</cim:TransformerMeshImpedance>
<cim:TransformerMeshImpedance rdf:about="urn:uuid:9C8D279C-1827-4B5D-B9CA-A9566BD36929">
  <cim:TransformerMeshImpedance.r>0.02645</cim:TransformerMeshImpedance.r>
  <cim:TransformerMeshImpedance.r0>0.02645</cim:TransformerMeshImpedance.r0>
  <cim:TransformerMeshImpedance.x>0.66125</cim:TransformerMeshImpedance.x>
  <cim:TransformerMeshImpedance.x0>0.66125</cim:TransformerMeshImpedance.x0>
  <cim:TransformerMeshImpedance.FromTransformerEnd rdf:resource="urn:uuid:7F72BD91-DA7F-42D7-96F8-2E2FEBA9E4AB"/>
  <cim:TransformerMeshImpedance.ToTransformerEnd rdf:resource="urn:uuid:D103813B-F494-47B7-8A91-BA4EED4D61E4"/>
  <cim:IdentifiedObject.mRID>9C8D279C-1827-4B5D-B9CA-A9566BD36929</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>sub3_Zsc_2</cim:IdentifiedObject.name>
</cim:TransformerMeshImpedance>
<cim:TransformerMeshImpedance rdf:about="urn:uuid:91A53D6E-20CB-4534-8E35-A36139F6F01B">
  <cim:TransformerMeshImpedance.r>3.46112e-05</cim:TransformerMeshImpedance.r>
  <cim:TransformerMeshImpedance.r0>3.46112e-05</cim:TransformerMeshImpedance.r0>
  <cim:TransformerMeshImpedance.x>0.00086528</cim:TransformerMeshImpedance.x>
  <cim:TransformerMeshImpedance.x0>0.00086528</cim:TransformerMeshImpedance.x0>
  <cim:TransformerMeshImpedance.FromTransformerEnd rdf:resource="urn:uuid:19B21AD3-7795-4477-8232-74DAEC0DF7C9"/>
  <cim:TransformerMeshImpedance.ToTransformerEnd rdf:resource="urn:uuid:D103813B-F494-47B7-8A91-BA4EED4D61E4"/>
  <cim:IdentifiedObject.mRID>91A53D6E-20CB-4534-8E35-A36139F6F01B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>sub3_Zsc_3</cim:IdentifiedObject.name>
</cim:TransformerMeshImpedance>
<cim:TransformerMeshImpedance rdf:about="urn:uuid:A9A75635-5FA4-434E-933E-27D9AE4AA462">
  <cim:TransformerMeshImpedance.r>0.3807232</cim:TransformerMeshImpedance.r>
  <cim:TransformerMeshImpedance.r0>0.3807232</cim:TransformerMeshImpedance.r0>
  <cim:TransformerMeshImpedance.x>0.692224</cim:TransformerMeshImpedance.x>
  <cim:TransformerMeshImpedance.x0>0.692224</cim:TransformerMeshImpedance.x0>
  <cim:TransformerMeshImpedance.FromTransformerEnd rdf:resource="urn:uuid:B0352ED5-349E-4511-9663-EC1131757376"/>
  <cim:TransformerMeshImpedance.ToTransformerEnd rdf:resource="urn:uuid:FA1CDF26-3D23-45AE-AF62-5B924E86573A"/>
  <cim:IdentifiedObject.mRID>A9A75635-5FA4-434E-933E-27D9AE4AA462</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfm1_Zsc_1</cim:IdentifiedObject.name>
</cim:TransformerMeshImpedance>
<cim:PowerTransformerEnd rdf:about="urn:uuid:7F72BD91-DA7F-42D7-96F8-2E2FEBA9E4AB">
  <cim:PowerTransformerEnd.phaseAngleClock>0</cim:PowerTransformerEnd.phaseAngleClock>
  <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.D"/>
  <cim:PowerTransformerEnd.r>0.013225</cim:PowerTransformerEnd.r>
  <cim:PowerTransformerEnd.ratedS>5000000.0</cim:PowerTransformerEnd.ratedS>
  <cim:PowerTransformerEnd.ratedU>115000.0</cim:PowerTransformerEnd.ratedU>
  <cim:PowerTransformerEnd.PowerTransformer rdf:resource="urn:uuid:259E820F-B4AF-4E1A-8271-687534EDAECC"/>
  <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>False</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.BaseVoltage rdf:resource="urn:uuid:A7580663-0A6B-43E7-B1DF-45A4D25F0F97"/>
  <cim:TransformerEnd.CoreAdmittance rdf:resource="urn:uuid:87E3F28F-C940-48FB-B5FA-0BE3BF3E2158"/>
  <cim:TransformerEnd.Terminal rdf:resource="urn:uuid:717DFB1A-A300-444D-8D3B-0A093EAAD47B"/>
  <cim:IdentifiedObject.mRID>7F72BD91-DA7F-42D7-96F8-2E2FEBA9E4AB</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>sub3_End_1</cim:IdentifiedObject.name>
</cim:PowerTransformerEnd>
<cim:PowerTransformerEnd rdf:about="urn:uuid:19B21AD3-7795-4477-8232-74DAEC0DF7C9">
  <cim:PowerTransformerEnd.phaseAngleClock>1</cim:PowerTransformerEnd.phaseAngleClock>
  <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.Yn"/>
  <cim:PowerTransformerEnd.r>1.73056e-05</cim:PowerTransformerEnd.r>
  <cim:PowerTransformerEnd.ratedS>5000000.0</cim:PowerTransformerEnd.ratedS>
  <cim:PowerTransformerEnd.ratedU>4160.0</cim:PowerTransformerEnd.ratedU>
  <cim:PowerTransformerEnd.PowerTransformer rdf:resource="urn:uuid:259E820F-B4AF-4E1A-8271-687534EDAECC"/>
  <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>True</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0.0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0.4</cim:TransformerEnd.xground>
  <cim:TransformerEnd.BaseVoltage rdf:resource="urn:uuid:2A158E0C-CD01-4A50-AEBA-59D761FCF15D"/>
  <cim:TransformerEnd.Terminal rdf:resource="urn:uuid:BB0411D7-5261-433D-B327-549DA536EEEC"/>
  <cim:IdentifiedObject.mRID>19B21AD3-7795-4477-8232-74DAEC0DF7C9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>sub3_End_2</cim:IdentifiedObject.name>
</cim:PowerTransformerEnd>
<cim:PowerTransformerEnd rdf:about="urn:uuid:D103813B-F494-47B7-8A91-BA4EED4D61E4">
  <cim:PowerTransformerEnd.phaseAngleClock>1</cim:PowerTransformerEnd.phaseAngleClock>
  <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.Y"/>
  <cim:PowerTransformerEnd.r>0.0008712</cim:PowerTransformerEnd.r>
  <cim:PowerTransformerEnd.ratedS>1000000.0</cim:PowerTransformerEnd.ratedS>
  <cim:PowerTransformerEnd.ratedU>13200.0</cim:PowerTransformerEnd.ratedU>
  <cim:PowerTransformerEnd.PowerTransformer rdf:resource="urn:uuid:259E820F-B4AF-4E1A-8271-687534EDAECC"/>
  <cim:TransformerEnd.endNumber>3</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>True</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0.0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0.0</cim:TransformerEnd.xground>
  <cim:TransformerEnd.BaseVoltage rdf:resource="urn:uuid:E2C65193-0992-4022-B177-DAA954A56960"/>
  <cim:TransformerEnd.Terminal rdf:resource="urn:uuid:F6CE3095-9089-4B61-9C13-C7647ADBA888"/>
  <cim:IdentifiedObject.mRID>D103813B-F494-47B7-8A91-BA4EED4D61E4</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>sub3_End_3</cim:IdentifiedObject.name>
</cim:PowerTransformerEnd>
<cim:PowerTransformerEnd rdf:about="urn:uuid:B0352ED5-349E-4511-9663-EC1131757376">
  <cim:PowerTransformerEnd.phaseAngleClock>0</cim:PowerTransformerEnd.phaseAngleClock>
  <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.Y"/>
  <cim:PowerTransformerEnd.r>0.1903616</cim:PowerTransformerEnd.r>
  <cim:PowerTransformerEnd.ratedS>500000.0</cim:PowerTransformerEnd.ratedS>
  <cim:PowerTransformerEnd.ratedU>4160.0</cim:PowerTransformerEnd.ratedU>
  <cim:PowerTransformerEnd.PowerTransformer rdf:resource="urn:uuid:1E6B5C97-C4E8-4CED-B9A5-6E69F389DA93"/>
  <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>True</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0.0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0.0</cim:TransformerEnd.xground>
  <cim:TransformerEnd.BaseVoltage rdf:resource="urn:uuid:2A158E0C-CD01-4A50-AEBA-59D761FCF15D"/>
  <cim:TransformerEnd.CoreAdmittance rdf:resource="urn:uuid:DE26A1C8-B458-46E8-A583-675728B988AE"/>
  <cim:TransformerEnd.Terminal rdf:resource="urn:uuid:AF475341-BBE8-4C30-A30E-B6EBE9768322"/>
  <cim:IdentifiedObject.mRID>B0352ED5-349E-4511-9663-EC1131757376</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfm1_End_1</cim:IdentifiedObject.name>
</cim:PowerTransformerEnd>
<cim:PowerTransformerEnd rdf:about="urn:uuid:FA1CDF26-3D23-45AE-AF62-5B924E86573A">
  <cim:PowerTransformerEnd.phaseAngleClock>0</cim:PowerTransformerEnd.phaseAngleClock>
  <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.Y"/>
  <cim:PowerTransformerEnd.r>0.0025344</cim:PowerTransformerEnd.r>
  <cim:PowerTransformerEnd.ratedS>500000.0</cim:PowerTransformerEnd.ratedS>
  <cim:PowerTransformerEnd.ratedU>480.0</cim:PowerTransformerEnd.ratedU>
  <cim:PowerTransformerEnd.PowerTransformer rdf:resource="urn:uuid:1E6B5C97-C4E8-4CED-B9A5-6E69F389DA93"/>
  <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>True</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0.0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0.0</cim:TransformerEnd.xground>
  <cim:TransformerEnd.BaseVoltage rdf:resource="urn:uuid:11A577F8-F9E2-41D1-81E3-6CF46A310F5C"/>
  <cim:TransformerEnd.Terminal rdf:resource="urn:uuid:E1763FE3-82C2-4434-9424-72DF850D982E"/>
  <cim:IdentifiedObject.mRID>FA1CDF26-3D23-45AE-AF62-5B924E86573A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfm1_End_2</cim:IdentifiedObject.name>
</cim:PowerTransformerEnd>
<cim:TransformerTank rdf:about="urn:uuid:B6363F07-B1BC-420B-AA4C-A34BB8F05827">
  <cim:TransformerTank.PowerTransformer rdf:resource="urn:uuid:67B57539-590B-4158-9CBB-9DBA2FE6C1F0"/>
  <cim:TransformerTank.TransformerTankInfo rdf:resource="urn:uuid:7C934331-21F0-483C-92E7-09AA35DA3D46"/>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:49AD8E07-3BF9-A4E2-CB8F-C3722F837B62"/>
  <cim:Equipment.SubSchedulingArea rdf:resource="urn:uuid:2cff1e26-8f8f-42b5-b054-87f28523d303"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:E66D540C-0FB1-429C-942B-6AE5A7B86619"/>
  <cim:IdentifiedObject.mRID>B6363F07-B1BC-420B-AA4C-A34BB8F05827</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>reg1</cim:IdentifiedObject.name>
</cim:TransformerTank>
<cim:TransformerTank rdf:about="urn:uuid:44FC5A86-A099-45B8-B847-F685C5027AFB">
  <cim:TransformerTank.PowerTransformer rdf:resource="urn:uuid:67B57539-590B-4158-9CBB-9DBA2FE6C1F0"/>
  <cim:TransformerTank.TransformerTankInfo rdf:resource="urn:uuid:D58D1234-3316-4AA4-AC56-7EC1E808215B"/>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:49AD8E07-3BF9-A4E2-CB8F-C3722F837B62"/>
  <cim:Equipment.SubSchedulingArea rdf:resource="urn:uuid:2cff1e26-8f8f-42b5-b054-87f28523d303"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:32D47459-6FDA-47C8-AE69-6F59CCCB0BE9"/>
  <cim:IdentifiedObject.mRID>44FC5A86-A099-45B8-B847-F685C5027AFB</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>reg2</cim:IdentifiedObject.name>
</cim:TransformerTank>
<cim:TransformerTank rdf:about="urn:uuid:E2E0FC64-8D45-4C55-BDB9-EAB827A46FBC">
  <cim:TransformerTank.PowerTransformer rdf:resource="urn:uuid:67B57539-590B-4158-9CBB-9DBA2FE6C1F0"/>
  <cim:TransformerTank.TransformerTankInfo rdf:resource="urn:uuid:D403D1F0-46E9-4446-A604-0EABFB6D4209"/>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:49AD8E07-3BF9-A4E2-CB8F-C3722F837B62"/>
  <cim:Equipment.SubSchedulingArea rdf:resource="urn:uuid:2cff1e26-8f8f-42b5-b054-87f28523d303"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:16F0DA5A-A603-45D1-B14B-DA3EFF209FD3"/>
  <cim:IdentifiedObject.mRID>E2E0FC64-8D45-4C55-BDB9-EAB827A46FBC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>reg3</cim:IdentifiedObject.name>
</cim:TransformerTank>
<cim:TransformerTank rdf:about="urn:uuid:17A934C7-1510-481F-BAD7-189058957FF1">
  <cim:TransformerTank.PowerTransformer rdf:resource="urn:uuid:7FF12CEF-1C4D-4CD2-8FCC-662530A7BA33"/>
  <cim:TransformerTank.TransformerTankInfo rdf:resource="urn:uuid:70FD7F8F-EF10-425E-AA73-955F13E4486C"/>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:49AD8E07-3BF9-A4E2-CB8F-C3722F837B62"/>
  <cim:Equipment.SubSchedulingArea rdf:resource="urn:uuid:4396f6fc-5231-4af1-a2a6-d5b9e0836983"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:AB09CC43-A30F-48C3-B55B-0558CE61C579"/>
  <cim:IdentifiedObject.mRID>17A934C7-1510-481F-BAD7-189058957FF1</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>tpoletop</cim:IdentifiedObject.name>
</cim:TransformerTank>
<cim:TransformerTankEnd rdf:about="urn:uuid:81EBB5B4-D290-4A93-8DBC-1948570F0615">
  <cim:TransformerTankEnd.orderedPhases rdf:resource="http://iec.ch/TC57/CIM100#OrderedPhaseCodeKind.AN"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="urn:uuid:B6363F07-B1BC-420B-AA4C-A34BB8F05827"/>
  <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>True</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0.0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0.0</cim:TransformerEnd.xground>
  <cim:TransformerEnd.BaseVoltage rdf:resource="urn:uuid:2A158E0C-CD01-4A50-AEBA-59D761FCF15D"/>
  <cim:TransformerEnd.Terminal rdf:resource="urn:uuid:9AC596A8-D859-48F3-A286-D2533F9B9733"/>
  <cim:IdentifiedObject.mRID>81EBB5B4-D290-4A93-8DBC-1948570F0615</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>reg1_End_1</cim:IdentifiedObject.name>
</cim:TransformerTankEnd>
<cim:TransformerTankEnd rdf:about="urn:uuid:3647258E-0387-427F-98D9-162BC772B4EB">
  <cim:TransformerTankEnd.orderedPhases rdf:resource="http://iec.ch/TC57/CIM100#OrderedPhaseCodeKind.AN"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="urn:uuid:B6363F07-B1BC-420B-AA4C-A34BB8F05827"/>
  <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>True</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0.0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0.0</cim:TransformerEnd.xground>
  <cim:TransformerEnd.BaseVoltage rdf:resource="urn:uuid:2A158E0C-CD01-4A50-AEBA-59D761FCF15D"/>
  <cim:TransformerEnd.RatioTapChanger rdf:resource="urn:uuid:6CFE3829-3905-42FD-A9AD-5C70D3D835EF"/>
  <cim:TransformerEnd.Terminal rdf:resource="urn:uuid:5A1120EE-0F2A-4698-9FF5-0F0F4F507BAF"/>
  <cim:IdentifiedObject.mRID>3647258E-0387-427F-98D9-162BC772B4EB</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>reg1_End_2</cim:IdentifiedObject.name>
</cim:TransformerTankEnd>
<cim:TransformerTankEnd rdf:about="urn:uuid:AEADDACB-4D60-41F2-8A60-0CF45976F247">
  <cim:TransformerTankEnd.orderedPhases rdf:resource="http://iec.ch/TC57/CIM100#OrderedPhaseCodeKind.BN"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="urn:uuid:44FC5A86-A099-45B8-B847-F685C5027AFB"/>
  <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>True</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0.0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0.0</cim:TransformerEnd.xground>
  <cim:TransformerEnd.BaseVoltage rdf:resource="urn:uuid:2A158E0C-CD01-4A50-AEBA-59D761FCF15D"/>
  <cim:TransformerEnd.Terminal rdf:resource="urn:uuid:EC150DA0-864E-4C61-B681-3CF27AB27B82"/>
  <cim:IdentifiedObject.mRID>AEADDACB-4D60-41F2-8A60-0CF45976F247</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>reg2_End_1</cim:IdentifiedObject.name>
</cim:TransformerTankEnd>
<cim:TransformerTankEnd rdf:about="urn:uuid:E5033D65-F871-4710-A0BE-0D62D8FB6DE4">
  <cim:TransformerTankEnd.orderedPhases rdf:resource="http://iec.ch/TC57/CIM100#OrderedPhaseCodeKind.BN"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="urn:uuid:44FC5A86-A099-45B8-B847-F685C5027AFB"/>
  <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>True</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0.0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0.0</cim:TransformerEnd.xground>
  <cim:TransformerEnd.BaseVoltage rdf:resource="urn:uuid:2A158E0C-CD01-4A50-AEBA-59D761FCF15D"/>
  <cim:TransformerEnd.RatioTapChanger rdf:resource="urn:uuid:C03B9EC2-DD5F-4C39-A4A7-E212CBBC9940"/>
  <cim:TransformerEnd.Terminal rdf:resource="urn:uuid:02CD5661-C654-43F6-8D1A-0D666070BB81"/>
  <cim:IdentifiedObject.mRID>E5033D65-F871-4710-A0BE-0D62D8FB6DE4</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>reg2_End_2</cim:IdentifiedObject.name>
</cim:TransformerTankEnd>
<cim:TransformerTankEnd rdf:about="urn:uuid:40C39750-A7B8-4825-BEC5-C22D07853C6F">
  <cim:TransformerTankEnd.orderedPhases rdf:resource="http://iec.ch/TC57/CIM100#OrderedPhaseCodeKind.CN"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="urn:uuid:E2E0FC64-8D45-4C55-BDB9-EAB827A46FBC"/>
  <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>True</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0.0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0.0</cim:TransformerEnd.xground>
  <cim:TransformerEnd.BaseVoltage rdf:resource="urn:uuid:2A158E0C-CD01-4A50-AEBA-59D761FCF15D"/>
  <cim:TransformerEnd.Terminal rdf:resource="urn:uuid:F8856652-20FB-4760-874D-3D785E91A83E"/>
  <cim:IdentifiedObject.mRID>40C39750-A7B8-4825-BEC5-C22D07853C6F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>reg3_End_1</cim:IdentifiedObject.name>
</cim:TransformerTankEnd>
<cim:TransformerTankEnd rdf:about="urn:uuid:1B9E29BF-7D12-45B0-965A-CA4071F66E3C">
  <cim:TransformerTankEnd.orderedPhases rdf:resource="http://iec.ch/TC57/CIM100#OrderedPhaseCodeKind.CN"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="urn:uuid:E2E0FC64-8D45-4C55-BDB9-EAB827A46FBC"/>
  <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>True</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0.0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0.0</cim:TransformerEnd.xground>
  <cim:TransformerEnd.BaseVoltage rdf:resource="urn:uuid:2A158E0C-CD01-4A50-AEBA-59D761FCF15D"/>
  <cim:TransformerEnd.RatioTapChanger rdf:resource="urn:uuid:5B8EA691-0051-4CF2-9A03-140171317E4D"/>
  <cim:TransformerEnd.Terminal rdf:resource="urn:uuid:F5258B9A-B51E-40DD-9A06-5918E41F3C35"/>
  <cim:IdentifiedObject.mRID>1B9E29BF-7D12-45B0-965A-CA4071F66E3C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>reg3_End_2</cim:IdentifiedObject.name>
</cim:TransformerTankEnd>
<cim:TransformerTankEnd rdf:about="urn:uuid:16B17370-7F8D-4028-92DA-C1577DD38E62">
  <cim:TransformerTankEnd.orderedPhases rdf:resource="http://iec.ch/TC57/CIM100#OrderedPhaseCodeKind.BN"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="urn:uuid:17A934C7-1510-481F-BAD7-189058957FF1"/>
  <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>True</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0.0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0.0</cim:TransformerEnd.xground>
  <cim:TransformerEnd.BaseVoltage rdf:resource="urn:uuid:2A158E0C-CD01-4A50-AEBA-59D761FCF15D"/>
  <cim:TransformerEnd.Terminal rdf:resource="urn:uuid:8C674F14-D9FF-4B1C-B246-1235022CD4C2"/>
  <cim:IdentifiedObject.mRID>16B17370-7F8D-4028-92DA-C1577DD38E62</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>tpoletop_End_1</cim:IdentifiedObject.name>
</cim:TransformerTankEnd>
<cim:TransformerTankEnd rdf:about="urn:uuid:CFB4006A-A035-461C-AF7C-87346FE82E3B">
  <cim:TransformerTankEnd.orderedPhases rdf:resource="http://iec.ch/TC57/CIM100#OrderedPhaseCodeKind.s1N"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="urn:uuid:17A934C7-1510-481F-BAD7-189058957FF1"/>
  <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>True</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0.0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0.0</cim:TransformerEnd.xground>
  <cim:TransformerEnd.BaseVoltage rdf:resource="urn:uuid:D5404A34-509A-41B1-8CAA-44712A11F6C6"/>
  <cim:TransformerEnd.Terminal rdf:resource="urn:uuid:8E29BA3D-9523-446F-BD9F-989D8182A723"/>
  <cim:IdentifiedObject.mRID>CFB4006A-A035-461C-AF7C-87346FE82E3B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>tpoletop_End_2</cim:IdentifiedObject.name>
</cim:TransformerTankEnd>
<cim:TransformerTankEnd rdf:about="urn:uuid:3357C4BF-FC48-4909-BA29-C591ED285380">
  <cim:TransformerTankEnd.orderedPhases rdf:resource="http://iec.ch/TC57/CIM100#OrderedPhaseCodeKind.Ns2"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="urn:uuid:17A934C7-1510-481F-BAD7-189058957FF1"/>
  <cim:TransformerEnd.endNumber>3</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.grounded>True</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0.0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0.0</cim:TransformerEnd.xground>
  <cim:TransformerEnd.BaseVoltage rdf:resource="urn:uuid:D5404A34-509A-41B1-8CAA-44712A11F6C6"/>
  <cim:TransformerEnd.Terminal rdf:resource="urn:uuid:9D06670E-F8AD-46A1-9854-BBA7ADAF1CF0"/>
  <cim:IdentifiedObject.mRID>3357C4BF-FC48-4909-BA29-C591ED285380</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>tpoletop_End_3</cim:IdentifiedObject.name>
</cim:TransformerTankEnd>
<cim:PowerTransformer rdf:about="urn:uuid:259E820F-B4AF-4E1A-8271-687534EDAECC">
  <cim:PowerTransformer.vectorGroup>Dyn1y1</cim:PowerTransformer.vectorGroup>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:49AD8E07-3BF9-A4E2-CB8F-C3722F837B62"/>
  <cim:Equipment.SubSchedulingArea rdf:resource="urn:uuid:b6373777-16cb-45d7-9bf0-6f51d91cf949"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:6CE06D43-8DE4-4C72-B059-F71EAE02DDDD"/>
  <cim:IdentifiedObject.mRID>259E820F-B4AF-4E1A-8271-687534EDAECC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>sub3</cim:IdentifiedObject.name>
</cim:PowerTransformer>
<cim:PowerTransformer rdf:about="urn:uuid:67B57539-590B-4158-9CBB-9DBA2FE6C1F0">
  <cim:PowerTransformer.vectorGroup>Yy</cim:PowerTransformer.vectorGroup>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:49AD8E07-3BF9-A4E2-CB8F-C3722F837B62"/>
  <cim:Equipment.SubSchedulingArea rdf:resource="urn:uuid:2cff1e26-8f8f-42b5-b054-87f28523d303"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:16F0DA5A-A603-45D1-B14B-DA3EFF209FD3"/>
  <cim:IdentifiedObject.mRID>67B57539-590B-4158-9CBB-9DBA2FE6C1F0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>Reg</cim:IdentifiedObject.name>
</cim:PowerTransformer>
<cim:PowerTransformer rdf:about="urn:uuid:1E6B5C97-C4E8-4CED-B9A5-6E69F389DA93">
  <cim:PowerTransformer.vectorGroup>Yy</cim:PowerTransformer.vectorGroup>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:49AD8E07-3BF9-A4E2-CB8F-C3722F837B62"/>
  <cim:Equipment.SubSchedulingArea rdf:resource="urn:uuid:91aac04c-8d87-4385-a3a2-b768aeaddfd2"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:6D30F773-D772-465C-9A4C-41624B283C2C"/>
  <cim:IdentifiedObject.mRID>1E6B5C97-C4E8-4CED-B9A5-6E69F389DA93</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfm1</cim:IdentifiedObject.name>
</cim:PowerTransformer>
<cim:PowerTransformer rdf:about="urn:uuid:7FF12CEF-1C4D-4CD2-8FCC-662530A7BA33">
  <cim:PowerTransformer.vectorGroup>Iii</cim:PowerTransformer.vectorGroup>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:49AD8E07-3BF9-A4E2-CB8F-C3722F837B62"/>
  <cim:Equipment.SubSchedulingArea rdf:resource="urn:uuid:4396f6fc-5231-4af1-a2a6-d5b9e0836983"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:AB09CC43-A30F-48C3-B55B-0558CE61C579"/>
  <cim:IdentifiedObject.mRID>7FF12CEF-1C4D-4CD2-8FCC-662530A7BA33</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>tpoletop</cim:IdentifiedObject.name>
</cim:PowerTransformer>
<cim:TapChangerControl rdf:about="urn:uuid:E94DDC59-1F18-4621-A172-4726383AED2C">
  <cim:TapChangerControl.lineDropCompensation>True</cim:TapChangerControl.lineDropCompensation>
  <cim:TapChangerControl.reversible>False</cim:TapChangerControl.reversible>
  <cim:TapChangerControl.lineDropR>3.0</cim:TapChangerControl.lineDropR>
  <cim:TapChangerControl.lineDropX>9.0</cim:TapChangerControl.lineDropX>
  <cim:TapChangerControl.maxLimitVoltage>132.0</cim:TapChangerControl.maxLimitVoltage>
  <cim:TapChangerControl.minLimitVoltage>108.0</cim:TapChangerControl.minLimitVoltage>
  <cim:RegulatingControl.discrete>True</cim:RegulatingControl.discrete>
  <cim:RegulatingControl.enabled>True</cim:RegulatingControl.enabled>
  <cim:RegulatingControl.targetDeadband>2.0</cim:RegulatingControl.targetDeadband>
  <cim:RegulatingControl.targetValue>122.0</cim:RegulatingControl.targetValue>
  <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/CIM100#RegulatingControlModeKind.voltage"/>
  <cim:RegulatingControl.monitoredPhase rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.A"/>
  <cim:RegulatingControl.Terminal rdf:resource="urn:uuid:5A1120EE-0F2A-4698-9FF5-0F0F4F507BAF"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:E66D540C-0FB1-429C-942B-6AE5A7B86619"/>
  <cim:IdentifiedObject.mRID>E94DDC59-1F18-4621-A172-4726383AED2C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>reg1_Ctrl</cim:IdentifiedObject.name>
</cim:TapChangerControl>
<cim:TapChangerControl rdf:about="urn:uuid:C54237A0-62E4-42C7-852B-8B2326490F14">
  <cim:TapChangerControl.lineDropCompensation>True</cim:TapChangerControl.lineDropCompensation>
  <cim:TapChangerControl.reversible>False</cim:TapChangerControl.reversible>
  <cim:TapChangerControl.lineDropR>3.0</cim:TapChangerControl.lineDropR>
  <cim:TapChangerControl.lineDropX>9.0</cim:TapChangerControl.lineDropX>
  <cim:TapChangerControl.maxLimitVoltage>132.0</cim:TapChangerControl.maxLimitVoltage>
  <cim:TapChangerControl.minLimitVoltage>108.0</cim:TapChangerControl.minLimitVoltage>
  <cim:RegulatingControl.discrete>True</cim:RegulatingControl.discrete>
  <cim:RegulatingControl.enabled>True</cim:RegulatingControl.enabled>
  <cim:RegulatingControl.targetDeadband>2.0</cim:RegulatingControl.targetDeadband>
  <cim:RegulatingControl.targetValue>122.0</cim:RegulatingControl.targetValue>
  <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/CIM100#RegulatingControlModeKind.voltage"/>
  <cim:RegulatingControl.monitoredPhase rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.B"/>
  <cim:RegulatingControl.Terminal rdf:resource="urn:uuid:02CD5661-C654-43F6-8D1A-0D666070BB81"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:32D47459-6FDA-47C8-AE69-6F59CCCB0BE9"/>
  <cim:IdentifiedObject.mRID>C54237A0-62E4-42C7-852B-8B2326490F14</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>reg2_Ctrl</cim:IdentifiedObject.name>
</cim:TapChangerControl>
<cim:TapChangerControl rdf:about="urn:uuid:B0B5ADE1-E0B8-4038-BE0A-15AA0E864015">
  <cim:TapChangerControl.lineDropCompensation>True</cim:TapChangerControl.lineDropCompensation>
  <cim:TapChangerControl.reversible>False</cim:TapChangerControl.reversible>
  <cim:TapChangerControl.lineDropR>3.0</cim:TapChangerControl.lineDropR>
  <cim:TapChangerControl.lineDropX>9.0</cim:TapChangerControl.lineDropX>
  <cim:TapChangerControl.maxLimitVoltage>132.0</cim:TapChangerControl.maxLimitVoltage>
  <cim:TapChangerControl.minLimitVoltage>108.0</cim:TapChangerControl.minLimitVoltage>
  <cim:RegulatingControl.discrete>True</cim:RegulatingControl.discrete>
  <cim:RegulatingControl.enabled>True</cim:RegulatingControl.enabled>
  <cim:RegulatingControl.targetDeadband>2.0</cim:RegulatingControl.targetDeadband>
  <cim:RegulatingControl.targetValue>122.0</cim:RegulatingControl.targetValue>
  <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/CIM100#RegulatingControlModeKind.voltage"/>
  <cim:RegulatingControl.monitoredPhase rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.C"/>
  <cim:RegulatingControl.Terminal rdf:resource="urn:uuid:F5258B9A-B51E-40DD-9A06-5918E41F3C35"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:16F0DA5A-A603-45D1-B14B-DA3EFF209FD3"/>
  <cim:IdentifiedObject.mRID>B0B5ADE1-E0B8-4038-BE0A-15AA0E864015</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>reg3_Ctrl</cim:IdentifiedObject.name>
</cim:TapChangerControl>
<cim:RatioTapChanger rdf:about="urn:uuid:6CFE3829-3905-42FD-A9AD-5C70D3D835EF">
  <cim:RatioTapChanger.stepVoltageIncrement>0.625</cim:RatioTapChanger.stepVoltageIncrement>
  <cim:RatioTapChanger.TransformerEnd rdf:resource="urn:uuid:3647258E-0387-427F-98D9-162BC772B4EB"/>
  <cim:TapChanger.controlEnabled>True</cim:TapChanger.controlEnabled>
  <cim:TapChanger.ctRatio>3500.0</cim:TapChanger.ctRatio>
  <cim:TapChanger.highStep>16</cim:TapChanger.highStep>
  <cim:TapChanger.lowStep>-16</cim:TapChanger.lowStep>
  <cim:TapChanger.ltcFlag>True</cim:TapChanger.ltcFlag>
  <cim:TapChanger.neutralStep>0</cim:TapChanger.neutralStep>
  <cim:TapChanger.normalStep>0</cim:TapChanger.normalStep>
  <cim:TapChanger.ptRatio>20.0</cim:TapChanger.ptRatio>
  <cim:TapChanger.step>10.0</cim:TapChanger.step>
  <cim:TapChanger.ctRating>700.0</cim:TapChanger.ctRating>
  <cim:TapChanger.initialDelay>15.0</cim:TapChanger.initialDelay>
  <cim:TapChanger.neutralU>2400.0</cim:TapChanger.neutralU>
  <cim:TapChanger.subsequentDelay>2.0</cim:TapChanger.subsequentDelay>
  <cim:TapChanger.TapChangerControl rdf:resource="urn:uuid:E94DDC59-1F18-4621-A172-4726383AED2C"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:E66D540C-0FB1-429C-942B-6AE5A7B86619"/>
  <cim:IdentifiedObject.mRID>6CFE3829-3905-42FD-A9AD-5C70D3D835EF</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>reg1</cim:IdentifiedObject.name>
</cim:RatioTapChanger>
<cim:RatioTapChanger rdf:about="urn:uuid:C03B9EC2-DD5F-4C39-A4A7-E212CBBC9940">
  <cim:RatioTapChanger.stepVoltageIncrement>0.625</cim:RatioTapChanger.stepVoltageIncrement>
  <cim:RatioTapChanger.TransformerEnd rdf:resource="urn:uuid:E5033D65-F871-4710-A0BE-0D62D8FB6DE4"/>
  <cim:TapChanger.controlEnabled>True</cim:TapChanger.controlEnabled>
  <cim:TapChanger.ctRatio>3500.0</cim:TapChanger.ctRatio>
  <cim:TapChanger.highStep>16</cim:TapChanger.highStep>
  <cim:TapChanger.lowStep>-16</cim:TapChanger.lowStep>
  <cim:TapChanger.ltcFlag>True</cim:TapChanger.ltcFlag>
  <cim:TapChanger.neutralStep>0</cim:TapChanger.neutralStep>
  <cim:TapChanger.normalStep>0</cim:TapChanger.normalStep>
  <cim:TapChanger.ptRatio>20.0</cim:TapChanger.ptRatio>
  <cim:TapChanger.step>8.0</cim:TapChanger.step>
  <cim:TapChanger.ctRating>700.0</cim:TapChanger.ctRating>
  <cim:TapChanger.initialDelay>15.0</cim:TapChanger.initialDelay>
  <cim:TapChanger.neutralU>2400.0</cim:TapChanger.neutralU>
  <cim:TapChanger.subsequentDelay>2.0</cim:TapChanger.subsequentDelay>
  <cim:TapChanger.TapChangerControl rdf:resource="urn:uuid:C54237A0-62E4-42C7-852B-8B2326490F14"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:32D47459-6FDA-47C8-AE69-6F59CCCB0BE9"/>
  <cim:IdentifiedObject.mRID>C03B9EC2-DD5F-4C39-A4A7-E212CBBC9940</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>reg2</cim:IdentifiedObject.name>
</cim:RatioTapChanger>
<cim:RatioTapChanger rdf:about="urn:uuid:5B8EA691-0051-4CF2-9A03-140171317E4D">
  <cim:RatioTapChanger.stepVoltageIncrement>0.625</cim:RatioTapChanger.stepVoltageIncrement>
  <cim:RatioTapChanger.TransformerEnd rdf:resource="urn:uuid:1B9E29BF-7D12-45B0-965A-CA4071F66E3C"/>
  <cim:TapChanger.controlEnabled>True</cim:TapChanger.controlEnabled>
  <cim:TapChanger.ctRatio>3500.0</cim:TapChanger.ctRatio>
  <cim:TapChanger.highStep>16</cim:TapChanger.highStep>
  <cim:TapChanger.lowStep>-16</cim:TapChanger.lowStep>
  <cim:TapChanger.ltcFlag>True</cim:TapChanger.ltcFlag>
  <cim:TapChanger.neutralStep>0</cim:TapChanger.neutralStep>
  <cim:TapChanger.normalStep>0</cim:TapChanger.normalStep>
  <cim:TapChanger.ptRatio>20.0</cim:TapChanger.ptRatio>
  <cim:TapChanger.step>11.0</cim:TapChanger.step>
  <cim:TapChanger.ctRating>700.0</cim:TapChanger.ctRating>
  <cim:TapChanger.initialDelay>15.0</cim:TapChanger.initialDelay>
  <cim:TapChanger.neutralU>2400.0</cim:TapChanger.neutralU>
  <cim:TapChanger.subsequentDelay>2.0</cim:TapChanger.subsequentDelay>
  <cim:TapChanger.TapChangerControl rdf:resource="urn:uuid:B0B5ADE1-E0B8-4038-BE0A-15AA0E864015"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:16F0DA5A-A603-45D1-B14B-DA3EFF209FD3"/>
  <cim:IdentifiedObject.mRID>5B8EA691-0051-4CF2-9A03-140171317E4D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>reg3</cim:IdentifiedObject.name>
</cim:RatioTapChanger>
<cim:ACLineSegment rdf:about="urn:uuid:A04CDFB1-E951-4FC4-8882-0323CD70AE3C">
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="urn:uuid:50044320-7295-4591-B39E-F793F1923098"/>
  <cim:Conductor.length>609.6</cim:Conductor.length>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="urn:uuid:2A158E0C-CD01-4A50-AEBA-59D761FCF15D"/>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:49AD8E07-3BF9-A4E2-CB8F-C3722F837B62"/>
  <cim:Equipment.SubSchedulingArea rdf:resource="urn:uuid:2cff1e26-8f8f-42b5-b054-87f28523d303"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:3A63B621-3FA6-4805-96F9-DD57A7F88ACF"/>
  <cim:IdentifiedObject.mRID>A04CDFB1-E951-4FC4-8882-0323CD70AE3C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>650632</cim:IdentifiedObject.name>
</cim:ACLineSegment>
<cim:ACLineSegment rdf:about="urn:uuid:ABF53597-A808-422A-B7EE-552F24D83A5F">
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="urn:uuid:50044320-7295-4591-B39E-F793F1923098"/>
  <cim:Conductor.length>203.3016</cim:Conductor.length>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="urn:uuid:2A158E0C-CD01-4A50-AEBA-59D761FCF15D"/>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:49AD8E07-3BF9-A4E2-CB8F-C3722F837B62"/>
  <cim:Equipment.SubSchedulingArea rdf:resource="urn:uuid:4021f7cf-340c-45e3-841f-e7b5fe8b93be"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:216C1943-900F-4939-92FE-A3A4817363D8"/>
  <cim:IdentifiedObject.mRID>ABF53597-A808-422A-B7EE-552F24D83A5F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>632670</cim:IdentifiedObject.name>
</cim:ACLineSegment>
<cim:ACLineSegment rdf:about="urn:uuid:45395C84-F20A-4F5A-977F-B80348256421">
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="urn:uuid:50044320-7295-4591-B39E-F793F1923098"/>
  <cim:Conductor.length>406.2984</cim:Conductor.length>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="urn:uuid:2A158E0C-CD01-4A50-AEBA-59D761FCF15D"/>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:49AD8E07-3BF9-A4E2-CB8F-C3722F837B62"/>
  <cim:Equipment.SubSchedulingArea rdf:resource="urn:uuid:4021f7cf-340c-45e3-841f-e7b5fe8b93be"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:BE71BF98-CD79-4A6D-804B-6729A6EB8020"/>
  <cim:IdentifiedObject.mRID>45395C84-F20A-4F5A-977F-B80348256421</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>670671</cim:IdentifiedObject.name>
</cim:ACLineSegment>
<cim:ACLineSegment rdf:about="urn:uuid:4C04F838-62AA-475E-AEFA-A63B7C889C13">
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="urn:uuid:50044320-7295-4591-B39E-F793F1923098"/>
  <cim:Conductor.length>304.8</cim:Conductor.length>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="urn:uuid:2A158E0C-CD01-4A50-AEBA-59D761FCF15D"/>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:49AD8E07-3BF9-A4E2-CB8F-C3722F837B62"/>
  <cim:Equipment.SubSchedulingArea rdf:resource="urn:uuid:4021f7cf-340c-45e3-841f-e7b5fe8b93be"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:6E6EDB91-07A8-46E9-BDC5-733EAB0552F7"/>
  <cim:IdentifiedObject.mRID>4C04F838-62AA-475E-AEFA-A63B7C889C13</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>671680</cim:IdentifiedObject.name>
</cim:ACLineSegment>
<cim:ACLineSegment rdf:about="urn:uuid:FBE26B35-13AB-457D-9795-DF58B28E309D">
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="urn:uuid:EAEF5A85-027A-4BE2-9A07-99D4550C3DE1"/>
  <cim:Conductor.length>152.4</cim:Conductor.length>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="urn:uuid:2A158E0C-CD01-4A50-AEBA-59D761FCF15D"/>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:49AD8E07-3BF9-A4E2-CB8F-C3722F837B62"/>
  <cim:Equipment.SubSchedulingArea rdf:resource="urn:uuid:2cff1e26-8f8f-42b5-b054-87f28523d303"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:3D3B02A5-E9D5-45F0-9506-22B098EDA261"/>
  <cim:IdentifiedObject.mRID>FBE26B35-13AB-457D-9795-DF58B28E309D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>632633</cim:IdentifiedObject.name>
</cim:ACLineSegment>
<cim:ACLineSegment rdf:about="urn:uuid:1C6781A2-5B9D-4525-8A9B-F9B32C4C4AC0">
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="urn:uuid:12C526C5-6645-4C0C-83CD-3030C440DA17"/>
  <cim:Conductor.length>152.4</cim:Conductor.length>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="urn:uuid:2A158E0C-CD01-4A50-AEBA-59D761FCF15D"/>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:49AD8E07-3BF9-A4E2-CB8F-C3722F837B62"/>
  <cim:Equipment.SubSchedulingArea rdf:resource="urn:uuid:2cff1e26-8f8f-42b5-b054-87f28523d303"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:E85D20C3-84EA-43F6-9D31-5239FAB00019"/>
  <cim:IdentifiedObject.mRID>1C6781A2-5B9D-4525-8A9B-F9B32C4C4AC0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>632645</cim:IdentifiedObject.name>
</cim:ACLineSegment>
<cim:ACLineSegment rdf:about="urn:uuid:0BBD0EA3-F665-465B-86FD-FC8B8466AD53">
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="urn:uuid:12C526C5-6645-4C0C-83CD-3030C440DA17"/>
  <cim:Conductor.length>91.44</cim:Conductor.length>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="urn:uuid:2A158E0C-CD01-4A50-AEBA-59D761FCF15D"/>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:49AD8E07-3BF9-A4E2-CB8F-C3722F837B62"/>
  <cim:Equipment.SubSchedulingArea rdf:resource="urn:uuid:2cff1e26-8f8f-42b5-b054-87f28523d303"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:89C21411-D107-454A-93B0-0905893DD27D"/>
  <cim:IdentifiedObject.mRID>0BBD0EA3-F665-465B-86FD-FC8B8466AD53</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>645646</cim:IdentifiedObject.name>
</cim:ACLineSegment>
<cim:ACLineSegment rdf:about="urn:uuid:7060D0BB-B30D-4932-8FA1-40820A0FC4D0">
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="urn:uuid:07097405-6433-4EBF-9EE2-2049906B4157"/>
  <cim:Conductor.length>152.4</cim:Conductor.length>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="urn:uuid:2A158E0C-CD01-4A50-AEBA-59D761FCF15D"/>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:49AD8E07-3BF9-A4E2-CB8F-C3722F837B62"/>
  <cim:Equipment.SubSchedulingArea rdf:resource="urn:uuid:30c3c4ce-a7b6-4f7b-b2bc-3d771ed09b2b"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:F302E764-FCD7-41AF-903E-42A4F0045EEF"/>
  <cim:IdentifiedObject.mRID>7060D0BB-B30D-4932-8FA1-40820A0FC4D0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>692675</cim:IdentifiedObject.name>
</cim:ACLineSegment>
<cim:ACLineSegment rdf:about="urn:uuid:D34B0D01-B082-4081-A3CC-B68B9B8313A4">
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="urn:uuid:D3933951-0672-4817-B38D-E51F47E8631F"/>
  <cim:Conductor.length>91.44</cim:Conductor.length>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="urn:uuid:2A158E0C-CD01-4A50-AEBA-59D761FCF15D"/>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:49AD8E07-3BF9-A4E2-CB8F-C3722F837B62"/>
  <cim:Equipment.SubSchedulingArea rdf:resource="urn:uuid:4021f7cf-340c-45e3-841f-e7b5fe8b93be"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:58246081-FEDB-4DE7-8173-C408CFE3803E"/>
  <cim:IdentifiedObject.mRID>D34B0D01-B082-4081-A3CC-B68B9B8313A4</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>671684</cim:IdentifiedObject.name>
</cim:ACLineSegment>
<cim:ACLineSegment rdf:about="urn:uuid:8E180773-2A9B-4136-BC9A-132A52C8E276">
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="urn:uuid:B10FD3C7-8BD6-45D0-9A08-8ADFE7A51952"/>
  <cim:Conductor.length>91.44</cim:Conductor.length>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="urn:uuid:2A158E0C-CD01-4A50-AEBA-59D761FCF15D"/>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:49AD8E07-3BF9-A4E2-CB8F-C3722F837B62"/>
  <cim:Equipment.SubSchedulingArea rdf:resource="urn:uuid:1f39b37f-2a84-4f56-b557-3a72cb840434"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:5A4B421C-35AA-45FA-B364-43236D22BCEE"/>
  <cim:IdentifiedObject.mRID>8E180773-2A9B-4136-BC9A-132A52C8E276</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>684611</cim:IdentifiedObject.name>
</cim:ACLineSegment>
<cim:ACLineSegment rdf:about="urn:uuid:ABF877D7-DAC2-4BF0-AB58-9A8A02E92EB3">
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="urn:uuid:B687FB8B-3772-4BC7-9CAD-07497C7004D3"/>
  <cim:Conductor.length>243.84</cim:Conductor.length>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="urn:uuid:2A158E0C-CD01-4A50-AEBA-59D761FCF15D"/>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:49AD8E07-3BF9-A4E2-CB8F-C3722F837B62"/>
  <cim:Equipment.SubSchedulingArea rdf:resource="urn:uuid:4021f7cf-340c-45e3-841f-e7b5fe8b93be"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:CF03D366-44AC-4088-B698-D42F4E39D8C4"/>
  <cim:IdentifiedObject.mRID>ABF877D7-DAC2-4BF0-AB58-9A8A02E92EB3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>684652</cim:IdentifiedObject.name>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:about="urn:uuid:2A5A1025-AD81-4BFA-A7F0-ED70F7F43DAA">
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="urn:uuid:A04CDFB1-E951-4FC4-8882-0323CD70AE3C"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:3A63B621-3FA6-4805-96F9-DD57A7F88ACF"/>
  <cim:IdentifiedObject.mRID>2A5A1025-AD81-4BFA-A7F0-ED70F7F43DAA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>650632_A</cim:IdentifiedObject.name>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:about="urn:uuid:2D60B241-DE87-48BD-A8D3-FE4B705B40ED">
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="urn:uuid:A04CDFB1-E951-4FC4-8882-0323CD70AE3C"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:3A63B621-3FA6-4805-96F9-DD57A7F88ACF"/>
  <cim:IdentifiedObject.mRID>2D60B241-DE87-48BD-A8D3-FE4B705B40ED</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>650632_B</cim:IdentifiedObject.name>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:about="urn:uuid:A66508A9-C9C1-4DB5-8FFD-F081E5E9E14D">
  <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="urn:uuid:A04CDFB1-E951-4FC4-8882-0323CD70AE3C"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:3A63B621-3FA6-4805-96F9-DD57A7F88ACF"/>
  <cim:IdentifiedObject.mRID>A66508A9-C9C1-4DB5-8FFD-F081E5E9E14D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>650632_C</cim:IdentifiedObject.name>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:about="urn:uuid:4894C0CB-632C-454A-B9A2-1C2E41FB25FF">
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="urn:uuid:ABF53597-A808-422A-B7EE-552F24D83A5F"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:216C1943-900F-4939-92FE-A3A4817363D8"/>
  <cim:IdentifiedObject.mRID>4894C0CB-632C-454A-B9A2-1C2E41FB25FF</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>632670_A</cim:IdentifiedObject.name>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:about="urn:uuid:CF8E1FD4-BF1D-49B6-905C-8D0F9587FEF7">
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="urn:uuid:ABF53597-A808-422A-B7EE-552F24D83A5F"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:216C1943-900F-4939-92FE-A3A4817363D8"/>
  <cim:IdentifiedObject.mRID>CF8E1FD4-BF1D-49B6-905C-8D0F9587FEF7</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>632670_B</cim:IdentifiedObject.name>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:about="urn:uuid:28DAC6BE-8DD5-4C61-958E-ADB4E8A91EF8">
  <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="urn:uuid:ABF53597-A808-422A-B7EE-552F24D83A5F"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:216C1943-900F-4939-92FE-A3A4817363D8"/>
  <cim:IdentifiedObject.mRID>28DAC6BE-8DD5-4C61-958E-ADB4E8A91EF8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>632670_C</cim:IdentifiedObject.name>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:about="urn:uuid:E295A13C-1B49-4D5A-8BB6-6D106AE0D436">
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="urn:uuid:45395C84-F20A-4F5A-977F-B80348256421"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:BE71BF98-CD79-4A6D-804B-6729A6EB8020"/>
  <cim:IdentifiedObject.mRID>E295A13C-1B49-4D5A-8BB6-6D106AE0D436</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>670671_A</cim:IdentifiedObject.name>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:about="urn:uuid:5092EC91-3F74-4829-ABF1-AF5C6AFD1A50">
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="urn:uuid:45395C84-F20A-4F5A-977F-B80348256421"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:BE71BF98-CD79-4A6D-804B-6729A6EB8020"/>
  <cim:IdentifiedObject.mRID>5092EC91-3F74-4829-ABF1-AF5C6AFD1A50</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>670671_B</cim:IdentifiedObject.name>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:about="urn:uuid:5AFA6BC8-9FCE-4931-A83B-C8CA2EC15551">
  <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="urn:uuid:45395C84-F20A-4F5A-977F-B80348256421"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:BE71BF98-CD79-4A6D-804B-6729A6EB8020"/>
  <cim:IdentifiedObject.mRID>5AFA6BC8-9FCE-4931-A83B-C8CA2EC15551</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>670671_C</cim:IdentifiedObject.name>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:about="urn:uuid:A539F769-AF0F-4203-99CE-6FF4B9D07F70">
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="urn:uuid:4C04F838-62AA-475E-AEFA-A63B7C889C13"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:6E6EDB91-07A8-46E9-BDC5-733EAB0552F7"/>
  <cim:IdentifiedObject.mRID>A539F769-AF0F-4203-99CE-6FF4B9D07F70</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>671680_A</cim:IdentifiedObject.name>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:about="urn:uuid:A28877AB-3D74-4950-AA8C-45D962BD7331">
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="urn:uuid:4C04F838-62AA-475E-AEFA-A63B7C889C13"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:6E6EDB91-07A8-46E9-BDC5-733EAB0552F7"/>
  <cim:IdentifiedObject.mRID>A28877AB-3D74-4950-AA8C-45D962BD7331</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>671680_B</cim:IdentifiedObject.name>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:about="urn:uuid:1B6C674F-B22C-4D39-9294-98BB4634ED96">
  <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="urn:uuid:4C04F838-62AA-475E-AEFA-A63B7C889C13"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:6E6EDB91-07A8-46E9-BDC5-733EAB0552F7"/>
  <cim:IdentifiedObject.mRID>1B6C674F-B22C-4D39-9294-98BB4634ED96</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>671680_C</cim:IdentifiedObject.name>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:about="urn:uuid:18F23724-C3EE-498E-96A7-98FE210A523C">
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="urn:uuid:FBE26B35-13AB-457D-9795-DF58B28E309D"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:3D3B02A5-E9D5-45F0-9506-22B098EDA261"/>
  <cim:IdentifiedObject.mRID>18F23724-C3EE-498E-96A7-98FE210A523C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>632633_A</cim:IdentifiedObject.name>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:about="urn:uuid:30E5A294-2F25-480D-BDDA-777F59ED5AF3">
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="urn:uuid:FBE26B35-13AB-457D-9795-DF58B28E309D"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:3D3B02A5-E9D5-45F0-9506-22B098EDA261"/>
  <cim:IdentifiedObject.mRID>30E5A294-2F25-480D-BDDA-777F59ED5AF3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>632633_B</cim:IdentifiedObject.name>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:about="urn:uuid:5830B397-557C-41B5-A94D-95A3841505D0">
  <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="urn:uuid:FBE26B35-13AB-457D-9795-DF58B28E309D"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:3D3B02A5-E9D5-45F0-9506-22B098EDA261"/>
  <cim:IdentifiedObject.mRID>5830B397-557C-41B5-A94D-95A3841505D0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>632633_C</cim:IdentifiedObject.name>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:about="urn:uuid:19B6044B-6915-4245-9DD1-6AB0444D42A6">
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="urn:uuid:1C6781A2-5B9D-4525-8A9B-F9B32C4C4AC0"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:E85D20C3-84EA-43F6-9D31-5239FAB00019"/>
  <cim:IdentifiedObject.mRID>19B6044B-6915-4245-9DD1-6AB0444D42A6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>632645_C</cim:IdentifiedObject.name>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:about="urn:uuid:D9C9CEA6-B3F0-4E02-9911-3DFA192B4D01">
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="urn:uuid:1C6781A2-5B9D-4525-8A9B-F9B32C4C4AC0"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:E85D20C3-84EA-43F6-9D31-5239FAB00019"/>
  <cim:IdentifiedObject.mRID>D9C9CEA6-B3F0-4E02-9911-3DFA192B4D01</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>632645_B</cim:IdentifiedObject.name>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:about="urn:uuid:94FCAFFF-E5F7-4F97-B697-35C46656EDCA">
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="urn:uuid:0BBD0EA3-F665-465B-86FD-FC8B8466AD53"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:89C21411-D107-454A-93B0-0905893DD27D"/>
  <cim:IdentifiedObject.mRID>94FCAFFF-E5F7-4F97-B697-35C46656EDCA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>645646_C</cim:IdentifiedObject.name>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:about="urn:uuid:CE2AFB05-A1B1-4082-B4EB-2AD8A1D3422D">
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="urn:uuid:0BBD0EA3-F665-465B-86FD-FC8B8466AD53"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:89C21411-D107-454A-93B0-0905893DD27D"/>
  <cim:IdentifiedObject.mRID>CE2AFB05-A1B1-4082-B4EB-2AD8A1D3422D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>645646_B</cim:IdentifiedObject.name>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:about="urn:uuid:5D4FC857-8FD9-4BE9-8C1F-11CF7E38AA46">
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="urn:uuid:7060D0BB-B30D-4932-8FA1-40820A0FC4D0"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:F302E764-FCD7-41AF-903E-42A4F0045EEF"/>
  <cim:IdentifiedObject.mRID>5D4FC857-8FD9-4BE9-8C1F-11CF7E38AA46</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>692675_A</cim:IdentifiedObject.name>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:about="urn:uuid:216C7BCA-22B0-4B68-81F5-33AB8A4E6DA7">
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="urn:uuid:7060D0BB-B30D-4932-8FA1-40820A0FC4D0"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:F302E764-FCD7-41AF-903E-42A4F0045EEF"/>
  <cim:IdentifiedObject.mRID>216C7BCA-22B0-4B68-81F5-33AB8A4E6DA7</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>692675_B</cim:IdentifiedObject.name>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:about="urn:uuid:BD4212B3-1635-421A-BDD8-767B6738FA80">
  <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="urn:uuid:7060D0BB-B30D-4932-8FA1-40820A0FC4D0"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:F302E764-FCD7-41AF-903E-42A4F0045EEF"/>
  <cim:IdentifiedObject.mRID>BD4212B3-1635-421A-BDD8-767B6738FA80</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>692675_C</cim:IdentifiedObject.name>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:about="urn:uuid:5143B56C-5AF7-4D47-A6B1-5F952B891190">
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="urn:uuid:D34B0D01-B082-4081-A3CC-B68B9B8313A4"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:58246081-FEDB-4DE7-8173-C408CFE3803E"/>
  <cim:IdentifiedObject.mRID>5143B56C-5AF7-4D47-A6B1-5F952B891190</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>671684_A</cim:IdentifiedObject.name>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:about="urn:uuid:22182853-3560-4EE4-8BA2-0730C5F5AF94">
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="urn:uuid:D34B0D01-B082-4081-A3CC-B68B9B8313A4"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:58246081-FEDB-4DE7-8173-C408CFE3803E"/>
  <cim:IdentifiedObject.mRID>22182853-3560-4EE4-8BA2-0730C5F5AF94</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>671684_C</cim:IdentifiedObject.name>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:about="urn:uuid:AA2FE477-C2D1-4206-9A8E-742D27976105">
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="urn:uuid:8E180773-2A9B-4136-BC9A-132A52C8E276"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:5A4B421C-35AA-45FA-B364-43236D22BCEE"/>
  <cim:IdentifiedObject.mRID>AA2FE477-C2D1-4206-9A8E-742D27976105</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>684611_C</cim:IdentifiedObject.name>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:about="urn:uuid:D78E30EA-6215-4365-A330-A13FADA79F4F">
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="urn:uuid:ABF877D7-DAC2-4BF0-AB58-9A8A02E92EB3"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:CF03D366-44AC-4088-B698-D42F4E39D8C4"/>
  <cim:IdentifiedObject.mRID>D78E30EA-6215-4365-A330-A13FADA79F4F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>684652_A</cim:IdentifiedObject.name>
</cim:ACLineSegmentPhase>
<cim:LoadBreakSwitch rdf:about="urn:uuid:517413CB-6977-46FA-8911-C82332E42884">
  <cim:ProtectedSwitch.breakingCapacity>400.0</cim:ProtectedSwitch.breakingCapacity>
  <cim:Switch.normalOpen>False</cim:Switch.normalOpen>
  <cim:Switch.open>False</cim:Switch.open>
  <cim:Switch.retained>True</cim:Switch.retained>
  <cim:Switch.ratedCurrent>400.0</cim:Switch.ratedCurrent>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="urn:uuid:2A158E0C-CD01-4A50-AEBA-59D761FCF15D"/>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:49AD8E07-3BF9-A4E2-CB8F-C3722F837B62"/>
  <cim:Equipment.SubSchedulingArea rdf:resource="urn:uuid:b6373777-16cb-45d7-9bf0-6f51d91cf949"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:7522F97F-CF73-4B94-BD26-B5E4E7B3AC04"/>
  <cim:IdentifiedObject.mRID>517413CB-6977-46FA-8911-C82332E42884</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>671692</cim:IdentifiedObject.name>
</cim:LoadBreakSwitch>
<cim:LoadBreakSwitch rdf:about="urn:uuid:2858B6C2-0886-4269-884C-06FA8B887319">
  <cim:ProtectedSwitch.breakingCapacity>400.0</cim:ProtectedSwitch.breakingCapacity>
  <cim:Switch.normalOpen>False</cim:Switch.normalOpen>
  <cim:Switch.open>False</cim:Switch.open>
  <cim:Switch.retained>True</cim:Switch.retained>
  <cim:Switch.ratedCurrent>400.0</cim:Switch.ratedCurrent>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="urn:uuid:2A158E0C-CD01-4A50-AEBA-59D761FCF15D"/>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:49AD8E07-3BF9-A4E2-CB8F-C3722F837B62"/>
  <cim:Equipment.SubSchedulingArea rdf:resource="urn:uuid:b6373777-16cb-45d7-9bf0-6f51d91cf949"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:DC47C3ED-EF6A-4D32-916E-36D33DD338FC"/>
  <cim:IdentifiedObject.mRID>2858B6C2-0886-4269-884C-06FA8B887319</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>sect1</cim:IdentifiedObject.name>
</cim:LoadBreakSwitch>
<cim:Breaker rdf:about="urn:uuid:52DE9189-20DC-4C73-BDEE-E960FE1F9493">
  <cim:ProtectedSwitch.breakingCapacity>400.0</cim:ProtectedSwitch.breakingCapacity>
  <cim:Switch.normalOpen>False</cim:Switch.normalOpen>
  <cim:Switch.open>False</cim:Switch.open>
  <cim:Switch.retained>True</cim:Switch.retained>
  <cim:Switch.ratedCurrent>400.0</cim:Switch.ratedCurrent>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="urn:uuid:2A158E0C-CD01-4A50-AEBA-59D761FCF15D"/>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:49AD8E07-3BF9-A4E2-CB8F-C3722F837B62"/>
  <cim:Equipment.SubSchedulingArea rdf:resource="urn:uuid:b6373777-16cb-45d7-9bf0-6f51d91cf949"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:085BBE1F-FF95-4260-A9D2-8D2F1A8EA9A3"/>
  <cim:IdentifiedObject.mRID>52DE9189-20DC-4C73-BDEE-E960FE1F9493</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>brkr1</cim:IdentifiedObject.name>
</cim:Breaker>
<cim:Fuse rdf:about="urn:uuid:43EF8365-F932-409B-A51E-FBED3F6DFFAA">
  <cim:Switch.normalOpen>False</cim:Switch.normalOpen>
  <cim:Switch.open>False</cim:Switch.open>
  <cim:Switch.retained>True</cim:Switch.retained>
  <cim:Switch.ratedCurrent>100.0</cim:Switch.ratedCurrent>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="urn:uuid:2A158E0C-CD01-4A50-AEBA-59D761FCF15D"/>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:49AD8E07-3BF9-A4E2-CB8F-C3722F837B62"/>
  <cim:Equipment.SubSchedulingArea rdf:resource="urn:uuid:2cff1e26-8f8f-42b5-b054-87f28523d303"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:9702BD06-90C3-40B5-9311-47FA1C2A9811"/>
  <cim:IdentifiedObject.mRID>43EF8365-F932-409B-A51E-FBED3F6DFFAA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>fuse1</cim:IdentifiedObject.name>
</cim:Fuse>
<cim:Recloser rdf:about="urn:uuid:CE5D0651-676B-4AF3-8D67-41BF1B33E30C">
  <cim:ProtectedSwitch.breakingCapacity>400.0</cim:ProtectedSwitch.breakingCapacity>
  <cim:Switch.normalOpen>False</cim:Switch.normalOpen>
  <cim:Switch.open>False</cim:Switch.open>
  <cim:Switch.retained>True</cim:Switch.retained>
  <cim:Switch.ratedCurrent>400.0</cim:Switch.ratedCurrent>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="urn:uuid:2A158E0C-CD01-4A50-AEBA-59D761FCF15D"/>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:49AD8E07-3BF9-A4E2-CB8F-C3722F837B62"/>
  <cim:Equipment.SubSchedulingArea rdf:resource="urn:uuid:b6373777-16cb-45d7-9bf0-6f51d91cf949"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:5DEC8E61-DFE8-4506-BD5A-5CBCBB6532EE"/>
  <cim:IdentifiedObject.mRID>CE5D0651-676B-4AF3-8D67-41BF1B33E30C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>rec1</cim:IdentifiedObject.name>
</cim:Recloser>
<cim:SwitchPhase rdf:about="urn:uuid:A2E04F97-1878-4979-9BAF-9B89A1E3C5C4">
  <cim:SwitchPhase.closed>True</cim:SwitchPhase.closed>
  <cim:SwitchPhase.normalOpen>False</cim:SwitchPhase.normalOpen>
  <cim:SwitchPhase.phaseSide1 rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:SwitchPhase.phaseSide2 rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:SwitchPhase.Switch rdf:resource="urn:uuid:2858B6C2-0886-4269-884C-06FA8B887319"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:DC47C3ED-EF6A-4D32-916E-36D33DD338FC"/>
  <cim:IdentifiedObject.mRID>A2E04F97-1878-4979-9BAF-9B89A1E3C5C4</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>sect1_C</cim:IdentifiedObject.name>
</cim:SwitchPhase>
<cim:LoadResponseCharacteristic rdf:about="urn:uuid:76011ACA-EE17-4D61-8224-6BDBBC8FFB97">
  <cim:LoadResponseCharacteristic.exponentModel>False</cim:LoadResponseCharacteristic.exponentModel>
  <cim:LoadResponseCharacteristic.pConstantCurrent>0.0</cim:LoadResponseCharacteristic.pConstantCurrent>
  <cim:LoadResponseCharacteristic.pConstantImpedance>0.0</cim:LoadResponseCharacteristic.pConstantImpedance>
  <cim:LoadResponseCharacteristic.pConstantPower>100.0</cim:LoadResponseCharacteristic.pConstantPower>
  <cim:LoadResponseCharacteristic.pFrequencyExponent>0.0</cim:LoadResponseCharacteristic.pFrequencyExponent>
  <cim:LoadResponseCharacteristic.pVoltageExponent>0.0</cim:LoadResponseCharacteristic.pVoltageExponent>
  <cim:LoadResponseCharacteristic.qConstantCurrent>0.0</cim:LoadResponseCharacteristic.qConstantCurrent>
  <cim:LoadResponseCharacteristic.qConstantImpedance>0.0</cim:LoadResponseCharacteristic.qConstantImpedance>
  <cim:LoadResponseCharacteristic.qConstantPower>100.0</cim:LoadResponseCharacteristic.qConstantPower>
  <cim:LoadResponseCharacteristic.qFrequencyExponent>0.0</cim:LoadResponseCharacteristic.qFrequencyExponent>
  <cim:LoadResponseCharacteristic.qVoltageExponent>0.0</cim:LoadResponseCharacteristic.qVoltageExponent>
  <cim:IdentifiedObject.mRID>76011ACA-EE17-4D61-8224-6BDBBC8FFB97</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>Constant kVA</cim:IdentifiedObject.name>
</cim:LoadResponseCharacteristic>
<cim:LoadResponseCharacteristic rdf:about="urn:uuid:E84837F3-04A7-414B-A72C-B429DF35BBBF">
  <cim:LoadResponseCharacteristic.exponentModel>False</cim:LoadResponseCharacteristic.exponentModel>
  <cim:LoadResponseCharacteristic.pConstantCurrent>0.0</cim:LoadResponseCharacteristic.pConstantCurrent>
  <cim:LoadResponseCharacteristic.pConstantImpedance>100.0</cim:LoadResponseCharacteristic.pConstantImpedance>
  <cim:LoadResponseCharacteristic.pConstantPower>0.0</cim:LoadResponseCharacteristic.pConstantPower>
  <cim:LoadResponseCharacteristic.pFrequencyExponent>0.0</cim:LoadResponseCharacteristic.pFrequencyExponent>
  <cim:LoadResponseCharacteristic.pVoltageExponent>0.0</cim:LoadResponseCharacteristic.pVoltageExponent>
  <cim:LoadResponseCharacteristic.qConstantCurrent>0.0</cim:LoadResponseCharacteristic.qConstantCurrent>
  <cim:LoadResponseCharacteristic.qConstantImpedance>100.0</cim:LoadResponseCharacteristic.qConstantImpedance>
  <cim:LoadResponseCharacteristic.qConstantPower>0.0</cim:LoadResponseCharacteristic.qConstantPower>
  <cim:LoadResponseCharacteristic.qFrequencyExponent>0.0</cim:LoadResponseCharacteristic.qFrequencyExponent>
  <cim:LoadResponseCharacteristic.qVoltageExponent>0.0</cim:LoadResponseCharacteristic.qVoltageExponent>
  <cim:IdentifiedObject.mRID>E84837F3-04A7-414B-A72C-B429DF35BBBF</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>Constant Z</cim:IdentifiedObject.name>
</cim:LoadResponseCharacteristic>
<cim:LoadResponseCharacteristic rdf:about="urn:uuid:5096EE62-BD52-46E8-A9B5-D0A82601F55B">
  <cim:LoadResponseCharacteristic.exponentModel>False</cim:LoadResponseCharacteristic.exponentModel>
  <cim:LoadResponseCharacteristic.pConstantCurrent>0.0</cim:LoadResponseCharacteristic.pConstantCurrent>
  <cim:LoadResponseCharacteristic.pConstantImpedance>0.0</cim:LoadResponseCharacteristic.pConstantImpedance>
  <cim:LoadResponseCharacteristic.pConstantPower>100.0</cim:LoadResponseCharacteristic.pConstantPower>
  <cim:LoadResponseCharacteristic.pFrequencyExponent>0.0</cim:LoadResponseCharacteristic.pFrequencyExponent>
  <cim:LoadResponseCharacteristic.pVoltageExponent>0.0</cim:LoadResponseCharacteristic.pVoltageExponent>
  <cim:LoadResponseCharacteristic.qConstantCurrent>0.0</cim:LoadResponseCharacteristic.qConstantCurrent>
  <cim:LoadResponseCharacteristic.qConstantImpedance>100.0</cim:LoadResponseCharacteristic.qConstantImpedance>
  <cim:LoadResponseCharacteristic.qConstantPower>0.0</cim:LoadResponseCharacteristic.qConstantPower>
  <cim:LoadResponseCharacteristic.qFrequencyExponent>0.0</cim:LoadResponseCharacteristic.qFrequencyExponent>
  <cim:LoadResponseCharacteristic.qVoltageExponent>0.0</cim:LoadResponseCharacteristic.qVoltageExponent>
  <cim:IdentifiedObject.mRID>5096EE62-BD52-46E8-A9B5-D0A82601F55B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>Motor</cim:IdentifiedObject.name>
</cim:LoadResponseCharacteristic>
<cim:LoadResponseCharacteristic rdf:about="urn:uuid:04B0505C-9481-4876-9339-8E50B50ED0C9">
  <cim:LoadResponseCharacteristic.exponentModel>True</cim:LoadResponseCharacteristic.exponentModel>
  <cim:LoadResponseCharacteristic.pConstantCurrent>0.0</cim:LoadResponseCharacteristic.pConstantCurrent>
  <cim:LoadResponseCharacteristic.pConstantImpedance>0.0</cim:LoadResponseCharacteristic.pConstantImpedance>
  <cim:LoadResponseCharacteristic.pConstantPower>0.0</cim:LoadResponseCharacteristic.pConstantPower>
  <cim:LoadResponseCharacteristic.pFrequencyExponent>0.0</cim:LoadResponseCharacteristic.pFrequencyExponent>
  <cim:LoadResponseCharacteristic.pVoltageExponent>1.0</cim:LoadResponseCharacteristic.pVoltageExponent>
  <cim:LoadResponseCharacteristic.qConstantCurrent>0.0</cim:LoadResponseCharacteristic.qConstantCurrent>
  <cim:LoadResponseCharacteristic.qConstantImpedance>0.0</cim:LoadResponseCharacteristic.qConstantImpedance>
  <cim:LoadResponseCharacteristic.qConstantPower>0.0</cim:LoadResponseCharacteristic.qConstantPower>
  <cim:LoadResponseCharacteristic.qFrequencyExponent>0.0</cim:LoadResponseCharacteristic.qFrequencyExponent>
  <cim:LoadResponseCharacteristic.qVoltageExponent>2.0</cim:LoadResponseCharacteristic.qVoltageExponent>
  <cim:IdentifiedObject.mRID>04B0505C-9481-4876-9339-8E50B50ED0C9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>Mix Motor/Res</cim:IdentifiedObject.name>
</cim:LoadResponseCharacteristic>
<cim:LoadResponseCharacteristic rdf:about="urn:uuid:7E09238A-DF87-4F3A-A192-4FA4C4416A4F">
  <cim:LoadResponseCharacteristic.exponentModel>False</cim:LoadResponseCharacteristic.exponentModel>
  <cim:LoadResponseCharacteristic.pConstantCurrent>100.0</cim:LoadResponseCharacteristic.pConstantCurrent>
  <cim:LoadResponseCharacteristic.pConstantImpedance>0.0</cim:LoadResponseCharacteristic.pConstantImpedance>
  <cim:LoadResponseCharacteristic.pConstantPower>0.0</cim:LoadResponseCharacteristic.pConstantPower>
  <cim:LoadResponseCharacteristic.pFrequencyExponent>0.0</cim:LoadResponseCharacteristic.pFrequencyExponent>
  <cim:LoadResponseCharacteristic.pVoltageExponent>0.0</cim:LoadResponseCharacteristic.pVoltageExponent>
  <cim:LoadResponseCharacteristic.qConstantCurrent>100.0</cim:LoadResponseCharacteristic.qConstantCurrent>
  <cim:LoadResponseCharacteristic.qConstantImpedance>0.0</cim:LoadResponseCharacteristic.qConstantImpedance>
  <cim:LoadResponseCharacteristic.qConstantPower>0.0</cim:LoadResponseCharacteristic.qConstantPower>
  <cim:LoadResponseCharacteristic.qFrequencyExponent>0.0</cim:LoadResponseCharacteristic.qFrequencyExponent>
  <cim:LoadResponseCharacteristic.qVoltageExponent>0.0</cim:LoadResponseCharacteristic.qVoltageExponent>
  <cim:IdentifiedObject.mRID>7E09238A-DF87-4F3A-A192-4FA4C4416A4F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>Constant I</cim:IdentifiedObject.name>
</cim:LoadResponseCharacteristic>
<cim:LoadResponseCharacteristic rdf:about="urn:uuid:88F10877-D809-4942-B705-C965EC2EE957">
  <cim:LoadResponseCharacteristic.exponentModel>False</cim:LoadResponseCharacteristic.exponentModel>
  <cim:LoadResponseCharacteristic.pConstantCurrent>0.0</cim:LoadResponseCharacteristic.pConstantCurrent>
  <cim:LoadResponseCharacteristic.pConstantImpedance>0.0</cim:LoadResponseCharacteristic.pConstantImpedance>
  <cim:LoadResponseCharacteristic.pConstantPower>100.0</cim:LoadResponseCharacteristic.pConstantPower>
  <cim:LoadResponseCharacteristic.pFrequencyExponent>0.0</cim:LoadResponseCharacteristic.pFrequencyExponent>
  <cim:LoadResponseCharacteristic.pVoltageExponent>0.0</cim:LoadResponseCharacteristic.pVoltageExponent>
  <cim:LoadResponseCharacteristic.qConstantCurrent>0.0</cim:LoadResponseCharacteristic.qConstantCurrent>
  <cim:LoadResponseCharacteristic.qConstantImpedance>0.0</cim:LoadResponseCharacteristic.qConstantImpedance>
  <cim:LoadResponseCharacteristic.qConstantPower>100.0</cim:LoadResponseCharacteristic.qConstantPower>
  <cim:LoadResponseCharacteristic.qFrequencyExponent>0.0</cim:LoadResponseCharacteristic.qFrequencyExponent>
  <cim:LoadResponseCharacteristic.qVoltageExponent>0.0</cim:LoadResponseCharacteristic.qVoltageExponent>
  <cim:IdentifiedObject.mRID>88F10877-D809-4942-B705-C965EC2EE957</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>Variable P, Fixed Q</cim:IdentifiedObject.name>
</cim:LoadResponseCharacteristic>
<cim:LoadResponseCharacteristic rdf:about="urn:uuid:526C5F0E-5033-4E74-A9F9-F055D6BFA869">
  <cim:LoadResponseCharacteristic.exponentModel>False</cim:LoadResponseCharacteristic.exponentModel>
  <cim:LoadResponseCharacteristic.pConstantCurrent>0.0</cim:LoadResponseCharacteristic.pConstantCurrent>
  <cim:LoadResponseCharacteristic.pConstantImpedance>0.0</cim:LoadResponseCharacteristic.pConstantImpedance>
  <cim:LoadResponseCharacteristic.pConstantPower>100.0</cim:LoadResponseCharacteristic.pConstantPower>
  <cim:LoadResponseCharacteristic.pFrequencyExponent>0.0</cim:LoadResponseCharacteristic.pFrequencyExponent>
  <cim:LoadResponseCharacteristic.pVoltageExponent>0.0</cim:LoadResponseCharacteristic.pVoltageExponent>
  <cim:LoadResponseCharacteristic.qConstantCurrent>0.0</cim:LoadResponseCharacteristic.qConstantCurrent>
  <cim:LoadResponseCharacteristic.qConstantImpedance>100.0</cim:LoadResponseCharacteristic.qConstantImpedance>
  <cim:LoadResponseCharacteristic.qConstantPower>0.0</cim:LoadResponseCharacteristic.qConstantPower>
  <cim:LoadResponseCharacteristic.qFrequencyExponent>0.0</cim:LoadResponseCharacteristic.qFrequencyExponent>
  <cim:LoadResponseCharacteristic.qVoltageExponent>0.0</cim:LoadResponseCharacteristic.qVoltageExponent>
  <cim:IdentifiedObject.mRID>526C5F0E-5033-4E74-A9F9-F055D6BFA869</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>Variable P, Fixed X</cim:IdentifiedObject.name>
</cim:LoadResponseCharacteristic>
<cim:EnergyConsumer rdf:about="urn:uuid:E26D83A0-D29D-41EF-9528-02C882FFCC0D">
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.grounded>False</cim:EnergyConsumer.grounded>
  <cim:EnergyConsumer.p>1155000.0</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.D"/>
  <cim:EnergyConsumer.q>660000.0</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.LoadResponse rdf:resource="urn:uuid:76011ACA-EE17-4D61-8224-6BDBBC8FFB97"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="urn:uuid:2A158E0C-CD01-4A50-AEBA-59D761FCF15D"/>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:49AD8E07-3BF9-A4E2-CB8F-C3722F837B62"/>
  <cim:Equipment.SubSchedulingArea rdf:resource="urn:uuid:4021f7cf-340c-45e3-841f-e7b5fe8b93be"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:A1B4F004-D48C-43A3-8DE8-E22CF6FB28AD"/>
  <cim:IdentifiedObject.mRID>E26D83A0-D29D-41EF-9528-02C882FFCC0D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>671</cim:IdentifiedObject.name>
</cim:EnergyConsumer>
<cim:EnergyConsumer rdf:about="urn:uuid:C39149DE-3451-4D33-B4C2-B1E6C6FC9AAB">
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.grounded>True</cim:EnergyConsumer.grounded>
  <cim:EnergyConsumer.p>160000.0</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.q>110000.0</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.LoadResponse rdf:resource="urn:uuid:76011ACA-EE17-4D61-8224-6BDBBC8FFB97"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="urn:uuid:11A577F8-F9E2-41D1-81E3-6CF46A310F5C"/>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:49AD8E07-3BF9-A4E2-CB8F-C3722F837B62"/>
  <cim:Equipment.SubSchedulingArea rdf:resource="urn:uuid:91aac04c-8d87-4385-a3a2-b768aeaddfd2"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:E17D6B98-44E7-4746-8605-BF75E6AC6277"/>
  <cim:IdentifiedObject.mRID>C39149DE-3451-4D33-B4C2-B1E6C6FC9AAB</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>634a</cim:IdentifiedObject.name>
</cim:EnergyConsumer>
<cim:EnergyConsumer rdf:about="urn:uuid:B21C5599-1D00-4FCF-904B-58D9D4CAC49A">
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.grounded>True</cim:EnergyConsumer.grounded>
  <cim:EnergyConsumer.p>120000.0</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.q>90000.0</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.LoadResponse rdf:resource="urn:uuid:76011ACA-EE17-4D61-8224-6BDBBC8FFB97"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="urn:uuid:11A577F8-F9E2-41D1-81E3-6CF46A310F5C"/>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:49AD8E07-3BF9-A4E2-CB8F-C3722F837B62"/>
  <cim:Equipment.SubSchedulingArea rdf:resource="urn:uuid:91aac04c-8d87-4385-a3a2-b768aeaddfd2"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:952BE5EC-68EC-46CA-9290-6BCD9BE00A0C"/>
  <cim:IdentifiedObject.mRID>B21C5599-1D00-4FCF-904B-58D9D4CAC49A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>634b</cim:IdentifiedObject.name>
</cim:EnergyConsumer>
<cim:EnergyConsumer rdf:about="urn:uuid:3B2021A7-4BFC-418D-9C20-BD6838E52CF8">
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.grounded>True</cim:EnergyConsumer.grounded>
  <cim:EnergyConsumer.p>120000.0</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.q>90000.0</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.LoadResponse rdf:resource="urn:uuid:76011ACA-EE17-4D61-8224-6BDBBC8FFB97"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="urn:uuid:11A577F8-F9E2-41D1-81E3-6CF46A310F5C"/>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:49AD8E07-3BF9-A4E2-CB8F-C3722F837B62"/>
  <cim:Equipment.SubSchedulingArea rdf:resource="urn:uuid:91aac04c-8d87-4385-a3a2-b768aeaddfd2"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:FC973B3E-2AC2-4C61-804D-6CF40FFF3CC0"/>
  <cim:IdentifiedObject.mRID>3B2021A7-4BFC-418D-9C20-BD6838E52CF8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>634c</cim:IdentifiedObject.name>
</cim:EnergyConsumer>
<cim:EnergyConsumer rdf:about="urn:uuid:47E52220-4596-4AF0-9724-0167B72A4DB8">
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.grounded>True</cim:EnergyConsumer.grounded>
  <cim:EnergyConsumer.p>170000.0</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.q>125000.0</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.LoadResponse rdf:resource="urn:uuid:76011ACA-EE17-4D61-8224-6BDBBC8FFB97"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="urn:uuid:2A158E0C-CD01-4A50-AEBA-59D761FCF15D"/>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:49AD8E07-3BF9-A4E2-CB8F-C3722F837B62"/>
  <cim:Equipment.SubSchedulingArea rdf:resource="urn:uuid:2cff1e26-8f8f-42b5-b054-87f28523d303"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:7DB84AEE-89EE-4C77-BEFA-E58CB10FADA1"/>
  <cim:IdentifiedObject.mRID>47E52220-4596-4AF0-9724-0167B72A4DB8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>645</cim:IdentifiedObject.name>
</cim:EnergyConsumer>
<cim:EnergyConsumer rdf:about="urn:uuid:0BC9183A-9067-4E06-AA5B-48DC2AB30C80">
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.grounded>False</cim:EnergyConsumer.grounded>
  <cim:EnergyConsumer.p>230000.0</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.D"/>
  <cim:EnergyConsumer.q>132000.0</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.LoadResponse rdf:resource="urn:uuid:E84837F3-04A7-414B-A72C-B429DF35BBBF"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="urn:uuid:2A158E0C-CD01-4A50-AEBA-59D761FCF15D"/>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:49AD8E07-3BF9-A4E2-CB8F-C3722F837B62"/>
  <cim:Equipment.SubSchedulingArea rdf:resource="urn:uuid:2cff1e26-8f8f-42b5-b054-87f28523d303"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:9E735173-F2E5-408C-8279-54ED0D3BBDD1"/>
  <cim:IdentifiedObject.mRID>0BC9183A-9067-4E06-AA5B-48DC2AB30C80</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>646</cim:IdentifiedObject.name>
</cim:EnergyConsumer>
<cim:EnergyConsumer rdf:about="urn:uuid:8CA46F28-84C0-4FE2-B228-EC4080777865">
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.grounded>False</cim:EnergyConsumer.grounded>
  <cim:EnergyConsumer.p>170000.0</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.D"/>
  <cim:EnergyConsumer.q>151000.0</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.LoadResponse rdf:resource="urn:uuid:7E09238A-DF87-4F3A-A192-4FA4C4416A4F"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="urn:uuid:2A158E0C-CD01-4A50-AEBA-59D761FCF15D"/>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:49AD8E07-3BF9-A4E2-CB8F-C3722F837B62"/>
  <cim:Equipment.SubSchedulingArea rdf:resource="urn:uuid:30c3c4ce-a7b6-4f7b-b2bc-3d771ed09b2b"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:0A390CC2-AFE7-477C-8D42-63EE609F842B"/>
  <cim:IdentifiedObject.mRID>8CA46F28-84C0-4FE2-B228-EC4080777865</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>692</cim:IdentifiedObject.name>
</cim:EnergyConsumer>
<cim:EnergyConsumer rdf:about="urn:uuid:9CAAF741-BE1E-4893-8044-1E507B7DDC38">
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.grounded>True</cim:EnergyConsumer.grounded>
  <cim:EnergyConsumer.p>485000.0</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.q>190000.0</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.LoadResponse rdf:resource="urn:uuid:76011ACA-EE17-4D61-8224-6BDBBC8FFB97"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="urn:uuid:2A158E0C-CD01-4A50-AEBA-59D761FCF15D"/>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:49AD8E07-3BF9-A4E2-CB8F-C3722F837B62"/>
  <cim:Equipment.SubSchedulingArea rdf:resource="urn:uuid:30c3c4ce-a7b6-4f7b-b2bc-3d771ed09b2b"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:EA84B9C8-A620-487E-89E7-A55984E71968"/>
  <cim:IdentifiedObject.mRID>9CAAF741-BE1E-4893-8044-1E507B7DDC38</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>675a</cim:IdentifiedObject.name>
</cim:EnergyConsumer>
<cim:EnergyConsumer rdf:about="urn:uuid:8E34333C-2BB8-4631-B072-383F1CA38F60">
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.grounded>True</cim:EnergyConsumer.grounded>
  <cim:EnergyConsumer.p>68000.0</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.q>60000.0</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.LoadResponse rdf:resource="urn:uuid:76011ACA-EE17-4D61-8224-6BDBBC8FFB97"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="urn:uuid:2A158E0C-CD01-4A50-AEBA-59D761FCF15D"/>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:49AD8E07-3BF9-A4E2-CB8F-C3722F837B62"/>
  <cim:Equipment.SubSchedulingArea rdf:resource="urn:uuid:30c3c4ce-a7b6-4f7b-b2bc-3d771ed09b2b"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:68234FFD-2C36-4D95-9E00-74CEB6ED0995"/>
  <cim:IdentifiedObject.mRID>8E34333C-2BB8-4631-B072-383F1CA38F60</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>675b</cim:IdentifiedObject.name>
</cim:EnergyConsumer>
<cim:EnergyConsumer rdf:about="urn:uuid:3FFFB3F7-A7AF-49E1-ACEE-449FC73D3CD6">
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.grounded>True</cim:EnergyConsumer.grounded>
  <cim:EnergyConsumer.p>290000.0</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.q>212000.0</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.LoadResponse rdf:resource="urn:uuid:76011ACA-EE17-4D61-8224-6BDBBC8FFB97"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="urn:uuid:2A158E0C-CD01-4A50-AEBA-59D761FCF15D"/>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:49AD8E07-3BF9-A4E2-CB8F-C3722F837B62"/>
  <cim:Equipment.SubSchedulingArea rdf:resource="urn:uuid:30c3c4ce-a7b6-4f7b-b2bc-3d771ed09b2b"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:5F4F5E06-9447-448B-8DE4-F4E22AA34576"/>
  <cim:IdentifiedObject.mRID>3FFFB3F7-A7AF-49E1-ACEE-449FC73D3CD6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>675c</cim:IdentifiedObject.name>
</cim:EnergyConsumer>
<cim:EnergyConsumer rdf:about="urn:uuid:60B55036-DD71-40CE-ADDA-97B8CE7447DC">
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.grounded>True</cim:EnergyConsumer.grounded>
  <cim:EnergyConsumer.p>170000.0</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.q>80000.0</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.LoadResponse rdf:resource="urn:uuid:7E09238A-DF87-4F3A-A192-4FA4C4416A4F"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="urn:uuid:2A158E0C-CD01-4A50-AEBA-59D761FCF15D"/>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:49AD8E07-3BF9-A4E2-CB8F-C3722F837B62"/>
  <cim:Equipment.SubSchedulingArea rdf:resource="urn:uuid:1f39b37f-2a84-4f56-b557-3a72cb840434"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:08866A9B-A318-4DA1-83FE-16EAD7927BA9"/>
  <cim:IdentifiedObject.mRID>60B55036-DD71-40CE-ADDA-97B8CE7447DC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>611</cim:IdentifiedObject.name>
</cim:EnergyConsumer>
<cim:EnergyConsumer rdf:about="urn:uuid:572BCFC9-E1D6-4419-9A33-EDD284806AF3">
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.grounded>True</cim:EnergyConsumer.grounded>
  <cim:EnergyConsumer.p>128000.0</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.q>86000.0</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.LoadResponse rdf:resource="urn:uuid:E84837F3-04A7-414B-A72C-B429DF35BBBF"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="urn:uuid:2A158E0C-CD01-4A50-AEBA-59D761FCF15D"/>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:49AD8E07-3BF9-A4E2-CB8F-C3722F837B62"/>
  <cim:Equipment.SubSchedulingArea rdf:resource="urn:uuid:4021f7cf-340c-45e3-841f-e7b5fe8b93be"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:8515F6BA-7A0F-424B-AF83-F41950CE8FD6"/>
  <cim:IdentifiedObject.mRID>572BCFC9-E1D6-4419-9A33-EDD284806AF3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>652</cim:IdentifiedObject.name>
</cim:EnergyConsumer>
<cim:EnergyConsumer rdf:about="urn:uuid:91A37B4C-C38B-4269-8467-F40870934386">
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.grounded>True</cim:EnergyConsumer.grounded>
  <cim:EnergyConsumer.p>17000.0</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.q>10000.0</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.LoadResponse rdf:resource="urn:uuid:76011ACA-EE17-4D61-8224-6BDBBC8FFB97"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="urn:uuid:2A158E0C-CD01-4A50-AEBA-59D761FCF15D"/>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:49AD8E07-3BF9-A4E2-CB8F-C3722F837B62"/>
  <cim:Equipment.SubSchedulingArea rdf:resource="urn:uuid:4021f7cf-340c-45e3-841f-e7b5fe8b93be"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:F75309B4-3341-4B2F-B55A-3B93C934CC3F"/>
  <cim:IdentifiedObject.mRID>91A37B4C-C38B-4269-8467-F40870934386</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>670a</cim:IdentifiedObject.name>
</cim:EnergyConsumer>
<cim:EnergyConsumer rdf:about="urn:uuid:70188FF4-04F0-48D2-8706-698D1FD086E6">
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.grounded>True</cim:EnergyConsumer.grounded>
  <cim:EnergyConsumer.p>66000.0</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.q>38000.0</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.LoadResponse rdf:resource="urn:uuid:76011ACA-EE17-4D61-8224-6BDBBC8FFB97"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="urn:uuid:2A158E0C-CD01-4A50-AEBA-59D761FCF15D"/>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:49AD8E07-3BF9-A4E2-CB8F-C3722F837B62"/>
  <cim:Equipment.SubSchedulingArea rdf:resource="urn:uuid:4021f7cf-340c-45e3-841f-e7b5fe8b93be"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:FAD8DFE7-AB35-4DC5-B9EC-63F15CE2BE92"/>
  <cim:IdentifiedObject.mRID>70188FF4-04F0-48D2-8706-698D1FD086E6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>670b</cim:IdentifiedObject.name>
</cim:EnergyConsumer>
<cim:EnergyConsumer rdf:about="urn:uuid:E503BBF8-3C82-4DF7-B6E9-2488ECFCC847">
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.grounded>True</cim:EnergyConsumer.grounded>
  <cim:EnergyConsumer.p>117000.0</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.q>68000.0</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.LoadResponse rdf:resource="urn:uuid:76011ACA-EE17-4D61-8224-6BDBBC8FFB97"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="urn:uuid:2A158E0C-CD01-4A50-AEBA-59D761FCF15D"/>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:49AD8E07-3BF9-A4E2-CB8F-C3722F837B62"/>
  <cim:Equipment.SubSchedulingArea rdf:resource="urn:uuid:4021f7cf-340c-45e3-841f-e7b5fe8b93be"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:D6E129D9-385E-46D5-B6D3-81ECB2D2BE17"/>
  <cim:IdentifiedObject.mRID>E503BBF8-3C82-4DF7-B6E9-2488ECFCC847</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>670c</cim:IdentifiedObject.name>
</cim:EnergyConsumer>
<cim:EnergyConsumer rdf:about="urn:uuid:32F02D2B-EE6E-4D3F-8486-1B5CAEF70204">
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.grounded>True</cim:EnergyConsumer.grounded>
  <cim:EnergyConsumer.p>5000.0</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.q>3098.7217</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.LoadResponse rdf:resource="urn:uuid:76011ACA-EE17-4D61-8224-6BDBBC8FFB97"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="urn:uuid:D5404A34-509A-41B1-8CAA-44712A11F6C6"/>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:49AD8E07-3BF9-A4E2-CB8F-C3722F837B62"/>
  <cim:Equipment.SubSchedulingArea rdf:resource="urn:uuid:4396f6fc-5231-4af1-a2a6-d5b9e0836983"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:0C4D68BF-AC73-45C8-B2BD-FF3BFBCD20E1"/>
  <cim:IdentifiedObject.mRID>32F02D2B-EE6E-4D3F-8486-1B5CAEF70204</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>house</cim:IdentifiedObject.name>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:about="urn:uuid:12B7E46B-C0D5-4F7C-890C-8C468AA0651C">
  <cim:EnergyConsumerPhase.p>160000.0</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:EnergyConsumerPhase.q>110000.0</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="urn:uuid:C39149DE-3451-4D33-B4C2-B1E6C6FC9AAB"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:E17D6B98-44E7-4746-8605-BF75E6AC6277"/>
  <cim:IdentifiedObject.mRID>12B7E46B-C0D5-4F7C-890C-8C468AA0651C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>634a_A</cim:IdentifiedObject.name>
</cim:EnergyConsumerPhase>
<cim:EnergyConsumerPhase rdf:about="urn:uuid:F7278CAA-7C0F-40DC-B5A5-63365101F7C4">
  <cim:EnergyConsumerPhase.p>120000.0</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:EnergyConsumerPhase.q>90000.0</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="urn:uuid:B21C5599-1D00-4FCF-904B-58D9D4CAC49A"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:952BE5EC-68EC-46CA-9290-6BCD9BE00A0C"/>
  <cim:IdentifiedObject.mRID>F7278CAA-7C0F-40DC-B5A5-63365101F7C4</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>634b_B</cim:IdentifiedObject.name>
</cim:EnergyConsumerPhase>
<cim:EnergyConsumerPhase rdf:about="urn:uuid:487611D2-1BBF-4B65-8FA0-AE3B8637E32C">
  <cim:EnergyConsumerPhase.p>120000.0</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:EnergyConsumerPhase.q>90000.0</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="urn:uuid:3B2021A7-4BFC-418D-9C20-BD6838E52CF8"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:FC973B3E-2AC2-4C61-804D-6CF40FFF3CC0"/>
  <cim:IdentifiedObject.mRID>487611D2-1BBF-4B65-8FA0-AE3B8637E32C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>634c_C</cim:IdentifiedObject.name>
</cim:EnergyConsumerPhase>
<cim:EnergyConsumerPhase rdf:about="urn:uuid:82D805E6-CDB2-4E37-8D33-C5977DB1C353">
  <cim:EnergyConsumerPhase.p>170000.0</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:EnergyConsumerPhase.q>125000.0</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="urn:uuid:47E52220-4596-4AF0-9724-0167B72A4DB8"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:7DB84AEE-89EE-4C77-BEFA-E58CB10FADA1"/>
  <cim:IdentifiedObject.mRID>82D805E6-CDB2-4E37-8D33-C5977DB1C353</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>645_B</cim:IdentifiedObject.name>
</cim:EnergyConsumerPhase>
<cim:EnergyConsumerPhase rdf:about="urn:uuid:C163738E-2A54-4886-9741-76C6E6FAB350">
  <cim:EnergyConsumerPhase.p>230000.0</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:EnergyConsumerPhase.q>132000.0</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="urn:uuid:0BC9183A-9067-4E06-AA5B-48DC2AB30C80"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:9E735173-F2E5-408C-8279-54ED0D3BBDD1"/>
  <cim:IdentifiedObject.mRID>C163738E-2A54-4886-9741-76C6E6FAB350</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>646_B</cim:IdentifiedObject.name>
</cim:EnergyConsumerPhase>
<cim:EnergyConsumerPhase rdf:about="urn:uuid:B9D37118-F065-45FA-8CC5-12A62B060379">
  <cim:EnergyConsumerPhase.p>170000.0</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:EnergyConsumerPhase.q>151000.0</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="urn:uuid:8CA46F28-84C0-4FE2-B228-EC4080777865"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:0A390CC2-AFE7-477C-8D42-63EE609F842B"/>
  <cim:IdentifiedObject.mRID>B9D37118-F065-45FA-8CC5-12A62B060379</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>692_C</cim:IdentifiedObject.name>
</cim:EnergyConsumerPhase>
<cim:EnergyConsumerPhase rdf:about="urn:uuid:8437A355-7ECB-4309-B4F0-31A534F0709E">
  <cim:EnergyConsumerPhase.p>485000.0</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:EnergyConsumerPhase.q>190000.0</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="urn:uuid:9CAAF741-BE1E-4893-8044-1E507B7DDC38"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:EA84B9C8-A620-487E-89E7-A55984E71968"/>
  <cim:IdentifiedObject.mRID>8437A355-7ECB-4309-B4F0-31A534F0709E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>675a_A</cim:IdentifiedObject.name>
</cim:EnergyConsumerPhase>
<cim:EnergyConsumerPhase rdf:about="urn:uuid:5E6C5F22-92B8-4943-9DFE-2B2F0635A5AC">
  <cim:EnergyConsumerPhase.p>68000.0</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:EnergyConsumerPhase.q>60000.0</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="urn:uuid:8E34333C-2BB8-4631-B072-383F1CA38F60"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:68234FFD-2C36-4D95-9E00-74CEB6ED0995"/>
  <cim:IdentifiedObject.mRID>5E6C5F22-92B8-4943-9DFE-2B2F0635A5AC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>675b_B</cim:IdentifiedObject.name>
</cim:EnergyConsumerPhase>
<cim:EnergyConsumerPhase rdf:about="urn:uuid:18869CD3-ED88-4FAD-A138-8CB47AA5A779">
  <cim:EnergyConsumerPhase.p>290000.0</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:EnergyConsumerPhase.q>212000.0</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="urn:uuid:3FFFB3F7-A7AF-49E1-ACEE-449FC73D3CD6"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:5F4F5E06-9447-448B-8DE4-F4E22AA34576"/>
  <cim:IdentifiedObject.mRID>18869CD3-ED88-4FAD-A138-8CB47AA5A779</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>675c_C</cim:IdentifiedObject.name>
</cim:EnergyConsumerPhase>
<cim:EnergyConsumerPhase rdf:about="urn:uuid:F7A295B8-655E-4C2C-95BA-0F52F81EB404">
  <cim:EnergyConsumerPhase.p>170000.0</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:EnergyConsumerPhase.q>80000.0</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="urn:uuid:60B55036-DD71-40CE-ADDA-97B8CE7447DC"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:08866A9B-A318-4DA1-83FE-16EAD7927BA9"/>
  <cim:IdentifiedObject.mRID>F7A295B8-655E-4C2C-95BA-0F52F81EB404</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>611_C</cim:IdentifiedObject.name>
</cim:EnergyConsumerPhase>
<cim:EnergyConsumerPhase rdf:about="urn:uuid:F208DA06-18F7-4EEB-AB28-135ED86B7858">
  <cim:EnergyConsumerPhase.p>128000.0</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:EnergyConsumerPhase.q>86000.0</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="urn:uuid:572BCFC9-E1D6-4419-9A33-EDD284806AF3"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:8515F6BA-7A0F-424B-AF83-F41950CE8FD6"/>
  <cim:IdentifiedObject.mRID>F208DA06-18F7-4EEB-AB28-135ED86B7858</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>652_A</cim:IdentifiedObject.name>
</cim:EnergyConsumerPhase>
<cim:EnergyConsumerPhase rdf:about="urn:uuid:3E50274E-3137-48AB-85FA-471EB9259187">
  <cim:EnergyConsumerPhase.p>17000.0</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:EnergyConsumerPhase.q>10000.0</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="urn:uuid:91A37B4C-C38B-4269-8467-F40870934386"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:F75309B4-3341-4B2F-B55A-3B93C934CC3F"/>
  <cim:IdentifiedObject.mRID>3E50274E-3137-48AB-85FA-471EB9259187</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>670a_A</cim:IdentifiedObject.name>
</cim:EnergyConsumerPhase>
<cim:EnergyConsumerPhase rdf:about="urn:uuid:BF87E722-BF18-4C41-AB13-328C9072AFA2">
  <cim:EnergyConsumerPhase.p>66000.0</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:EnergyConsumerPhase.q>38000.0</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="urn:uuid:70188FF4-04F0-48D2-8706-698D1FD086E6"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:FAD8DFE7-AB35-4DC5-B9EC-63F15CE2BE92"/>
  <cim:IdentifiedObject.mRID>BF87E722-BF18-4C41-AB13-328C9072AFA2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>670b_B</cim:IdentifiedObject.name>
</cim:EnergyConsumerPhase>
<cim:EnergyConsumerPhase rdf:about="urn:uuid:31B9EF18-90F8-4409-9A10-B47C84D92A7E">
  <cim:EnergyConsumerPhase.p>117000.0</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:EnergyConsumerPhase.q>68000.0</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="urn:uuid:E503BBF8-3C82-4DF7-B6E9-2488ECFCC847"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:D6E129D9-385E-46D5-B6D3-81ECB2D2BE17"/>
  <cim:IdentifiedObject.mRID>31B9EF18-90F8-4409-9A10-B47C84D92A7E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>670c_C</cim:IdentifiedObject.name>
</cim:EnergyConsumerPhase>
<cim:EnergyConsumerPhase rdf:about="urn:uuid:780517F3-5A91-48DC-86C3-5576BC7F1035">
  <cim:EnergyConsumerPhase.p>2500.0</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s1"/>
  <cim:EnergyConsumerPhase.q>1549.3608</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="urn:uuid:32F02D2B-EE6E-4D3F-8486-1B5CAEF70204"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:0C4D68BF-AC73-45C8-B2BD-FF3BFBCD20E1"/>
  <cim:IdentifiedObject.mRID>780517F3-5A91-48DC-86C3-5576BC7F1035</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>house_s1</cim:IdentifiedObject.name>
</cim:EnergyConsumerPhase>
<cim:EnergyConsumerPhase rdf:about="urn:uuid:4416AF89-168B-4E3D-A0A9-ED52D8209B97">
  <cim:EnergyConsumerPhase.p>2500.0</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s2"/>
  <cim:EnergyConsumerPhase.q>1549.3608</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="urn:uuid:32F02D2B-EE6E-4D3F-8486-1B5CAEF70204"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:0C4D68BF-AC73-45C8-B2BD-FF3BFBCD20E1"/>
  <cim:IdentifiedObject.mRID>4416AF89-168B-4E3D-A0A9-ED52D8209B97</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>house_s2</cim:IdentifiedObject.name>
</cim:EnergyConsumerPhase>
<cim:PerLengthPhaseImpedance rdf:about="urn:uuid:50044320-7295-4591-B39E-F793F1923098">
  <cim:PerLengthPhaseImpedance.conductorCount>3</cim:PerLengthPhaseImpedance.conductorCount>
  <cim:IdentifiedObject.mRID>50044320-7295-4591-B39E-F793F1923098</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>mtx601</cim:IdentifiedObject.name>
</cim:PerLengthPhaseImpedance>
<cim:PerLengthPhaseImpedance rdf:about="urn:uuid:EAEF5A85-027A-4BE2-9A07-99D4550C3DE1">
  <cim:PerLengthPhaseImpedance.conductorCount>3</cim:PerLengthPhaseImpedance.conductorCount>
  <cim:IdentifiedObject.mRID>EAEF5A85-027A-4BE2-9A07-99D4550C3DE1</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>mtx602</cim:IdentifiedObject.name>
</cim:PerLengthPhaseImpedance>
<cim:PerLengthPhaseImpedance rdf:about="urn:uuid:12C526C5-6645-4C0C-83CD-3030C440DA17">
  <cim:PerLengthPhaseImpedance.conductorCount>2</cim:PerLengthPhaseImpedance.conductorCount>
  <cim:IdentifiedObject.mRID>12C526C5-6645-4C0C-83CD-3030C440DA17</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>mtx603</cim:IdentifiedObject.name>
</cim:PerLengthPhaseImpedance>
<cim:PerLengthPhaseImpedance rdf:about="urn:uuid:D3933951-0672-4817-B38D-E51F47E8631F">
  <cim:PerLengthPhaseImpedance.conductorCount>2</cim:PerLengthPhaseImpedance.conductorCount>
  <cim:IdentifiedObject.mRID>D3933951-0672-4817-B38D-E51F47E8631F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>mtx604</cim:IdentifiedObject.name>
</cim:PerLengthPhaseImpedance>
<cim:PerLengthPhaseImpedance rdf:about="urn:uuid:B10FD3C7-8BD6-45D0-9A08-8ADFE7A51952">
  <cim:PerLengthPhaseImpedance.conductorCount>1</cim:PerLengthPhaseImpedance.conductorCount>
  <cim:IdentifiedObject.mRID>B10FD3C7-8BD6-45D0-9A08-8ADFE7A51952</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>mtx605</cim:IdentifiedObject.name>
</cim:PerLengthPhaseImpedance>
<cim:PerLengthPhaseImpedance rdf:about="urn:uuid:07097405-6433-4EBF-9EE2-2049906B4157">
  <cim:PerLengthPhaseImpedance.conductorCount>3</cim:PerLengthPhaseImpedance.conductorCount>
  <cim:IdentifiedObject.mRID>07097405-6433-4EBF-9EE2-2049906B4157</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>mtx606</cim:IdentifiedObject.name>
</cim:PerLengthPhaseImpedance>
<cim:PerLengthPhaseImpedance rdf:about="urn:uuid:B687FB8B-3772-4BC7-9CAD-07497C7004D3">
  <cim:PerLengthPhaseImpedance.conductorCount>1</cim:PerLengthPhaseImpedance.conductorCount>
  <cim:IdentifiedObject.mRID>B687FB8B-3772-4BC7-9CAD-07497C7004D3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>mtx607</cim:IdentifiedObject.name>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:about="urn:uuid:69B855E7-917B-49C7-B96A-F8C8E3A4CBB5">
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.row>1</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.b>0.0</cim:PhaseImpedanceData.b>
  <cim:PhaseImpedanceData.r>0.00021530512</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00063249374</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="urn:uuid:50044320-7295-4591-B39E-F793F1923098"/>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:about="urn:uuid:0649C1EF-E39F-4B46-AD80-D3C180E4562E">
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.b>0.0</cim:PhaseImpedanceData.b>
  <cim:PhaseImpedanceData.r>9.5380478e-05</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00023916577</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="urn:uuid:50044320-7295-4591-B39E-F793F1923098"/>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:about="urn:uuid:BBC492B3-CAEB-4DF8-B4A3-EAF9D05E7E1E">
  <cim:PhaseImpedanceData.column>2</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.b>0.0</cim:PhaseImpedanceData.b>
  <cim:PhaseImpedanceData.r>0.00020971278</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00065107274</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="urn:uuid:50044320-7295-4591-B39E-F793F1923098"/>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:about="urn:uuid:520F9AFD-543F-4AD9-9178-9511763BB59D">
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.b>0.0</cim:PhaseImpedanceData.b>
  <cim:PhaseImpedanceData.r>9.8176648e-05</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00026321284</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="urn:uuid:50044320-7295-4591-B39E-F793F1923098"/>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:about="urn:uuid:10B0D529-0FC6-4845-BEFE-2CD11D1EC0B4">
  <cim:PhaseImpedanceData.column>2</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.b>0.0</cim:PhaseImpedanceData.b>
  <cim:PhaseImpedanceData.r>9.6933906e-05</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00031174193</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="urn:uuid:50044320-7295-4591-B39E-F793F1923098"/>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:about="urn:uuid:1C9AB18C-CCF4-409A-92A7-865CDA8CC7A5">
  <cim:PhaseImpedanceData.column>3</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.b>0.0</cim:PhaseImpedanceData.b>
  <cim:PhaseImpedanceData.r>0.00021213613</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00064299491</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="urn:uuid:50044320-7295-4591-B39E-F793F1923098"/>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:about="urn:uuid:36CD0283-0C33-45F1-B504-C7EF348D8CC0">
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.row>1</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.b>0.0</cim:PhaseImpedanceData.b>
  <cim:PhaseImpedanceData.r>0.00046764396</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00073408793</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="urn:uuid:EAEF5A85-027A-4BE2-9A07-99D4550C3DE1"/>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:about="urn:uuid:997E83A5-27DC-426D-A88E-56FCFB96146B">
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.b>0.0</cim:PhaseImpedanceData.b>
  <cim:PhaseImpedanceData.r>9.5380478e-05</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00023916577</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="urn:uuid:EAEF5A85-027A-4BE2-9A07-99D4550C3DE1"/>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:about="urn:uuid:842054E7-44EB-4010-99B7-475DA622A91D">
  <cim:PhaseImpedanceData.column>2</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.b>0.0</cim:PhaseImpedanceData.b>
  <cim:PhaseImpedanceData.r>0.00046447497</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.0007445891</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="urn:uuid:EAEF5A85-027A-4BE2-9A07-99D4550C3DE1"/>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:about="urn:uuid:0BE57FFF-A484-435A-A872-8FE3152AE9D5">
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.b>0.0</cim:PhaseImpedanceData.b>
  <cim:PhaseImpedanceData.r>9.6933906e-05</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00031174193</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="urn:uuid:EAEF5A85-027A-4BE2-9A07-99D4550C3DE1"/>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:about="urn:uuid:699B3870-6CE0-4B8C-830C-77D071EECD2E">
  <cim:PhaseImpedanceData.column>2</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.b>0.0</cim:PhaseImpedanceData.b>
  <cim:PhaseImpedanceData.r>9.8176648e-05</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00026321284</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="urn:uuid:EAEF5A85-027A-4BE2-9A07-99D4550C3DE1"/>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:about="urn:uuid:7903D890-15F0-4773-814B-0A92B52396AF">
  <cim:PhaseImpedanceData.column>3</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.b>0.0</cim:PhaseImpedanceData.b>
  <cim:PhaseImpedanceData.r>0.00046205162</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00075260479</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="urn:uuid:EAEF5A85-027A-4BE2-9A07-99D4550C3DE1"/>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:about="urn:uuid:C1EF0F7C-9A4B-4524-87C6-7FA30F4ED054">
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.row>1</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.b>0.0</cim:PhaseImpedanceData.b>
  <cim:PhaseImpedanceData.r>0.00082257118</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00084313857</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="urn:uuid:12C526C5-6645-4C0C-83CD-3030C440DA17"/>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:about="urn:uuid:7EF9213B-DA56-4302-9054-C148028273A3">
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.b>0.0</cim:PhaseImpedanceData.b>
  <cim:PhaseImpedanceData.r>0.00012837529</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00028527151</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="urn:uuid:12C526C5-6645-4C0C-83CD-3030C440DA17"/>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:about="urn:uuid:4BDC7B0A-F286-4355-9902-DEE520D20C27">
  <cim:PhaseImpedanceData.column>2</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.b>0.0</cim:PhaseImpedanceData.b>
  <cim:PhaseImpedanceData.r>0.00082605086</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00083704913</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="urn:uuid:12C526C5-6645-4C0C-83CD-3030C440DA17"/>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:about="urn:uuid:6F512C0E-9699-47B9-B4CA-E3795D10FA71">
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.row>1</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.b>0.0</cim:PhaseImpedanceData.b>
  <cim:PhaseImpedanceData.r>0.00082257118</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00084313857</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="urn:uuid:D3933951-0672-4817-B38D-E51F47E8631F"/>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:about="urn:uuid:DB16BB5E-B313-4BCE-A8A7-3C5F164E67C1">
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.b>0.0</cim:PhaseImpedanceData.b>
  <cim:PhaseImpedanceData.r>0.00012837529</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00028527151</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="urn:uuid:D3933951-0672-4817-B38D-E51F47E8631F"/>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:about="urn:uuid:C6B5D630-3418-43C9-9687-F69172DE9022">
  <cim:PhaseImpedanceData.column>2</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.b>0.0</cim:PhaseImpedanceData.b>
  <cim:PhaseImpedanceData.r>0.00082605086</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00083704913</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="urn:uuid:D3933951-0672-4817-B38D-E51F47E8631F"/>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:about="urn:uuid:FA9E52AA-F34E-4EA9-9A35-D656FE0C91F6">
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.row>1</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.b>0.0</cim:PhaseImpedanceData.b>
  <cim:PhaseImpedanceData.r>0.00082592659</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00083729768</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="urn:uuid:B10FD3C7-8BD6-45D0-9A08-8ADFE7A51952"/>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:about="urn:uuid:C3CBC655-630A-41DA-BF32-2A886B7625F0">
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.row>1</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.b>8.9940364e-08</cim:PhaseImpedanceData.b>
  <cim:PhaseImpedanceData.r>0.00049195262</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.0002723793</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="urn:uuid:07097405-6433-4EBF-9EE2-2049906B4157"/>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:about="urn:uuid:424E24DC-306A-4712-93FF-7DA4A9CDCD87">
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.b>0.0</cim:PhaseImpedanceData.b>
  <cim:PhaseImpedanceData.r>0.00019789181</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>1.7201916e-05</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="urn:uuid:07097405-6433-4EBF-9EE2-2049906B4157"/>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:about="urn:uuid:F6F24C48-BA24-4A0F-A673-DDCB90D89EB7">
  <cim:PhaseImpedanceData.column>2</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.b>8.9940364e-08</cim:PhaseImpedanceData.b>
  <cim:PhaseImpedanceData.r>0.00048569417</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00024649609</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="urn:uuid:07097405-6433-4EBF-9EE2-2049906B4157"/>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:about="urn:uuid:EF543C96-1A5F-4AF8-BED9-05F6815078C3">
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.b>0.0</cim:PhaseImpedanceData.b>
  <cim:PhaseImpedanceData.r>0.00017612766</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>-1.1445906e-05</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="urn:uuid:07097405-6433-4EBF-9EE2-2049906B4157"/>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:about="urn:uuid:19FE7AED-6DF3-42E8-94B5-8D90228B325B">
  <cim:PhaseImpedanceData.column>2</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.b>0.0</cim:PhaseImpedanceData.b>
  <cim:PhaseImpedanceData.r>0.00019789181</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>1.7201916e-05</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="urn:uuid:07097405-6433-4EBF-9EE2-2049906B4157"/>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:about="urn:uuid:7067BFCB-5985-4AF2-8C7D-0960BE66393E">
  <cim:PhaseImpedanceData.column>3</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.b>8.9940364e-08</cim:PhaseImpedanceData.b>
  <cim:PhaseImpedanceData.r>0.00049195262</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.0002723793</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="urn:uuid:07097405-6433-4EBF-9EE2-2049906B4157"/>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:about="urn:uuid:D0A424DC-9D42-4CBE-A1D2-5EF225F2517F">
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.row>1</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.b>5.5283335e-08</cim:PhaseImpedanceData.b>
  <cim:PhaseImpedanceData.r>0.00083419083</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.0003183906</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="urn:uuid:B687FB8B-3772-4BC7-9CAD-07497C7004D3"/>
</cim:PhaseImpedanceData>
<cim:CurrentLimit rdf:about="urn:uuid:2132277E-5094-4E2A-8B46-9EC1378CDC61">
  <cim:CurrentLimit.value>112.41676</cim:CurrentLimit.value>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="urn:uuid:A45026C2-594D-4323-8C31-323D1F61D309"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="urn:uuid:EC7F968E-2EDE-4007-B5AB-6DB38E4113FB"/>
  <cim:IdentifiedObject.mRID>2132277E-5094-4E2A-8B46-9EC1378CDC61</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimI_112.4_149.9_Norm</cim:IdentifiedObject.name>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:about="urn:uuid:FB1BB1F1-CDC4-40CF-9B5D-4F91A81DF85F">
  <cim:CurrentLimit.value>149.88901</cim:CurrentLimit.value>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="urn:uuid:A45026C2-594D-4323-8C31-323D1F61D309"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="urn:uuid:9CA1FF05-F0F2-4D79-8241-4C681DD0F746"/>
  <cim:IdentifiedObject.mRID>FB1BB1F1-CDC4-40CF-9B5D-4F91A81DF85F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimI_112.4_149.9_Emerg</cim:IdentifiedObject.name>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:about="urn:uuid:2EA3D4A6-AEF0-4C67-BB05-CC4873D6A901">
  <cim:CurrentLimit.value>56.25</cim:CurrentLimit.value>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="urn:uuid:DCC354AB-4DB3-4061-A518-0A439EB9576D"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="urn:uuid:EC7F968E-2EDE-4007-B5AB-6DB38E4113FB"/>
  <cim:IdentifiedObject.mRID>2EA3D4A6-AEF0-4C67-BB05-CC4873D6A901</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimI_56.3_75.0_Norm</cim:IdentifiedObject.name>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:about="urn:uuid:02CBB07C-C5D2-4C9C-BBA1-1975710A4F67">
  <cim:CurrentLimit.value>75.0</cim:CurrentLimit.value>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="urn:uuid:DCC354AB-4DB3-4061-A518-0A439EB9576D"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="urn:uuid:9CA1FF05-F0F2-4D79-8241-4C681DD0F746"/>
  <cim:IdentifiedObject.mRID>02CBB07C-C5D2-4C9C-BBA1-1975710A4F67</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimI_56.3_75.0_Emerg</cim:IdentifiedObject.name>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:about="urn:uuid:AD623166-BDF4-4B16-8874-847A94B5F229">
  <cim:CurrentLimit.value>27.612404</cim:CurrentLimit.value>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="urn:uuid:DF88194B-910F-4F74-B094-3B9FF58ACA99"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="urn:uuid:EC7F968E-2EDE-4007-B5AB-6DB38E4113FB"/>
  <cim:IdentifiedObject.mRID>AD623166-BDF4-4B16-8874-847A94B5F229</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimI_27.6_37.7_Norm</cim:IdentifiedObject.name>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:about="urn:uuid:89AB1100-5D35-464B-A3B9-0D217764E7F3">
  <cim:CurrentLimit.value>37.653278</cim:CurrentLimit.value>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="urn:uuid:DF88194B-910F-4F74-B094-3B9FF58ACA99"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="urn:uuid:9CA1FF05-F0F2-4D79-8241-4C681DD0F746"/>
  <cim:IdentifiedObject.mRID>89AB1100-5D35-464B-A3B9-0D217764E7F3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimI_27.6_37.7_Emerg</cim:IdentifiedObject.name>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:about="urn:uuid:9606C549-EB39-4E12-940D-3EE0569A4049">
  <cim:CurrentLimit.value>763.58333</cim:CurrentLimit.value>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="urn:uuid:70B0389A-4DD4-4679-B64B-DF5645305BBB"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="urn:uuid:EC7F968E-2EDE-4007-B5AB-6DB38E4113FB"/>
  <cim:IdentifiedObject.mRID>9606C549-EB39-4E12-940D-3EE0569A4049</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimI_763.6_1041.3_Norm</cim:IdentifiedObject.name>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:about="urn:uuid:F27A0EF3-F642-4419-9682-F4FE725C26C1">
  <cim:CurrentLimit.value>1041.25</cim:CurrentLimit.value>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="urn:uuid:70B0389A-4DD4-4679-B64B-DF5645305BBB"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="urn:uuid:9CA1FF05-F0F2-4D79-8241-4C681DD0F746"/>
  <cim:IdentifiedObject.mRID>F27A0EF3-F642-4419-9682-F4FE725C26C1</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimI_763.6_1041.3_Emerg</cim:IdentifiedObject.name>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:about="urn:uuid:D99C18DA-3C11-4112-ADF6-F667FC343BC0">
  <cim:CurrentLimit.value>76.332367</cim:CurrentLimit.value>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="urn:uuid:227E0242-CBC8-45FA-881A-9664DEC33163"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="urn:uuid:EC7F968E-2EDE-4007-B5AB-6DB38E4113FB"/>
  <cim:IdentifiedObject.mRID>D99C18DA-3C11-4112-ADF6-F667FC343BC0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimI_76.3_104.1_Norm</cim:IdentifiedObject.name>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:about="urn:uuid:C7DE1A75-AD8D-4E48-A317-911CA9B45194">
  <cim:CurrentLimit.value>104.08959</cim:CurrentLimit.value>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="urn:uuid:227E0242-CBC8-45FA-881A-9664DEC33163"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="urn:uuid:9CA1FF05-F0F2-4D79-8241-4C681DD0F746"/>
  <cim:IdentifiedObject.mRID>C7DE1A75-AD8D-4E48-A317-911CA9B45194</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimI_76.3_104.1_Emerg</cim:IdentifiedObject.name>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:about="urn:uuid:7A32DAEE-7906-4052-AEA8-D381AEAD292A">
  <cim:CurrentLimit.value>2.2916667</cim:CurrentLimit.value>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="urn:uuid:06C3800E-2E09-4951-A8E0-FB9E0FEC06C2"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="urn:uuid:EC7F968E-2EDE-4007-B5AB-6DB38E4113FB"/>
  <cim:IdentifiedObject.mRID>7A32DAEE-7906-4052-AEA8-D381AEAD292A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimI_2.3_3.1_Norm</cim:IdentifiedObject.name>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:about="urn:uuid:D4BAFAD6-90A5-41A1-9253-8F99F0DA42B5">
  <cim:CurrentLimit.value>3.125</cim:CurrentLimit.value>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="urn:uuid:06C3800E-2E09-4951-A8E0-FB9E0FEC06C2"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="urn:uuid:9CA1FF05-F0F2-4D79-8241-4C681DD0F746"/>
  <cim:IdentifiedObject.mRID>D4BAFAD6-90A5-41A1-9253-8F99F0DA42B5</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimI_2.3_3.1_Emerg</cim:IdentifiedObject.name>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:about="urn:uuid:3D971662-D5A5-4F0A-8B16-EDC4D7974430">
  <cim:CurrentLimit.value>730.0</cim:CurrentLimit.value>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="urn:uuid:F254EB1E-BAA6-4C31-A834-C57F42FB2EFD"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="urn:uuid:EC7F968E-2EDE-4007-B5AB-6DB38E4113FB"/>
  <cim:IdentifiedObject.mRID>3D971662-D5A5-4F0A-8B16-EDC4D7974430</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimI_730.0_730.0_Norm</cim:IdentifiedObject.name>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:about="urn:uuid:B2E4A696-89BD-439E-A972-F44C07B05E06">
  <cim:CurrentLimit.value>730.0</cim:CurrentLimit.value>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="urn:uuid:F254EB1E-BAA6-4C31-A834-C57F42FB2EFD"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="urn:uuid:9CA1FF05-F0F2-4D79-8241-4C681DD0F746"/>
  <cim:IdentifiedObject.mRID>B2E4A696-89BD-439E-A972-F44C07B05E06</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimI_730.0_730.0_Emerg</cim:IdentifiedObject.name>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:about="urn:uuid:D1089610-AADF-4608-B90D-18FCD14B3EA8">
  <cim:CurrentLimit.value>340.0</cim:CurrentLimit.value>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="urn:uuid:05A54D9A-1E59-4E3B-AAAE-256B6DF6A9EF"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="urn:uuid:EC7F968E-2EDE-4007-B5AB-6DB38E4113FB"/>
  <cim:IdentifiedObject.mRID>D1089610-AADF-4608-B90D-18FCD14B3EA8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimI_340.0_600.0_Norm</cim:IdentifiedObject.name>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:about="urn:uuid:43E16807-66D2-4F3D-80D1-30DFE007908A">
  <cim:CurrentLimit.value>600.0</cim:CurrentLimit.value>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="urn:uuid:05A54D9A-1E59-4E3B-AAAE-256B6DF6A9EF"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="urn:uuid:9CA1FF05-F0F2-4D79-8241-4C681DD0F746"/>
  <cim:IdentifiedObject.mRID>43E16807-66D2-4F3D-80D1-30DFE007908A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimI_340.0_600.0_Emerg</cim:IdentifiedObject.name>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:about="urn:uuid:41C63FF4-712A-4249-93A7-5219642E528A">
  <cim:CurrentLimit.value>230.0</cim:CurrentLimit.value>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="urn:uuid:CBC3D8F8-E71E-48FA-B3F0-EF05E14E2E93"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="urn:uuid:EC7F968E-2EDE-4007-B5AB-6DB38E4113FB"/>
  <cim:IdentifiedObject.mRID>41C63FF4-712A-4249-93A7-5219642E528A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimI_230.0_600.0_Norm</cim:IdentifiedObject.name>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:about="urn:uuid:48CFF320-A0F5-4EEF-9E89-6A8D692BD95A">
  <cim:CurrentLimit.value>600.0</cim:CurrentLimit.value>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="urn:uuid:CBC3D8F8-E71E-48FA-B3F0-EF05E14E2E93"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="urn:uuid:9CA1FF05-F0F2-4D79-8241-4C681DD0F746"/>
  <cim:IdentifiedObject.mRID>48CFF320-A0F5-4EEF-9E89-6A8D692BD95A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimI_230.0_600.0_Emerg</cim:IdentifiedObject.name>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:about="urn:uuid:4EF41CA2-9B60-476A-8758-48423C222C42">
  <cim:CurrentLimit.value>260.0</cim:CurrentLimit.value>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="urn:uuid:825FEA7A-3349-4854-9EDF-32DCC65DD1BE"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="urn:uuid:EC7F968E-2EDE-4007-B5AB-6DB38E4113FB"/>
  <cim:IdentifiedObject.mRID>4EF41CA2-9B60-476A-8758-48423C222C42</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimI_260.0_600.0_Norm</cim:IdentifiedObject.name>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:about="urn:uuid:B58417B6-0FE5-43A2-B0FB-69A64805619C">
  <cim:CurrentLimit.value>600.0</cim:CurrentLimit.value>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="urn:uuid:825FEA7A-3349-4854-9EDF-32DCC65DD1BE"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="urn:uuid:9CA1FF05-F0F2-4D79-8241-4C681DD0F746"/>
  <cim:IdentifiedObject.mRID>B58417B6-0FE5-43A2-B0FB-69A64805619C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimI_260.0_600.0_Emerg</cim:IdentifiedObject.name>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:about="urn:uuid:E37C801A-7C91-4CF1-8859-FFCE287FFE4C">
  <cim:CurrentLimit.value>165.0</cim:CurrentLimit.value>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="urn:uuid:2B09B010-C775-4D9C-B31E-0EC5AE0AB590"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="urn:uuid:EC7F968E-2EDE-4007-B5AB-6DB38E4113FB"/>
  <cim:IdentifiedObject.mRID>E37C801A-7C91-4CF1-8859-FFCE287FFE4C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimI_165.0_600.0_Norm</cim:IdentifiedObject.name>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:about="urn:uuid:477C48BD-D3A1-452E-A835-986AC47B36EC">
  <cim:CurrentLimit.value>600.0</cim:CurrentLimit.value>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="urn:uuid:2B09B010-C775-4D9C-B31E-0EC5AE0AB590"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="urn:uuid:9CA1FF05-F0F2-4D79-8241-4C681DD0F746"/>
  <cim:IdentifiedObject.mRID>477C48BD-D3A1-452E-A835-986AC47B36EC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimI_165.0_600.0_Emerg</cim:IdentifiedObject.name>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:about="urn:uuid:D9B93C9E-CDD3-475C-A6D0-06D00566DB0D">
  <cim:CurrentLimit.value>400.0</cim:CurrentLimit.value>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="urn:uuid:54CD7C51-E1F0-4C72-B186-5BA14A87B081"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="urn:uuid:EC7F968E-2EDE-4007-B5AB-6DB38E4113FB"/>
  <cim:IdentifiedObject.mRID>D9B93C9E-CDD3-475C-A6D0-06D00566DB0D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimI_400.0_600.0_Norm</cim:IdentifiedObject.name>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:about="urn:uuid:056A706E-3E64-4B20-8CD5-BD29CEADEF7B">
  <cim:CurrentLimit.value>600.0</cim:CurrentLimit.value>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="urn:uuid:54CD7C51-E1F0-4C72-B186-5BA14A87B081"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="urn:uuid:9CA1FF05-F0F2-4D79-8241-4C681DD0F746"/>
  <cim:IdentifiedObject.mRID>056A706E-3E64-4B20-8CD5-BD29CEADEF7B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimI_400.0_600.0_Emerg</cim:IdentifiedObject.name>
</cim:CurrentLimit>
<cim:Analog rdf:about="urn:uuid:4862691c-b0ee-4efa-846d-a5c2e16d1a80">
  <cim:Measurement.measurementType>PNV</cim:Measurement.measurementType>
  <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.A"/>
  <cim:Measurement.PowerSystemResource rdf:resource="urn:uuid:A9DE8829-58CB-4750-B2A2-672846A89753"/>
  <cim:Measurement.Terminal rdf:resource="urn:uuid:5B38070B-E918-4EAA-8BDB-8B3CE4F8A917"/>
  <cim:IdentifiedObject.mRID>4862691c-b0ee-4efa-846d-a5c2e16d1a80</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>LinearShuntCompensator_cap1_PNV_1_A</cim:IdentifiedObject.name>
</cim:Analog>
<cim:Analog rdf:about="urn:uuid:c1174dfa-8366-4a62-9256-4db1d0bd4b4f">
  <cim:Measurement.measurementType>VA</cim:Measurement.measurementType>
  <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.A"/>
  <cim:Measurement.PowerSystemResource rdf:resource="urn:uuid:A9DE8829-58CB-4750-B2A2-672846A89753"/>
  <cim:Measurement.Terminal rdf:resource="urn:uuid:5B38070B-E918-4EAA-8BDB-8B3CE4F8A917"/>
  <cim:IdentifiedObject.mRID>c1174dfa-8366-4a62-9256-4db1d0bd4b4f</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>LinearShuntCompensator_cap1_VA_1_A</cim:IdentifiedObject.name>
</cim:Analog>
<cim:Analog rdf:about="urn:uuid:0b1987c4-0a9f-4293-88c8-2200a4e219df">
  <cim:Measurement.measurementType>PNV</cim:Measurement.measurementType>
  <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.B"/>
  <cim:Measurement.PowerSystemResource rdf:resource="urn:uuid:A9DE8829-58CB-4750-B2A2-672846A89753"/>
  <cim:Measurement.Terminal rdf:resource="urn:uuid:5B38070B-E918-4EAA-8BDB-8B3CE4F8A917"/>
  <cim:IdentifiedObject.mRID>0b1987c4-0a9f-4293-88c8-2200a4e219df</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>LinearShuntCompensator_cap1_PNV_1_B</cim:IdentifiedObject.name>
</cim:Analog>
<cim:Analog rdf:about="urn:uuid:9f78ecf9-aceb-4d84-b37c-e4566367157e">
  <cim:Measurement.measurementType>VA</cim:Measurement.measurementType>
  <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.B"/>
  <cim:Measurement.PowerSystemResource rdf:resource="urn:uuid:A9DE8829-58CB-4750-B2A2-672846A89753"/>
  <cim:Measurement.Terminal rdf:resource="urn:uuid:5B38070B-E918-4EAA-8BDB-8B3CE4F8A917"/>
  <cim:IdentifiedObject.mRID>9f78ecf9-aceb-4d84-b37c-e4566367157e</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>LinearShuntCompensator_cap1_VA_1_B</cim:IdentifiedObject.name>
</cim:Analog>
<cim:Analog rdf:about="urn:uuid:6da674b1-3153-4c1c-911f-bf39afdd4bc9">
  <cim:Measurement.measurementType>PNV</cim:Measurement.measurementType>
  <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.C"/>
  <cim:Measurement.PowerSystemResource rdf:resource="urn:uuid:A9DE8829-58CB-4750-B2A2-672846A89753"/>
  <cim:Measurement.Terminal rdf:resource="urn:uuid:5B38070B-E918-4EAA-8BDB-8B3CE4F8A917"/>
  <cim:IdentifiedObject.mRID>6da674b1-3153-4c1c-911f-bf39afdd4bc9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>LinearShuntCompensator_cap1_PNV_1_C</cim:IdentifiedObject.name>
</cim:Analog>
<cim:Analog rdf:about="urn:uuid:2a46ecbe-a8f2-4a0c-8647-8dc118479aef">
  <cim:Measurement.measurementType>VA</cim:Measurement.measurementType>
  <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.C"/>
  <cim:Measurement.PowerSystemResource rdf:resource="urn:uuid:A9DE8829-58CB-4750-B2A2-672846A89753"/>
  <cim:Measurement.Terminal rdf:resource="urn:uuid:5B38070B-E918-4EAA-8BDB-8B3CE4F8A917"/>
  <cim:IdentifiedObject.mRID>2a46ecbe-a8f2-4a0c-8647-8dc118479aef</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>LinearShuntCompensator_cap1_VA_1_C</cim:IdentifiedObject.name>
</cim:Analog>
<cim:Analog rdf:about="urn:uuid:652acf42-6529-4908-a816-a34ffb87e529">
  <cim:Measurement.measurementType>PNV</cim:Measurement.measurementType>
  <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.C"/>
  <cim:Measurement.PowerSystemResource rdf:resource="urn:uuid:9D725810-BFD6-44C6-961A-2BC027F6FC95"/>
  <cim:Measurement.Terminal rdf:resource="urn:uuid:FD3834FF-6C3B-434F-A41D-77EB8237F53D"/>
  <cim:IdentifiedObject.mRID>652acf42-6529-4908-a816-a34ffb87e529</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>LinearShuntCompensator_cap2_PNV_1_C</cim:IdentifiedObject.name>
</cim:Analog>
<cim:Analog rdf:about="urn:uuid:eedf7515-8ba7-45bb-86a8-d9ef79e07df1">
  <cim:Measurement.measurementType>VA</cim:Measurement.measurementType>
  <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.C"/>
  <cim:Measurement.PowerSystemResource rdf:resource="urn:uuid:9D725810-BFD6-44C6-961A-2BC027F6FC95"/>
  <cim:Measurement.Terminal rdf:resource="urn:uuid:FD3834FF-6C3B-434F-A41D-77EB8237F53D"/>
  <cim:IdentifiedObject.mRID>eedf7515-8ba7-45bb-86a8-d9ef79e07df1</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>LinearShuntCompensator_cap2_VA_1_C</cim:IdentifiedObject.name>
</cim:Analog>
<cim:Analog rdf:about="urn:uuid:7b008161-443c-447e-8b17-f81edf31192f">
  <cim:Measurement.measurementType>PNV</cim:Measurement.measurementType>
  <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.A"/>
  <cim:Measurement.PowerSystemResource rdf:resource="urn:uuid:E26D83A0-D29D-41EF-9528-02C882FFCC0D"/>
  <cim:Measurement.Terminal rdf:resource="urn:uuid:F3A001BA-C6BE-450E-B572-B6D5819808EA"/>
  <cim:IdentifiedObject.mRID>7b008161-443c-447e-8b17-f81edf31192f</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>EnergyConsumer_671_PNV_1_A</cim:IdentifiedObject.name>
</cim:Analog>
<cim:Analog rdf:about="urn:uuid:620e019a-6bdd-48ca-a9c3-fdc50fd0892e">
  <cim:Measurement.measurementType>VA</cim:Measurement.measurementType>
  <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.A"/>
  <cim:Measurement.PowerSystemResource rdf:resource="urn:uuid:E26D83A0-D29D-41EF-9528-02C882FFCC0D"/>
  <cim:Measurement.Terminal rdf:resource="urn:uuid:F3A001BA-C6BE-450E-B572-B6D5819808EA"/>
  <cim:IdentifiedObject.mRID>620e019a-6bdd-48ca-a9c3-fdc50fd0892e</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>EnergyConsumer_671_VA_1_A</cim:IdentifiedObject.name>
</cim:Analog>
<cim:Analog rdf:about="urn:uuid:326e554f-ee59-43ce-8c51-a89be9933bcb">
  <cim:Measurement.measurementType>PNV</cim:Measurement.measurementType>
  <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.B"/>
  <cim:Measurement.PowerSystemResource rdf:resource="urn:uuid:E26D83A0-D29D-41EF-9528-02C882FFCC0D"/>
  <cim:Measurement.Terminal rdf:resource="urn:uuid:F3A001BA-C6BE-450E-B572-B6D5819808EA"/>
  <cim:IdentifiedObject.mRID>326e554f-ee59-43ce-8c51-a89be9933bcb</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>EnergyConsumer_671_PNV_1_B</cim:IdentifiedObject.name>
</cim:Analog>
<cim:Analog rdf:about="urn:uuid:86e4c8c3-bcd9-493e-8d30-f3f7162518b7">
  <cim:Measurement.measurementType>VA</cim:Measurement.measurementType>
  <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.B"/>
  <cim:Measurement.PowerSystemResource rdf:resource="urn:uuid:E26D83A0-D29D-41EF-9528-02C882FFCC0D"/>
  <cim:Measurement.Terminal rdf:resource="urn:uuid:F3A001BA-C6BE-450E-B572-B6D5819808EA"/>
  <cim:IdentifiedObject.mRID>86e4c8c3-bcd9-493e-8d30-f3f7162518b7</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>EnergyConsumer_671_VA_1_B</cim:IdentifiedObject.name>
</cim:Analog>
<cim:Analog rdf:about="urn:uuid:e8953e49-e623-462d-86df-bd525529ffe4">
  <cim:Measurement.measurementType>PNV</cim:Measurement.measurementType>
  <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.C"/>
  <cim:Measurement.PowerSystemResource rdf:resource="urn:uuid:E26D83A0-D29D-41EF-9528-02C882FFCC0D"/>
  <cim:Measurement.Terminal rdf:resource="urn:uuid:F3A001BA-C6BE-450E-B572-B6D5819808EA"/>
  <cim:IdentifiedObject.mRID>e8953e49-e623-462d-86df-bd525529ffe4</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>EnergyConsumer_671_PNV_1_C</cim:IdentifiedObject.name>
</cim:Analog>
<cim:Analog rdf:about="urn:uuid:4426f574-61fc-4763-8fef-9de790e73530">
  <cim:Measurement.measurementType>VA</cim:Measurement.measurementType>
  <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.C"/>
  <cim:Measurement.PowerSystemResource rdf:resource="urn:uuid:E26D83A0-D29D-41EF-9528-02C882FFCC0D"/>
  <cim:Measurement.Terminal rdf:resource="urn:uuid:F3A001BA-C6BE-450E-B572-B6D5819808EA"/>
  <cim:IdentifiedObject.mRID>4426f574-61fc-4763-8fef-9de790e73530</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>EnergyConsumer_671_VA_1_C</cim:IdentifiedObject.name>
</cim:Analog>
<cim:Analog rdf:about="urn:uuid:28eeb5a5-7486-42c1-8ac4-59c085fa6c1c">
  <cim:Measurement.measurementType>PNV</cim:Measurement.measurementType>
  <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.A"/>
  <cim:Measurement.PowerSystemResource rdf:resource="urn:uuid:C39149DE-3451-4D33-B4C2-B1E6C6FC9AAB"/>
  <cim:Measurement.Terminal rdf:resource="urn:uuid:D0BA8E68-F269-4382-B1D0-8EA25663C9AA"/>
  <cim:IdentifiedObject.mRID>28eeb5a5-7486-42c1-8ac4-59c085fa6c1c</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>EnergyConsumer_634a_PNV_1_A</cim:IdentifiedObject.name>
</cim:Analog>
<cim:Analog rdf:about="urn:uuid:2d81c192-9c5c-45e7-8d05-1a98270ef7ed">
  <cim:Measurement.measurementType>VA</cim:Measurement.measurementType>
  <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.A"/>
  <cim:Measurement.PowerSystemResource rdf:resource="urn:uuid:C39149DE-3451-4D33-B4C2-B1E6C6FC9AAB"/>
  <cim:Measurement.Terminal rdf:resource="urn:uuid:D0BA8E68-F269-4382-B1D0-8EA25663C9AA"/>
  <cim:IdentifiedObject.mRID>2d81c192-9c5c-45e7-8d05-1a98270ef7ed</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>EnergyConsumer_634a_VA_1_A</cim:IdentifiedObject.name>
</cim:Analog>
<cim:Analog rdf:about="urn:uuid:74e67ad3-5fe0-4401-a97a-586f9117c067">
  <cim:Measurement.measurementType>PNV</cim:Measurement.measurementType>
  <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.B"/>
  <cim:Measurement.PowerSystemResource rdf:resource="urn:uuid:B21C5599-1D00-4FCF-904B-58D9D4CAC49A"/>
  <cim:Measurement.Terminal rdf:resource="urn:uuid:272D015C-A83B-457C-8109-5E78E92CB6E4"/>
  <cim:IdentifiedObject.mRID>74e67ad3-5fe0-4401-a97a-586f9117c067</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>EnergyConsumer_634b_PNV_1_B</cim:IdentifiedObject.name>
</cim:Analog>
<cim:Analog rdf:about="urn:uuid:4fbe846e-3d85-48d0-b1bd-ea7eb2d072e6">
  <cim:Measurement.measurementType>VA</cim:Measurement.measurementType>
  <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.B"/>
  <cim:Measurement.PowerSystemResource rdf:resource="urn:uuid:B21C5599-1D00-4FCF-904B-58D9D4CAC49A"/>
  <cim:Measurement.Terminal rdf:resource="urn:uuid:272D015C-A83B-457C-8109-5E78E92CB6E4"/>
  <cim:IdentifiedObject.mRID>4fbe846e-3d85-48d0-b1bd-ea7eb2d072e6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>EnergyConsumer_634b_VA_1_B</cim:IdentifiedObject.name>
</cim:Analog>
<cim:Analog rdf:about="urn:uuid:c4da4a8d-fa3b-44b0-81ab-c3edb18aaa47">
  <cim:Measurement.measurementType>PNV</cim:Measurement.measurementType>
  <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.C"/>
  <cim:Measurement.PowerSystemResource rdf:resource="urn:uuid:3B2021A7-4BFC-418D-9C20-BD6838E52CF8"/>
  <cim:Measurement.Terminal rdf:resource="urn:uuid:C61A2238-FE09-4406-B172-26CB9F145DB1"/>
  <cim:IdentifiedObject.mRID>c4da4a8d-fa3b-44b0-81ab-c3edb18aaa47</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>EnergyConsumer_634c_PNV_1_C</cim:IdentifiedObject.name>
</cim:Analog>
<cim:Analog rdf:about="urn:uuid:0842cc33-f0ed-4ef0-9e16-8941f52fd723">
  <cim:Measurement.measurementType>VA</cim:Measurement.measurementType>
  <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.C"/>
  <cim:Measurement.PowerSystemResource rdf:resource="urn:uuid:3B2021A7-4BFC-418D-9C20-BD6838E52CF8"/>
  <cim:Measurement.Terminal rdf:resource="urn:uuid:C61A2238-FE09-4406-B172-26CB9F145DB1"/>
  <cim:IdentifiedObject.mRID>0842cc33-f0ed-4ef0-9e16-8941f52fd723</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>EnergyConsumer_634c_VA_1_C</cim:IdentifiedObject.name>
</cim:Analog>
<cim:Analog rdf:about="urn:uuid:f262d228-9aad-4a9f-92ae-4c2724cc79a9">
  <cim:Measurement.measurementType>PNV</cim:Measurement.measurementType>
  <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.B"/>
  <cim:Measurement.PowerSystemResource rdf:resource="urn:uuid:47E52220-4596-4AF0-9724-0167B72A4DB8"/>
  <cim:Measurement.Terminal rdf:resource="urn:uuid:15298D41-D5E5-464F-A96D-01FFCF0DA7DB"/>
  <cim:IdentifiedObject.mRID>f262d228-9aad-4a9f-92ae-4c2724cc79a9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>EnergyConsumer_645_PNV_1_B</cim:IdentifiedObject.name>
</cim:Analog>
<cim:Analog rdf:about="urn:uuid:aeeecdbd-f3a3-4fbc-8121-5d49a9ee1618">
  <cim:Measurement.measurementType>VA</cim:Measurement.measurementType>
  <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.B"/>
  <cim:Measurement.PowerSystemResource rdf:resource="urn:uuid:47E52220-4596-4AF0-9724-0167B72A4DB8"/>
  <cim:Measurement.Terminal rdf:resource="urn:uuid:15298D41-D5E5-464F-A96D-01FFCF0DA7DB"/>
  <cim:IdentifiedObject.mRID>aeeecdbd-f3a3-4fbc-8121-5d49a9ee1618</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>EnergyConsumer_645_VA_1_B</cim:IdentifiedObject.name>
</cim:Analog>
<cim:Analog rdf:about="urn:uuid:fe86bf21-a8d0-42b6-bdf9-25f5fc9e86cb">
  <cim:Measurement.measurementType>PNV</cim:Measurement.measurementType>
  <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.B"/>
  <cim:Measurement.PowerSystemResource rdf:resource="urn:uuid:0BC9183A-9067-4E06-AA5B-48DC2AB30C80"/>
  <cim:Measurement.Terminal rdf:resource="urn:uuid:579A122E-A262-4830-88C6-1ADDB81761B1"/>
  <cim:IdentifiedObject.mRID>fe86bf21-a8d0-42b6-bdf9-25f5fc9e86cb</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>EnergyConsumer_646_PNV_1_B</cim:IdentifiedObject.name>
</cim:Analog>
<cim:Analog rdf:about="urn:uuid:109d00c5-2761-4e47-a457-f5fa85dc675f">
  <cim:Measurement.measurementType>VA</cim:Measurement.measurementType>
  <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.B"/>
  <cim:Measurement.PowerSystemResource rdf:resource="urn:uuid:0BC9183A-9067-4E06-AA5B-48DC2AB30C80"/>
  <cim:Measurement.Terminal rdf:resource="urn:uuid:579A122E-A262-4830-88C6-1ADDB81761B1"/>
  <cim:IdentifiedObject.mRID>109d00c5-2761-4e47-a457-f5fa85dc675f</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>EnergyConsumer_646_VA_1_B</cim:IdentifiedObject.name>
</cim:Analog>
<cim:Analog rdf:about="urn:uuid:ada2d513-f9c6-4d43-93b8-868c05c8e069">
  <cim:Measurement.measurementType>PNV</cim:Measurement.measurementType>
  <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.C"/>
  <cim:Measurement.PowerSystemResource rdf:resource="urn:uuid:8CA46F28-84C0-4FE2-B228-EC4080777865"/>
  <cim:Measurement.Terminal rdf:resource="urn:uuid:9CA4064A-AACD-49DB-9296-7ADC7E195358"/>
  <cim:IdentifiedObject.mRID>ada2d513-f9c6-4d43-93b8-868c05c8e069</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>EnergyConsumer_692_PNV_1_C</cim:IdentifiedObject.name>
</cim:Analog>
<cim:Analog rdf:about="urn:uuid:89b66f1a-95ae-4073-857d-7991574e1141">
  <cim:Measurement.measurementType>VA</cim:Measurement.measurementType>
  <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.C"/>
  <cim:Measurement.PowerSystemResource rdf:resource="urn:uuid:8CA46F28-84C0-4FE2-B228-EC4080777865"/>
  <cim:Measurement.Terminal rdf:resource="urn:uuid:9CA4064A-AACD-49DB-9296-7ADC7E195358"/>
  <cim:IdentifiedObject.mRID>89b66f1a-95ae-4073-857d-7991574e1141</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>EnergyConsumer_692_VA_1_C</cim:IdentifiedObject.name>
</cim:Analog>
<cim:Analog rdf:about="urn:uuid:f5947bbc-2b4f-40da-8e3c-f527443370e8">
  <cim:Measurement.measurementType>PNV</cim:Measurement.measurementType>
  <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.A"/>
  <cim:Measurement.PowerSystemResource rdf:resource="urn:uuid:9CAAF741-BE1E-4893-8044-1E507B7DDC38"/>
  <cim:Measurement.Terminal rdf:resource="urn:uuid:02A67D2E-58FF-4CAB-9A85-4346E9E08F1B"/>
  <cim:IdentifiedObject.mRID>f5947bbc-2b4f-40da-8e3c-f527443370e8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>EnergyConsumer_675a_PNV_1_A</cim:IdentifiedObject.name>
</cim:Analog>
<cim:Analog rdf:about="urn:uuid:1c14071d-dd8e-42ab-b68e-2b0af8f84564">
  <cim:Measurement.measurementType>VA</cim:Measurement.measurementType>
  <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.A"/>
  <cim:Measurement.PowerSystemResource rdf:resource="urn:uuid:9CAAF741-BE1E-4893-8044-1E507B7DDC38"/>
  <cim:Measurement.Terminal rdf:resource="urn:uuid:02A67D2E-58FF-4CAB-9A85-4346E9E08F1B"/>
  <cim:IdentifiedObject.mRID>1c14071d-dd8e-42ab-b68e-2b0af8f84564</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>EnergyConsumer_675a_VA_1_A</cim:IdentifiedObject.name>
</cim:Analog>
<cim:Analog rdf:about="urn:uuid:47d2a930-a875-4be3-9c69-6e02a236c859">
  <cim:Measurement.measurementType>PNV</cim:Measurement.measurementType>
  <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.B"/>
  <cim:Measurement.PowerSystemResource rdf:resource="urn:uuid:8E34333C-2BB8-4631-B072-383F1CA38F60"/>
  <cim:Measurement.Terminal rdf:resource="urn:uuid:0A29AEF0-5F49-47AE-A413-9308AA61B72B"/>
  <cim:IdentifiedObject.mRID>47d2a930-a875-4be3-9c69-6e02a236c859</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>EnergyConsumer_675b_PNV_1_B</cim:IdentifiedObject.name>
</cim:Analog>
<cim:Analog rdf:about="urn:uuid:fe4d1873-ae69-495c-981f-031e21104313">
  <cim:Measurement.measurementType>VA</cim:Measurement.measurementType>
  <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.B"/>
  <cim:Measurement.PowerSystemResource rdf:resource="urn:uuid:8E34333C-2BB8-4631-B072-383F1CA38F60"/>
  <cim:Measurement.Terminal rdf:resource="urn:uuid:0A29AEF0-5F49-47AE-A413-9308AA61B72B"/>
  <cim:IdentifiedObject.mRID>fe4d1873-ae69-495c-981f-031e21104313</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>EnergyConsumer_675b_VA_1_B</cim:IdentifiedObject.name>
</cim:Analog>
<cim:Analog rdf:about="urn:uuid:b8c013b8-52b3-4ddf-8e2f-0fba5c527ea5">
  <cim:Measurement.measurementType>PNV</cim:Measurement.measurementType>
  <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.C"/>
  <cim:Measurement.PowerSystemResource rdf:resource="urn:uuid:3FFFB3F7-A7AF-49E1-ACEE-449FC73D3CD6"/>
  <cim:Measurement.Terminal rdf:resource="urn:uuid:72362309-A950-40BC-A38C-E08E1AD53477"/>
  <cim:IdentifiedObject.mRID>b8c013b8-52b3-4ddf-8e2f-0fba5c527ea5</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>EnergyConsumer_675c_PNV_1_C</cim:IdentifiedObject.name>
</cim:Analog>
<cim:Analog rdf:about="urn:uuid:d6ba3119-3677-44e9-9ba0-00c04bd3a8c2">
  <cim:Measurement.measurementType>VA</cim:Measurement.measurementType>
  <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.C"/>
  <cim:Measurement.PowerSystemResource rdf:resource="urn:uuid:3FFFB3F7-A7AF-49E1-ACEE-449FC73D3CD6"/>
  <cim:Measurement.Terminal rdf:resource="urn:uuid:72362309-A950-40BC-A38C-E08E1AD53477"/>
  <cim:IdentifiedObject.mRID>d6ba3119-3677-44e9-9ba0-00c04bd3a8c2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>EnergyConsumer_675c_VA_1_C</cim:IdentifiedObject.name>
</cim:Analog>
<cim:Analog rdf:about="urn:uuid:e2e3422a-3e62-479f-8b51-0fc82057dc8e">
  <cim:Measurement.measurementType>PNV</cim:Measurement.measurementType>
  <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.C"/>
  <cim:Measurement.PowerSystemResource rdf:resource="urn:uuid:60B55036-DD71-40CE-ADDA-97B8CE7447DC"/>
  <cim:Measurement.Terminal rdf:resource="urn:uuid:2F5C9D9B-8CC5-4636-8BC8-2AC78F01F5BC"/>
  <cim:IdentifiedObject.mRID>e2e3422a-3e62-479f-8b51-0fc82057dc8e</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>EnergyConsumer_611_PNV_1_C</cim:IdentifiedObject.name>
</cim:Analog>
<cim:Analog rdf:about="urn:uuid:d127a618-3b2b-446b-bcfb-d4d7915b12a5">
  <cim:Measurement.measurementType>VA</cim:Measurement.measurementType>
  <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.C"/>
  <cim:Measurement.PowerSystemResource rdf:resource="urn:uuid:60B55036-DD71-40CE-ADDA-97B8CE7447DC"/>
  <cim:Measurement.Terminal rdf:resource="urn:uuid:2F5C9D9B-8CC5-4636-8BC8-2AC78F01F5BC"/>
  <cim:IdentifiedObject.mRID>d127a618-3b2b-446b-bcfb-d4d7915b12a5</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>EnergyConsumer_611_VA_1_C</cim:IdentifiedObject.name>
</cim:Analog>
<cim:Analog rdf:about="urn:uuid:4d796703-5d07-4139-b5fd-f251220f090d">
  <cim:Measurement.measurementType>PNV</cim:Measurement.measurementType>
  <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.A"/>
  <cim:Measurement.PowerSystemResource rdf:resource="urn:uuid:572BCFC9-E1D6-4419-9A33-EDD284806AF3"/>
  <cim:Measurement.Terminal rdf:resource="urn:uuid:02217298-AD5B-463C-A912-957740214701"/>
  <cim:IdentifiedObject.mRID>4d796703-5d07-4139-b5fd-f251220f090d</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>EnergyConsumer_652_PNV_1_A</cim:IdentifiedObject.name>
</cim:Analog>
<cim:Analog rdf:about="urn:uuid:500d88f4-8382-4b08-a165-21440ee4ca53">
  <cim:Measurement.measurementType>VA</cim:Measurement.measurementType>
  <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.A"/>
  <cim:Measurement.PowerSystemResource rdf:resource="urn:uuid:572BCFC9-E1D6-4419-9A33-EDD284806AF3"/>
  <cim:Measurement.Terminal rdf:resource="urn:uuid:02217298-AD5B-463C-A912-957740214701"/>
  <cim:IdentifiedObject.mRID>500d88f4-8382-4b08-a165-21440ee4ca53</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>EnergyConsumer_652_VA_1_A</cim:IdentifiedObject.name>
</cim:Analog>
<cim:Analog rdf:about="urn:uuid:4932290b-3167-4bac-bc38-4627cfc1decf">
  <cim:Measurement.measurementType>PNV</cim:Measurement.measurementType>
  <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.A"/>
  <cim:Measurement.PowerSystemResource rdf:resource="urn:uuid:91A37B4C-C38B-4269-8467-F40870934386"/>
  <cim:Measurement.Terminal rdf:resource="urn:uuid:83481773-E9FC-4720-89B4-796C5081D518"/>
  <cim:IdentifiedObject.mRID>4932290b-3167-4bac-bc38-4627cfc1decf</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>EnergyConsumer_670a_PNV_1_A</cim:IdentifiedObject.name>
</cim:Analog>
<cim:Analog rdf:about="urn:uuid:61cf7907-b5a9-49cf-8e14-09dd4b8094a2">
  <cim:Measurement.measurementType>VA</cim:Measurement.measurementType>
  <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.A"/>
  <cim:Measurement.PowerSystemResource rdf:resource="urn:uuid:91A37B4C-C38B-4269-8467-F40870934386"/>
  <cim:Measurement.Terminal rdf:resource="urn:uuid:83481773-E9FC-4720-89B4-796C5081D518"/>
  <cim:IdentifiedObject.mRID>61cf7907-b5a9-49cf-8e14-09dd4b8094a2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>EnergyConsumer_670a_VA_1_A</cim:IdentifiedObject.name>
</cim:Analog>
<cim:Analog rdf:about="urn:uuid:cf71f461-327f-43ce-81ec-fac6efa1b0e9">
  <cim:Measurement.measurementType>PNV</cim:Measurement.measurementType>
  <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.B"/>
  <cim:Measurement.PowerSystemResource rdf:resource="urn:uuid:70188FF4-04F0-48D2-8706-698D1FD086E6"/>
  <cim:Measurement.Terminal rdf:resource="urn:uuid:CCC4E540-46CC-422C-98DA-32898FD31637"/>
  <cim:IdentifiedObject.mRID>cf71f461-327f-43ce-81ec-fac6efa1b0e9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>EnergyConsumer_670b_PNV_1_B</cim:IdentifiedObject.name>
</cim:Analog>
<cim:Analog rdf:about="urn:uuid:6fcc6d1d-676d-4cc6-959c-d08208ac8c43">
  <cim:Measurement.measurementType>VA</cim:Measurement.measurementType>
  <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.B"/>
  <cim:Measurement.PowerSystemResource rdf:resource="urn:uuid:70188FF4-04F0-48D2-8706-698D1FD086E6"/>
  <cim:Measurement.Terminal rdf:resource="urn:uuid:CCC4E540-46CC-422C-98DA-32898FD31637"/>
  <cim:IdentifiedObject.mRID>6fcc6d1d-676d-4cc6-959c-d08208ac8c43</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>EnergyConsumer_670b_VA_1_B</cim:IdentifiedObject.name>
</cim:Analog>
<cim:Analog rdf:about="urn:uuid:53c6b98f-cdb9-4824-bf5b-4b541e7583be">
  <cim:Measurement.measurementType>PNV</cim:Measurement.measurementType>
  <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.C"/>
  <cim:Measurement.PowerSystemResource rdf:resource="urn:uuid:E503BBF8-3C82-4DF7-B6E9-2488ECFCC847"/>
  <cim:Measurement.Terminal rdf:resource="urn:uuid:F421B562-1AF9-42C1-8906-D80CABA91FC4"/>
  <cim:IdentifiedObject.mRID>53c6b98f-cdb9-4824-bf5b-4b541e7583be</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>EnergyConsumer_670c_PNV_1_C</cim:IdentifiedObject.name>
</cim:Analog>
<cim:Analog rdf:about="urn:uuid:1cf88413-ee80-426c-b40c-2e2a82eaa598">
  <cim:Measurement.measurementType>VA</cim:Measurement.measurementType>
  <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.C"/>
  <cim:Measurement.PowerSystemResource rdf:resource="urn:uuid:E503BBF8-3C82-4DF7-B6E9-2488ECFCC847"/>
  <cim:Measurement.Terminal rdf:resource="urn:uuid:F421B562-1AF9-42C1-8906-D80CABA91FC4"/>
  <cim:IdentifiedObject.mRID>1cf88413-ee80-426c-b40c-2e2a82eaa598</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>EnergyConsumer_670c_VA_1_C</cim:IdentifiedObject.name>
</cim:Analog>
<cim:Analog rdf:about="urn:uuid:305225b4-8f72-4c45-b7b9-4ee31204806c">
  <cim:Measurement.measurementType>PNV</cim:Measurement.measurementType>
  <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s1"/>
  <cim:Measurement.PowerSystemResource rdf:resource="urn:uuid:32F02D2B-EE6E-4D3F-8486-1B5CAEF70204"/>
  <cim:Measurement.Terminal rdf:resource="urn:uuid:2128BB42-3E2D-490A-A29D-05549E81F25D"/>
  <cim:IdentifiedObject.mRID>305225b4-8f72-4c45-b7b9-4ee31204806c</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>EnergyConsumer_house_PNV_1_s1</cim:IdentifiedObject.name>
</cim:Analog>
<cim:Analog rdf:about="urn:uuid:f6793558-24be-4264-b1db-61a93ddc6a85">
  <cim:Measurement.measurementType>VA</cim:Measurement.measurementType>
  <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s1"/>
  <cim:Measurement.PowerSystemResource rdf:resource="urn:uuid:32F02D2B-EE6E-4D3F-8486-1B5CAEF70204"/>
  <cim:Measurement.Terminal rdf:resource="urn:uuid:2128BB42-3E2D-490A-A29D-05549E81F25D"/>
  <cim:IdentifiedObject.mRID>f6793558-24be-4264-b1db-61a93ddc6a85</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>EnergyConsumer_house_VA_1_s1</cim:IdentifiedObject.name>
</cim:Analog>
<cim:Analog rdf:about="urn:uuid:8ea3201e-1d7f-43cf-ba28-c8b6475c7ee3">
  <cim:Measurement.measurementType>PNV</cim:Measurement.measurementType>
  <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s2"/>
  <cim:Measurement.PowerSystemResource rdf:resource="urn:uuid:32F02D2B-EE6E-4D3F-8486-1B5CAEF70204"/>
  <cim:Measurement.Terminal rdf:resource="urn:uuid:2128BB42-3E2D-490A-A29D-05549E81F25D"/>
  <cim:IdentifiedObject.mRID>8ea3201e-1d7f-43cf-ba28-c8b6475c7ee3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>EnergyConsumer_house_PNV_1_s2</cim:IdentifiedObject.name>
</cim:Analog>
<cim:Analog rdf:about="urn:uuid:4d27261d-5da5-4d4c-89cf-f2dacbfc3f0b">
  <cim:Measurement.measurementType>VA</cim:Measurement.measurementType>
  <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s2"/>
  <cim:Measurement.PowerSystemResource rdf:resource="urn:uuid:32F02D2B-EE6E-4D3F-8486-1B5CAEF70204"/>
  <cim:Measurement.Terminal rdf:resource="urn:uuid:2128BB42-3E2D-490A-A29D-05549E81F25D"/>
  <cim:IdentifiedObject.mRID>4d27261d-5da5-4d4c-89cf-f2dacbfc3f0b</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>EnergyConsumer_house_VA_1_s2</cim:IdentifiedObject.name>
</cim:Analog>
<cim:Analog rdf:about="urn:uuid:b1fd2c5a-8615-4886-8609-dd5cd89c845c">
  <cim:Measurement.measurementType>PNV</cim:Measurement.measurementType>
  <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.A"/>
  <cim:Measurement.PowerSystemResource rdf:resource="urn:uuid:D2E930A7-B136-4ACA-A996-8DB5C60AADF3"/>
  <cim:Measurement.Terminal rdf:resource="urn:uuid:A55AC772-D3F2-48AF-8C84-E80F43198C72"/>
  <cim:IdentifiedObject.mRID>b1fd2c5a-8615-4886-8609-dd5cd89c845c</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>PowerElectronicsConnection_school_PNV_1_A</cim:IdentifiedObject.name>
</cim:Analog>
<cim:Analog rdf:about="urn:uuid:93b0816a-5215-4bc1-99f1-c5d7fa56cae6">
  <cim:Measurement.measurementType>VA</cim:Measurement.measurementType>
  <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.A"/>
  <cim:Measurement.PowerSystemResource rdf:resource="urn:uuid:D2E930A7-B136-4ACA-A996-8DB5C60AADF3"/>
  <cim:Measurement.Terminal rdf:resource="urn:uuid:A55AC772-D3F2-48AF-8C84-E80F43198C72"/>
  <cim:IdentifiedObject.mRID>93b0816a-5215-4bc1-99f1-c5d7fa56cae6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>PowerElectronicsConnection_school_VA_1_A</cim:IdentifiedObject.name>
</cim:Analog>
<cim:Analog rdf:about="urn:uuid:2f5a15a4-029f-4cdd-8178-5a52a3cc4b30">
  <cim:Measurement.measurementType>PNV</cim:Measurement.measurementType>
  <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.B"/>
  <cim:Measurement.PowerSystemResource rdf:resource="urn:uuid:D2E930A7-B136-4ACA-A996-8DB5C60AADF3"/>
  <cim:Measurement.Terminal rdf:resource="urn:uuid:A55AC772-D3F2-48AF-8C84-E80F43198C72"/>
  <cim:IdentifiedObject.mRID>2f5a15a4-029f-4cdd-8178-5a52a3cc4b30</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>PowerElectronicsConnection_school_PNV_1_B</cim:IdentifiedObject.name>
</cim:Analog>
<cim:Analog rdf:about="urn:uuid:549acf31-beb2-4b60-a386-c676804a6ab4">
  <cim:Measurement.measurementType>VA</cim:Measurement.measurementType>
  <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.B"/>
  <cim:Measurement.PowerSystemResource rdf:resource="urn:uuid:D2E930A7-B136-4ACA-A996-8DB5C60AADF3"/>
  <cim:Measurement.Terminal rdf:resource="urn:uuid:A55AC772-D3F2-48AF-8C84-E80F43198C72"/>
  <cim:IdentifiedObject.mRID>549acf31-beb2-4b60-a386-c676804a6ab4</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>PowerElectronicsConnection_school_VA_1_B</cim:IdentifiedObject.name>
</cim:Analog>
<cim:Analog rdf:about="urn:uuid:82b2cb05-25ab-4675-87e9-61db0d2aeadf">
  <cim:Measurement.measurementType>PNV</cim:Measurement.measurementType>
  <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.C"/>
  <cim:Measurement.PowerSystemResource rdf:resource="urn:uuid:D2E930A7-B136-4ACA-A996-8DB5C60AADF3"/>
  <cim:Measurement.Terminal rdf:resource="urn:uuid:A55AC772-D3F2-48AF-8C84-E80F43198C72"/>
  <cim:IdentifiedObject.mRID>82b2cb05-25ab-4675-87e9-61db0d2aeadf</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>PowerElectronicsConnection_school_PNV_1_C</cim:IdentifiedObject.name>
</cim:Analog>
<cim:Analog rdf:about="urn:uuid:a84c34a6-7575-4295-9322-eb5b2170553a">
  <cim:Measurement.measurementType>VA</cim:Measurement.measurementType>
  <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.C"/>
  <cim:Measurement.PowerSystemResource rdf:resource="urn:uuid:D2E930A7-B136-4ACA-A996-8DB5C60AADF3"/>
  <cim:Measurement.Terminal rdf:resource="urn:uuid:A55AC772-D3F2-48AF-8C84-E80F43198C72"/>
  <cim:IdentifiedObject.mRID>a84c34a6-7575-4295-9322-eb5b2170553a</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>PowerElectronicsConnection_school_VA_1_C</cim:IdentifiedObject.name>
</cim:Analog>
<cim:Analog rdf:about="urn:uuid:6a7ad690-8027-4389-9369-e3ece839648e">
  <cim:Measurement.measurementType>PNV</cim:Measurement.measurementType>
  <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s1"/>
  <cim:Measurement.PowerSystemResource rdf:resource="urn:uuid:CEC0FC3A-0FD1-4F1C-9C51-7D9BEF4D8222"/>
  <cim:Measurement.Terminal rdf:resource="urn:uuid:337F7A56-C530-4F05-8586-940E8460993A"/>
  <cim:IdentifiedObject.mRID>6a7ad690-8027-4389-9369-e3ece839648e</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>PowerElectronicsConnection_house_PNV_1_s1</cim:IdentifiedObject.name>
</cim:Analog>
<cim:Analog rdf:about="urn:uuid:aed35e1b-8dea-4dec-be7f-440bb6d91f9c">
  <cim:Measurement.measurementType>VA</cim:Measurement.measurementType>
  <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s1"/>
  <cim:Measurement.PowerSystemResource rdf:resource="urn:uuid:CEC0FC3A-0FD1-4F1C-9C51-7D9BEF4D8222"/>
  <cim:Measurement.Terminal rdf:resource="urn:uuid:337F7A56-C530-4F05-8586-940E8460993A"/>
  <cim:IdentifiedObject.mRID>aed35e1b-8dea-4dec-be7f-440bb6d91f9c</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>PowerElectronicsConnection_house_VA_1_s1</cim:IdentifiedObject.name>
</cim:Analog>
<cim:Analog rdf:about="urn:uuid:5a9f8205-39d2-455f-ada1-ae585a4523b5">
  <cim:Measurement.measurementType>PNV</cim:Measurement.measurementType>
  <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s2"/>
  <cim:Measurement.PowerSystemResource rdf:resource="urn:uuid:CEC0FC3A-0FD1-4F1C-9C51-7D9BEF4D8222"/>
  <cim:Measurement.Terminal rdf:resource="urn:uuid:337F7A56-C530-4F05-8586-940E8460993A"/>
  <cim:IdentifiedObject.mRID>5a9f8205-39d2-455f-ada1-ae585a4523b5</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>PowerElectronicsConnection_house_PNV_1_s2</cim:IdentifiedObject.name>
</cim:Analog>
<cim:Analog rdf:about="urn:uuid:6761fbc5-f5b2-4a96-b218-1633ddb93659">
  <cim:Measurement.measurementType>VA</cim:Measurement.measurementType>
  <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.s2"/>
  <cim:Measurement.PowerSystemResource rdf:resource="urn:uuid:CEC0FC3A-0FD1-4F1C-9C51-7D9BEF4D8222"/>
  <cim:Measurement.Terminal rdf:resource="urn:uuid:337F7A56-C530-4F05-8586-940E8460993A"/>
  <cim:IdentifiedObject.mRID>6761fbc5-f5b2-4a96-b218-1633ddb93659</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>PowerElectronicsConnection_house_VA_1_s2</cim:IdentifiedObject.name>
</cim:Analog>
<cim:Analog rdf:about="urn:uuid:7cd80c5c-c46a-44d1-b6b0-b65bc554be7b">
  <cim:Measurement.measurementType>SoC</cim:Measurement.measurementType>
  <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.none"/>
  <cim:Measurement.PowerSystemResource rdf:resource="urn:uuid:7B671984-4C56-4FF1-9733-B4B6FCA5F2AA"/>
  <cim:Measurement.Terminal rdf:resource="urn:uuid:90D2243E-05D4-432C-A23B-A6B8D732B027"/>
  <cim:IdentifiedObject.mRID>7cd80c5c-c46a-44d1-b6b0-b65bc554be7b</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>PowerElectronicsConnection_school_SoC</cim:IdentifiedObject.name>
</cim:Analog>
<cim:Analog rdf:about="urn:uuid:71f09adb-57f2-4fbb-87af-f38193595670">
  <cim:Measurement.measurementType>PNV</cim:Measurement.measurementType>
  <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.A"/>
  <cim:Measurement.PowerSystemResource rdf:resource="urn:uuid:A9E8758B-5486-4798-8FBA-9AE639ABFC38"/>
  <cim:Measurement.Terminal rdf:resource="urn:uuid:A13EE73D-DA09-44D8-9008-7D842F18CB48"/>
  <cim:IdentifiedObject.mRID>71f09adb-57f2-4fbb-87af-f38193595670</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>PowerElectronicsConnection_batidle_PNV_1_A</cim:IdentifiedObject.name>
</cim:Analog>
<cim:Analog rdf:about="urn:uuid:6ef673b3-78e5-4d9f-868d-e79ee410dd7c">
  <cim:Measurement.measurementType>VA</cim:Measurement.measurementType>
  <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.A"/>
  <cim:Measurement.PowerSystemResource rdf:resource="urn:uuid:A9E8758B-5486-4798-8FBA-9AE639ABFC38"/>
  <cim:Measurement.Terminal rdf:resource="urn:uuid:A13EE73D-DA09-44D8-9008-7D842F18CB48"/>
  <cim:IdentifiedObject.mRID>6ef673b3-78e5-4d9f-868d-e79ee410dd7c</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>PowerElectronicsConnection_batidle_VA_1_A</cim:IdentifiedObject.name>
</cim:Analog>
<cim:Analog rdf:about="urn:uuid:f5383c28-be14-452e-a43e-8435903c2d19">
  <cim:Measurement.measurementType>PNV</cim:Measurement.measurementType>
  <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.B"/>
  <cim:Measurement.PowerSystemResource rdf:resource="urn:uuid:A9E8758B-5486-4798-8FBA-9AE639ABFC38"/>
  <cim:Measurement.Terminal rdf:resource="urn:uuid:A13EE73D-DA09-44D8-9008-7D842F18CB48"/>
  <cim:IdentifiedObject.mRID>f5383c28-be14-452e-a43e-8435903c2d19</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>PowerElectronicsConnection_batidle_PNV_1_B</cim:IdentifiedObject.name>
</cim:Analog>
<cim:Analog rdf:about="urn:uuid:5c17be42-d64e-40ce-89c8-c19163ec7807">
  <cim:Measurement.measurementType>VA</cim:Measurement.measurementType>
  <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.B"/>
  <cim:Measurement.PowerSystemResource rdf:resource="urn:uuid:A9E8758B-5486-4798-8FBA-9AE639ABFC38"/>
  <cim:Measurement.Terminal rdf:resource="urn:uuid:A13EE73D-DA09-44D8-9008-7D842F18CB48"/>
  <cim:IdentifiedObject.mRID>5c17be42-d64e-40ce-89c8-c19163ec7807</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>PowerElectronicsConnection_batidle_VA_1_B</cim:IdentifiedObject.name>
</cim:Analog>
<cim:Analog rdf:about="urn:uuid:ddb629a0-00bd-4a4d-81c0-5462a9a52c18">
  <cim:Measurement.measurementType>PNV</cim:Measurement.measurementType>
  <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.C"/>
  <cim:Measurement.PowerSystemResource rdf:resource="urn:uuid:A9E8758B-5486-4798-8FBA-9AE639ABFC38"/>
  <cim:Measurement.Terminal rdf:resource="urn:uuid:A13EE73D-DA09-44D8-9008-7D842F18CB48"/>
  <cim:IdentifiedObject.mRID>ddb629a0-00bd-4a4d-81c0-5462a9a52c18</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>PowerElectronicsConnection_batidle_PNV_1_C</cim:IdentifiedObject.name>
</cim:Analog>
<cim:Analog rdf:about="urn:uuid:8c66e2bd-6bc4-4497-9b26-60bf1552cd29">
  <cim:Measurement.measurementType>VA</cim:Measurement.measurementType>
  <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.C"/>
  <cim:Measurement.PowerSystemResource rdf:resource="urn:uuid:A9E8758B-5486-4798-8FBA-9AE639ABFC38"/>
  <cim:Measurement.Terminal rdf:resource="urn:uuid:A13EE73D-DA09-44D8-9008-7D842F18CB48"/>
  <cim:IdentifiedObject.mRID>8c66e2bd-6bc4-4497-9b26-60bf1552cd29</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>PowerElectronicsConnection_batidle_VA_1_C</cim:IdentifiedObject.name>
</cim:Analog>
<cim:Analog rdf:about="urn:uuid:7965fff5-a56a-478b-bdac-08c95b26d829">
  <cim:Measurement.measurementType>SoC</cim:Measurement.measurementType>
  <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.none"/>
  <cim:Measurement.PowerSystemResource rdf:resource="urn:uuid:A9E8758B-5486-4798-8FBA-9AE639ABFC38"/>
  <cim:Measurement.Terminal rdf:resource="urn:uuid:A13EE73D-DA09-44D8-9008-7D842F18CB48"/>
  <cim:IdentifiedObject.mRID>7965fff5-a56a-478b-bdac-08c95b26d829</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>PowerElectronicsConnection_batidle_SoC</cim:IdentifiedObject.name>
</cim:Analog>
<cim:Analog rdf:about="urn:uuid:a943d0d6-1025-48ca-92c7-cb29ca6cf82c">
  <cim:Measurement.measurementType>SoC</cim:Measurement.measurementType>
  <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.none"/>
  <cim:Measurement.PowerSystemResource rdf:resource="urn:uuid:682AB7A9-4FBF-4204-BDE1-27EAB3425DA0"/>
  <cim:Measurement.Terminal rdf:resource="urn:uuid:A4B4C25C-8744-4B8B-A612-19B80AFA110D"/>
  <cim:IdentifiedObject.mRID>a943d0d6-1025-48ca-92c7-cb29ca6cf82c</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>PowerElectronicsConnection_house_SoC</cim:IdentifiedObject.name>
</cim:Analog>
<cim:Analog rdf:about="urn:uuid:fd4b2264-73eb-4aa0-9146-94e9e36d256b">
  <cim:Measurement.measurementType>PNV</cim:Measurement.measurementType>
  <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.A"/>
  <cim:Measurement.PowerSystemResource rdf:resource="urn:uuid:259E820F-B4AF-4E1A-8271-687534EDAECC"/>
  <cim:Measurement.Terminal rdf:resource="urn:uuid:717DFB1A-A300-444D-8D3B-0A093EAAD47B"/>
  <cim:IdentifiedObject.mRID>fd4b2264-73eb-4aa0-9146-94e9e36d256b</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>PowerTransformer_sub3_PNV_1_A</cim:IdentifiedObject.name>
</cim:Analog>
<cim:Analog rdf:about="urn:uuid:a8577536-37c0-4428-911e-eac81e1ecc26">
  <cim:Measurement.measurementType>VA</cim:Measurement.measurementType>
  <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.A"/>
  <cim:Measurement.PowerSystemResource rdf:resource="urn:uuid:259E820F-B4AF-4E1A-8271-687534EDAECC"/>
  <cim:Measurement.Terminal rdf:resource="urn:uuid:717DFB1A-A300-444D-8D3B-0A093EAAD47B"/>
  <cim:IdentifiedObject.mRID>a8577536-37c0-4428-911e-eac81e1ecc26</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>PowerTransformer_sub3_VA_1_A</cim:IdentifiedObject.name>
</cim:Analog>
<cim:Analog rdf:about="urn:uuid:3a79780a-cd7c-46c0-ab6d-a7ef85a05138">
  <cim:Measurement.measurementType>PNV</cim:Measurement.measurementType>
  <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.B"/>
  <cim:Measurement.PowerSystemResource rdf:resource="urn:uuid:259E820F-B4AF-4E1A-8271-687534EDAECC"/>
  <cim:Measurement.Terminal rdf:resource="urn:uuid:717DFB1A-A300-444D-8D3B-0A093EAAD47B"/>
  <cim:IdentifiedObject.mRID>3a79780a-cd7c-46c0-ab6d-a7ef85a05138</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>PowerTransformer_sub3_PNV_1_B</cim:IdentifiedObject.name>
</cim:Analog>
<cim:Analog rdf:about="urn:uuid:d0438251-b57c-4a20-947b-62577457f17a">
  <cim:Measurement.measurementType>VA</cim:Measurement.measurementType>
  <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.B"/>
  <cim:Measurement.PowerSystemResource rdf:resource="urn:uuid:259E820F-B4AF-4E1A-8271-687534EDAECC"/>
  <cim:Measurement.Terminal rdf:resource="urn:uuid:717DFB1A-A300-444D-8D3B-0A093EAAD47B"/>
  <cim:IdentifiedObject.mRID>d0438251-b57c-4a20-947b-62577457f17a</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>PowerTransformer_sub3_VA_1_B</cim:IdentifiedObject.name>
</cim:Analog>
<cim:Analog rdf:about="urn:uuid:f34c8f9c-7b35-4cdd-851b-e52eb4d55702">
  <cim:Measurement.measurementType>PNV</cim:Measurement.measurementType>
  <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.C"/>
  <cim:Measurement.PowerSystemResource rdf:resource="urn:uuid:259E820F-B4AF-4E1A-8271-687534EDAECC"/>
  <cim:Measurement.Terminal rdf:resource="urn:uuid:717DFB1A-A300-444D-8D3B-0A093EAAD47B"/>
  <cim:IdentifiedObject.mRID>f34c8f9c-7b35-4cdd-851b-e52eb4d55702</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>PowerTransformer_sub3_PNV_1_C</cim:IdentifiedObject.name>
</cim:Analog>
<cim:Analog rdf:about="urn:uuid:fcf41b3b-7ff2-44ae-90ba-c2a2e3cb52ba">
  <cim:Measurement.measurementType>VA</cim:Measurement.measurementType>
  <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.C"/>
  <cim:Measurement.PowerSystemResource rdf:resource="urn:uuid:259E820F-B4AF-4E1A-8271-687534EDAECC"/>
  <cim:Measurement.Terminal rdf:resource="urn:uuid:717DFB1A-A300-444D-8D3B-0A093EAAD47B"/>
  <cim:IdentifiedObject.mRID>fcf41b3b-7ff2-44ae-90ba-c2a2e3cb52ba</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>PowerTransformer_sub3_VA_1_C</cim:IdentifiedObject.name>
</cim:Analog>
<cim:Analog rdf:about="urn:uuid:8b1e2c29-fda0-4e76-bbb1-3d45d9b2eb5a">
  <cim:Measurement.measurementType>PNV</cim:Measurement.measurementType>
  <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.A"/>
  <cim:Measurement.PowerSystemResource rdf:resource="urn:uuid:259E820F-B4AF-4E1A-8271-687534EDAECC"/>
  <cim:Measurement.Terminal rdf:resource="urn:uuid:BB0411D7-5261-433D-B327-549DA536EEEC"/>
  <cim:IdentifiedObject.mRID>8b1e2c29-fda0-4e76-bbb1-3d45d9b2eb5a</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>PowerTransformer_sub3_PNV_2_A</cim:IdentifiedObject.name>
</cim:Analog>
<cim:Analog rdf:about="urn:uuid:82e8ffd0-c3de-4de4-bc74-3282cfbf9fe8">
  <cim:Measurement.measurementType>PNV</cim:Measurement.measurementType>
  <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.B"/>
  <cim:Measurement.PowerSystemResource rdf:resource="urn:uuid:259E820F-B4AF-4E1A-8271-687534EDAECC"/>
  <cim:Measurement.Terminal rdf:resource="urn:uuid:BB0411D7-5261-433D-B327-549DA536EEEC"/>
  <cim:IdentifiedObject.mRID>82e8ffd0-c3de-4de4-bc74-3282cfbf9fe8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>PowerTransformer_sub3_PNV_2_B</cim:IdentifiedObject.name>
</cim:Analog>
<cim:Analog rdf:about="urn:uuid:46a54ab5-bc32-4bed-8432-5c322e25c945">
  <cim:Measurement.measurementType>PNV</cim:Measurement.measurementType>
  <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.C"/>
  <cim:Measurement.PowerSystemResource rdf:resource="urn:uuid:259E820F-B4AF-4E1A-8271-687534EDAECC"/>
  <cim:Measurement.Terminal rdf:resource="urn:uuid:BB0411D7-5261-433D-B327-549DA536EEEC"/>
  <cim:IdentifiedObject.mRID>46a54ab5-bc32-4bed-8432-5c322e25c945</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>PowerTransformer_sub3_PNV_2_C</cim:IdentifiedObject.name>
</cim:Analog>
<cim:Analog rdf:about="urn:uuid:e95c23ce-8c3d-4473-a410-b7bb9acd39d2">
  <cim:Measurement.measurementType>PNV</cim:Measurement.measurementType>
  <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.A"/>
  <cim:Measurement.PowerSystemResource rdf:resource="urn:uuid:259E820F-B4AF-4E1A-8271-687534EDAECC"/>
  <cim:Measurement.Terminal rdf:resource="urn:uuid:F6CE3095-9089-4B61-9C13-C7647ADBA888"/>
  <cim:IdentifiedObject.mRID>e95c23ce-8c3d-4473-a410-b7bb9acd39d2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>PowerTransformer_sub3_PNV_3_A</cim:IdentifiedObject.name>
</cim:Analog>
<cim:Analog rdf:about="urn:uuid:c4c61a7e-4cbc-4dcf-b717-a16fd5f80c49">
  <cim:Measurement.measurementType>PNV</cim:Measurement.measurementType>
  <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.B"/>
  <cim:Measurement.PowerSystemResource rdf:resource="urn:uuid:259E820F-B4AF-4E1A-8271-687534EDAECC"/>
  <cim:Measurement.Terminal rdf:resource="urn:uuid:F6CE3095-9089-4B61-9C13-C7647ADBA888"/>
  <cim:IdentifiedObject.mRID>c4c61a7e-4cbc-4dcf-b717-a16fd5f80c49</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>PowerTransformer_sub3_PNV_3_B</cim:IdentifiedObject.name>
</cim:Analog>
<cim:Analog rdf:about="urn:uuid:369a8372-f095-4bca-be14-c88392d0d75c">
  <cim:Measurement.measurementType>PNV</cim:Measurement.measurementType>
  <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.C"/>
  <cim:Measurement.PowerSystemResource rdf:resource="urn:uuid:259E820F-B4AF-4E1A-8271-687534EDAECC"/>
  <cim:Measurement.Terminal rdf:resource="urn:uuid:F6CE3095-9089-4B61-9C13-C7647ADBA888"/>
  <cim:IdentifiedObject.mRID>369a8372-f095-4bca-be14-c88392d0d75c</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>PowerTransformer_sub3_PNV_3_C</cim:IdentifiedObject.name>
</cim:Analog>
<cim:Analog rdf:about="urn:uuid:88d2e119-c66b-44e7-9c17-dfcab78bdbae">
  <cim:Measurement.measurementType>PNV</cim:Measurement.measurementType>
  <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.A"/>
  <cim:Measurement.PowerSystemResource rdf:resource="urn:uuid:67B57539-590B-4158-9CBB-9DBA2FE6C1F0"/>
  <cim:Measurement.Terminal rdf:resource="urn:uuid:9AC596A8-D859-48F3-A286-D2533F9B9733"/>
  <cim:IdentifiedObject.mRID>88d2e119-c66b-44e7-9c17-dfcab78bdbae</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>PowerTransformer_Reg_PNV_1_A</cim:IdentifiedObject.name>
</cim:Analog>
<cim:Analog rdf:about="urn:uuid:355be257-d82d-46f7-b1b7-e3f8bb4e9540">
  <cim:Measurement.measurementType>VA</cim:Measurement.measurementType>
  <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.A"/>
  <cim:Measurement.PowerSystemResource rdf:resource="urn:uuid:67B57539-590B-4158-9CBB-9DBA2FE6C1F0"/>
  <cim:Measurement.Terminal rdf:resource="urn:uuid:9AC596A8-D859-48F3-A286-D2533F9B9733"/>
  <cim:IdentifiedObject.mRID>355be257-d82d-46f7-b1b7-e3f8bb4e9540</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>PowerTransformer_Reg_VA_1_A</cim:IdentifiedObject.name>
</cim:Analog>
<cim:Analog rdf:about="urn:uuid:ad788795-dc28-4970-90b5-7353051e2696">
  <cim:Measurement.measurementType>PNV</cim:Measurement.measurementType>
  <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.A"/>
  <cim:Measurement.PowerSystemResource rdf:resource="urn:uuid:67B57539-590B-4158-9CBB-9DBA2FE6C1F0"/>
  <cim:Measurement.Terminal rdf:resource="urn:uuid:5A1120EE-0F2A-4698-9FF5-0F0F4F507BAF"/>
  <cim:IdentifiedObject.mRID>ad788795-dc28-4970-90b5-7353051e2696</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>PowerTransformer_Reg_PNV_2_A</cim:IdentifiedObject.name>
</cim:Analog>
<cim:Analog rdf:about="urn:uuid:c2066cf7-db10-4845-bdd2-6a606c7de442">
  <cim:Measurement.measurementType>PNV</cim:Measurement.measurementType>
  <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.B"/>
  <cim:Measurement.PowerSystemResource rdf:resource="urn:uuid:67B57539-590B-4158-9CBB-9DBA2FE6C1F0"/>
  <cim:Measurement.Terminal rdf:resource="urn:uuid:EC150DA0-864E-4C61-B681-3CF27AB27B82"/>
  <cim:IdentifiedObject.mRID>c2066cf7-db10-4845-bdd2-6a606c7de442</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>PowerTransformer_Reg_PNV_1_B</cim:IdentifiedObject.name>
</cim:Analog>
<cim:Analog rdf:about="urn:uuid:c804f152-0199-4ae8-afa0-58a787418fb9">
  <cim:Measurement.measurementType>VA</cim:Measurement.measurementType>
  <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.B"/>
  <cim:Measurement.PowerSystemResource rdf:resource="urn:uuid:67B57539-590B-4158-9CBB-9DBA2FE6C1F0"/>
  <cim:Measurement.Terminal rdf:resource="urn:uuid:EC150DA0-864E-4C61-B681-3CF27AB27B82"/>
  <cim:IdentifiedObject.mRID>c804f152-0199-4ae8-afa0-58a787418fb9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>PowerTransformer_Reg_VA_1_B</cim:IdentifiedObject.name>
</cim:Analog>
<cim:Analog rdf:about="urn:uuid:969f1712-c9de-4a75-bf8d-be709a6bfb0b">
  <cim:Measurement.measurementType>PNV</cim:Measurement.measurementType>
  <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.B"/>
  <cim:Measurement.PowerSystemResource rdf:resource="urn:uuid:67B57539-590B-4158-9CBB-9DBA2FE6C1F0"/>
  <cim:Measurement.Terminal rdf:resource="urn:uuid:02CD5661-C654-43F6-8D1A-0D666070BB81"/>
  <cim:IdentifiedObject.mRID>969f1712-c9de-4a75-bf8d-be709a6bfb0b</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>PowerTransformer_Reg_PNV_2_B</cim:IdentifiedObject.name>
</cim:Analog>
<cim:Analog rdf:about="urn:uuid:8d9076fe-1e13-451c-9ea8-174a223410cc">
  <cim:Measurement.measurementType>PNV</cim:Measurement.measurementType>
  <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.C"/>
  <cim:Measurement.PowerSystemResource rdf:resource="urn:uuid:67B57539-590B-4158-9CBB-9DBA2FE6C1F0"/>
  <cim:Measurement.Terminal rdf:resource="urn:uuid:F8856652-20FB-4760-874D-3D785E91A83E"/>
  <cim:IdentifiedObject.mRID>8d9076fe-1e13-451c-9ea8-174a223410cc</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>PowerTransformer_Reg_PNV_1_C</cim:IdentifiedObject.name>
</cim:Analog>
<cim:Analog rdf:about="urn:uuid:26c9b6dc-0e87-48d1-b04a-1df7b1f39f42">
  <cim:Measurement.measurementType>VA</cim:Measurement.measurementType>
  <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.C"/>
  <cim:Measurement.PowerSystemResource rdf:resource="urn:uuid:67B57539-590B-4158-9CBB-9DBA2FE6C1F0"/>
  <cim:Measurement.Terminal rdf:resource="urn:uuid:F8856652-20FB-4760-874D-3D785E91A83E"/>
  <cim:IdentifiedObject.mRID>26c9b6dc-0e87-48d1-b04a-1df7b1f39f42</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>PowerTransformer_Reg_VA_1_C</cim:IdentifiedObject.name>
</cim:Analog>
<cim:Analog rdf:about="urn:uuid:b73159f8-e0a4-4ae0-9dbb-3059abcebec9">
  <cim:Measurement.measurementType>PNV</cim:Measurement.measurementType>
  <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.C"/>
  <cim:Measurement.PowerSystemResource rdf:resource="urn:uuid:67B57539-590B-4158-9CBB-9DBA2FE6C1F0"/>
  <cim:Measurement.Terminal rdf:resource="urn:uuid:F5258B9A-B51E-40DD-9A06-5918E41F3C35"/>
  <cim:IdentifiedObject.mRID>b73159f8-e0a4-4ae0-9dbb-3059abcebec9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>PowerTransformer_Reg_PNV_2_C</cim:IdentifiedObject.name>
</cim:Analog>
<cim:Analog rdf:about="urn:uuid:aea8886c-b1ac-4884-9115-561ac17566bf">
  <cim:Measurement.measurementType>PNV</cim:Measurement.measurementType>
  <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.A"/>
  <cim:Measurement.PowerSystemResource rdf:resource="urn:uuid:1E6B5C97-C4E8-4CED-B9A5-6E69F389DA93"/>
  <cim:Measurement.Terminal rdf:resource="urn:uuid:AF475341-BBE8-4C30-A30E-B6EBE9768322"/>
  <cim:IdentifiedObject.mRID>aea8886c-b1ac-4884-9115-561ac17566bf</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>PowerTransformer_xfm1_PNV_1_A</cim:IdentifiedObject.name>
</cim:Analog>
<cim:Analog rdf:about="urn:uuid:6a9aef4a-80f2-483b-909f-e90924a017ef">
  <cim:Measurement.measurementType>VA</cim:Measurement.measurementType>
  <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.A"/>
  <cim:Measurement.PowerSystemResource rdf:resource="urn:uuid:1E6B5C97-C4E8-4CED-B9A5-6E69F389DA93"/>
  <cim:Measurement.Terminal rdf:resource="urn:uuid:AF475341-BBE8-4C30-A30E-B6EBE9768322"/>
  <cim:IdentifiedObject.mRID>6a9aef4a-80f2-483b-909f-e90924a017ef</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>PowerTransformer_xfm1_VA_1_A</cim:IdentifiedObject.name>
</cim:Analog>
<cim:Analog rdf:about="urn:uuid:0516ccdc-691a-4b17-ba64-e07adf6928b4">
  <cim:Measurement.measurementType>PNV</cim:Measurement.measurementType>
  <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.B"/>
  <cim:Measurement.PowerSystemResource rdf:resource="urn:uuid:1E6B5C97-C4E8-4CED-B9A5-6E69F389DA93"/>
  <cim:Measurement.Terminal rdf:resource="urn:uuid:AF475341-BBE8-4C30-A30E-B6EBE9768322"/>
  <cim:IdentifiedObject.mRID>0516ccdc-691a-4b17-ba64-e07adf6928b4</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>PowerTransformer_xfm1_PNV_1_B</cim:IdentifiedObject.name>
</cim:Analog>
<cim:Analog rdf:about="urn:uuid:53bec9fa-805c-41e8-89fa-c83a21a7fa11">
  <cim:Measurement.measurementType>VA</cim:Measurement.measurementType>
  <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.B"/>
  <cim:Measurement.PowerSystemResource rdf:resource="urn:uuid:1E6B5C97-C4E8-4CED-B9A5-6E69F389DA93"/>
  <cim:Measurement.Terminal rdf:resource="urn:uuid:AF475341-BBE8-4C30-A30E-B6EBE9768322"/>
  <cim:IdentifiedObject.mRID>53bec9fa-805c-41e8-89fa-c83a21a7fa11</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>PowerTransformer_xfm1_VA_1_B</cim:IdentifiedObject.name>
</cim:Analog>
<cim:Analog rdf:about="urn:uuid:2ff84f2d-d02f-490f-83f0-1e0ca4c03756">
  <cim:Measurement.measurementType>PNV</cim:Measurement.measurementType>
  <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.C"/>
  <cim:Measurement.PowerSystemResource rdf:resource="urn:uuid:1E6B5C97-C4E8-4CED-B9A5-6E69F389DA93"/>
  <cim:Measurement.Terminal rdf:resource="urn:uuid:AF475341-BBE8-4C30-A30E-B6EBE9768322"/>
  <cim:IdentifiedObject.mRID>2ff84f2d-d02f-490f-83f0-1e0ca4c03756</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>PowerTransformer_xfm1_PNV_1_C</cim:IdentifiedObject.name>
</cim:Analog>
<cim:Analog rdf:about="urn:uuid:66a395e6-d22d-4c23-bc9f-c77e649f4a7b">
  <cim:Measurement.measurementType>VA</cim:Measurement.measurementType>
  <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.C"/>
  <cim:Measurement.PowerSystemResource rdf:resource="urn:uuid:1E6B5C97-C4E8-4CED-B9A5-6E69F389DA93"/>
  <cim:Measurement.Terminal rdf:resource="urn:uuid:AF475341-BBE8-4C30-A30E-B6EBE9768322"/>
  <cim:IdentifiedObject.mRID>66a395e6-d22d-4c23-bc9f-c77e649f4a7b</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>PowerTransformer_xfm1_VA_1_C</cim:IdentifiedObject.name>
</cim:Analog>
<cim:Analog rdf:about="urn:uuid:6f7b381e-8cda-404a-a854-5121f1eed37e">
  <cim:Measurement.measurementType>PNV</cim:Measurement.measurementType>
  <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.A"/>
  <cim:Measurement.PowerSystemResource rdf:resource="urn:uuid:1E6B5C97-C4E8-4CED-B9A5-6E69F389DA93"/>
  <cim:Measurement.Terminal rdf:resource="urn:uuid:E1763FE3-82C2-4434-9424-72DF850D982E"/>
  <cim:IdentifiedObject.mRID>6f7b381e-8cda-404a-a854-5121f1eed37e</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>PowerTransformer_xfm1_PNV_2_A</cim:IdentifiedObject.name>
</cim:Analog>
<cim:Analog rdf:about="urn:uuid:7cd8ece4-a560-4708-bc33-0897939e5ae9">
  <cim:Measurement.measurementType>PNV</cim:Measurement.measurementType>
  <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.B"/>
  <cim:Measurement.PowerSystemResource rdf:resource="urn:uuid:1E6B5C97-C4E8-4CED-B9A5-6E69F389DA93"/>
  <cim:Measurement.Terminal rdf:resource="urn:uuid:E1763FE3-82C2-4434-9424-72DF850D982E"/>
  <cim:IdentifiedObject.mRID>7cd8ece4-a560-4708-bc33-0897939e5ae9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>PowerTransformer_xfm1_PNV_2_B</cim:IdentifiedObject.name>
</cim:Analog>
<cim:Analog rdf:about="urn:uuid:1270017e-6c59-401f-b0ce-4f79562763e7">
  <cim:Measurement.measurementType>PNV</cim:Measurement.measurementType>
  <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.C"/>
  <cim:Measurement.PowerSystemResource rdf:resource="urn:uuid:1E6B5C97-C4E8-4CED-B9A5-6E69F389DA93"/>
  <cim:Measurement.Terminal rdf:resource="urn:uuid:E1763FE3-82C2-4434-9424-72DF850D982E"/>
  <cim:IdentifiedObject.mRID>1270017e-6c59-401f-b0ce-4f79562763e7</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>PowerTransformer_xfm1_PNV_2_C</cim:IdentifiedObject.name>
</cim:Analog>
<cim:Analog rdf:about="urn:uuid:aefd3f67-5cff-455c-9e92-ca060411ca17">
  <cim:Measurement.measurementType>PNV</cim:Measurement.measurementType>
  <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.B"/>
  <cim:Measurement.PowerSystemResource rdf:resource="urn:uuid:7FF12CEF-1C4D-4CD2-8FCC-662530A7BA33"/>
  <cim:Measurement.Terminal rdf:resource="urn:uuid:8C674F14-D9FF-4B1C-B246-1235022CD4C2"/>
  <cim:IdentifiedObject.mRID>aefd3f67-5cff-455c-9e92-ca060411ca17</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>PowerTransformer_tpoletop_PNV_1_B</cim:IdentifiedObject.name>
</cim:Analog>
<cim:Analog rdf:about="urn:uuid:8f9e477c-8353-4b9a-b917-1436adc08df3">
  <cim:Measurement.measurementType>VA</cim:Measurement.measurementType>
  <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.B"/>
  <cim:Measurement.PowerSystemResource rdf:resource="urn:uuid:7FF12CEF-1C4D-4CD2-8FCC-662530A7BA33"/>
  <cim:Measurement.Terminal rdf:resource="urn:uuid:8C674F14-D9FF-4B1C-B246-1235022CD4C2"/>
  <cim:IdentifiedObject.mRID>8f9e477c-8353-4b9a-b917-1436adc08df3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>PowerTransformer_tpoletop_VA_1_B</cim:IdentifiedObject.name>
</cim:Analog>
<cim:Analog rdf:about="urn:uuid:614614d5-e3b5-4c6d-afa8-49284cc6f078">
  <cim:Measurement.measurementType>PNV</cim:Measurement.measurementType>
  <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.A"/>
  <cim:Measurement.PowerSystemResource rdf:resource="urn:uuid:A04CDFB1-E951-4FC4-8882-0323CD70AE3C"/>
  <cim:Measurement.Terminal rdf:resource="urn:uuid:3589A9BE-F3BE-45C3-B84E-3CE5B6105D11"/>
  <cim:IdentifiedObject.mRID>614614d5-e3b5-4c6d-afa8-49284cc6f078</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ACLineSegment_650632_PNV_2_A</cim:IdentifiedObject.name>
</cim:Analog>
<cim:Analog rdf:about="urn:uuid:f492cad5-b73f-42fe-8e6b-e5aee620490a">
  <cim:Measurement.measurementType>VA</cim:Measurement.measurementType>
  <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.A"/>
  <cim:Measurement.PowerSystemResource rdf:resource="urn:uuid:A04CDFB1-E951-4FC4-8882-0323CD70AE3C"/>
  <cim:Measurement.Terminal rdf:resource="urn:uuid:000BA1F2-6879-47D7-826D-3CACD23EE20B"/>
  <cim:IdentifiedObject.mRID>f492cad5-b73f-42fe-8e6b-e5aee620490a</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ACLineSegment_650632_VA_1_A</cim:IdentifiedObject.name>
</cim:Analog>
<cim:Analog rdf:about="urn:uuid:2b709394-8363-48a4-b60f-7402f72ed1b8">
  <cim:Measurement.measurementType>PNV</cim:Measurement.measurementType>
  <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.B"/>
  <cim:Measurement.PowerSystemResource rdf:resource="urn:uuid:A04CDFB1-E951-4FC4-8882-0323CD70AE3C"/>
  <cim:Measurement.Terminal rdf:resource="urn:uuid:3589A9BE-F3BE-45C3-B84E-3CE5B6105D11"/>
  <cim:IdentifiedObject.mRID>2b709394-8363-48a4-b60f-7402f72ed1b8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ACLineSegment_650632_PNV_2_B</cim:IdentifiedObject.name>
</cim:Analog>
<cim:Analog rdf:about="urn:uuid:dfdb9316-00bc-405f-a3b6-8588daca01f6">
  <cim:Measurement.measurementType>VA</cim:Measurement.measurementType>
  <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.B"/>
  <cim:Measurement.PowerSystemResource rdf:resource="urn:uuid:A04CDFB1-E951-4FC4-8882-0323CD70AE3C"/>
  <cim:Measurement.Terminal rdf:resource="urn:uuid:000BA1F2-6879-47D7-826D-3CACD23EE20B"/>
  <cim:IdentifiedObject.mRID>dfdb9316-00bc-405f-a3b6-8588daca01f6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ACLineSegment_650632_VA_1_B</cim:IdentifiedObject.name>
</cim:Analog>
<cim:Analog rdf:about="urn:uuid:df506013-60da-494a-85b5-620186bc2957">
  <cim:Measurement.measurementType>PNV</cim:Measurement.measurementType>
  <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.C"/>
  <cim:Measurement.PowerSystemResource rdf:resource="urn:uuid:A04CDFB1-E951-4FC4-8882-0323CD70AE3C"/>
  <cim:Measurement.Terminal rdf:resource="urn:uuid:3589A9BE-F3BE-45C3-B84E-3CE5B6105D11"/>
  <cim:IdentifiedObject.mRID>df506013-60da-494a-85b5-620186bc2957</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ACLineSegment_650632_PNV_2_C</cim:IdentifiedObject.name>
</cim:Analog>
<cim:Analog rdf:about="urn:uuid:05b41397-3e81-4e79-823e-12ebf27b01c3">
  <cim:Measurement.measurementType>VA</cim:Measurement.measurementType>
  <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.C"/>
  <cim:Measurement.PowerSystemResource rdf:resource="urn:uuid:A04CDFB1-E951-4FC4-8882-0323CD70AE3C"/>
  <cim:Measurement.Terminal rdf:resource="urn:uuid:000BA1F2-6879-47D7-826D-3CACD23EE20B"/>
  <cim:IdentifiedObject.mRID>05b41397-3e81-4e79-823e-12ebf27b01c3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ACLineSegment_650632_VA_1_C</cim:IdentifiedObject.name>
</cim:Analog>
<cim:Analog rdf:about="urn:uuid:e3804dcb-eb5e-45ed-8dec-50bbeffc6ced">
  <cim:Measurement.measurementType>PNV</cim:Measurement.measurementType>
  <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.A"/>
  <cim:Measurement.PowerSystemResource rdf:resource="urn:uuid:ABF53597-A808-422A-B7EE-552F24D83A5F"/>
  <cim:Measurement.Terminal rdf:resource="urn:uuid:5EDB2918-D669-457C-9F44-E08EBA5AC850"/>
  <cim:IdentifiedObject.mRID>e3804dcb-eb5e-45ed-8dec-50bbeffc6ced</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ACLineSegment_632670_PNV_1_A</cim:IdentifiedObject.name>
</cim:Analog>
<cim:Analog rdf:about="urn:uuid:1d613aee-418f-4d84-bd7f-8e497db97e99">
  <cim:Measurement.measurementType>PNV</cim:Measurement.measurementType>
  <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.A"/>
  <cim:Measurement.PowerSystemResource rdf:resource="urn:uuid:ABF53597-A808-422A-B7EE-552F24D83A5F"/>
  <cim:Measurement.Terminal rdf:resource="urn:uuid:B554744A-F5B5-485C-B67E-2487A8740295"/>
  <cim:IdentifiedObject.mRID>1d613aee-418f-4d84-bd7f-8e497db97e99</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ACLineSegment_632670_PNV_2_A</cim:IdentifiedObject.name>
</cim:Analog>
<cim:Analog rdf:about="urn:uuid:be8ff12a-17b8-4c9a-af5d-641473fecf9f">
  <cim:Measurement.measurementType>VA</cim:Measurement.measurementType>
  <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.A"/>
  <cim:Measurement.PowerSystemResource rdf:resource="urn:uuid:ABF53597-A808-422A-B7EE-552F24D83A5F"/>
  <cim:Measurement.Terminal rdf:resource="urn:uuid:5EDB2918-D669-457C-9F44-E08EBA5AC850"/>
  <cim:IdentifiedObject.mRID>be8ff12a-17b8-4c9a-af5d-641473fecf9f</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ACLineSegment_632670_VA_1_A</cim:IdentifiedObject.name>
</cim:Analog>
<cim:Analog rdf:about="urn:uuid:b7fbfdf7-a680-4f86-a8e4-4c677d6ba849">
  <cim:Measurement.measurementType>PNV</cim:Measurement.measurementType>
  <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.B"/>
  <cim:Measurement.PowerSystemResource rdf:resource="urn:uuid:ABF53597-A808-422A-B7EE-552F24D83A5F"/>
  <cim:Measurement.Terminal rdf:resource="urn:uuid:5EDB2918-D669-457C-9F44-E08EBA5AC850"/>
  <cim:IdentifiedObject.mRID>b7fbfdf7-a680-4f86-a8e4-4c677d6ba849</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ACLineSegment_632670_PNV_1_B</cim:IdentifiedObject.name>
</cim:Analog>
<cim:Analog rdf:about="urn:uuid:121d9b10-be78-4918-886c-62c6f2fa34a5">
  <cim:Measurement.measurementType>VA</cim:Measurement.measurementType>
  <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.B"/>
  <cim:Measurement.PowerSystemResource rdf:resource="urn:uuid:ABF53597-A808-422A-B7EE-552F24D83A5F"/>
  <cim:Measurement.Terminal rdf:resource="urn:uuid:5EDB2918-D669-457C-9F44-E08EBA5AC850"/>
  <cim:IdentifiedObject.mRID>121d9b10-be78-4918-886c-62c6f2fa34a5</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ACLineSegment_632670_VA_1_B</cim:IdentifiedObject.name>
</cim:Analog>
<cim:Analog rdf:about="urn:uuid:58a2c82d-b917-422c-87a4-348b0bfac3bb">
  <cim:Measurement.measurementType>PNV</cim:Measurement.measurementType>
  <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.C"/>
  <cim:Measurement.PowerSystemResource rdf:resource="urn:uuid:ABF53597-A808-422A-B7EE-552F24D83A5F"/>
  <cim:Measurement.Terminal rdf:resource="urn:uuid:5EDB2918-D669-457C-9F44-E08EBA5AC850"/>
  <cim:IdentifiedObject.mRID>58a2c82d-b917-422c-87a4-348b0bfac3bb</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ACLineSegment_632670_PNV_1_C</cim:IdentifiedObject.name>
</cim:Analog>
<cim:Analog rdf:about="urn:uuid:7516b699-9774-40ff-83f4-dccec9e9b540">
  <cim:Measurement.measurementType>PNV</cim:Measurement.measurementType>
  <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.C"/>
  <cim:Measurement.PowerSystemResource rdf:resource="urn:uuid:ABF53597-A808-422A-B7EE-552F24D83A5F"/>
  <cim:Measurement.Terminal rdf:resource="urn:uuid:B554744A-F5B5-485C-B67E-2487A8740295"/>
  <cim:IdentifiedObject.mRID>7516b699-9774-40ff-83f4-dccec9e9b540</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ACLineSegment_632670_PNV_2_C</cim:IdentifiedObject.name>
</cim:Analog>
<cim:Analog rdf:about="urn:uuid:2904fcf4-abca-4baf-a85e-8bea13318d92">
  <cim:Measurement.measurementType>VA</cim:Measurement.measurementType>
  <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.C"/>
  <cim:Measurement.PowerSystemResource rdf:resource="urn:uuid:ABF53597-A808-422A-B7EE-552F24D83A5F"/>
  <cim:Measurement.Terminal rdf:resource="urn:uuid:5EDB2918-D669-457C-9F44-E08EBA5AC850"/>
  <cim:IdentifiedObject.mRID>2904fcf4-abca-4baf-a85e-8bea13318d92</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ACLineSegment_632670_VA_1_C</cim:IdentifiedObject.name>
</cim:Analog>
<cim:Analog rdf:about="urn:uuid:66aca279-695e-4a14-970e-45e6255d581b">
  <cim:Measurement.measurementType>PNV</cim:Measurement.measurementType>
  <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.A"/>
  <cim:Measurement.PowerSystemResource rdf:resource="urn:uuid:45395C84-F20A-4F5A-977F-B80348256421"/>
  <cim:Measurement.Terminal rdf:resource="urn:uuid:092A5199-DB5E-419E-ADCF-53B290EFAB2C"/>
  <cim:IdentifiedObject.mRID>66aca279-695e-4a14-970e-45e6255d581b</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ACLineSegment_670671_PNV_2_A</cim:IdentifiedObject.name>
</cim:Analog>
<cim:Analog rdf:about="urn:uuid:2ccd1e33-b45d-4db8-9717-bf0ecb55746a">
  <cim:Measurement.measurementType>VA</cim:Measurement.measurementType>
  <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.A"/>
  <cim:Measurement.PowerSystemResource rdf:resource="urn:uuid:45395C84-F20A-4F5A-977F-B80348256421"/>
  <cim:Measurement.Terminal rdf:resource="urn:uuid:EEF69C71-5A87-4378-8DF4-4578635C81B4"/>
  <cim:IdentifiedObject.mRID>2ccd1e33-b45d-4db8-9717-bf0ecb55746a</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ACLineSegment_670671_VA_1_A</cim:IdentifiedObject.name>
</cim:Analog>
<cim:Analog rdf:about="urn:uuid:8ed531f6-9907-492c-9d14-7ee917d3072c">
  <cim:Measurement.measurementType>PNV</cim:Measurement.measurementType>
  <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.B"/>
  <cim:Measurement.PowerSystemResource rdf:resource="urn:uuid:45395C84-F20A-4F5A-977F-B80348256421"/>
  <cim:Measurement.Terminal rdf:resource="urn:uuid:092A5199-DB5E-419E-ADCF-53B290EFAB2C"/>
  <cim:IdentifiedObject.mRID>8ed531f6-9907-492c-9d14-7ee917d3072c</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ACLineSegment_670671_PNV_2_B</cim:IdentifiedObject.name>
</cim:Analog>
<cim:Analog rdf:about="urn:uuid:370bb344-03b5-482a-8289-ee29cdf640fe">
  <cim:Measurement.measurementType>VA</cim:Measurement.measurementType>
  <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.B"/>
  <cim:Measurement.PowerSystemResource rdf:resource="urn:uuid:45395C84-F20A-4F5A-977F-B80348256421"/>
  <cim:Measurement.Terminal rdf:resource="urn:uuid:EEF69C71-5A87-4378-8DF4-4578635C81B4"/>
  <cim:IdentifiedObject.mRID>370bb344-03b5-482a-8289-ee29cdf640fe</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ACLineSegment_670671_VA_1_B</cim:IdentifiedObject.name>
</cim:Analog>
<cim:Analog rdf:about="urn:uuid:9089eb23-f5f9-4353-889b-a82c8bd45dc4">
  <cim:Measurement.measurementType>PNV</cim:Measurement.measurementType>
  <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.C"/>
  <cim:Measurement.PowerSystemResource rdf:resource="urn:uuid:45395C84-F20A-4F5A-977F-B80348256421"/>
  <cim:Measurement.Terminal rdf:resource="urn:uuid:092A5199-DB5E-419E-ADCF-53B290EFAB2C"/>
  <cim:IdentifiedObject.mRID>9089eb23-f5f9-4353-889b-a82c8bd45dc4</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ACLineSegment_670671_PNV_2_C</cim:IdentifiedObject.name>
</cim:Analog>
<cim:Analog rdf:about="urn:uuid:0b297ba2-bf2b-4454-ae8f-a1e9cc25759d">
  <cim:Measurement.measurementType>VA</cim:Measurement.measurementType>
  <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.C"/>
  <cim:Measurement.PowerSystemResource rdf:resource="urn:uuid:45395C84-F20A-4F5A-977F-B80348256421"/>
  <cim:Measurement.Terminal rdf:resource="urn:uuid:EEF69C71-5A87-4378-8DF4-4578635C81B4"/>
  <cim:IdentifiedObject.mRID>0b297ba2-bf2b-4454-ae8f-a1e9cc25759d</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ACLineSegment_670671_VA_1_C</cim:IdentifiedObject.name>
</cim:Analog>
<cim:Analog rdf:about="urn:uuid:33c84e59-3f50-4a25-8de2-c876d773c2ad">
  <cim:Measurement.measurementType>PNV</cim:Measurement.measurementType>
  <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.A"/>
  <cim:Measurement.PowerSystemResource rdf:resource="urn:uuid:4C04F838-62AA-475E-AEFA-A63B7C889C13"/>
  <cim:Measurement.Terminal rdf:resource="urn:uuid:FF3DE145-0066-4C1F-867C-2A2BF3012EDF"/>
  <cim:IdentifiedObject.mRID>33c84e59-3f50-4a25-8de2-c876d773c2ad</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ACLineSegment_671680_PNV_2_A</cim:IdentifiedObject.name>
</cim:Analog>
<cim:Analog rdf:about="urn:uuid:c50bf5d0-f87f-4e20-8530-bd7bf7c50541">
  <cim:Measurement.measurementType>VA</cim:Measurement.measurementType>
  <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.A"/>
  <cim:Measurement.PowerSystemResource rdf:resource="urn:uuid:4C04F838-62AA-475E-AEFA-A63B7C889C13"/>
  <cim:Measurement.Terminal rdf:resource="urn:uuid:8BE8D3EA-EEE9-406C-B24C-B169C8EC799A"/>
  <cim:IdentifiedObject.mRID>c50bf5d0-f87f-4e20-8530-bd7bf7c50541</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ACLineSegment_671680_VA_1_A</cim:IdentifiedObject.name>
</cim:Analog>
<cim:Analog rdf:about="urn:uuid:4f465f2e-2502-4f3e-be07-7399ee0be2d1">
  <cim:Measurement.measurementType>PNV</cim:Measurement.measurementType>
  <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.B"/>
  <cim:Measurement.PowerSystemResource rdf:resource="urn:uuid:4C04F838-62AA-475E-AEFA-A63B7C889C13"/>
  <cim:Measurement.Terminal rdf:resource="urn:uuid:FF3DE145-0066-4C1F-867C-2A2BF3012EDF"/>
  <cim:IdentifiedObject.mRID>4f465f2e-2502-4f3e-be07-7399ee0be2d1</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ACLineSegment_671680_PNV_2_B</cim:IdentifiedObject.name>
</cim:Analog>
<cim:Analog rdf:about="urn:uuid:66c97827-7608-42e4-8fb8-51338bc2d732">
  <cim:Measurement.measurementType>VA</cim:Measurement.measurementType>
  <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.B"/>
  <cim:Measurement.PowerSystemResource rdf:resource="urn:uuid:4C04F838-62AA-475E-AEFA-A63B7C889C13"/>
  <cim:Measurement.Terminal rdf:resource="urn:uuid:8BE8D3EA-EEE9-406C-B24C-B169C8EC799A"/>
  <cim:IdentifiedObject.mRID>66c97827-7608-42e4-8fb8-51338bc2d732</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ACLineSegment_671680_VA_1_B</cim:IdentifiedObject.name>
</cim:Analog>
<cim:Analog rdf:about="urn:uuid:b16f1395-724e-4366-b8b8-1fef7b052fde">
  <cim:Measurement.measurementType>PNV</cim:Measurement.measurementType>
  <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.C"/>
  <cim:Measurement.PowerSystemResource rdf:resource="urn:uuid:4C04F838-62AA-475E-AEFA-A63B7C889C13"/>
  <cim:Measurement.Terminal rdf:resource="urn:uuid:FF3DE145-0066-4C1F-867C-2A2BF3012EDF"/>
  <cim:IdentifiedObject.mRID>b16f1395-724e-4366-b8b8-1fef7b052fde</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ACLineSegment_671680_PNV_2_C</cim:IdentifiedObject.name>
</cim:Analog>
<cim:Analog rdf:about="urn:uuid:68a7f147-f011-4985-9a81-8436547bbd9a">
  <cim:Measurement.measurementType>VA</cim:Measurement.measurementType>
  <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.C"/>
  <cim:Measurement.PowerSystemResource rdf:resource="urn:uuid:4C04F838-62AA-475E-AEFA-A63B7C889C13"/>
  <cim:Measurement.Terminal rdf:resource="urn:uuid:8BE8D3EA-EEE9-406C-B24C-B169C8EC799A"/>
  <cim:IdentifiedObject.mRID>68a7f147-f011-4985-9a81-8436547bbd9a</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ACLineSegment_671680_VA_1_C</cim:IdentifiedObject.name>
</cim:Analog>
<cim:Analog rdf:about="urn:uuid:84b2add4-3e00-4e3a-a675-91d74b5c290d">
  <cim:Measurement.measurementType>PNV</cim:Measurement.measurementType>
  <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.A"/>
  <cim:Measurement.PowerSystemResource rdf:resource="urn:uuid:FBE26B35-13AB-457D-9795-DF58B28E309D"/>
  <cim:Measurement.Terminal rdf:resource="urn:uuid:F0E10483-D8AD-46BE-AF5F-08228955796B"/>
  <cim:IdentifiedObject.mRID>84b2add4-3e00-4e3a-a675-91d74b5c290d</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ACLineSegment_632633_PNV_2_A</cim:IdentifiedObject.name>
</cim:Analog>
<cim:Analog rdf:about="urn:uuid:b32803dc-cdc1-43ad-aaf0-4f7d48c8ba57">
  <cim:Measurement.measurementType>VA</cim:Measurement.measurementType>
  <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.A"/>
  <cim:Measurement.PowerSystemResource rdf:resource="urn:uuid:FBE26B35-13AB-457D-9795-DF58B28E309D"/>
  <cim:Measurement.Terminal rdf:resource="urn:uuid:A6C57C2E-A084-4701-ADF5-FB6F3E36F45C"/>
  <cim:IdentifiedObject.mRID>b32803dc-cdc1-43ad-aaf0-4f7d48c8ba57</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ACLineSegment_632633_VA_1_A</cim:IdentifiedObject.name>
</cim:Analog>
<cim:Analog rdf:about="urn:uuid:168e7a07-437b-49ef-a15c-2906fbb02a51">
  <cim:Measurement.measurementType>PNV</cim:Measurement.measurementType>
  <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.B"/>
  <cim:Measurement.PowerSystemResource rdf:resource="urn:uuid:FBE26B35-13AB-457D-9795-DF58B28E309D"/>
  <cim:Measurement.Terminal rdf:resource="urn:uuid:F0E10483-D8AD-46BE-AF5F-08228955796B"/>
  <cim:IdentifiedObject.mRID>168e7a07-437b-49ef-a15c-2906fbb02a51</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ACLineSegment_632633_PNV_2_B</cim:IdentifiedObject.name>
</cim:Analog>
<cim:Analog rdf:about="urn:uuid:17c5ee46-b62b-44f2-bba1-3d1c641764ec">
  <cim:Measurement.measurementType>VA</cim:Measurement.measurementType>
  <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.B"/>
  <cim:Measurement.PowerSystemResource rdf:resource="urn:uuid:FBE26B35-13AB-457D-9795-DF58B28E309D"/>
  <cim:Measurement.Terminal rdf:resource="urn:uuid:A6C57C2E-A084-4701-ADF5-FB6F3E36F45C"/>
  <cim:IdentifiedObject.mRID>17c5ee46-b62b-44f2-bba1-3d1c641764ec</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ACLineSegment_632633_VA_1_B</cim:IdentifiedObject.name>
</cim:Analog>
<cim:Analog rdf:about="urn:uuid:3da671b6-108d-4662-8d11-1bc65a802d44">
  <cim:Measurement.measurementType>PNV</cim:Measurement.measurementType>
  <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.C"/>
  <cim:Measurement.PowerSystemResource rdf:resource="urn:uuid:FBE26B35-13AB-457D-9795-DF58B28E309D"/>
  <cim:Measurement.Terminal rdf:resource="urn:uuid:F0E10483-D8AD-46BE-AF5F-08228955796B"/>
  <cim:IdentifiedObject.mRID>3da671b6-108d-4662-8d11-1bc65a802d44</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ACLineSegment_632633_PNV_2_C</cim:IdentifiedObject.name>
</cim:Analog>
<cim:Analog rdf:about="urn:uuid:8da3ced2-9617-440c-a52b-c17446698dce">
  <cim:Measurement.measurementType>VA</cim:Measurement.measurementType>
  <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.C"/>
  <cim:Measurement.PowerSystemResource rdf:resource="urn:uuid:FBE26B35-13AB-457D-9795-DF58B28E309D"/>
  <cim:Measurement.Terminal rdf:resource="urn:uuid:A6C57C2E-A084-4701-ADF5-FB6F3E36F45C"/>
  <cim:IdentifiedObject.mRID>8da3ced2-9617-440c-a52b-c17446698dce</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ACLineSegment_632633_VA_1_C</cim:IdentifiedObject.name>
</cim:Analog>
<cim:Analog rdf:about="urn:uuid:52e4c07c-0611-49cc-aef4-828ead9ab1db">
  <cim:Measurement.measurementType>PNV</cim:Measurement.measurementType>
  <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.C"/>
  <cim:Measurement.PowerSystemResource rdf:resource="urn:uuid:1C6781A2-5B9D-4525-8A9B-F9B32C4C4AC0"/>
  <cim:Measurement.Terminal rdf:resource="urn:uuid:4891537F-4088-48F5-9B1A-8294D50901E4"/>
  <cim:IdentifiedObject.mRID>52e4c07c-0611-49cc-aef4-828ead9ab1db</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ACLineSegment_632645_PNV_2_C</cim:IdentifiedObject.name>
</cim:Analog>
<cim:Analog rdf:about="urn:uuid:115ca27f-33e8-4c4c-8153-32130e124f8d">
  <cim:Measurement.measurementType>VA</cim:Measurement.measurementType>
  <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.C"/>
  <cim:Measurement.PowerSystemResource rdf:resource="urn:uuid:1C6781A2-5B9D-4525-8A9B-F9B32C4C4AC0"/>
  <cim:Measurement.Terminal rdf:resource="urn:uuid:A563A3A5-EA39-4998-96B2-538227E2D2F6"/>
  <cim:IdentifiedObject.mRID>115ca27f-33e8-4c4c-8153-32130e124f8d</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ACLineSegment_632645_VA_1_C</cim:IdentifiedObject.name>
</cim:Analog>
<cim:Analog rdf:about="urn:uuid:58eaa5e7-2925-422c-82af-10af887dbb2c">
  <cim:Measurement.measurementType>PNV</cim:Measurement.measurementType>
  <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.B"/>
  <cim:Measurement.PowerSystemResource rdf:resource="urn:uuid:1C6781A2-5B9D-4525-8A9B-F9B32C4C4AC0"/>
  <cim:Measurement.Terminal rdf:resource="urn:uuid:4891537F-4088-48F5-9B1A-8294D50901E4"/>
  <cim:IdentifiedObject.mRID>58eaa5e7-2925-422c-82af-10af887dbb2c</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ACLineSegment_632645_PNV_2_B</cim:IdentifiedObject.name>
</cim:Analog>
<cim:Analog rdf:about="urn:uuid:ab7a45ed-b5df-4325-9b18-f1d2a34d38f9">
  <cim:Measurement.measurementType>VA</cim:Measurement.measurementType>
  <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.B"/>
  <cim:Measurement.PowerSystemResource rdf:resource="urn:uuid:1C6781A2-5B9D-4525-8A9B-F9B32C4C4AC0"/>
  <cim:Measurement.Terminal rdf:resource="urn:uuid:A563A3A5-EA39-4998-96B2-538227E2D2F6"/>
  <cim:IdentifiedObject.mRID>ab7a45ed-b5df-4325-9b18-f1d2a34d38f9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ACLineSegment_632645_VA_1_B</cim:IdentifiedObject.name>
</cim:Analog>
<cim:Analog rdf:about="urn:uuid:f63a8e39-4f96-475a-83c2-f1adf5441159">
  <cim:Measurement.measurementType>PNV</cim:Measurement.measurementType>
  <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.C"/>
  <cim:Measurement.PowerSystemResource rdf:resource="urn:uuid:0BBD0EA3-F665-465B-86FD-FC8B8466AD53"/>
  <cim:Measurement.Terminal rdf:resource="urn:uuid:D02B9E99-3557-48F5-B475-4871E47D08F6"/>
  <cim:IdentifiedObject.mRID>f63a8e39-4f96-475a-83c2-f1adf5441159</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ACLineSegment_645646_PNV_2_C</cim:IdentifiedObject.name>
</cim:Analog>
<cim:Analog rdf:about="urn:uuid:d70108e9-7c81-4aa8-9c1d-4a31b5b0cd2b">
  <cim:Measurement.measurementType>VA</cim:Measurement.measurementType>
  <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.C"/>
  <cim:Measurement.PowerSystemResource rdf:resource="urn:uuid:0BBD0EA3-F665-465B-86FD-FC8B8466AD53"/>
  <cim:Measurement.Terminal rdf:resource="urn:uuid:F3C0F2D0-4D28-49B5-A920-37409B99229D"/>
  <cim:IdentifiedObject.mRID>d70108e9-7c81-4aa8-9c1d-4a31b5b0cd2b</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ACLineSegment_645646_VA_1_C</cim:IdentifiedObject.name>
</cim:Analog>
<cim:Analog rdf:about="urn:uuid:b019274b-13e5-4c02-ab6d-471979c70d12">
  <cim:Measurement.measurementType>PNV</cim:Measurement.measurementType>
  <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.B"/>
  <cim:Measurement.PowerSystemResource rdf:resource="urn:uuid:0BBD0EA3-F665-465B-86FD-FC8B8466AD53"/>
  <cim:Measurement.Terminal rdf:resource="urn:uuid:D02B9E99-3557-48F5-B475-4871E47D08F6"/>
  <cim:IdentifiedObject.mRID>b019274b-13e5-4c02-ab6d-471979c70d12</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ACLineSegment_645646_PNV_2_B</cim:IdentifiedObject.name>
</cim:Analog>
<cim:Analog rdf:about="urn:uuid:b5d54a83-8b4f-4675-9696-1a6d8ced1d1d">
  <cim:Measurement.measurementType>VA</cim:Measurement.measurementType>
  <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.B"/>
  <cim:Measurement.PowerSystemResource rdf:resource="urn:uuid:0BBD0EA3-F665-465B-86FD-FC8B8466AD53"/>
  <cim:Measurement.Terminal rdf:resource="urn:uuid:F3C0F2D0-4D28-49B5-A920-37409B99229D"/>
  <cim:IdentifiedObject.mRID>b5d54a83-8b4f-4675-9696-1a6d8ced1d1d</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ACLineSegment_645646_VA_1_B</cim:IdentifiedObject.name>
</cim:Analog>
<cim:Analog rdf:about="urn:uuid:0eeea6f7-7639-4d9c-994f-962a8299fa49">
  <cim:Measurement.measurementType>PNV</cim:Measurement.measurementType>
  <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.A"/>
  <cim:Measurement.PowerSystemResource rdf:resource="urn:uuid:7060D0BB-B30D-4932-8FA1-40820A0FC4D0"/>
  <cim:Measurement.Terminal rdf:resource="urn:uuid:B4E1784C-5500-47AE-958B-A286CE8C17A5"/>
  <cim:IdentifiedObject.mRID>0eeea6f7-7639-4d9c-994f-962a8299fa49</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ACLineSegment_692675_PNV_1_A</cim:IdentifiedObject.name>
</cim:Analog>
<cim:Analog rdf:about="urn:uuid:7ce335eb-2d87-4edd-bf28-e28c2ae513e0">
  <cim:Measurement.measurementType>VA</cim:Measurement.measurementType>
  <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.A"/>
  <cim:Measurement.PowerSystemResource rdf:resource="urn:uuid:7060D0BB-B30D-4932-8FA1-40820A0FC4D0"/>
  <cim:Measurement.Terminal rdf:resource="urn:uuid:B4E1784C-5500-47AE-958B-A286CE8C17A5"/>
  <cim:IdentifiedObject.mRID>7ce335eb-2d87-4edd-bf28-e28c2ae513e0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ACLineSegment_692675_VA_1_A</cim:IdentifiedObject.name>
</cim:Analog>
<cim:Analog rdf:about="urn:uuid:c961a4c8-1c55-48f1-a6a5-e6c7b57f0490">
  <cim:Measurement.measurementType>PNV</cim:Measurement.measurementType>
  <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.B"/>
  <cim:Measurement.PowerSystemResource rdf:resource="urn:uuid:7060D0BB-B30D-4932-8FA1-40820A0FC4D0"/>
  <cim:Measurement.Terminal rdf:resource="urn:uuid:B4E1784C-5500-47AE-958B-A286CE8C17A5"/>
  <cim:IdentifiedObject.mRID>c961a4c8-1c55-48f1-a6a5-e6c7b57f0490</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ACLineSegment_692675_PNV_1_B</cim:IdentifiedObject.name>
</cim:Analog>
<cim:Analog rdf:about="urn:uuid:95552db9-b1ce-497e-8ed6-99407f6c3850">
  <cim:Measurement.measurementType>VA</cim:Measurement.measurementType>
  <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.B"/>
  <cim:Measurement.PowerSystemResource rdf:resource="urn:uuid:7060D0BB-B30D-4932-8FA1-40820A0FC4D0"/>
  <cim:Measurement.Terminal rdf:resource="urn:uuid:B4E1784C-5500-47AE-958B-A286CE8C17A5"/>
  <cim:IdentifiedObject.mRID>95552db9-b1ce-497e-8ed6-99407f6c3850</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ACLineSegment_692675_VA_1_B</cim:IdentifiedObject.name>
</cim:Analog>
<cim:Analog rdf:about="urn:uuid:b6e4a02f-bdc2-4854-aaa6-7fd5902ef251">
  <cim:Measurement.measurementType>PNV</cim:Measurement.measurementType>
  <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.C"/>
  <cim:Measurement.PowerSystemResource rdf:resource="urn:uuid:7060D0BB-B30D-4932-8FA1-40820A0FC4D0"/>
  <cim:Measurement.Terminal rdf:resource="urn:uuid:B4E1784C-5500-47AE-958B-A286CE8C17A5"/>
  <cim:IdentifiedObject.mRID>b6e4a02f-bdc2-4854-aaa6-7fd5902ef251</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ACLineSegment_692675_PNV_1_C</cim:IdentifiedObject.name>
</cim:Analog>
<cim:Analog rdf:about="urn:uuid:7c2d2647-f28d-4351-8c66-6028c2e33a4a">
  <cim:Measurement.measurementType>VA</cim:Measurement.measurementType>
  <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.C"/>
  <cim:Measurement.PowerSystemResource rdf:resource="urn:uuid:7060D0BB-B30D-4932-8FA1-40820A0FC4D0"/>
  <cim:Measurement.Terminal rdf:resource="urn:uuid:B4E1784C-5500-47AE-958B-A286CE8C17A5"/>
  <cim:IdentifiedObject.mRID>7c2d2647-f28d-4351-8c66-6028c2e33a4a</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ACLineSegment_692675_VA_1_C</cim:IdentifiedObject.name>
</cim:Analog>
<cim:Analog rdf:about="urn:uuid:761a819a-7017-4fb3-b40b-c0d0bc5fa30d">
  <cim:Measurement.measurementType>PNV</cim:Measurement.measurementType>
  <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.A"/>
  <cim:Measurement.PowerSystemResource rdf:resource="urn:uuid:D34B0D01-B082-4081-A3CC-B68B9B8313A4"/>
  <cim:Measurement.Terminal rdf:resource="urn:uuid:BC623628-BD23-4A1A-A406-15CA63556149"/>
  <cim:IdentifiedObject.mRID>761a819a-7017-4fb3-b40b-c0d0bc5fa30d</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ACLineSegment_671684_PNV_2_A</cim:IdentifiedObject.name>
</cim:Analog>
<cim:Analog rdf:about="urn:uuid:741139fc-9ee0-4c40-842e-72ae3619edaa">
  <cim:Measurement.measurementType>VA</cim:Measurement.measurementType>
  <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.A"/>
  <cim:Measurement.PowerSystemResource rdf:resource="urn:uuid:D34B0D01-B082-4081-A3CC-B68B9B8313A4"/>
  <cim:Measurement.Terminal rdf:resource="urn:uuid:A4C58654-2972-4A3E-AE65-3868941DA037"/>
  <cim:IdentifiedObject.mRID>741139fc-9ee0-4c40-842e-72ae3619edaa</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ACLineSegment_671684_VA_1_A</cim:IdentifiedObject.name>
</cim:Analog>
<cim:Analog rdf:about="urn:uuid:5c82848f-be1a-4193-add3-079151c386e3">
  <cim:Measurement.measurementType>PNV</cim:Measurement.measurementType>
  <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.C"/>
  <cim:Measurement.PowerSystemResource rdf:resource="urn:uuid:D34B0D01-B082-4081-A3CC-B68B9B8313A4"/>
  <cim:Measurement.Terminal rdf:resource="urn:uuid:BC623628-BD23-4A1A-A406-15CA63556149"/>
  <cim:IdentifiedObject.mRID>5c82848f-be1a-4193-add3-079151c386e3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ACLineSegment_671684_PNV_2_C</cim:IdentifiedObject.name>
</cim:Analog>
<cim:Analog rdf:about="urn:uuid:3e2b9cba-39a2-4165-ae81-8b85a7dd4365">
  <cim:Measurement.measurementType>VA</cim:Measurement.measurementType>
  <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.C"/>
  <cim:Measurement.PowerSystemResource rdf:resource="urn:uuid:D34B0D01-B082-4081-A3CC-B68B9B8313A4"/>
  <cim:Measurement.Terminal rdf:resource="urn:uuid:A4C58654-2972-4A3E-AE65-3868941DA037"/>
  <cim:IdentifiedObject.mRID>3e2b9cba-39a2-4165-ae81-8b85a7dd4365</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ACLineSegment_671684_VA_1_C</cim:IdentifiedObject.name>
</cim:Analog>
<cim:Analog rdf:about="urn:uuid:4432cf95-a30d-4279-819a-5777c6c312f9">
  <cim:Measurement.measurementType>PNV</cim:Measurement.measurementType>
  <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.C"/>
  <cim:Measurement.PowerSystemResource rdf:resource="urn:uuid:8E180773-2A9B-4136-BC9A-132A52C8E276"/>
  <cim:Measurement.Terminal rdf:resource="urn:uuid:EA5FF2C4-F7E1-436D-BDEC-1C48D4DBB50D"/>
  <cim:IdentifiedObject.mRID>4432cf95-a30d-4279-819a-5777c6c312f9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ACLineSegment_684611_PNV_1_C</cim:IdentifiedObject.name>
</cim:Analog>
<cim:Analog rdf:about="urn:uuid:72465dbb-4758-4644-b5aa-1540a886b5c2">
  <cim:Measurement.measurementType>VA</cim:Measurement.measurementType>
  <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.C"/>
  <cim:Measurement.PowerSystemResource rdf:resource="urn:uuid:8E180773-2A9B-4136-BC9A-132A52C8E276"/>
  <cim:Measurement.Terminal rdf:resource="urn:uuid:EA5FF2C4-F7E1-436D-BDEC-1C48D4DBB50D"/>
  <cim:IdentifiedObject.mRID>72465dbb-4758-4644-b5aa-1540a886b5c2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ACLineSegment_684611_VA_1_C</cim:IdentifiedObject.name>
</cim:Analog>
<cim:Analog rdf:about="urn:uuid:4d9930a3-3672-4455-a726-edc0fb3d261a">
  <cim:Measurement.measurementType>PNV</cim:Measurement.measurementType>
  <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.A"/>
  <cim:Measurement.PowerSystemResource rdf:resource="urn:uuid:ABF877D7-DAC2-4BF0-AB58-9A8A02E92EB3"/>
  <cim:Measurement.Terminal rdf:resource="urn:uuid:8692A804-428A-4637-BD47-69C76F873DAB"/>
  <cim:IdentifiedObject.mRID>4d9930a3-3672-4455-a726-edc0fb3d261a</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ACLineSegment_684652_PNV_2_A</cim:IdentifiedObject.name>
</cim:Analog>
<cim:Analog rdf:about="urn:uuid:bec29782-8d4a-4741-b4cf-dbe22a735d45">
  <cim:Measurement.measurementType>VA</cim:Measurement.measurementType>
  <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.A"/>
  <cim:Measurement.PowerSystemResource rdf:resource="urn:uuid:ABF877D7-DAC2-4BF0-AB58-9A8A02E92EB3"/>
  <cim:Measurement.Terminal rdf:resource="urn:uuid:3313C5A7-ED81-47D3-8114-AD654A5DE21B"/>
  <cim:IdentifiedObject.mRID>bec29782-8d4a-4741-b4cf-dbe22a735d45</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ACLineSegment_684652_VA_1_A</cim:IdentifiedObject.name>
</cim:Analog>
<cim:Analog rdf:about="urn:uuid:eeae8bd7-c748-4a8f-b1e0-a30e979d58de">
  <cim:Measurement.measurementType>A</cim:Measurement.measurementType>
  <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.A"/>
  <cim:Measurement.PowerSystemResource rdf:resource="urn:uuid:517413CB-6977-46FA-8911-C82332E42884"/>
  <cim:Measurement.Terminal rdf:resource="urn:uuid:F1D6C919-22FA-4E94-81B1-36823F5A9FF5"/>
  <cim:IdentifiedObject.mRID>eeae8bd7-c748-4a8f-b1e0-a30e979d58de</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>LoadBreakSwitch_671692_A_1_A</cim:IdentifiedObject.name>
</cim:Analog>
<cim:Analog rdf:about="urn:uuid:02efc0b9-5784-4b28-9547-9394a377947d">
  <cim:Measurement.measurementType>A</cim:Measurement.measurementType>
  <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.B"/>
  <cim:Measurement.PowerSystemResource rdf:resource="urn:uuid:517413CB-6977-46FA-8911-C82332E42884"/>
  <cim:Measurement.Terminal rdf:resource="urn:uuid:F1D6C919-22FA-4E94-81B1-36823F5A9FF5"/>
  <cim:IdentifiedObject.mRID>02efc0b9-5784-4b28-9547-9394a377947d</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>LoadBreakSwitch_671692_A_1_B</cim:IdentifiedObject.name>
</cim:Analog>
<cim:Analog rdf:about="urn:uuid:cbb63b9c-ce44-443d-a56b-162c2b0222c9">
  <cim:Measurement.measurementType>A</cim:Measurement.measurementType>
  <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.C"/>
  <cim:Measurement.PowerSystemResource rdf:resource="urn:uuid:517413CB-6977-46FA-8911-C82332E42884"/>
  <cim:Measurement.Terminal rdf:resource="urn:uuid:F1D6C919-22FA-4E94-81B1-36823F5A9FF5"/>
  <cim:IdentifiedObject.mRID>cbb63b9c-ce44-443d-a56b-162c2b0222c9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>LoadBreakSwitch_671692_A_1_C</cim:IdentifiedObject.name>
</cim:Analog>
<cim:Analog rdf:about="urn:uuid:f396638c-63ca-4532-8df6-8a182d800647">
  <cim:Measurement.measurementType>A</cim:Measurement.measurementType>
  <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.C"/>
  <cim:Measurement.PowerSystemResource rdf:resource="urn:uuid:2858B6C2-0886-4269-884C-06FA8B887319"/>
  <cim:Measurement.Terminal rdf:resource="urn:uuid:8F517DFE-D985-4D24-8339-96FA2A789E88"/>
  <cim:IdentifiedObject.mRID>f396638c-63ca-4532-8df6-8a182d800647</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>LoadBreakSwitch_sect1_A_1_C</cim:IdentifiedObject.name>
</cim:Analog>
<cim:Analog rdf:about="urn:uuid:93b441c7-6626-4a50-af02-27e2cdb847bf">
  <cim:Measurement.measurementType>A</cim:Measurement.measurementType>
  <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.A"/>
  <cim:Measurement.PowerSystemResource rdf:resource="urn:uuid:52DE9189-20DC-4C73-BDEE-E960FE1F9493"/>
  <cim:Measurement.Terminal rdf:resource="urn:uuid:1D81C7FE-E88F-41E3-A900-476CA6476CCD"/>
  <cim:IdentifiedObject.mRID>93b441c7-6626-4a50-af02-27e2cdb847bf</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>Breaker_brkr1_A_1_A</cim:IdentifiedObject.name>
</cim:Analog>
<cim:Analog rdf:about="urn:uuid:9a379d4c-b434-4743-bd8f-87add6d7df92">
  <cim:Measurement.measurementType>A</cim:Measurement.measurementType>
  <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.B"/>
  <cim:Measurement.PowerSystemResource rdf:resource="urn:uuid:52DE9189-20DC-4C73-BDEE-E960FE1F9493"/>
  <cim:Measurement.Terminal rdf:resource="urn:uuid:1D81C7FE-E88F-41E3-A900-476CA6476CCD"/>
  <cim:IdentifiedObject.mRID>9a379d4c-b434-4743-bd8f-87add6d7df92</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>Breaker_brkr1_A_1_B</cim:IdentifiedObject.name>
</cim:Analog>
<cim:Analog rdf:about="urn:uuid:8b230dfe-3188-43b1-8e93-8839ad6c13f7">
  <cim:Measurement.measurementType>A</cim:Measurement.measurementType>
  <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.C"/>
  <cim:Measurement.PowerSystemResource rdf:resource="urn:uuid:52DE9189-20DC-4C73-BDEE-E960FE1F9493"/>
  <cim:Measurement.Terminal rdf:resource="urn:uuid:1D81C7FE-E88F-41E3-A900-476CA6476CCD"/>
  <cim:IdentifiedObject.mRID>8b230dfe-3188-43b1-8e93-8839ad6c13f7</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>Breaker_brkr1_A_1_C</cim:IdentifiedObject.name>
</cim:Analog>
<cim:Analog rdf:about="urn:uuid:73959d90-d823-48b8-be07-72ba0247e67a">
  <cim:Measurement.measurementType>A</cim:Measurement.measurementType>
  <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.A"/>
  <cim:Measurement.PowerSystemResource rdf:resource="urn:uuid:CE5D0651-676B-4AF3-8D67-41BF1B33E30C"/>
  <cim:Measurement.Terminal rdf:resource="urn:uuid:EBAEF4A4-5D80-4FAD-A133-AA18607F3C31"/>
  <cim:IdentifiedObject.mRID>73959d90-d823-48b8-be07-72ba0247e67a</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>Recloser_rec1_A_1_A</cim:IdentifiedObject.name>
</cim:Analog>
<cim:Analog rdf:about="urn:uuid:1b70f895-30eb-43d0-9e62-2d4bd4f34677">
  <cim:Measurement.measurementType>A</cim:Measurement.measurementType>
  <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.B"/>
  <cim:Measurement.PowerSystemResource rdf:resource="urn:uuid:CE5D0651-676B-4AF3-8D67-41BF1B33E30C"/>
  <cim:Measurement.Terminal rdf:resource="urn:uuid:EBAEF4A4-5D80-4FAD-A133-AA18607F3C31"/>
  <cim:IdentifiedObject.mRID>1b70f895-30eb-43d0-9e62-2d4bd4f34677</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>Recloser_rec1_A_1_B</cim:IdentifiedObject.name>
</cim:Analog>
<cim:Analog rdf:about="urn:uuid:ffb8967e-61fd-461e-9ffe-21795440a52e">
  <cim:Measurement.measurementType>A</cim:Measurement.measurementType>
  <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.C"/>
  <cim:Measurement.PowerSystemResource rdf:resource="urn:uuid:CE5D0651-676B-4AF3-8D67-41BF1B33E30C"/>
  <cim:Measurement.Terminal rdf:resource="urn:uuid:EBAEF4A4-5D80-4FAD-A133-AA18607F3C31"/>
  <cim:IdentifiedObject.mRID>ffb8967e-61fd-461e-9ffe-21795440a52e</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>Recloser_rec1_A_1_C</cim:IdentifiedObject.name>
</cim:Analog>
<cim:Discrete rdf:about="urn:uuid:de1a5896-babc-4c33-862b-32d56d1fcc7d">
  <cim:Measurement.measurementType>Pos</cim:Measurement.measurementType>
  <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.A"/>
  <cim:Measurement.PowerSystemResource rdf:resource="urn:uuid:A9DE8829-58CB-4750-B2A2-672846A89753"/>
  <cim:Measurement.Terminal rdf:resource="urn:uuid:5B38070B-E918-4EAA-8BDB-8B3CE4F8A917"/>
  <cim:IdentifiedObject.mRID>de1a5896-babc-4c33-862b-32d56d1fcc7d</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>LinearShuntCompensator_cap1_Pos_1_A</cim:IdentifiedObject.name>
</cim:Discrete>
<cim:Discrete rdf:about="urn:uuid:41f1824f-e2a0-4a43-8589-c2bd221abbf7">
  <cim:Measurement.measurementType>Pos</cim:Measurement.measurementType>
  <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.B"/>
  <cim:Measurement.PowerSystemResource rdf:resource="urn:uuid:A9DE8829-58CB-4750-B2A2-672846A89753"/>
  <cim:Measurement.Terminal rdf:resource="urn:uuid:5B38070B-E918-4EAA-8BDB-8B3CE4F8A917"/>
  <cim:IdentifiedObject.mRID>41f1824f-e2a0-4a43-8589-c2bd221abbf7</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>LinearShuntCompensator_cap1_Pos_1_B</cim:IdentifiedObject.name>
</cim:Discrete>
<cim:Discrete rdf:about="urn:uuid:c98a6fde-b04b-402a-858b-34cfb750ee91">
  <cim:Measurement.measurementType>Pos</cim:Measurement.measurementType>
  <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.C"/>
  <cim:Measurement.PowerSystemResource rdf:resource="urn:uuid:A9DE8829-58CB-4750-B2A2-672846A89753"/>
  <cim:Measurement.Terminal rdf:resource="urn:uuid:5B38070B-E918-4EAA-8BDB-8B3CE4F8A917"/>
  <cim:IdentifiedObject.mRID>c98a6fde-b04b-402a-858b-34cfb750ee91</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>LinearShuntCompensator_cap1_Pos_1_C</cim:IdentifiedObject.name>
</cim:Discrete>
<cim:Discrete rdf:about="urn:uuid:d3ece9e2-bda4-4ad8-8223-80a02b02539a">
  <cim:Measurement.measurementType>Pos</cim:Measurement.measurementType>
  <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.C"/>
  <cim:Measurement.PowerSystemResource rdf:resource="urn:uuid:9D725810-BFD6-44C6-961A-2BC027F6FC95"/>
  <cim:Measurement.Terminal rdf:resource="urn:uuid:FD3834FF-6C3B-434F-A41D-77EB8237F53D"/>
  <cim:IdentifiedObject.mRID>d3ece9e2-bda4-4ad8-8223-80a02b02539a</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>LinearShuntCompensator_cap2_Pos_1_C</cim:IdentifiedObject.name>
</cim:Discrete>
<cim:Discrete rdf:about="urn:uuid:dce620f5-f839-43fc-828f-dee6f124693c">
  <cim:Measurement.measurementType>Pos</cim:Measurement.measurementType>
  <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.A"/>
  <cim:Measurement.PowerSystemResource rdf:resource="urn:uuid:67B57539-590B-4158-9CBB-9DBA2FE6C1F0"/>
  <cim:Measurement.Terminal rdf:resource="urn:uuid:5A1120EE-0F2A-4698-9FF5-0F0F4F507BAF"/>
  <cim:IdentifiedObject.mRID>dce620f5-f839-43fc-828f-dee6f124693c</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>RatioTapChanger_Reg_Pos_2_A</cim:IdentifiedObject.name>
</cim:Discrete>
<cim:Discrete rdf:about="urn:uuid:879c772c-677c-4db6-b315-877a28e6983c">
  <cim:Measurement.measurementType>Pos</cim:Measurement.measurementType>
  <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.B"/>
  <cim:Measurement.PowerSystemResource rdf:resource="urn:uuid:67B57539-590B-4158-9CBB-9DBA2FE6C1F0"/>
  <cim:Measurement.Terminal rdf:resource="urn:uuid:02CD5661-C654-43F6-8D1A-0D666070BB81"/>
  <cim:IdentifiedObject.mRID>879c772c-677c-4db6-b315-877a28e6983c</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>RatioTapChanger_Reg_Pos_2_B</cim:IdentifiedObject.name>
</cim:Discrete>
<cim:Discrete rdf:about="urn:uuid:200abcf2-a088-4821-a0b8-b039f6f7b9ac">
  <cim:Measurement.measurementType>Pos</cim:Measurement.measurementType>
  <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.C"/>
  <cim:Measurement.PowerSystemResource rdf:resource="urn:uuid:67B57539-590B-4158-9CBB-9DBA2FE6C1F0"/>
  <cim:Measurement.Terminal rdf:resource="urn:uuid:F5258B9A-B51E-40DD-9A06-5918E41F3C35"/>
  <cim:IdentifiedObject.mRID>200abcf2-a088-4821-a0b8-b039f6f7b9ac</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>RatioTapChanger_Reg_Pos_2_C</cim:IdentifiedObject.name>
</cim:Discrete>
<cim:Discrete rdf:about="urn:uuid:20fccd4b-15a6-4c6d-9970-0d870f503cdb">
  <cim:Measurement.measurementType>Pos</cim:Measurement.measurementType>
  <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.A"/>
  <cim:Measurement.PowerSystemResource rdf:resource="urn:uuid:517413CB-6977-46FA-8911-C82332E42884"/>
  <cim:Measurement.Terminal rdf:resource="urn:uuid:F1D6C919-22FA-4E94-81B1-36823F5A9FF5"/>
  <cim:IdentifiedObject.mRID>20fccd4b-15a6-4c6d-9970-0d870f503cdb</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>LoadBreakSwitch_671692_Pos_1_A</cim:IdentifiedObject.name>
</cim:Discrete>
<cim:Discrete rdf:about="urn:uuid:05272dc9-5f3a-4583-839b-f5acb49557bb">
  <cim:Measurement.measurementType>Pos</cim:Measurement.measurementType>
  <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.B"/>
  <cim:Measurement.PowerSystemResource rdf:resource="urn:uuid:517413CB-6977-46FA-8911-C82332E42884"/>
  <cim:Measurement.Terminal rdf:resource="urn:uuid:F1D6C919-22FA-4E94-81B1-36823F5A9FF5"/>
  <cim:IdentifiedObject.mRID>05272dc9-5f3a-4583-839b-f5acb49557bb</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>LoadBreakSwitch_671692_Pos_1_B</cim:IdentifiedObject.name>
</cim:Discrete>
<cim:Discrete rdf:about="urn:uuid:f6eae109-55d6-4b41-b2a5-39f3e7ba60fe">
  <cim:Measurement.measurementType>Pos</cim:Measurement.measurementType>
  <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.C"/>
  <cim:Measurement.PowerSystemResource rdf:resource="urn:uuid:517413CB-6977-46FA-8911-C82332E42884"/>
  <cim:Measurement.Terminal rdf:resource="urn:uuid:F1D6C919-22FA-4E94-81B1-36823F5A9FF5"/>
  <cim:IdentifiedObject.mRID>f6eae109-55d6-4b41-b2a5-39f3e7ba60fe</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>LoadBreakSwitch_671692_Pos_1_C</cim:IdentifiedObject.name>
</cim:Discrete>
<cim:Discrete rdf:about="urn:uuid:777cdb29-c06c-458b-9915-6b2b8875c43a">
  <cim:Measurement.measurementType>Pos</cim:Measurement.measurementType>
  <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.C"/>
  <cim:Measurement.PowerSystemResource rdf:resource="urn:uuid:2858B6C2-0886-4269-884C-06FA8B887319"/>
  <cim:Measurement.Terminal rdf:resource="urn:uuid:8F517DFE-D985-4D24-8339-96FA2A789E88"/>
  <cim:IdentifiedObject.mRID>777cdb29-c06c-458b-9915-6b2b8875c43a</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>LoadBreakSwitch_sect1_Pos_1_C</cim:IdentifiedObject.name>
</cim:Discrete>
<cim:Discrete rdf:about="urn:uuid:db91a191-bf02-4b08-9cde-54857c223d2e">
  <cim:Measurement.measurementType>Pos</cim:Measurement.measurementType>
  <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.A"/>
  <cim:Measurement.PowerSystemResource rdf:resource="urn:uuid:52DE9189-20DC-4C73-BDEE-E960FE1F9493"/>
  <cim:Measurement.Terminal rdf:resource="urn:uuid:1D81C7FE-E88F-41E3-A900-476CA6476CCD"/>
  <cim:IdentifiedObject.mRID>db91a191-bf02-4b08-9cde-54857c223d2e</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>Breaker_brkr1_Pos_1_A</cim:IdentifiedObject.name>
</cim:Discrete>
<cim:Discrete rdf:about="urn:uuid:ef2fa8e2-74cc-44b0-85ee-b8186e6cee54">
  <cim:Measurement.measurementType>Pos</cim:Measurement.measurementType>
  <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.B"/>
  <cim:Measurement.PowerSystemResource rdf:resource="urn:uuid:52DE9189-20DC-4C73-BDEE-E960FE1F9493"/>
  <cim:Measurement.Terminal rdf:resource="urn:uuid:1D81C7FE-E88F-41E3-A900-476CA6476CCD"/>
  <cim:IdentifiedObject.mRID>ef2fa8e2-74cc-44b0-85ee-b8186e6cee54</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>Breaker_brkr1_Pos_1_B</cim:IdentifiedObject.name>
</cim:Discrete>
<cim:Discrete rdf:about="urn:uuid:3e7ee924-ff6e-4640-8c09-38d76d447cd6">
  <cim:Measurement.measurementType>Pos</cim:Measurement.measurementType>
  <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.C"/>
  <cim:Measurement.PowerSystemResource rdf:resource="urn:uuid:52DE9189-20DC-4C73-BDEE-E960FE1F9493"/>
  <cim:Measurement.Terminal rdf:resource="urn:uuid:1D81C7FE-E88F-41E3-A900-476CA6476CCD"/>
  <cim:IdentifiedObject.mRID>3e7ee924-ff6e-4640-8c09-38d76d447cd6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>Breaker_brkr1_Pos_1_C</cim:IdentifiedObject.name>
</cim:Discrete>
<cim:Discrete rdf:about="urn:uuid:34b95861-e956-498e-91f5-0b18a1c1a829">
  <cim:Measurement.measurementType>Pos</cim:Measurement.measurementType>
  <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.A"/>
  <cim:Measurement.PowerSystemResource rdf:resource="urn:uuid:CE5D0651-676B-4AF3-8D67-41BF1B33E30C"/>
  <cim:Measurement.Terminal rdf:resource="urn:uuid:EBAEF4A4-5D80-4FAD-A133-AA18607F3C31"/>
  <cim:IdentifiedObject.mRID>34b95861-e956-498e-91f5-0b18a1c1a829</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>Recloser_rec1_Pos_1_A</cim:IdentifiedObject.name>
</cim:Discrete>
<cim:Discrete rdf:about="urn:uuid:6452744d-b9bd-4cda-9430-16cacd630101">
  <cim:Measurement.measurementType>Pos</cim:Measurement.measurementType>
  <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.B"/>
  <cim:Measurement.PowerSystemResource rdf:resource="urn:uuid:CE5D0651-676B-4AF3-8D67-41BF1B33E30C"/>
  <cim:Measurement.Terminal rdf:resource="urn:uuid:EBAEF4A4-5D80-4FAD-A133-AA18607F3C31"/>
  <cim:IdentifiedObject.mRID>6452744d-b9bd-4cda-9430-16cacd630101</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>Recloser_rec1_Pos_1_B</cim:IdentifiedObject.name>
</cim:Discrete>
<cim:Discrete rdf:about="urn:uuid:e1d8c475-0c39-4a09-a630-2921a5760c1d">
  <cim:Measurement.measurementType>Pos</cim:Measurement.measurementType>
  <cim:Measurement.phases rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.C"/>
  <cim:Measurement.PowerSystemResource rdf:resource="urn:uuid:CE5D0651-676B-4AF3-8D67-41BF1B33E30C"/>
  <cim:Measurement.Terminal rdf:resource="urn:uuid:EBAEF4A4-5D80-4FAD-A133-AA18607F3C31"/>
  <cim:IdentifiedObject.mRID>e1d8c475-0c39-4a09-a630-2921a5760c1d</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>Recloser_rec1_Pos_1_C</cim:IdentifiedObject.name>
</cim:Discrete>
<cim:FeederArea rdf:about="urn:uuid:b6373777-16cb-45d7-9bf0-6f51d91cf949">
  <cim:FeederArea.DistributionArea rdf:resource="urn:uuid:94dfdc1c-8b80-4e90-96e1-504305eddcc2"/>
  <cim:FeederArea.Feeder rdf:resource="urn:uuid:49AD8E07-3BF9-A4E2-CB8F-C3722F837B62"/>
  <cim:IdentifiedObject.mRID>b6373777-16cb-45d7-9bf0-6f51d91cf949</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>49AD8E07-3BF9-A4E2-CB8F-C3722F837B62</cim:IdentifiedObject.name>
</cim:FeederArea>
<cim:DistributionArea rdf:about="urn:uuid:94dfdc1c-8b80-4e90-96e1-504305eddcc2">
  <cim:IdentifiedObject.mRID>94dfdc1c-8b80-4e90-96e1-504305eddcc2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ABEB635F-729D-24BF-B8A4-E2EF268D8B9E</cim:IdentifiedObject.name>
</cim:DistributionArea>
<cim:SwitchArea rdf:about="urn:uuid:2cff1e26-8f8f-42b5-b054-87f28523d303">
  <cim:SwitchArea.FeederArea rdf:resource="urn:uuid:b6373777-16cb-45d7-9bf0-6f51d91cf949"/>
  <cim:IdentifiedObject.mRID>2cff1e26-8f8f-42b5-b054-87f28523d303</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>49AD8E07-3BF9-A4E2-CB8F-C3722F837B62.0</cim:IdentifiedObject.name>
</cim:SwitchArea>
<cim:SwitchArea rdf:about="urn:uuid:4021f7cf-340c-45e3-841f-e7b5fe8b93be">
  <cim:SwitchArea.FeederArea rdf:resource="urn:uuid:b6373777-16cb-45d7-9bf0-6f51d91cf949"/>
  <cim:IdentifiedObject.mRID>4021f7cf-340c-45e3-841f-e7b5fe8b93be</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>49AD8E07-3BF9-A4E2-CB8F-C3722F837B62.1</cim:IdentifiedObject.name>
</cim:SwitchArea>
<cim:SwitchArea rdf:about="urn:uuid:30c3c4ce-a7b6-4f7b-b2bc-3d771ed09b2b">
  <cim:SwitchArea.FeederArea rdf:resource="urn:uuid:b6373777-16cb-45d7-9bf0-6f51d91cf949"/>
  <cim:IdentifiedObject.mRID>30c3c4ce-a7b6-4f7b-b2bc-3d771ed09b2b</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>49AD8E07-3BF9-A4E2-CB8F-C3722F837B62.2</cim:IdentifiedObject.name>
</cim:SwitchArea>
<cim:SwitchArea rdf:about="urn:uuid:1f39b37f-2a84-4f56-b557-3a72cb840434">
  <cim:SwitchArea.FeederArea rdf:resource="urn:uuid:b6373777-16cb-45d7-9bf0-6f51d91cf949"/>
  <cim:IdentifiedObject.mRID>1f39b37f-2a84-4f56-b557-3a72cb840434</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>49AD8E07-3BF9-A4E2-CB8F-C3722F837B62.3</cim:IdentifiedObject.name>
</cim:SwitchArea>
<cim:SecondaryArea rdf:about="urn:uuid:91aac04c-8d87-4385-a3a2-b768aeaddfd2">
  <cim:SecondaryArea.SwitchArea rdf:resource="urn:uuid:2cff1e26-8f8f-42b5-b054-87f28523d303"/>
  <cim:IdentifiedObject.mRID>91aac04c-8d87-4385-a3a2-b768aeaddfd2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>49AD8E07-3BF9-A4E2-CB8F-C3722F837B62.0.0</cim:IdentifiedObject.name>
</cim:SecondaryArea>
<cim:SecondaryArea rdf:about="urn:uuid:4396f6fc-5231-4af1-a2a6-d5b9e0836983">
  <cim:SecondaryArea.SwitchArea rdf:resource="urn:uuid:4021f7cf-340c-45e3-841f-e7b5fe8b93be"/>
  <cim:IdentifiedObject.mRID>4396f6fc-5231-4af1-a2a6-d5b9e0836983</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>49AD8E07-3BF9-A4E2-CB8F-C3722F837B62.1.0</cim:IdentifiedObject.name>
</cim:SecondaryArea>
</rdf:RDF>