<?xml version="1.0" encoding="utf-8"?>
<!-- un-comment this line to enable validation
-->
<rdf:RDF xmlns:cim="http://iec.ch/TC57/CIM100#" xmlns:rdf="http://www.w3.org/1999/02/22-rdf-syntax-ns#">
<!--
-->
<cim:IEC61970CIMVersion rdf:about="urn:uuid:4A763DAF-438F-4DD1-8DFE-3EF5352EE001">
  <cim:IEC61970CIMVersion.version>IEC61970CIM100</cim:IEC61970CIMVersion.version>
  <cim:IEC61970CIMVersion.date>2019-04-01</cim:IEC61970CIMVersion.date>
</cim:IEC61970CIMVersion>
<cim:CoordinateSystem rdf:about="urn:uuid:80700661-B4E2-47C7-AF33-9BB13F728F88">
  <cim:IdentifiedObject.mRID>80700661-B4E2-47C7-AF33-9BB13F728F88</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ieee13ochre_CrsUrn</cim:IdentifiedObject.name>
  <cim:CoordinateSystem.crsUrn>OpenDSSLocalBusCoordinates</cim:CoordinateSystem.crsUrn>
</cim:CoordinateSystem>
<cim:GeographicalRegion rdf:about="urn:uuid:73C512BD-7249-4F50-50DA-D93849B89C43">
  <cim:IdentifiedObject.mRID>73C512BD-7249-4F50-50DA-D93849B89C43</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>IEEE</cim:IdentifiedObject.name>
</cim:GeographicalRegion>
<cim:SubGeographicalRegion rdf:about="urn:uuid:ABEB635F-729D-24BF-B8A4-E2EF268D8B9E">
  <cim:IdentifiedObject.mRID>ABEB635F-729D-24BF-B8A4-E2EF268D8B9E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>Small</cim:IdentifiedObject.name>
  <cim:SubGeographicalRegion.Region rdf:resource="urn:uuid:73C512BD-7249-4F50-50DA-D93849B89C43"/>
</cim:SubGeographicalRegion>
<cim:Substation rdf:about="urn:uuid:6C62C905-6FC7-653D-9F1E-1340F974A587">
  <cim:IdentifiedObject.mRID>6C62C905-6FC7-653D-9F1E-1340F974A587</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>IEEE13</cim:IdentifiedObject.name>
  <cim:Substation.Region rdf:resource="urn:uuid:ABEB635F-729D-24BF-B8A4-E2EF268D8B9E"/>
</cim:Substation>
<cim:Location rdf:about="urn:uuid:6D94C4CB-9894-4464-B490-9A93CC9E18FC">
  <cim:IdentifiedObject.mRID>6D94C4CB-9894-4464-B490-9A93CC9E18FC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ieee13ochre_Location</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:80700661-B4E2-47C7-AF33-9BB13F728F88"/>
</cim:Location>
<cim:Feeder rdf:about="urn:uuid:13AD8E07-3BF9-A4E2-CB8F-C3722F837B62">
  <cim:IdentifiedObject.mRID>13AD8E07-3BF9-A4E2-CB8F-C3722F837B62</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ieee13ochre</cim:IdentifiedObject.name>
  <cim:Feeder.NormalEnergizingSubstation rdf:resource="urn:uuid:6C62C905-6FC7-653D-9F1E-1340F974A587"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:6D94C4CB-9894-4464-B490-9A93CC9E18FC"/>
</cim:Feeder>
<cim:OperationalLimitType rdf:about="urn:uuid:7C2F5FFA-30CD-43AF-B2CA-39777A30BF79">
  <cim:IdentifiedObject.mRID>7C2F5FFA-30CD-43AF-B2CA-39777A30BF79</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ieee13ochre_NormAmpsType</cim:IdentifiedObject.name>
  <cim:OperationalLimitType.acceptableDuration>5E9</cim:OperationalLimitType.acceptableDuration>
  <cim:OperationalLimitType.direction rdf:resource="http://iec.ch/TC57/CIM100#OperationalLimitDirectionKind.absoluteValue"/>
</cim:OperationalLimitType>
<cim:OperationalLimitType rdf:about="urn:uuid:BDF8C2A4-F1F3-418F-B588-267926EB5D0F">
  <cim:IdentifiedObject.mRID>BDF8C2A4-F1F3-418F-B588-267926EB5D0F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ieee13ochre_EmergencyAmpsType</cim:IdentifiedObject.name>
  <cim:OperationalLimitType.acceptableDuration>7200</cim:OperationalLimitType.acceptableDuration>
  <cim:OperationalLimitType.direction rdf:resource="http://iec.ch/TC57/CIM100#OperationalLimitDirectionKind.absoluteValue"/>
</cim:OperationalLimitType>
<cim:OperationalLimitType rdf:about="urn:uuid:068CF9DA-F95E-4E39-A4C3-01778C18C0BA">
  <cim:IdentifiedObject.mRID>068CF9DA-F95E-4E39-A4C3-01778C18C0BA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ieee13ochre_RangeAHiType</cim:IdentifiedObject.name>
  <cim:OperationalLimitType.acceptableDuration>5E9</cim:OperationalLimitType.acceptableDuration>
  <cim:OperationalLimitType.direction rdf:resource="http://iec.ch/TC57/CIM100#OperationalLimitDirectionKind.high"/>
</cim:OperationalLimitType>
<cim:OperationalLimitType rdf:about="urn:uuid:BAC81ECD-AB0A-45CF-9CF3-3B71090AEA0E">
  <cim:IdentifiedObject.mRID>BAC81ECD-AB0A-45CF-9CF3-3B71090AEA0E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ieee13ochre_RangeALoType</cim:IdentifiedObject.name>
  <cim:OperationalLimitType.acceptableDuration>5E9</cim:OperationalLimitType.acceptableDuration>
  <cim:OperationalLimitType.direction rdf:resource="http://iec.ch/TC57/CIM100#OperationalLimitDirectionKind.low"/>
</cim:OperationalLimitType>
<cim:OperationalLimitType rdf:about="urn:uuid:FCDF3847-0496-401F-BF56-405CC8A07DD8">
  <cim:IdentifiedObject.mRID>FCDF3847-0496-401F-BF56-405CC8A07DD8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ieee13ochre_RangeBHiType</cim:IdentifiedObject.name>
  <cim:OperationalLimitType.acceptableDuration>86400</cim:OperationalLimitType.acceptableDuration>
  <cim:OperationalLimitType.direction rdf:resource="http://iec.ch/TC57/CIM100#OperationalLimitDirectionKind.high"/>
</cim:OperationalLimitType>
<cim:OperationalLimitType rdf:about="urn:uuid:F0A21B54-BECA-4211-9A6A-5FE0D1D93F2A">
  <cim:IdentifiedObject.mRID>F0A21B54-BECA-4211-9A6A-5FE0D1D93F2A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ieee13ochre_RangeBLoType</cim:IdentifiedObject.name>
  <cim:OperationalLimitType.acceptableDuration>86400</cim:OperationalLimitType.acceptableDuration>
  <cim:OperationalLimitType.direction rdf:resource="http://iec.ch/TC57/CIM100#OperationalLimitDirectionKind.low"/>
</cim:OperationalLimitType>
<cim:BaseVoltage rdf:about="urn:uuid:9CD45876-3AC8-4AA2-BF6E-2A05D879A122">
  <cim:IdentifiedObject.mRID>9CD45876-3AC8-4AA2-BF6E-2A05D879A122</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>BaseV_115.0000</cim:IdentifiedObject.name>
  <cim:BaseVoltage.nominalVoltage>115000</cim:BaseVoltage.nominalVoltage>
</cim:BaseVoltage>
<cim:OperationalLimitSet rdf:about="urn:uuid:25680E95-194A-43E0-A92D-3F33736F80A5">
  <cim:IdentifiedObject.mRID>25680E95-194A-43E0-A92D-3F33736F80A5</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimV_115.0000</cim:IdentifiedObject.name>
</cim:OperationalLimitSet>
<cim:VoltageLimit rdf:about="urn:uuid:34EB5542-9A67-4D87-8E63-FE3438A418BD">
  <cim:IdentifiedObject.mRID>34EB5542-9A67-4D87-8E63-FE3438A418BD</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimV_115.0000_RangeAHi</cim:IdentifiedObject.name>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="urn:uuid:25680E95-194A-43E0-A92D-3F33736F80A5"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="urn:uuid:068CF9DA-F95E-4E39-A4C3-01778C18C0BA"/>
  <cim:VoltageLimit.value>120750</cim:VoltageLimit.value>
</cim:VoltageLimit>
<cim:VoltageLimit rdf:about="urn:uuid:E4F94535-0400-41D7-92C5-BFE352260301">
  <cim:IdentifiedObject.mRID>E4F94535-0400-41D7-92C5-BFE352260301</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimV_115.0000_RangeALo</cim:IdentifiedObject.name>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="urn:uuid:25680E95-194A-43E0-A92D-3F33736F80A5"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="urn:uuid:BAC81ECD-AB0A-45CF-9CF3-3B71090AEA0E"/>
  <cim:VoltageLimit.value>109250</cim:VoltageLimit.value>
</cim:VoltageLimit>
<cim:VoltageLimit rdf:about="urn:uuid:A00208DC-5AE9-4B93-B5D6-644B11D78933">
  <cim:IdentifiedObject.mRID>A00208DC-5AE9-4B93-B5D6-644B11D78933</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimV_115.0000_RangeBHi</cim:IdentifiedObject.name>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="urn:uuid:25680E95-194A-43E0-A92D-3F33736F80A5"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="urn:uuid:FCDF3847-0496-401F-BF56-405CC8A07DD8"/>
  <cim:VoltageLimit.value>121708.33</cim:VoltageLimit.value>
</cim:VoltageLimit>
<cim:VoltageLimit rdf:about="urn:uuid:2A1FDAAD-1BB2-430D-ACFF-620ECC328167">
  <cim:IdentifiedObject.mRID>2A1FDAAD-1BB2-430D-ACFF-620ECC328167</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimV_115.0000_RangeBLo</cim:IdentifiedObject.name>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="urn:uuid:25680E95-194A-43E0-A92D-3F33736F80A5"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="urn:uuid:F0A21B54-BECA-4211-9A6A-5FE0D1D93F2A"/>
  <cim:VoltageLimit.value>105416.67</cim:VoltageLimit.value>
</cim:VoltageLimit>
<cim:BaseVoltage rdf:about="urn:uuid:AF71D427-FB8C-4332-BEEA-DF9928DA9DBB">
  <cim:IdentifiedObject.mRID>AF71D427-FB8C-4332-BEEA-DF9928DA9DBB</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>BaseV_4.1600</cim:IdentifiedObject.name>
  <cim:BaseVoltage.nominalVoltage>4160</cim:BaseVoltage.nominalVoltage>
</cim:BaseVoltage>
<cim:OperationalLimitSet rdf:about="urn:uuid:A2E34389-FF08-4702-AE4D-A5FC2D148F66">
  <cim:IdentifiedObject.mRID>A2E34389-FF08-4702-AE4D-A5FC2D148F66</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimV_4.1600</cim:IdentifiedObject.name>
</cim:OperationalLimitSet>
<cim:VoltageLimit rdf:about="urn:uuid:62B2DD4B-930D-4C19-BFB0-DB03B231B1E7">
  <cim:IdentifiedObject.mRID>62B2DD4B-930D-4C19-BFB0-DB03B231B1E7</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimV_4.1600_RangeAHi</cim:IdentifiedObject.name>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="urn:uuid:A2E34389-FF08-4702-AE4D-A5FC2D148F66"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="urn:uuid:068CF9DA-F95E-4E39-A4C3-01778C18C0BA"/>
  <cim:VoltageLimit.value>4368</cim:VoltageLimit.value>
</cim:VoltageLimit>
<cim:VoltageLimit rdf:about="urn:uuid:B31FB4CA-4FF5-488E-B75C-5F2538DAC17C">
  <cim:IdentifiedObject.mRID>B31FB4CA-4FF5-488E-B75C-5F2538DAC17C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimV_4.1600_RangeALo</cim:IdentifiedObject.name>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="urn:uuid:A2E34389-FF08-4702-AE4D-A5FC2D148F66"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="urn:uuid:BAC81ECD-AB0A-45CF-9CF3-3B71090AEA0E"/>
  <cim:VoltageLimit.value>3952</cim:VoltageLimit.value>
</cim:VoltageLimit>
<cim:VoltageLimit rdf:about="urn:uuid:BA528FEA-7164-4712-97A6-F61B64B622EA">
  <cim:IdentifiedObject.mRID>BA528FEA-7164-4712-97A6-F61B64B622EA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimV_4.1600_RangeBHi</cim:IdentifiedObject.name>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="urn:uuid:A2E34389-FF08-4702-AE4D-A5FC2D148F66"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="urn:uuid:FCDF3847-0496-401F-BF56-405CC8A07DD8"/>
  <cim:VoltageLimit.value>4402.6665</cim:VoltageLimit.value>
</cim:VoltageLimit>
<cim:VoltageLimit rdf:about="urn:uuid:6FA1D4C1-95CA-4A67-8CA4-F28DE504DE42">
  <cim:IdentifiedObject.mRID>6FA1D4C1-95CA-4A67-8CA4-F28DE504DE42</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimV_4.1600_RangeBLo</cim:IdentifiedObject.name>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="urn:uuid:A2E34389-FF08-4702-AE4D-A5FC2D148F66"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="urn:uuid:F0A21B54-BECA-4211-9A6A-5FE0D1D93F2A"/>
  <cim:VoltageLimit.value>3813.3335</cim:VoltageLimit.value>
</cim:VoltageLimit>
<cim:BaseVoltage rdf:about="urn:uuid:784C2EBB-BB44-4585-9E2C-DA0932DE7536">
  <cim:IdentifiedObject.mRID>784C2EBB-BB44-4585-9E2C-DA0932DE7536</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>BaseV_0.4800</cim:IdentifiedObject.name>
  <cim:BaseVoltage.nominalVoltage>480</cim:BaseVoltage.nominalVoltage>
</cim:BaseVoltage>
<cim:OperationalLimitSet rdf:about="urn:uuid:8C067B94-965B-42FF-BCF8-26258EB3EFB6">
  <cim:IdentifiedObject.mRID>8C067B94-965B-42FF-BCF8-26258EB3EFB6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimV_0.4800</cim:IdentifiedObject.name>
</cim:OperationalLimitSet>
<cim:VoltageLimit rdf:about="urn:uuid:A1CE5205-1034-40AC-A047-A1864884859C">
  <cim:IdentifiedObject.mRID>A1CE5205-1034-40AC-A047-A1864884859C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimV_0.4800_RangeAHi</cim:IdentifiedObject.name>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="urn:uuid:8C067B94-965B-42FF-BCF8-26258EB3EFB6"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="urn:uuid:068CF9DA-F95E-4E39-A4C3-01778C18C0BA"/>
  <cim:VoltageLimit.value>504</cim:VoltageLimit.value>
</cim:VoltageLimit>
<cim:VoltageLimit rdf:about="urn:uuid:9348BC08-9453-440B-8EC1-325EA0765314">
  <cim:IdentifiedObject.mRID>9348BC08-9453-440B-8EC1-325EA0765314</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimV_0.4800_RangeALo</cim:IdentifiedObject.name>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="urn:uuid:8C067B94-965B-42FF-BCF8-26258EB3EFB6"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="urn:uuid:BAC81ECD-AB0A-45CF-9CF3-3B71090AEA0E"/>
  <cim:VoltageLimit.value>456</cim:VoltageLimit.value>
</cim:VoltageLimit>
<cim:VoltageLimit rdf:about="urn:uuid:50B038D0-1517-43A5-A8F4-DCDCF1E143FE">
  <cim:IdentifiedObject.mRID>50B038D0-1517-43A5-A8F4-DCDCF1E143FE</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimV_0.4800_RangeBHi</cim:IdentifiedObject.name>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="urn:uuid:8C067B94-965B-42FF-BCF8-26258EB3EFB6"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="urn:uuid:FCDF3847-0496-401F-BF56-405CC8A07DD8"/>
  <cim:VoltageLimit.value>507.99998</cim:VoltageLimit.value>
</cim:VoltageLimit>
<cim:VoltageLimit rdf:about="urn:uuid:815A6C7D-6316-4873-9A58-ED0A1C8985FC">
  <cim:IdentifiedObject.mRID>815A6C7D-6316-4873-9A58-ED0A1C8985FC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimV_0.4800_RangeBLo</cim:IdentifiedObject.name>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="urn:uuid:8C067B94-965B-42FF-BCF8-26258EB3EFB6"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="urn:uuid:F0A21B54-BECA-4211-9A6A-5FE0D1D93F2A"/>
  <cim:VoltageLimit.value>440.00002</cim:VoltageLimit.value>
</cim:VoltageLimit>
<cim:BaseVoltage rdf:about="urn:uuid:4B1D7945-2D9C-4790-8CB6-C38589B2C1ED">
  <cim:IdentifiedObject.mRID>4B1D7945-2D9C-4790-8CB6-C38589B2C1ED</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>BaseV_0.2080</cim:IdentifiedObject.name>
  <cim:BaseVoltage.nominalVoltage>208</cim:BaseVoltage.nominalVoltage>
</cim:BaseVoltage>
<cim:OperationalLimitSet rdf:about="urn:uuid:7549ACA4-E06E-48B8-AFCF-B3B0ADC1B652">
  <cim:IdentifiedObject.mRID>7549ACA4-E06E-48B8-AFCF-B3B0ADC1B652</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimV_0.2080</cim:IdentifiedObject.name>
</cim:OperationalLimitSet>
<cim:VoltageLimit rdf:about="urn:uuid:811AD2F8-E9BA-4802-9E8D-CA63E4813356">
  <cim:IdentifiedObject.mRID>811AD2F8-E9BA-4802-9E8D-CA63E4813356</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimV_0.2080_RangeAHi</cim:IdentifiedObject.name>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="urn:uuid:7549ACA4-E06E-48B8-AFCF-B3B0ADC1B652"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="urn:uuid:068CF9DA-F95E-4E39-A4C3-01778C18C0BA"/>
  <cim:VoltageLimit.value>218.4</cim:VoltageLimit.value>
</cim:VoltageLimit>
<cim:VoltageLimit rdf:about="urn:uuid:09082D9A-FEE9-4CC4-BACF-E82BC3DDB72C">
  <cim:IdentifiedObject.mRID>09082D9A-FEE9-4CC4-BACF-E82BC3DDB72C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimV_0.2080_RangeALo</cim:IdentifiedObject.name>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="urn:uuid:7549ACA4-E06E-48B8-AFCF-B3B0ADC1B652"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="urn:uuid:BAC81ECD-AB0A-45CF-9CF3-3B71090AEA0E"/>
  <cim:VoltageLimit.value>197.6</cim:VoltageLimit.value>
</cim:VoltageLimit>
<cim:VoltageLimit rdf:about="urn:uuid:86064FA7-5D6C-4D76-AEB9-10D7FDA019F7">
  <cim:IdentifiedObject.mRID>86064FA7-5D6C-4D76-AEB9-10D7FDA019F7</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimV_0.2080_RangeBHi</cim:IdentifiedObject.name>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="urn:uuid:7549ACA4-E06E-48B8-AFCF-B3B0ADC1B652"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="urn:uuid:FCDF3847-0496-401F-BF56-405CC8A07DD8"/>
  <cim:VoltageLimit.value>220.13333</cim:VoltageLimit.value>
</cim:VoltageLimit>
<cim:VoltageLimit rdf:about="urn:uuid:1B2E0987-4DA0-4082-A528-A3909B7797C9">
  <cim:IdentifiedObject.mRID>1B2E0987-4DA0-4082-A528-A3909B7797C9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimV_0.2080_RangeBLo</cim:IdentifiedObject.name>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="urn:uuid:7549ACA4-E06E-48B8-AFCF-B3B0ADC1B652"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="urn:uuid:F0A21B54-BECA-4211-9A6A-5FE0D1D93F2A"/>
  <cim:VoltageLimit.value>190.66667</cim:VoltageLimit.value>
</cim:VoltageLimit>
<cim:TopologicalNode rdf:about="urn:uuid:5004DE20-62E1-47ED-8144-567D2892B366">
  <cim:IdentifiedObject.mRID>5004DE20-62E1-47ED-8144-567D2892B366</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>sourcebus</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:C28C762D-455D-4846-89C5-408CB609F547"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:about="urn:uuid:3A0D1F22-9DFA-4F60-88D8-B9C8FCE43B86">
  <cim:IdentifiedObject.mRID>3A0D1F22-9DFA-4F60-88D8-B9C8FCE43B86</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>sourcebus</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:5004DE20-62E1-47ED-8144-567D2892B366"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:25680E95-194A-43E0-A92D-3F33736F80A5"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:13AD8E07-3BF9-A4E2-CB8F-C3722F837B62"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:about="urn:uuid:FC47670C-D4AA-46D4-B31F-F040C8AF1D86">
  <cim:IdentifiedObject.mRID>FC47670C-D4AA-46D4-B31F-F040C8AF1D86</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>rootbus</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:C28C762D-455D-4846-89C5-408CB609F547"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:about="urn:uuid:48EC06BC-6E23-4921-AA8C-EC014D2B1263">
  <cim:IdentifiedObject.mRID>48EC06BC-6E23-4921-AA8C-EC014D2B1263</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>rootbus</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:FC47670C-D4AA-46D4-B31F-F040C8AF1D86"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:25680E95-194A-43E0-A92D-3F33736F80A5"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:13AD8E07-3BF9-A4E2-CB8F-C3722F837B62"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:about="urn:uuid:43E6F032-91B9-40DD-8DDA-0E7606F3D05E">
  <cim:IdentifiedObject.mRID>43E6F032-91B9-40DD-8DDA-0E7606F3D05E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>node_650</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:C28C762D-455D-4846-89C5-408CB609F547"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:about="urn:uuid:58CC5F5F-7D80-4587-9789-B60AD4FB6AA6">
  <cim:IdentifiedObject.mRID>58CC5F5F-7D80-4587-9789-B60AD4FB6AA6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>node_650</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:43E6F032-91B9-40DD-8DDA-0E7606F3D05E"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:A2E34389-FF08-4702-AE4D-A5FC2D148F66"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:13AD8E07-3BF9-A4E2-CB8F-C3722F837B62"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:about="urn:uuid:73C31C0F-11AF-4382-B742-2B265D79316D">
  <cim:IdentifiedObject.mRID>73C31C0F-11AF-4382-B742-2B265D79316D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cap1</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:C28C762D-455D-4846-89C5-408CB609F547"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:about="urn:uuid:0C87D6C3-0C3B-4721-A06D-8FE584CC951E">
  <cim:IdentifiedObject.mRID>0C87D6C3-0C3B-4721-A06D-8FE584CC951E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cap1</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:73C31C0F-11AF-4382-B742-2B265D79316D"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:A2E34389-FF08-4702-AE4D-A5FC2D148F66"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:13AD8E07-3BF9-A4E2-CB8F-C3722F837B62"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:about="urn:uuid:A352471E-7429-4C41-B442-264BB507C1BF">
  <cim:IdentifiedObject.mRID>A352471E-7429-4C41-B442-264BB507C1BF</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cap2</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:C28C762D-455D-4846-89C5-408CB609F547"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:about="urn:uuid:6523AB94-D0DA-483C-8DD4-B8AE5793BEFF">
  <cim:IdentifiedObject.mRID>6523AB94-D0DA-483C-8DD4-B8AE5793BEFF</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cap2</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:A352471E-7429-4C41-B442-264BB507C1BF"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:A2E34389-FF08-4702-AE4D-A5FC2D148F66"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:13AD8E07-3BF9-A4E2-CB8F-C3722F837B62"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:about="urn:uuid:14F21C4F-B7D6-48E6-AE61-F380FADA686F">
  <cim:IdentifiedObject.mRID>14F21C4F-B7D6-48E6-AE61-F380FADA686F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>node_671</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:C28C762D-455D-4846-89C5-408CB609F547"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:about="urn:uuid:C5C5F466-E084-44CA-9BBE-025FC940B6FC">
  <cim:IdentifiedObject.mRID>C5C5F466-E084-44CA-9BBE-025FC940B6FC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>node_671</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:14F21C4F-B7D6-48E6-AE61-F380FADA686F"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:A2E34389-FF08-4702-AE4D-A5FC2D148F66"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:13AD8E07-3BF9-A4E2-CB8F-C3722F837B62"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:about="urn:uuid:CF88D989-9A7A-4302-BD2A-043BAC42E531">
  <cim:IdentifiedObject.mRID>CF88D989-9A7A-4302-BD2A-043BAC42E531</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>node_692</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:C28C762D-455D-4846-89C5-408CB609F547"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:about="urn:uuid:3B75C087-0D6E-4F01-ABCD-2912FCC0E0D0">
  <cim:IdentifiedObject.mRID>3B75C087-0D6E-4F01-ABCD-2912FCC0E0D0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>node_692</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:CF88D989-9A7A-4302-BD2A-043BAC42E531"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:A2E34389-FF08-4702-AE4D-A5FC2D148F66"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:13AD8E07-3BF9-A4E2-CB8F-C3722F837B62"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:about="urn:uuid:3BE9CBB1-61EE-4F5E-B17E-B698A2800E9B">
  <cim:IdentifiedObject.mRID>3BE9CBB1-61EE-4F5E-B17E-B698A2800E9B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>node_632</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:C28C762D-455D-4846-89C5-408CB609F547"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:about="urn:uuid:76C44486-8F2E-4777-9ECB-EBD12D083E11">
  <cim:IdentifiedObject.mRID>76C44486-8F2E-4777-9ECB-EBD12D083E11</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>node_632</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:3BE9CBB1-61EE-4F5E-B17E-B698A2800E9B"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:A2E34389-FF08-4702-AE4D-A5FC2D148F66"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:13AD8E07-3BF9-A4E2-CB8F-C3722F837B62"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:about="urn:uuid:EBDF6036-282B-4A3B-9776-43978185C32E">
  <cim:IdentifiedObject.mRID>EBDF6036-282B-4A3B-9776-43978185C32E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>node_645</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:C28C762D-455D-4846-89C5-408CB609F547"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:about="urn:uuid:3FA5FA65-BEED-459D-A335-DF360E4BA7D1">
  <cim:IdentifiedObject.mRID>3FA5FA65-BEED-459D-A335-DF360E4BA7D1</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>node_645</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:EBDF6036-282B-4A3B-9776-43978185C32E"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:A2E34389-FF08-4702-AE4D-A5FC2D148F66"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:13AD8E07-3BF9-A4E2-CB8F-C3722F837B62"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:about="urn:uuid:EB2A5565-ECFC-402D-B225-DD767BBDC7EA">
  <cim:IdentifiedObject.mRID>EB2A5565-ECFC-402D-B225-DD767BBDC7EA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>node_646</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:C28C762D-455D-4846-89C5-408CB609F547"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:about="urn:uuid:23EE947D-EBE6-49EC-819C-2749B7741E96">
  <cim:IdentifiedObject.mRID>23EE947D-EBE6-49EC-819C-2749B7741E96</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>node_646</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:EB2A5565-ECFC-402D-B225-DD767BBDC7EA"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:A2E34389-FF08-4702-AE4D-A5FC2D148F66"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:13AD8E07-3BF9-A4E2-CB8F-C3722F837B62"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:about="urn:uuid:990CF9F9-5A9F-4B6D-A1D9-BE900FCCAD1A">
  <cim:IdentifiedObject.mRID>990CF9F9-5A9F-4B6D-A1D9-BE900FCCAD1A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>node_630</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:C28C762D-455D-4846-89C5-408CB609F547"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:about="urn:uuid:9E125627-6145-46E4-94AB-E0ACEFE43F52">
  <cim:IdentifiedObject.mRID>9E125627-6145-46E4-94AB-E0ACEFE43F52</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>node_630</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:990CF9F9-5A9F-4B6D-A1D9-BE900FCCAD1A"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:A2E34389-FF08-4702-AE4D-A5FC2D148F66"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:13AD8E07-3BF9-A4E2-CB8F-C3722F837B62"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:about="urn:uuid:BCA23B3B-8128-4E20-9901-F3C37E77C0D1">
  <cim:IdentifiedObject.mRID>BCA23B3B-8128-4E20-9901-F3C37E77C0D1</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>node_6321</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:C28C762D-455D-4846-89C5-408CB609F547"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:about="urn:uuid:98220C57-B486-4721-9AD7-6F172346F44B">
  <cim:IdentifiedObject.mRID>98220C57-B486-4721-9AD7-6F172346F44B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>node_6321</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:BCA23B3B-8128-4E20-9901-F3C37E77C0D1"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:A2E34389-FF08-4702-AE4D-A5FC2D148F66"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:13AD8E07-3BF9-A4E2-CB8F-C3722F837B62"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:about="urn:uuid:0E9C7BDE-76DF-48EE-A39F-C57BE1552CEC">
  <cim:IdentifiedObject.mRID>0E9C7BDE-76DF-48EE-A39F-C57BE1552CEC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>node_680</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:C28C762D-455D-4846-89C5-408CB609F547"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:about="urn:uuid:B8901451-7DE2-4FA9-8FD4-EBB6B3D04899">
  <cim:IdentifiedObject.mRID>B8901451-7DE2-4FA9-8FD4-EBB6B3D04899</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>node_680</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:0E9C7BDE-76DF-48EE-A39F-C57BE1552CEC"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:A2E34389-FF08-4702-AE4D-A5FC2D148F66"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:13AD8E07-3BF9-A4E2-CB8F-C3722F837B62"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:about="urn:uuid:9FC25F70-1E77-4B18-9DFB-EEF83F50B11A">
  <cim:IdentifiedObject.mRID>9FC25F70-1E77-4B18-9DFB-EEF83F50B11A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>node_684</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:C28C762D-455D-4846-89C5-408CB609F547"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:about="urn:uuid:40E7244E-8FFB-445D-8353-DE93734BF94C">
  <cim:IdentifiedObject.mRID>40E7244E-8FFB-445D-8353-DE93734BF94C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>node_684</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:9FC25F70-1E77-4B18-9DFB-EEF83F50B11A"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:A2E34389-FF08-4702-AE4D-A5FC2D148F66"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:13AD8E07-3BF9-A4E2-CB8F-C3722F837B62"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:about="urn:uuid:1CF76A22-CE74-4A9F-B355-E46768EAAB77">
  <cim:IdentifiedObject.mRID>1CF76A22-CE74-4A9F-B355-E46768EAAB77</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>node_611</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:C28C762D-455D-4846-89C5-408CB609F547"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:about="urn:uuid:279EDDF7-0CB6-45BB-A920-CEF3D1CB2CCD">
  <cim:IdentifiedObject.mRID>279EDDF7-0CB6-45BB-A920-CEF3D1CB2CCD</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>node_611</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:1CF76A22-CE74-4A9F-B355-E46768EAAB77"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:A2E34389-FF08-4702-AE4D-A5FC2D148F66"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:13AD8E07-3BF9-A4E2-CB8F-C3722F837B62"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:about="urn:uuid:92213434-4509-46D2-BBD1-BC493C730E7A">
  <cim:IdentifiedObject.mRID>92213434-4509-46D2-BBD1-BC493C730E7A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>node_633</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:C28C762D-455D-4846-89C5-408CB609F547"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:about="urn:uuid:F143B7E8-5897-4E2C-B212-8E59D1259DA6">
  <cim:IdentifiedObject.mRID>F143B7E8-5897-4E2C-B212-8E59D1259DA6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>node_633</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:92213434-4509-46D2-BBD1-BC493C730E7A"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:A2E34389-FF08-4702-AE4D-A5FC2D148F66"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:13AD8E07-3BF9-A4E2-CB8F-C3722F837B62"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:about="urn:uuid:EE5D9EF1-0F7B-4633-9F5E-4650C0B5057C">
  <cim:IdentifiedObject.mRID>EE5D9EF1-0F7B-4633-9F5E-4650C0B5057C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>node_652</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:C28C762D-455D-4846-89C5-408CB609F547"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:about="urn:uuid:D69027A6-4FE7-46DB-A66A-4CBAD6BC34B5">
  <cim:IdentifiedObject.mRID>D69027A6-4FE7-46DB-A66A-4CBAD6BC34B5</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>node_652</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:EE5D9EF1-0F7B-4633-9F5E-4650C0B5057C"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:A2E34389-FF08-4702-AE4D-A5FC2D148F66"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:13AD8E07-3BF9-A4E2-CB8F-C3722F837B62"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:about="urn:uuid:3A043998-534A-4EBE-991F-28B5BAE83CF8">
  <cim:IdentifiedObject.mRID>3A043998-534A-4EBE-991F-28B5BAE83CF8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>node_675</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:C28C762D-455D-4846-89C5-408CB609F547"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:about="urn:uuid:78294BAA-7EDE-40D7-8922-9AC23B04A547">
  <cim:IdentifiedObject.mRID>78294BAA-7EDE-40D7-8922-9AC23B04A547</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>node_675</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:3A043998-534A-4EBE-991F-28B5BAE83CF8"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:A2E34389-FF08-4702-AE4D-A5FC2D148F66"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:13AD8E07-3BF9-A4E2-CB8F-C3722F837B62"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:about="urn:uuid:539E2D14-03BE-4744-8F77-A364C8094B42">
  <cim:IdentifiedObject.mRID>539E2D14-03BE-4744-8F77-A364C8094B42</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>trip_node1</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:C28C762D-455D-4846-89C5-408CB609F547"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:about="urn:uuid:8ADBB4FC-A872-485B-B2E9-8E5961476CB4">
  <cim:IdentifiedObject.mRID>8ADBB4FC-A872-485B-B2E9-8E5961476CB4</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>trip_node1</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:539E2D14-03BE-4744-8F77-A364C8094B42"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:7549ACA4-E06E-48B8-AFCF-B3B0ADC1B652"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:13AD8E07-3BF9-A4E2-CB8F-C3722F837B62"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:about="urn:uuid:7E184BAF-B01D-4F46-898A-2BC40457E8F7">
  <cim:IdentifiedObject.mRID>7E184BAF-B01D-4F46-898A-2BC40457E8F7</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>tl_house_1</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:C28C762D-455D-4846-89C5-408CB609F547"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:about="urn:uuid:C1D66C85-F7FB-44A4-96B4-BEB7563B4A2F">
  <cim:IdentifiedObject.mRID>C1D66C85-F7FB-44A4-96B4-BEB7563B4A2F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>tl_house_1</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:7E184BAF-B01D-4F46-898A-2BC40457E8F7"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:7549ACA4-E06E-48B8-AFCF-B3B0ADC1B652"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:13AD8E07-3BF9-A4E2-CB8F-C3722F837B62"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:about="urn:uuid:77967327-FD40-4471-A948-3806410E84D5">
  <cim:IdentifiedObject.mRID>77967327-FD40-4471-A948-3806410E84D5</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>trip_node2</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:C28C762D-455D-4846-89C5-408CB609F547"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:about="urn:uuid:3088D0DB-070B-41E0-ADDD-E7FE82A13732">
  <cim:IdentifiedObject.mRID>3088D0DB-070B-41E0-ADDD-E7FE82A13732</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>trip_node2</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:77967327-FD40-4471-A948-3806410E84D5"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:7549ACA4-E06E-48B8-AFCF-B3B0ADC1B652"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:13AD8E07-3BF9-A4E2-CB8F-C3722F837B62"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:about="urn:uuid:EEB3A238-F6B1-4B1F-89CC-779805BCBDB5">
  <cim:IdentifiedObject.mRID>EEB3A238-F6B1-4B1F-89CC-779805BCBDB5</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>tl_house_2</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:C28C762D-455D-4846-89C5-408CB609F547"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:about="urn:uuid:0381C8D9-FAD2-48BA-898A-F2CFD64F03BA">
  <cim:IdentifiedObject.mRID>0381C8D9-FAD2-48BA-898A-F2CFD64F03BA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>tl_house_2</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:EEB3A238-F6B1-4B1F-89CC-779805BCBDB5"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:7549ACA4-E06E-48B8-AFCF-B3B0ADC1B652"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:13AD8E07-3BF9-A4E2-CB8F-C3722F837B62"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:about="urn:uuid:59D5B503-A985-4CC3-AA94-44EE889108DF">
  <cim:IdentifiedObject.mRID>59D5B503-A985-4CC3-AA94-44EE889108DF</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>trip_node3</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:C28C762D-455D-4846-89C5-408CB609F547"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:about="urn:uuid:FAF213FF-CE3F-4821-8ACD-2FA4F7A5AED4">
  <cim:IdentifiedObject.mRID>FAF213FF-CE3F-4821-8ACD-2FA4F7A5AED4</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>trip_node3</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:59D5B503-A985-4CC3-AA94-44EE889108DF"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:7549ACA4-E06E-48B8-AFCF-B3B0ADC1B652"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:13AD8E07-3BF9-A4E2-CB8F-C3722F837B62"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:about="urn:uuid:B327B89E-CE8A-4F44-8DB0-84E6149678F1">
  <cim:IdentifiedObject.mRID>B327B89E-CE8A-4F44-8DB0-84E6149678F1</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>tl_house_3</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:C28C762D-455D-4846-89C5-408CB609F547"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:about="urn:uuid:22D0FD54-5DD8-4EDA-B3DA-F1BFE211F399">
  <cim:IdentifiedObject.mRID>22D0FD54-5DD8-4EDA-B3DA-F1BFE211F399</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>tl_house_3</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:B327B89E-CE8A-4F44-8DB0-84E6149678F1"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:7549ACA4-E06E-48B8-AFCF-B3B0ADC1B652"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:13AD8E07-3BF9-A4E2-CB8F-C3722F837B62"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:about="urn:uuid:CA421C63-0116-4EE7-89BA-9EB17549B0FE">
  <cim:IdentifiedObject.mRID>CA421C63-0116-4EE7-89BA-9EB17549B0FE</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>trip_node4</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:C28C762D-455D-4846-89C5-408CB609F547"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:about="urn:uuid:72AF18B5-8DD8-40EB-A1DA-515AFB0892B3">
  <cim:IdentifiedObject.mRID>72AF18B5-8DD8-40EB-A1DA-515AFB0892B3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>trip_node4</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:CA421C63-0116-4EE7-89BA-9EB17549B0FE"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:7549ACA4-E06E-48B8-AFCF-B3B0ADC1B652"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:13AD8E07-3BF9-A4E2-CB8F-C3722F837B62"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:about="urn:uuid:CC055B42-4BB3-482F-8586-C30E71B591B9">
  <cim:IdentifiedObject.mRID>CC055B42-4BB3-482F-8586-C30E71B591B9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>tl_house_4</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:C28C762D-455D-4846-89C5-408CB609F547"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:about="urn:uuid:FAAA0906-7761-4956-B78A-EB93C7E58BE7">
  <cim:IdentifiedObject.mRID>FAAA0906-7761-4956-B78A-EB93C7E58BE7</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>tl_house_4</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:CC055B42-4BB3-482F-8586-C30E71B591B9"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:7549ACA4-E06E-48B8-AFCF-B3B0ADC1B652"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:13AD8E07-3BF9-A4E2-CB8F-C3722F837B62"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:about="urn:uuid:2ACF01E9-AADF-4FAD-AFFA-CF9159579DC5">
  <cim:IdentifiedObject.mRID>2ACF01E9-AADF-4FAD-AFFA-CF9159579DC5</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>trip_node5</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:C28C762D-455D-4846-89C5-408CB609F547"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:about="urn:uuid:290F80A3-F117-45CD-BDA6-5882A7EFB8AF">
  <cim:IdentifiedObject.mRID>290F80A3-F117-45CD-BDA6-5882A7EFB8AF</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>trip_node5</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:2ACF01E9-AADF-4FAD-AFFA-CF9159579DC5"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:7549ACA4-E06E-48B8-AFCF-B3B0ADC1B652"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:13AD8E07-3BF9-A4E2-CB8F-C3722F837B62"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:about="urn:uuid:B991B4C4-3CC0-480B-A914-93CFE1ED0B01">
  <cim:IdentifiedObject.mRID>B991B4C4-3CC0-480B-A914-93CFE1ED0B01</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>tl_house_5</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:C28C762D-455D-4846-89C5-408CB609F547"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:about="urn:uuid:D1BD712B-DB5A-4FE8-97D1-ED88C2E1B7F6">
  <cim:IdentifiedObject.mRID>D1BD712B-DB5A-4FE8-97D1-ED88C2E1B7F6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>tl_house_5</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:B991B4C4-3CC0-480B-A914-93CFE1ED0B01"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:7549ACA4-E06E-48B8-AFCF-B3B0ADC1B652"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:13AD8E07-3BF9-A4E2-CB8F-C3722F837B62"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:about="urn:uuid:A754C57B-4F6E-41D5-9755-47DAFA8A4F12">
  <cim:IdentifiedObject.mRID>A754C57B-4F6E-41D5-9755-47DAFA8A4F12</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>trip_node6</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:C28C762D-455D-4846-89C5-408CB609F547"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:about="urn:uuid:2AF552C3-5F1F-4407-8470-B4FAFEFFF221">
  <cim:IdentifiedObject.mRID>2AF552C3-5F1F-4407-8470-B4FAFEFFF221</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>trip_node6</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:A754C57B-4F6E-41D5-9755-47DAFA8A4F12"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:7549ACA4-E06E-48B8-AFCF-B3B0ADC1B652"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:13AD8E07-3BF9-A4E2-CB8F-C3722F837B62"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:about="urn:uuid:616B9FD1-7E73-45B1-8586-A406C2FE4FC7">
  <cim:IdentifiedObject.mRID>616B9FD1-7E73-45B1-8586-A406C2FE4FC7</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>tl_house_6</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:C28C762D-455D-4846-89C5-408CB609F547"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:about="urn:uuid:99685F56-0A78-45EA-98AD-FC9DC07B5574">
  <cim:IdentifiedObject.mRID>99685F56-0A78-45EA-98AD-FC9DC07B5574</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>tl_house_6</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:616B9FD1-7E73-45B1-8586-A406C2FE4FC7"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:7549ACA4-E06E-48B8-AFCF-B3B0ADC1B652"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:13AD8E07-3BF9-A4E2-CB8F-C3722F837B62"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:about="urn:uuid:6AE55134-3DE0-470A-BBE1-04ABD1BE3450">
  <cim:IdentifiedObject.mRID>6AE55134-3DE0-470A-BBE1-04ABD1BE3450</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>trip_node7</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:C28C762D-455D-4846-89C5-408CB609F547"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:about="urn:uuid:4AE29662-7F7F-4DB8-B1F5-D3C20DDA6FED">
  <cim:IdentifiedObject.mRID>4AE29662-7F7F-4DB8-B1F5-D3C20DDA6FED</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>trip_node7</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:6AE55134-3DE0-470A-BBE1-04ABD1BE3450"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:7549ACA4-E06E-48B8-AFCF-B3B0ADC1B652"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:13AD8E07-3BF9-A4E2-CB8F-C3722F837B62"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:about="urn:uuid:345149BC-001B-48C9-A6DC-278255317AA8">
  <cim:IdentifiedObject.mRID>345149BC-001B-48C9-A6DC-278255317AA8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>tl_house_7</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:C28C762D-455D-4846-89C5-408CB609F547"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:about="urn:uuid:23AEB30F-4D19-44E8-B71F-CBEED0015C37">
  <cim:IdentifiedObject.mRID>23AEB30F-4D19-44E8-B71F-CBEED0015C37</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>tl_house_7</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:345149BC-001B-48C9-A6DC-278255317AA8"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:7549ACA4-E06E-48B8-AFCF-B3B0ADC1B652"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:13AD8E07-3BF9-A4E2-CB8F-C3722F837B62"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:about="urn:uuid:F8F9CCAD-9111-4ECD-AA60-78147453A5BD">
  <cim:IdentifiedObject.mRID>F8F9CCAD-9111-4ECD-AA60-78147453A5BD</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>trip_node8</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:C28C762D-455D-4846-89C5-408CB609F547"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:about="urn:uuid:EF7D6A7D-D567-4BC2-BE04-3E2B69486D57">
  <cim:IdentifiedObject.mRID>EF7D6A7D-D567-4BC2-BE04-3E2B69486D57</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>trip_node8</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:F8F9CCAD-9111-4ECD-AA60-78147453A5BD"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:7549ACA4-E06E-48B8-AFCF-B3B0ADC1B652"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:13AD8E07-3BF9-A4E2-CB8F-C3722F837B62"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:about="urn:uuid:F77406E7-2620-46CE-8586-8014FFDBB424">
  <cim:IdentifiedObject.mRID>F77406E7-2620-46CE-8586-8014FFDBB424</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>tl_house_8</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:C28C762D-455D-4846-89C5-408CB609F547"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:about="urn:uuid:19888562-2C66-4095-80FF-5FDABBB7DDE9">
  <cim:IdentifiedObject.mRID>19888562-2C66-4095-80FF-5FDABBB7DDE9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>tl_house_8</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:F77406E7-2620-46CE-8586-8014FFDBB424"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:7549ACA4-E06E-48B8-AFCF-B3B0ADC1B652"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:13AD8E07-3BF9-A4E2-CB8F-C3722F837B62"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:about="urn:uuid:5F354E28-B991-42BE-9075-B438A5192A32">
  <cim:IdentifiedObject.mRID>5F354E28-B991-42BE-9075-B438A5192A32</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>trip_node9</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:C28C762D-455D-4846-89C5-408CB609F547"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:about="urn:uuid:B0F9FAC6-C024-4AB2-A20C-07676C985987">
  <cim:IdentifiedObject.mRID>B0F9FAC6-C024-4AB2-A20C-07676C985987</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>trip_node9</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:5F354E28-B991-42BE-9075-B438A5192A32"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:7549ACA4-E06E-48B8-AFCF-B3B0ADC1B652"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:13AD8E07-3BF9-A4E2-CB8F-C3722F837B62"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:about="urn:uuid:B4E5F568-48FF-4671-975D-6E6A413E64AB">
  <cim:IdentifiedObject.mRID>B4E5F568-48FF-4671-975D-6E6A413E64AB</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>tl_house_9</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:C28C762D-455D-4846-89C5-408CB609F547"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:about="urn:uuid:DB0301ED-D96C-412B-93A4-B3C45FF0EBC9">
  <cim:IdentifiedObject.mRID>DB0301ED-D96C-412B-93A4-B3C45FF0EBC9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>tl_house_9</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:B4E5F568-48FF-4671-975D-6E6A413E64AB"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:7549ACA4-E06E-48B8-AFCF-B3B0ADC1B652"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:13AD8E07-3BF9-A4E2-CB8F-C3722F837B62"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:about="urn:uuid:B08222E7-B81D-4917-852C-9406E4DA62F9">
  <cim:IdentifiedObject.mRID>B08222E7-B81D-4917-852C-9406E4DA62F9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>trip_node10</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:C28C762D-455D-4846-89C5-408CB609F547"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:about="urn:uuid:83B017D0-A3DD-434E-8F82-3BF3B1D476CA">
  <cim:IdentifiedObject.mRID>83B017D0-A3DD-434E-8F82-3BF3B1D476CA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>trip_node10</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:B08222E7-B81D-4917-852C-9406E4DA62F9"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:7549ACA4-E06E-48B8-AFCF-B3B0ADC1B652"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:13AD8E07-3BF9-A4E2-CB8F-C3722F837B62"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:about="urn:uuid:427A748C-8C41-4FD2-BE39-10A97B6BCE51">
  <cim:IdentifiedObject.mRID>427A748C-8C41-4FD2-BE39-10A97B6BCE51</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>tl_house_10</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:C28C762D-455D-4846-89C5-408CB609F547"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:about="urn:uuid:9E3739EE-63E7-456F-99B5-0862CBC140A3">
  <cim:IdentifiedObject.mRID>9E3739EE-63E7-456F-99B5-0862CBC140A3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>tl_house_10</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:427A748C-8C41-4FD2-BE39-10A97B6BCE51"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:7549ACA4-E06E-48B8-AFCF-B3B0ADC1B652"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:13AD8E07-3BF9-A4E2-CB8F-C3722F837B62"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:about="urn:uuid:3486020E-52B0-451D-8FC9-8473C8108223">
  <cim:IdentifiedObject.mRID>3486020E-52B0-451D-8FC9-8473C8108223</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>trip_node11</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:C28C762D-455D-4846-89C5-408CB609F547"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:about="urn:uuid:800322B3-DC0C-4373-9A87-1A6FD1AFC222">
  <cim:IdentifiedObject.mRID>800322B3-DC0C-4373-9A87-1A6FD1AFC222</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>trip_node11</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:3486020E-52B0-451D-8FC9-8473C8108223"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:7549ACA4-E06E-48B8-AFCF-B3B0ADC1B652"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:13AD8E07-3BF9-A4E2-CB8F-C3722F837B62"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:about="urn:uuid:14360DFE-B0EE-46C0-B88A-ECBDDA2CF30B">
  <cim:IdentifiedObject.mRID>14360DFE-B0EE-46C0-B88A-ECBDDA2CF30B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>tl_house_11</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:C28C762D-455D-4846-89C5-408CB609F547"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:about="urn:uuid:6DC06294-E7CE-4B2E-9B4F-AF9F19E8C3E8">
  <cim:IdentifiedObject.mRID>6DC06294-E7CE-4B2E-9B4F-AF9F19E8C3E8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>tl_house_11</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:14360DFE-B0EE-46C0-B88A-ECBDDA2CF30B"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:7549ACA4-E06E-48B8-AFCF-B3B0ADC1B652"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:13AD8E07-3BF9-A4E2-CB8F-C3722F837B62"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:about="urn:uuid:87EEA461-A0E9-4406-A5F1-6842A6999817">
  <cim:IdentifiedObject.mRID>87EEA461-A0E9-4406-A5F1-6842A6999817</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>trip_node12</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:C28C762D-455D-4846-89C5-408CB609F547"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:about="urn:uuid:2894063C-3951-436B-B1B4-D4E158344213">
  <cim:IdentifiedObject.mRID>2894063C-3951-436B-B1B4-D4E158344213</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>trip_node12</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:87EEA461-A0E9-4406-A5F1-6842A6999817"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:7549ACA4-E06E-48B8-AFCF-B3B0ADC1B652"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:13AD8E07-3BF9-A4E2-CB8F-C3722F837B62"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:about="urn:uuid:D49AE8CB-A8C0-4244-84B8-718B489C1CA3">
  <cim:IdentifiedObject.mRID>D49AE8CB-A8C0-4244-84B8-718B489C1CA3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>tl_house_12</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:C28C762D-455D-4846-89C5-408CB609F547"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:about="urn:uuid:05F9CD59-2633-46FC-9840-5F3D93ABA051">
  <cim:IdentifiedObject.mRID>05F9CD59-2633-46FC-9840-5F3D93ABA051</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>tl_house_12</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:D49AE8CB-A8C0-4244-84B8-718B489C1CA3"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:7549ACA4-E06E-48B8-AFCF-B3B0ADC1B652"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:13AD8E07-3BF9-A4E2-CB8F-C3722F837B62"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:about="urn:uuid:C62D4F5D-8954-427A-920F-4E9E8F716189">
  <cim:IdentifiedObject.mRID>C62D4F5D-8954-427A-920F-4E9E8F716189</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>trip_node13</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:C28C762D-455D-4846-89C5-408CB609F547"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:about="urn:uuid:524D3247-392E-4804-8220-9B7FD6903320">
  <cim:IdentifiedObject.mRID>524D3247-392E-4804-8220-9B7FD6903320</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>trip_node13</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:C62D4F5D-8954-427A-920F-4E9E8F716189"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:7549ACA4-E06E-48B8-AFCF-B3B0ADC1B652"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:13AD8E07-3BF9-A4E2-CB8F-C3722F837B62"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:about="urn:uuid:F0A438EA-C44D-4AFB-B6D1-501AA6D2D1C5">
  <cim:IdentifiedObject.mRID>F0A438EA-C44D-4AFB-B6D1-501AA6D2D1C5</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>tl_house_13</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:C28C762D-455D-4846-89C5-408CB609F547"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:about="urn:uuid:EFB7B974-13A5-4C01-8FA4-25DA100E23B6">
  <cim:IdentifiedObject.mRID>EFB7B974-13A5-4C01-8FA4-25DA100E23B6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>tl_house_13</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:F0A438EA-C44D-4AFB-B6D1-501AA6D2D1C5"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:7549ACA4-E06E-48B8-AFCF-B3B0ADC1B652"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:13AD8E07-3BF9-A4E2-CB8F-C3722F837B62"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:about="urn:uuid:D92DE596-817E-4F18-B999-07CE8160A471">
  <cim:IdentifiedObject.mRID>D92DE596-817E-4F18-B999-07CE8160A471</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>trip_node14</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:C28C762D-455D-4846-89C5-408CB609F547"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:about="urn:uuid:D22251AA-1AA0-4B72-89AC-1DF932B00161">
  <cim:IdentifiedObject.mRID>D22251AA-1AA0-4B72-89AC-1DF932B00161</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>trip_node14</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:D92DE596-817E-4F18-B999-07CE8160A471"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:7549ACA4-E06E-48B8-AFCF-B3B0ADC1B652"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:13AD8E07-3BF9-A4E2-CB8F-C3722F837B62"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:about="urn:uuid:786078C1-1220-4B96-AA52-5E9225C56434">
  <cim:IdentifiedObject.mRID>786078C1-1220-4B96-AA52-5E9225C56434</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>tl_house_14</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:C28C762D-455D-4846-89C5-408CB609F547"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:about="urn:uuid:350CB044-AFE8-4B13-9135-1CB4CDEDA084">
  <cim:IdentifiedObject.mRID>350CB044-AFE8-4B13-9135-1CB4CDEDA084</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>tl_house_14</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:786078C1-1220-4B96-AA52-5E9225C56434"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:7549ACA4-E06E-48B8-AFCF-B3B0ADC1B652"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:13AD8E07-3BF9-A4E2-CB8F-C3722F837B62"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:about="urn:uuid:F7481909-FF80-434B-9814-7ED17D76DC9A">
  <cim:IdentifiedObject.mRID>F7481909-FF80-434B-9814-7ED17D76DC9A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>trip_node15</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:C28C762D-455D-4846-89C5-408CB609F547"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:about="urn:uuid:8775B155-6DAD-467F-B60D-A6D2A3A592B2">
  <cim:IdentifiedObject.mRID>8775B155-6DAD-467F-B60D-A6D2A3A592B2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>trip_node15</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:F7481909-FF80-434B-9814-7ED17D76DC9A"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:7549ACA4-E06E-48B8-AFCF-B3B0ADC1B652"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:13AD8E07-3BF9-A4E2-CB8F-C3722F837B62"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:about="urn:uuid:70DB9888-938A-44A2-8B42-7909143DC826">
  <cim:IdentifiedObject.mRID>70DB9888-938A-44A2-8B42-7909143DC826</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>tl_house_15</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:C28C762D-455D-4846-89C5-408CB609F547"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:about="urn:uuid:7452C4A0-197A-4B6F-A59C-4F0D00B5D5C7">
  <cim:IdentifiedObject.mRID>7452C4A0-197A-4B6F-A59C-4F0D00B5D5C7</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>tl_house_15</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:70DB9888-938A-44A2-8B42-7909143DC826"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:7549ACA4-E06E-48B8-AFCF-B3B0ADC1B652"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:13AD8E07-3BF9-A4E2-CB8F-C3722F837B62"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:about="urn:uuid:0B092845-2221-4554-A7F3-5387B0A1D18E">
  <cim:IdentifiedObject.mRID>0B092845-2221-4554-A7F3-5387B0A1D18E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>tl_house_16</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:C28C762D-455D-4846-89C5-408CB609F547"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:about="urn:uuid:77757AF8-122B-4D5B-BD08-C316C998C640">
  <cim:IdentifiedObject.mRID>77757AF8-122B-4D5B-BD08-C316C998C640</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>tl_house_16</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:0B092845-2221-4554-A7F3-5387B0A1D18E"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:7549ACA4-E06E-48B8-AFCF-B3B0ADC1B652"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:13AD8E07-3BF9-A4E2-CB8F-C3722F837B62"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:about="urn:uuid:B77815F6-EACF-4C19-8B6A-7999F80A706D">
  <cim:IdentifiedObject.mRID>B77815F6-EACF-4C19-8B6A-7999F80A706D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>tl_house_17</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:C28C762D-455D-4846-89C5-408CB609F547"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:about="urn:uuid:73A718D6-4F5C-452B-8867-39EC11A29F42">
  <cim:IdentifiedObject.mRID>73A718D6-4F5C-452B-8867-39EC11A29F42</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>tl_house_17</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:B77815F6-EACF-4C19-8B6A-7999F80A706D"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:7549ACA4-E06E-48B8-AFCF-B3B0ADC1B652"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:13AD8E07-3BF9-A4E2-CB8F-C3722F837B62"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:about="urn:uuid:9AEFE7FB-C177-4871-9B9D-34E6BA0035C3">
  <cim:IdentifiedObject.mRID>9AEFE7FB-C177-4871-9B9D-34E6BA0035C3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>tl_house_18</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:C28C762D-455D-4846-89C5-408CB609F547"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:about="urn:uuid:CCA02C69-8413-4178-AB06-B395BD8A1858">
  <cim:IdentifiedObject.mRID>CCA02C69-8413-4178-AB06-B395BD8A1858</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>tl_house_18</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:9AEFE7FB-C177-4871-9B9D-34E6BA0035C3"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:7549ACA4-E06E-48B8-AFCF-B3B0ADC1B652"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:13AD8E07-3BF9-A4E2-CB8F-C3722F837B62"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:about="urn:uuid:9AFF0D8B-6E3F-40EA-9138-06C3D69463D4">
  <cim:IdentifiedObject.mRID>9AFF0D8B-6E3F-40EA-9138-06C3D69463D4</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>tl_house_19</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:C28C762D-455D-4846-89C5-408CB609F547"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:about="urn:uuid:0078D007-1C11-4A92-8281-5331C0B32575">
  <cim:IdentifiedObject.mRID>0078D007-1C11-4A92-8281-5331C0B32575</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>tl_house_19</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:9AFF0D8B-6E3F-40EA-9138-06C3D69463D4"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:7549ACA4-E06E-48B8-AFCF-B3B0ADC1B652"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:13AD8E07-3BF9-A4E2-CB8F-C3722F837B62"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:about="urn:uuid:4E90B856-6081-4778-8F29-BE59C0DBC33B">
  <cim:IdentifiedObject.mRID>4E90B856-6081-4778-8F29-BE59C0DBC33B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>tl_house_20</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:C28C762D-455D-4846-89C5-408CB609F547"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:about="urn:uuid:870BCB64-5EBA-4EE1-BC6A-1D10BC435AD0">
  <cim:IdentifiedObject.mRID>870BCB64-5EBA-4EE1-BC6A-1D10BC435AD0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>tl_house_20</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:4E90B856-6081-4778-8F29-BE59C0DBC33B"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:7549ACA4-E06E-48B8-AFCF-B3B0ADC1B652"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:13AD8E07-3BF9-A4E2-CB8F-C3722F837B62"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:about="urn:uuid:F8EF7476-0EAF-4FEF-9510-FA53EB5377B2">
  <cim:IdentifiedObject.mRID>F8EF7476-0EAF-4FEF-9510-FA53EB5377B2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>tl_house_21</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:C28C762D-455D-4846-89C5-408CB609F547"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:about="urn:uuid:787A4F84-7A15-477B-9C27-F1DFA11AF21E">
  <cim:IdentifiedObject.mRID>787A4F84-7A15-477B-9C27-F1DFA11AF21E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>tl_house_21</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:F8EF7476-0EAF-4FEF-9510-FA53EB5377B2"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:7549ACA4-E06E-48B8-AFCF-B3B0ADC1B652"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:13AD8E07-3BF9-A4E2-CB8F-C3722F837B62"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:about="urn:uuid:7B30F032-CFCD-4C31-945D-291507FB978C">
  <cim:IdentifiedObject.mRID>7B30F032-CFCD-4C31-945D-291507FB978C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>tl_house_22</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:C28C762D-455D-4846-89C5-408CB609F547"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:about="urn:uuid:2CD8692D-8BE1-4EAF-9B5E-5820FD936FFE">
  <cim:IdentifiedObject.mRID>2CD8692D-8BE1-4EAF-9B5E-5820FD936FFE</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>tl_house_22</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:7B30F032-CFCD-4C31-945D-291507FB978C"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:7549ACA4-E06E-48B8-AFCF-B3B0ADC1B652"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:13AD8E07-3BF9-A4E2-CB8F-C3722F837B62"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:about="urn:uuid:FA0C6A88-5C7F-4371-8664-DF461D6DB3A9">
  <cim:IdentifiedObject.mRID>FA0C6A88-5C7F-4371-8664-DF461D6DB3A9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>tl_house_23</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:C28C762D-455D-4846-89C5-408CB609F547"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:about="urn:uuid:807B9F7B-9DF7-489C-B18C-1349E1095501">
  <cim:IdentifiedObject.mRID>807B9F7B-9DF7-489C-B18C-1349E1095501</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>tl_house_23</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:FA0C6A88-5C7F-4371-8664-DF461D6DB3A9"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:7549ACA4-E06E-48B8-AFCF-B3B0ADC1B652"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:13AD8E07-3BF9-A4E2-CB8F-C3722F837B62"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:about="urn:uuid:92704485-F2CC-415B-83FD-AADE0F0626E6">
  <cim:IdentifiedObject.mRID>92704485-F2CC-415B-83FD-AADE0F0626E6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>tl_house_24</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:C28C762D-455D-4846-89C5-408CB609F547"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:about="urn:uuid:64C9A432-3A10-4CBB-9D2C-98DFDAE7A5B9">
  <cim:IdentifiedObject.mRID>64C9A432-3A10-4CBB-9D2C-98DFDAE7A5B9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>tl_house_24</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:92704485-F2CC-415B-83FD-AADE0F0626E6"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:7549ACA4-E06E-48B8-AFCF-B3B0ADC1B652"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:13AD8E07-3BF9-A4E2-CB8F-C3722F837B62"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:about="urn:uuid:E9401F09-D29D-431F-9B27-A7BC69E47B7F">
  <cim:IdentifiedObject.mRID>E9401F09-D29D-431F-9B27-A7BC69E47B7F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>tl_house_25</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:C28C762D-455D-4846-89C5-408CB609F547"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:about="urn:uuid:E0D6FA21-A5BA-4A52-90AB-091CBCCB31FD">
  <cim:IdentifiedObject.mRID>E0D6FA21-A5BA-4A52-90AB-091CBCCB31FD</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>tl_house_25</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:E9401F09-D29D-431F-9B27-A7BC69E47B7F"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:7549ACA4-E06E-48B8-AFCF-B3B0ADC1B652"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:13AD8E07-3BF9-A4E2-CB8F-C3722F837B62"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:about="urn:uuid:B5AF0698-F2CB-44BA-9E48-8A57D32AD2B6">
  <cim:IdentifiedObject.mRID>B5AF0698-F2CB-44BA-9E48-8A57D32AD2B6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>tl_house_26</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:C28C762D-455D-4846-89C5-408CB609F547"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:about="urn:uuid:FC16094E-2B6B-4163-B958-615E73321372">
  <cim:IdentifiedObject.mRID>FC16094E-2B6B-4163-B958-615E73321372</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>tl_house_26</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:B5AF0698-F2CB-44BA-9E48-8A57D32AD2B6"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:7549ACA4-E06E-48B8-AFCF-B3B0ADC1B652"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:13AD8E07-3BF9-A4E2-CB8F-C3722F837B62"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:about="urn:uuid:A7ADC13A-80FD-4AFC-B73D-D3A6461488B9">
  <cim:IdentifiedObject.mRID>A7ADC13A-80FD-4AFC-B73D-D3A6461488B9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>tl_house_27</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:C28C762D-455D-4846-89C5-408CB609F547"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:about="urn:uuid:E5DF8779-80F7-4AFD-ABB0-0B9F383F2583">
  <cim:IdentifiedObject.mRID>E5DF8779-80F7-4AFD-ABB0-0B9F383F2583</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>tl_house_27</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:A7ADC13A-80FD-4AFC-B73D-D3A6461488B9"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:7549ACA4-E06E-48B8-AFCF-B3B0ADC1B652"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:13AD8E07-3BF9-A4E2-CB8F-C3722F837B62"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:about="urn:uuid:00C02B9C-92A5-40D3-816B-8D56373E874F">
  <cim:IdentifiedObject.mRID>00C02B9C-92A5-40D3-816B-8D56373E874F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>tl_house_28</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:C28C762D-455D-4846-89C5-408CB609F547"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:about="urn:uuid:B30B1889-51EF-4A60-9308-1945A5A974AA">
  <cim:IdentifiedObject.mRID>B30B1889-51EF-4A60-9308-1945A5A974AA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>tl_house_28</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:00C02B9C-92A5-40D3-816B-8D56373E874F"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:7549ACA4-E06E-48B8-AFCF-B3B0ADC1B652"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:13AD8E07-3BF9-A4E2-CB8F-C3722F837B62"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:about="urn:uuid:9E7FC0D9-C862-4B4A-9808-02A278A4F319">
  <cim:IdentifiedObject.mRID>9E7FC0D9-C862-4B4A-9808-02A278A4F319</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>tl_house_29</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:C28C762D-455D-4846-89C5-408CB609F547"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:about="urn:uuid:D81C7785-4009-42FC-B3F1-9C049B4385E4">
  <cim:IdentifiedObject.mRID>D81C7785-4009-42FC-B3F1-9C049B4385E4</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>tl_house_29</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:9E7FC0D9-C862-4B4A-9808-02A278A4F319"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:7549ACA4-E06E-48B8-AFCF-B3B0ADC1B652"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:13AD8E07-3BF9-A4E2-CB8F-C3722F837B62"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:about="urn:uuid:AEAE5F85-C90C-4B60-A882-7AFE0FE9F40B">
  <cim:IdentifiedObject.mRID>AEAE5F85-C90C-4B60-A882-7AFE0FE9F40B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>tl_house_30</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:C28C762D-455D-4846-89C5-408CB609F547"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:about="urn:uuid:D94DC4F7-9513-465F-AB43-6C7A043FB978">
  <cim:IdentifiedObject.mRID>D94DC4F7-9513-465F-AB43-6C7A043FB978</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>tl_house_30</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:AEAE5F85-C90C-4B60-A882-7AFE0FE9F40B"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:7549ACA4-E06E-48B8-AFCF-B3B0ADC1B652"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:13AD8E07-3BF9-A4E2-CB8F-C3722F837B62"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:about="urn:uuid:75BA9B0F-CB90-4F55-B93E-F049FF497A9F">
  <cim:IdentifiedObject.mRID>75BA9B0F-CB90-4F55-B93E-F049FF497A9F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>tl_house_31</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:C28C762D-455D-4846-89C5-408CB609F547"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:about="urn:uuid:9FDEF1D0-3CE0-4204-BF1E-119BB3402CD4">
  <cim:IdentifiedObject.mRID>9FDEF1D0-3CE0-4204-BF1E-119BB3402CD4</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>tl_house_31</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:75BA9B0F-CB90-4F55-B93E-F049FF497A9F"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:7549ACA4-E06E-48B8-AFCF-B3B0ADC1B652"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:13AD8E07-3BF9-A4E2-CB8F-C3722F837B62"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:about="urn:uuid:DD7092C1-3903-4054-B5A3-62EA370D09C8">
  <cim:IdentifiedObject.mRID>DD7092C1-3903-4054-B5A3-62EA370D09C8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>tl_house_32</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:C28C762D-455D-4846-89C5-408CB609F547"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:about="urn:uuid:23A870D7-8472-4FF2-91BA-B59ADE333DD9">
  <cim:IdentifiedObject.mRID>23A870D7-8472-4FF2-91BA-B59ADE333DD9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>tl_house_32</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:DD7092C1-3903-4054-B5A3-62EA370D09C8"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:7549ACA4-E06E-48B8-AFCF-B3B0ADC1B652"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:13AD8E07-3BF9-A4E2-CB8F-C3722F837B62"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:about="urn:uuid:3441509C-4AE9-4F17-B84D-A5E0265DE674">
  <cim:IdentifiedObject.mRID>3441509C-4AE9-4F17-B84D-A5E0265DE674</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>tl_house_33</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:C28C762D-455D-4846-89C5-408CB609F547"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:about="urn:uuid:88ABB664-9E2E-465E-906D-691F38FFD4D2">
  <cim:IdentifiedObject.mRID>88ABB664-9E2E-465E-906D-691F38FFD4D2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>tl_house_33</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:3441509C-4AE9-4F17-B84D-A5E0265DE674"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:7549ACA4-E06E-48B8-AFCF-B3B0ADC1B652"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:13AD8E07-3BF9-A4E2-CB8F-C3722F837B62"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:about="urn:uuid:4748AED7-E409-4207-A97B-8A7A74CEFC01">
  <cim:IdentifiedObject.mRID>4748AED7-E409-4207-A97B-8A7A74CEFC01</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>tl_house_34</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:C28C762D-455D-4846-89C5-408CB609F547"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:about="urn:uuid:0E946AAF-EED9-4B0B-B8FA-758D6EB9FAB1">
  <cim:IdentifiedObject.mRID>0E946AAF-EED9-4B0B-B8FA-758D6EB9FAB1</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>tl_house_34</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:4748AED7-E409-4207-A97B-8A7A74CEFC01"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:7549ACA4-E06E-48B8-AFCF-B3B0ADC1B652"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:13AD8E07-3BF9-A4E2-CB8F-C3722F837B62"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:about="urn:uuid:9E1AA6C1-1ADF-4CE5-B395-CAC710AC29E2">
  <cim:IdentifiedObject.mRID>9E1AA6C1-1ADF-4CE5-B395-CAC710AC29E2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>tl_house_35</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:C28C762D-455D-4846-89C5-408CB609F547"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:about="urn:uuid:C09393A4-6E7A-4989-956C-C8F93C8DB012">
  <cim:IdentifiedObject.mRID>C09393A4-6E7A-4989-956C-C8F93C8DB012</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>tl_house_35</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:9E1AA6C1-1ADF-4CE5-B395-CAC710AC29E2"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:7549ACA4-E06E-48B8-AFCF-B3B0ADC1B652"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:13AD8E07-3BF9-A4E2-CB8F-C3722F837B62"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:about="urn:uuid:739417F7-D1F9-41EA-9DBC-5ADC0843792D">
  <cim:IdentifiedObject.mRID>739417F7-D1F9-41EA-9DBC-5ADC0843792D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>tl_house_36</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:C28C762D-455D-4846-89C5-408CB609F547"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:about="urn:uuid:19EB23E5-E99E-4BF4-96D7-8C9C9C160A50">
  <cim:IdentifiedObject.mRID>19EB23E5-E99E-4BF4-96D7-8C9C9C160A50</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>tl_house_36</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:739417F7-D1F9-41EA-9DBC-5ADC0843792D"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:7549ACA4-E06E-48B8-AFCF-B3B0ADC1B652"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:13AD8E07-3BF9-A4E2-CB8F-C3722F837B62"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:about="urn:uuid:B5F2A172-EA55-48D2-940C-5700686DF8B6">
  <cim:IdentifiedObject.mRID>B5F2A172-EA55-48D2-940C-5700686DF8B6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>tl_house_37</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:C28C762D-455D-4846-89C5-408CB609F547"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:about="urn:uuid:CB3D28A8-079B-45B8-B3B7-B06F4ED49E99">
  <cim:IdentifiedObject.mRID>CB3D28A8-079B-45B8-B3B7-B06F4ED49E99</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>tl_house_37</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:B5F2A172-EA55-48D2-940C-5700686DF8B6"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:7549ACA4-E06E-48B8-AFCF-B3B0ADC1B652"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:13AD8E07-3BF9-A4E2-CB8F-C3722F837B62"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:about="urn:uuid:CB6D58DC-B50B-40E4-9BD4-F5C44F86E781">
  <cim:IdentifiedObject.mRID>CB6D58DC-B50B-40E4-9BD4-F5C44F86E781</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>tl_house_38</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:C28C762D-455D-4846-89C5-408CB609F547"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:about="urn:uuid:0ACACE3F-65A2-4AE0-9D2D-6EA01D90CA82">
  <cim:IdentifiedObject.mRID>0ACACE3F-65A2-4AE0-9D2D-6EA01D90CA82</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>tl_house_38</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:CB6D58DC-B50B-40E4-9BD4-F5C44F86E781"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:7549ACA4-E06E-48B8-AFCF-B3B0ADC1B652"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:13AD8E07-3BF9-A4E2-CB8F-C3722F837B62"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:about="urn:uuid:A2547D67-951F-47E9-A92E-782B97E02017">
  <cim:IdentifiedObject.mRID>A2547D67-951F-47E9-A92E-782B97E02017</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>tl_house_39</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:C28C762D-455D-4846-89C5-408CB609F547"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:about="urn:uuid:FBBE1061-D5C5-426D-849E-3E8B443239BA">
  <cim:IdentifiedObject.mRID>FBBE1061-D5C5-426D-849E-3E8B443239BA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>tl_house_39</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:A2547D67-951F-47E9-A92E-782B97E02017"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:7549ACA4-E06E-48B8-AFCF-B3B0ADC1B652"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:13AD8E07-3BF9-A4E2-CB8F-C3722F837B62"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:about="urn:uuid:738C5361-375F-44F2-A3E8-BF442BF4226E">
  <cim:IdentifiedObject.mRID>738C5361-375F-44F2-A3E8-BF442BF4226E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>tl_house_40</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:C28C762D-455D-4846-89C5-408CB609F547"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:about="urn:uuid:98E9CE6F-E918-41F7-8653-318619CFE9D6">
  <cim:IdentifiedObject.mRID>98E9CE6F-E918-41F7-8653-318619CFE9D6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>tl_house_40</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:738C5361-375F-44F2-A3E8-BF442BF4226E"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:7549ACA4-E06E-48B8-AFCF-B3B0ADC1B652"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:13AD8E07-3BF9-A4E2-CB8F-C3722F837B62"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:about="urn:uuid:FBB0A066-7B71-415A-BDC3-028EF20E6FEF">
  <cim:IdentifiedObject.mRID>FBB0A066-7B71-415A-BDC3-028EF20E6FEF</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>node_634</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:C28C762D-455D-4846-89C5-408CB609F547"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:about="urn:uuid:8FF280B9-5EFE-4025-AA33-2F219F3D1612">
  <cim:IdentifiedObject.mRID>8FF280B9-5EFE-4025-AA33-2F219F3D1612</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>node_634</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:FBB0A066-7B71-415A-BDC3-028EF20E6FEF"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:8C067B94-965B-42FF-BCF8-26258EB3EFB6"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:13AD8E07-3BF9-A4E2-CB8F-C3722F837B62"/>
</cim:ConnectivityNode>
<cim:TopologicalIsland rdf:about="urn:uuid:C28C762D-455D-4846-89C5-408CB609F547">
  <cim:IdentifiedObject.mRID>C28C762D-455D-4846-89C5-408CB609F547</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ieee13ochre_Island</cim:IdentifiedObject.name>
  <cim:TopologicalIsland.AngleRefTopologicalNode rdf:resource="urn:uuid:5004DE20-62E1-47ED-8144-567D2892B366"/>
</cim:TopologicalIsland>
<cim:EnergySource rdf:about="urn:uuid:D0299CDC-78FF-4825-8052-713F97502E65">
  <cim:IdentifiedObject.mRID>D0299CDC-78FF-4825-8052-713F97502E65</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>source</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:13AD8E07-3BF9-A4E2-CB8F-C3722F837B62"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="urn:uuid:9CD45876-3AC8-4AA2-BF6E-2A05D879A122"/>
  <cim:EnergySource.nominalVoltage>115000</cim:EnergySource.nominalVoltage>
  <cim:EnergySource.voltageMagnitude>115000</cim:EnergySource.voltageMagnitude>
  <cim:EnergySource.voltageAngle>0</cim:EnergySource.voltageAngle>
  <cim:EnergySource.r>0.064150673</cim:EnergySource.r>
  <cim:EnergySource.x>0.25660269</cim:EnergySource.x>
  <cim:EnergySource.r0>5.8076405</cim:EnergySource.r0>
  <cim:EnergySource.x0>17.422921</cim:EnergySource.x0>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:C7C5420A-0246-4618-B5C4-AE28EEB635B6"/>
</cim:EnergySource>
<cim:Terminal rdf:about="urn:uuid:D8C47D7F-6D65-468C-A341-D2FEB38F350C">
  <cim:IdentifiedObject.mRID>D8C47D7F-6D65-468C-A341-D2FEB38F350C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>source_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:D0299CDC-78FF-4825-8052-713F97502E65"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:3A0D1F22-9DFA-4F60-88D8-B9C8FCE43B86"/>
</cim:Terminal>
<cim:Location rdf:about="urn:uuid:C7C5420A-0246-4618-B5C4-AE28EEB635B6">
  <cim:IdentifiedObject.mRID>C7C5420A-0246-4618-B5C4-AE28EEB635B6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>source_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:80700661-B4E2-47C7-AF33-9BB13F728F88"/>
</cim:Location>
<cim:PositionPoint rdf:about="urn:uuid:BB43D373-283C-47C4-97C5-1832459A0210">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:C7C5420A-0246-4618-B5C4-AE28EEB635B6"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>400</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:LinearShuntCompensator rdf:about="urn:uuid:BA4F745E-0B91-4A01-B47A-7C59424AC71A">
  <cim:IdentifiedObject.mRID>BA4F745E-0B91-4A01-B47A-7C59424AC71A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cap1</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:13AD8E07-3BF9-A4E2-CB8F-C3722F837B62"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="urn:uuid:AF71D427-FB8C-4332-BEEA-DF9928DA9DBB"/>
  <cim:ShuntCompensator.nomU>4160</cim:ShuntCompensator.nomU>
  <cim:LinearShuntCompensator.bPerSection>0.052006287</cim:LinearShuntCompensator.bPerSection>
  <cim:LinearShuntCompensator.gPerSection>0</cim:LinearShuntCompensator.gPerSection>
  <cim:ShuntCompensator.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:ShuntCompensator.grounded>true</cim:ShuntCompensator.grounded>
  <cim:LinearShuntCompensator.b0PerSection>0.052006287</cim:LinearShuntCompensator.b0PerSection>
  <cim:LinearShuntCompensator.g0PerSection>0</cim:LinearShuntCompensator.g0PerSection>
  <cim:ShuntCompensator.normalSections>1</cim:ShuntCompensator.normalSections>
  <cim:ShuntCompensator.maximumSections>1</cim:ShuntCompensator.maximumSections>
  <cim:ShuntCompensator.aVRDelay>0</cim:ShuntCompensator.aVRDelay>
  <cim:ShuntCompensator.sections>0</cim:ShuntCompensator.sections>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:27AD15E8-F8F8-4939-8A2A-80C51F157FEA"/>
</cim:LinearShuntCompensator>
<cim:Terminal rdf:about="urn:uuid:3FF48242-B017-4DC2-BB0B-0AECBBA23FA7">
  <cim:IdentifiedObject.mRID>3FF48242-B017-4DC2-BB0B-0AECBBA23FA7</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cap1_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:BA4F745E-0B91-4A01-B47A-7C59424AC71A"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:0C87D6C3-0C3B-4721-A06D-8FE584CC951E"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:49CB6499-36CE-44DF-B5BE-5A9367AEAA95"/>
</cim:Terminal>
<cim:Location rdf:about="urn:uuid:27AD15E8-F8F8-4939-8A2A-80C51F157FEA">
  <cim:IdentifiedObject.mRID>27AD15E8-F8F8-4939-8A2A-80C51F157FEA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cap1_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:80700661-B4E2-47C7-AF33-9BB13F728F88"/>
</cim:Location>
<cim:PositionPoint rdf:about="urn:uuid:B9B0F218-C93D-4FF2-B3E9-6EE063771273">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:27AD15E8-F8F8-4939-8A2A-80C51F157FEA"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>350</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>50</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:LinearShuntCompensator rdf:about="urn:uuid:FC4E09A2-CDCF-45F0-A8FF-CFC7B5AF4870">
  <cim:IdentifiedObject.mRID>FC4E09A2-CDCF-45F0-A8FF-CFC7B5AF4870</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cap2</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:13AD8E07-3BF9-A4E2-CB8F-C3722F837B62"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="urn:uuid:AF71D427-FB8C-4332-BEEA-DF9928DA9DBB"/>
  <cim:ShuntCompensator.nomU>4160</cim:ShuntCompensator.nomU>
  <cim:LinearShuntCompensator.bPerSection>0.043338572</cim:LinearShuntCompensator.bPerSection>
  <cim:LinearShuntCompensator.gPerSection>0</cim:LinearShuntCompensator.gPerSection>
  <cim:ShuntCompensator.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:ShuntCompensator.grounded>true</cim:ShuntCompensator.grounded>
  <cim:LinearShuntCompensator.b0PerSection>0.043338572</cim:LinearShuntCompensator.b0PerSection>
  <cim:LinearShuntCompensator.g0PerSection>0</cim:LinearShuntCompensator.g0PerSection>
  <cim:ShuntCompensator.normalSections>1</cim:ShuntCompensator.normalSections>
  <cim:ShuntCompensator.maximumSections>1</cim:ShuntCompensator.maximumSections>
  <cim:ShuntCompensator.aVRDelay>300</cim:ShuntCompensator.aVRDelay>
  <cim:ShuntCompensator.sections>1</cim:ShuntCompensator.sections>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:99DBCFA8-89F8-4F08-89FE-750B6A1AFCCC"/>
</cim:LinearShuntCompensator>
<cim:Terminal rdf:about="urn:uuid:6B1FBD16-637E-4676-8CD6-AF88933DF5D9">
  <cim:IdentifiedObject.mRID>6B1FBD16-637E-4676-8CD6-AF88933DF5D9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cap2_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:FC4E09A2-CDCF-45F0-A8FF-CFC7B5AF4870"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:6523AB94-D0DA-483C-8DD4-B8AE5793BEFF"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:2DC80525-4816-475A-8EF2-ADCF49D8478B"/>
</cim:Terminal>
<cim:Location rdf:about="urn:uuid:99DBCFA8-89F8-4F08-89FE-750B6A1AFCCC">
  <cim:IdentifiedObject.mRID>99DBCFA8-89F8-4F08-89FE-750B6A1AFCCC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cap2_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:80700661-B4E2-47C7-AF33-9BB13F728F88"/>
</cim:Location>
<cim:PositionPoint rdf:about="urn:uuid:E7378CCB-C420-4272-88E7-D9AD318B9D3A">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:99DBCFA8-89F8-4F08-89FE-750B6A1AFCCC"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>350</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>75</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:RegulatingControl rdf:about="urn:uuid:50DF784A-D3E0-436D-AE75-AA4C5008C29A">
  <cim:IdentifiedObject.mRID>50DF784A-D3E0-436D-AE75-AA4C5008C29A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cap1_ctrl</cim:IdentifiedObject.name>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:27AD15E8-F8F8-4939-8A2A-80C51F157FEA"/>
  <cim:RegulatingControl.RegulatingCondEq rdf:resource="urn:uuid:BA4F745E-0B91-4A01-B47A-7C59424AC71A"/>
  <cim:RegulatingControl.Terminal rdf:resource="urn:uuid:3FF48242-B017-4DC2-BB0B-0AECBBA23FA7"/>
  <cim:RegulatingControl.monitoredPhase rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.A"/>
  <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/CIM100#RegulatingControlModeKind.voltage"/>
  <cim:RegulatingControl.discrete>true</cim:RegulatingControl.discrete>
  <cim:RegulatingControl.enabled>true</cim:RegulatingControl.enabled>
  <cim:RegulatingControl.targetValue>2225</cim:RegulatingControl.targetValue>
  <cim:RegulatingControl.targetDeadband>550</cim:RegulatingControl.targetDeadband>
</cim:RegulatingControl>
<cim:RegulatingControl rdf:about="urn:uuid:9F2A7621-04C2-4097-B1FC-BC90C5C05692">
  <cim:IdentifiedObject.mRID>9F2A7621-04C2-4097-B1FC-BC90C5C05692</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cap2_ctrl</cim:IdentifiedObject.name>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:99DBCFA8-89F8-4F08-89FE-750B6A1AFCCC"/>
  <cim:RegulatingControl.RegulatingCondEq rdf:resource="urn:uuid:FC4E09A2-CDCF-45F0-A8FF-CFC7B5AF4870"/>
  <cim:RegulatingControl.Terminal rdf:resource="urn:uuid:6B1FBD16-637E-4676-8CD6-AF88933DF5D9"/>
  <cim:RegulatingControl.monitoredPhase rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.A"/>
  <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/CIM100#RegulatingControlModeKind.voltage"/>
  <cim:RegulatingControl.discrete>true</cim:RegulatingControl.discrete>
  <cim:RegulatingControl.enabled>true</cim:RegulatingControl.enabled>
  <cim:RegulatingControl.targetValue>2325</cim:RegulatingControl.targetValue>
  <cim:RegulatingControl.targetDeadband>550</cim:RegulatingControl.targetDeadband>
</cim:RegulatingControl>
<cim:TransformerTankInfo rdf:about="urn:uuid:1CCA6406-8CB8-4A2B-91CE-1A6F3B1C0AAD">
  <cim:IdentifiedObject.mRID>1CCA6406-8CB8-4A2B-91CE-1A6F3B1C0AAD</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfcode_object_151</cim:IdentifiedObject.name>
</cim:TransformerTankInfo>
<cim:TransformerEndInfo rdf:about="urn:uuid:FD52A581-5A1C-4139-A07D-47B3E10CB883">
  <cim:IdentifiedObject.mRID>FD52A581-5A1C-4139-A07D-47B3E10CB883</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfcode_object_151_1</cim:IdentifiedObject.name>
  <cim:TransformerEndInfo.TransformerTankInfo rdf:resource="urn:uuid:1CCA6406-8CB8-4A2B-91CE-1A6F3B1C0AAD"/>
  <cim:TransformerEndInfo.endNumber>1</cim:TransformerEndInfo.endNumber>
  <cim:TransformerEndInfo.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.Y"/>
  <cim:TransformerEndInfo.phaseAngleClock>0</cim:TransformerEndInfo.phaseAngleClock>
  <cim:TransformerEndInfo.ratedU>4160</cim:TransformerEndInfo.ratedU>
  <cim:TransformerEndInfo.ratedS>500000</cim:TransformerEndInfo.ratedS>
  <cim:TransformerEndInfo.shortTermS>550000</cim:TransformerEndInfo.shortTermS>
  <cim:TransformerEndInfo.emergencyS>750000</cim:TransformerEndInfo.emergencyS>
  <cim:TransformerEndInfo.r>0.1903616</cim:TransformerEndInfo.r>
  <cim:TransformerEndInfo.insulationU>0</cim:TransformerEndInfo.insulationU>
</cim:TransformerEndInfo>
<cim:TransformerEndInfo rdf:about="urn:uuid:141CA60C-578B-43C3-8FE2-D39C1F7266B5">
  <cim:IdentifiedObject.mRID>141CA60C-578B-43C3-8FE2-D39C1F7266B5</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfcode_object_151_2</cim:IdentifiedObject.name>
  <cim:TransformerEndInfo.TransformerTankInfo rdf:resource="urn:uuid:1CCA6406-8CB8-4A2B-91CE-1A6F3B1C0AAD"/>
  <cim:TransformerEndInfo.endNumber>2</cim:TransformerEndInfo.endNumber>
  <cim:TransformerEndInfo.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.Y"/>
  <cim:TransformerEndInfo.phaseAngleClock>0</cim:TransformerEndInfo.phaseAngleClock>
  <cim:TransformerEndInfo.ratedU>480</cim:TransformerEndInfo.ratedU>
  <cim:TransformerEndInfo.ratedS>500000</cim:TransformerEndInfo.ratedS>
  <cim:TransformerEndInfo.shortTermS>550000</cim:TransformerEndInfo.shortTermS>
  <cim:TransformerEndInfo.emergencyS>750000</cim:TransformerEndInfo.emergencyS>
  <cim:TransformerEndInfo.r>0.0025344</cim:TransformerEndInfo.r>
  <cim:TransformerEndInfo.insulationU>0</cim:TransformerEndInfo.insulationU>
</cim:TransformerEndInfo>
<cim:NoLoadTest rdf:about="urn:uuid:49E59626-A950-4252-BC82-0B9ADAAA27A0">
  <cim:IdentifiedObject.mRID>49E59626-A950-4252-BC82-0B9ADAAA27A0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfcode_object_151_1</cim:IdentifiedObject.name>
  <cim:NoLoadTest.EnergisedEnd rdf:resource="urn:uuid:FD52A581-5A1C-4139-A07D-47B3E10CB883"/>
  <cim:NoLoadTest.energisedEndVoltage>4160</cim:NoLoadTest.energisedEndVoltage>
  <cim:NoLoadTest.excitingCurrent>0</cim:NoLoadTest.excitingCurrent>
  <cim:NoLoadTest.excitingCurrentZero>0</cim:NoLoadTest.excitingCurrentZero>
  <cim:NoLoadTest.loss>0</cim:NoLoadTest.loss>
  <cim:NoLoadTest.lossZero>0</cim:NoLoadTest.lossZero>
  <cim:TransformerTest.basePower>500000</cim:TransformerTest.basePower>
  <cim:TransformerTest.temperature>50</cim:TransformerTest.temperature>
</cim:NoLoadTest>
<cim:ShortCircuitTest rdf:about="urn:uuid:80EF1FDF-4A9C-4BDC-8251-AA04F5337B23">
  <cim:IdentifiedObject.mRID>80EF1FDF-4A9C-4BDC-8251-AA04F5337B23</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfcode_object_151_1</cim:IdentifiedObject.name>
  <cim:ShortCircuitTest.EnergisedEnd rdf:resource="urn:uuid:FD52A581-5A1C-4139-A07D-47B3E10CB883"/>
  <cim:ShortCircuitTest.GroundedEnds rdf:resource="urn:uuid:141CA60C-578B-43C3-8FE2-D39C1F7266B5"/>
  <cim:ShortCircuitTest.energisedEndStep>16</cim:ShortCircuitTest.energisedEndStep>
  <cim:ShortCircuitTest.groundedEndStep>16</cim:ShortCircuitTest.groundedEndStep>
  <cim:ShortCircuitTest.leakageImpedance>0.79001533</cim:ShortCircuitTest.leakageImpedance>
  <cim:ShortCircuitTest.leakageImpedanceZero>0.79001533</cim:ShortCircuitTest.leakageImpedanceZero>
  <cim:ShortCircuitTest.loss>5.5</cim:ShortCircuitTest.loss>
  <cim:ShortCircuitTest.lossZero>5.5</cim:ShortCircuitTest.lossZero>
  <cim:TransformerTest.basePower>500000</cim:TransformerTest.basePower>
  <cim:TransformerTest.temperature>50</cim:TransformerTest.temperature>
</cim:ShortCircuitTest>
<cim:TransformerTankInfo rdf:about="urn:uuid:22010E70-862A-43A0-8D25-1221AA4E8E29">
  <cim:IdentifiedObject.mRID>22010E70-862A-43A0-8D25-1221AA4E8E29</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfcode_as_config_634</cim:IdentifiedObject.name>
</cim:TransformerTankInfo>
<cim:TransformerEndInfo rdf:about="urn:uuid:55C345A5-9533-4034-B793-14346744B39E">
  <cim:IdentifiedObject.mRID>55C345A5-9533-4034-B793-14346744B39E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfcode_as_config_634_1</cim:IdentifiedObject.name>
  <cim:TransformerEndInfo.TransformerTankInfo rdf:resource="urn:uuid:22010E70-862A-43A0-8D25-1221AA4E8E29"/>
  <cim:TransformerEndInfo.endNumber>1</cim:TransformerEndInfo.endNumber>
  <cim:TransformerEndInfo.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.I"/>
  <cim:TransformerEndInfo.phaseAngleClock>0</cim:TransformerEndInfo.phaseAngleClock>
  <cim:TransformerEndInfo.ratedU>277</cim:TransformerEndInfo.ratedU>
  <cim:TransformerEndInfo.ratedS>75000</cim:TransformerEndInfo.ratedS>
  <cim:TransformerEndInfo.shortTermS>82500</cim:TransformerEndInfo.shortTermS>
  <cim:TransformerEndInfo.emergencyS>112500</cim:TransformerEndInfo.emergencyS>
  <cim:TransformerEndInfo.r>0.00306916</cim:TransformerEndInfo.r>
  <cim:TransformerEndInfo.insulationU>0</cim:TransformerEndInfo.insulationU>
</cim:TransformerEndInfo>
<cim:TransformerEndInfo rdf:about="urn:uuid:D367618A-E5A3-4AD8-941B-68EEDC0237E3">
  <cim:IdentifiedObject.mRID>D367618A-E5A3-4AD8-941B-68EEDC0237E3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfcode_as_config_634_2</cim:IdentifiedObject.name>
  <cim:TransformerEndInfo.TransformerTankInfo rdf:resource="urn:uuid:22010E70-862A-43A0-8D25-1221AA4E8E29"/>
  <cim:TransformerEndInfo.endNumber>2</cim:TransformerEndInfo.endNumber>
  <cim:TransformerEndInfo.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.I"/>
  <cim:TransformerEndInfo.phaseAngleClock>0</cim:TransformerEndInfo.phaseAngleClock>
  <cim:TransformerEndInfo.ratedU>120</cim:TransformerEndInfo.ratedU>
  <cim:TransformerEndInfo.ratedS>75000</cim:TransformerEndInfo.ratedS>
  <cim:TransformerEndInfo.shortTermS>82500</cim:TransformerEndInfo.shortTermS>
  <cim:TransformerEndInfo.emergencyS>112500</cim:TransformerEndInfo.emergencyS>
  <cim:TransformerEndInfo.r>0.001152</cim:TransformerEndInfo.r>
  <cim:TransformerEndInfo.insulationU>0</cim:TransformerEndInfo.insulationU>
</cim:TransformerEndInfo>
<cim:TransformerEndInfo rdf:about="urn:uuid:2047189F-04E0-4B61-B523-EDD5FE1D1D34">
  <cim:IdentifiedObject.mRID>2047189F-04E0-4B61-B523-EDD5FE1D1D34</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfcode_as_config_634_3</cim:IdentifiedObject.name>
  <cim:TransformerEndInfo.TransformerTankInfo rdf:resource="urn:uuid:22010E70-862A-43A0-8D25-1221AA4E8E29"/>
  <cim:TransformerEndInfo.endNumber>3</cim:TransformerEndInfo.endNumber>
  <cim:TransformerEndInfo.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.I"/>
  <cim:TransformerEndInfo.phaseAngleClock>6</cim:TransformerEndInfo.phaseAngleClock>
  <cim:TransformerEndInfo.ratedU>120</cim:TransformerEndInfo.ratedU>
  <cim:TransformerEndInfo.ratedS>75000</cim:TransformerEndInfo.ratedS>
  <cim:TransformerEndInfo.shortTermS>82500</cim:TransformerEndInfo.shortTermS>
  <cim:TransformerEndInfo.emergencyS>112500</cim:TransformerEndInfo.emergencyS>
  <cim:TransformerEndInfo.r>0.001152</cim:TransformerEndInfo.r>
  <cim:TransformerEndInfo.insulationU>0</cim:TransformerEndInfo.insulationU>
</cim:TransformerEndInfo>
<cim:NoLoadTest rdf:about="urn:uuid:CACF5C3B-18C7-4D1A-A7FC-A48CBED0F30B">
  <cim:IdentifiedObject.mRID>CACF5C3B-18C7-4D1A-A7FC-A48CBED0F30B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfcode_as_config_634_1</cim:IdentifiedObject.name>
  <cim:NoLoadTest.EnergisedEnd rdf:resource="urn:uuid:55C345A5-9533-4034-B793-14346744B39E"/>
  <cim:NoLoadTest.energisedEndVoltage>277</cim:NoLoadTest.energisedEndVoltage>
  <cim:NoLoadTest.excitingCurrent>0</cim:NoLoadTest.excitingCurrent>
  <cim:NoLoadTest.excitingCurrentZero>0</cim:NoLoadTest.excitingCurrentZero>
  <cim:NoLoadTest.loss>0</cim:NoLoadTest.loss>
  <cim:NoLoadTest.lossZero>0</cim:NoLoadTest.lossZero>
  <cim:TransformerTest.basePower>75000</cim:TransformerTest.basePower>
  <cim:TransformerTest.temperature>50</cim:TransformerTest.temperature>
</cim:NoLoadTest>
<cim:ShortCircuitTest rdf:about="urn:uuid:5ECF4101-21E7-4C6B-89F2-4FB2BF67EB7A">
  <cim:IdentifiedObject.mRID>5ECF4101-21E7-4C6B-89F2-4FB2BF67EB7A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfcode_as_config_634_1</cim:IdentifiedObject.name>
  <cim:ShortCircuitTest.EnergisedEnd rdf:resource="urn:uuid:55C345A5-9533-4034-B793-14346744B39E"/>
  <cim:ShortCircuitTest.GroundedEnds rdf:resource="urn:uuid:D367618A-E5A3-4AD8-941B-68EEDC0237E3"/>
  <cim:ShortCircuitTest.energisedEndStep>16</cim:ShortCircuitTest.energisedEndStep>
  <cim:ShortCircuitTest.groundedEndStep>16</cim:ShortCircuitTest.groundedEndStep>
  <cim:ShortCircuitTest.leakageImpedance>0.019066772</cim:ShortCircuitTest.leakageImpedance>
  <cim:ShortCircuitTest.leakageImpedanceZero>0.019066772</cim:ShortCircuitTest.leakageImpedanceZero>
  <cim:ShortCircuitTest.loss>0.675</cim:ShortCircuitTest.loss>
  <cim:ShortCircuitTest.lossZero>0.675</cim:ShortCircuitTest.lossZero>
  <cim:TransformerTest.basePower>75000</cim:TransformerTest.basePower>
  <cim:TransformerTest.temperature>50</cim:TransformerTest.temperature>
</cim:ShortCircuitTest>
<cim:ShortCircuitTest rdf:about="urn:uuid:C4B23809-C4A5-45EC-B105-DD5DE977A05E">
  <cim:IdentifiedObject.mRID>C4B23809-C4A5-45EC-B105-DD5DE977A05E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfcode_as_config_634_2</cim:IdentifiedObject.name>
  <cim:ShortCircuitTest.EnergisedEnd rdf:resource="urn:uuid:55C345A5-9533-4034-B793-14346744B39E"/>
  <cim:ShortCircuitTest.GroundedEnds rdf:resource="urn:uuid:2047189F-04E0-4B61-B523-EDD5FE1D1D34"/>
  <cim:ShortCircuitTest.energisedEndStep>16</cim:ShortCircuitTest.energisedEndStep>
  <cim:ShortCircuitTest.groundedEndStep>16</cim:ShortCircuitTest.groundedEndStep>
  <cim:ShortCircuitTest.leakageImpedance>0.019066772</cim:ShortCircuitTest.leakageImpedance>
  <cim:ShortCircuitTest.leakageImpedanceZero>0.019066772</cim:ShortCircuitTest.leakageImpedanceZero>
  <cim:ShortCircuitTest.loss>0.675</cim:ShortCircuitTest.loss>
  <cim:ShortCircuitTest.lossZero>0.675</cim:ShortCircuitTest.lossZero>
  <cim:TransformerTest.basePower>75000</cim:TransformerTest.basePower>
  <cim:TransformerTest.temperature>50</cim:TransformerTest.temperature>
</cim:ShortCircuitTest>
<cim:ShortCircuitTest rdf:about="urn:uuid:8D816637-2295-47D8-839F-A5F029E395AD">
  <cim:IdentifiedObject.mRID>8D816637-2295-47D8-839F-A5F029E395AD</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfcode_as_config_634_3</cim:IdentifiedObject.name>
  <cim:ShortCircuitTest.EnergisedEnd rdf:resource="urn:uuid:D367618A-E5A3-4AD8-941B-68EEDC0237E3"/>
  <cim:ShortCircuitTest.GroundedEnds rdf:resource="urn:uuid:2047189F-04E0-4B61-B523-EDD5FE1D1D34"/>
  <cim:ShortCircuitTest.energisedEndStep>16</cim:ShortCircuitTest.energisedEndStep>
  <cim:ShortCircuitTest.groundedEndStep>16</cim:ShortCircuitTest.groundedEndStep>
  <cim:ShortCircuitTest.leakageImpedance>0.0031100112</cim:ShortCircuitTest.leakageImpedance>
  <cim:ShortCircuitTest.leakageImpedanceZero>0.0031100112</cim:ShortCircuitTest.leakageImpedanceZero>
  <cim:ShortCircuitTest.loss>0.9</cim:ShortCircuitTest.loss>
  <cim:ShortCircuitTest.lossZero>0.9</cim:ShortCircuitTest.lossZero>
  <cim:TransformerTest.basePower>75000</cim:TransformerTest.basePower>
  <cim:TransformerTest.temperature>50</cim:TransformerTest.temperature>
</cim:ShortCircuitTest>
<cim:TransformerTankInfo rdf:about="urn:uuid:85F258ED-17BB-4A44-AB6E-1A487F2B6C18">
  <cim:IdentifiedObject.mRID>85F258ED-17BB-4A44-AB6E-1A487F2B6C18</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfcode_bs_config_634</cim:IdentifiedObject.name>
</cim:TransformerTankInfo>
<cim:TransformerEndInfo rdf:about="urn:uuid:84EC9EAA-A423-4419-A665-7DDCA7BB0E9A">
  <cim:IdentifiedObject.mRID>84EC9EAA-A423-4419-A665-7DDCA7BB0E9A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfcode_bs_config_634_1</cim:IdentifiedObject.name>
  <cim:TransformerEndInfo.TransformerTankInfo rdf:resource="urn:uuid:85F258ED-17BB-4A44-AB6E-1A487F2B6C18"/>
  <cim:TransformerEndInfo.endNumber>1</cim:TransformerEndInfo.endNumber>
  <cim:TransformerEndInfo.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.I"/>
  <cim:TransformerEndInfo.phaseAngleClock>0</cim:TransformerEndInfo.phaseAngleClock>
  <cim:TransformerEndInfo.ratedU>277</cim:TransformerEndInfo.ratedU>
  <cim:TransformerEndInfo.ratedS>75000</cim:TransformerEndInfo.ratedS>
  <cim:TransformerEndInfo.shortTermS>82500</cim:TransformerEndInfo.shortTermS>
  <cim:TransformerEndInfo.emergencyS>112500</cim:TransformerEndInfo.emergencyS>
  <cim:TransformerEndInfo.r>0.00306916</cim:TransformerEndInfo.r>
  <cim:TransformerEndInfo.insulationU>0</cim:TransformerEndInfo.insulationU>
</cim:TransformerEndInfo>
<cim:TransformerEndInfo rdf:about="urn:uuid:EC8CC633-7811-4FF8-B024-7F19931A150E">
  <cim:IdentifiedObject.mRID>EC8CC633-7811-4FF8-B024-7F19931A150E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfcode_bs_config_634_2</cim:IdentifiedObject.name>
  <cim:TransformerEndInfo.TransformerTankInfo rdf:resource="urn:uuid:85F258ED-17BB-4A44-AB6E-1A487F2B6C18"/>
  <cim:TransformerEndInfo.endNumber>2</cim:TransformerEndInfo.endNumber>
  <cim:TransformerEndInfo.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.I"/>
  <cim:TransformerEndInfo.phaseAngleClock>0</cim:TransformerEndInfo.phaseAngleClock>
  <cim:TransformerEndInfo.ratedU>120</cim:TransformerEndInfo.ratedU>
  <cim:TransformerEndInfo.ratedS>75000</cim:TransformerEndInfo.ratedS>
  <cim:TransformerEndInfo.shortTermS>82500</cim:TransformerEndInfo.shortTermS>
  <cim:TransformerEndInfo.emergencyS>112500</cim:TransformerEndInfo.emergencyS>
  <cim:TransformerEndInfo.r>0.001152</cim:TransformerEndInfo.r>
  <cim:TransformerEndInfo.insulationU>0</cim:TransformerEndInfo.insulationU>
</cim:TransformerEndInfo>
<cim:TransformerEndInfo rdf:about="urn:uuid:598A5542-A364-457E-B6E8-D78F45501C23">
  <cim:IdentifiedObject.mRID>598A5542-A364-457E-B6E8-D78F45501C23</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfcode_bs_config_634_3</cim:IdentifiedObject.name>
  <cim:TransformerEndInfo.TransformerTankInfo rdf:resource="urn:uuid:85F258ED-17BB-4A44-AB6E-1A487F2B6C18"/>
  <cim:TransformerEndInfo.endNumber>3</cim:TransformerEndInfo.endNumber>
  <cim:TransformerEndInfo.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.I"/>
  <cim:TransformerEndInfo.phaseAngleClock>6</cim:TransformerEndInfo.phaseAngleClock>
  <cim:TransformerEndInfo.ratedU>120</cim:TransformerEndInfo.ratedU>
  <cim:TransformerEndInfo.ratedS>75000</cim:TransformerEndInfo.ratedS>
  <cim:TransformerEndInfo.shortTermS>82500</cim:TransformerEndInfo.shortTermS>
  <cim:TransformerEndInfo.emergencyS>112500</cim:TransformerEndInfo.emergencyS>
  <cim:TransformerEndInfo.r>0.001152</cim:TransformerEndInfo.r>
  <cim:TransformerEndInfo.insulationU>0</cim:TransformerEndInfo.insulationU>
</cim:TransformerEndInfo>
<cim:NoLoadTest rdf:about="urn:uuid:2C8A8215-7D27-4180-B77D-4BA0F7D4BD12">
  <cim:IdentifiedObject.mRID>2C8A8215-7D27-4180-B77D-4BA0F7D4BD12</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfcode_bs_config_634_1</cim:IdentifiedObject.name>
  <cim:NoLoadTest.EnergisedEnd rdf:resource="urn:uuid:84EC9EAA-A423-4419-A665-7DDCA7BB0E9A"/>
  <cim:NoLoadTest.energisedEndVoltage>277</cim:NoLoadTest.energisedEndVoltage>
  <cim:NoLoadTest.excitingCurrent>0</cim:NoLoadTest.excitingCurrent>
  <cim:NoLoadTest.excitingCurrentZero>0</cim:NoLoadTest.excitingCurrentZero>
  <cim:NoLoadTest.loss>0</cim:NoLoadTest.loss>
  <cim:NoLoadTest.lossZero>0</cim:NoLoadTest.lossZero>
  <cim:TransformerTest.basePower>75000</cim:TransformerTest.basePower>
  <cim:TransformerTest.temperature>50</cim:TransformerTest.temperature>
</cim:NoLoadTest>
<cim:ShortCircuitTest rdf:about="urn:uuid:838F7EE7-6742-4F9B-9AB3-68D727C840F2">
  <cim:IdentifiedObject.mRID>838F7EE7-6742-4F9B-9AB3-68D727C840F2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfcode_bs_config_634_1</cim:IdentifiedObject.name>
  <cim:ShortCircuitTest.EnergisedEnd rdf:resource="urn:uuid:84EC9EAA-A423-4419-A665-7DDCA7BB0E9A"/>
  <cim:ShortCircuitTest.GroundedEnds rdf:resource="urn:uuid:EC8CC633-7811-4FF8-B024-7F19931A150E"/>
  <cim:ShortCircuitTest.energisedEndStep>16</cim:ShortCircuitTest.energisedEndStep>
  <cim:ShortCircuitTest.groundedEndStep>16</cim:ShortCircuitTest.groundedEndStep>
  <cim:ShortCircuitTest.leakageImpedance>0.019066772</cim:ShortCircuitTest.leakageImpedance>
  <cim:ShortCircuitTest.leakageImpedanceZero>0.019066772</cim:ShortCircuitTest.leakageImpedanceZero>
  <cim:ShortCircuitTest.loss>0.675</cim:ShortCircuitTest.loss>
  <cim:ShortCircuitTest.lossZero>0.675</cim:ShortCircuitTest.lossZero>
  <cim:TransformerTest.basePower>75000</cim:TransformerTest.basePower>
  <cim:TransformerTest.temperature>50</cim:TransformerTest.temperature>
</cim:ShortCircuitTest>
<cim:ShortCircuitTest rdf:about="urn:uuid:E9DBD94A-AD17-4115-B3DC-6D875D0F2001">
  <cim:IdentifiedObject.mRID>E9DBD94A-AD17-4115-B3DC-6D875D0F2001</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfcode_bs_config_634_2</cim:IdentifiedObject.name>
  <cim:ShortCircuitTest.EnergisedEnd rdf:resource="urn:uuid:84EC9EAA-A423-4419-A665-7DDCA7BB0E9A"/>
  <cim:ShortCircuitTest.GroundedEnds rdf:resource="urn:uuid:598A5542-A364-457E-B6E8-D78F45501C23"/>
  <cim:ShortCircuitTest.energisedEndStep>16</cim:ShortCircuitTest.energisedEndStep>
  <cim:ShortCircuitTest.groundedEndStep>16</cim:ShortCircuitTest.groundedEndStep>
  <cim:ShortCircuitTest.leakageImpedance>0.019066772</cim:ShortCircuitTest.leakageImpedance>
  <cim:ShortCircuitTest.leakageImpedanceZero>0.019066772</cim:ShortCircuitTest.leakageImpedanceZero>
  <cim:ShortCircuitTest.loss>0.675</cim:ShortCircuitTest.loss>
  <cim:ShortCircuitTest.lossZero>0.675</cim:ShortCircuitTest.lossZero>
  <cim:TransformerTest.basePower>75000</cim:TransformerTest.basePower>
  <cim:TransformerTest.temperature>50</cim:TransformerTest.temperature>
</cim:ShortCircuitTest>
<cim:ShortCircuitTest rdf:about="urn:uuid:D7CAE69D-F75D-400F-860C-B04E4508E3B2">
  <cim:IdentifiedObject.mRID>D7CAE69D-F75D-400F-860C-B04E4508E3B2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfcode_bs_config_634_3</cim:IdentifiedObject.name>
  <cim:ShortCircuitTest.EnergisedEnd rdf:resource="urn:uuid:EC8CC633-7811-4FF8-B024-7F19931A150E"/>
  <cim:ShortCircuitTest.GroundedEnds rdf:resource="urn:uuid:598A5542-A364-457E-B6E8-D78F45501C23"/>
  <cim:ShortCircuitTest.energisedEndStep>16</cim:ShortCircuitTest.energisedEndStep>
  <cim:ShortCircuitTest.groundedEndStep>16</cim:ShortCircuitTest.groundedEndStep>
  <cim:ShortCircuitTest.leakageImpedance>0.0031100112</cim:ShortCircuitTest.leakageImpedance>
  <cim:ShortCircuitTest.leakageImpedanceZero>0.0031100112</cim:ShortCircuitTest.leakageImpedanceZero>
  <cim:ShortCircuitTest.loss>0.9</cim:ShortCircuitTest.loss>
  <cim:ShortCircuitTest.lossZero>0.9</cim:ShortCircuitTest.lossZero>
  <cim:TransformerTest.basePower>75000</cim:TransformerTest.basePower>
  <cim:TransformerTest.temperature>50</cim:TransformerTest.temperature>
</cim:ShortCircuitTest>
<cim:TransformerTankInfo rdf:about="urn:uuid:A3360D80-D3EE-4F21-991A-42CDCAB7988A">
  <cim:IdentifiedObject.mRID>A3360D80-D3EE-4F21-991A-42CDCAB7988A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfcode_cs_config_634</cim:IdentifiedObject.name>
</cim:TransformerTankInfo>
<cim:TransformerEndInfo rdf:about="urn:uuid:8381FAD9-7B7D-4CD0-8D9A-200DBFAD2DCA">
  <cim:IdentifiedObject.mRID>8381FAD9-7B7D-4CD0-8D9A-200DBFAD2DCA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfcode_cs_config_634_1</cim:IdentifiedObject.name>
  <cim:TransformerEndInfo.TransformerTankInfo rdf:resource="urn:uuid:A3360D80-D3EE-4F21-991A-42CDCAB7988A"/>
  <cim:TransformerEndInfo.endNumber>1</cim:TransformerEndInfo.endNumber>
  <cim:TransformerEndInfo.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.I"/>
  <cim:TransformerEndInfo.phaseAngleClock>0</cim:TransformerEndInfo.phaseAngleClock>
  <cim:TransformerEndInfo.ratedU>277</cim:TransformerEndInfo.ratedU>
  <cim:TransformerEndInfo.ratedS>75000</cim:TransformerEndInfo.ratedS>
  <cim:TransformerEndInfo.shortTermS>82500</cim:TransformerEndInfo.shortTermS>
  <cim:TransformerEndInfo.emergencyS>112500</cim:TransformerEndInfo.emergencyS>
  <cim:TransformerEndInfo.r>0.00306916</cim:TransformerEndInfo.r>
  <cim:TransformerEndInfo.insulationU>0</cim:TransformerEndInfo.insulationU>
</cim:TransformerEndInfo>
<cim:TransformerEndInfo rdf:about="urn:uuid:C02620F9-E795-47A4-B409-B37863558769">
  <cim:IdentifiedObject.mRID>C02620F9-E795-47A4-B409-B37863558769</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfcode_cs_config_634_2</cim:IdentifiedObject.name>
  <cim:TransformerEndInfo.TransformerTankInfo rdf:resource="urn:uuid:A3360D80-D3EE-4F21-991A-42CDCAB7988A"/>
  <cim:TransformerEndInfo.endNumber>2</cim:TransformerEndInfo.endNumber>
  <cim:TransformerEndInfo.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.I"/>
  <cim:TransformerEndInfo.phaseAngleClock>0</cim:TransformerEndInfo.phaseAngleClock>
  <cim:TransformerEndInfo.ratedU>120</cim:TransformerEndInfo.ratedU>
  <cim:TransformerEndInfo.ratedS>75000</cim:TransformerEndInfo.ratedS>
  <cim:TransformerEndInfo.shortTermS>82500</cim:TransformerEndInfo.shortTermS>
  <cim:TransformerEndInfo.emergencyS>112500</cim:TransformerEndInfo.emergencyS>
  <cim:TransformerEndInfo.r>0.001152</cim:TransformerEndInfo.r>
  <cim:TransformerEndInfo.insulationU>0</cim:TransformerEndInfo.insulationU>
</cim:TransformerEndInfo>
<cim:TransformerEndInfo rdf:about="urn:uuid:589AA51B-999A-4258-AB4C-E2290F17B3A0">
  <cim:IdentifiedObject.mRID>589AA51B-999A-4258-AB4C-E2290F17B3A0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfcode_cs_config_634_3</cim:IdentifiedObject.name>
  <cim:TransformerEndInfo.TransformerTankInfo rdf:resource="urn:uuid:A3360D80-D3EE-4F21-991A-42CDCAB7988A"/>
  <cim:TransformerEndInfo.endNumber>3</cim:TransformerEndInfo.endNumber>
  <cim:TransformerEndInfo.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.I"/>
  <cim:TransformerEndInfo.phaseAngleClock>6</cim:TransformerEndInfo.phaseAngleClock>
  <cim:TransformerEndInfo.ratedU>120</cim:TransformerEndInfo.ratedU>
  <cim:TransformerEndInfo.ratedS>75000</cim:TransformerEndInfo.ratedS>
  <cim:TransformerEndInfo.shortTermS>82500</cim:TransformerEndInfo.shortTermS>
  <cim:TransformerEndInfo.emergencyS>112500</cim:TransformerEndInfo.emergencyS>
  <cim:TransformerEndInfo.r>0.001152</cim:TransformerEndInfo.r>
  <cim:TransformerEndInfo.insulationU>0</cim:TransformerEndInfo.insulationU>
</cim:TransformerEndInfo>
<cim:NoLoadTest rdf:about="urn:uuid:3FE55679-6901-4D37-81F9-161624716E59">
  <cim:IdentifiedObject.mRID>3FE55679-6901-4D37-81F9-161624716E59</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfcode_cs_config_634_1</cim:IdentifiedObject.name>
  <cim:NoLoadTest.EnergisedEnd rdf:resource="urn:uuid:8381FAD9-7B7D-4CD0-8D9A-200DBFAD2DCA"/>
  <cim:NoLoadTest.energisedEndVoltage>277</cim:NoLoadTest.energisedEndVoltage>
  <cim:NoLoadTest.excitingCurrent>0</cim:NoLoadTest.excitingCurrent>
  <cim:NoLoadTest.excitingCurrentZero>0</cim:NoLoadTest.excitingCurrentZero>
  <cim:NoLoadTest.loss>0</cim:NoLoadTest.loss>
  <cim:NoLoadTest.lossZero>0</cim:NoLoadTest.lossZero>
  <cim:TransformerTest.basePower>75000</cim:TransformerTest.basePower>
  <cim:TransformerTest.temperature>50</cim:TransformerTest.temperature>
</cim:NoLoadTest>
<cim:ShortCircuitTest rdf:about="urn:uuid:4A2A5CD0-1CE1-47C7-B9D1-8D6F5AA7AC60">
  <cim:IdentifiedObject.mRID>4A2A5CD0-1CE1-47C7-B9D1-8D6F5AA7AC60</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfcode_cs_config_634_1</cim:IdentifiedObject.name>
  <cim:ShortCircuitTest.EnergisedEnd rdf:resource="urn:uuid:8381FAD9-7B7D-4CD0-8D9A-200DBFAD2DCA"/>
  <cim:ShortCircuitTest.GroundedEnds rdf:resource="urn:uuid:C02620F9-E795-47A4-B409-B37863558769"/>
  <cim:ShortCircuitTest.energisedEndStep>16</cim:ShortCircuitTest.energisedEndStep>
  <cim:ShortCircuitTest.groundedEndStep>16</cim:ShortCircuitTest.groundedEndStep>
  <cim:ShortCircuitTest.leakageImpedance>0.019066772</cim:ShortCircuitTest.leakageImpedance>
  <cim:ShortCircuitTest.leakageImpedanceZero>0.019066772</cim:ShortCircuitTest.leakageImpedanceZero>
  <cim:ShortCircuitTest.loss>0.675</cim:ShortCircuitTest.loss>
  <cim:ShortCircuitTest.lossZero>0.675</cim:ShortCircuitTest.lossZero>
  <cim:TransformerTest.basePower>75000</cim:TransformerTest.basePower>
  <cim:TransformerTest.temperature>50</cim:TransformerTest.temperature>
</cim:ShortCircuitTest>
<cim:ShortCircuitTest rdf:about="urn:uuid:A024B845-AF7C-4311-81E9-F5B33EED803F">
  <cim:IdentifiedObject.mRID>A024B845-AF7C-4311-81E9-F5B33EED803F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfcode_cs_config_634_2</cim:IdentifiedObject.name>
  <cim:ShortCircuitTest.EnergisedEnd rdf:resource="urn:uuid:8381FAD9-7B7D-4CD0-8D9A-200DBFAD2DCA"/>
  <cim:ShortCircuitTest.GroundedEnds rdf:resource="urn:uuid:589AA51B-999A-4258-AB4C-E2290F17B3A0"/>
  <cim:ShortCircuitTest.energisedEndStep>16</cim:ShortCircuitTest.energisedEndStep>
  <cim:ShortCircuitTest.groundedEndStep>16</cim:ShortCircuitTest.groundedEndStep>
  <cim:ShortCircuitTest.leakageImpedance>0.019066772</cim:ShortCircuitTest.leakageImpedance>
  <cim:ShortCircuitTest.leakageImpedanceZero>0.019066772</cim:ShortCircuitTest.leakageImpedanceZero>
  <cim:ShortCircuitTest.loss>0.675</cim:ShortCircuitTest.loss>
  <cim:ShortCircuitTest.lossZero>0.675</cim:ShortCircuitTest.lossZero>
  <cim:TransformerTest.basePower>75000</cim:TransformerTest.basePower>
  <cim:TransformerTest.temperature>50</cim:TransformerTest.temperature>
</cim:ShortCircuitTest>
<cim:ShortCircuitTest rdf:about="urn:uuid:11667A66-6A11-4136-A566-782D040A2215">
  <cim:IdentifiedObject.mRID>11667A66-6A11-4136-A566-782D040A2215</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfcode_cs_config_634_3</cim:IdentifiedObject.name>
  <cim:ShortCircuitTest.EnergisedEnd rdf:resource="urn:uuid:C02620F9-E795-47A4-B409-B37863558769"/>
  <cim:ShortCircuitTest.GroundedEnds rdf:resource="urn:uuid:589AA51B-999A-4258-AB4C-E2290F17B3A0"/>
  <cim:ShortCircuitTest.energisedEndStep>16</cim:ShortCircuitTest.energisedEndStep>
  <cim:ShortCircuitTest.groundedEndStep>16</cim:ShortCircuitTest.groundedEndStep>
  <cim:ShortCircuitTest.leakageImpedance>0.0031100112</cim:ShortCircuitTest.leakageImpedance>
  <cim:ShortCircuitTest.leakageImpedanceZero>0.0031100112</cim:ShortCircuitTest.leakageImpedanceZero>
  <cim:ShortCircuitTest.loss>0.9</cim:ShortCircuitTest.loss>
  <cim:ShortCircuitTest.lossZero>0.9</cim:ShortCircuitTest.lossZero>
  <cim:TransformerTest.basePower>75000</cim:TransformerTest.basePower>
  <cim:TransformerTest.temperature>50</cim:TransformerTest.temperature>
</cim:ShortCircuitTest>
<cim:TransformerTankInfo rdf:about="urn:uuid:BA9FD83E-0639-4D0D-A5B8-AE304A2613E8">
  <cim:IdentifiedObject.mRID>BA9FD83E-0639-4D0D-A5B8-AE304A2613E8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfcode_as_config</cim:IdentifiedObject.name>
</cim:TransformerTankInfo>
<cim:TransformerEndInfo rdf:about="urn:uuid:83FE72C1-8D99-411B-8787-57BC84FD2DF7">
  <cim:IdentifiedObject.mRID>83FE72C1-8D99-411B-8787-57BC84FD2DF7</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfcode_as_config_1</cim:IdentifiedObject.name>
  <cim:TransformerEndInfo.TransformerTankInfo rdf:resource="urn:uuid:BA9FD83E-0639-4D0D-A5B8-AE304A2613E8"/>
  <cim:TransformerEndInfo.endNumber>1</cim:TransformerEndInfo.endNumber>
  <cim:TransformerEndInfo.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.I"/>
  <cim:TransformerEndInfo.phaseAngleClock>0</cim:TransformerEndInfo.phaseAngleClock>
  <cim:TransformerEndInfo.ratedU>2401</cim:TransformerEndInfo.ratedU>
  <cim:TransformerEndInfo.ratedS>75000</cim:TransformerEndInfo.ratedS>
  <cim:TransformerEndInfo.shortTermS>82500</cim:TransformerEndInfo.shortTermS>
  <cim:TransformerEndInfo.emergencyS>112500</cim:TransformerEndInfo.emergencyS>
  <cim:TransformerEndInfo.r>0.23059204</cim:TransformerEndInfo.r>
  <cim:TransformerEndInfo.insulationU>0</cim:TransformerEndInfo.insulationU>
</cim:TransformerEndInfo>
<cim:TransformerEndInfo rdf:about="urn:uuid:E44AAD81-BE0D-48A9-90AC-4552C2DF28B3">
  <cim:IdentifiedObject.mRID>E44AAD81-BE0D-48A9-90AC-4552C2DF28B3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfcode_as_config_2</cim:IdentifiedObject.name>
  <cim:TransformerEndInfo.TransformerTankInfo rdf:resource="urn:uuid:BA9FD83E-0639-4D0D-A5B8-AE304A2613E8"/>
  <cim:TransformerEndInfo.endNumber>2</cim:TransformerEndInfo.endNumber>
  <cim:TransformerEndInfo.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.I"/>
  <cim:TransformerEndInfo.phaseAngleClock>0</cim:TransformerEndInfo.phaseAngleClock>
  <cim:TransformerEndInfo.ratedU>120</cim:TransformerEndInfo.ratedU>
  <cim:TransformerEndInfo.ratedS>75000</cim:TransformerEndInfo.ratedS>
  <cim:TransformerEndInfo.shortTermS>82500</cim:TransformerEndInfo.shortTermS>
  <cim:TransformerEndInfo.emergencyS>112500</cim:TransformerEndInfo.emergencyS>
  <cim:TransformerEndInfo.r>0.001152</cim:TransformerEndInfo.r>
  <cim:TransformerEndInfo.insulationU>0</cim:TransformerEndInfo.insulationU>
</cim:TransformerEndInfo>
<cim:TransformerEndInfo rdf:about="urn:uuid:3F5862F2-DB11-49A9-9B81-B1AE45C332B5">
  <cim:IdentifiedObject.mRID>3F5862F2-DB11-49A9-9B81-B1AE45C332B5</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfcode_as_config_3</cim:IdentifiedObject.name>
  <cim:TransformerEndInfo.TransformerTankInfo rdf:resource="urn:uuid:BA9FD83E-0639-4D0D-A5B8-AE304A2613E8"/>
  <cim:TransformerEndInfo.endNumber>3</cim:TransformerEndInfo.endNumber>
  <cim:TransformerEndInfo.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.I"/>
  <cim:TransformerEndInfo.phaseAngleClock>6</cim:TransformerEndInfo.phaseAngleClock>
  <cim:TransformerEndInfo.ratedU>120</cim:TransformerEndInfo.ratedU>
  <cim:TransformerEndInfo.ratedS>75000</cim:TransformerEndInfo.ratedS>
  <cim:TransformerEndInfo.shortTermS>82500</cim:TransformerEndInfo.shortTermS>
  <cim:TransformerEndInfo.emergencyS>112500</cim:TransformerEndInfo.emergencyS>
  <cim:TransformerEndInfo.r>0.001152</cim:TransformerEndInfo.r>
  <cim:TransformerEndInfo.insulationU>0</cim:TransformerEndInfo.insulationU>
</cim:TransformerEndInfo>
<cim:NoLoadTest rdf:about="urn:uuid:DEA3F7D2-4BB6-4466-B969-882C5D756D4F">
  <cim:IdentifiedObject.mRID>DEA3F7D2-4BB6-4466-B969-882C5D756D4F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfcode_as_config_1</cim:IdentifiedObject.name>
  <cim:NoLoadTest.EnergisedEnd rdf:resource="urn:uuid:83FE72C1-8D99-411B-8787-57BC84FD2DF7"/>
  <cim:NoLoadTest.energisedEndVoltage>2401</cim:NoLoadTest.energisedEndVoltage>
  <cim:NoLoadTest.excitingCurrent>0</cim:NoLoadTest.excitingCurrent>
  <cim:NoLoadTest.excitingCurrentZero>0</cim:NoLoadTest.excitingCurrentZero>
  <cim:NoLoadTest.loss>0</cim:NoLoadTest.loss>
  <cim:NoLoadTest.lossZero>0</cim:NoLoadTest.lossZero>
  <cim:TransformerTest.basePower>75000</cim:TransformerTest.basePower>
  <cim:TransformerTest.temperature>50</cim:TransformerTest.temperature>
</cim:NoLoadTest>
<cim:ShortCircuitTest rdf:about="urn:uuid:1134BA41-718E-4AF5-87F5-8BB376BE9DE8">
  <cim:IdentifiedObject.mRID>1134BA41-718E-4AF5-87F5-8BB376BE9DE8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfcode_as_config_1</cim:IdentifiedObject.name>
  <cim:ShortCircuitTest.EnergisedEnd rdf:resource="urn:uuid:83FE72C1-8D99-411B-8787-57BC84FD2DF7"/>
  <cim:ShortCircuitTest.GroundedEnds rdf:resource="urn:uuid:E44AAD81-BE0D-48A9-90AC-4552C2DF28B3"/>
  <cim:ShortCircuitTest.energisedEndStep>16</cim:ShortCircuitTest.energisedEndStep>
  <cim:ShortCircuitTest.groundedEndStep>16</cim:ShortCircuitTest.groundedEndStep>
  <cim:ShortCircuitTest.leakageImpedance>1.4325242</cim:ShortCircuitTest.leakageImpedance>
  <cim:ShortCircuitTest.leakageImpedanceZero>1.4325242</cim:ShortCircuitTest.leakageImpedanceZero>
  <cim:ShortCircuitTest.loss>0.675</cim:ShortCircuitTest.loss>
  <cim:ShortCircuitTest.lossZero>0.675</cim:ShortCircuitTest.lossZero>
  <cim:TransformerTest.basePower>75000</cim:TransformerTest.basePower>
  <cim:TransformerTest.temperature>50</cim:TransformerTest.temperature>
</cim:ShortCircuitTest>
<cim:ShortCircuitTest rdf:about="urn:uuid:1E08D24E-F2F7-40D5-AEC0-DFBB1F330F95">
  <cim:IdentifiedObject.mRID>1E08D24E-F2F7-40D5-AEC0-DFBB1F330F95</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfcode_as_config_2</cim:IdentifiedObject.name>
  <cim:ShortCircuitTest.EnergisedEnd rdf:resource="urn:uuid:83FE72C1-8D99-411B-8787-57BC84FD2DF7"/>
  <cim:ShortCircuitTest.GroundedEnds rdf:resource="urn:uuid:3F5862F2-DB11-49A9-9B81-B1AE45C332B5"/>
  <cim:ShortCircuitTest.energisedEndStep>16</cim:ShortCircuitTest.energisedEndStep>
  <cim:ShortCircuitTest.groundedEndStep>16</cim:ShortCircuitTest.groundedEndStep>
  <cim:ShortCircuitTest.leakageImpedance>1.4325242</cim:ShortCircuitTest.leakageImpedance>
  <cim:ShortCircuitTest.leakageImpedanceZero>1.4325242</cim:ShortCircuitTest.leakageImpedanceZero>
  <cim:ShortCircuitTest.loss>0.675</cim:ShortCircuitTest.loss>
  <cim:ShortCircuitTest.lossZero>0.675</cim:ShortCircuitTest.lossZero>
  <cim:TransformerTest.basePower>75000</cim:TransformerTest.basePower>
  <cim:TransformerTest.temperature>50</cim:TransformerTest.temperature>
</cim:ShortCircuitTest>
<cim:ShortCircuitTest rdf:about="urn:uuid:98919D57-C9C5-4D01-BC9A-CC90C0AF3537">
  <cim:IdentifiedObject.mRID>98919D57-C9C5-4D01-BC9A-CC90C0AF3537</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfcode_as_config_3</cim:IdentifiedObject.name>
  <cim:ShortCircuitTest.EnergisedEnd rdf:resource="urn:uuid:E44AAD81-BE0D-48A9-90AC-4552C2DF28B3"/>
  <cim:ShortCircuitTest.GroundedEnds rdf:resource="urn:uuid:3F5862F2-DB11-49A9-9B81-B1AE45C332B5"/>
  <cim:ShortCircuitTest.energisedEndStep>16</cim:ShortCircuitTest.energisedEndStep>
  <cim:ShortCircuitTest.groundedEndStep>16</cim:ShortCircuitTest.groundedEndStep>
  <cim:ShortCircuitTest.leakageImpedance>0.0031100112</cim:ShortCircuitTest.leakageImpedance>
  <cim:ShortCircuitTest.leakageImpedanceZero>0.0031100112</cim:ShortCircuitTest.leakageImpedanceZero>
  <cim:ShortCircuitTest.loss>0.9</cim:ShortCircuitTest.loss>
  <cim:ShortCircuitTest.lossZero>0.9</cim:ShortCircuitTest.lossZero>
  <cim:TransformerTest.basePower>75000</cim:TransformerTest.basePower>
  <cim:TransformerTest.temperature>50</cim:TransformerTest.temperature>
</cim:ShortCircuitTest>
<cim:TransformerTankInfo rdf:about="urn:uuid:1181C5A5-3873-4F7E-A990-FE81391BD202">
  <cim:IdentifiedObject.mRID>1181C5A5-3873-4F7E-A990-FE81391BD202</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfcode_bs_config</cim:IdentifiedObject.name>
</cim:TransformerTankInfo>
<cim:TransformerEndInfo rdf:about="urn:uuid:F239AD37-91AF-4140-9CE8-54193C7154AE">
  <cim:IdentifiedObject.mRID>F239AD37-91AF-4140-9CE8-54193C7154AE</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfcode_bs_config_1</cim:IdentifiedObject.name>
  <cim:TransformerEndInfo.TransformerTankInfo rdf:resource="urn:uuid:1181C5A5-3873-4F7E-A990-FE81391BD202"/>
  <cim:TransformerEndInfo.endNumber>1</cim:TransformerEndInfo.endNumber>
  <cim:TransformerEndInfo.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.I"/>
  <cim:TransformerEndInfo.phaseAngleClock>0</cim:TransformerEndInfo.phaseAngleClock>
  <cim:TransformerEndInfo.ratedU>2401</cim:TransformerEndInfo.ratedU>
  <cim:TransformerEndInfo.ratedS>75000</cim:TransformerEndInfo.ratedS>
  <cim:TransformerEndInfo.shortTermS>82500</cim:TransformerEndInfo.shortTermS>
  <cim:TransformerEndInfo.emergencyS>112500</cim:TransformerEndInfo.emergencyS>
  <cim:TransformerEndInfo.r>0.23059204</cim:TransformerEndInfo.r>
  <cim:TransformerEndInfo.insulationU>0</cim:TransformerEndInfo.insulationU>
</cim:TransformerEndInfo>
<cim:TransformerEndInfo rdf:about="urn:uuid:416048DB-73DD-4FC6-AAF8-6A0BDF884801">
  <cim:IdentifiedObject.mRID>416048DB-73DD-4FC6-AAF8-6A0BDF884801</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfcode_bs_config_2</cim:IdentifiedObject.name>
  <cim:TransformerEndInfo.TransformerTankInfo rdf:resource="urn:uuid:1181C5A5-3873-4F7E-A990-FE81391BD202"/>
  <cim:TransformerEndInfo.endNumber>2</cim:TransformerEndInfo.endNumber>
  <cim:TransformerEndInfo.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.I"/>
  <cim:TransformerEndInfo.phaseAngleClock>0</cim:TransformerEndInfo.phaseAngleClock>
  <cim:TransformerEndInfo.ratedU>120</cim:TransformerEndInfo.ratedU>
  <cim:TransformerEndInfo.ratedS>75000</cim:TransformerEndInfo.ratedS>
  <cim:TransformerEndInfo.shortTermS>82500</cim:TransformerEndInfo.shortTermS>
  <cim:TransformerEndInfo.emergencyS>112500</cim:TransformerEndInfo.emergencyS>
  <cim:TransformerEndInfo.r>0.001152</cim:TransformerEndInfo.r>
  <cim:TransformerEndInfo.insulationU>0</cim:TransformerEndInfo.insulationU>
</cim:TransformerEndInfo>
<cim:TransformerEndInfo rdf:about="urn:uuid:C73708DE-02D8-4182-A2B1-4333AE68C484">
  <cim:IdentifiedObject.mRID>C73708DE-02D8-4182-A2B1-4333AE68C484</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfcode_bs_config_3</cim:IdentifiedObject.name>
  <cim:TransformerEndInfo.TransformerTankInfo rdf:resource="urn:uuid:1181C5A5-3873-4F7E-A990-FE81391BD202"/>
  <cim:TransformerEndInfo.endNumber>3</cim:TransformerEndInfo.endNumber>
  <cim:TransformerEndInfo.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.I"/>
  <cim:TransformerEndInfo.phaseAngleClock>6</cim:TransformerEndInfo.phaseAngleClock>
  <cim:TransformerEndInfo.ratedU>120</cim:TransformerEndInfo.ratedU>
  <cim:TransformerEndInfo.ratedS>75000</cim:TransformerEndInfo.ratedS>
  <cim:TransformerEndInfo.shortTermS>82500</cim:TransformerEndInfo.shortTermS>
  <cim:TransformerEndInfo.emergencyS>112500</cim:TransformerEndInfo.emergencyS>
  <cim:TransformerEndInfo.r>0.001152</cim:TransformerEndInfo.r>
  <cim:TransformerEndInfo.insulationU>0</cim:TransformerEndInfo.insulationU>
</cim:TransformerEndInfo>
<cim:NoLoadTest rdf:about="urn:uuid:FA1F651D-2BEC-44E2-8B22-79D80B071CB0">
  <cim:IdentifiedObject.mRID>FA1F651D-2BEC-44E2-8B22-79D80B071CB0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfcode_bs_config_1</cim:IdentifiedObject.name>
  <cim:NoLoadTest.EnergisedEnd rdf:resource="urn:uuid:F239AD37-91AF-4140-9CE8-54193C7154AE"/>
  <cim:NoLoadTest.energisedEndVoltage>2401</cim:NoLoadTest.energisedEndVoltage>
  <cim:NoLoadTest.excitingCurrent>0</cim:NoLoadTest.excitingCurrent>
  <cim:NoLoadTest.excitingCurrentZero>0</cim:NoLoadTest.excitingCurrentZero>
  <cim:NoLoadTest.loss>0</cim:NoLoadTest.loss>
  <cim:NoLoadTest.lossZero>0</cim:NoLoadTest.lossZero>
  <cim:TransformerTest.basePower>75000</cim:TransformerTest.basePower>
  <cim:TransformerTest.temperature>50</cim:TransformerTest.temperature>
</cim:NoLoadTest>
<cim:ShortCircuitTest rdf:about="urn:uuid:2B0263BA-A321-4127-BAED-E92F1A7B4601">
  <cim:IdentifiedObject.mRID>2B0263BA-A321-4127-BAED-E92F1A7B4601</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfcode_bs_config_1</cim:IdentifiedObject.name>
  <cim:ShortCircuitTest.EnergisedEnd rdf:resource="urn:uuid:F239AD37-91AF-4140-9CE8-54193C7154AE"/>
  <cim:ShortCircuitTest.GroundedEnds rdf:resource="urn:uuid:416048DB-73DD-4FC6-AAF8-6A0BDF884801"/>
  <cim:ShortCircuitTest.energisedEndStep>16</cim:ShortCircuitTest.energisedEndStep>
  <cim:ShortCircuitTest.groundedEndStep>16</cim:ShortCircuitTest.groundedEndStep>
  <cim:ShortCircuitTest.leakageImpedance>1.4325242</cim:ShortCircuitTest.leakageImpedance>
  <cim:ShortCircuitTest.leakageImpedanceZero>1.4325242</cim:ShortCircuitTest.leakageImpedanceZero>
  <cim:ShortCircuitTest.loss>0.675</cim:ShortCircuitTest.loss>
  <cim:ShortCircuitTest.lossZero>0.675</cim:ShortCircuitTest.lossZero>
  <cim:TransformerTest.basePower>75000</cim:TransformerTest.basePower>
  <cim:TransformerTest.temperature>50</cim:TransformerTest.temperature>
</cim:ShortCircuitTest>
<cim:ShortCircuitTest rdf:about="urn:uuid:5241B694-7216-4F72-8902-B3AF16047638">
  <cim:IdentifiedObject.mRID>5241B694-7216-4F72-8902-B3AF16047638</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfcode_bs_config_2</cim:IdentifiedObject.name>
  <cim:ShortCircuitTest.EnergisedEnd rdf:resource="urn:uuid:F239AD37-91AF-4140-9CE8-54193C7154AE"/>
  <cim:ShortCircuitTest.GroundedEnds rdf:resource="urn:uuid:C73708DE-02D8-4182-A2B1-4333AE68C484"/>
  <cim:ShortCircuitTest.energisedEndStep>16</cim:ShortCircuitTest.energisedEndStep>
  <cim:ShortCircuitTest.groundedEndStep>16</cim:ShortCircuitTest.groundedEndStep>
  <cim:ShortCircuitTest.leakageImpedance>1.4325242</cim:ShortCircuitTest.leakageImpedance>
  <cim:ShortCircuitTest.leakageImpedanceZero>1.4325242</cim:ShortCircuitTest.leakageImpedanceZero>
  <cim:ShortCircuitTest.loss>0.675</cim:ShortCircuitTest.loss>
  <cim:ShortCircuitTest.lossZero>0.675</cim:ShortCircuitTest.lossZero>
  <cim:TransformerTest.basePower>75000</cim:TransformerTest.basePower>
  <cim:TransformerTest.temperature>50</cim:TransformerTest.temperature>
</cim:ShortCircuitTest>
<cim:ShortCircuitTest rdf:about="urn:uuid:20ABD050-5B01-471F-B45D-E6F64CFD58C6">
  <cim:IdentifiedObject.mRID>20ABD050-5B01-471F-B45D-E6F64CFD58C6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfcode_bs_config_3</cim:IdentifiedObject.name>
  <cim:ShortCircuitTest.EnergisedEnd rdf:resource="urn:uuid:416048DB-73DD-4FC6-AAF8-6A0BDF884801"/>
  <cim:ShortCircuitTest.GroundedEnds rdf:resource="urn:uuid:C73708DE-02D8-4182-A2B1-4333AE68C484"/>
  <cim:ShortCircuitTest.energisedEndStep>16</cim:ShortCircuitTest.energisedEndStep>
  <cim:ShortCircuitTest.groundedEndStep>16</cim:ShortCircuitTest.groundedEndStep>
  <cim:ShortCircuitTest.leakageImpedance>0.0031100112</cim:ShortCircuitTest.leakageImpedance>
  <cim:ShortCircuitTest.leakageImpedanceZero>0.0031100112</cim:ShortCircuitTest.leakageImpedanceZero>
  <cim:ShortCircuitTest.loss>0.9</cim:ShortCircuitTest.loss>
  <cim:ShortCircuitTest.lossZero>0.9</cim:ShortCircuitTest.lossZero>
  <cim:TransformerTest.basePower>75000</cim:TransformerTest.basePower>
  <cim:TransformerTest.temperature>50</cim:TransformerTest.temperature>
</cim:ShortCircuitTest>
<cim:TransformerTankInfo rdf:about="urn:uuid:236B177D-54F0-47E3-A1B0-36434E71BAE2">
  <cim:IdentifiedObject.mRID>236B177D-54F0-47E3-A1B0-36434E71BAE2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfcode_cs_config</cim:IdentifiedObject.name>
</cim:TransformerTankInfo>
<cim:TransformerEndInfo rdf:about="urn:uuid:F811ADC2-0D5A-4DF8-BE36-141C99A21D92">
  <cim:IdentifiedObject.mRID>F811ADC2-0D5A-4DF8-BE36-141C99A21D92</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfcode_cs_config_1</cim:IdentifiedObject.name>
  <cim:TransformerEndInfo.TransformerTankInfo rdf:resource="urn:uuid:236B177D-54F0-47E3-A1B0-36434E71BAE2"/>
  <cim:TransformerEndInfo.endNumber>1</cim:TransformerEndInfo.endNumber>
  <cim:TransformerEndInfo.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.I"/>
  <cim:TransformerEndInfo.phaseAngleClock>0</cim:TransformerEndInfo.phaseAngleClock>
  <cim:TransformerEndInfo.ratedU>2401</cim:TransformerEndInfo.ratedU>
  <cim:TransformerEndInfo.ratedS>75000</cim:TransformerEndInfo.ratedS>
  <cim:TransformerEndInfo.shortTermS>82500</cim:TransformerEndInfo.shortTermS>
  <cim:TransformerEndInfo.emergencyS>112500</cim:TransformerEndInfo.emergencyS>
  <cim:TransformerEndInfo.r>0.23059204</cim:TransformerEndInfo.r>
  <cim:TransformerEndInfo.insulationU>0</cim:TransformerEndInfo.insulationU>
</cim:TransformerEndInfo>
<cim:TransformerEndInfo rdf:about="urn:uuid:4170CEEB-AE9B-47B6-BF31-03367BBA5B0B">
  <cim:IdentifiedObject.mRID>4170CEEB-AE9B-47B6-BF31-03367BBA5B0B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfcode_cs_config_2</cim:IdentifiedObject.name>
  <cim:TransformerEndInfo.TransformerTankInfo rdf:resource="urn:uuid:236B177D-54F0-47E3-A1B0-36434E71BAE2"/>
  <cim:TransformerEndInfo.endNumber>2</cim:TransformerEndInfo.endNumber>
  <cim:TransformerEndInfo.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.I"/>
  <cim:TransformerEndInfo.phaseAngleClock>0</cim:TransformerEndInfo.phaseAngleClock>
  <cim:TransformerEndInfo.ratedU>120</cim:TransformerEndInfo.ratedU>
  <cim:TransformerEndInfo.ratedS>75000</cim:TransformerEndInfo.ratedS>
  <cim:TransformerEndInfo.shortTermS>82500</cim:TransformerEndInfo.shortTermS>
  <cim:TransformerEndInfo.emergencyS>112500</cim:TransformerEndInfo.emergencyS>
  <cim:TransformerEndInfo.r>0.001152</cim:TransformerEndInfo.r>
  <cim:TransformerEndInfo.insulationU>0</cim:TransformerEndInfo.insulationU>
</cim:TransformerEndInfo>
<cim:TransformerEndInfo rdf:about="urn:uuid:3E1253C4-7201-4704-AD0E-FD0501131ED6">
  <cim:IdentifiedObject.mRID>3E1253C4-7201-4704-AD0E-FD0501131ED6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfcode_cs_config_3</cim:IdentifiedObject.name>
  <cim:TransformerEndInfo.TransformerTankInfo rdf:resource="urn:uuid:236B177D-54F0-47E3-A1B0-36434E71BAE2"/>
  <cim:TransformerEndInfo.endNumber>3</cim:TransformerEndInfo.endNumber>
  <cim:TransformerEndInfo.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.I"/>
  <cim:TransformerEndInfo.phaseAngleClock>6</cim:TransformerEndInfo.phaseAngleClock>
  <cim:TransformerEndInfo.ratedU>120</cim:TransformerEndInfo.ratedU>
  <cim:TransformerEndInfo.ratedS>75000</cim:TransformerEndInfo.ratedS>
  <cim:TransformerEndInfo.shortTermS>82500</cim:TransformerEndInfo.shortTermS>
  <cim:TransformerEndInfo.emergencyS>112500</cim:TransformerEndInfo.emergencyS>
  <cim:TransformerEndInfo.r>0.001152</cim:TransformerEndInfo.r>
  <cim:TransformerEndInfo.insulationU>0</cim:TransformerEndInfo.insulationU>
</cim:TransformerEndInfo>
<cim:NoLoadTest rdf:about="urn:uuid:A86684A0-1A27-4EF4-9F73-B585D731C0F2">
  <cim:IdentifiedObject.mRID>A86684A0-1A27-4EF4-9F73-B585D731C0F2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfcode_cs_config_1</cim:IdentifiedObject.name>
  <cim:NoLoadTest.EnergisedEnd rdf:resource="urn:uuid:F811ADC2-0D5A-4DF8-BE36-141C99A21D92"/>
  <cim:NoLoadTest.energisedEndVoltage>2401</cim:NoLoadTest.energisedEndVoltage>
  <cim:NoLoadTest.excitingCurrent>0</cim:NoLoadTest.excitingCurrent>
  <cim:NoLoadTest.excitingCurrentZero>0</cim:NoLoadTest.excitingCurrentZero>
  <cim:NoLoadTest.loss>0</cim:NoLoadTest.loss>
  <cim:NoLoadTest.lossZero>0</cim:NoLoadTest.lossZero>
  <cim:TransformerTest.basePower>75000</cim:TransformerTest.basePower>
  <cim:TransformerTest.temperature>50</cim:TransformerTest.temperature>
</cim:NoLoadTest>
<cim:ShortCircuitTest rdf:about="urn:uuid:BB3FD2BB-12C7-45DA-B5FB-8B6081E535F9">
  <cim:IdentifiedObject.mRID>BB3FD2BB-12C7-45DA-B5FB-8B6081E535F9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfcode_cs_config_1</cim:IdentifiedObject.name>
  <cim:ShortCircuitTest.EnergisedEnd rdf:resource="urn:uuid:F811ADC2-0D5A-4DF8-BE36-141C99A21D92"/>
  <cim:ShortCircuitTest.GroundedEnds rdf:resource="urn:uuid:4170CEEB-AE9B-47B6-BF31-03367BBA5B0B"/>
  <cim:ShortCircuitTest.energisedEndStep>16</cim:ShortCircuitTest.energisedEndStep>
  <cim:ShortCircuitTest.groundedEndStep>16</cim:ShortCircuitTest.groundedEndStep>
  <cim:ShortCircuitTest.leakageImpedance>1.4325242</cim:ShortCircuitTest.leakageImpedance>
  <cim:ShortCircuitTest.leakageImpedanceZero>1.4325242</cim:ShortCircuitTest.leakageImpedanceZero>
  <cim:ShortCircuitTest.loss>0.675</cim:ShortCircuitTest.loss>
  <cim:ShortCircuitTest.lossZero>0.675</cim:ShortCircuitTest.lossZero>
  <cim:TransformerTest.basePower>75000</cim:TransformerTest.basePower>
  <cim:TransformerTest.temperature>50</cim:TransformerTest.temperature>
</cim:ShortCircuitTest>
<cim:ShortCircuitTest rdf:about="urn:uuid:EB6D10D9-4381-4BA2-9E52-AD8BD86AAC23">
  <cim:IdentifiedObject.mRID>EB6D10D9-4381-4BA2-9E52-AD8BD86AAC23</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfcode_cs_config_2</cim:IdentifiedObject.name>
  <cim:ShortCircuitTest.EnergisedEnd rdf:resource="urn:uuid:F811ADC2-0D5A-4DF8-BE36-141C99A21D92"/>
  <cim:ShortCircuitTest.GroundedEnds rdf:resource="urn:uuid:3E1253C4-7201-4704-AD0E-FD0501131ED6"/>
  <cim:ShortCircuitTest.energisedEndStep>16</cim:ShortCircuitTest.energisedEndStep>
  <cim:ShortCircuitTest.groundedEndStep>16</cim:ShortCircuitTest.groundedEndStep>
  <cim:ShortCircuitTest.leakageImpedance>1.4325242</cim:ShortCircuitTest.leakageImpedance>
  <cim:ShortCircuitTest.leakageImpedanceZero>1.4325242</cim:ShortCircuitTest.leakageImpedanceZero>
  <cim:ShortCircuitTest.loss>0.675</cim:ShortCircuitTest.loss>
  <cim:ShortCircuitTest.lossZero>0.675</cim:ShortCircuitTest.lossZero>
  <cim:TransformerTest.basePower>75000</cim:TransformerTest.basePower>
  <cim:TransformerTest.temperature>50</cim:TransformerTest.temperature>
</cim:ShortCircuitTest>
<cim:ShortCircuitTest rdf:about="urn:uuid:33BCBC7A-1B04-4FCF-B2C8-0EFDDE2AB89F">
  <cim:IdentifiedObject.mRID>33BCBC7A-1B04-4FCF-B2C8-0EFDDE2AB89F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfcode_cs_config_3</cim:IdentifiedObject.name>
  <cim:ShortCircuitTest.EnergisedEnd rdf:resource="urn:uuid:4170CEEB-AE9B-47B6-BF31-03367BBA5B0B"/>
  <cim:ShortCircuitTest.GroundedEnds rdf:resource="urn:uuid:3E1253C4-7201-4704-AD0E-FD0501131ED6"/>
  <cim:ShortCircuitTest.energisedEndStep>16</cim:ShortCircuitTest.energisedEndStep>
  <cim:ShortCircuitTest.groundedEndStep>16</cim:ShortCircuitTest.groundedEndStep>
  <cim:ShortCircuitTest.leakageImpedance>0.0031100112</cim:ShortCircuitTest.leakageImpedance>
  <cim:ShortCircuitTest.leakageImpedanceZero>0.0031100112</cim:ShortCircuitTest.leakageImpedanceZero>
  <cim:ShortCircuitTest.loss>0.9</cim:ShortCircuitTest.loss>
  <cim:ShortCircuitTest.lossZero>0.9</cim:ShortCircuitTest.lossZero>
  <cim:TransformerTest.basePower>75000</cim:TransformerTest.basePower>
  <cim:TransformerTest.temperature>50</cim:TransformerTest.temperature>
</cim:ShortCircuitTest>
<cim:TransformerTankInfo rdf:about="urn:uuid:0BFFEFA6-791E-4E4C-9BC1-108463B12E7F">
  <cim:IdentifiedObject.mRID>0BFFEFA6-791E-4E4C-9BC1-108463B12E7F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cimxfmrcode_object_162_a</cim:IdentifiedObject.name>
</cim:TransformerTankInfo>
<cim:TransformerEndInfo rdf:about="urn:uuid:6833B2BD-D810-4BCF-88AF-931E0CF0127E">
  <cim:IdentifiedObject.mRID>6833B2BD-D810-4BCF-88AF-931E0CF0127E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cimxfmrcode_object_162_a_1</cim:IdentifiedObject.name>
  <cim:TransformerEndInfo.TransformerTankInfo rdf:resource="urn:uuid:0BFFEFA6-791E-4E4C-9BC1-108463B12E7F"/>
  <cim:TransformerEndInfo.endNumber>1</cim:TransformerEndInfo.endNumber>
  <cim:TransformerEndInfo.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.I"/>
  <cim:TransformerEndInfo.phaseAngleClock>0</cim:TransformerEndInfo.phaseAngleClock>
  <cim:TransformerEndInfo.ratedU>2400</cim:TransformerEndInfo.ratedU>
  <cim:TransformerEndInfo.ratedS>1E8</cim:TransformerEndInfo.ratedS>
  <cim:TransformerEndInfo.shortTermS>1.1E8</cim:TransformerEndInfo.shortTermS>
  <cim:TransformerEndInfo.emergencyS>1.5E8</cim:TransformerEndInfo.emergencyS>
  <cim:TransformerEndInfo.r>0.0001152</cim:TransformerEndInfo.r>
  <cim:TransformerEndInfo.insulationU>0</cim:TransformerEndInfo.insulationU>
</cim:TransformerEndInfo>
<cim:TransformerEndInfo rdf:about="urn:uuid:9A3C72C4-D633-4215-85DB-5A3A9796F97C">
  <cim:IdentifiedObject.mRID>9A3C72C4-D633-4215-85DB-5A3A9796F97C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cimxfmrcode_object_162_a_2</cim:IdentifiedObject.name>
  <cim:TransformerEndInfo.TransformerTankInfo rdf:resource="urn:uuid:0BFFEFA6-791E-4E4C-9BC1-108463B12E7F"/>
  <cim:TransformerEndInfo.endNumber>2</cim:TransformerEndInfo.endNumber>
  <cim:TransformerEndInfo.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.I"/>
  <cim:TransformerEndInfo.phaseAngleClock>0</cim:TransformerEndInfo.phaseAngleClock>
  <cim:TransformerEndInfo.ratedU>2400</cim:TransformerEndInfo.ratedU>
  <cim:TransformerEndInfo.ratedS>1E8</cim:TransformerEndInfo.ratedS>
  <cim:TransformerEndInfo.shortTermS>1.1E8</cim:TransformerEndInfo.shortTermS>
  <cim:TransformerEndInfo.emergencyS>1.5E8</cim:TransformerEndInfo.emergencyS>
  <cim:TransformerEndInfo.r>0.0001152</cim:TransformerEndInfo.r>
  <cim:TransformerEndInfo.insulationU>0</cim:TransformerEndInfo.insulationU>
</cim:TransformerEndInfo>
<cim:NoLoadTest rdf:about="urn:uuid:D7452F3C-177C-4133-8EB8-5D405BFF8A30">
  <cim:IdentifiedObject.mRID>D7452F3C-177C-4133-8EB8-5D405BFF8A30</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cimxfmrcode_object_162_a_1</cim:IdentifiedObject.name>
  <cim:NoLoadTest.EnergisedEnd rdf:resource="urn:uuid:6833B2BD-D810-4BCF-88AF-931E0CF0127E"/>
  <cim:NoLoadTest.energisedEndVoltage>2400</cim:NoLoadTest.energisedEndVoltage>
  <cim:NoLoadTest.excitingCurrent>0</cim:NoLoadTest.excitingCurrent>
  <cim:NoLoadTest.excitingCurrentZero>0</cim:NoLoadTest.excitingCurrentZero>
  <cim:NoLoadTest.loss>0</cim:NoLoadTest.loss>
  <cim:NoLoadTest.lossZero>0</cim:NoLoadTest.lossZero>
  <cim:TransformerTest.basePower>1E8</cim:TransformerTest.basePower>
  <cim:TransformerTest.temperature>50</cim:TransformerTest.temperature>
</cim:NoLoadTest>
<cim:ShortCircuitTest rdf:about="urn:uuid:67EE4EDD-FCD6-40E7-9C2B-0D6ED9599E02">
  <cim:IdentifiedObject.mRID>67EE4EDD-FCD6-40E7-9C2B-0D6ED9599E02</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cimxfmrcode_object_162_a_1</cim:IdentifiedObject.name>
  <cim:ShortCircuitTest.EnergisedEnd rdf:resource="urn:uuid:6833B2BD-D810-4BCF-88AF-931E0CF0127E"/>
  <cim:ShortCircuitTest.GroundedEnds rdf:resource="urn:uuid:9A3C72C4-D633-4215-85DB-5A3A9796F97C"/>
  <cim:ShortCircuitTest.energisedEndStep>16</cim:ShortCircuitTest.energisedEndStep>
  <cim:ShortCircuitTest.groundedEndStep>16</cim:ShortCircuitTest.groundedEndStep>
  <cim:ShortCircuitTest.leakageImpedance>0.0040385775</cim:ShortCircuitTest.leakageImpedance>
  <cim:ShortCircuitTest.leakageImpedanceZero>0.0040385775</cim:ShortCircuitTest.leakageImpedanceZero>
  <cim:ShortCircuitTest.loss>400</cim:ShortCircuitTest.loss>
  <cim:ShortCircuitTest.lossZero>400</cim:ShortCircuitTest.lossZero>
  <cim:TransformerTest.basePower>1E8</cim:TransformerTest.basePower>
  <cim:TransformerTest.temperature>50</cim:TransformerTest.temperature>
</cim:ShortCircuitTest>
<cim:TransformerTankInfo rdf:about="urn:uuid:0A42B140-7826-4498-8686-075269F51541">
  <cim:IdentifiedObject.mRID>0A42B140-7826-4498-8686-075269F51541</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cimxfmrcode_object_162_b</cim:IdentifiedObject.name>
</cim:TransformerTankInfo>
<cim:TransformerEndInfo rdf:about="urn:uuid:BBB06302-29AD-43AA-8BB4-E78658172A7E">
  <cim:IdentifiedObject.mRID>BBB06302-29AD-43AA-8BB4-E78658172A7E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cimxfmrcode_object_162_b_1</cim:IdentifiedObject.name>
  <cim:TransformerEndInfo.TransformerTankInfo rdf:resource="urn:uuid:0A42B140-7826-4498-8686-075269F51541"/>
  <cim:TransformerEndInfo.endNumber>1</cim:TransformerEndInfo.endNumber>
  <cim:TransformerEndInfo.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.I"/>
  <cim:TransformerEndInfo.phaseAngleClock>0</cim:TransformerEndInfo.phaseAngleClock>
  <cim:TransformerEndInfo.ratedU>2400</cim:TransformerEndInfo.ratedU>
  <cim:TransformerEndInfo.ratedS>1E8</cim:TransformerEndInfo.ratedS>
  <cim:TransformerEndInfo.shortTermS>1.1E8</cim:TransformerEndInfo.shortTermS>
  <cim:TransformerEndInfo.emergencyS>1.5E8</cim:TransformerEndInfo.emergencyS>
  <cim:TransformerEndInfo.r>0.0001152</cim:TransformerEndInfo.r>
  <cim:TransformerEndInfo.insulationU>0</cim:TransformerEndInfo.insulationU>
</cim:TransformerEndInfo>
<cim:TransformerEndInfo rdf:about="urn:uuid:AECCC954-38C0-4ED8-A326-5807171DB624">
  <cim:IdentifiedObject.mRID>AECCC954-38C0-4ED8-A326-5807171DB624</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cimxfmrcode_object_162_b_2</cim:IdentifiedObject.name>
  <cim:TransformerEndInfo.TransformerTankInfo rdf:resource="urn:uuid:0A42B140-7826-4498-8686-075269F51541"/>
  <cim:TransformerEndInfo.endNumber>2</cim:TransformerEndInfo.endNumber>
  <cim:TransformerEndInfo.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.I"/>
  <cim:TransformerEndInfo.phaseAngleClock>0</cim:TransformerEndInfo.phaseAngleClock>
  <cim:TransformerEndInfo.ratedU>2400</cim:TransformerEndInfo.ratedU>
  <cim:TransformerEndInfo.ratedS>1E8</cim:TransformerEndInfo.ratedS>
  <cim:TransformerEndInfo.shortTermS>1.1E8</cim:TransformerEndInfo.shortTermS>
  <cim:TransformerEndInfo.emergencyS>1.5E8</cim:TransformerEndInfo.emergencyS>
  <cim:TransformerEndInfo.r>0.0001152</cim:TransformerEndInfo.r>
  <cim:TransformerEndInfo.insulationU>0</cim:TransformerEndInfo.insulationU>
</cim:TransformerEndInfo>
<cim:NoLoadTest rdf:about="urn:uuid:FD233DBB-EDD3-4C5B-A288-B2FECF20374E">
  <cim:IdentifiedObject.mRID>FD233DBB-EDD3-4C5B-A288-B2FECF20374E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cimxfmrcode_object_162_b_1</cim:IdentifiedObject.name>
  <cim:NoLoadTest.EnergisedEnd rdf:resource="urn:uuid:BBB06302-29AD-43AA-8BB4-E78658172A7E"/>
  <cim:NoLoadTest.energisedEndVoltage>2400</cim:NoLoadTest.energisedEndVoltage>
  <cim:NoLoadTest.excitingCurrent>0</cim:NoLoadTest.excitingCurrent>
  <cim:NoLoadTest.excitingCurrentZero>0</cim:NoLoadTest.excitingCurrentZero>
  <cim:NoLoadTest.loss>0</cim:NoLoadTest.loss>
  <cim:NoLoadTest.lossZero>0</cim:NoLoadTest.lossZero>
  <cim:TransformerTest.basePower>1E8</cim:TransformerTest.basePower>
  <cim:TransformerTest.temperature>50</cim:TransformerTest.temperature>
</cim:NoLoadTest>
<cim:ShortCircuitTest rdf:about="urn:uuid:54C83897-4002-461C-9AF4-B04C2E7636E5">
  <cim:IdentifiedObject.mRID>54C83897-4002-461C-9AF4-B04C2E7636E5</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cimxfmrcode_object_162_b_1</cim:IdentifiedObject.name>
  <cim:ShortCircuitTest.EnergisedEnd rdf:resource="urn:uuid:BBB06302-29AD-43AA-8BB4-E78658172A7E"/>
  <cim:ShortCircuitTest.GroundedEnds rdf:resource="urn:uuid:AECCC954-38C0-4ED8-A326-5807171DB624"/>
  <cim:ShortCircuitTest.energisedEndStep>16</cim:ShortCircuitTest.energisedEndStep>
  <cim:ShortCircuitTest.groundedEndStep>16</cim:ShortCircuitTest.groundedEndStep>
  <cim:ShortCircuitTest.leakageImpedance>0.0040385775</cim:ShortCircuitTest.leakageImpedance>
  <cim:ShortCircuitTest.leakageImpedanceZero>0.0040385775</cim:ShortCircuitTest.leakageImpedanceZero>
  <cim:ShortCircuitTest.loss>400</cim:ShortCircuitTest.loss>
  <cim:ShortCircuitTest.lossZero>400</cim:ShortCircuitTest.lossZero>
  <cim:TransformerTest.basePower>1E8</cim:TransformerTest.basePower>
  <cim:TransformerTest.temperature>50</cim:TransformerTest.temperature>
</cim:ShortCircuitTest>
<cim:TransformerTankInfo rdf:about="urn:uuid:1ACE3502-EA7E-4A6D-A5AA-B9F086C27097">
  <cim:IdentifiedObject.mRID>1ACE3502-EA7E-4A6D-A5AA-B9F086C27097</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cimxfmrcode_object_162_c</cim:IdentifiedObject.name>
</cim:TransformerTankInfo>
<cim:TransformerEndInfo rdf:about="urn:uuid:F28FCC1C-0427-4CB0-9E6D-754657543C32">
  <cim:IdentifiedObject.mRID>F28FCC1C-0427-4CB0-9E6D-754657543C32</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cimxfmrcode_object_162_c_1</cim:IdentifiedObject.name>
  <cim:TransformerEndInfo.TransformerTankInfo rdf:resource="urn:uuid:1ACE3502-EA7E-4A6D-A5AA-B9F086C27097"/>
  <cim:TransformerEndInfo.endNumber>1</cim:TransformerEndInfo.endNumber>
  <cim:TransformerEndInfo.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.I"/>
  <cim:TransformerEndInfo.phaseAngleClock>0</cim:TransformerEndInfo.phaseAngleClock>
  <cim:TransformerEndInfo.ratedU>2400</cim:TransformerEndInfo.ratedU>
  <cim:TransformerEndInfo.ratedS>1E8</cim:TransformerEndInfo.ratedS>
  <cim:TransformerEndInfo.shortTermS>1.1E8</cim:TransformerEndInfo.shortTermS>
  <cim:TransformerEndInfo.emergencyS>1.5E8</cim:TransformerEndInfo.emergencyS>
  <cim:TransformerEndInfo.r>0.0001152</cim:TransformerEndInfo.r>
  <cim:TransformerEndInfo.insulationU>0</cim:TransformerEndInfo.insulationU>
</cim:TransformerEndInfo>
<cim:TransformerEndInfo rdf:about="urn:uuid:5F886E9A-C5BA-4062-B550-4CE994F45139">
  <cim:IdentifiedObject.mRID>5F886E9A-C5BA-4062-B550-4CE994F45139</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cimxfmrcode_object_162_c_2</cim:IdentifiedObject.name>
  <cim:TransformerEndInfo.TransformerTankInfo rdf:resource="urn:uuid:1ACE3502-EA7E-4A6D-A5AA-B9F086C27097"/>
  <cim:TransformerEndInfo.endNumber>2</cim:TransformerEndInfo.endNumber>
  <cim:TransformerEndInfo.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.I"/>
  <cim:TransformerEndInfo.phaseAngleClock>0</cim:TransformerEndInfo.phaseAngleClock>
  <cim:TransformerEndInfo.ratedU>2400</cim:TransformerEndInfo.ratedU>
  <cim:TransformerEndInfo.ratedS>1E8</cim:TransformerEndInfo.ratedS>
  <cim:TransformerEndInfo.shortTermS>1.1E8</cim:TransformerEndInfo.shortTermS>
  <cim:TransformerEndInfo.emergencyS>1.5E8</cim:TransformerEndInfo.emergencyS>
  <cim:TransformerEndInfo.r>0.0001152</cim:TransformerEndInfo.r>
  <cim:TransformerEndInfo.insulationU>0</cim:TransformerEndInfo.insulationU>
</cim:TransformerEndInfo>
<cim:NoLoadTest rdf:about="urn:uuid:3E3EDC3E-CA0C-4DBC-AAB2-270497DECD6B">
  <cim:IdentifiedObject.mRID>3E3EDC3E-CA0C-4DBC-AAB2-270497DECD6B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cimxfmrcode_object_162_c_1</cim:IdentifiedObject.name>
  <cim:NoLoadTest.EnergisedEnd rdf:resource="urn:uuid:F28FCC1C-0427-4CB0-9E6D-754657543C32"/>
  <cim:NoLoadTest.energisedEndVoltage>2400</cim:NoLoadTest.energisedEndVoltage>
  <cim:NoLoadTest.excitingCurrent>0</cim:NoLoadTest.excitingCurrent>
  <cim:NoLoadTest.excitingCurrentZero>0</cim:NoLoadTest.excitingCurrentZero>
  <cim:NoLoadTest.loss>0</cim:NoLoadTest.loss>
  <cim:NoLoadTest.lossZero>0</cim:NoLoadTest.lossZero>
  <cim:TransformerTest.basePower>1E8</cim:TransformerTest.basePower>
  <cim:TransformerTest.temperature>50</cim:TransformerTest.temperature>
</cim:NoLoadTest>
<cim:ShortCircuitTest rdf:about="urn:uuid:A31FE5E8-6776-4D83-95AB-35A21A279694">
  <cim:IdentifiedObject.mRID>A31FE5E8-6776-4D83-95AB-35A21A279694</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cimxfmrcode_object_162_c_1</cim:IdentifiedObject.name>
  <cim:ShortCircuitTest.EnergisedEnd rdf:resource="urn:uuid:F28FCC1C-0427-4CB0-9E6D-754657543C32"/>
  <cim:ShortCircuitTest.GroundedEnds rdf:resource="urn:uuid:5F886E9A-C5BA-4062-B550-4CE994F45139"/>
  <cim:ShortCircuitTest.energisedEndStep>16</cim:ShortCircuitTest.energisedEndStep>
  <cim:ShortCircuitTest.groundedEndStep>16</cim:ShortCircuitTest.groundedEndStep>
  <cim:ShortCircuitTest.leakageImpedance>0.0040385775</cim:ShortCircuitTest.leakageImpedance>
  <cim:ShortCircuitTest.leakageImpedanceZero>0.0040385775</cim:ShortCircuitTest.leakageImpedanceZero>
  <cim:ShortCircuitTest.loss>400</cim:ShortCircuitTest.loss>
  <cim:ShortCircuitTest.lossZero>400</cim:ShortCircuitTest.lossZero>
  <cim:TransformerTest.basePower>1E8</cim:TransformerTest.basePower>
  <cim:TransformerTest.temperature>50</cim:TransformerTest.temperature>
</cim:ShortCircuitTest>
<cim:Location rdf:about="urn:uuid:A2191FD8-A945-48F6-8834-174C2B2107A2">
  <cim:IdentifiedObject.mRID>A2191FD8-A945-48F6-8834-174C2B2107A2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>source_650_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:80700661-B4E2-47C7-AF33-9BB13F728F88"/>
</cim:Location>
<cim:PositionPoint rdf:about="urn:uuid:FA422129-F1CA-4C3A-8F6B-AD650926E710">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:A2191FD8-A945-48F6-8834-174C2B2107A2"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>375</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:about="urn:uuid:AED5A900-D188-484F-9DD9-B28D9EB0F74A">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:A2191FD8-A945-48F6-8834-174C2B2107A2"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>350</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:TransformerCoreAdmittance rdf:about="urn:uuid:88DAD93A-930A-4348-8D38-1C053EDC190D">
  <cim:IdentifiedObject.mRID>88DAD93A-930A-4348-8D38-1C053EDC190D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>source_650_Yc</cim:IdentifiedObject.name>
  <cim:TransformerCoreAdmittance.g>7.5614367E-9</cim:TransformerCoreAdmittance.g>
  <cim:TransformerCoreAdmittance.g0>7.5614367E-9</cim:TransformerCoreAdmittance.g0>
  <cim:TransformerCoreAdmittance.b>7.5614367E-9</cim:TransformerCoreAdmittance.b>
  <cim:TransformerCoreAdmittance.b0>7.5614367E-9</cim:TransformerCoreAdmittance.b0>
  <cim:TransformerCoreAdmittance.TransformerEnd rdf:resource="urn:uuid:28B12453-E8F8-4EF1-9CE8-2D491911D234"/>
</cim:TransformerCoreAdmittance>
<cim:TransformerMeshImpedance rdf:about="urn:uuid:CD92A04B-AF3B-4CA7-AE7E-AA63838C84FD">
  <cim:IdentifiedObject.mRID>CD92A04B-AF3B-4CA7-AE7E-AA63838C84FD</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>source_650_Zsc_1</cim:IdentifiedObject.name>
  <cim:TransformerMeshImpedance.r>0.529</cim:TransformerMeshImpedance.r>
  <cim:TransformerMeshImpedance.r0>0.529</cim:TransformerMeshImpedance.r0>
  <cim:TransformerMeshImpedance.x>0.00013225</cim:TransformerMeshImpedance.x>
  <cim:TransformerMeshImpedance.x0>0.00013225</cim:TransformerMeshImpedance.x0>
  <cim:TransformerMeshImpedance.FromTransformerEnd rdf:resource="urn:uuid:28B12453-E8F8-4EF1-9CE8-2D491911D234"/>
  <cim:TransformerMeshImpedance.ToTransformerEnd rdf:resource="urn:uuid:5FFCBD34-7005-455E-BE6F-A1DCC7FE630C"/>
</cim:TransformerMeshImpedance>
<cim:PowerTransformerEnd rdf:about="urn:uuid:28B12453-E8F8-4EF1-9CE8-2D491911D234">
  <cim:IdentifiedObject.mRID>28B12453-E8F8-4EF1-9CE8-2D491911D234</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>source_650_End_1</cim:IdentifiedObject.name>
  <cim:PowerTransformerEnd.PowerTransformer rdf:resource="urn:uuid:59536A38-7BD7-406F-BE7B-61C727EC19FA"/>
  <cim:PowerTransformerEnd.ratedS>1E8</cim:PowerTransformerEnd.ratedS>
  <cim:PowerTransformerEnd.ratedU>115000</cim:PowerTransformerEnd.ratedU>
  <cim:PowerTransformerEnd.r>0.2645</cim:PowerTransformerEnd.r>
  <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.Y"/>
  <cim:PowerTransformerEnd.phaseAngleClock>0</cim:PowerTransformerEnd.phaseAngleClock>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.Terminal rdf:resource="urn:uuid:B37F0EED-60FE-4338-A6F1-419A535D72AA"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="urn:uuid:9CD45876-3AC8-4AA2-BF6E-2A05D879A122"/>
</cim:PowerTransformerEnd>
<cim:Terminal rdf:about="urn:uuid:B37F0EED-60FE-4338-A6F1-419A535D72AA">
  <cim:IdentifiedObject.mRID>B37F0EED-60FE-4338-A6F1-419A535D72AA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>source_650_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:59536A38-7BD7-406F-BE7B-61C727EC19FA"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:48EC06BC-6E23-4921-AA8C-EC014D2B1263"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:E3F5F439-BDF7-41CF-B86C-E774E5DC6D57"/>
</cim:Terminal>
<cim:PowerTransformerEnd rdf:about="urn:uuid:5FFCBD34-7005-455E-BE6F-A1DCC7FE630C">
  <cim:IdentifiedObject.mRID>5FFCBD34-7005-455E-BE6F-A1DCC7FE630C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>source_650_End_2</cim:IdentifiedObject.name>
  <cim:PowerTransformerEnd.PowerTransformer rdf:resource="urn:uuid:59536A38-7BD7-406F-BE7B-61C727EC19FA"/>
  <cim:PowerTransformerEnd.ratedS>1E8</cim:PowerTransformerEnd.ratedS>
  <cim:PowerTransformerEnd.ratedU>4160</cim:PowerTransformerEnd.ratedU>
  <cim:PowerTransformerEnd.r>0.000346112</cim:PowerTransformerEnd.r>
  <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.Y"/>
  <cim:PowerTransformerEnd.phaseAngleClock>0</cim:PowerTransformerEnd.phaseAngleClock>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.Terminal rdf:resource="urn:uuid:44C131CE-D058-43E6-80D8-0A285529D2D5"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="urn:uuid:AF71D427-FB8C-4332-BEEA-DF9928DA9DBB"/>
</cim:PowerTransformerEnd>
<cim:Terminal rdf:about="urn:uuid:44C131CE-D058-43E6-80D8-0A285529D2D5">
  <cim:IdentifiedObject.mRID>44C131CE-D058-43E6-80D8-0A285529D2D5</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>source_650_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:59536A38-7BD7-406F-BE7B-61C727EC19FA"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:58CC5F5F-7D80-4587-9789-B60AD4FB6AA6"/>
</cim:Terminal>
<cim:TransformerTank rdf:about="urn:uuid:70B72575-FC20-44F2-BE9C-A7B5FDCC666A">
  <cim:IdentifiedObject.mRID>70B72575-FC20-44F2-BE9C-A7B5FDCC666A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>transformer_center_tap_1</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:13AD8E07-3BF9-A4E2-CB8F-C3722F837B62"/>
  <cim:TransformerTank.TransformerTankInfo rdf:resource="urn:uuid:236B177D-54F0-47E3-A1B0-36434E71BAE2"/>
  <cim:TransformerTank.PowerTransformer rdf:resource="urn:uuid:A3419A01-980B-435A-9D08-B9037268DA73"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:B7AA05D0-F0EB-4ABE-93FE-D6C6BC263111"/>
</cim:TransformerTank>
<cim:Location rdf:about="urn:uuid:B7AA05D0-F0EB-4ABE-93FE-D6C6BC263111">
  <cim:IdentifiedObject.mRID>B7AA05D0-F0EB-4ABE-93FE-D6C6BC263111</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>transformer_center_tap_1_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:80700661-B4E2-47C7-AF33-9BB13F728F88"/>
</cim:Location>
<cim:PositionPoint rdf:about="urn:uuid:2211EDC2-FC65-4912-85A2-B25C058DEC8F">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:B7AA05D0-F0EB-4ABE-93FE-D6C6BC263111"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>0</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>100</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:about="urn:uuid:E54630F2-F8FE-4F7F-B9ED-96347924EE1C">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:B7AA05D0-F0EB-4ABE-93FE-D6C6BC263111"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>0</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>75</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:about="urn:uuid:B2F7E13E-AE46-4C46-9929-31A0D95B5141">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:B7AA05D0-F0EB-4ABE-93FE-D6C6BC263111"/>
  <cim:PositionPoint.sequenceNumber>3</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>0</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>75</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:TransformerTankEnd rdf:about="urn:uuid:D1092167-5521-422E-ACBB-7D2AC4DE557E">
  <cim:IdentifiedObject.mRID>D1092167-5521-422E-ACBB-7D2AC4DE557E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>transformer_center_tap_1_End_1</cim:IdentifiedObject.name>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerTankEnd.orderedPhases rdf:resource="http://iec.ch/TC57/CIM100#OrderedPhaseCodeKind.CN"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="urn:uuid:70B72575-FC20-44F2-BE9C-A7B5FDCC666A"/>
  <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.Terminal rdf:resource="urn:uuid:EEF8E5FE-EFFB-43A7-BC52-3B8A48BB88B1"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="urn:uuid:AF71D427-FB8C-4332-BEEA-DF9928DA9DBB"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:about="urn:uuid:EEF8E5FE-EFFB-43A7-BC52-3B8A48BB88B1">
  <cim:IdentifiedObject.mRID>EEF8E5FE-EFFB-43A7-BC52-3B8A48BB88B1</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>transformer_center_tap_1_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:A3419A01-980B-435A-9D08-B9037268DA73"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:279EDDF7-0CB6-45BB-A920-CEF3D1CB2CCD"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:4887BE3B-CB15-4D80-8841-2B46FFB5476D"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:about="urn:uuid:FB2A2DAD-F8CC-4801-BB89-B51014CC0B3E">
  <cim:IdentifiedObject.mRID>FB2A2DAD-F8CC-4801-BB89-B51014CC0B3E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>transformer_center_tap_1_End_2</cim:IdentifiedObject.name>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerTankEnd.orderedPhases rdf:resource="http://iec.ch/TC57/CIM100#OrderedPhaseCodeKind.s1N"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="urn:uuid:70B72575-FC20-44F2-BE9C-A7B5FDCC666A"/>
  <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.Terminal rdf:resource="urn:uuid:1091848D-D44F-48B6-880A-3731585AD402"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="urn:uuid:4B1D7945-2D9C-4790-8CB6-C38589B2C1ED"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:about="urn:uuid:1091848D-D44F-48B6-880A-3731585AD402">
  <cim:IdentifiedObject.mRID>1091848D-D44F-48B6-880A-3731585AD402</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>transformer_center_tap_1_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:A3419A01-980B-435A-9D08-B9037268DA73"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:8ADBB4FC-A872-485B-B2E9-8E5961476CB4"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:about="urn:uuid:FFCD4B63-B4E9-460E-B745-A7D5339E6C13">
  <cim:IdentifiedObject.mRID>FFCD4B63-B4E9-460E-B745-A7D5339E6C13</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>transformer_center_tap_1_End_3</cim:IdentifiedObject.name>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerTankEnd.orderedPhases rdf:resource="http://iec.ch/TC57/CIM100#OrderedPhaseCodeKind.Ns2"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="urn:uuid:70B72575-FC20-44F2-BE9C-A7B5FDCC666A"/>
  <cim:TransformerEnd.endNumber>3</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.Terminal rdf:resource="urn:uuid:39ED6AD9-1628-4FB8-A0CC-07463C1FC12C"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="urn:uuid:4B1D7945-2D9C-4790-8CB6-C38589B2C1ED"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:about="urn:uuid:39ED6AD9-1628-4FB8-A0CC-07463C1FC12C">
  <cim:IdentifiedObject.mRID>39ED6AD9-1628-4FB8-A0CC-07463C1FC12C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>transformer_center_tap_1_T3</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:A3419A01-980B-435A-9D08-B9037268DA73"/>
  <cim:ACDCTerminal.sequenceNumber>3</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:8ADBB4FC-A872-485B-B2E9-8E5961476CB4"/>
</cim:Terminal>
<cim:TransformerTank rdf:about="urn:uuid:E29C4491-A100-4E1C-9E7C-35CA9FF5E0CD">
  <cim:IdentifiedObject.mRID>E29C4491-A100-4E1C-9E7C-35CA9FF5E0CD</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>transformer_center_tap_2</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:13AD8E07-3BF9-A4E2-CB8F-C3722F837B62"/>
  <cim:TransformerTank.TransformerTankInfo rdf:resource="urn:uuid:22010E70-862A-43A0-8D25-1221AA4E8E29"/>
  <cim:TransformerTank.PowerTransformer rdf:resource="urn:uuid:D9CDFEDD-E675-4278-96A0-1AFA522A5F87"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:96F88DA2-70D3-498E-BA40-2637697C8198"/>
</cim:TransformerTank>
<cim:Location rdf:about="urn:uuid:96F88DA2-70D3-498E-BA40-2637697C8198">
  <cim:IdentifiedObject.mRID>96F88DA2-70D3-498E-BA40-2637697C8198</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>transformer_center_tap_2_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:80700661-B4E2-47C7-AF33-9BB13F728F88"/>
</cim:Location>
<cim:PositionPoint rdf:about="urn:uuid:BC9435DE-FCA4-4B49-A1F1-003AD96FAF2E">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:96F88DA2-70D3-498E-BA40-2637697C8198"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>400</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>250</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:about="urn:uuid:B902BC41-F912-4805-B6B8-EA29F9010CA0">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:96F88DA2-70D3-498E-BA40-2637697C8198"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>450</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>275</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:about="urn:uuid:1F07932E-28CE-432B-843E-D5F07F7A288A">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:96F88DA2-70D3-498E-BA40-2637697C8198"/>
  <cim:PositionPoint.sequenceNumber>3</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>450</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>275</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:TransformerTankEnd rdf:about="urn:uuid:1284047A-F238-4CB8-B7A9-7FC52720C5DB">
  <cim:IdentifiedObject.mRID>1284047A-F238-4CB8-B7A9-7FC52720C5DB</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>transformer_center_tap_2_End_1</cim:IdentifiedObject.name>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerTankEnd.orderedPhases rdf:resource="http://iec.ch/TC57/CIM100#OrderedPhaseCodeKind.AN"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="urn:uuid:E29C4491-A100-4E1C-9E7C-35CA9FF5E0CD"/>
  <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.Terminal rdf:resource="urn:uuid:A557A24A-37C4-4968-9489-260EC6776286"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="urn:uuid:784C2EBB-BB44-4585-9E2C-DA0932DE7536"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:about="urn:uuid:A557A24A-37C4-4968-9489-260EC6776286">
  <cim:IdentifiedObject.mRID>A557A24A-37C4-4968-9489-260EC6776286</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>transformer_center_tap_2_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:D9CDFEDD-E675-4278-96A0-1AFA522A5F87"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:8FF280B9-5EFE-4025-AA33-2F219F3D1612"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:54D465F1-775F-4BD2-8719-7E4C23C8D219"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:about="urn:uuid:FA0F5270-A2E3-460E-AFE5-2FBA55D42060">
  <cim:IdentifiedObject.mRID>FA0F5270-A2E3-460E-AFE5-2FBA55D42060</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>transformer_center_tap_2_End_2</cim:IdentifiedObject.name>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerTankEnd.orderedPhases rdf:resource="http://iec.ch/TC57/CIM100#OrderedPhaseCodeKind.s1N"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="urn:uuid:E29C4491-A100-4E1C-9E7C-35CA9FF5E0CD"/>
  <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.Terminal rdf:resource="urn:uuid:13B0FF80-3DB3-43ED-81A2-1E362B865659"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="urn:uuid:4B1D7945-2D9C-4790-8CB6-C38589B2C1ED"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:about="urn:uuid:13B0FF80-3DB3-43ED-81A2-1E362B865659">
  <cim:IdentifiedObject.mRID>13B0FF80-3DB3-43ED-81A2-1E362B865659</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>transformer_center_tap_2_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:D9CDFEDD-E675-4278-96A0-1AFA522A5F87"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:3088D0DB-070B-41E0-ADDD-E7FE82A13732"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:about="urn:uuid:05298698-FF3B-4D2C-99BB-69387A95B26D">
  <cim:IdentifiedObject.mRID>05298698-FF3B-4D2C-99BB-69387A95B26D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>transformer_center_tap_2_End_3</cim:IdentifiedObject.name>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerTankEnd.orderedPhases rdf:resource="http://iec.ch/TC57/CIM100#OrderedPhaseCodeKind.Ns2"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="urn:uuid:E29C4491-A100-4E1C-9E7C-35CA9FF5E0CD"/>
  <cim:TransformerEnd.endNumber>3</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.Terminal rdf:resource="urn:uuid:D357F04C-16E2-4C04-8B57-96121F5A1313"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="urn:uuid:4B1D7945-2D9C-4790-8CB6-C38589B2C1ED"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:about="urn:uuid:D357F04C-16E2-4C04-8B57-96121F5A1313">
  <cim:IdentifiedObject.mRID>D357F04C-16E2-4C04-8B57-96121F5A1313</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>transformer_center_tap_2_T3</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:D9CDFEDD-E675-4278-96A0-1AFA522A5F87"/>
  <cim:ACDCTerminal.sequenceNumber>3</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:3088D0DB-070B-41E0-ADDD-E7FE82A13732"/>
</cim:Terminal>
<cim:TransformerTank rdf:about="urn:uuid:6D7EF57E-54AD-4452-BDB7-763009426D45">
  <cim:IdentifiedObject.mRID>6D7EF57E-54AD-4452-BDB7-763009426D45</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>transformer_center_tap_3</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:13AD8E07-3BF9-A4E2-CB8F-C3722F837B62"/>
  <cim:TransformerTank.TransformerTankInfo rdf:resource="urn:uuid:85F258ED-17BB-4A44-AB6E-1A487F2B6C18"/>
  <cim:TransformerTank.PowerTransformer rdf:resource="urn:uuid:72A37DBD-AB9E-463F-8A73-288E2C3659AF"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:1F426FD8-2689-4BAA-AB3A-F527C01F5D2B"/>
</cim:TransformerTank>
<cim:Location rdf:about="urn:uuid:1F426FD8-2689-4BAA-AB3A-F527C01F5D2B">
  <cim:IdentifiedObject.mRID>1F426FD8-2689-4BAA-AB3A-F527C01F5D2B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>transformer_center_tap_3_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:80700661-B4E2-47C7-AF33-9BB13F728F88"/>
</cim:Location>
<cim:PositionPoint rdf:about="urn:uuid:2A5E0068-5B29-4B4A-8A21-9B0D1604F59D">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:1F426FD8-2689-4BAA-AB3A-F527C01F5D2B"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>400</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>250</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:about="urn:uuid:1EC75C63-950C-410D-85E4-9B35D29CAA09">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:1F426FD8-2689-4BAA-AB3A-F527C01F5D2B"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>450</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>250</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:about="urn:uuid:709B9D6D-BAB7-4CB4-8777-CDD91603BBC3">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:1F426FD8-2689-4BAA-AB3A-F527C01F5D2B"/>
  <cim:PositionPoint.sequenceNumber>3</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>450</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>250</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:TransformerTankEnd rdf:about="urn:uuid:3CD47885-6760-419D-AB29-B1070209A7E0">
  <cim:IdentifiedObject.mRID>3CD47885-6760-419D-AB29-B1070209A7E0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>transformer_center_tap_3_End_1</cim:IdentifiedObject.name>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerTankEnd.orderedPhases rdf:resource="http://iec.ch/TC57/CIM100#OrderedPhaseCodeKind.BN"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="urn:uuid:6D7EF57E-54AD-4452-BDB7-763009426D45"/>
  <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.Terminal rdf:resource="urn:uuid:C9BD416B-FC2F-4CC9-897C-0B946D686778"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="urn:uuid:784C2EBB-BB44-4585-9E2C-DA0932DE7536"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:about="urn:uuid:C9BD416B-FC2F-4CC9-897C-0B946D686778">
  <cim:IdentifiedObject.mRID>C9BD416B-FC2F-4CC9-897C-0B946D686778</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>transformer_center_tap_3_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:72A37DBD-AB9E-463F-8A73-288E2C3659AF"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:8FF280B9-5EFE-4025-AA33-2F219F3D1612"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:54D465F1-775F-4BD2-8719-7E4C23C8D219"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:about="urn:uuid:EA992961-712B-4C59-8BD6-511DAD676DA2">
  <cim:IdentifiedObject.mRID>EA992961-712B-4C59-8BD6-511DAD676DA2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>transformer_center_tap_3_End_2</cim:IdentifiedObject.name>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerTankEnd.orderedPhases rdf:resource="http://iec.ch/TC57/CIM100#OrderedPhaseCodeKind.s1N"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="urn:uuid:6D7EF57E-54AD-4452-BDB7-763009426D45"/>
  <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.Terminal rdf:resource="urn:uuid:042A362B-9012-4626-B11D-E1E7706E17B8"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="urn:uuid:4B1D7945-2D9C-4790-8CB6-C38589B2C1ED"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:about="urn:uuid:042A362B-9012-4626-B11D-E1E7706E17B8">
  <cim:IdentifiedObject.mRID>042A362B-9012-4626-B11D-E1E7706E17B8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>transformer_center_tap_3_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:72A37DBD-AB9E-463F-8A73-288E2C3659AF"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:FAF213FF-CE3F-4821-8ACD-2FA4F7A5AED4"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:about="urn:uuid:C6FB8690-742F-48CC-AD14-4AF2FC77F12E">
  <cim:IdentifiedObject.mRID>C6FB8690-742F-48CC-AD14-4AF2FC77F12E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>transformer_center_tap_3_End_3</cim:IdentifiedObject.name>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerTankEnd.orderedPhases rdf:resource="http://iec.ch/TC57/CIM100#OrderedPhaseCodeKind.Ns2"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="urn:uuid:6D7EF57E-54AD-4452-BDB7-763009426D45"/>
  <cim:TransformerEnd.endNumber>3</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.Terminal rdf:resource="urn:uuid:2C34F49E-504B-49CB-9710-997B6B42772C"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="urn:uuid:4B1D7945-2D9C-4790-8CB6-C38589B2C1ED"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:about="urn:uuid:2C34F49E-504B-49CB-9710-997B6B42772C">
  <cim:IdentifiedObject.mRID>2C34F49E-504B-49CB-9710-997B6B42772C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>transformer_center_tap_3_T3</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:72A37DBD-AB9E-463F-8A73-288E2C3659AF"/>
  <cim:ACDCTerminal.sequenceNumber>3</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:FAF213FF-CE3F-4821-8ACD-2FA4F7A5AED4"/>
</cim:Terminal>
<cim:TransformerTank rdf:about="urn:uuid:D0A52BF1-BB99-4D24-A84E-6D74C4A66B41">
  <cim:IdentifiedObject.mRID>D0A52BF1-BB99-4D24-A84E-6D74C4A66B41</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>transformer_center_tap_4</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:13AD8E07-3BF9-A4E2-CB8F-C3722F837B62"/>
  <cim:TransformerTank.TransformerTankInfo rdf:resource="urn:uuid:A3360D80-D3EE-4F21-991A-42CDCAB7988A"/>
  <cim:TransformerTank.PowerTransformer rdf:resource="urn:uuid:213F93FB-F2BF-4181-B2F7-7AC388C0931C"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:BE0DC863-E8D8-4B90-BFDC-0969E8297FEF"/>
</cim:TransformerTank>
<cim:Location rdf:about="urn:uuid:BE0DC863-E8D8-4B90-BFDC-0969E8297FEF">
  <cim:IdentifiedObject.mRID>BE0DC863-E8D8-4B90-BFDC-0969E8297FEF</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>transformer_center_tap_4_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:80700661-B4E2-47C7-AF33-9BB13F728F88"/>
</cim:Location>
<cim:PositionPoint rdf:about="urn:uuid:DD20C062-9365-4AEA-B401-1EEF07B50556">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:BE0DC863-E8D8-4B90-BFDC-0969E8297FEF"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>400</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>250</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:about="urn:uuid:A99ACD39-E0A2-4324-8E05-735FD637F3E7">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:BE0DC863-E8D8-4B90-BFDC-0969E8297FEF"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>450</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>225</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:about="urn:uuid:2EAC5EA8-DFA3-4B14-8388-32F4A804DD9F">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:BE0DC863-E8D8-4B90-BFDC-0969E8297FEF"/>
  <cim:PositionPoint.sequenceNumber>3</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>450</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>225</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:TransformerTankEnd rdf:about="urn:uuid:61952142-CA62-4648-BF6D-2FFA7AF30BEA">
  <cim:IdentifiedObject.mRID>61952142-CA62-4648-BF6D-2FFA7AF30BEA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>transformer_center_tap_4_End_1</cim:IdentifiedObject.name>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerTankEnd.orderedPhases rdf:resource="http://iec.ch/TC57/CIM100#OrderedPhaseCodeKind.CN"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="urn:uuid:D0A52BF1-BB99-4D24-A84E-6D74C4A66B41"/>
  <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.Terminal rdf:resource="urn:uuid:FD909FE0-811E-43BB-94F5-064C4524706D"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="urn:uuid:784C2EBB-BB44-4585-9E2C-DA0932DE7536"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:about="urn:uuid:FD909FE0-811E-43BB-94F5-064C4524706D">
  <cim:IdentifiedObject.mRID>FD909FE0-811E-43BB-94F5-064C4524706D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>transformer_center_tap_4_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:213F93FB-F2BF-4181-B2F7-7AC388C0931C"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:8FF280B9-5EFE-4025-AA33-2F219F3D1612"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:54D465F1-775F-4BD2-8719-7E4C23C8D219"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:about="urn:uuid:5F59F52D-6F25-41BA-8757-3B8967C26C5B">
  <cim:IdentifiedObject.mRID>5F59F52D-6F25-41BA-8757-3B8967C26C5B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>transformer_center_tap_4_End_2</cim:IdentifiedObject.name>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerTankEnd.orderedPhases rdf:resource="http://iec.ch/TC57/CIM100#OrderedPhaseCodeKind.s1N"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="urn:uuid:D0A52BF1-BB99-4D24-A84E-6D74C4A66B41"/>
  <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.Terminal rdf:resource="urn:uuid:4C819EB9-470B-48DD-9D4C-CFE48DC46815"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="urn:uuid:4B1D7945-2D9C-4790-8CB6-C38589B2C1ED"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:about="urn:uuid:4C819EB9-470B-48DD-9D4C-CFE48DC46815">
  <cim:IdentifiedObject.mRID>4C819EB9-470B-48DD-9D4C-CFE48DC46815</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>transformer_center_tap_4_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:213F93FB-F2BF-4181-B2F7-7AC388C0931C"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:72AF18B5-8DD8-40EB-A1DA-515AFB0892B3"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:about="urn:uuid:8F5FF657-C306-49E0-BD09-DBC2934E4520">
  <cim:IdentifiedObject.mRID>8F5FF657-C306-49E0-BD09-DBC2934E4520</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>transformer_center_tap_4_End_3</cim:IdentifiedObject.name>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerTankEnd.orderedPhases rdf:resource="http://iec.ch/TC57/CIM100#OrderedPhaseCodeKind.Ns2"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="urn:uuid:D0A52BF1-BB99-4D24-A84E-6D74C4A66B41"/>
  <cim:TransformerEnd.endNumber>3</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.Terminal rdf:resource="urn:uuid:396FF60C-DC1B-496F-9AF7-A7ADB46794C3"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="urn:uuid:4B1D7945-2D9C-4790-8CB6-C38589B2C1ED"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:about="urn:uuid:396FF60C-DC1B-496F-9AF7-A7ADB46794C3">
  <cim:IdentifiedObject.mRID>396FF60C-DC1B-496F-9AF7-A7ADB46794C3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>transformer_center_tap_4_T3</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:213F93FB-F2BF-4181-B2F7-7AC388C0931C"/>
  <cim:ACDCTerminal.sequenceNumber>3</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:72AF18B5-8DD8-40EB-A1DA-515AFB0892B3"/>
</cim:Terminal>
<cim:TransformerTank rdf:about="urn:uuid:CF89D859-981E-4938-9E21-234A5129B695">
  <cim:IdentifiedObject.mRID>CF89D859-981E-4938-9E21-234A5129B695</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>transformer_center_tap_5</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:13AD8E07-3BF9-A4E2-CB8F-C3722F837B62"/>
  <cim:TransformerTank.TransformerTankInfo rdf:resource="urn:uuid:1181C5A5-3873-4F7E-A990-FE81391BD202"/>
  <cim:TransformerTank.PowerTransformer rdf:resource="urn:uuid:B4F40C76-E77F-4A26-8023-7423C8DBDAF8"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:7F172E6F-5782-4B1F-8F9E-B15475BB9A97"/>
</cim:TransformerTank>
<cim:Location rdf:about="urn:uuid:7F172E6F-5782-4B1F-8F9E-B15475BB9A97">
  <cim:IdentifiedObject.mRID>7F172E6F-5782-4B1F-8F9E-B15475BB9A97</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>transformer_center_tap_5_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:80700661-B4E2-47C7-AF33-9BB13F728F88"/>
</cim:Location>
<cim:PositionPoint rdf:about="urn:uuid:E1A077EC-5294-4E41-9FA0-E7E4C5FE9D14">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:7F172E6F-5782-4B1F-8F9E-B15475BB9A97"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>100</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>250</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:about="urn:uuid:63F7577A-6EB4-4A05-91D7-8B8C6D63B6BC">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:7F172E6F-5782-4B1F-8F9E-B15475BB9A97"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>100</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>275</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:about="urn:uuid:C26E7761-D886-4FC3-BE9D-2D99BBA66951">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:7F172E6F-5782-4B1F-8F9E-B15475BB9A97"/>
  <cim:PositionPoint.sequenceNumber>3</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>100</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>275</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:TransformerTankEnd rdf:about="urn:uuid:80387649-60D1-4906-8F64-DA2A18143504">
  <cim:IdentifiedObject.mRID>80387649-60D1-4906-8F64-DA2A18143504</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>transformer_center_tap_5_End_1</cim:IdentifiedObject.name>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerTankEnd.orderedPhases rdf:resource="http://iec.ch/TC57/CIM100#OrderedPhaseCodeKind.BN"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="urn:uuid:CF89D859-981E-4938-9E21-234A5129B695"/>
  <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.Terminal rdf:resource="urn:uuid:DE4702AC-E4BD-4056-BB37-E8C521E77824"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="urn:uuid:AF71D427-FB8C-4332-BEEA-DF9928DA9DBB"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:about="urn:uuid:DE4702AC-E4BD-4056-BB37-E8C521E77824">
  <cim:IdentifiedObject.mRID>DE4702AC-E4BD-4056-BB37-E8C521E77824</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>transformer_center_tap_5_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:B4F40C76-E77F-4A26-8023-7423C8DBDAF8"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:3FA5FA65-BEED-459D-A335-DF360E4BA7D1"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:4887BE3B-CB15-4D80-8841-2B46FFB5476D"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:about="urn:uuid:4D191EE5-5B15-4AE6-8C3A-B48273D57A32">
  <cim:IdentifiedObject.mRID>4D191EE5-5B15-4AE6-8C3A-B48273D57A32</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>transformer_center_tap_5_End_2</cim:IdentifiedObject.name>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerTankEnd.orderedPhases rdf:resource="http://iec.ch/TC57/CIM100#OrderedPhaseCodeKind.s1N"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="urn:uuid:CF89D859-981E-4938-9E21-234A5129B695"/>
  <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.Terminal rdf:resource="urn:uuid:F7D3B580-2569-4F0D-A3E1-38C287E85E40"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="urn:uuid:4B1D7945-2D9C-4790-8CB6-C38589B2C1ED"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:about="urn:uuid:F7D3B580-2569-4F0D-A3E1-38C287E85E40">
  <cim:IdentifiedObject.mRID>F7D3B580-2569-4F0D-A3E1-38C287E85E40</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>transformer_center_tap_5_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:B4F40C76-E77F-4A26-8023-7423C8DBDAF8"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:290F80A3-F117-45CD-BDA6-5882A7EFB8AF"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:about="urn:uuid:9A31324B-14B2-4DB4-B261-13A0CD99A621">
  <cim:IdentifiedObject.mRID>9A31324B-14B2-4DB4-B261-13A0CD99A621</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>transformer_center_tap_5_End_3</cim:IdentifiedObject.name>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerTankEnd.orderedPhases rdf:resource="http://iec.ch/TC57/CIM100#OrderedPhaseCodeKind.Ns2"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="urn:uuid:CF89D859-981E-4938-9E21-234A5129B695"/>
  <cim:TransformerEnd.endNumber>3</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.Terminal rdf:resource="urn:uuid:BBC54794-38A6-4C80-B66F-6BFF0EDA90C6"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="urn:uuid:4B1D7945-2D9C-4790-8CB6-C38589B2C1ED"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:about="urn:uuid:BBC54794-38A6-4C80-B66F-6BFF0EDA90C6">
  <cim:IdentifiedObject.mRID>BBC54794-38A6-4C80-B66F-6BFF0EDA90C6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>transformer_center_tap_5_T3</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:B4F40C76-E77F-4A26-8023-7423C8DBDAF8"/>
  <cim:ACDCTerminal.sequenceNumber>3</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:290F80A3-F117-45CD-BDA6-5882A7EFB8AF"/>
</cim:Terminal>
<cim:TransformerTank rdf:about="urn:uuid:239F6E7E-F9D4-4B3E-AF99-CB38D7A3BB06">
  <cim:IdentifiedObject.mRID>239F6E7E-F9D4-4B3E-AF99-CB38D7A3BB06</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>transformer_center_tap_6</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:13AD8E07-3BF9-A4E2-CB8F-C3722F837B62"/>
  <cim:TransformerTank.TransformerTankInfo rdf:resource="urn:uuid:236B177D-54F0-47E3-A1B0-36434E71BAE2"/>
  <cim:TransformerTank.PowerTransformer rdf:resource="urn:uuid:08E3BC1C-5BF4-4FEA-866B-2D1E508F9900"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:591CCF31-FC2F-4A20-8A00-3DBE5D58C4E5"/>
</cim:TransformerTank>
<cim:Location rdf:about="urn:uuid:591CCF31-FC2F-4A20-8A00-3DBE5D58C4E5">
  <cim:IdentifiedObject.mRID>591CCF31-FC2F-4A20-8A00-3DBE5D58C4E5</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>transformer_center_tap_6_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:80700661-B4E2-47C7-AF33-9BB13F728F88"/>
</cim:Location>
<cim:PositionPoint rdf:about="urn:uuid:967FFB9E-14D7-4CD8-A858-89490F1362A1">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:591CCF31-FC2F-4A20-8A00-3DBE5D58C4E5"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>100</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>250</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:about="urn:uuid:AECB8CFE-B974-4B89-BD9B-9FD1926516F3">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:591CCF31-FC2F-4A20-8A00-3DBE5D58C4E5"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>100</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>225</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:about="urn:uuid:275E3979-B6C2-4C9A-9196-A389E620A844">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:591CCF31-FC2F-4A20-8A00-3DBE5D58C4E5"/>
  <cim:PositionPoint.sequenceNumber>3</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>100</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>225</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:TransformerTankEnd rdf:about="urn:uuid:5BFF49E1-6374-4A5F-BA03-A7DFF2C38ADF">
  <cim:IdentifiedObject.mRID>5BFF49E1-6374-4A5F-BA03-A7DFF2C38ADF</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>transformer_center_tap_6_End_1</cim:IdentifiedObject.name>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerTankEnd.orderedPhases rdf:resource="http://iec.ch/TC57/CIM100#OrderedPhaseCodeKind.CN"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="urn:uuid:239F6E7E-F9D4-4B3E-AF99-CB38D7A3BB06"/>
  <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.Terminal rdf:resource="urn:uuid:F537AEE7-48F8-445C-9EEC-4937E25A2426"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="urn:uuid:AF71D427-FB8C-4332-BEEA-DF9928DA9DBB"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:about="urn:uuid:F537AEE7-48F8-445C-9EEC-4937E25A2426">
  <cim:IdentifiedObject.mRID>F537AEE7-48F8-445C-9EEC-4937E25A2426</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>transformer_center_tap_6_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:08E3BC1C-5BF4-4FEA-866B-2D1E508F9900"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:3FA5FA65-BEED-459D-A335-DF360E4BA7D1"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:4887BE3B-CB15-4D80-8841-2B46FFB5476D"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:about="urn:uuid:6BE9E850-1FE3-4764-ACD7-04FAAE89A49E">
  <cim:IdentifiedObject.mRID>6BE9E850-1FE3-4764-ACD7-04FAAE89A49E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>transformer_center_tap_6_End_2</cim:IdentifiedObject.name>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerTankEnd.orderedPhases rdf:resource="http://iec.ch/TC57/CIM100#OrderedPhaseCodeKind.s1N"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="urn:uuid:239F6E7E-F9D4-4B3E-AF99-CB38D7A3BB06"/>
  <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.Terminal rdf:resource="urn:uuid:B4E21DF5-783A-4365-A83E-4D221C33001E"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="urn:uuid:4B1D7945-2D9C-4790-8CB6-C38589B2C1ED"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:about="urn:uuid:B4E21DF5-783A-4365-A83E-4D221C33001E">
  <cim:IdentifiedObject.mRID>B4E21DF5-783A-4365-A83E-4D221C33001E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>transformer_center_tap_6_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:08E3BC1C-5BF4-4FEA-866B-2D1E508F9900"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:2AF552C3-5F1F-4407-8470-B4FAFEFFF221"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:about="urn:uuid:00E6D595-17FF-4E34-B86E-D398EA332876">
  <cim:IdentifiedObject.mRID>00E6D595-17FF-4E34-B86E-D398EA332876</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>transformer_center_tap_6_End_3</cim:IdentifiedObject.name>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerTankEnd.orderedPhases rdf:resource="http://iec.ch/TC57/CIM100#OrderedPhaseCodeKind.Ns2"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="urn:uuid:239F6E7E-F9D4-4B3E-AF99-CB38D7A3BB06"/>
  <cim:TransformerEnd.endNumber>3</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.Terminal rdf:resource="urn:uuid:3D90A1DC-5BFA-4421-B1FD-6B4E2E515175"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="urn:uuid:4B1D7945-2D9C-4790-8CB6-C38589B2C1ED"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:about="urn:uuid:3D90A1DC-5BFA-4421-B1FD-6B4E2E515175">
  <cim:IdentifiedObject.mRID>3D90A1DC-5BFA-4421-B1FD-6B4E2E515175</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>transformer_center_tap_6_T3</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:08E3BC1C-5BF4-4FEA-866B-2D1E508F9900"/>
  <cim:ACDCTerminal.sequenceNumber>3</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:2AF552C3-5F1F-4407-8470-B4FAFEFFF221"/>
</cim:Terminal>
<cim:TransformerTank rdf:about="urn:uuid:A0491EF8-F331-4643-B526-24DAE74AA051">
  <cim:IdentifiedObject.mRID>A0491EF8-F331-4643-B526-24DAE74AA051</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>transformer_center_tap_7</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:13AD8E07-3BF9-A4E2-CB8F-C3722F837B62"/>
  <cim:TransformerTank.TransformerTankInfo rdf:resource="urn:uuid:1181C5A5-3873-4F7E-A990-FE81391BD202"/>
  <cim:TransformerTank.PowerTransformer rdf:resource="urn:uuid:5162EFE6-6CEE-42B7-A076-AFC3D08DA67D"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:81402BFC-A20D-4A23-A6D6-4164E7ED5CE5"/>
</cim:TransformerTank>
<cim:Location rdf:about="urn:uuid:81402BFC-A20D-4A23-A6D6-4164E7ED5CE5">
  <cim:IdentifiedObject.mRID>81402BFC-A20D-4A23-A6D6-4164E7ED5CE5</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>transformer_center_tap_7_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:80700661-B4E2-47C7-AF33-9BB13F728F88"/>
</cim:Location>
<cim:PositionPoint rdf:about="urn:uuid:1ED8E11D-BC1C-4B6B-A7C0-0A1A5C2EF883">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:81402BFC-A20D-4A23-A6D6-4164E7ED5CE5"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>0</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>250</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:about="urn:uuid:20C8264E-F70F-4E76-803E-113366E1CF2D">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:81402BFC-A20D-4A23-A6D6-4164E7ED5CE5"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>0</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>225</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:about="urn:uuid:152D0D57-5159-45FA-9365-ECD906D6F1ED">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:81402BFC-A20D-4A23-A6D6-4164E7ED5CE5"/>
  <cim:PositionPoint.sequenceNumber>3</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>0</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>225</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:TransformerTankEnd rdf:about="urn:uuid:1B5F533C-5710-463E-96B7-573C5519D15B">
  <cim:IdentifiedObject.mRID>1B5F533C-5710-463E-96B7-573C5519D15B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>transformer_center_tap_7_End_1</cim:IdentifiedObject.name>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerTankEnd.orderedPhases rdf:resource="http://iec.ch/TC57/CIM100#OrderedPhaseCodeKind.BN"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="urn:uuid:A0491EF8-F331-4643-B526-24DAE74AA051"/>
  <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.Terminal rdf:resource="urn:uuid:7814E6DD-156C-47D5-80B0-841C78135939"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="urn:uuid:AF71D427-FB8C-4332-BEEA-DF9928DA9DBB"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:about="urn:uuid:7814E6DD-156C-47D5-80B0-841C78135939">
  <cim:IdentifiedObject.mRID>7814E6DD-156C-47D5-80B0-841C78135939</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>transformer_center_tap_7_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:5162EFE6-6CEE-42B7-A076-AFC3D08DA67D"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:23EE947D-EBE6-49EC-819C-2749B7741E96"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:4887BE3B-CB15-4D80-8841-2B46FFB5476D"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:about="urn:uuid:854CCCC6-19D5-481C-A742-6030CC81D37A">
  <cim:IdentifiedObject.mRID>854CCCC6-19D5-481C-A742-6030CC81D37A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>transformer_center_tap_7_End_2</cim:IdentifiedObject.name>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerTankEnd.orderedPhases rdf:resource="http://iec.ch/TC57/CIM100#OrderedPhaseCodeKind.s1N"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="urn:uuid:A0491EF8-F331-4643-B526-24DAE74AA051"/>
  <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.Terminal rdf:resource="urn:uuid:40EEA280-084F-4947-9729-42EA224A94F3"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="urn:uuid:4B1D7945-2D9C-4790-8CB6-C38589B2C1ED"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:about="urn:uuid:40EEA280-084F-4947-9729-42EA224A94F3">
  <cim:IdentifiedObject.mRID>40EEA280-084F-4947-9729-42EA224A94F3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>transformer_center_tap_7_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:5162EFE6-6CEE-42B7-A076-AFC3D08DA67D"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:4AE29662-7F7F-4DB8-B1F5-D3C20DDA6FED"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:about="urn:uuid:823377E9-EB46-4145-80A4-513AB09DD1A1">
  <cim:IdentifiedObject.mRID>823377E9-EB46-4145-80A4-513AB09DD1A1</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>transformer_center_tap_7_End_3</cim:IdentifiedObject.name>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerTankEnd.orderedPhases rdf:resource="http://iec.ch/TC57/CIM100#OrderedPhaseCodeKind.Ns2"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="urn:uuid:A0491EF8-F331-4643-B526-24DAE74AA051"/>
  <cim:TransformerEnd.endNumber>3</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.Terminal rdf:resource="urn:uuid:06AD5773-E782-4648-BF16-B8B8BF019E2E"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="urn:uuid:4B1D7945-2D9C-4790-8CB6-C38589B2C1ED"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:about="urn:uuid:06AD5773-E782-4648-BF16-B8B8BF019E2E">
  <cim:IdentifiedObject.mRID>06AD5773-E782-4648-BF16-B8B8BF019E2E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>transformer_center_tap_7_T3</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:5162EFE6-6CEE-42B7-A076-AFC3D08DA67D"/>
  <cim:ACDCTerminal.sequenceNumber>3</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:4AE29662-7F7F-4DB8-B1F5-D3C20DDA6FED"/>
</cim:Terminal>
<cim:TransformerTank rdf:about="urn:uuid:6E8B46E0-71DF-4DBE-B1C3-84C840E769C7">
  <cim:IdentifiedObject.mRID>6E8B46E0-71DF-4DBE-B1C3-84C840E769C7</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>transformer_center_tap_8</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:13AD8E07-3BF9-A4E2-CB8F-C3722F837B62"/>
  <cim:TransformerTank.TransformerTankInfo rdf:resource="urn:uuid:236B177D-54F0-47E3-A1B0-36434E71BAE2"/>
  <cim:TransformerTank.PowerTransformer rdf:resource="urn:uuid:BAA83663-6B4E-49EB-84EC-4B7EED4C0B8E"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:C3EA7F94-ED08-4EF9-A17A-5E67CB52DB33"/>
</cim:TransformerTank>
<cim:Location rdf:about="urn:uuid:C3EA7F94-ED08-4EF9-A17A-5E67CB52DB33">
  <cim:IdentifiedObject.mRID>C3EA7F94-ED08-4EF9-A17A-5E67CB52DB33</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>transformer_center_tap_8_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:80700661-B4E2-47C7-AF33-9BB13F728F88"/>
</cim:Location>
<cim:PositionPoint rdf:about="urn:uuid:0500E5A8-C77D-4796-87A2-19339AA987A9">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:C3EA7F94-ED08-4EF9-A17A-5E67CB52DB33"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>0</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>250</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:about="urn:uuid:79E99A54-650C-4677-A79F-2D19F467C06B">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:C3EA7F94-ED08-4EF9-A17A-5E67CB52DB33"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>0</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>275</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:about="urn:uuid:CA2E5379-74A3-4B4C-8E92-096481BEF2CF">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:C3EA7F94-ED08-4EF9-A17A-5E67CB52DB33"/>
  <cim:PositionPoint.sequenceNumber>3</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>0</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>275</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:TransformerTankEnd rdf:about="urn:uuid:72F37647-A649-4B2D-AA41-BE883C0436EB">
  <cim:IdentifiedObject.mRID>72F37647-A649-4B2D-AA41-BE883C0436EB</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>transformer_center_tap_8_End_1</cim:IdentifiedObject.name>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerTankEnd.orderedPhases rdf:resource="http://iec.ch/TC57/CIM100#OrderedPhaseCodeKind.CN"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="urn:uuid:6E8B46E0-71DF-4DBE-B1C3-84C840E769C7"/>
  <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.Terminal rdf:resource="urn:uuid:E923E381-103F-4414-8407-ECAA21A80F72"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="urn:uuid:AF71D427-FB8C-4332-BEEA-DF9928DA9DBB"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:about="urn:uuid:E923E381-103F-4414-8407-ECAA21A80F72">
  <cim:IdentifiedObject.mRID>E923E381-103F-4414-8407-ECAA21A80F72</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>transformer_center_tap_8_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:BAA83663-6B4E-49EB-84EC-4B7EED4C0B8E"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:23EE947D-EBE6-49EC-819C-2749B7741E96"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:4887BE3B-CB15-4D80-8841-2B46FFB5476D"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:about="urn:uuid:5932F2D2-5548-42E8-8B9E-4D095EF7578D">
  <cim:IdentifiedObject.mRID>5932F2D2-5548-42E8-8B9E-4D095EF7578D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>transformer_center_tap_8_End_2</cim:IdentifiedObject.name>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerTankEnd.orderedPhases rdf:resource="http://iec.ch/TC57/CIM100#OrderedPhaseCodeKind.s1N"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="urn:uuid:6E8B46E0-71DF-4DBE-B1C3-84C840E769C7"/>
  <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.Terminal rdf:resource="urn:uuid:9843B5FD-D7AF-4DD5-BF3D-979DA48E0C82"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="urn:uuid:4B1D7945-2D9C-4790-8CB6-C38589B2C1ED"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:about="urn:uuid:9843B5FD-D7AF-4DD5-BF3D-979DA48E0C82">
  <cim:IdentifiedObject.mRID>9843B5FD-D7AF-4DD5-BF3D-979DA48E0C82</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>transformer_center_tap_8_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:BAA83663-6B4E-49EB-84EC-4B7EED4C0B8E"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:EF7D6A7D-D567-4BC2-BE04-3E2B69486D57"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:about="urn:uuid:D5E03F4E-551B-44C1-A318-50A666823DA4">
  <cim:IdentifiedObject.mRID>D5E03F4E-551B-44C1-A318-50A666823DA4</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>transformer_center_tap_8_End_3</cim:IdentifiedObject.name>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerTankEnd.orderedPhases rdf:resource="http://iec.ch/TC57/CIM100#OrderedPhaseCodeKind.Ns2"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="urn:uuid:6E8B46E0-71DF-4DBE-B1C3-84C840E769C7"/>
  <cim:TransformerEnd.endNumber>3</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.Terminal rdf:resource="urn:uuid:990F4BFD-11BF-416E-83EF-6F045B07CD8F"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="urn:uuid:4B1D7945-2D9C-4790-8CB6-C38589B2C1ED"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:about="urn:uuid:990F4BFD-11BF-416E-83EF-6F045B07CD8F">
  <cim:IdentifiedObject.mRID>990F4BFD-11BF-416E-83EF-6F045B07CD8F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>transformer_center_tap_8_T3</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:BAA83663-6B4E-49EB-84EC-4B7EED4C0B8E"/>
  <cim:ACDCTerminal.sequenceNumber>3</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:EF7D6A7D-D567-4BC2-BE04-3E2B69486D57"/>
</cim:Terminal>
<cim:TransformerTank rdf:about="urn:uuid:7B033890-0537-41BA-AC32-1FB0CF83D6C3">
  <cim:IdentifiedObject.mRID>7B033890-0537-41BA-AC32-1FB0CF83D6C3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>transformer_center_tap_9</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:13AD8E07-3BF9-A4E2-CB8F-C3722F837B62"/>
  <cim:TransformerTank.TransformerTankInfo rdf:resource="urn:uuid:BA9FD83E-0639-4D0D-A5B8-AE304A2613E8"/>
  <cim:TransformerTank.PowerTransformer rdf:resource="urn:uuid:83A87845-906C-46E8-8F96-42EA5265F3AF"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:CAF6D0E8-269F-4931-B6BE-057CBF488E49"/>
</cim:TransformerTank>
<cim:Location rdf:about="urn:uuid:CAF6D0E8-269F-4931-B6BE-057CBF488E49">
  <cim:IdentifiedObject.mRID>CAF6D0E8-269F-4931-B6BE-057CBF488E49</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>transformer_center_tap_9_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:80700661-B4E2-47C7-AF33-9BB13F728F88"/>
</cim:Location>
<cim:PositionPoint rdf:about="urn:uuid:067A533E-8D6F-467A-9851-775498D07AB2">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:CAF6D0E8-269F-4931-B6BE-057CBF488E49"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>100</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>0</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:about="urn:uuid:A9FF24C4-1929-4897-90FD-DD017FB65846">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:CAF6D0E8-269F-4931-B6BE-057CBF488E49"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>120</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>0</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:about="urn:uuid:E331C916-B01F-473F-AD1C-6F98D1721C06">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:CAF6D0E8-269F-4931-B6BE-057CBF488E49"/>
  <cim:PositionPoint.sequenceNumber>3</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>120</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>0</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:TransformerTankEnd rdf:about="urn:uuid:437B1B0F-DB7D-4B06-9FBC-429CF92D7811">
  <cim:IdentifiedObject.mRID>437B1B0F-DB7D-4B06-9FBC-429CF92D7811</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>transformer_center_tap_9_End_1</cim:IdentifiedObject.name>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerTankEnd.orderedPhases rdf:resource="http://iec.ch/TC57/CIM100#OrderedPhaseCodeKind.AN"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="urn:uuid:7B033890-0537-41BA-AC32-1FB0CF83D6C3"/>
  <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.Terminal rdf:resource="urn:uuid:5C614986-47F2-4A96-9C76-06BB7039D932"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="urn:uuid:AF71D427-FB8C-4332-BEEA-DF9928DA9DBB"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:about="urn:uuid:5C614986-47F2-4A96-9C76-06BB7039D932">
  <cim:IdentifiedObject.mRID>5C614986-47F2-4A96-9C76-06BB7039D932</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>transformer_center_tap_9_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:83A87845-906C-46E8-8F96-42EA5265F3AF"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:D69027A6-4FE7-46DB-A66A-4CBAD6BC34B5"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:4887BE3B-CB15-4D80-8841-2B46FFB5476D"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:about="urn:uuid:ECC14F1E-6648-4D36-B910-16F175E1E905">
  <cim:IdentifiedObject.mRID>ECC14F1E-6648-4D36-B910-16F175E1E905</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>transformer_center_tap_9_End_2</cim:IdentifiedObject.name>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerTankEnd.orderedPhases rdf:resource="http://iec.ch/TC57/CIM100#OrderedPhaseCodeKind.s1N"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="urn:uuid:7B033890-0537-41BA-AC32-1FB0CF83D6C3"/>
  <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.Terminal rdf:resource="urn:uuid:0C4692C7-90E5-4F51-B3D2-9E26C0615F7B"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="urn:uuid:4B1D7945-2D9C-4790-8CB6-C38589B2C1ED"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:about="urn:uuid:0C4692C7-90E5-4F51-B3D2-9E26C0615F7B">
  <cim:IdentifiedObject.mRID>0C4692C7-90E5-4F51-B3D2-9E26C0615F7B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>transformer_center_tap_9_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:83A87845-906C-46E8-8F96-42EA5265F3AF"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:B0F9FAC6-C024-4AB2-A20C-07676C985987"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:about="urn:uuid:881BEF77-B948-4D1E-9EF6-D04281D928F4">
  <cim:IdentifiedObject.mRID>881BEF77-B948-4D1E-9EF6-D04281D928F4</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>transformer_center_tap_9_End_3</cim:IdentifiedObject.name>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerTankEnd.orderedPhases rdf:resource="http://iec.ch/TC57/CIM100#OrderedPhaseCodeKind.Ns2"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="urn:uuid:7B033890-0537-41BA-AC32-1FB0CF83D6C3"/>
  <cim:TransformerEnd.endNumber>3</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.Terminal rdf:resource="urn:uuid:B6110C9D-C3FF-4FE3-95F3-20F88874ABDF"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="urn:uuid:4B1D7945-2D9C-4790-8CB6-C38589B2C1ED"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:about="urn:uuid:B6110C9D-C3FF-4FE3-95F3-20F88874ABDF">
  <cim:IdentifiedObject.mRID>B6110C9D-C3FF-4FE3-95F3-20F88874ABDF</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>transformer_center_tap_9_T3</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:83A87845-906C-46E8-8F96-42EA5265F3AF"/>
  <cim:ACDCTerminal.sequenceNumber>3</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:B0F9FAC6-C024-4AB2-A20C-07676C985987"/>
</cim:Terminal>
<cim:TransformerTank rdf:about="urn:uuid:1A2AEAE8-B1A0-4482-9724-962265B7303C">
  <cim:IdentifiedObject.mRID>1A2AEAE8-B1A0-4482-9724-962265B7303C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>transformer_center_tap_10</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:13AD8E07-3BF9-A4E2-CB8F-C3722F837B62"/>
  <cim:TransformerTank.TransformerTankInfo rdf:resource="urn:uuid:BA9FD83E-0639-4D0D-A5B8-AE304A2613E8"/>
  <cim:TransformerTank.PowerTransformer rdf:resource="urn:uuid:10B83998-E5A0-493C-BCA4-7F09E7A7FF79"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:5583F902-8CC3-4ACE-83A9-0DF175E9737A"/>
</cim:TransformerTank>
<cim:Location rdf:about="urn:uuid:5583F902-8CC3-4ACE-83A9-0DF175E9737A">
  <cim:IdentifiedObject.mRID>5583F902-8CC3-4ACE-83A9-0DF175E9737A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>transformer_center_tap_10_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:80700661-B4E2-47C7-AF33-9BB13F728F88"/>
</cim:Location>
<cim:PositionPoint rdf:about="urn:uuid:54E2D987-F942-4D60-9C66-43EB615A3812">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:5583F902-8CC3-4ACE-83A9-0DF175E9737A"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>400</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>100</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:about="urn:uuid:8D90C23D-63D4-40DF-A9FB-4C2442B9D3BF">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:5583F902-8CC3-4ACE-83A9-0DF175E9737A"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>450</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>125</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:about="urn:uuid:69EFD0B9-FCA3-4823-83B1-6C87255BEA0D">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:5583F902-8CC3-4ACE-83A9-0DF175E9737A"/>
  <cim:PositionPoint.sequenceNumber>3</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>450</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>125</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:TransformerTankEnd rdf:about="urn:uuid:4CE6DA23-D242-4DCD-89C2-EB376EA71625">
  <cim:IdentifiedObject.mRID>4CE6DA23-D242-4DCD-89C2-EB376EA71625</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>transformer_center_tap_10_End_1</cim:IdentifiedObject.name>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerTankEnd.orderedPhases rdf:resource="http://iec.ch/TC57/CIM100#OrderedPhaseCodeKind.AN"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="urn:uuid:1A2AEAE8-B1A0-4482-9724-962265B7303C"/>
  <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.Terminal rdf:resource="urn:uuid:36C76972-2EC6-42FF-ADD6-0C9F9DA42E10"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="urn:uuid:AF71D427-FB8C-4332-BEEA-DF9928DA9DBB"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:about="urn:uuid:36C76972-2EC6-42FF-ADD6-0C9F9DA42E10">
  <cim:IdentifiedObject.mRID>36C76972-2EC6-42FF-ADD6-0C9F9DA42E10</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>transformer_center_tap_10_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:10B83998-E5A0-493C-BCA4-7F09E7A7FF79"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:78294BAA-7EDE-40D7-8922-9AC23B04A547"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:4887BE3B-CB15-4D80-8841-2B46FFB5476D"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:about="urn:uuid:89FBD8B3-82DB-485D-B042-B6F35CA09603">
  <cim:IdentifiedObject.mRID>89FBD8B3-82DB-485D-B042-B6F35CA09603</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>transformer_center_tap_10_End_2</cim:IdentifiedObject.name>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerTankEnd.orderedPhases rdf:resource="http://iec.ch/TC57/CIM100#OrderedPhaseCodeKind.s1N"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="urn:uuid:1A2AEAE8-B1A0-4482-9724-962265B7303C"/>
  <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.Terminal rdf:resource="urn:uuid:B78470B8-263E-4195-B932-6A347E40D5CE"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="urn:uuid:4B1D7945-2D9C-4790-8CB6-C38589B2C1ED"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:about="urn:uuid:B78470B8-263E-4195-B932-6A347E40D5CE">
  <cim:IdentifiedObject.mRID>B78470B8-263E-4195-B932-6A347E40D5CE</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>transformer_center_tap_10_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:10B83998-E5A0-493C-BCA4-7F09E7A7FF79"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:83B017D0-A3DD-434E-8F82-3BF3B1D476CA"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:about="urn:uuid:147B2B0C-68AE-491F-B45E-DA8424F6DC1A">
  <cim:IdentifiedObject.mRID>147B2B0C-68AE-491F-B45E-DA8424F6DC1A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>transformer_center_tap_10_End_3</cim:IdentifiedObject.name>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerTankEnd.orderedPhases rdf:resource="http://iec.ch/TC57/CIM100#OrderedPhaseCodeKind.Ns2"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="urn:uuid:1A2AEAE8-B1A0-4482-9724-962265B7303C"/>
  <cim:TransformerEnd.endNumber>3</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.Terminal rdf:resource="urn:uuid:09C4A067-33AB-4B5A-8F55-A4C568983A46"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="urn:uuid:4B1D7945-2D9C-4790-8CB6-C38589B2C1ED"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:about="urn:uuid:09C4A067-33AB-4B5A-8F55-A4C568983A46">
  <cim:IdentifiedObject.mRID>09C4A067-33AB-4B5A-8F55-A4C568983A46</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>transformer_center_tap_10_T3</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:10B83998-E5A0-493C-BCA4-7F09E7A7FF79"/>
  <cim:ACDCTerminal.sequenceNumber>3</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:83B017D0-A3DD-434E-8F82-3BF3B1D476CA"/>
</cim:Terminal>
<cim:TransformerTank rdf:about="urn:uuid:5E10BBF9-F090-4834-9B9A-9F29BCFF8565">
  <cim:IdentifiedObject.mRID>5E10BBF9-F090-4834-9B9A-9F29BCFF8565</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>transformer_center_tap_11</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:13AD8E07-3BF9-A4E2-CB8F-C3722F837B62"/>
  <cim:TransformerTank.TransformerTankInfo rdf:resource="urn:uuid:1181C5A5-3873-4F7E-A990-FE81391BD202"/>
  <cim:TransformerTank.PowerTransformer rdf:resource="urn:uuid:63C85A86-968C-476A-94CC-E09A9488635E"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:0AC8EAA4-CAAF-480A-A9DD-F80D5ECAF90A"/>
</cim:TransformerTank>
<cim:Location rdf:about="urn:uuid:0AC8EAA4-CAAF-480A-A9DD-F80D5ECAF90A">
  <cim:IdentifiedObject.mRID>0AC8EAA4-CAAF-480A-A9DD-F80D5ECAF90A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>transformer_center_tap_11_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:80700661-B4E2-47C7-AF33-9BB13F728F88"/>
</cim:Location>
<cim:PositionPoint rdf:about="urn:uuid:FC00519F-B259-4A4E-8D06-6DB82EC25E7F">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:0AC8EAA4-CAAF-480A-A9DD-F80D5ECAF90A"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>400</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>100</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:about="urn:uuid:0B2AEF46-281B-4CA8-A0AF-BB450076A9BA">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:0AC8EAA4-CAAF-480A-A9DD-F80D5ECAF90A"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>450</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>100</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:about="urn:uuid:913523F2-070F-4FEB-B31E-E84F988BD70A">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:0AC8EAA4-CAAF-480A-A9DD-F80D5ECAF90A"/>
  <cim:PositionPoint.sequenceNumber>3</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>450</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>100</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:TransformerTankEnd rdf:about="urn:uuid:6ADFF3A4-0C63-4317-8411-3672F2D79A4E">
  <cim:IdentifiedObject.mRID>6ADFF3A4-0C63-4317-8411-3672F2D79A4E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>transformer_center_tap_11_End_1</cim:IdentifiedObject.name>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerTankEnd.orderedPhases rdf:resource="http://iec.ch/TC57/CIM100#OrderedPhaseCodeKind.BN"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="urn:uuid:5E10BBF9-F090-4834-9B9A-9F29BCFF8565"/>
  <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.Terminal rdf:resource="urn:uuid:88D2068E-B919-4AE1-80B7-8EE5CC731FD4"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="urn:uuid:AF71D427-FB8C-4332-BEEA-DF9928DA9DBB"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:about="urn:uuid:88D2068E-B919-4AE1-80B7-8EE5CC731FD4">
  <cim:IdentifiedObject.mRID>88D2068E-B919-4AE1-80B7-8EE5CC731FD4</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>transformer_center_tap_11_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:63C85A86-968C-476A-94CC-E09A9488635E"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:78294BAA-7EDE-40D7-8922-9AC23B04A547"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:4887BE3B-CB15-4D80-8841-2B46FFB5476D"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:about="urn:uuid:94B5A6AB-0384-42C4-B14A-EAE91A961432">
  <cim:IdentifiedObject.mRID>94B5A6AB-0384-42C4-B14A-EAE91A961432</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>transformer_center_tap_11_End_2</cim:IdentifiedObject.name>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerTankEnd.orderedPhases rdf:resource="http://iec.ch/TC57/CIM100#OrderedPhaseCodeKind.s1N"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="urn:uuid:5E10BBF9-F090-4834-9B9A-9F29BCFF8565"/>
  <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.Terminal rdf:resource="urn:uuid:48E3F550-13F0-41CB-8FA2-AF50F22C00E7"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="urn:uuid:4B1D7945-2D9C-4790-8CB6-C38589B2C1ED"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:about="urn:uuid:48E3F550-13F0-41CB-8FA2-AF50F22C00E7">
  <cim:IdentifiedObject.mRID>48E3F550-13F0-41CB-8FA2-AF50F22C00E7</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>transformer_center_tap_11_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:63C85A86-968C-476A-94CC-E09A9488635E"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:800322B3-DC0C-4373-9A87-1A6FD1AFC222"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:about="urn:uuid:F25C5D6D-2149-4C3B-9BB3-027264AE5A75">
  <cim:IdentifiedObject.mRID>F25C5D6D-2149-4C3B-9BB3-027264AE5A75</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>transformer_center_tap_11_End_3</cim:IdentifiedObject.name>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerTankEnd.orderedPhases rdf:resource="http://iec.ch/TC57/CIM100#OrderedPhaseCodeKind.Ns2"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="urn:uuid:5E10BBF9-F090-4834-9B9A-9F29BCFF8565"/>
  <cim:TransformerEnd.endNumber>3</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.Terminal rdf:resource="urn:uuid:9EE85C56-D0C2-4725-99CB-F5B7FE540170"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="urn:uuid:4B1D7945-2D9C-4790-8CB6-C38589B2C1ED"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:about="urn:uuid:9EE85C56-D0C2-4725-99CB-F5B7FE540170">
  <cim:IdentifiedObject.mRID>9EE85C56-D0C2-4725-99CB-F5B7FE540170</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>transformer_center_tap_11_T3</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:63C85A86-968C-476A-94CC-E09A9488635E"/>
  <cim:ACDCTerminal.sequenceNumber>3</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:800322B3-DC0C-4373-9A87-1A6FD1AFC222"/>
</cim:Terminal>
<cim:TransformerTank rdf:about="urn:uuid:164CD878-60C1-46C6-93D3-3BF05ECB1063">
  <cim:IdentifiedObject.mRID>164CD878-60C1-46C6-93D3-3BF05ECB1063</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>transformer_center_tap_12</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:13AD8E07-3BF9-A4E2-CB8F-C3722F837B62"/>
  <cim:TransformerTank.TransformerTankInfo rdf:resource="urn:uuid:236B177D-54F0-47E3-A1B0-36434E71BAE2"/>
  <cim:TransformerTank.PowerTransformer rdf:resource="urn:uuid:C0790AB3-DF9A-4B82-BD37-A4D36F97894D"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:42C6F393-888C-4CD1-AAB1-3B3DD6F2E171"/>
</cim:TransformerTank>
<cim:Location rdf:about="urn:uuid:42C6F393-888C-4CD1-AAB1-3B3DD6F2E171">
  <cim:IdentifiedObject.mRID>42C6F393-888C-4CD1-AAB1-3B3DD6F2E171</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>transformer_center_tap_12_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:80700661-B4E2-47C7-AF33-9BB13F728F88"/>
</cim:Location>
<cim:PositionPoint rdf:about="urn:uuid:F3E1A806-EAF9-4DF7-BDD9-D4C0B012DD88">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:42C6F393-888C-4CD1-AAB1-3B3DD6F2E171"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>400</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>100</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:about="urn:uuid:E78F9D78-BE5A-4D78-9D12-D7E24F3D70B3">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:42C6F393-888C-4CD1-AAB1-3B3DD6F2E171"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>450</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>75</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:about="urn:uuid:E8B5EA2F-BFAE-4B76-A2BE-677208EFA5DA">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:42C6F393-888C-4CD1-AAB1-3B3DD6F2E171"/>
  <cim:PositionPoint.sequenceNumber>3</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>450</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>75</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:TransformerTankEnd rdf:about="urn:uuid:D144D97E-B9A5-4718-B45A-DCA796CC2652">
  <cim:IdentifiedObject.mRID>D144D97E-B9A5-4718-B45A-DCA796CC2652</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>transformer_center_tap_12_End_1</cim:IdentifiedObject.name>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerTankEnd.orderedPhases rdf:resource="http://iec.ch/TC57/CIM100#OrderedPhaseCodeKind.CN"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="urn:uuid:164CD878-60C1-46C6-93D3-3BF05ECB1063"/>
  <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.Terminal rdf:resource="urn:uuid:F2D6F3E7-C49B-4B2D-AB9C-CA5F67BC60D2"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="urn:uuid:AF71D427-FB8C-4332-BEEA-DF9928DA9DBB"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:about="urn:uuid:F2D6F3E7-C49B-4B2D-AB9C-CA5F67BC60D2">
  <cim:IdentifiedObject.mRID>F2D6F3E7-C49B-4B2D-AB9C-CA5F67BC60D2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>transformer_center_tap_12_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:C0790AB3-DF9A-4B82-BD37-A4D36F97894D"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:78294BAA-7EDE-40D7-8922-9AC23B04A547"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:4887BE3B-CB15-4D80-8841-2B46FFB5476D"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:about="urn:uuid:7F00C578-50D0-4040-920C-C8433833581F">
  <cim:IdentifiedObject.mRID>7F00C578-50D0-4040-920C-C8433833581F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>transformer_center_tap_12_End_2</cim:IdentifiedObject.name>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerTankEnd.orderedPhases rdf:resource="http://iec.ch/TC57/CIM100#OrderedPhaseCodeKind.s1N"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="urn:uuid:164CD878-60C1-46C6-93D3-3BF05ECB1063"/>
  <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.Terminal rdf:resource="urn:uuid:70D89877-B7FE-41FF-AFBD-CCD416843DA6"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="urn:uuid:4B1D7945-2D9C-4790-8CB6-C38589B2C1ED"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:about="urn:uuid:70D89877-B7FE-41FF-AFBD-CCD416843DA6">
  <cim:IdentifiedObject.mRID>70D89877-B7FE-41FF-AFBD-CCD416843DA6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>transformer_center_tap_12_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:C0790AB3-DF9A-4B82-BD37-A4D36F97894D"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:2894063C-3951-436B-B1B4-D4E158344213"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:about="urn:uuid:4CD94DB9-8B4C-44F4-966B-165A0B8D2EF2">
  <cim:IdentifiedObject.mRID>4CD94DB9-8B4C-44F4-966B-165A0B8D2EF2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>transformer_center_tap_12_End_3</cim:IdentifiedObject.name>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerTankEnd.orderedPhases rdf:resource="http://iec.ch/TC57/CIM100#OrderedPhaseCodeKind.Ns2"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="urn:uuid:164CD878-60C1-46C6-93D3-3BF05ECB1063"/>
  <cim:TransformerEnd.endNumber>3</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.Terminal rdf:resource="urn:uuid:068FC490-3FB5-4C38-BF65-461EB521DE38"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="urn:uuid:4B1D7945-2D9C-4790-8CB6-C38589B2C1ED"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:about="urn:uuid:068FC490-3FB5-4C38-BF65-461EB521DE38">
  <cim:IdentifiedObject.mRID>068FC490-3FB5-4C38-BF65-461EB521DE38</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>transformer_center_tap_12_T3</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:C0790AB3-DF9A-4B82-BD37-A4D36F97894D"/>
  <cim:ACDCTerminal.sequenceNumber>3</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:2894063C-3951-436B-B1B4-D4E158344213"/>
</cim:Terminal>
<cim:TransformerTank rdf:about="urn:uuid:8A9BCA65-30D8-45C2-9FC9-6F664DF966BC">
  <cim:IdentifiedObject.mRID>8A9BCA65-30D8-45C2-9FC9-6F664DF966BC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>transformer_center_tap_13</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:13AD8E07-3BF9-A4E2-CB8F-C3722F837B62"/>
  <cim:TransformerTank.TransformerTankInfo rdf:resource="urn:uuid:BA9FD83E-0639-4D0D-A5B8-AE304A2613E8"/>
  <cim:TransformerTank.PowerTransformer rdf:resource="urn:uuid:13686FED-4393-4ED9-9CA8-B2C4A6C6F961"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:2CE7A12A-E2CE-46C6-90F2-2FC3DA67C571"/>
</cim:TransformerTank>
<cim:Location rdf:about="urn:uuid:2CE7A12A-E2CE-46C6-90F2-2FC3DA67C571">
  <cim:IdentifiedObject.mRID>2CE7A12A-E2CE-46C6-90F2-2FC3DA67C571</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>transformer_center_tap_13_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:80700661-B4E2-47C7-AF33-9BB13F728F88"/>
</cim:Location>
<cim:PositionPoint rdf:about="urn:uuid:903380DE-8229-4354-BCE7-8CB3A3DB609F">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:2CE7A12A-E2CE-46C6-90F2-2FC3DA67C571"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>250</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>100</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:about="urn:uuid:978EF689-9429-49AE-A1E6-1B9D77DADC1C">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:2CE7A12A-E2CE-46C6-90F2-2FC3DA67C571"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>225</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>75</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:about="urn:uuid:DCA29837-BB69-44B5-872C-D84586B20C86">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:2CE7A12A-E2CE-46C6-90F2-2FC3DA67C571"/>
  <cim:PositionPoint.sequenceNumber>3</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>225</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>75</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:TransformerTankEnd rdf:about="urn:uuid:439A9B79-15D4-433A-AD18-E6CFDFD10888">
  <cim:IdentifiedObject.mRID>439A9B79-15D4-433A-AD18-E6CFDFD10888</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>transformer_center_tap_13_End_1</cim:IdentifiedObject.name>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerTankEnd.orderedPhases rdf:resource="http://iec.ch/TC57/CIM100#OrderedPhaseCodeKind.AN"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="urn:uuid:8A9BCA65-30D8-45C2-9FC9-6F664DF966BC"/>
  <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.Terminal rdf:resource="urn:uuid:8327E5AF-E250-4465-B56B-4879CD652444"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="urn:uuid:AF71D427-FB8C-4332-BEEA-DF9928DA9DBB"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:about="urn:uuid:8327E5AF-E250-4465-B56B-4879CD652444">
  <cim:IdentifiedObject.mRID>8327E5AF-E250-4465-B56B-4879CD652444</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>transformer_center_tap_13_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:13686FED-4393-4ED9-9CA8-B2C4A6C6F961"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:3B75C087-0D6E-4F01-ABCD-2912FCC0E0D0"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:4887BE3B-CB15-4D80-8841-2B46FFB5476D"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:about="urn:uuid:A3B6E64F-B7F1-4CC5-A4BF-5AFF33FD222D">
  <cim:IdentifiedObject.mRID>A3B6E64F-B7F1-4CC5-A4BF-5AFF33FD222D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>transformer_center_tap_13_End_2</cim:IdentifiedObject.name>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerTankEnd.orderedPhases rdf:resource="http://iec.ch/TC57/CIM100#OrderedPhaseCodeKind.s1N"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="urn:uuid:8A9BCA65-30D8-45C2-9FC9-6F664DF966BC"/>
  <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.Terminal rdf:resource="urn:uuid:AFD624A7-72BD-4CE4-9E8D-ECAAD44E55C3"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="urn:uuid:4B1D7945-2D9C-4790-8CB6-C38589B2C1ED"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:about="urn:uuid:AFD624A7-72BD-4CE4-9E8D-ECAAD44E55C3">
  <cim:IdentifiedObject.mRID>AFD624A7-72BD-4CE4-9E8D-ECAAD44E55C3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>transformer_center_tap_13_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:13686FED-4393-4ED9-9CA8-B2C4A6C6F961"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:524D3247-392E-4804-8220-9B7FD6903320"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:about="urn:uuid:A501AEE7-7DE7-4492-A511-928E1A2BE024">
  <cim:IdentifiedObject.mRID>A501AEE7-7DE7-4492-A511-928E1A2BE024</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>transformer_center_tap_13_End_3</cim:IdentifiedObject.name>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerTankEnd.orderedPhases rdf:resource="http://iec.ch/TC57/CIM100#OrderedPhaseCodeKind.Ns2"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="urn:uuid:8A9BCA65-30D8-45C2-9FC9-6F664DF966BC"/>
  <cim:TransformerEnd.endNumber>3</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.Terminal rdf:resource="urn:uuid:3C5719F5-B573-4E2C-A8F0-DE3EE877736B"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="urn:uuid:4B1D7945-2D9C-4790-8CB6-C38589B2C1ED"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:about="urn:uuid:3C5719F5-B573-4E2C-A8F0-DE3EE877736B">
  <cim:IdentifiedObject.mRID>3C5719F5-B573-4E2C-A8F0-DE3EE877736B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>transformer_center_tap_13_T3</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:13686FED-4393-4ED9-9CA8-B2C4A6C6F961"/>
  <cim:ACDCTerminal.sequenceNumber>3</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:524D3247-392E-4804-8220-9B7FD6903320"/>
</cim:Terminal>
<cim:TransformerTank rdf:about="urn:uuid:37B32824-B27A-4CD7-93B6-B0BA4B69913B">
  <cim:IdentifiedObject.mRID>37B32824-B27A-4CD7-93B6-B0BA4B69913B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>transformer_center_tap_14</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:13AD8E07-3BF9-A4E2-CB8F-C3722F837B62"/>
  <cim:TransformerTank.TransformerTankInfo rdf:resource="urn:uuid:1181C5A5-3873-4F7E-A990-FE81391BD202"/>
  <cim:TransformerTank.PowerTransformer rdf:resource="urn:uuid:A18C1F4B-1FB6-457D-9742-782EAF7C24F2"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:EC13A491-EE60-4F88-9CB5-889E0DCB77BF"/>
</cim:TransformerTank>
<cim:Location rdf:about="urn:uuid:EC13A491-EE60-4F88-9CB5-889E0DCB77BF">
  <cim:IdentifiedObject.mRID>EC13A491-EE60-4F88-9CB5-889E0DCB77BF</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>transformer_center_tap_14_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:80700661-B4E2-47C7-AF33-9BB13F728F88"/>
</cim:Location>
<cim:PositionPoint rdf:about="urn:uuid:7E755803-F610-46DB-B765-AF132727FA52">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:EC13A491-EE60-4F88-9CB5-889E0DCB77BF"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>250</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>100</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:about="urn:uuid:8654AFAD-DEE4-4772-975E-38D78F3CF3D2">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:EC13A491-EE60-4F88-9CB5-889E0DCB77BF"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>250</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>75</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:about="urn:uuid:5822F7DC-E99E-4638-9396-9469C69E8342">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:EC13A491-EE60-4F88-9CB5-889E0DCB77BF"/>
  <cim:PositionPoint.sequenceNumber>3</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>250</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>75</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:TransformerTankEnd rdf:about="urn:uuid:37C1FFE9-CFE0-4272-A338-EB8A77F9CC1F">
  <cim:IdentifiedObject.mRID>37C1FFE9-CFE0-4272-A338-EB8A77F9CC1F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>transformer_center_tap_14_End_1</cim:IdentifiedObject.name>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerTankEnd.orderedPhases rdf:resource="http://iec.ch/TC57/CIM100#OrderedPhaseCodeKind.BN"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="urn:uuid:37B32824-B27A-4CD7-93B6-B0BA4B69913B"/>
  <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.Terminal rdf:resource="urn:uuid:3BD6EC26-6C26-4E3D-9191-8309C4CF7164"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="urn:uuid:AF71D427-FB8C-4332-BEEA-DF9928DA9DBB"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:about="urn:uuid:3BD6EC26-6C26-4E3D-9191-8309C4CF7164">
  <cim:IdentifiedObject.mRID>3BD6EC26-6C26-4E3D-9191-8309C4CF7164</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>transformer_center_tap_14_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:A18C1F4B-1FB6-457D-9742-782EAF7C24F2"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:3B75C087-0D6E-4F01-ABCD-2912FCC0E0D0"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:4887BE3B-CB15-4D80-8841-2B46FFB5476D"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:about="urn:uuid:FD4B7F9A-59D8-4283-84C8-E692AD31320E">
  <cim:IdentifiedObject.mRID>FD4B7F9A-59D8-4283-84C8-E692AD31320E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>transformer_center_tap_14_End_2</cim:IdentifiedObject.name>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerTankEnd.orderedPhases rdf:resource="http://iec.ch/TC57/CIM100#OrderedPhaseCodeKind.s1N"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="urn:uuid:37B32824-B27A-4CD7-93B6-B0BA4B69913B"/>
  <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.Terminal rdf:resource="urn:uuid:1D4F431B-8022-4D8B-AC0D-DF14CB70E3FC"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="urn:uuid:4B1D7945-2D9C-4790-8CB6-C38589B2C1ED"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:about="urn:uuid:1D4F431B-8022-4D8B-AC0D-DF14CB70E3FC">
  <cim:IdentifiedObject.mRID>1D4F431B-8022-4D8B-AC0D-DF14CB70E3FC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>transformer_center_tap_14_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:A18C1F4B-1FB6-457D-9742-782EAF7C24F2"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:D22251AA-1AA0-4B72-89AC-1DF932B00161"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:about="urn:uuid:D21614B2-0BCC-4F97-BC7B-734FE7552683">
  <cim:IdentifiedObject.mRID>D21614B2-0BCC-4F97-BC7B-734FE7552683</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>transformer_center_tap_14_End_3</cim:IdentifiedObject.name>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerTankEnd.orderedPhases rdf:resource="http://iec.ch/TC57/CIM100#OrderedPhaseCodeKind.Ns2"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="urn:uuid:37B32824-B27A-4CD7-93B6-B0BA4B69913B"/>
  <cim:TransformerEnd.endNumber>3</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.Terminal rdf:resource="urn:uuid:0A9D0015-F6B0-44AF-861D-EB6D8F31F051"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="urn:uuid:4B1D7945-2D9C-4790-8CB6-C38589B2C1ED"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:about="urn:uuid:0A9D0015-F6B0-44AF-861D-EB6D8F31F051">
  <cim:IdentifiedObject.mRID>0A9D0015-F6B0-44AF-861D-EB6D8F31F051</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>transformer_center_tap_14_T3</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:A18C1F4B-1FB6-457D-9742-782EAF7C24F2"/>
  <cim:ACDCTerminal.sequenceNumber>3</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:D22251AA-1AA0-4B72-89AC-1DF932B00161"/>
</cim:Terminal>
<cim:TransformerTank rdf:about="urn:uuid:0853F3BF-3628-49EF-8AD0-8AC755A645FC">
  <cim:IdentifiedObject.mRID>0853F3BF-3628-49EF-8AD0-8AC755A645FC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>transformer_center_tap_15</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:13AD8E07-3BF9-A4E2-CB8F-C3722F837B62"/>
  <cim:TransformerTank.TransformerTankInfo rdf:resource="urn:uuid:236B177D-54F0-47E3-A1B0-36434E71BAE2"/>
  <cim:TransformerTank.PowerTransformer rdf:resource="urn:uuid:6EE99B88-36A1-4245-BB3E-243F795A0DF8"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:A5C2D503-D144-4D76-9E8D-7EF11B5F4C84"/>
</cim:TransformerTank>
<cim:Location rdf:about="urn:uuid:A5C2D503-D144-4D76-9E8D-7EF11B5F4C84">
  <cim:IdentifiedObject.mRID>A5C2D503-D144-4D76-9E8D-7EF11B5F4C84</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>transformer_center_tap_15_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:80700661-B4E2-47C7-AF33-9BB13F728F88"/>
</cim:Location>
<cim:PositionPoint rdf:about="urn:uuid:CEA8BF68-F1C2-4BCD-96EB-F7665AB68226">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:A5C2D503-D144-4D76-9E8D-7EF11B5F4C84"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>250</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>100</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:about="urn:uuid:A319F4E6-0553-42C0-B57E-4E34C4A92892">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:A5C2D503-D144-4D76-9E8D-7EF11B5F4C84"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>275</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>75</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:about="urn:uuid:F0EFAAD5-5083-46BC-8ACF-AD0718ABDE64">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:A5C2D503-D144-4D76-9E8D-7EF11B5F4C84"/>
  <cim:PositionPoint.sequenceNumber>3</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>275</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>75</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:TransformerTankEnd rdf:about="urn:uuid:8E31713F-CE3A-4B09-A74A-7A62F3778246">
  <cim:IdentifiedObject.mRID>8E31713F-CE3A-4B09-A74A-7A62F3778246</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>transformer_center_tap_15_End_1</cim:IdentifiedObject.name>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerTankEnd.orderedPhases rdf:resource="http://iec.ch/TC57/CIM100#OrderedPhaseCodeKind.CN"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="urn:uuid:0853F3BF-3628-49EF-8AD0-8AC755A645FC"/>
  <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.Terminal rdf:resource="urn:uuid:18ED037F-DEC6-47C5-897A-5C5FB90C0CBD"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="urn:uuid:AF71D427-FB8C-4332-BEEA-DF9928DA9DBB"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:about="urn:uuid:18ED037F-DEC6-47C5-897A-5C5FB90C0CBD">
  <cim:IdentifiedObject.mRID>18ED037F-DEC6-47C5-897A-5C5FB90C0CBD</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>transformer_center_tap_15_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:6EE99B88-36A1-4245-BB3E-243F795A0DF8"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:3B75C087-0D6E-4F01-ABCD-2912FCC0E0D0"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:4887BE3B-CB15-4D80-8841-2B46FFB5476D"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:about="urn:uuid:E8A7F9F2-3605-40C4-83D3-EA4C6DE1F194">
  <cim:IdentifiedObject.mRID>E8A7F9F2-3605-40C4-83D3-EA4C6DE1F194</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>transformer_center_tap_15_End_2</cim:IdentifiedObject.name>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerTankEnd.orderedPhases rdf:resource="http://iec.ch/TC57/CIM100#OrderedPhaseCodeKind.s1N"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="urn:uuid:0853F3BF-3628-49EF-8AD0-8AC755A645FC"/>
  <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.Terminal rdf:resource="urn:uuid:8196951C-F756-4A47-85B4-9A224C4A5731"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="urn:uuid:4B1D7945-2D9C-4790-8CB6-C38589B2C1ED"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:about="urn:uuid:8196951C-F756-4A47-85B4-9A224C4A5731">
  <cim:IdentifiedObject.mRID>8196951C-F756-4A47-85B4-9A224C4A5731</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>transformer_center_tap_15_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:6EE99B88-36A1-4245-BB3E-243F795A0DF8"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:8775B155-6DAD-467F-B60D-A6D2A3A592B2"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:about="urn:uuid:5030BD70-14FA-4801-871B-B60EF2D79AE4">
  <cim:IdentifiedObject.mRID>5030BD70-14FA-4801-871B-B60EF2D79AE4</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>transformer_center_tap_15_End_3</cim:IdentifiedObject.name>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerTankEnd.orderedPhases rdf:resource="http://iec.ch/TC57/CIM100#OrderedPhaseCodeKind.Ns2"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="urn:uuid:0853F3BF-3628-49EF-8AD0-8AC755A645FC"/>
  <cim:TransformerEnd.endNumber>3</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.Terminal rdf:resource="urn:uuid:8602EA68-19FD-4083-98D9-EAB14CC5B718"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="urn:uuid:4B1D7945-2D9C-4790-8CB6-C38589B2C1ED"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:about="urn:uuid:8602EA68-19FD-4083-98D9-EAB14CC5B718">
  <cim:IdentifiedObject.mRID>8602EA68-19FD-4083-98D9-EAB14CC5B718</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>transformer_center_tap_15_T3</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:6EE99B88-36A1-4245-BB3E-243F795A0DF8"/>
  <cim:ACDCTerminal.sequenceNumber>3</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:8775B155-6DAD-467F-B60D-A6D2A3A592B2"/>
</cim:Terminal>
<cim:TransformerTank rdf:about="urn:uuid:C1BCB217-B799-4DD1-A0D0-8670BAD8E477">
  <cim:IdentifiedObject.mRID>C1BCB217-B799-4DD1-A0D0-8670BAD8E477</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>transformer_633-634</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:13AD8E07-3BF9-A4E2-CB8F-C3722F837B62"/>
  <cim:TransformerTank.TransformerTankInfo rdf:resource="urn:uuid:1CCA6406-8CB8-4A2B-91CE-1A6F3B1C0AAD"/>
  <cim:TransformerTank.PowerTransformer rdf:resource="urn:uuid:AC369B91-C7CF-4726-85F2-1FD6F62916EA"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:1D7FCE8E-E411-45A7-8618-6EC2288E4FC1"/>
</cim:TransformerTank>
<cim:Location rdf:about="urn:uuid:1D7FCE8E-E411-45A7-8618-6EC2288E4FC1">
  <cim:IdentifiedObject.mRID>1D7FCE8E-E411-45A7-8618-6EC2288E4FC1</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>transformer_633-634_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:80700661-B4E2-47C7-AF33-9BB13F728F88"/>
</cim:Location>
<cim:PositionPoint rdf:about="urn:uuid:C06C8732-4CE2-4880-BED6-306043EE9310">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:1D7FCE8E-E411-45A7-8618-6EC2288E4FC1"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>350</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>250</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:about="urn:uuid:90FFD015-B3FB-4923-AE65-3F573584FB53">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:1D7FCE8E-E411-45A7-8618-6EC2288E4FC1"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>400</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>250</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:TransformerTankEnd rdf:about="urn:uuid:E264B42A-EA88-45A3-9DA7-6572C7B0B0D3">
  <cim:IdentifiedObject.mRID>E264B42A-EA88-45A3-9DA7-6572C7B0B0D3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>transformer_633-634_End_1</cim:IdentifiedObject.name>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerTankEnd.orderedPhases rdf:resource="http://iec.ch/TC57/CIM100#OrderedPhaseCodeKind.ABCN"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="urn:uuid:C1BCB217-B799-4DD1-A0D0-8670BAD8E477"/>
  <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.Terminal rdf:resource="urn:uuid:45645E42-2339-4910-9A74-6F8448B74DFF"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="urn:uuid:AF71D427-FB8C-4332-BEEA-DF9928DA9DBB"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:about="urn:uuid:45645E42-2339-4910-9A74-6F8448B74DFF">
  <cim:IdentifiedObject.mRID>45645E42-2339-4910-9A74-6F8448B74DFF</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>transformer_633-634_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:AC369B91-C7CF-4726-85F2-1FD6F62916EA"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:F143B7E8-5897-4E2C-B212-8E59D1259DA6"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:A646AD86-A8E0-4603-BAED-B8E3D116DE68"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:about="urn:uuid:5A628E2F-A95B-40D0-8C2F-FB03C3AE3DA7">
  <cim:IdentifiedObject.mRID>5A628E2F-A95B-40D0-8C2F-FB03C3AE3DA7</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>transformer_633-634_End_2</cim:IdentifiedObject.name>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerTankEnd.orderedPhases rdf:resource="http://iec.ch/TC57/CIM100#OrderedPhaseCodeKind.ABCN"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="urn:uuid:C1BCB217-B799-4DD1-A0D0-8670BAD8E477"/>
  <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.Terminal rdf:resource="urn:uuid:B879101D-C90F-4A27-B2D3-6970601675A2"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="urn:uuid:784C2EBB-BB44-4585-9E2C-DA0932DE7536"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:about="urn:uuid:B879101D-C90F-4A27-B2D3-6970601675A2">
  <cim:IdentifiedObject.mRID>B879101D-C90F-4A27-B2D3-6970601675A2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>transformer_633-634_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:AC369B91-C7CF-4726-85F2-1FD6F62916EA"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:8FF280B9-5EFE-4025-AA33-2F219F3D1612"/>
</cim:Terminal>
<cim:TransformerTank rdf:about="urn:uuid:F80F5FB8-4795-4AFC-9728-AF38CB0592CA">
  <cim:IdentifiedObject.mRID>F80F5FB8-4795-4AFC-9728-AF38CB0592CA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>object_162_a</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:13AD8E07-3BF9-A4E2-CB8F-C3722F837B62"/>
  <cim:TransformerTank.TransformerTankInfo rdf:resource="urn:uuid:0BFFEFA6-791E-4E4C-9BC1-108463B12E7F"/>
  <cim:TransformerTank.PowerTransformer rdf:resource="urn:uuid:1E0D7969-9E04-4A63-942D-86B48B5870F6"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:0D397A82-760F-4727-A446-F54C62B64F93"/>
</cim:TransformerTank>
<cim:Location rdf:about="urn:uuid:0D397A82-760F-4727-A446-F54C62B64F93">
  <cim:IdentifiedObject.mRID>0D397A82-760F-4727-A446-F54C62B64F93</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>object_162_a_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:80700661-B4E2-47C7-AF33-9BB13F728F88"/>
</cim:Location>
<cim:PositionPoint rdf:about="urn:uuid:1B629E6C-F933-4F94-A1AE-9F8A2DB56B9E">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:0D397A82-760F-4727-A446-F54C62B64F93"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>350</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:about="urn:uuid:7CD3B048-1741-4F23-A59E-7F1D159C9418">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:0D397A82-760F-4727-A446-F54C62B64F93"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>300</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:TransformerTankEnd rdf:about="urn:uuid:2E5E4094-C3D4-4E83-96D1-8C115EA1DC6E">
  <cim:IdentifiedObject.mRID>2E5E4094-C3D4-4E83-96D1-8C115EA1DC6E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>object_162_a_End_1</cim:IdentifiedObject.name>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerTankEnd.orderedPhases rdf:resource="http://iec.ch/TC57/CIM100#OrderedPhaseCodeKind.AN"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="urn:uuid:F80F5FB8-4795-4AFC-9728-AF38CB0592CA"/>
  <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.Terminal rdf:resource="urn:uuid:F5F8312F-09DE-4BFB-B932-7D962F7668C2"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="urn:uuid:AF71D427-FB8C-4332-BEEA-DF9928DA9DBB"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:about="urn:uuid:F5F8312F-09DE-4BFB-B932-7D962F7668C2">
  <cim:IdentifiedObject.mRID>F5F8312F-09DE-4BFB-B932-7D962F7668C2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>object_162_a_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:1E0D7969-9E04-4A63-942D-86B48B5870F6"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:58CC5F5F-7D80-4587-9789-B60AD4FB6AA6"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:5074321E-2837-42C5-AB97-81E5A7657CB1"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:about="urn:uuid:46629074-1E2C-48F7-AC80-068C5969A98A">
  <cim:IdentifiedObject.mRID>46629074-1E2C-48F7-AC80-068C5969A98A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>object_162_a_End_2</cim:IdentifiedObject.name>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerTankEnd.orderedPhases rdf:resource="http://iec.ch/TC57/CIM100#OrderedPhaseCodeKind.AN"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="urn:uuid:F80F5FB8-4795-4AFC-9728-AF38CB0592CA"/>
  <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.Terminal rdf:resource="urn:uuid:9DF8A344-9434-4C20-AD8D-3DECD8154828"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="urn:uuid:AF71D427-FB8C-4332-BEEA-DF9928DA9DBB"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:about="urn:uuid:9DF8A344-9434-4C20-AD8D-3DECD8154828">
  <cim:IdentifiedObject.mRID>9DF8A344-9434-4C20-AD8D-3DECD8154828</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>object_162_a_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:1E0D7969-9E04-4A63-942D-86B48B5870F6"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:9E125627-6145-46E4-94AB-E0ACEFE43F52"/>
</cim:Terminal>
<cim:TransformerTank rdf:about="urn:uuid:40D7EA0C-9563-4D40-8394-8FB473277996">
  <cim:IdentifiedObject.mRID>40D7EA0C-9563-4D40-8394-8FB473277996</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>object_162_b</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:13AD8E07-3BF9-A4E2-CB8F-C3722F837B62"/>
  <cim:TransformerTank.TransformerTankInfo rdf:resource="urn:uuid:0A42B140-7826-4498-8686-075269F51541"/>
  <cim:TransformerTank.PowerTransformer rdf:resource="urn:uuid:1E0D7969-9E04-4A63-942D-86B48B5870F6"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:5B1D9F0F-1AE0-4666-826D-2C7B08866846"/>
</cim:TransformerTank>
<cim:Location rdf:about="urn:uuid:5B1D9F0F-1AE0-4666-826D-2C7B08866846">
  <cim:IdentifiedObject.mRID>5B1D9F0F-1AE0-4666-826D-2C7B08866846</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>object_162_b_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:80700661-B4E2-47C7-AF33-9BB13F728F88"/>
</cim:Location>
<cim:PositionPoint rdf:about="urn:uuid:0E29D41B-FEA1-4EDF-BB41-95D498B0E30E">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:5B1D9F0F-1AE0-4666-826D-2C7B08866846"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>350</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:about="urn:uuid:364FAF65-AEB5-48EE-954B-4F18F070D3BD">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:5B1D9F0F-1AE0-4666-826D-2C7B08866846"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>300</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:TransformerTankEnd rdf:about="urn:uuid:7463749D-1332-4FA2-91C7-DAFBFA70187C">
  <cim:IdentifiedObject.mRID>7463749D-1332-4FA2-91C7-DAFBFA70187C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>object_162_b_End_1</cim:IdentifiedObject.name>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerTankEnd.orderedPhases rdf:resource="http://iec.ch/TC57/CIM100#OrderedPhaseCodeKind.BN"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="urn:uuid:40D7EA0C-9563-4D40-8394-8FB473277996"/>
  <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.Terminal rdf:resource="urn:uuid:1BC56F57-BC60-4217-A576-62C067B12C13"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="urn:uuid:AF71D427-FB8C-4332-BEEA-DF9928DA9DBB"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:about="urn:uuid:1BC56F57-BC60-4217-A576-62C067B12C13">
  <cim:IdentifiedObject.mRID>1BC56F57-BC60-4217-A576-62C067B12C13</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>object_162_b_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:1E0D7969-9E04-4A63-942D-86B48B5870F6"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:58CC5F5F-7D80-4587-9789-B60AD4FB6AA6"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:5074321E-2837-42C5-AB97-81E5A7657CB1"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:about="urn:uuid:37A9B9D7-7F20-46C5-A505-DEEE9A299F10">
  <cim:IdentifiedObject.mRID>37A9B9D7-7F20-46C5-A505-DEEE9A299F10</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>object_162_b_End_2</cim:IdentifiedObject.name>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerTankEnd.orderedPhases rdf:resource="http://iec.ch/TC57/CIM100#OrderedPhaseCodeKind.BN"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="urn:uuid:40D7EA0C-9563-4D40-8394-8FB473277996"/>
  <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.Terminal rdf:resource="urn:uuid:1D3C83E1-4A27-4A53-99AE-E74C801EA5AE"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="urn:uuid:AF71D427-FB8C-4332-BEEA-DF9928DA9DBB"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:about="urn:uuid:1D3C83E1-4A27-4A53-99AE-E74C801EA5AE">
  <cim:IdentifiedObject.mRID>1D3C83E1-4A27-4A53-99AE-E74C801EA5AE</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>object_162_b_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:1E0D7969-9E04-4A63-942D-86B48B5870F6"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:9E125627-6145-46E4-94AB-E0ACEFE43F52"/>
</cim:Terminal>
<cim:TransformerTank rdf:about="urn:uuid:D6474D55-EAD9-439D-B7BD-FF3770D3F42F">
  <cim:IdentifiedObject.mRID>D6474D55-EAD9-439D-B7BD-FF3770D3F42F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>object_162_c</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:13AD8E07-3BF9-A4E2-CB8F-C3722F837B62"/>
  <cim:TransformerTank.TransformerTankInfo rdf:resource="urn:uuid:1ACE3502-EA7E-4A6D-A5AA-B9F086C27097"/>
  <cim:TransformerTank.PowerTransformer rdf:resource="urn:uuid:1E0D7969-9E04-4A63-942D-86B48B5870F6"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:7B7A54D0-F78B-4D7E-9795-4C8150BDF252"/>
</cim:TransformerTank>
<cim:Location rdf:about="urn:uuid:7B7A54D0-F78B-4D7E-9795-4C8150BDF252">
  <cim:IdentifiedObject.mRID>7B7A54D0-F78B-4D7E-9795-4C8150BDF252</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>object_162_c_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:80700661-B4E2-47C7-AF33-9BB13F728F88"/>
</cim:Location>
<cim:PositionPoint rdf:about="urn:uuid:81D772B4-7204-4081-93C1-3EB100671C5B">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:7B7A54D0-F78B-4D7E-9795-4C8150BDF252"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>350</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:about="urn:uuid:D94B7556-2315-43FF-B27B-3DA1A60C0CDF">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:7B7A54D0-F78B-4D7E-9795-4C8150BDF252"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>300</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:TransformerTankEnd rdf:about="urn:uuid:EE137A13-D9DD-4CCE-8907-1EA49C31469A">
  <cim:IdentifiedObject.mRID>EE137A13-D9DD-4CCE-8907-1EA49C31469A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>object_162_c_End_1</cim:IdentifiedObject.name>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerTankEnd.orderedPhases rdf:resource="http://iec.ch/TC57/CIM100#OrderedPhaseCodeKind.CN"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="urn:uuid:D6474D55-EAD9-439D-B7BD-FF3770D3F42F"/>
  <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.Terminal rdf:resource="urn:uuid:58ADD37D-4D85-461E-B19E-FB67B617D6DB"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="urn:uuid:AF71D427-FB8C-4332-BEEA-DF9928DA9DBB"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:about="urn:uuid:58ADD37D-4D85-461E-B19E-FB67B617D6DB">
  <cim:IdentifiedObject.mRID>58ADD37D-4D85-461E-B19E-FB67B617D6DB</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>object_162_c_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:1E0D7969-9E04-4A63-942D-86B48B5870F6"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:58CC5F5F-7D80-4587-9789-B60AD4FB6AA6"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:5074321E-2837-42C5-AB97-81E5A7657CB1"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:about="urn:uuid:E3805A06-1FE4-427F-973A-675181D33E3F">
  <cim:IdentifiedObject.mRID>E3805A06-1FE4-427F-973A-675181D33E3F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>object_162_c_End_2</cim:IdentifiedObject.name>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerTankEnd.orderedPhases rdf:resource="http://iec.ch/TC57/CIM100#OrderedPhaseCodeKind.CN"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="urn:uuid:D6474D55-EAD9-439D-B7BD-FF3770D3F42F"/>
  <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.Terminal rdf:resource="urn:uuid:0E20A045-C1CE-429F-8792-7C9E755185B5"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="urn:uuid:AF71D427-FB8C-4332-BEEA-DF9928DA9DBB"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:about="urn:uuid:0E20A045-C1CE-429F-8792-7C9E755185B5">
  <cim:IdentifiedObject.mRID>0E20A045-C1CE-429F-8792-7C9E755185B5</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>object_162_c_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:1E0D7969-9E04-4A63-942D-86B48B5870F6"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:9E125627-6145-46E4-94AB-E0ACEFE43F52"/>
</cim:Terminal>
<cim:PowerTransformer rdf:about="urn:uuid:59536A38-7BD7-406F-BE7B-61C727EC19FA">
  <cim:IdentifiedObject.mRID>59536A38-7BD7-406F-BE7B-61C727EC19FA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>source_650</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:13AD8E07-3BF9-A4E2-CB8F-C3722F837B62"/>
  <cim:PowerTransformer.vectorGroup>Yy</cim:PowerTransformer.vectorGroup>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:A2191FD8-A945-48F6-8834-174C2B2107A2"/>
</cim:PowerTransformer>
<cim:PowerTransformer rdf:about="urn:uuid:A3419A01-980B-435A-9D08-B9037268DA73">
  <cim:IdentifiedObject.mRID>A3419A01-980B-435A-9D08-B9037268DA73</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>transformer_center_tap_1</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:13AD8E07-3BF9-A4E2-CB8F-C3722F837B62"/>
  <cim:PowerTransformer.vectorGroup>Iii</cim:PowerTransformer.vectorGroup>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:B7AA05D0-F0EB-4ABE-93FE-D6C6BC263111"/>
</cim:PowerTransformer>
<cim:PowerTransformer rdf:about="urn:uuid:D9CDFEDD-E675-4278-96A0-1AFA522A5F87">
  <cim:IdentifiedObject.mRID>D9CDFEDD-E675-4278-96A0-1AFA522A5F87</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>transformer_center_tap_2</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:13AD8E07-3BF9-A4E2-CB8F-C3722F837B62"/>
  <cim:PowerTransformer.vectorGroup>Iii</cim:PowerTransformer.vectorGroup>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:96F88DA2-70D3-498E-BA40-2637697C8198"/>
</cim:PowerTransformer>
<cim:PowerTransformer rdf:about="urn:uuid:72A37DBD-AB9E-463F-8A73-288E2C3659AF">
  <cim:IdentifiedObject.mRID>72A37DBD-AB9E-463F-8A73-288E2C3659AF</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>transformer_center_tap_3</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:13AD8E07-3BF9-A4E2-CB8F-C3722F837B62"/>
  <cim:PowerTransformer.vectorGroup>Iii</cim:PowerTransformer.vectorGroup>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:1F426FD8-2689-4BAA-AB3A-F527C01F5D2B"/>
</cim:PowerTransformer>
<cim:PowerTransformer rdf:about="urn:uuid:213F93FB-F2BF-4181-B2F7-7AC388C0931C">
  <cim:IdentifiedObject.mRID>213F93FB-F2BF-4181-B2F7-7AC388C0931C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>transformer_center_tap_4</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:13AD8E07-3BF9-A4E2-CB8F-C3722F837B62"/>
  <cim:PowerTransformer.vectorGroup>Iii</cim:PowerTransformer.vectorGroup>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:BE0DC863-E8D8-4B90-BFDC-0969E8297FEF"/>
</cim:PowerTransformer>
<cim:PowerTransformer rdf:about="urn:uuid:B4F40C76-E77F-4A26-8023-7423C8DBDAF8">
  <cim:IdentifiedObject.mRID>B4F40C76-E77F-4A26-8023-7423C8DBDAF8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>transformer_center_tap_5</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:13AD8E07-3BF9-A4E2-CB8F-C3722F837B62"/>
  <cim:PowerTransformer.vectorGroup>Iii</cim:PowerTransformer.vectorGroup>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:7F172E6F-5782-4B1F-8F9E-B15475BB9A97"/>
</cim:PowerTransformer>
<cim:PowerTransformer rdf:about="urn:uuid:08E3BC1C-5BF4-4FEA-866B-2D1E508F9900">
  <cim:IdentifiedObject.mRID>08E3BC1C-5BF4-4FEA-866B-2D1E508F9900</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>transformer_center_tap_6</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:13AD8E07-3BF9-A4E2-CB8F-C3722F837B62"/>
  <cim:PowerTransformer.vectorGroup>Iii</cim:PowerTransformer.vectorGroup>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:591CCF31-FC2F-4A20-8A00-3DBE5D58C4E5"/>
</cim:PowerTransformer>
<cim:PowerTransformer rdf:about="urn:uuid:5162EFE6-6CEE-42B7-A076-AFC3D08DA67D">
  <cim:IdentifiedObject.mRID>5162EFE6-6CEE-42B7-A076-AFC3D08DA67D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>transformer_center_tap_7</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:13AD8E07-3BF9-A4E2-CB8F-C3722F837B62"/>
  <cim:PowerTransformer.vectorGroup>Iii</cim:PowerTransformer.vectorGroup>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:81402BFC-A20D-4A23-A6D6-4164E7ED5CE5"/>
</cim:PowerTransformer>
<cim:PowerTransformer rdf:about="urn:uuid:BAA83663-6B4E-49EB-84EC-4B7EED4C0B8E">
  <cim:IdentifiedObject.mRID>BAA83663-6B4E-49EB-84EC-4B7EED4C0B8E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>transformer_center_tap_8</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:13AD8E07-3BF9-A4E2-CB8F-C3722F837B62"/>
  <cim:PowerTransformer.vectorGroup>Iii</cim:PowerTransformer.vectorGroup>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:C3EA7F94-ED08-4EF9-A17A-5E67CB52DB33"/>
</cim:PowerTransformer>
<cim:PowerTransformer rdf:about="urn:uuid:83A87845-906C-46E8-8F96-42EA5265F3AF">
  <cim:IdentifiedObject.mRID>83A87845-906C-46E8-8F96-42EA5265F3AF</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>transformer_center_tap_9</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:13AD8E07-3BF9-A4E2-CB8F-C3722F837B62"/>
  <cim:PowerTransformer.vectorGroup>Iii</cim:PowerTransformer.vectorGroup>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:CAF6D0E8-269F-4931-B6BE-057CBF488E49"/>
</cim:PowerTransformer>
<cim:PowerTransformer rdf:about="urn:uuid:10B83998-E5A0-493C-BCA4-7F09E7A7FF79">
  <cim:IdentifiedObject.mRID>10B83998-E5A0-493C-BCA4-7F09E7A7FF79</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>transformer_center_tap_10</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:13AD8E07-3BF9-A4E2-CB8F-C3722F837B62"/>
  <cim:PowerTransformer.vectorGroup>Iii</cim:PowerTransformer.vectorGroup>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:5583F902-8CC3-4ACE-83A9-0DF175E9737A"/>
</cim:PowerTransformer>
<cim:PowerTransformer rdf:about="urn:uuid:63C85A86-968C-476A-94CC-E09A9488635E">
  <cim:IdentifiedObject.mRID>63C85A86-968C-476A-94CC-E09A9488635E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>transformer_center_tap_11</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:13AD8E07-3BF9-A4E2-CB8F-C3722F837B62"/>
  <cim:PowerTransformer.vectorGroup>Iii</cim:PowerTransformer.vectorGroup>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:0AC8EAA4-CAAF-480A-A9DD-F80D5ECAF90A"/>
</cim:PowerTransformer>
<cim:PowerTransformer rdf:about="urn:uuid:C0790AB3-DF9A-4B82-BD37-A4D36F97894D">
  <cim:IdentifiedObject.mRID>C0790AB3-DF9A-4B82-BD37-A4D36F97894D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>transformer_center_tap_12</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:13AD8E07-3BF9-A4E2-CB8F-C3722F837B62"/>
  <cim:PowerTransformer.vectorGroup>Iii</cim:PowerTransformer.vectorGroup>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:42C6F393-888C-4CD1-AAB1-3B3DD6F2E171"/>
</cim:PowerTransformer>
<cim:PowerTransformer rdf:about="urn:uuid:13686FED-4393-4ED9-9CA8-B2C4A6C6F961">
  <cim:IdentifiedObject.mRID>13686FED-4393-4ED9-9CA8-B2C4A6C6F961</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>transformer_center_tap_13</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:13AD8E07-3BF9-A4E2-CB8F-C3722F837B62"/>
  <cim:PowerTransformer.vectorGroup>Iii</cim:PowerTransformer.vectorGroup>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:2CE7A12A-E2CE-46C6-90F2-2FC3DA67C571"/>
</cim:PowerTransformer>
<cim:PowerTransformer rdf:about="urn:uuid:A18C1F4B-1FB6-457D-9742-782EAF7C24F2">
  <cim:IdentifiedObject.mRID>A18C1F4B-1FB6-457D-9742-782EAF7C24F2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>transformer_center_tap_14</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:13AD8E07-3BF9-A4E2-CB8F-C3722F837B62"/>
  <cim:PowerTransformer.vectorGroup>Iii</cim:PowerTransformer.vectorGroup>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:EC13A491-EE60-4F88-9CB5-889E0DCB77BF"/>
</cim:PowerTransformer>
<cim:PowerTransformer rdf:about="urn:uuid:6EE99B88-36A1-4245-BB3E-243F795A0DF8">
  <cim:IdentifiedObject.mRID>6EE99B88-36A1-4245-BB3E-243F795A0DF8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>transformer_center_tap_15</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:13AD8E07-3BF9-A4E2-CB8F-C3722F837B62"/>
  <cim:PowerTransformer.vectorGroup>Iii</cim:PowerTransformer.vectorGroup>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:A5C2D503-D144-4D76-9E8D-7EF11B5F4C84"/>
</cim:PowerTransformer>
<cim:PowerTransformer rdf:about="urn:uuid:AC369B91-C7CF-4726-85F2-1FD6F62916EA">
  <cim:IdentifiedObject.mRID>AC369B91-C7CF-4726-85F2-1FD6F62916EA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>transformer_633-634</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:13AD8E07-3BF9-A4E2-CB8F-C3722F837B62"/>
  <cim:PowerTransformer.vectorGroup>Yy</cim:PowerTransformer.vectorGroup>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:1D7FCE8E-E411-45A7-8618-6EC2288E4FC1"/>
</cim:PowerTransformer>
<cim:PowerTransformer rdf:about="urn:uuid:1E0D7969-9E04-4A63-942D-86B48B5870F6">
  <cim:IdentifiedObject.mRID>1E0D7969-9E04-4A63-942D-86B48B5870F6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>vreg1</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:13AD8E07-3BF9-A4E2-CB8F-C3722F837B62"/>
  <cim:PowerTransformer.vectorGroup>Yy</cim:PowerTransformer.vectorGroup>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:7B7A54D0-F78B-4D7E-9795-4C8150BDF252"/>
</cim:PowerTransformer>
<cim:TapChangerControl rdf:about="urn:uuid:B119F564-3941-4CFC-ACEB-AEA9427B803F">
  <cim:IdentifiedObject.mRID>B119F564-3941-4CFC-ACEB-AEA9427B803F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>object_162_rega_Ctrl</cim:IdentifiedObject.name>
  <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/CIM100#RegulatingControlModeKind.voltage"/>
  <cim:RegulatingControl.Terminal rdf:resource="urn:uuid:9DF8A344-9434-4C20-AD8D-3DECD8154828"/>
  <cim:RegulatingControl.monitoredPhase rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.A"/>
  <cim:RegulatingControl.enabled>true</cim:RegulatingControl.enabled>
  <cim:RegulatingControl.discrete>true</cim:RegulatingControl.discrete>
  <cim:RegulatingControl.targetValue>2400</cim:RegulatingControl.targetValue>
  <cim:RegulatingControl.targetDeadband>80</cim:RegulatingControl.targetDeadband>
  <cim:TapChangerControl.lineDropCompensation>false</cim:TapChangerControl.lineDropCompensation>
  <cim:TapChangerControl.lineDropR>0</cim:TapChangerControl.lineDropR>
  <cim:TapChangerControl.lineDropX>0</cim:TapChangerControl.lineDropX>
  <cim:TapChangerControl.reversible>false</cim:TapChangerControl.reversible>
  <cim:TapChangerControl.maxLimitVoltage>2640</cim:TapChangerControl.maxLimitVoltage>
  <cim:TapChangerControl.minLimitVoltage>2160</cim:TapChangerControl.minLimitVoltage>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:0D397A82-760F-4727-A446-F54C62B64F93"/>
</cim:TapChangerControl>
<cim:RatioTapChanger rdf:about="urn:uuid:C0068BCF-9F1D-4FB7-BA1A-DEE02B1E7EE5">
  <cim:IdentifiedObject.mRID>C0068BCF-9F1D-4FB7-BA1A-DEE02B1E7EE5</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>object_162_rega</cim:IdentifiedObject.name>
  <cim:RatioTapChanger.TransformerEnd rdf:resource="urn:uuid:46629074-1E2C-48F7-AC80-068C5969A98A"/>
  <cim:TapChanger.TapChangerControl rdf:resource="urn:uuid:B119F564-3941-4CFC-ACEB-AEA9427B803F"/>
  <cim:RatioTapChanger.stepVoltageIncrement>0.625</cim:RatioTapChanger.stepVoltageIncrement>
  <cim:TapChanger.highStep>16</cim:TapChanger.highStep>
  <cim:TapChanger.lowStep>-16</cim:TapChanger.lowStep>
  <cim:TapChanger.neutralStep>0</cim:TapChanger.neutralStep>
  <cim:TapChanger.normalStep>0</cim:TapChanger.normalStep>
  <cim:TapChanger.neutralU>2400</cim:TapChanger.neutralU>
  <cim:TapChanger.initialDelay>0</cim:TapChanger.initialDelay>
  <cim:TapChanger.subsequentDelay>2</cim:TapChanger.subsequentDelay>
  <cim:TapChanger.ltcFlag>true</cim:TapChanger.ltcFlag>
  <cim:TapChanger.controlEnabled>true</cim:TapChanger.controlEnabled>
  <cim:TapChanger.step>0</cim:TapChanger.step>
  <cim:TapChanger.ptRatio>1</cim:TapChanger.ptRatio>
  <cim:TapChanger.ctRatio>1500</cim:TapChanger.ctRatio>
  <cim:TapChanger.ctRating>300</cim:TapChanger.ctRating>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:0D397A82-760F-4727-A446-F54C62B64F93"/>
</cim:RatioTapChanger>
<cim:TapChangerControl rdf:about="urn:uuid:29EF5524-CC22-40FF-ABB1-18D93F881BC0">
  <cim:IdentifiedObject.mRID>29EF5524-CC22-40FF-ABB1-18D93F881BC0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>object_162_regb_Ctrl</cim:IdentifiedObject.name>
  <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/CIM100#RegulatingControlModeKind.voltage"/>
  <cim:RegulatingControl.Terminal rdf:resource="urn:uuid:1D3C83E1-4A27-4A53-99AE-E74C801EA5AE"/>
  <cim:RegulatingControl.monitoredPhase rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.B"/>
  <cim:RegulatingControl.enabled>true</cim:RegulatingControl.enabled>
  <cim:RegulatingControl.discrete>true</cim:RegulatingControl.discrete>
  <cim:RegulatingControl.targetValue>2400</cim:RegulatingControl.targetValue>
  <cim:RegulatingControl.targetDeadband>80</cim:RegulatingControl.targetDeadband>
  <cim:TapChangerControl.lineDropCompensation>false</cim:TapChangerControl.lineDropCompensation>
  <cim:TapChangerControl.lineDropR>0</cim:TapChangerControl.lineDropR>
  <cim:TapChangerControl.lineDropX>0</cim:TapChangerControl.lineDropX>
  <cim:TapChangerControl.reversible>false</cim:TapChangerControl.reversible>
  <cim:TapChangerControl.maxLimitVoltage>2640</cim:TapChangerControl.maxLimitVoltage>
  <cim:TapChangerControl.minLimitVoltage>2160</cim:TapChangerControl.minLimitVoltage>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:5B1D9F0F-1AE0-4666-826D-2C7B08866846"/>
</cim:TapChangerControl>
<cim:RatioTapChanger rdf:about="urn:uuid:5DE4B741-6091-4A67-B9B2-5F9EC6C6CE67">
  <cim:IdentifiedObject.mRID>5DE4B741-6091-4A67-B9B2-5F9EC6C6CE67</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>object_162_regb</cim:IdentifiedObject.name>
  <cim:RatioTapChanger.TransformerEnd rdf:resource="urn:uuid:37A9B9D7-7F20-46C5-A505-DEEE9A299F10"/>
  <cim:TapChanger.TapChangerControl rdf:resource="urn:uuid:29EF5524-CC22-40FF-ABB1-18D93F881BC0"/>
  <cim:RatioTapChanger.stepVoltageIncrement>0.625</cim:RatioTapChanger.stepVoltageIncrement>
  <cim:TapChanger.highStep>16</cim:TapChanger.highStep>
  <cim:TapChanger.lowStep>-16</cim:TapChanger.lowStep>
  <cim:TapChanger.neutralStep>0</cim:TapChanger.neutralStep>
  <cim:TapChanger.normalStep>0</cim:TapChanger.normalStep>
  <cim:TapChanger.neutralU>2400</cim:TapChanger.neutralU>
  <cim:TapChanger.initialDelay>0</cim:TapChanger.initialDelay>
  <cim:TapChanger.subsequentDelay>2</cim:TapChanger.subsequentDelay>
  <cim:TapChanger.ltcFlag>true</cim:TapChanger.ltcFlag>
  <cim:TapChanger.controlEnabled>true</cim:TapChanger.controlEnabled>
  <cim:TapChanger.step>0</cim:TapChanger.step>
  <cim:TapChanger.ptRatio>1</cim:TapChanger.ptRatio>
  <cim:TapChanger.ctRatio>1500</cim:TapChanger.ctRatio>
  <cim:TapChanger.ctRating>300</cim:TapChanger.ctRating>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:5B1D9F0F-1AE0-4666-826D-2C7B08866846"/>
</cim:RatioTapChanger>
<cim:TapChangerControl rdf:about="urn:uuid:E2F63AAC-E8DD-4131-9AE2-21B595E1BFE8">
  <cim:IdentifiedObject.mRID>E2F63AAC-E8DD-4131-9AE2-21B595E1BFE8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>object_162_regc_Ctrl</cim:IdentifiedObject.name>
  <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/CIM100#RegulatingControlModeKind.voltage"/>
  <cim:RegulatingControl.Terminal rdf:resource="urn:uuid:0E20A045-C1CE-429F-8792-7C9E755185B5"/>
  <cim:RegulatingControl.monitoredPhase rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.C"/>
  <cim:RegulatingControl.enabled>true</cim:RegulatingControl.enabled>
  <cim:RegulatingControl.discrete>true</cim:RegulatingControl.discrete>
  <cim:RegulatingControl.targetValue>2400</cim:RegulatingControl.targetValue>
  <cim:RegulatingControl.targetDeadband>80</cim:RegulatingControl.targetDeadband>
  <cim:TapChangerControl.lineDropCompensation>false</cim:TapChangerControl.lineDropCompensation>
  <cim:TapChangerControl.lineDropR>0</cim:TapChangerControl.lineDropR>
  <cim:TapChangerControl.lineDropX>0</cim:TapChangerControl.lineDropX>
  <cim:TapChangerControl.reversible>false</cim:TapChangerControl.reversible>
  <cim:TapChangerControl.maxLimitVoltage>2640</cim:TapChangerControl.maxLimitVoltage>
  <cim:TapChangerControl.minLimitVoltage>2160</cim:TapChangerControl.minLimitVoltage>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:7B7A54D0-F78B-4D7E-9795-4C8150BDF252"/>
</cim:TapChangerControl>
<cim:RatioTapChanger rdf:about="urn:uuid:BD4EA4F5-4FB0-49BC-9057-89521B33F814">
  <cim:IdentifiedObject.mRID>BD4EA4F5-4FB0-49BC-9057-89521B33F814</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>object_162_regc</cim:IdentifiedObject.name>
  <cim:RatioTapChanger.TransformerEnd rdf:resource="urn:uuid:E3805A06-1FE4-427F-973A-675181D33E3F"/>
  <cim:TapChanger.TapChangerControl rdf:resource="urn:uuid:E2F63AAC-E8DD-4131-9AE2-21B595E1BFE8"/>
  <cim:RatioTapChanger.stepVoltageIncrement>0.625</cim:RatioTapChanger.stepVoltageIncrement>
  <cim:TapChanger.highStep>16</cim:TapChanger.highStep>
  <cim:TapChanger.lowStep>-16</cim:TapChanger.lowStep>
  <cim:TapChanger.neutralStep>0</cim:TapChanger.neutralStep>
  <cim:TapChanger.normalStep>0</cim:TapChanger.normalStep>
  <cim:TapChanger.neutralU>2400</cim:TapChanger.neutralU>
  <cim:TapChanger.initialDelay>0</cim:TapChanger.initialDelay>
  <cim:TapChanger.subsequentDelay>2</cim:TapChanger.subsequentDelay>
  <cim:TapChanger.ltcFlag>true</cim:TapChanger.ltcFlag>
  <cim:TapChanger.controlEnabled>true</cim:TapChanger.controlEnabled>
  <cim:TapChanger.step>0</cim:TapChanger.step>
  <cim:TapChanger.ptRatio>1</cim:TapChanger.ptRatio>
  <cim:TapChanger.ctRatio>1500</cim:TapChanger.ctRatio>
  <cim:TapChanger.ctRating>300</cim:TapChanger.ctRating>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:7B7A54D0-F78B-4D7E-9795-4C8150BDF252"/>
</cim:RatioTapChanger>
<cim:LoadBreakSwitch rdf:about="urn:uuid:05226278-E1E2-4C24-BA20-34D863BC5FE0">
  <cim:IdentifiedObject.mRID>05226278-E1E2-4C24-BA20-34D863BC5FE0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>trunk</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:13AD8E07-3BF9-A4E2-CB8F-C3722F837B62"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="urn:uuid:9CD45876-3AC8-4AA2-BF6E-2A05D879A122"/>
  <cim:ProtectedSwitch.breakingCapacity>400</cim:ProtectedSwitch.breakingCapacity>
  <cim:Switch.ratedCurrent>400</cim:Switch.ratedCurrent>
  <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
  <cim:Switch.open>false</cim:Switch.open>
  <cim:Switch.retained>true</cim:Switch.retained>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:D003E45F-F3C7-4EEF-97D5-565539B7B53C"/>
</cim:LoadBreakSwitch>
<cim:Terminal rdf:about="urn:uuid:F33DC1E3-1E4C-4C4D-A968-5D135B74AE37">
  <cim:IdentifiedObject.mRID>F33DC1E3-1E4C-4C4D-A968-5D135B74AE37</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>trunk_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:05226278-E1E2-4C24-BA20-34D863BC5FE0"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:3A0D1F22-9DFA-4F60-88D8-B9C8FCE43B86"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:9B8E3224-4835-4613-852B-B953A1F3F56B"/>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:9BCEA7AB-8064-4913-9CC4-68D21DE7AF91">
  <cim:IdentifiedObject.mRID>9BCEA7AB-8064-4913-9CC4-68D21DE7AF91</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>trunk_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:05226278-E1E2-4C24-BA20-34D863BC5FE0"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:48EC06BC-6E23-4921-AA8C-EC014D2B1263"/>
</cim:Terminal>
<cim:Location rdf:about="urn:uuid:D003E45F-F3C7-4EEF-97D5-565539B7B53C">
  <cim:IdentifiedObject.mRID>D003E45F-F3C7-4EEF-97D5-565539B7B53C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>trunk_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:80700661-B4E2-47C7-AF33-9BB13F728F88"/>
</cim:Location>
<cim:PositionPoint rdf:about="urn:uuid:9229D983-F988-4A57-A9BF-01A4C8BF83F4">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:D003E45F-F3C7-4EEF-97D5-565539B7B53C"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>400</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:about="urn:uuid:6C182A02-12DF-445C-B4DC-4C50A75247AC">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:D003E45F-F3C7-4EEF-97D5-565539B7B53C"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>375</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:LoadBreakSwitch rdf:about="urn:uuid:A225FAA6-F8F9-43CF-9721-CB6770424F2A">
  <cim:IdentifiedObject.mRID>A225FAA6-F8F9-43CF-9721-CB6770424F2A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>671-692</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:13AD8E07-3BF9-A4E2-CB8F-C3722F837B62"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="urn:uuid:AF71D427-FB8C-4332-BEEA-DF9928DA9DBB"/>
  <cim:ProtectedSwitch.breakingCapacity>400</cim:ProtectedSwitch.breakingCapacity>
  <cim:Switch.ratedCurrent>400</cim:Switch.ratedCurrent>
  <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
  <cim:Switch.open>false</cim:Switch.open>
  <cim:Switch.retained>true</cim:Switch.retained>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:2733E6E5-2EB3-4F80-8291-8EC428D27211"/>
</cim:LoadBreakSwitch>
<cim:Terminal rdf:about="urn:uuid:FF3BD5BA-568A-4A0D-9F14-CAD0C00DEBFD">
  <cim:IdentifiedObject.mRID>FF3BD5BA-568A-4A0D-9F14-CAD0C00DEBFD</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>671-692_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:A225FAA6-F8F9-43CF-9721-CB6770424F2A"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:C5C5F466-E084-44CA-9BBE-025FC940B6FC"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:9B8E3224-4835-4613-852B-B953A1F3F56B"/>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:869DB8AE-0053-4DAD-930C-2A6B0225F705">
  <cim:IdentifiedObject.mRID>869DB8AE-0053-4DAD-930C-2A6B0225F705</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>671-692_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:A225FAA6-F8F9-43CF-9721-CB6770424F2A"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:3B75C087-0D6E-4F01-ABCD-2912FCC0E0D0"/>
</cim:Terminal>
<cim:Location rdf:about="urn:uuid:2733E6E5-2EB3-4F80-8291-8EC428D27211">
  <cim:IdentifiedObject.mRID>2733E6E5-2EB3-4F80-8291-8EC428D27211</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>671-692_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:80700661-B4E2-47C7-AF33-9BB13F728F88"/>
</cim:Location>
<cim:PositionPoint rdf:about="urn:uuid:05E6CADA-1E56-4813-87E7-0056EDBE8315">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:2733E6E5-2EB3-4F80-8291-8EC428D27211"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>100</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:about="urn:uuid:0C64D7BD-565B-4011-ADBD-824FE58A078F">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:2733E6E5-2EB3-4F80-8291-8EC428D27211"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>250</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>100</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:about="urn:uuid:136D549E-74AE-4D13-A948-F58B3249A732">
  <cim:IdentifiedObject.mRID>136D549E-74AE-4D13-A948-F58B3249A732</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>632-645</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:13AD8E07-3BF9-A4E2-CB8F-C3722F837B62"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="urn:uuid:AF71D427-FB8C-4332-BEEA-DF9928DA9DBB"/>
  <cim:Conductor.length>152.4</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="urn:uuid:1E8B99CF-7F3C-45DE-A9F0-C710196A7575"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:5BB790FE-BE86-4C14-B5F1-43AF3C2E3292"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:about="urn:uuid:E39D40F1-95CD-4880-A0D7-906CDEEFD53F">
  <cim:IdentifiedObject.mRID>E39D40F1-95CD-4880-A0D7-906CDEEFD53F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>632-645_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="urn:uuid:136D549E-74AE-4D13-A948-F58B3249A732"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:5BB790FE-BE86-4C14-B5F1-43AF3C2E3292"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:about="urn:uuid:B7B42C26-D362-45EE-9B01-1883FFFF0682">
  <cim:IdentifiedObject.mRID>B7B42C26-D362-45EE-9B01-1883FFFF0682</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>632-645_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="urn:uuid:136D549E-74AE-4D13-A948-F58B3249A732"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:5BB790FE-BE86-4C14-B5F1-43AF3C2E3292"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:about="urn:uuid:501B17BB-3D55-4177-A9F1-576A65A25D04">
  <cim:IdentifiedObject.mRID>501B17BB-3D55-4177-A9F1-576A65A25D04</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>632-645_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:136D549E-74AE-4D13-A948-F58B3249A732"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:76C44486-8F2E-4777-9ECB-EBD12D083E11"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:9B8E3224-4835-4613-852B-B953A1F3F56B"/>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:B40CCF32-7E53-4B5D-B8A5-600A8F10E4DF">
  <cim:IdentifiedObject.mRID>B40CCF32-7E53-4B5D-B8A5-600A8F10E4DF</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>632-645_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:136D549E-74AE-4D13-A948-F58B3249A732"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:3FA5FA65-BEED-459D-A335-DF360E4BA7D1"/>
</cim:Terminal>
<cim:Location rdf:about="urn:uuid:5BB790FE-BE86-4C14-B5F1-43AF3C2E3292">
  <cim:IdentifiedObject.mRID>5BB790FE-BE86-4C14-B5F1-43AF3C2E3292</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>632-645_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:80700661-B4E2-47C7-AF33-9BB13F728F88"/>
</cim:Location>
<cim:PositionPoint rdf:about="urn:uuid:92F220D3-AFF5-43FA-8164-ABD85DA94EDE">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:5BB790FE-BE86-4C14-B5F1-43AF3C2E3292"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>250</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:about="urn:uuid:A414A09F-5E52-4484-A959-10C68E8EC493">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:5BB790FE-BE86-4C14-B5F1-43AF3C2E3292"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>100</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>250</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:about="urn:uuid:DB762103-EC9A-44FC-879F-D87B9AD5425E">
  <cim:IdentifiedObject.mRID>DB762103-EC9A-44FC-879F-D87B9AD5425E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>645-646</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:13AD8E07-3BF9-A4E2-CB8F-C3722F837B62"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="urn:uuid:AF71D427-FB8C-4332-BEEA-DF9928DA9DBB"/>
  <cim:Conductor.length>91.44</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="urn:uuid:1E8B99CF-7F3C-45DE-A9F0-C710196A7575"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:81338C06-F82B-4689-885D-EDB8F181F4ED"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:about="urn:uuid:AC942B38-62C1-4EB7-96D8-457C5D0296FB">
  <cim:IdentifiedObject.mRID>AC942B38-62C1-4EB7-96D8-457C5D0296FB</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>645-646_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="urn:uuid:DB762103-EC9A-44FC-879F-D87B9AD5425E"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:81338C06-F82B-4689-885D-EDB8F181F4ED"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:about="urn:uuid:25054405-1A13-44E3-845D-3F5CBC100694">
  <cim:IdentifiedObject.mRID>25054405-1A13-44E3-845D-3F5CBC100694</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>645-646_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="urn:uuid:DB762103-EC9A-44FC-879F-D87B9AD5425E"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:81338C06-F82B-4689-885D-EDB8F181F4ED"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:about="urn:uuid:3246966E-5C80-40AE-BDEC-FF8F7184FD12">
  <cim:IdentifiedObject.mRID>3246966E-5C80-40AE-BDEC-FF8F7184FD12</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>645-646_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:DB762103-EC9A-44FC-879F-D87B9AD5425E"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:3FA5FA65-BEED-459D-A335-DF360E4BA7D1"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:9B8E3224-4835-4613-852B-B953A1F3F56B"/>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:01FA1625-3A9B-4C54-BD06-4B8CE6B4A5B4">
  <cim:IdentifiedObject.mRID>01FA1625-3A9B-4C54-BD06-4B8CE6B4A5B4</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>645-646_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:DB762103-EC9A-44FC-879F-D87B9AD5425E"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:23EE947D-EBE6-49EC-819C-2749B7741E96"/>
</cim:Terminal>
<cim:Location rdf:about="urn:uuid:81338C06-F82B-4689-885D-EDB8F181F4ED">
  <cim:IdentifiedObject.mRID>81338C06-F82B-4689-885D-EDB8F181F4ED</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>645-646_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:80700661-B4E2-47C7-AF33-9BB13F728F88"/>
</cim:Location>
<cim:PositionPoint rdf:about="urn:uuid:26C41347-007F-4459-8769-07DDED931384">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:81338C06-F82B-4689-885D-EDB8F181F4ED"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>100</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>250</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:about="urn:uuid:766E8775-E07A-41E7-AA2A-2994E51532DA">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:81338C06-F82B-4689-885D-EDB8F181F4ED"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>0</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>250</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:about="urn:uuid:CC7BAD46-1DF3-49DE-B2E3-4AE8C7555FB9">
  <cim:IdentifiedObject.mRID>CC7BAD46-1DF3-49DE-B2E3-4AE8C7555FB9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>630-632</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:13AD8E07-3BF9-A4E2-CB8F-C3722F837B62"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="urn:uuid:AF71D427-FB8C-4332-BEEA-DF9928DA9DBB"/>
  <cim:Conductor.length>609.6</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="urn:uuid:3CDAC16E-603B-478D-A285-0C4212BFF679"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:99BFC2D5-6892-40EC-B955-B55A3546AE3E"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:about="urn:uuid:2940F44F-80C8-4931-A092-B27FE4F816D2">
  <cim:IdentifiedObject.mRID>2940F44F-80C8-4931-A092-B27FE4F816D2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>630-632_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="urn:uuid:CC7BAD46-1DF3-49DE-B2E3-4AE8C7555FB9"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:99BFC2D5-6892-40EC-B955-B55A3546AE3E"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:about="urn:uuid:D4D56C5A-EEAC-4B08-A3CE-D9CA813639E4">
  <cim:IdentifiedObject.mRID>D4D56C5A-EEAC-4B08-A3CE-D9CA813639E4</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>630-632_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="urn:uuid:CC7BAD46-1DF3-49DE-B2E3-4AE8C7555FB9"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:99BFC2D5-6892-40EC-B955-B55A3546AE3E"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:about="urn:uuid:998EC871-AD5F-49CC-BFCF-1FD02FFA73D8">
  <cim:IdentifiedObject.mRID>998EC871-AD5F-49CC-BFCF-1FD02FFA73D8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>630-632_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="urn:uuid:CC7BAD46-1DF3-49DE-B2E3-4AE8C7555FB9"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:99BFC2D5-6892-40EC-B955-B55A3546AE3E"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:about="urn:uuid:514818B7-95D5-479A-BD19-3949F75EECE1">
  <cim:IdentifiedObject.mRID>514818B7-95D5-479A-BD19-3949F75EECE1</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>630-632_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:CC7BAD46-1DF3-49DE-B2E3-4AE8C7555FB9"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:9E125627-6145-46E4-94AB-E0ACEFE43F52"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:9B8E3224-4835-4613-852B-B953A1F3F56B"/>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:EABF9936-EB1B-452C-9AC1-99A239A873ED">
  <cim:IdentifiedObject.mRID>EABF9936-EB1B-452C-9AC1-99A239A873ED</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>630-632_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:CC7BAD46-1DF3-49DE-B2E3-4AE8C7555FB9"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:76C44486-8F2E-4777-9ECB-EBD12D083E11"/>
</cim:Terminal>
<cim:Location rdf:about="urn:uuid:99BFC2D5-6892-40EC-B955-B55A3546AE3E">
  <cim:IdentifiedObject.mRID>99BFC2D5-6892-40EC-B955-B55A3546AE3E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>630-632_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:80700661-B4E2-47C7-AF33-9BB13F728F88"/>
</cim:Location>
<cim:PositionPoint rdf:about="urn:uuid:5AE78731-332B-4B0E-A7BB-292C2465DC1C">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:99BFC2D5-6892-40EC-B955-B55A3546AE3E"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>300</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:about="urn:uuid:711F42E0-92D6-40EE-8A9B-820B33F7C06D">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:99BFC2D5-6892-40EC-B955-B55A3546AE3E"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>250</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:about="urn:uuid:71F6368A-C279-40A6-AFB7-661F57D9AA2D">
  <cim:IdentifiedObject.mRID>71F6368A-C279-40A6-AFB7-661F57D9AA2D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>632-6321</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:13AD8E07-3BF9-A4E2-CB8F-C3722F837B62"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="urn:uuid:AF71D427-FB8C-4332-BEEA-DF9928DA9DBB"/>
  <cim:Conductor.length>152.4</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="urn:uuid:3CDAC16E-603B-478D-A285-0C4212BFF679"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:170B64AC-3357-4A5A-8152-AF0CAC72F6C3"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:about="urn:uuid:C32B730D-2381-4E0B-B632-025A10018B7D">
  <cim:IdentifiedObject.mRID>C32B730D-2381-4E0B-B632-025A10018B7D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>632-6321_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="urn:uuid:71F6368A-C279-40A6-AFB7-661F57D9AA2D"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:170B64AC-3357-4A5A-8152-AF0CAC72F6C3"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:about="urn:uuid:51892E91-0B43-4E1B-AE85-3B272A06349D">
  <cim:IdentifiedObject.mRID>51892E91-0B43-4E1B-AE85-3B272A06349D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>632-6321_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="urn:uuid:71F6368A-C279-40A6-AFB7-661F57D9AA2D"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:170B64AC-3357-4A5A-8152-AF0CAC72F6C3"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:about="urn:uuid:57E1F5E8-7354-4E9F-BC68-5BA83CD38292">
  <cim:IdentifiedObject.mRID>57E1F5E8-7354-4E9F-BC68-5BA83CD38292</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>632-6321_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="urn:uuid:71F6368A-C279-40A6-AFB7-661F57D9AA2D"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:170B64AC-3357-4A5A-8152-AF0CAC72F6C3"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:about="urn:uuid:09FEA71B-A3B2-484B-9EFC-9B9C9D26C62D">
  <cim:IdentifiedObject.mRID>09FEA71B-A3B2-484B-9EFC-9B9C9D26C62D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>632-6321_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:71F6368A-C279-40A6-AFB7-661F57D9AA2D"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:76C44486-8F2E-4777-9ECB-EBD12D083E11"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:9B8E3224-4835-4613-852B-B953A1F3F56B"/>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:641CF296-7B54-4AD2-8BE3-1AFBC67EF369">
  <cim:IdentifiedObject.mRID>641CF296-7B54-4AD2-8BE3-1AFBC67EF369</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>632-6321_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:71F6368A-C279-40A6-AFB7-661F57D9AA2D"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:98220C57-B486-4721-9AD7-6F172346F44B"/>
</cim:Terminal>
<cim:Location rdf:about="urn:uuid:170B64AC-3357-4A5A-8152-AF0CAC72F6C3">
  <cim:IdentifiedObject.mRID>170B64AC-3357-4A5A-8152-AF0CAC72F6C3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>632-6321_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:80700661-B4E2-47C7-AF33-9BB13F728F88"/>
</cim:Location>
<cim:PositionPoint rdf:about="urn:uuid:D24F3E70-BC97-4F91-B6A5-81CBE29909BE">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:170B64AC-3357-4A5A-8152-AF0CAC72F6C3"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>250</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:about="urn:uuid:6E7EE80E-5C29-4AFC-9F70-490B38887562">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:170B64AC-3357-4A5A-8152-AF0CAC72F6C3"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>200</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:about="urn:uuid:BDFE1C01-B262-4A38-8121-6CD1A5C20929">
  <cim:IdentifiedObject.mRID>BDFE1C01-B262-4A38-8121-6CD1A5C20929</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>6321-671</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:13AD8E07-3BF9-A4E2-CB8F-C3722F837B62"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="urn:uuid:AF71D427-FB8C-4332-BEEA-DF9928DA9DBB"/>
  <cim:Conductor.length>457.2</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="urn:uuid:3CDAC16E-603B-478D-A285-0C4212BFF679"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:80949847-2918-4A79-9012-CB6BF1D1BC2F"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:about="urn:uuid:0655C7D4-EBDE-4BB6-A9CE-4660D0D20062">
  <cim:IdentifiedObject.mRID>0655C7D4-EBDE-4BB6-A9CE-4660D0D20062</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>6321-671_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="urn:uuid:BDFE1C01-B262-4A38-8121-6CD1A5C20929"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:80949847-2918-4A79-9012-CB6BF1D1BC2F"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:about="urn:uuid:F6CEFBAC-DC0A-455B-AFF8-342F02C62782">
  <cim:IdentifiedObject.mRID>F6CEFBAC-DC0A-455B-AFF8-342F02C62782</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>6321-671_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="urn:uuid:BDFE1C01-B262-4A38-8121-6CD1A5C20929"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:80949847-2918-4A79-9012-CB6BF1D1BC2F"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:about="urn:uuid:F91A27A8-2460-4D5E-B6E2-2D11A724827E">
  <cim:IdentifiedObject.mRID>F91A27A8-2460-4D5E-B6E2-2D11A724827E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>6321-671_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="urn:uuid:BDFE1C01-B262-4A38-8121-6CD1A5C20929"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:80949847-2918-4A79-9012-CB6BF1D1BC2F"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:about="urn:uuid:6B50DCA5-C710-4AB8-A716-9F7E56853BA1">
  <cim:IdentifiedObject.mRID>6B50DCA5-C710-4AB8-A716-9F7E56853BA1</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>6321-671_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:BDFE1C01-B262-4A38-8121-6CD1A5C20929"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:98220C57-B486-4721-9AD7-6F172346F44B"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:9B8E3224-4835-4613-852B-B953A1F3F56B"/>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:94B92AD9-C299-44BD-85EE-D11E2EA9480B">
  <cim:IdentifiedObject.mRID>94B92AD9-C299-44BD-85EE-D11E2EA9480B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>6321-671_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:BDFE1C01-B262-4A38-8121-6CD1A5C20929"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:C5C5F466-E084-44CA-9BBE-025FC940B6FC"/>
</cim:Terminal>
<cim:Location rdf:about="urn:uuid:80949847-2918-4A79-9012-CB6BF1D1BC2F">
  <cim:IdentifiedObject.mRID>80949847-2918-4A79-9012-CB6BF1D1BC2F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>6321-671_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:80700661-B4E2-47C7-AF33-9BB13F728F88"/>
</cim:Location>
<cim:PositionPoint rdf:about="urn:uuid:72F35279-5C47-4587-8276-B6B93FBF3D8E">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:80949847-2918-4A79-9012-CB6BF1D1BC2F"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>200</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:about="urn:uuid:CDDA8697-F642-4F15-B6F5-0F69980ADCF3">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:80949847-2918-4A79-9012-CB6BF1D1BC2F"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>100</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:about="urn:uuid:CFFA16D5-D01E-4EED-BB5D-A88CE5659663">
  <cim:IdentifiedObject.mRID>CFFA16D5-D01E-4EED-BB5D-A88CE5659663</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>671-680</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:13AD8E07-3BF9-A4E2-CB8F-C3722F837B62"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="urn:uuid:AF71D427-FB8C-4332-BEEA-DF9928DA9DBB"/>
  <cim:Conductor.length>304.8</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="urn:uuid:3CDAC16E-603B-478D-A285-0C4212BFF679"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:990FB6A6-DB54-45BD-AB58-DAD5ABB8D024"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:about="urn:uuid:8B2884AC-B3CB-4C2D-8084-9DD197DE5DC7">
  <cim:IdentifiedObject.mRID>8B2884AC-B3CB-4C2D-8084-9DD197DE5DC7</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>671-680_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="urn:uuid:CFFA16D5-D01E-4EED-BB5D-A88CE5659663"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:990FB6A6-DB54-45BD-AB58-DAD5ABB8D024"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:about="urn:uuid:BEAEAA45-845E-4250-98B8-2A15D0329C8C">
  <cim:IdentifiedObject.mRID>BEAEAA45-845E-4250-98B8-2A15D0329C8C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>671-680_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="urn:uuid:CFFA16D5-D01E-4EED-BB5D-A88CE5659663"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:990FB6A6-DB54-45BD-AB58-DAD5ABB8D024"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:about="urn:uuid:A9D3E0D7-B61A-4D13-BD2E-9B5CEAD69357">
  <cim:IdentifiedObject.mRID>A9D3E0D7-B61A-4D13-BD2E-9B5CEAD69357</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>671-680_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="urn:uuid:CFFA16D5-D01E-4EED-BB5D-A88CE5659663"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:990FB6A6-DB54-45BD-AB58-DAD5ABB8D024"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:about="urn:uuid:40136FB5-4FD5-4CBA-9CA6-8C21E52A0B15">
  <cim:IdentifiedObject.mRID>40136FB5-4FD5-4CBA-9CA6-8C21E52A0B15</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>671-680_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:CFFA16D5-D01E-4EED-BB5D-A88CE5659663"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:C5C5F466-E084-44CA-9BBE-025FC940B6FC"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:9B8E3224-4835-4613-852B-B953A1F3F56B"/>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:7B27D7C5-608C-4326-99B9-EF5FB62E1612">
  <cim:IdentifiedObject.mRID>7B27D7C5-608C-4326-99B9-EF5FB62E1612</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>671-680_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:CFFA16D5-D01E-4EED-BB5D-A88CE5659663"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:B8901451-7DE2-4FA9-8FD4-EBB6B3D04899"/>
</cim:Terminal>
<cim:Location rdf:about="urn:uuid:990FB6A6-DB54-45BD-AB58-DAD5ABB8D024">
  <cim:IdentifiedObject.mRID>990FB6A6-DB54-45BD-AB58-DAD5ABB8D024</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>671-680_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:80700661-B4E2-47C7-AF33-9BB13F728F88"/>
</cim:Location>
<cim:PositionPoint rdf:about="urn:uuid:6BEC27DC-CF9A-4278-9DAD-018D1A7CC914">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:990FB6A6-DB54-45BD-AB58-DAD5ABB8D024"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>100</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:about="urn:uuid:27974614-5AA3-4A05-8EB1-444CB4708D01">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:990FB6A6-DB54-45BD-AB58-DAD5ABB8D024"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>0</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:about="urn:uuid:A423419A-C573-4FE1-97DA-EC4AAD4EADC8">
  <cim:IdentifiedObject.mRID>A423419A-C573-4FE1-97DA-EC4AAD4EADC8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>671-684</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:13AD8E07-3BF9-A4E2-CB8F-C3722F837B62"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="urn:uuid:AF71D427-FB8C-4332-BEEA-DF9928DA9DBB"/>
  <cim:Conductor.length>91.44</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="urn:uuid:E4F55B58-FCDD-4C86-A46A-8B33B0D5C358"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:9B0D4F2A-16EF-48AF-8460-9E889CA169D2"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:about="urn:uuid:07BDF526-686E-4BBC-AADE-77440ADD5EE2">
  <cim:IdentifiedObject.mRID>07BDF526-686E-4BBC-AADE-77440ADD5EE2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>671-684_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="urn:uuid:A423419A-C573-4FE1-97DA-EC4AAD4EADC8"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:9B0D4F2A-16EF-48AF-8460-9E889CA169D2"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:about="urn:uuid:5874D99C-B3F4-4B5C-8B78-999D5062BCB1">
  <cim:IdentifiedObject.mRID>5874D99C-B3F4-4B5C-8B78-999D5062BCB1</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>671-684_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="urn:uuid:A423419A-C573-4FE1-97DA-EC4AAD4EADC8"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:9B0D4F2A-16EF-48AF-8460-9E889CA169D2"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:about="urn:uuid:14E5E586-4D91-4942-A9B0-17BC5258A54E">
  <cim:IdentifiedObject.mRID>14E5E586-4D91-4942-A9B0-17BC5258A54E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>671-684_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:A423419A-C573-4FE1-97DA-EC4AAD4EADC8"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:C5C5F466-E084-44CA-9BBE-025FC940B6FC"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:9B8E3224-4835-4613-852B-B953A1F3F56B"/>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:E396EB02-6180-4E28-8DB1-8F89681C7692">
  <cim:IdentifiedObject.mRID>E396EB02-6180-4E28-8DB1-8F89681C7692</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>671-684_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:A423419A-C573-4FE1-97DA-EC4AAD4EADC8"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:40E7244E-8FFB-445D-8353-DE93734BF94C"/>
</cim:Terminal>
<cim:Location rdf:about="urn:uuid:9B0D4F2A-16EF-48AF-8460-9E889CA169D2">
  <cim:IdentifiedObject.mRID>9B0D4F2A-16EF-48AF-8460-9E889CA169D2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>671-684_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:80700661-B4E2-47C7-AF33-9BB13F728F88"/>
</cim:Location>
<cim:PositionPoint rdf:about="urn:uuid:7474CB64-66C9-43E0-B002-8FF497E1DEC8">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:9B0D4F2A-16EF-48AF-8460-9E889CA169D2"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>100</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:about="urn:uuid:DD6714DD-AD93-4F82-A1D2-46FC5A6A8672">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:9B0D4F2A-16EF-48AF-8460-9E889CA169D2"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>100</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>100</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:about="urn:uuid:35FCF5F0-0C75-481E-B1A4-344F00A0B6D6">
  <cim:IdentifiedObject.mRID>35FCF5F0-0C75-481E-B1A4-344F00A0B6D6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>684-611</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:13AD8E07-3BF9-A4E2-CB8F-C3722F837B62"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="urn:uuid:AF71D427-FB8C-4332-BEEA-DF9928DA9DBB"/>
  <cim:Conductor.length>91.44</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="urn:uuid:D44F3B84-B3EF-4D6D-B638-537A603D0261"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:AAE20E32-167F-47F2-BCBF-E8E25CC2E398"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:about="urn:uuid:70D8C2D2-ADA1-4FD4-8518-442B3059CB8A">
  <cim:IdentifiedObject.mRID>70D8C2D2-ADA1-4FD4-8518-442B3059CB8A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>684-611_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="urn:uuid:35FCF5F0-0C75-481E-B1A4-344F00A0B6D6"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:AAE20E32-167F-47F2-BCBF-E8E25CC2E398"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:about="urn:uuid:2D53F793-AE67-4C73-95C5-94E006327DC6">
  <cim:IdentifiedObject.mRID>2D53F793-AE67-4C73-95C5-94E006327DC6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>684-611_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:35FCF5F0-0C75-481E-B1A4-344F00A0B6D6"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:40E7244E-8FFB-445D-8353-DE93734BF94C"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:9B8E3224-4835-4613-852B-B953A1F3F56B"/>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:03764498-7149-492C-99A3-8CC64A8A81F6">
  <cim:IdentifiedObject.mRID>03764498-7149-492C-99A3-8CC64A8A81F6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>684-611_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:35FCF5F0-0C75-481E-B1A4-344F00A0B6D6"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:279EDDF7-0CB6-45BB-A920-CEF3D1CB2CCD"/>
</cim:Terminal>
<cim:Location rdf:about="urn:uuid:AAE20E32-167F-47F2-BCBF-E8E25CC2E398">
  <cim:IdentifiedObject.mRID>AAE20E32-167F-47F2-BCBF-E8E25CC2E398</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>684-611_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:80700661-B4E2-47C7-AF33-9BB13F728F88"/>
</cim:Location>
<cim:PositionPoint rdf:about="urn:uuid:19745F28-0317-41FB-A645-BD7F4DC83B7E">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:AAE20E32-167F-47F2-BCBF-E8E25CC2E398"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>100</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>100</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:about="urn:uuid:3EDCB314-D36F-48B6-908A-CE2804F7481F">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:AAE20E32-167F-47F2-BCBF-E8E25CC2E398"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>0</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>100</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:about="urn:uuid:BE699980-1BB4-4B7B-89FD-7A13EBB132AF">
  <cim:IdentifiedObject.mRID>BE699980-1BB4-4B7B-89FD-7A13EBB132AF</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>632-633</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:13AD8E07-3BF9-A4E2-CB8F-C3722F837B62"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="urn:uuid:AF71D427-FB8C-4332-BEEA-DF9928DA9DBB"/>
  <cim:Conductor.length>152.4</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="urn:uuid:1CA1F560-D70D-4F6C-8408-1C5010E3650F"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:E626EE70-501B-4379-A7DB-586CE5A46A53"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:about="urn:uuid:F84E045E-A026-4B93-9AA9-D8234FBA9F05">
  <cim:IdentifiedObject.mRID>F84E045E-A026-4B93-9AA9-D8234FBA9F05</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>632-633_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="urn:uuid:BE699980-1BB4-4B7B-89FD-7A13EBB132AF"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:E626EE70-501B-4379-A7DB-586CE5A46A53"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:about="urn:uuid:06B2F913-0924-4BBB-A8D9-BFD8CDD985DF">
  <cim:IdentifiedObject.mRID>06B2F913-0924-4BBB-A8D9-BFD8CDD985DF</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>632-633_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="urn:uuid:BE699980-1BB4-4B7B-89FD-7A13EBB132AF"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:E626EE70-501B-4379-A7DB-586CE5A46A53"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:about="urn:uuid:7FA28638-69EA-4F75-AC78-813654D8CF76">
  <cim:IdentifiedObject.mRID>7FA28638-69EA-4F75-AC78-813654D8CF76</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>632-633_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="urn:uuid:BE699980-1BB4-4B7B-89FD-7A13EBB132AF"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:E626EE70-501B-4379-A7DB-586CE5A46A53"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:about="urn:uuid:0DF851CD-9B8F-4968-A6BD-558CF6F04FD4">
  <cim:IdentifiedObject.mRID>0DF851CD-9B8F-4968-A6BD-558CF6F04FD4</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>632-633_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:BE699980-1BB4-4B7B-89FD-7A13EBB132AF"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:76C44486-8F2E-4777-9ECB-EBD12D083E11"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:9B8E3224-4835-4613-852B-B953A1F3F56B"/>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:073F5AF6-890C-43C4-8FE1-B464B909A517">
  <cim:IdentifiedObject.mRID>073F5AF6-890C-43C4-8FE1-B464B909A517</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>632-633_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:BE699980-1BB4-4B7B-89FD-7A13EBB132AF"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:F143B7E8-5897-4E2C-B212-8E59D1259DA6"/>
</cim:Terminal>
<cim:Location rdf:about="urn:uuid:E626EE70-501B-4379-A7DB-586CE5A46A53">
  <cim:IdentifiedObject.mRID>E626EE70-501B-4379-A7DB-586CE5A46A53</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>632-633_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:80700661-B4E2-47C7-AF33-9BB13F728F88"/>
</cim:Location>
<cim:PositionPoint rdf:about="urn:uuid:81373636-6CA6-4223-A406-EC828D672113">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:E626EE70-501B-4379-A7DB-586CE5A46A53"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>250</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:about="urn:uuid:854716F7-A828-4FA0-B0D4-30978553960B">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:E626EE70-501B-4379-A7DB-586CE5A46A53"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>350</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>250</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:about="urn:uuid:9CFED6DC-0FC0-45EC-AC0B-9F67CE0BBDBF">
  <cim:IdentifiedObject.mRID>9CFED6DC-0FC0-45EC-AC0B-9F67CE0BBDBF</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>684-652</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:13AD8E07-3BF9-A4E2-CB8F-C3722F837B62"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="urn:uuid:AF71D427-FB8C-4332-BEEA-DF9928DA9DBB"/>
  <cim:Conductor.length>243.84</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="urn:uuid:0A5E5CD9-B5B4-4982-9AB0-8314938C3B18"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:EC8A43D3-7182-4DB5-84D8-4E34B8E0C90E"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:about="urn:uuid:30879C54-1835-4269-BAB3-6A49467BCAF6">
  <cim:IdentifiedObject.mRID>30879C54-1835-4269-BAB3-6A49467BCAF6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>684-652_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="urn:uuid:9CFED6DC-0FC0-45EC-AC0B-9F67CE0BBDBF"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:EC8A43D3-7182-4DB5-84D8-4E34B8E0C90E"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:about="urn:uuid:A0560BDB-09BA-4BEA-BEB8-334B21390AB7">
  <cim:IdentifiedObject.mRID>A0560BDB-09BA-4BEA-BEB8-334B21390AB7</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>684-652_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:9CFED6DC-0FC0-45EC-AC0B-9F67CE0BBDBF"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:40E7244E-8FFB-445D-8353-DE93734BF94C"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:9B8E3224-4835-4613-852B-B953A1F3F56B"/>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:045053EC-ADC7-4CB5-B304-121FFD88AC9A">
  <cim:IdentifiedObject.mRID>045053EC-ADC7-4CB5-B304-121FFD88AC9A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>684-652_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:9CFED6DC-0FC0-45EC-AC0B-9F67CE0BBDBF"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:D69027A6-4FE7-46DB-A66A-4CBAD6BC34B5"/>
</cim:Terminal>
<cim:Location rdf:about="urn:uuid:EC8A43D3-7182-4DB5-84D8-4E34B8E0C90E">
  <cim:IdentifiedObject.mRID>EC8A43D3-7182-4DB5-84D8-4E34B8E0C90E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>684-652_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:80700661-B4E2-47C7-AF33-9BB13F728F88"/>
</cim:Location>
<cim:PositionPoint rdf:about="urn:uuid:CD8C34B4-B58E-45DC-802B-7D8A8A00800E">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:EC8A43D3-7182-4DB5-84D8-4E34B8E0C90E"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>100</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>100</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:about="urn:uuid:C5DD5945-4EFF-4D07-A139-14E66D9764B6">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:EC8A43D3-7182-4DB5-84D8-4E34B8E0C90E"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>100</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>0</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:about="urn:uuid:DF508152-D9EF-45CC-955F-4B0497DE7A93">
  <cim:IdentifiedObject.mRID>DF508152-D9EF-45CC-955F-4B0497DE7A93</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>692-675</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:13AD8E07-3BF9-A4E2-CB8F-C3722F837B62"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="urn:uuid:AF71D427-FB8C-4332-BEEA-DF9928DA9DBB"/>
  <cim:Conductor.length>152.4</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="urn:uuid:E3770A90-9BCF-41CC-AD24-5A118B8913A0"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:7D86DEAB-AB16-4A9A-ADE7-D7EDAD5A8F5C"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:about="urn:uuid:5BFDA4BB-DCE2-4AEA-BA0B-70B322A3BEBC">
  <cim:IdentifiedObject.mRID>5BFDA4BB-DCE2-4AEA-BA0B-70B322A3BEBC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>692-675_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="urn:uuid:DF508152-D9EF-45CC-955F-4B0497DE7A93"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:7D86DEAB-AB16-4A9A-ADE7-D7EDAD5A8F5C"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:about="urn:uuid:CAF8B1C3-9207-4D2B-8828-C12F83003DF8">
  <cim:IdentifiedObject.mRID>CAF8B1C3-9207-4D2B-8828-C12F83003DF8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>692-675_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="urn:uuid:DF508152-D9EF-45CC-955F-4B0497DE7A93"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:7D86DEAB-AB16-4A9A-ADE7-D7EDAD5A8F5C"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:about="urn:uuid:98A21778-95BA-41C7-AF8A-55090B5A4040">
  <cim:IdentifiedObject.mRID>98A21778-95BA-41C7-AF8A-55090B5A4040</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>692-675_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="urn:uuid:DF508152-D9EF-45CC-955F-4B0497DE7A93"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:7D86DEAB-AB16-4A9A-ADE7-D7EDAD5A8F5C"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:about="urn:uuid:19BB1101-5257-449E-BBCE-170F40A43056">
  <cim:IdentifiedObject.mRID>19BB1101-5257-449E-BBCE-170F40A43056</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>692-675_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:DF508152-D9EF-45CC-955F-4B0497DE7A93"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:3B75C087-0D6E-4F01-ABCD-2912FCC0E0D0"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:9B8E3224-4835-4613-852B-B953A1F3F56B"/>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:33715A19-B121-4688-915D-AC53C9661DD0">
  <cim:IdentifiedObject.mRID>33715A19-B121-4688-915D-AC53C9661DD0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>692-675_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:DF508152-D9EF-45CC-955F-4B0497DE7A93"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:78294BAA-7EDE-40D7-8922-9AC23B04A547"/>
</cim:Terminal>
<cim:Location rdf:about="urn:uuid:7D86DEAB-AB16-4A9A-ADE7-D7EDAD5A8F5C">
  <cim:IdentifiedObject.mRID>7D86DEAB-AB16-4A9A-ADE7-D7EDAD5A8F5C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>692-675_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:80700661-B4E2-47C7-AF33-9BB13F728F88"/>
</cim:Location>
<cim:PositionPoint rdf:about="urn:uuid:DE14E57D-00FB-4931-B3DD-D710881DE966">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:7D86DEAB-AB16-4A9A-ADE7-D7EDAD5A8F5C"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>250</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>100</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:about="urn:uuid:F530B26E-ED2E-4ADE-8B17-60D1CB0554E4">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:7D86DEAB-AB16-4A9A-ADE7-D7EDAD5A8F5C"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>400</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>100</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:about="urn:uuid:90610DC9-244A-4E02-8702-56C9227BC46A">
  <cim:IdentifiedObject.mRID>90610DC9-244A-4E02-8702-56C9227BC46A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>object_110</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:13AD8E07-3BF9-A4E2-CB8F-C3722F837B62"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="urn:uuid:4B1D7945-2D9C-4790-8CB6-C38589B2C1ED"/>
  <cim:Conductor.length>0.3048</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="urn:uuid:332900A1-69CB-4D05-8FAD-63FA8C0BAECA"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:82FA542E-F32F-48CE-8071-9E12FD212747"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:about="urn:uuid:184BBDDB-43D1-4B95-B757-4A2FB3A96C66">
  <cim:IdentifiedObject.mRID>184BBDDB-43D1-4B95-B757-4A2FB3A96C66</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>object_110_s1</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s1"/>
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="urn:uuid:90610DC9-244A-4E02-8702-56C9227BC46A"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:82FA542E-F32F-48CE-8071-9E12FD212747"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:about="urn:uuid:B6A985C7-F028-44D9-8ED3-805A6918CC0D">
  <cim:IdentifiedObject.mRID>B6A985C7-F028-44D9-8ED3-805A6918CC0D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>object_110_s2</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s2"/>
  <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="urn:uuid:90610DC9-244A-4E02-8702-56C9227BC46A"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:82FA542E-F32F-48CE-8071-9E12FD212747"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:about="urn:uuid:21C25F66-3AE6-438E-BDDA-4AC0E069652D">
  <cim:IdentifiedObject.mRID>21C25F66-3AE6-438E-BDDA-4AC0E069652D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>object_110_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:90610DC9-244A-4E02-8702-56C9227BC46A"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:8ADBB4FC-A872-485B-B2E9-8E5961476CB4"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:9B8E3224-4835-4613-852B-B953A1F3F56B"/>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:1BB4477B-61A4-4985-9603-B37F76D66D4F">
  <cim:IdentifiedObject.mRID>1BB4477B-61A4-4985-9603-B37F76D66D4F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>object_110_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:90610DC9-244A-4E02-8702-56C9227BC46A"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:C1D66C85-F7FB-44A4-96B4-BEB7563B4A2F"/>
</cim:Terminal>
<cim:Location rdf:about="urn:uuid:82FA542E-F32F-48CE-8071-9E12FD212747">
  <cim:IdentifiedObject.mRID>82FA542E-F32F-48CE-8071-9E12FD212747</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>object_110_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:80700661-B4E2-47C7-AF33-9BB13F728F88"/>
</cim:Location>
<cim:PositionPoint rdf:about="urn:uuid:86FFBDE0-A56D-4707-886E-430623D08E7F">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:82FA542E-F32F-48CE-8071-9E12FD212747"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>0</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>75</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:about="urn:uuid:9817556F-628E-42E2-8CDA-DCB176C2BC67">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:82FA542E-F32F-48CE-8071-9E12FD212747"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>5</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>75</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:about="urn:uuid:77764426-CF48-46C8-BB08-705A5D24907B">
  <cim:IdentifiedObject.mRID>77764426-CF48-46C8-BB08-705A5D24907B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>object_111</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:13AD8E07-3BF9-A4E2-CB8F-C3722F837B62"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="urn:uuid:4B1D7945-2D9C-4790-8CB6-C38589B2C1ED"/>
  <cim:Conductor.length>0.3048</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="urn:uuid:332900A1-69CB-4D05-8FAD-63FA8C0BAECA"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:2EF2BEC5-6207-4038-A9FE-C1EBE2A569C2"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:about="urn:uuid:FA2BC682-C101-4010-840E-67D37F9779F2">
  <cim:IdentifiedObject.mRID>FA2BC682-C101-4010-840E-67D37F9779F2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>object_111_s1</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s1"/>
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="urn:uuid:77764426-CF48-46C8-BB08-705A5D24907B"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:2EF2BEC5-6207-4038-A9FE-C1EBE2A569C2"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:about="urn:uuid:136B921C-AD16-4B1F-8217-689F10759F15">
  <cim:IdentifiedObject.mRID>136B921C-AD16-4B1F-8217-689F10759F15</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>object_111_s2</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s2"/>
  <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="urn:uuid:77764426-CF48-46C8-BB08-705A5D24907B"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:2EF2BEC5-6207-4038-A9FE-C1EBE2A569C2"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:about="urn:uuid:7E27A9CD-FB06-41BB-82C3-3523685F1B86">
  <cim:IdentifiedObject.mRID>7E27A9CD-FB06-41BB-82C3-3523685F1B86</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>object_111_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:77764426-CF48-46C8-BB08-705A5D24907B"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:3088D0DB-070B-41E0-ADDD-E7FE82A13732"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:9B8E3224-4835-4613-852B-B953A1F3F56B"/>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:2F9730DA-708F-4429-B24D-44EE8319D507">
  <cim:IdentifiedObject.mRID>2F9730DA-708F-4429-B24D-44EE8319D507</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>object_111_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:77764426-CF48-46C8-BB08-705A5D24907B"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:0381C8D9-FAD2-48BA-898A-F2CFD64F03BA"/>
</cim:Terminal>
<cim:Location rdf:about="urn:uuid:2EF2BEC5-6207-4038-A9FE-C1EBE2A569C2">
  <cim:IdentifiedObject.mRID>2EF2BEC5-6207-4038-A9FE-C1EBE2A569C2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>object_111_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:80700661-B4E2-47C7-AF33-9BB13F728F88"/>
</cim:Location>
<cim:PositionPoint rdf:about="urn:uuid:D3B2BA8E-E57D-476B-B1BD-F8C5489B7CE5">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:2EF2BEC5-6207-4038-A9FE-C1EBE2A569C2"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>450</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>275</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:about="urn:uuid:DE6C8CD7-3DEE-4278-AE3D-3D925980B7F8">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:2EF2BEC5-6207-4038-A9FE-C1EBE2A569C2"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>440</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>270</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:about="urn:uuid:AC8AB313-BB44-4F9B-8A97-C7F4D27B67EA">
  <cim:IdentifiedObject.mRID>AC8AB313-BB44-4F9B-8A97-C7F4D27B67EA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>object_112</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:13AD8E07-3BF9-A4E2-CB8F-C3722F837B62"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="urn:uuid:4B1D7945-2D9C-4790-8CB6-C38589B2C1ED"/>
  <cim:Conductor.length>0.3048</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="urn:uuid:332900A1-69CB-4D05-8FAD-63FA8C0BAECA"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:50AFA9F5-22F7-419C-8AF6-01E152ECCE65"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:about="urn:uuid:D54F3FD6-4F78-4F9A-A91A-7360FC1A9065">
  <cim:IdentifiedObject.mRID>D54F3FD6-4F78-4F9A-A91A-7360FC1A9065</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>object_112_s1</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s1"/>
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="urn:uuid:AC8AB313-BB44-4F9B-8A97-C7F4D27B67EA"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:50AFA9F5-22F7-419C-8AF6-01E152ECCE65"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:about="urn:uuid:7BC18CFD-5980-4C8E-AC66-39C7237B81CC">
  <cim:IdentifiedObject.mRID>7BC18CFD-5980-4C8E-AC66-39C7237B81CC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>object_112_s2</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s2"/>
  <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="urn:uuid:AC8AB313-BB44-4F9B-8A97-C7F4D27B67EA"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:50AFA9F5-22F7-419C-8AF6-01E152ECCE65"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:about="urn:uuid:EDB39263-DBEC-4E07-BFC5-0E2800020972">
  <cim:IdentifiedObject.mRID>EDB39263-DBEC-4E07-BFC5-0E2800020972</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>object_112_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:AC8AB313-BB44-4F9B-8A97-C7F4D27B67EA"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:FAF213FF-CE3F-4821-8ACD-2FA4F7A5AED4"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:9B8E3224-4835-4613-852B-B953A1F3F56B"/>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:304B71CE-B754-4E5A-8D11-7D1464441418">
  <cim:IdentifiedObject.mRID>304B71CE-B754-4E5A-8D11-7D1464441418</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>object_112_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:AC8AB313-BB44-4F9B-8A97-C7F4D27B67EA"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:22D0FD54-5DD8-4EDA-B3DA-F1BFE211F399"/>
</cim:Terminal>
<cim:Location rdf:about="urn:uuid:50AFA9F5-22F7-419C-8AF6-01E152ECCE65">
  <cim:IdentifiedObject.mRID>50AFA9F5-22F7-419C-8AF6-01E152ECCE65</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>object_112_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:80700661-B4E2-47C7-AF33-9BB13F728F88"/>
</cim:Location>
<cim:PositionPoint rdf:about="urn:uuid:D80C0BBD-3020-47DC-B503-DFA84D77593D">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:50AFA9F5-22F7-419C-8AF6-01E152ECCE65"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>450</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>250</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:about="urn:uuid:372BCCAD-4399-49FA-8C74-D895C3AB025B">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:50AFA9F5-22F7-419C-8AF6-01E152ECCE65"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>440</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>245</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:about="urn:uuid:494CCE7D-1C62-4A17-A75C-83FEB9345451">
  <cim:IdentifiedObject.mRID>494CCE7D-1C62-4A17-A75C-83FEB9345451</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>object_113</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:13AD8E07-3BF9-A4E2-CB8F-C3722F837B62"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="urn:uuid:4B1D7945-2D9C-4790-8CB6-C38589B2C1ED"/>
  <cim:Conductor.length>0.3048</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="urn:uuid:332900A1-69CB-4D05-8FAD-63FA8C0BAECA"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:CE79E219-B4B7-4380-B5A3-6BBAA92901AE"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:about="urn:uuid:564AD771-CE38-423F-99A6-247167CC1DB8">
  <cim:IdentifiedObject.mRID>564AD771-CE38-423F-99A6-247167CC1DB8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>object_113_s1</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s1"/>
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="urn:uuid:494CCE7D-1C62-4A17-A75C-83FEB9345451"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:CE79E219-B4B7-4380-B5A3-6BBAA92901AE"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:about="urn:uuid:EA35A80F-B182-47B6-950E-58D7CF90F7C3">
  <cim:IdentifiedObject.mRID>EA35A80F-B182-47B6-950E-58D7CF90F7C3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>object_113_s2</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s2"/>
  <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="urn:uuid:494CCE7D-1C62-4A17-A75C-83FEB9345451"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:CE79E219-B4B7-4380-B5A3-6BBAA92901AE"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:about="urn:uuid:1EF70E34-BCF4-4FEE-928F-E8BFEF22A568">
  <cim:IdentifiedObject.mRID>1EF70E34-BCF4-4FEE-928F-E8BFEF22A568</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>object_113_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:494CCE7D-1C62-4A17-A75C-83FEB9345451"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:72AF18B5-8DD8-40EB-A1DA-515AFB0892B3"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:9B8E3224-4835-4613-852B-B953A1F3F56B"/>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:ABDB50B1-1259-4819-9529-EED2844C73E0">
  <cim:IdentifiedObject.mRID>ABDB50B1-1259-4819-9529-EED2844C73E0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>object_113_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:494CCE7D-1C62-4A17-A75C-83FEB9345451"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:FAAA0906-7761-4956-B78A-EB93C7E58BE7"/>
</cim:Terminal>
<cim:Location rdf:about="urn:uuid:CE79E219-B4B7-4380-B5A3-6BBAA92901AE">
  <cim:IdentifiedObject.mRID>CE79E219-B4B7-4380-B5A3-6BBAA92901AE</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>object_113_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:80700661-B4E2-47C7-AF33-9BB13F728F88"/>
</cim:Location>
<cim:PositionPoint rdf:about="urn:uuid:CE4E4508-A775-49CB-9571-C6DE23E442AF">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:CE79E219-B4B7-4380-B5A3-6BBAA92901AE"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>450</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>225</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:about="urn:uuid:B47351A6-965A-4C55-A240-A7735ABA3FB6">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:CE79E219-B4B7-4380-B5A3-6BBAA92901AE"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>440</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>220</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:about="urn:uuid:BFF3B431-49DF-490A-8BB7-B3DC3BD9F693">
  <cim:IdentifiedObject.mRID>BFF3B431-49DF-490A-8BB7-B3DC3BD9F693</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>object_114</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:13AD8E07-3BF9-A4E2-CB8F-C3722F837B62"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="urn:uuid:4B1D7945-2D9C-4790-8CB6-C38589B2C1ED"/>
  <cim:Conductor.length>0.3048</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="urn:uuid:332900A1-69CB-4D05-8FAD-63FA8C0BAECA"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:FC5E274A-2386-4F1A-A278-22B644AD63C8"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:about="urn:uuid:BAC60D24-7F0D-4CC7-9540-88686C8864C8">
  <cim:IdentifiedObject.mRID>BAC60D24-7F0D-4CC7-9540-88686C8864C8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>object_114_s1</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s1"/>
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="urn:uuid:BFF3B431-49DF-490A-8BB7-B3DC3BD9F693"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:FC5E274A-2386-4F1A-A278-22B644AD63C8"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:about="urn:uuid:CC963D56-07FE-43C2-900F-E089FE8F4C40">
  <cim:IdentifiedObject.mRID>CC963D56-07FE-43C2-900F-E089FE8F4C40</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>object_114_s2</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s2"/>
  <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="urn:uuid:BFF3B431-49DF-490A-8BB7-B3DC3BD9F693"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:FC5E274A-2386-4F1A-A278-22B644AD63C8"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:about="urn:uuid:20AB390F-8892-40BB-A033-4FBF9A8DCA1A">
  <cim:IdentifiedObject.mRID>20AB390F-8892-40BB-A033-4FBF9A8DCA1A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>object_114_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:BFF3B431-49DF-490A-8BB7-B3DC3BD9F693"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:290F80A3-F117-45CD-BDA6-5882A7EFB8AF"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:9B8E3224-4835-4613-852B-B953A1F3F56B"/>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:9CD9B6B5-41C9-4C0C-B3C4-109EB331DF18">
  <cim:IdentifiedObject.mRID>9CD9B6B5-41C9-4C0C-B3C4-109EB331DF18</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>object_114_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:BFF3B431-49DF-490A-8BB7-B3DC3BD9F693"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:D1BD712B-DB5A-4FE8-97D1-ED88C2E1B7F6"/>
</cim:Terminal>
<cim:Location rdf:about="urn:uuid:FC5E274A-2386-4F1A-A278-22B644AD63C8">
  <cim:IdentifiedObject.mRID>FC5E274A-2386-4F1A-A278-22B644AD63C8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>object_114_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:80700661-B4E2-47C7-AF33-9BB13F728F88"/>
</cim:Location>
<cim:PositionPoint rdf:about="urn:uuid:B77ED67E-DC3A-4366-8F72-119BCCC9401B">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:FC5E274A-2386-4F1A-A278-22B644AD63C8"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>100</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>275</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:about="urn:uuid:5B9A9C6B-B772-4FA8-A3B6-A179CEBDC7B1">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:FC5E274A-2386-4F1A-A278-22B644AD63C8"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>90</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>270</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:about="urn:uuid:40BDDD25-2F61-4BDD-A8B5-2D3465B08BC6">
  <cim:IdentifiedObject.mRID>40BDDD25-2F61-4BDD-A8B5-2D3465B08BC6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>object_115</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:13AD8E07-3BF9-A4E2-CB8F-C3722F837B62"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="urn:uuid:4B1D7945-2D9C-4790-8CB6-C38589B2C1ED"/>
  <cim:Conductor.length>0.3048</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="urn:uuid:332900A1-69CB-4D05-8FAD-63FA8C0BAECA"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:4562925F-5797-46BF-80DF-6A7D19A14C19"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:about="urn:uuid:B122F241-B0C4-4A26-BF5A-48548A5B374D">
  <cim:IdentifiedObject.mRID>B122F241-B0C4-4A26-BF5A-48548A5B374D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>object_115_s1</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s1"/>
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="urn:uuid:40BDDD25-2F61-4BDD-A8B5-2D3465B08BC6"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:4562925F-5797-46BF-80DF-6A7D19A14C19"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:about="urn:uuid:3C2485C8-580B-400B-9FB8-1101393811B1">
  <cim:IdentifiedObject.mRID>3C2485C8-580B-400B-9FB8-1101393811B1</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>object_115_s2</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s2"/>
  <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="urn:uuid:40BDDD25-2F61-4BDD-A8B5-2D3465B08BC6"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:4562925F-5797-46BF-80DF-6A7D19A14C19"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:about="urn:uuid:D630576D-8835-4D33-A536-C839FC131370">
  <cim:IdentifiedObject.mRID>D630576D-8835-4D33-A536-C839FC131370</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>object_115_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:40BDDD25-2F61-4BDD-A8B5-2D3465B08BC6"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:2AF552C3-5F1F-4407-8470-B4FAFEFFF221"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:9B8E3224-4835-4613-852B-B953A1F3F56B"/>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:66420E1B-BD6F-42F4-9662-714FBDA550F6">
  <cim:IdentifiedObject.mRID>66420E1B-BD6F-42F4-9662-714FBDA550F6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>object_115_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:40BDDD25-2F61-4BDD-A8B5-2D3465B08BC6"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:99685F56-0A78-45EA-98AD-FC9DC07B5574"/>
</cim:Terminal>
<cim:Location rdf:about="urn:uuid:4562925F-5797-46BF-80DF-6A7D19A14C19">
  <cim:IdentifiedObject.mRID>4562925F-5797-46BF-80DF-6A7D19A14C19</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>object_115_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:80700661-B4E2-47C7-AF33-9BB13F728F88"/>
</cim:Location>
<cim:PositionPoint rdf:about="urn:uuid:0FF31850-549E-488C-8F1F-F06DA38F988D">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:4562925F-5797-46BF-80DF-6A7D19A14C19"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>100</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>225</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:about="urn:uuid:D7272399-2842-4857-B67E-E2E91A8E1358">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:4562925F-5797-46BF-80DF-6A7D19A14C19"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>90</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>220</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:about="urn:uuid:DAB38FFD-33E3-47DF-A113-A2674F27A874">
  <cim:IdentifiedObject.mRID>DAB38FFD-33E3-47DF-A113-A2674F27A874</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>object_116</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:13AD8E07-3BF9-A4E2-CB8F-C3722F837B62"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="urn:uuid:4B1D7945-2D9C-4790-8CB6-C38589B2C1ED"/>
  <cim:Conductor.length>0.3048</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="urn:uuid:332900A1-69CB-4D05-8FAD-63FA8C0BAECA"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:A64BAC85-1961-48AE-8F0D-BBFE6BB80A47"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:about="urn:uuid:9D82FCC3-B99F-4C81-A6F2-BD77B0B538D5">
  <cim:IdentifiedObject.mRID>9D82FCC3-B99F-4C81-A6F2-BD77B0B538D5</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>object_116_s1</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s1"/>
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="urn:uuid:DAB38FFD-33E3-47DF-A113-A2674F27A874"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:A64BAC85-1961-48AE-8F0D-BBFE6BB80A47"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:about="urn:uuid:4AB176C6-B215-4142-9D08-5A44249D5776">
  <cim:IdentifiedObject.mRID>4AB176C6-B215-4142-9D08-5A44249D5776</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>object_116_s2</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s2"/>
  <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="urn:uuid:DAB38FFD-33E3-47DF-A113-A2674F27A874"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:A64BAC85-1961-48AE-8F0D-BBFE6BB80A47"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:about="urn:uuid:892711FB-20D9-4B40-82AE-3F85E8AF9060">
  <cim:IdentifiedObject.mRID>892711FB-20D9-4B40-82AE-3F85E8AF9060</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>object_116_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:DAB38FFD-33E3-47DF-A113-A2674F27A874"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:4AE29662-7F7F-4DB8-B1F5-D3C20DDA6FED"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:9B8E3224-4835-4613-852B-B953A1F3F56B"/>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:BF79EB93-7893-443A-AA47-18F93C93063E">
  <cim:IdentifiedObject.mRID>BF79EB93-7893-443A-AA47-18F93C93063E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>object_116_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:DAB38FFD-33E3-47DF-A113-A2674F27A874"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:23AEB30F-4D19-44E8-B71F-CBEED0015C37"/>
</cim:Terminal>
<cim:Location rdf:about="urn:uuid:A64BAC85-1961-48AE-8F0D-BBFE6BB80A47">
  <cim:IdentifiedObject.mRID>A64BAC85-1961-48AE-8F0D-BBFE6BB80A47</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>object_116_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:80700661-B4E2-47C7-AF33-9BB13F728F88"/>
</cim:Location>
<cim:PositionPoint rdf:about="urn:uuid:B5EE7F3B-2D9E-49C6-AE48-4C0A99B1D7EB">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:A64BAC85-1961-48AE-8F0D-BBFE6BB80A47"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>0</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>225</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:about="urn:uuid:5C808C0C-AD9C-4DCF-A437-A52D6E6DC333">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:A64BAC85-1961-48AE-8F0D-BBFE6BB80A47"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>5</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>225</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:about="urn:uuid:FE5F689F-E62D-49F6-87B7-DD89F3F97660">
  <cim:IdentifiedObject.mRID>FE5F689F-E62D-49F6-87B7-DD89F3F97660</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>object_117</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:13AD8E07-3BF9-A4E2-CB8F-C3722F837B62"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="urn:uuid:4B1D7945-2D9C-4790-8CB6-C38589B2C1ED"/>
  <cim:Conductor.length>0.3048</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="urn:uuid:332900A1-69CB-4D05-8FAD-63FA8C0BAECA"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:0DA114B7-1D26-497B-AB8D-C555F3BA9BB7"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:about="urn:uuid:0B309F6E-CF58-4B29-94CC-6DD5E1C8E907">
  <cim:IdentifiedObject.mRID>0B309F6E-CF58-4B29-94CC-6DD5E1C8E907</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>object_117_s1</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s1"/>
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="urn:uuid:FE5F689F-E62D-49F6-87B7-DD89F3F97660"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:0DA114B7-1D26-497B-AB8D-C555F3BA9BB7"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:about="urn:uuid:255F6D22-553A-4BE5-9A57-C608730DDB03">
  <cim:IdentifiedObject.mRID>255F6D22-553A-4BE5-9A57-C608730DDB03</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>object_117_s2</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s2"/>
  <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="urn:uuid:FE5F689F-E62D-49F6-87B7-DD89F3F97660"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:0DA114B7-1D26-497B-AB8D-C555F3BA9BB7"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:about="urn:uuid:75FDB294-87DD-435A-A43E-FF9C8A8335D1">
  <cim:IdentifiedObject.mRID>75FDB294-87DD-435A-A43E-FF9C8A8335D1</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>object_117_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:FE5F689F-E62D-49F6-87B7-DD89F3F97660"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:EF7D6A7D-D567-4BC2-BE04-3E2B69486D57"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:9B8E3224-4835-4613-852B-B953A1F3F56B"/>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:9490F9D5-4BCB-4FCB-BFC3-394C07F46D7E">
  <cim:IdentifiedObject.mRID>9490F9D5-4BCB-4FCB-BFC3-394C07F46D7E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>object_117_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:FE5F689F-E62D-49F6-87B7-DD89F3F97660"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:19888562-2C66-4095-80FF-5FDABBB7DDE9"/>
</cim:Terminal>
<cim:Location rdf:about="urn:uuid:0DA114B7-1D26-497B-AB8D-C555F3BA9BB7">
  <cim:IdentifiedObject.mRID>0DA114B7-1D26-497B-AB8D-C555F3BA9BB7</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>object_117_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:80700661-B4E2-47C7-AF33-9BB13F728F88"/>
</cim:Location>
<cim:PositionPoint rdf:about="urn:uuid:B1ED35E3-4FA5-449B-B0E0-69F852EEA5A0">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:0DA114B7-1D26-497B-AB8D-C555F3BA9BB7"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>0</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>275</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:about="urn:uuid:060EF1FB-B75F-44FA-A25D-676D8E0D597C">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:0DA114B7-1D26-497B-AB8D-C555F3BA9BB7"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>5</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>275</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:about="urn:uuid:59B7A441-9FCD-4944-AD00-6A3B6AB54D33">
  <cim:IdentifiedObject.mRID>59B7A441-9FCD-4944-AD00-6A3B6AB54D33</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>object_118</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:13AD8E07-3BF9-A4E2-CB8F-C3722F837B62"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="urn:uuid:4B1D7945-2D9C-4790-8CB6-C38589B2C1ED"/>
  <cim:Conductor.length>0.3048</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="urn:uuid:332900A1-69CB-4D05-8FAD-63FA8C0BAECA"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:AE3844BC-EA71-4CD0-B743-0F2562C4A453"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:about="urn:uuid:BDD10334-B09A-4E35-8810-520C0F5E7E40">
  <cim:IdentifiedObject.mRID>BDD10334-B09A-4E35-8810-520C0F5E7E40</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>object_118_s1</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.s1"/>
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="urn:uuid:59B7A441-9FCD-4944-AD00-6A3B6AB54D33"/>
