! Three-phase and single-phase lines
! Line code definitions given in Geometry.DSS

! New 69kv transmission path
New Line.HVMV_Sub_connector  bus1=HVMV11s1_LSB      bus2=HVMV_s1_48332     length=0.001       units=km r1=0.001 r0=0.001 x1=0.01 x0=0.01 c1=0 c0=0           
New Line.LN5710794-3         bus1=HVMV_s1_48332     bus2=D5710794-3_INT      length=0.019436038 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR397_ACSR normamps=450 emergamps=600  

New Line.HVMV69S1S2-1        bus1=HVMV69S1S2_1        bus2=HVMV69S1S2_2        length=1.0        units=km Geometry=3ph-69kV_397_TREEWIRE normamps=450 emergamps=600  !New sub-transmission line
New Line.HVMV69S1S2-2        bus1=HVMV69S1S2_2        bus2=HVMV69S1S2_3        length=0.75        units=km Geometry=3ph-69kV_397_TREEWIRE normamps=450 emergamps=600  !New sub-transmission line
New Line.HVMV69S1S2-3        bus1=HVMV69S1S2_3        bus2=HVMV69S1S2_4        length=0.75        units=km Geometry=3ph-69kV_397_TREEWIRE normamps=450 emergamps=600  !New sub-transmission line
New Line.HVMV69S1S2-4        bus1=HVMV69S1S2_4        bus2=HVMV69S1S2_5        length=2.0         units=km Geometry=3ph-69kV_397_TREEWIRE normamps=450 emergamps=600  !New sub-transmission line
New Line.HVMV69S1S2-5        bus1=HVMV69S1S2_5        bus2=HVMV69S1S2_6        length=2.0         units=km Geometry=3ph-69kV_397_TREEWIRE normamps=450 emergamps=600  !New sub-transmission line
New Line.HVMV69S1S2-6        bus1=HVMV69S1S2_6        bus2=HVMV69S1S2_7        length=2.0         units=km Geometry=3ph-69kV_397_TREEWIRE normamps=450 emergamps=600  !New sub-transmission line
New Line.HVMV69S1S2-7        bus1=HVMV69S1S2_7        bus2=HVMV69S1S2_8        length=1.0         units=km Geometry=3ph-69kV_397_TREEWIRE normamps=450 emergamps=600  !New sub-transmission line
New Line.HVMV69S1S2-8        bus1=HVMV69S1S2_8        bus2=HVMV69S1S2_9        length=1.0         units=km Geometry=3ph-69kV_397_TREEWIRE normamps=450 emergamps=600  !New sub-transmission line
New Line.HVMV69S1S2-9        bus1=HVMV69S1S2_9        bus2=HVMV69S1S2_10       length=1.0         units=km Geometry=3ph-69kV_397_TREEWIRE normamps=450 emergamps=600  !New sub-transmission line
New Line.HVMV69S2S3-1        bus1=HVMV69S2S3_1        bus2=HVMV69S2S3_2        length=4.5         units=km Geometry=3ph-69kV_397_TREEWIRE normamps=450 emergamps=600  !New sub-transmission line


! S1 path to trunk fork at node M1142843
New Line.LN5815900-1         bus1=E192860             bus2=M1209817            length=0.019593344 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR397_ACSR normamps=450 emergamps=600
New Line.LN5742828-1         bus1=M1209817            bus2=L2801909            length=0.025252282 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR397_ACSR normamps=450 emergamps=600
New Line.LN5742828-2         bus1=L2801909            bus2=M1209814            length=0.069272706 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR397_ACSR normamps=450 emergamps=600
New Line.LN5473414-1         bus1=M1209814            bus2=M1209811            length=0.10694866  units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR397_ACSR normamps=450 emergamps=600
New Line.LN5714974-1         bus1=M1209811            bus2=M1209807            length=0.12260449  units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR397_ACSR normamps=450 emergamps=600
New Line.LN5896798-1         bus1=M1209807            bus2=M1209805            length=0.044159942 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR397_ACSR normamps=450 emergamps=600
New Line.LN5775442-1         bus1=M1209805            bus2=L2823592            length=0.10556016  units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600
New Line.CAP_1A              bus1=L2823592.1          bus2=L2823592_CAP.1      length=0.001       units=km r1=1.0        r0=1.0  x1=1.0      x0=1.0      c1=0     c0=0    Phases=1       
New Line.CAP_1B              bus1=L2823592.2          bus2=L2823592_CAP.2      length=0.001       units=km r1=1.0        r0=1.0  x1=1.0      x0=1.0      c1=0     c0=0    Phases=1       
New Line.CAP_1C              bus1=L2823592.3          bus2=L2823592_CAP.3      length=0.001       units=km r1=1.0        r0=1.0  x1=1.0      x0=1.0      c1=0     c0=0    Phases=1       
New Line.LN5513564-2         bus1=L2823592_CAP        bus2=R20185              length=0.001       units=km r1=1.0        r0=1.0  x1=1.0      x0=1.0      c1=0     c0=0      
New Line.LN5513564-1         bus1=R20185              bus2=D5513564-1_INT      length=0.021280456 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 
New Line.LN6321409-1         bus1=E192201             bus2=M1209800            length=0.055682141 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 
New Line.LN5654466-1         bus1=M1209800            bus2=M1209797            length=0.075404767 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600
New Line.LN6291242-1         bus1=M1209797            bus2=M1209791            length=0.066599759 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 
New Line.LN5654472-1         bus1=M1209791            bus2=M1209790            length=0.055242928 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 
New Line.LN5594242-1         bus1=M1209790            bus2=M1209788            length=0.059115704 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 
New Line.LN6351519-1         bus1=M1209788            bus2=M1209787            length=0.10721017  units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 
New Line.LN6261021-1         bus1=M1209787            bus2=L2823611            length=0.12435365  units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 
New Line.LN5473440-1         bus1=L2823611            bus2=L3030204            length=0.083489919 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 
New Line.LN5866268-1         bus1=L3030204            bus2=M1186072            length=0.067199597 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 
New Line.LN6048634-1         bus1=D6048634-1_INT      bus2=M1186067            length=0.042173829 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 
New Line.LN6504019-5         bus1=M1186067            bus2=M3032980            length=0.05014083  units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 
New Line.LN6504020-2         bus1=M3032980            bus2=M3032977            length=0.25744439  units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 
New Line.LN6504018-1         bus1=M3032977            bus2=M1166366            length=0.3076146   units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 
New Line.LN5957526-1         bus1=M1166366            bus2=M1166368            length=0.041168179 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 
New Line.LN5715052-1         bus1=M1166368            bus2=L2973833            length=0.10508824  units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 
New Line.LN5866308-1         bus1=L2973833            bus2=M1166373            length=0.041401205 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 
New Line.LN6412354-1         bus1=M1166373            bus2=M1166374            length=0.009347399 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 
New Line.LN6412355-1         bus1=M1166374            bus2=L2786266            length=0.06764679  units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 
New Line.LN5745355-1         bus1=L2786266            bus2=M1166375            length=0.034564588 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 
New Line.LN5896834-1         bus1=M1166375            bus2=L2842383            length=0.09683365  units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 
New Line.LN6023352-1         bus1=L2842383            bus2=D6023352-1_INT      length=0.052958573 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 
New Line.LN6326450-1         bus1=E184626             bus2=M1166377            length=0.010317742 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 
New Line.LN5992960-1         bus1=M1166377            bus2=M1166376            length=0.033759753 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 
New Line.LN5508630-1         bus1=M1166376            bus2=L2842384            length=0.005246984 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 
New Line.LN5805762-1         bus1=L2842384            bus2=M1149236            length=0.067772686 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 
New Line.LN6018336-1         bus1=M1149236            bus2=M1149235            length=0.041559119 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 
New Line.LN5563942-4         bus1=M1149235            bus2=D5563942-4_INT      length=0.031133341 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 
!New Line.CAP_2A              bus1=Q16483.1            bus2=Q16483_CAP.1        length=0.001        units=km r1=1.0        r0=1.0  x1=1.0      x0=1.0      c1=0     c0=0           Phases=1
!New Line.CAP_2B              bus1=Q16483.2            bus2=Q16483_CAP.2        length=0.001        units=km r1=1.0        r0=1.0  x1=1.0      x0=1.0      c1=0     c0=0           Phases=1
!New Line.CAP_2C              bus1=Q16483.3            bus2=Q16483_CAP.3        length=0.001        units=km r1=1.0        r0=1.0  x1=1.0      x0=1.0      c1=0     c0=0           Phases=1
New Line.LN5563942-5         bus1=D5563942-4_INT          bus2=R42247              length=0.005259517  units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 
New Line.LN5563942-3         bus1=R42247              bus2=M1149233            length=0.039748412 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 
New Line.LN5896833-1         bus1=M1149233            bus2=L3048965            length=0.097395629 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 
New Line.LN5805761-1         bus1=L3048965            bus2=M1142843            length=0.051340388 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600!Upgraded from 3PH_H-397_ACSR397_ACSR397_ACSR4_WPAL



! Upgraded path from substation 2 to substation 1 -- node M1026239 to 196-36167:
New Line.LN5895787-1         bus1=M1026329            bus2=M1026328            length=0.034167636 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 !Upgraded from 3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR
New Line.LN5835149-1         bus1=M1026330            bus2=M1026329            length=0.036059111 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 !Upgraded from 3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR normamps=90 emergamps=130         
New Line.LN6198013-1         bus1=M1026331            bus2=M1026330            length=0.056764184 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 !Upgraded from 3PH_H-4_WPAL4_WPAL4_WPAL4_ACSR normamps=90 emergamps=130         
New Line.LN6198013-2         bus1=M1026333            bus2=M1026331            length=0.046120846 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 !Upgraded from 3PH_H-4_WPAL4_WPAL4_WPAL4_ACSR normamps=90 emergamps=130         
New Line.LN6017302-1         bus1=L2973162            bus2=M1026333            length=0.053150629 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 !Upgraded from 3PH_H-4_WPAL4_WPAL4_WPAL4_ACSR normamps=90 emergamps=130         
New Line.LN5683830-1         bus1=M1026341            bus2=L2973162            length=0.068567464 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 !Upgraded from 3PH_H-4_WPAL4_WPAL4_WPAL4_WPAL normamps=90 emergamps=130        
New Line.LN5623408-1         bus1=M1026347            bus2=M1026341            length=0.050947837 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 !Upgraded from 3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL normamps=90 emergamps=130         
New Line.LN5774496-1         bus1=L3235275            bus2=M1026347            length=0.085972603 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 !Upgraded from 3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR normamps=90 emergamps=130         
New Line.LN5865271-1         bus1=M1026354            bus2=L3235275            length=0.071838269 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 !Upgraded from 3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR normamps=90 emergamps=130         
New Line.LN5895818-1         bus1=M1026356            bus2=M1026354            length=0.038743587 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 !Upgraded from 3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR normamps=90 emergamps=130         
New Line.LN5532791-1         bus1=M1026357            bus2=M1026356            length=0.029594278 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 !Upgraded from 3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR normamps=90 emergamps=130         
New Line.LN5956503-1         bus1=L3122849            bus2=M1026357            length=0.083981418 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 !Upgraded from 3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR normamps=90 emergamps=130         
New Line.LN6320368-1         bus1=L2691954            bus2=L3122849            length=0.064206951 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 !Upgraded from 3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR normamps=90 emergamps=130         
New Line.LN6229835-1         bus1=M1047292            bus2=L2691954            length=0.088604518 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 !Upgraded from 3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL normamps=90 emergamps=130         
New Line.LN6047605-1         bus1=M1047293            bus2=M1047292            length=0.020094199 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 !Upgraded from 3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR normamps=90 emergamps=130         
New Line.LN6379462-3         bus1=L2763153            bus2=M1047293            length=0.048347248 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 !Upgraded from 3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR normamps=90 emergamps=130         
New Line.LN6379462-2         bus1=L3139121            bus2=L2763153            length=0.075011137 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 !Upgraded from 3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR normamps=90 emergamps=130         
New Line.LN6379462-1         bus1=M1047299            bus2=L3139121            length=0.044989749 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 !Upgraded from 3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR normamps=90 emergamps=130         
New Line.LN5804836-1         bus1=M1047300            bus2=M1047299            length=0.062852147 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 !Upgraded from 3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR normamps=90 emergamps=130         
New Line.LN5774497-1         bus1=L3027116            bus2=M1047300            length=0.068887038 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 !Upgraded from 3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR normamps=90 emergamps=130         
New Line.LN5865272-1         bus1=M1047303            bus2=L3027116            length=0.072205824 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 !Upgraded from 3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR normamps=90 emergamps=130         
New Line.LN6380847-1         bus1=M1047303            bus2=L3254238            length=0.099313729 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 !Upgraded from 3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR normamps=90 emergamps=130         
New Line.LN6350577-1         bus1=L2673346            bus2=L3254238            length=0.12918061  units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 !Upgraded from 3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL normamps=90 emergamps=130         
New Line.LN6171508-1         bus1=E182748             bus2=L2673346            length=0.063959809 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 !Upgraded from 3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL normamps=90 emergamps=130         
New Line.LN6049825-1         bus1=M1047309            bus2=D6049825-1_INT      length=0.004571141 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 !Upgraded from 3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL normamps=90 emergamps=130         
New Line.LN6320367-2         bus1=N1137960            bus2=M1047309            length=0.02515208  units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 !Upgraded from 3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL normamps=90 emergamps=130         
New Line.LN6320367-3         bus1=M1047312            bus2=N1137960            length=0.015169217 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 !Upgraded from 3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL normamps=90 emergamps=130         
New Line.LN6199560-1         bus1=L3216370            bus2=M1047312            length=0.10088065  units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 !Upgraded from 3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL normamps=90 emergamps=130         
New Line.LN5593253-1         bus1=M1047316            bus2=L3216370            length=0.014696401 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 !Upgraded from 3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL normamps=90 emergamps=130         
New Line.LN5714080-1         bus1=L3235255            bus2=M1047316            length=0.0512085   units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 !Upgraded from 3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL normamps=90 emergamps=130         
New Line.LN5744341-1         bus1=L2897780            bus2=L3235255            length=0.043572099 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 !Upgraded from 3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR normamps=90 emergamps=130         
New Line.LN5986935-1         bus1=M1047324            bus2=L2897780            length=0.092596774 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 !Upgraded from 3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL normamps=90 emergamps=130         
New Line.LN6350546-1         bus1=M1047325            bus2=M1047324            length=0.009183718 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 !Upgraded from 3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR normamps=90 emergamps=130         
New Line.LN5926308-2         bus1=Q14412              bus2=M1047325            length=0.033944982 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 !Upgraded from 3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR normamps=90 emergamps=130         
New Line.LN5926308-3         bus1=L2860491            bus2=D5926308-3_INT      length=0.034344255 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 !Upgraded from 3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR normamps=90 emergamps=130         
New Line.LN5472370-1         bus1=M1047339            bus2=L2860491            length=0.082877838 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 !Upgraded from 3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR normamps=90 emergamps=130         
New Line.LN6047583-1         bus1=L2991922            bus2=M1047339            length=0.072207928 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 !Upgraded from 3PH_H-4_WPAL4_WPAL4_WPAL4_ACSR normamps=90 emergamps=130         
New Line.LN6047584-1         bus1=M1047345            bus2=L2991922            length=0.054627261 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 !Upgraded from 3PH_H-4_WPAL4_WPAL4_WPAL4_ACSR normamps=90 emergamps=130         
New Line.LN5865248-1         bus1=M1047346            bus2=M1047345            length=0.043145742 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 !Upgraded from 3PH_H-4_WPAL4_WPAL4_WPAL4_ACSR normamps=90 emergamps=130         
New Line.LN5472369-1         bus1=L3104134            bus2=M1047346            length=0.046491295 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 !Upgraded from 3PH_H-4_WPAL4_WPAL4_WPAL4_ACSR normamps=90 emergamps=130         
New Line.LN5683831-1         bus1=L2860490            bus2=L3104134            length=0.063357888 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 !Upgraded from 3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR normamps=90 emergamps=130         
New Line.LN6199527-1         bus1=L3254218            bus2=L2860490            length=0.071264489 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 !Upgraded from 3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR normamps=90 emergamps=130         
New Line.LN6199530-1         bus1=R18242              bus2=L3254218            length=0.037866233 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 !Upgraded from 3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR normamps=90 emergamps=130         
New Line.LN6138614-1         bus1=M1069135            bus2=R18242              length=0.070990263 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 !Upgraded from 3PH_H-4_WPAL4_WPAL4_WPAL4_WPAL normamps=90 emergamps=130        
New Line.LN5804802-1         bus1=M1069136            bus2=M1069135            length=0.075176765 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 !Upgraded from 3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL normamps=90 emergamps=130         
New Line.LN5593239-1         bus1=L3235256            bus2=M1069136            length=0.034893687 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 !Upgraded from 3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL normamps=90 emergamps=130         
New Line.LN6229807-1         bus1=L3197630            bus2=L3235256            length=0.11970471  units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 !Upgraded from 3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL normamps=90 emergamps=130         
New Line.LN6047561-1         bus1=M1069154            bus2=L3197630            length=0.17770738  units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 !Upgraded from 3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR normamps=90 emergamps=130         
New Line.LN5532743-1         bus1=M1069155            bus2=M1069154            length=0.10054978  units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 !Upgraded from 3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR normamps=90 emergamps=130         
New Line.LN5774453-1         bus1=M1069156            bus2=M1069155            length=0.12496298  units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 !Upgraded from 3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR normamps=90 emergamps=130         
New Line.LN6320329-1         bus1=L3048206            bus2=M1069156            length=0.059893238 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 !Upgraded from 3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL normamps=90 emergamps=130         
New Line.LN5956463-1         bus1=L2766718            bus2=L3048206            length=0.091797543 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 !Upgraded from 3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR normamps=90 emergamps=130         
New Line.LN5593222-1         bus1=L3010556            bus2=L2766718            length=0.1061942   units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 !Upgraded from 3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR normamps=90 emergamps=130         
New Line.LN5804791-1         bus1=M1069169            bus2=L3010556            length=0.073355839 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 !Upgraded from 3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL normamps=90 emergamps=130         
New Line.LN5806919-1         bus1=E182724             bus2=M1069169            length=0.092995455 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 !Upgraded from 3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL normamps=90 emergamps=130         
New Line.LN6413567-3         bus1=N1139541            bus2=D6413567-3_INT      length=0.014966786 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 !Upgraded from 3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL normamps=90 emergamps=130         
New Line.LN6413567-2         bus1=M1069175            bus2=N1139541            length=0.043586139 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 !Upgraded from 3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL normamps=90 emergamps=130         
New Line.LN6017299-1         bus1=M1069184            bus2=M1069175            length=0.063876516 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 !Upgraded from 3PH_H-4_WPAL4_WPAL4_WPAL4_ACSR normamps=90 emergamps=130         
New Line.LN6108136-1         bus1=M1069189            bus2=M1069184            length=0.025828657 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 !Upgraded from 3PH_H-4_WPAL4_WPAL4_WPAL4_WPAL normamps=90 emergamps=130        
New Line.LN5501088-1         bus1=L3195356            bus2=M1069189            length=0.072285373 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 !Upgraded from 3PH_H-4_WPAL4_WPAL4_WPAL4_WPAL normamps=90 emergamps=130        
New Line.LN5863823-1         bus1=M1089112            bus2=L3195356            length=0.039290988 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 !Upgraded from 3PH_H-4_WPAL4_WPAL4_WPAL4_WPAL normamps=90 emergamps=130        
New Line.LN5593234-1         bus1=M1089115            bus2=M1089112            length=0.091503606 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 !Upgraded from 3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL normamps=90 emergamps=130         
New Line.LN5835143-1         bus1=M1089118            bus2=M1089115            length=0.16170829  units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 !Upgraded from 3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL normamps=90 emergamps=130         
New Line.LN5683823-1         bus1=M1089119            bus2=M1089118            length=0.078884003 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 !Upgraded from 3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL normamps=90 emergamps=130         
New Line.LN5472360-1         bus1=M1089120            bus2=M1089119            length=0.057934318 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 !Upgraded from 3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL normamps=90 emergamps=130         
New Line.LN5502532-1         bus1=190-7361            bus2=D5472350-1_INT      length=0.005820451 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 !Upgraded from 3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL normamps=90 emergamps=130         
New Line.LN6138608-2         bus1=Q14404              bus2=regxfmr_190-7361    length=0.004597065 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 !Upgraded from 3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL normamps=90 emergamps=130         
New Line.LN6138608-3         bus1=L3029502            bus2=D6138608-3_INT      length=0.085516894 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 !Upgraded from 3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL
New Line.LN6290212-1         bus1=M1089131            bus2=L3029502            length=0.095769969 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 !Upgraded from 3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL normamps=90 emergamps=130         
New Line.LN5502531-1         bus1=L3104125            bus2=M1089131            length=0.038246899 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 !Upgraded from 3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL normamps=90 emergamps=130         
New Line.LN6350541-1         bus1=L3160107            bus2=L3104125            length=0.10782787  units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 !Upgraded from 3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL normamps=90 emergamps=130         
New Line.LN6259995-1         bus1=M1089141            bus2=L3160107            length=0.11055144  units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 !Upgraded from 3PH_H-4_ACSR4_ACSR4_ACSR2_WPAL          
New Line.LN5502533-1         bus1=M1089143            bus2=M1089141            length=0.13735777  units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 !Upgraded from 3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR normamps=90 emergamps=130                  
New Line.LN5623403-1         bus1=L3029498            bus2=M1089143            length=0.087713405 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 !Upgraded from 3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR normamps=90 emergamps=130         
New Line.LN6440069-1         bus1=L2933164            bus2=L3029498            length=0.067491088 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 !Upgraded from 3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL normamps=90 emergamps=130         
New Line.LN5955063-1         bus1=M1108286            bus2=L2933164            length=0.079292547 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 !Upgraded from 3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR normamps=90 emergamps=130         
New Line.LN5527400-1         bus1=L2688692            bus2=M1108286            length=0.005096697 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 !Upgraded from 3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL normamps=90 emergamps=130         
New Line.LN6256144-1         bus1=L2688693            bus2=L2688692            length=0.039178841 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 !Upgraded from 3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL normamps=90 emergamps=130         
New Line.LN6256144-3         bus1=N1139547            bus2=L2688693            length=0.085025858 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 !Upgraded from 3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL normamps=90 emergamps=130         
New Line.LN6256144-4         bus1=L2804249            bus2=N1139547            length=0.071007562 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 !Upgraded from 3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL normamps=90 emergamps=130         
New Line.LN6079946-1         bus1=L3179678            bus2=L2804249            length=0.1177636   units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 !Upgraded from 3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL normamps=90 emergamps=130         
New Line.LN5473449-1         bus1=L2936279            bus2=L3179678            length=0.10170662  units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 !Upgraded from 3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL normamps=90 emergamps=130         
New Line.LN6109158-1         bus1=M1108295            bus2=L2936279            length=0.083738516 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 !Upgraded from 3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR normamps=90 emergamps=130         
New Line.LN6351524-1         bus1=L3011298            bus2=M1108295            length=0.080155934 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 !Upgraded from 3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL normamps=90 emergamps=130         
New Line.LN6106511-1         bus1=196-36167           bus2=L3011298            length=0.081552278 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 !Upgraded from 3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR
! S2 to S1 path meets portion of trunk with full-size conductors up to trunk split at node M1142843     
New Line.LN5531195-1         bus1=M1108298            bus2=196-36167           length=0.039267282 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 
New Line.LN6321427-1         bus1=L2879773            bus2=M1108298            length=0.092671409 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 
New Line.LN6170302-1         bus1=M1108311            bus2=D6170302-1_INT      length=0.088826538 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 
New Line.LN6291253-1         bus1=M1108315            bus2=M1108311            length=0.072202851 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 
New Line.LN6018341-1         bus1=L2955081            bus2=M1108315            length=0.094684869 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 
New Line.LN6291252-2         bus1=226-23751           bus2=L2955081            length=0.041939554 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 
New Line.LN6291252-1         bus1=M1125902            bus2=226-23751           length=0.075868797 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 
New Line.LN6201850-1         bus1=E183493             bus2=M1125902            length=0.089259045 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 
New Line.LN5958866-1         bus1=L2861218            bus2=D5958866-1_INT      length=0.15933779  units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 
New Line.LN6351511-1         bus1=L2917328            bus2=L2861218            length=0.064601236 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 
New Line.LN6078768-1         bus1=M1125914            bus2=L2917328            length=0.042000852 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 
New Line.LN5957493-1         bus1=M1125917            bus2=M1125914            length=0.090952991 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 
New Line.LN5745347-1         bus1=M1125919            bus2=M1125917            length=0.039996823 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 
New Line.LN6170293-1         bus1=L2992624            bus2=M1125919            length=0.051051209 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 
New Line.LN6200527-1         bus1=L2730163            bus2=L2992624            length=0.084532303 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 
New Line.LN5503576-1         bus1=M1125934            bus2=L2730163            length=0.063376308 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 
New Line.LN6078767-1         bus1=L3030199            bus2=M1125934            length=0.029294768 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 
New Line.LN5594239-1         bus1=L2955074            bus2=L3030199            length=0.089159532 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 
New Line.LN6200532-1         bus1=M1142818            bus2=L2955074            length=0.093152425 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 
New Line.LN5745348-1         bus1=M1142819            bus2=M1142818            length=0.074984761 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 
New Line.LN5654471-1         bus1=L2711226            bus2=M1142819            length=0.078168069 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 
New Line.LN6351510-1         bus1=M1142821            bus2=L2711226            length=0.001633431 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600
New Line.LN5896825-1         bus1=L2692655            bus2=M1142821            length=0.05352371  units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 
New Line.LN5473436-2         bus1=L2674047            bus2=L2692655            length=0.06085092  units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 
New Line.LN5473436-1         bus1=M1142828            bus2=L2674047            length=0.0003048   units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 
New Line.LN6291244-1         bus1=L3160865            bus2=M1142828            length=0.13060128  units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_WPAL normamps=450 emergamps=600
New Line.LN6018331-1         bus1=M1142832            bus2=L3160865            length=0.067079697 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 
New Line.LN5503575-1         bus1=M1142839            bus2=M1142832            length=0.072992255 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600
New Line.LN5594236-1         bus1=E193509             bus2=M1142839            length=0.062408228 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 
New Line.LN5799561-2         bus1=L3081380            bus2=D5799561-2_INT      length=0.092120627 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 
New Line.LN5799561-1         bus1=M1142843            bus2=L3081380            length=0.110589    units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600
       
! S2 to S3 upgraded conductor path - 3-ph tie from node m1089112.3 to node M1069310
New Line.LN6138609-1         bus1=D6138609-1_INT      bus2=L2691951            length=0.06504075  units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300 !upgraded from 1PH-xx4_WPAL4_WPAL normamps=90 emergamps=130              
New Line.LN6292465-2         bus1=L2691951            bus2=N1139542            length=0.023117766 units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300 !upgraded from 1PH-xx4_WPAL4_WPAL normamps=90 emergamps=130              
New Line.LN6292465-3         bus1=N1139542            bus2=P827523             length=0.021595342 units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300 !upgraded from 1PH-xx4_WPAL4_WPAL normamps=90 emergamps=130              
New Line.LN5837355-1         bus1=P827523             bus2=L2879076            length=0.035336707 units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300 !upgraded from 1PH-xx4_WPAL4_WPAL normamps=90 emergamps=130              
New Line.LN5532751-1         bus1=L2879076            bus2=M1089122            length=0.024244087 units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300 !upgraded from 1PH-xx4_WPAL4_WPAL normamps=90 emergamps=130              
New Line.LN6108137-1         bus1=M1089122            bus2=M1089132            length=0.076079413 units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300 !upgraded from 1PH-xx4_WPAL4_WPAL normamps=90 emergamps=130              
New Line.LN6077779-1         bus1=M1089132            bus2=L3029503            length=0.047003092 units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300 !upgraded from 1PH-xx4_WPAL4_WPAL normamps=90 emergamps=130              
New Line.LN5683824-1         bus1=L3029503            bus2=M1069202            length=0.06302783  units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300 !upgraded from 1PH-xx4_WPAL4_WPAL normamps=90 emergamps=130              
New Line.LN5956467-1         bus1=M1069202            bus2=L2879073            length=0.1215708   units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300 !upgraded from 1PH-xx4_WPAL4_WPAL normamps=90 emergamps=130              
New Line.LN5835140-1         bus1=L2879073            bus2=M1069205            length=0.062527943 units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300 !upgraded from 1PH-xx4_WPAL4_WPAL normamps=90 emergamps=130              
New Line.LN5472358-1         bus1=M1069205            bus2=M1069208            length=0.036301599 units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300 !upgraded from 1PH-xx4_ACSR4_ACSR normamps=90 emergamps=130               
New Line.LN5593233-1         bus1=M1069208            bus2=M1069213            length=0.1415619   units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300 !upgraded from 1PH-xx4_ACSR4_ACSR normamps=90 emergamps=130               
New Line.LN6259999-1         bus1=M1069213            bus2=M1069215            length=0.157329854 units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300 !upgraded from 1PH-xx4_ACSR4_ACSR normamps=90 emergamps=130 !New 3-ph line
New Line.LN6259993-1         bus1=M1069213            bus2=M1069217            length=0.096557637 units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300 !upgraded from 1PH-xx4_ACSR4_ACSR normamps=90 emergamps=130               
New Line.LN6411376-1         bus1=M1069217            bus2=L2841626            length=0.004068265 units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300 !upgraded from 1PH-xx4_ACSR4_ACSR normamps=90 emergamps=130               
New Line.LN6260019-1         bus1=L2841626            bus2=L3235266            length=0.093547793 units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300 !upgraded from 1PH-xx4_ACSR4_ACSR normamps=90 emergamps=130               
New Line.LN6046144-1         bus1=L3235266            bus2=L2801950            length=0.079408777 units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300 !upgraded from 1PH-xx4_ACSR4_ACSR normamps=90 emergamps=130               
New Line.LN6137087-1         bus1=L2801950            bus2=M1069224            length=0.032899004 units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300 !upgraded from 1PH-xx4_ACSR1/0_TPX                        
New Line.LN6137088-1         bus1=M1069224            bus2=M1069230            length=0.232744548 units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300
New Line.LN5637600-1         bus1=M1069300            bus2=M1069310            length=0.235837957 units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300
New Line.LN5486729-1         bus1=M1069310            bus2=M1069311            length=0.000560638 units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300    
New Line.LN5965099-2         bus1=L3159448            bus2=M1069311            length=0.002488518 units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300    
New Line.LN5965099-9         bus1=N1138607            bus2=L3159448            length=0.064313474 units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300    
New Line.LN5965099-8         bus1=M4113347            bus2=N1138607            length=0.023221022 units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300    
New Line.LN5965099-11        bus1=N1144668            bus2=M4113347            length=0.029610516 units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300
New Line.LN5965099-10        bus1=M1069350            bus2=N1144668            length=0.026748079 units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300    
New Line.LN5517002-2         bus1=L3143999            bus2=M1069350            length=0.002950729 units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300
New Line.LN5517002-9         bus1=N1138604            bus2=L3143999            length=0.078126157 units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300    
New Line.LN5517002-3         bus1=L3125349            bus2=N1138604            length=0.060300362 units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300
New Line.LN6375549-5         bus1=N1138603            bus2=L3125349            length=0.022080165 units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300
New Line.LN6375549-6         bus1=L3181545            bus2=N1138603            length=0.078544886 units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300
New Line.LN6375549-3         bus1=N1138599            bus2=L3181545            length=0.063193336 units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300
New Line.LN6375549-4         bus1=M1069376            bus2=N1138599            length=0.021995614 units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300 
New Line.LN6229829-3         bus1=N1138598            bus2=M1069376            length=0.014821554 units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300    
New Line.LN6229829-2         bus1=L2822877            bus2=N1138598            length=0.02327281  units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300    
New Line.LN5895812-1         bus1=M1069382            bus2=L2822877            length=0.038731708 units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300    
New Line.LN6380838-1         bus1=L2766741            bus2=M1069382            length=0.061136932 units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300
New Line.LN5956487-1         bus1=M1069411            bus2=L2766741            length=0.087157015 units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300    
New Line.LN5956457-3         bus1=N1138597            bus2=M1069411            length=0.04788032  units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300    
New Line.LN5956457-2         bus1=M1069417            bus2=N1138597            length=0.031773723 units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300    
New Line.LN5926291-1         bus1=M1069418            bus2=M1069417            length=0.087770103 units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300    
New Line.LN5683810-1         bus1=M1069419            bus2=M1069418            length=0.048491679 units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300    
New Line.LN6350533-5         bus1=M4277837            bus2=M1069419            length=0.068968458 units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300    
New Line.LN6350533-4         bus1=M1069420            bus2=M4277837            length=0.17048585  units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300    
New Line.LN5835131-1         bus1=L2935549            bus2=M1069420            length=0.096022455 units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300    
New Line.LN6290203-1         bus1=M1069424            bus2=L2935549            length=0.088596305 units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300    
New Line.LN6047604-1         bus1=M1069428            bus2=M1069424            length=0.076660914 units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300    
New Line.LN5956499-3         bus1=Q14411              bus2=M1069428            length=0.045358185 units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300      
New Line.LN5956499-2         bus1=L2766749            bus2=D5956499-2_INT      length=0.040739038 units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300    
New Line.LN5502569-1         bus1=M1069438            bus2=L2766749            length=0.068016871 units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300              
New Line.LN5472402-1         bus1=L2925506            bus2=M1069438            length=0.03125161  units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300    
New Line.LN5865268-3         bus1=N1139260            bus2=L2925506            length=0.10220529  units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300    
New Line.LN5865268-2         bus1=M1069457            bus2=N1139260            length=0.006837993 units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300
New Line.LN5803273-1         bus1=L2876798            bus2=D5803273-1_INT      length=0.1014281   units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300
New Line.LN6258443-1         bus1=M1069461            bus2=L2876798            length=0.04901646  units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300    
New Line.LN5593251-1         bus1=M1069464            bus2=M1069461            length=0.080336373 units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300    
New Line.LN5532785-1         bus1=M1069468            bus2=M1069464            length=0.073122501 units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300    
New Line.LN5835173-1         bus1=L3216367            bus2=M1069468            length=0.04134682  units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300    
New Line.LN5774495-1         bus1=L2991939            bus2=L3216367            length=0.093755509 units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300    
New Line.LN6199557-1         bus1=L2673308            bus2=L2991939            length=0.11260967  units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300    
New Line.LN5833717-1         bus1=L2745848            bus2=L2673308            length=0.057554467 units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300    
New Line.LN6106657-1         bus1=M1069481            bus2=L2745848            length=0.026870119 units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300    
New Line.LN6229793-1         bus1=M1069483            bus2=M1069481            length=0.050953357 units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300    
New Line.LN6077774-1         bus1=M1047480            bus2=M1069483            length=0.11398234  units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300    
New Line.LN6259987-1         bus1=M1047483            bus2=M1047480            length=0.079587956 units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300    
New Line.LN6169246-1         bus1=L3010560            bus2=M1047483            length=0.032611808 units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300    
New Line.LN6290205-1         bus1=M1047484            bus2=L3010560            length=0.059089526 units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300    
New Line.LN6012046-1         bus1=M1047486            bus2=M1047484            length=0.099727563 units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300    
New Line.LN5532753-1         bus1=L3122821            bus2=M1047486            length=0.13791251  units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300    
New Line.LN5829831-1         bus1=M1047485            bus2=L3122821            length=0.19680998  units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300    
New Line.LN5739188-1         bus1=L2726973            bus2=M1047485            length=0.084637173 units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300    
New Line.LN6047576-1         bus1=M1047490            bus2=L2726973            length=0.072453304 units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300    
New Line.LN6169261-1         bus1=L2822872            bus2=M1047490            length=0.092823918 units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300    
New Line.LN5895793-1         bus1=L3104136            bus2=L2822872            length=0.14253728  units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300    
New Line.LN6134514-1         bus1=M1047497            bus2=L3104136            length=0.023132937 units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300    
New Line.LN6134514-2         bus1=L3160109            bus2=M1047497            length=0.071936457 units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300    
New Line.LN5800830-1         bus1=196-29520           bus2=L3160109            length=0.064648533 units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300    
New Line.LN5742811-4         bus1=N1137992            bus2=196-29520           length=0.004539509 units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300    
New Line.LN5742811-3         bus1=L2820531            bus2=D5742811-3_INT      length=0.037420411 units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300    
New Line.LN5742811-1         bus1=M1047507            bus2=L2820531            length=0.039868308 units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300    


! S3 upgraded conductor path to S1 from node m1026907 to m1047521
New Line.LN6350537-1         bus1=M1026905            bus2=M1026907            length=0.12617881  units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300    
New Line.LN5985039-1         bus1=M1026902            bus2=M1026905            length=0.099398669 units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300    
New Line.LN5686079-1         bus1=P827525             bus2=M1026902            length=0.09909393  units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300    
New Line.LN5000CHP-1         bus1=P827525             bus2=M1026CHP-1          length=0.125972451 units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300   !New 3-ph line
New Line.LN5002CHP-1         bus1=M1026CHP-2          bus2=M1026CHP-3          length=0.124498034 units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300   !New 3-ph line
New Line.LN6201697-1         bus1=M1026896            bus2=P827525             length=0.014425495 units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300    
New Line.LN5526906-1         bus1=L3120484            bus2=M1026896            length=0.10349147  units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300    
New Line.LN5526906-2         bus1=M1026886            bus2=L3120484            length=0.001817619 units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300    
New Line.LN5532758-3         bus1=Q14413              bus2=M1026886            length=0.1042582   units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300 
New Line.LN5502543-2         bus1=M1026872            bus2=D5502543-2_INT      length=0.091211804 units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300    
New Line.LN6077784-1         bus1=L2822871            bus2=M1026872            length=0.060144485 units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300    
New Line.LN5804805-1         bus1=L3235257            bus2=L2822871            length=0.11047921  units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300    
New Line.LN5502542-1         bus1=M1026851            bus2=L3235257            length=0.030041576 units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300    
New Line.LN6320342-1         bus1=L3197646            bus2=M1026851            length=0.098700263 units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300    
New Line.LN5895788-1         bus1=M1026852            bus2=L3197646            length=0.10323464  units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300    
New Line.LN6380822-1         bus1=M1026854            bus2=M1026852            length=0.13122769  units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300    
New Line.LN5804804-1         bus1=M1026858            bus2=M1026854            length=0.048793761 units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300    
New Line.LN6169257-1         bus1=M1026861            bus2=M1026858            length=0.162944    units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300    
New Line.LN5623410-1         bus1=M1026855            bus2=M1026861            length=0.037023014 units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300
New Line.LN6411383-1         bus1=L3235254            bus2=M1026855            length=0.10123214  units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300    
New Line.LN5653460-6         bus1=M3768670            bus2=L3235254            length=0.074320985 units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300    
New Line.LN5653460-5         bus1=L3216345            bus2=M3768670            length=0.075804756 units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300    
New Line.LN6169248-1         bus1=L2879070            bus2=L3216345            length=0.089300859 units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300   
New Line.LN5502528-1         bus1=M1026830            bus2=L2879070            length=0.05247537  units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300        
New Line.LN5532748-6         bus1=M3763619            bus2=M1026830            length=0.042081798 units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300    
New Line.LN5532748-5         bus1=M1047592            bus2=M3763619            length=0.040091287 units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300    
New Line.LN5619489-1         bus1=M1047577            bus2=M1047592            length=0.10300613  units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300    
New Line.LN6163390-1         bus1=L3103822            bus2=M1047577            length=0.11707709  units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300    
New Line.LN6350544-3         bus1=N1136669            bus2=L3103822            length=0.060571448 units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300    
New Line.LN6350544-2         bus1=M1047552            bus2=N1136669            length=0.028659335 units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300    
New Line.LN6169252-1         bus1=M1047548            bus2=M1047552            length=0.019359109 units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300    
New Line.LN5835144-1         bus1=L3066815            bus2=M1047548            length=0.044393747 units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300    
New Line.LN6383460-1         bus1=196-29519           bus2=L3066815            length=0.034212456 units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300    
New Line.LN5863704-3         bus1=N1136667            bus2=196-29519           length=0.035165542 units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300    
New Line.LN5863704-2         bus1=D5863704-2_INT      bus2=N1136667            length=0.088858912 units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300    
New Line.LN6422809-2         bus1=M1047528            bus2=L2858166            length=0.004833257 units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300    
New Line.LN6422809-4         bus1=N1136666            bus2=M1047528            length=0.029773341 units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300    
New Line.LN6422809-3         bus1=M1047526            bus2=N1136666            length=0.011176327 units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300    
New Line.LN6259996-1         bus1=M1047521            bus2=M1047526            length=0.041988572 units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_WPAL normamps=225 emergamps=300  


! S3 upgraded conductor path to S1 -- node M1047521 to N1136365
New Line.LN1047PVFRM-2       bus1=M1047PV-3           bus2=M1047PV-2           length=0.105893243 units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300   !New 3-ph line
New Line.LN1047PVFRM-1       bus1=M1047PV-1           bus2=M1047520            length=0.120580974 units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300   !New 3-ph line
New Line.LN5562932-1         bus1=M1047520            bus2=M1047521            length=0.05204217  units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300    
New Line.LN5562931-1         bus1=M1047522            bus2=M1047520            length=0.05103241  units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300   !Line split to add another bus
New Line.LN6077781-3         bus1=N1136663            bus2=D6077791-3_INT      length=0.047309655 units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300    
New Line.LN6077781-2         bus1=M1047534            bus2=N1136663            length=0.11473566  units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300    
New Line.LN6350542-1         bus1=M1047550            bus2=M1047534            length=0.099742445 units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300    
New Line.LN5956470-1         bus1=M1047558            bus2=M1047550            length=0.054832551 units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300    
New Line.LN5804800-1         bus1=M1047568            bus2=M1047558            length=0.090560526 units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300   
New Line.LN5860423-4         bus1=Q14733              bus2=M1047568            length=0.014963062 units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300    
New Line.LN5860423-3         bus1=190-8593            bus2=D5860423-3_INT      length=0.008028039 units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300    
New Line.LN5860423-2         bus1=M1047575            bus2=regxfmr_190-8593    length=0.008893423 units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300 !new 3-ph line
New Line.LN5860423-1         bus1=L2841632            bus2=D5860450-1_INT      length=0.025125717 units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300    
New Line.LN6380817-1         bus1=M1047574            bus2=L2841632            length=0.012023726 units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300    
New Line.LN5623416-1         bus1=M1069500            bus2=M1047574            length=0.20998779  units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300    
New Line.LN6290230-1         bus1=M1069504            bus2=M1069500            length=0.10669417  units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300    
New Line.LN5653480-1         bus1=L2691967            bus2=M1069504            length=0.045726354 units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300    
New Line.LN6290228-5         bus1=R42246              bus2=L2691967            length=0.042448529 units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300    
New Line.ln6290228-7         bus1=D6290228-6          bus2=R42246              length=0.00454099  units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300 
!New Line.cap_3a              bus1=Q16642.1            bus2=Q16642_cap.1        length=0.001 units=none r1=1 r0=1 x1=1 x0=1 C1=0 C0=0 phases=1
!New Line.cap_3b              bus1=Q16642.2            bus2=q16642_cap.2        length=0.001 units=none r1=1 r0=1 x1=1 x0=1 C1=0 C0=0 phases=1
!New Line.cap_3c              bus1=Q16642.3            bus2=Q16642_cap.3        length=0.001 units=none r1=1 r0=1 x1=1 x0=1 C1=0 C0=0 phases=1
New Line.LN6290228-6         bus1=N1136657            bus2=D6290228-6          length=0.053233733 units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300    
New Line.LN6290228-2         bus1=M1069514            bus2=N1136657            length=0.012244688 units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300    
New Line.LN5835160-1         bus1=M1069515            bus2=M1069514            length=0.045780623 units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300    
New Line.LN6350556-3         bus1=N1136367            bus2=M1069515            length=0.038498335 units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300    
New Line.LN6350556-2         bus1=M1069517            bus2=N1136367            length=0.028694559 units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300
! S3 to S1 path meets portion of trunk with full-size conductors   
New Line.LN5714063-2         bus1=N1136365            bus2=M1069517            length=0.029821136 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 
New Line.LN5714063-3         bus1=M1069516            bus2=N1136365            length=0.051412645 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 
New Line.LN5895804-1         bus1=M1069513            bus2=M1069516            length=0.088059547 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 
New Line.LN5623418-1         bus1=L2766738            bus2=M1069513            length=0.055460277 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 
New Line.LN6077798-1         bus1=M1069509            bus2=L2766738            length=0.067729349 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 
New Line.LN5653479-1         bus1=M1069505            bus2=M1069509            length=0.031329125 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 
New Line.LN5863714-3         bus1=N1134478            bus2=M1069505            length=0.011242703 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 
New Line.LN5863714-4         bus1=M1069503            bus2=N1134478            length=0.024136689 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 
New Line.LN5863714-2         bus1=E182729             bus2=M1069503            length=0.007621311 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 
New Line.LN5534969-2         bus1=N1134477            bus2=D5534969-2_INT      length=0.022611044 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 
New Line.LN5534969-3         bus1=L3066814            bus2=N1134477            length=0.014268301 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 
New Line.LN6247127-2         bus1=N1134476            bus2=L3066814            length=0.039901594 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 
New Line.LN6247127-3         bus1=M1069499            bus2=N1134476            length=0.033799026 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 
New Line.LN5761784-1         bus1=M1069498            bus2=M1069499            length=0.098245365 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 
New Line.LN6320324-1         bus1=M1069495            bus2=M1069498            length=0.011219402 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 
New Line.LN6138595-1         bus1=M1069497            bus2=M1069495            length=0.015279011 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 
New Line.LN6047557-3         bus1=N1134475            bus2=M1069497            length=0.033325263 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 
New Line.LN6047557-2         bus1=M1069496            bus2=N1134475            length=0.059547747 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 
New Line.LN6108125-2         bus1=N1134474            bus2=M1069496            length=0.056804141 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 
New Line.LN6108125-3         bus1=M1089215            bus2=N1134474            length=0.045665453 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 
New Line.LN6108125-4         bus1=M1089215            bus2=M1089220            length=0.088347937 units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300   !New 3-ph line
New Line.LN5527264-7         bus1=N1144663            bus2=M1089215            length=0.025465502 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 
New Line.LN5527264-8         bus1=L3231255            bus2=N1144663            length=0.025723178 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 
New Line.LN5769126-1         bus1=L3118855            bus2=L3231255            length=0.050485134 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 
New Line.LN5799408-1         bus1=M1089213            bus2=L3118855            length=0.080539426 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 
New Line.LN6259984-1         bus1=L3160098            bus2=M1089213            length=0.10637705  units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 
New Line.LN6290200-1         bus1=M1089207            bus2=L3160098            length=0.023702345 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 
New Line.LN5986921-1         bus1=M1089203            bus2=M1089207            length=0.055782615 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 
New Line.LN5679695-1         bus1=M1089202            bus2=M1089203            length=0.06301215  units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 
New Line.LN5679696-1         bus1=M1089201            bus2=M1089202            length=0.004012168 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 
New Line.LN6290199-1         bus1=M1089198            bus2=M1089201            length=0.17704795  units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 
New Line.LN5653452-1         bus1=M1089196            bus2=M1089198            length=0.10686057  units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 
New Line.LN6290198-1         bus1=M1089197            bus2=M1089196            length=0.094418329 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 
New Line.LN6350529-1         bus1=M1089199            bus2=M1089197            length=0.081255207 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 
New Line.LN6380805-1         bus1=M1108526            bus2=M1089199            length=0.10033141  units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 
New Line.LN6167731-1         bus1=M1108534            bus2=M1108526            length=0.12855407  units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 
New Line.LN6167731-2         bus1=M1108535            bus2=M1108534            length=0.30451406  units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 
New Line.LN5563853-1         bus1=M1108532            bus2=M1108535            length=0.09298428  units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 
New Line.LN5473349-1         bus1=M1108529            bus2=M1108532            length=0.024808926 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 
New Line.LN5587291-4         bus1=Q14734              bus2=M1108529            length=0.055482462 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 
New Line.LN5587291-3         bus1=190-8581            bus2=D5587291-3_INT      length=0.008351653 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 
New Line.LN5587295-1         bus1=L2692635            bus2=regxfmr_190-8581    length=0.008438790 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 !New 3-ph line
New Line.LN5587291-1         bus1=L2692633            bus2=D5578300-1_INT      length=0.039970119 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 
New Line.LN5684836-1         bus1=L2674027            bus2=L2692633            length=0.067881777 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 
New Line.LN5805728-1         bus1=L3179646            bus2=L2674027            length=0.077364815 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 
New Line.LN5594212-1         bus1=L2955047            bus2=L3179646            length=0.047652144 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 
New Line.LN5624342-1         bus1=M1108505            bus2=L2955047            length=0.05456149  units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 
New Line.LN5503544-1         bus1=M1108500            bus2=M1108505            length=0.025428215 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 
New Line.LN5563901-3         bus1=N1142104            bus2=M1108500            length=0.045482405 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 
New Line.LN5563901-2         bus1=L3104830            bus2=N1142104            length=0.074472705 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 
New Line.LN6321372-2         bus1=N1142103            bus2=L3104830            length=0.011188495 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 
New Line.LN6321372-3         bus1=M1108493            bus2=N1142103            length=0.037206297 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 
New Line.LN5889821-1         bus1=L3142049            bus2=M1108493            length=0.084670171 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 
New Line.LN5927298-1         bus1=M1108490            bus2=L3142049            length=0.044113147 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 
New Line.LN5920279-2         bus1=N1142100            bus2=M1108490            length=0.01329296  units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 
New Line.LN5920279-4         bus1=N1142099            bus2=N1142100            length=0.034874672 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 
New Line.LN5920279-5         bus1=L2730106            bus2=N1142099            length=0.022369032 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 
New Line.LN5503480-1         bus1=M1108484            bus2=L2730106            length=0.10387141  units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 
New Line.LN5591731-1         bus1=L2933135            bus2=M1108484            length=0.075107603 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 
New Line.LN5591731-3         bus1=M4122658            bus2=L2933135            length=0.001669181 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 
New Line.LN5591710-3         bus1=L3232902            bus2=M4122658            length=0.038895348 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 
New Line.LN5591710-2         bus1=L3179650            bus2=L3232902            length=0.042597798 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 
New Line.LN5684838-1         bus1=L2973791            bus2=L3179650            length=0.064607934 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 
New Line.LN5576174-2         bus1=L2859403            bus2=L2973791            length=0.037957641 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 
New Line.LN5576174-4         bus1=R20703              bus2=L2859403            length=0.042764844 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 
New Line.LN5576174-3         bus1=E183473             bus2=R20703              length=0.006443105 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 
New Line.LN5535139-1         bus1=M1125997            bus2=D5535139-1_INT      length=0.003340893 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 
New Line.LN5775438-1         bus1=M1125994            bus2=M1125997            length=0.10646896  units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 
New Line.LN6170256-1         bus1=L3067478            bus2=M1125994            length=0.1046688   units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 
New Line.LN06534433_sw       bus1=M1125990            bus2=L3067478            length=0.063672552 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 
New Line.LN5807070-1         bus1=M1125989            bus2=M1125990            length=0.004902735 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 
New Line.LN6413700-1         bus1=M1125987            bus2=M1125989            length=0.067439688 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 
New Line.LN5745257-1         bus1=M1125976            bus2=M1125987            length=0.1729248   units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 
New Line.LN5624288-1         bus1=M1125968            bus2=M1125976            length=0.039982249 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 
New Line.LN6260929-1         bus1=L2767341            bus2=M1125968            length=0.029324703 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 
New Line.LN5927296-1         bus1=M1125969            bus2=L2767341            length=0.026095068 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 
New Line.LN6318767-1         bus1=E206217             bus2=M1125969            length=0.055956106 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 
New Line.LN6198039-1         bus1=L3123452            bus2=D6198039-1_INT      length=0.066541735 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 
New Line.LN6381820-1         bus1=M1125962            bus2=L3123452            length=0.12338833  units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 
New Line.LN6286109-1         bus1=M1125960            bus2=M1125962            length=0.012579768 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 
New Line.LN6137009-1         bus1=L3214069            bus2=M1125960            length=0.050598301 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 
New Line.LN6137009-2         bus1=M1125952            bus2=L3214069            length=0.012769078 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 
New Line.LN5561442-2         bus1=L3214071            bus2=M1125952            length=0.053927476 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 
New Line.LN5561442-1         bus1=M1125947            bus2=L3214071            length=0.05871119  units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 
New Line.LN6348948-1         bus1=M1125944            bus2=M1125947            length=0.17349389  units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 
New Line.LN6318761-1         bus1=M1142875            bus2=M1125944            length=0.2622579   units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 
New Line.LN5987954-1         bus1=M1142874            bus2=M1142875            length=0.054959007 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 
New Line.LN6139641-1         bus1=M1142871            bus2=M1142874            length=0.038152689 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 
New Line.LN5715002-1         bus1=M1142869            bus2=M1142871            length=0.029849867 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 
New Line.LN6048626-1         bus1=M1142868            bus2=M1142869            length=0.053961415 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 
New Line.LN6381844-1         bus1=L3030197            bus2=M1142868            length=0.070537313 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 
New Line.LN5533786-1         bus1=M1142865            bus2=L3030197            length=0.061550198 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 
New Line.LN5836178-1         bus1=M1142863            bus2=M1142865            length=0.06715174  units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 
New Line.LN6139646-1         bus1=M1142860            bus2=M1142863            length=0.050580339 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 
New Line.LN6321420-1         bus1=L3160872            bus2=M1142860            length=0.05802805  units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 
New Line.LN5861005-3         bus1=Q1301               bus2=L3160872            length=0.014127752 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 
New Line.LN5861005-2         bus1=196-31070           bus2=D5861005-2_INT      length=0.006140917 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 
New Line.LN5558790-1         bus1=M1142851            bus2=196-31070           length=0.01385607  units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 
New Line.LN6413954-1         bus1=L2955077            bus2=M1142851            length=0.060265518 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 
New Line.LN6381853-1         bus1=M1142843            bus2=L2955077            length=0.074693171 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR


! S3 upgraded conductor loop from node M1047521 to L3048221
New Line.LN6108141-1         bus1=M1047521            bus2=D6108141-1_INT      length=0.020307727 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600!Upgraded from 3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL normamps=90 emergamps=130         
New Line.LN6108142-1         bus1=E206209             bus2=L2897777            length=0.12455796  units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600!Upgraded from 3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL normamps=90 emergamps=130         
New Line.LN6138610-3         bus1=L2897777            bus2=N1144665            length=0.027116362 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600!Upgraded from 3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL normamps=90 emergamps=130         
New Line.LN6138610-2         bus1=N1144665            bus2=M1047515            length=0.02738852  units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600!Upgraded from 3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL
New Line.LN5593236-6         bus1=M1047515            bus2=M1047513            length=0.11268739  units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600!Upgraded from 3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR normamps=90 emergamps=130         
New Line.LN6047577-1         bus1=M1047513            bus2=M1047507            length=0.069519776 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600!Upgraded from 3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR normamps=90 emergamps=130         
New Line.LN5682339-1         bus1=M1047507            bus2=196-35813           length=0.051031632 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600!Upgraded from 3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR normamps=90 emergamps=130         
New Line.LN5621841-2         bus1=196-35813           bus2=N1140519            length=0.007465685 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600!Upgraded from 3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR normamps=90 emergamps=130         
New Line.LN5895780-3         bus1=D5895780-3_INT      bus2=L2991914            length=0.056092185 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600!Upgraded from 3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR normamps=90 emergamps=130         
New Line.LN5651975-1         bus1=L2991914            bus2=M1047503            length=0.035650057 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600!Upgraded from 3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR normamps=90 emergamps=130         
New Line.LN5863706-1         bus1=M1047503            bus2=L2841635            length=0.023766378 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600!Upgraded from 3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR normamps=90 emergamps=130         
New Line.LN6047578-1         bus1=L2841635            bus2=L2822869            length=0.059466993 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600!Upgraded from 3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR normamps=90 emergamps=130         
New Line.LN5502538-1         bus1=L2822869            bus2=M1026808            length=0.094783217 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600!Upgraded from 3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR normamps=90 emergamps=130         
New Line.LN5558792-1         bus1=M1026808            bus2=M1026807            length=0.005029501 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600!Upgraded from 3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR normamps=100 emergamps=175         
New Line.LN6073575-2         bus1=M1026807            bus2=N1140521            length=0.018347309 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600!Upgraded from 3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR
New Line.LN6073575-3         bus1=N1140521            bus2=L3254217            length=0.03591932  units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600!Upgraded from 3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR normamps=100 emergamps=175         
New Line.LN6108143-1         bus1=L3254217            bus2=M1026800            length=0.061863273 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600!Upgraded from 3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR normamps=100 emergamps=175         
New Line.LN5562934-1         bus1=M1026800            bus2=M1026797            length=0.058380279 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600!Upgraded from 3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR normamps=90 emergamps=130         
New Line.LN5649275-1         bus1=M1026797            bus2=M1026796            length=0.002551339 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600!Upgraded from 3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR
New Line.LN5498301-1         bus1=M1026796            bus2=M1026795            length=0.030412228 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600!Upgraded from 3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR normamps=90 emergamps=130
New Line.LN6108144-1         bus1=M1026795            bus2=M1026786            length=0.073764865 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600!Upgraded from 3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL normamps=90 emergamps=130
New Line.LN5770318-1         bus1=M1026786            bus2=M1026785            length=0.003869814 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600!Upgraded from 3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL normamps=90 emergamps=130 
New Line.LN6255773-1         bus1=M1026785            bus2=M1026783            length=0.029741815 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600!Upgraded from 3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL
New Line.LN5532754-1         bus1=M1026783            bus2=M1026780            length=0.017916335 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600!Upgraded from 3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL
New Line.LN6290215-1         bus1=M1026780            bus2=M1026774            length=0.10707341  units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600!Upgraded from 3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL normamps=90 emergamps=130       
New Line.LN6077782-1         bus1=M1026774            bus2=M1026769            length=0.11928172  units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600!Upgraded from 3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL normamps=90 emergamps=130         
New Line.LN6290216-1         bus1=M1026769            bus2=L2841633            length=0.008550947 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600!Upgraded from 3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR
New Line.LN5534970-1         bus1=L2841633            bus2=D5534970-1_INT      length=0.10656197  units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600!Upgraded from 3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR normamps=90 emergamps=130         
New Line.LN5746548-1         bus1=E182732             bus2=M1026760            length=0.009180368 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600!Upgraded from 3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR normamps=90 emergamps=130         
New Line.LN6229809-1         bus1=M1026760            bus2=M1026744            length=0.11513443  units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600!Upgraded from 3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR normamps=90 emergamps=130         
New Line.LN5835150-1         bus1=M1026744            bus2=M1026724            length=0.16839524  units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600!Upgraded from 3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR normamps=90 emergamps=130
New Line.LN5472375-1         bus1=M1026724            bus2=R18243              length=0.006585273 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600!Upgraded from 3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR
New Line.LN5895789-3         bus1=R18243              bus2=N1139552            length=0.030961363 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600!Upgraded from 3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR
New Line.LN5895789-2         bus1=N1139552            bus2=M1026702            length=0.087676551 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600!Upgraded from 3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR normamps=90 emergamps=130         
New Line.LN5714056-3         bus1=M1026702            bus2=N1139551            length=0.12873466  units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600!Upgraded from 3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL
New Line.LN5714056-2         bus1=N1139551            bus2=M1026695            length=0.022589219 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600!Upgraded from 3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL normamps=90 emergamps=130         
New Line.LN6108150-3         bus1=M1026695            bus2=N1140818            length=0.063212772 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600!Upgraded from 3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL normamps=90 emergamps=130         
New Line.LN6108150-2         bus1=N1140818            bus2=L2973167            length=0.010689023 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600!Upgraded from 3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL normamps=90 emergamps=130         
New Line.LN6347196-3         bus1=L2973167            bus2=N1140819            length=0.068988801 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600!Upgraded from 3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL normamps=90 emergamps=130         
New Line.LN6347196-2         bus1=N1140819            bus2=M1026700            length=0.026930613 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600!Upgraded from 3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL normamps=90 emergamps=130         
New Line.LN5650219-1         bus1=M1026700            bus2=M1026706            length=0.08550029  units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600!Upgraded from 3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL normamps=90 emergamps=130         
New Line.LN5472403-3         bus1=M1026706            bus2=N1140828            length=0.11928996  units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600!Upgraded from 3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR normamps=100 emergamps=175         
New Line.LN5472403-2         bus1=N1140828            bus2=M1026708            length=0.012172307 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600!Upgraded from 3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR normamps=100 emergamps=175
New Line.LN5472394-1         bus1=M1026708            bus2=M1026709            length=0.000731906 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600!Upgraded from 3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR normamps=100 emergamps=175         
New Line.LN6290233-1         bus1=M1026709            bus2=M1026701            length=0.058611852 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600!Upgraded from 3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR normamps=100 emergamps=175         
New Line.LN6411407-1         bus1=M1026701            bus2=M1026697            length=0.061157918 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600!Upgraded from 3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR normamps=100 emergamps=175         
New Line.LN5865249-1         bus1=M1026697            bus2=M1026690            length=0.061840714 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600!Upgraded from 3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR normamps=100 emergamps=175         
New Line.LN6290217-1         bus1=M1026690            bus2=L2879078            length=0.096363859 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600!Upgraded from 3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR normamps=100 emergamps=175         
New Line.LN6108145-1         bus1=D6108145-1_INT      bus2=M1026681            length=0.059593245 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600!Upgraded from 3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR normamps=100 emergamps=175         
New Line.LN6047580-2         bus1=M1026681            bus2=L3048221            length=0.06449491  units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600!Upgraded from 3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR normamps=100 emergamps=175         
New Line.LN5835167-6         bus1=L3048221            bus2=D5835167-6_INT      length=0.068084433 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600!Upgraded from 3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR normamps=100 emergamps=175         
     

! S3 upgraded conductor loop from node m1026907 to m1009770
New Line.LN6138604-1         bus1=M1026907            bus2=L3085398            length=0.056084116 units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300 !Upgraded from 3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR normamps=90 emergamps=130         
New Line.LN5653457-1         bus1=D5653457-1_INT      bus2=M1026891            length=0.085708298 units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300 !Upgraded from 3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR normamps=90 emergamps=130         
New Line.LN6017292-1         bus1=M1026891            bus2=L3160102            length=0.087272972 units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300 !Upgraded from 3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR normamps=90 emergamps=130         
New Line.LN6231993-1         bus1=L3160102            bus2=P827514             length=0.06127383  units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300 !Upgraded from 3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR normamps=90 emergamps=130         
New Line.LN6352699-1         bus1=P827514             bus2=M1026876            length=0.00609365  units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300 !Upgraded from 3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR normamps=90 emergamps=130         
New Line.LN5894238-2         bus1=M1026876            bus2=M1026866            length=0.10512359  units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300 !Upgraded from 3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR normamps=90 emergamps=130         
New Line.LN5894238-1         bus1=M1026866            bus2=M1026844            length=0.13450955  units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300 !Upgraded from 3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR normamps=90 emergamps=130         
New Line.LN6001653-3         bus1=M1026844            bus2=L2876814            length=0.002970239 units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300 !Upgraded from 3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR normamps=90 emergamps=130         
New Line.LN6001653-2         bus1=L2876814            bus2=M1026834            length=0.079857191 units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300 !Upgraded from 3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR normamps=90 emergamps=130         
New Line.LN6001653-1         bus1=M1026834            bus2=M1026829            length=0.054002672 units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300 !Upgraded from 3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR normamps=90 emergamps=130         
New Line.LN5531256-1         bus1=M1026829            bus2=M1026824            length=0.13705468  units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300 !Upgraded from 3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR normamps=90 emergamps=130         
New Line.LN5985378-1         bus1=M1026824            bus2=M1009807            length=0.19013104  units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300 !Upgraded from 3PH_H-4_WPAL4_WPAL4_WPAL4_WPAL normamps=90 emergamps=130        
New Line.LN5742836-1         bus1=M1009807            bus2=M1009805            length=0.061650857 units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300 !Upgraded from 3PH_H-4_WPAL4_WPAL4_WPAL4_ACSR normamps=90 emergamps=130normamps=90 emergamps=130         
New Line.LN5621886-1         bus1=D5621886-1_INT      bus2=M1009784            length=0.2565009   units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300 !Upgraded from 3PH_H-4_WPAL4_WPAL4_WPAL4_ACSR normamps=90 emergamps=130         
New Line.LN5501004-1         bus1=M1009784            bus2=M1009770            length=0.060807616 units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300 !Upgraded from 3PH_H-4_WPAL4_WPAL4_WPAL4_ACSR normamps=90 emergamps=130         
        
! S3 upgraded conductor loop from node m1009770.1 to node L3047058.1 -- upgrade from 1-ph to 3-ph
New Line.LN5531255-2         bus1=M1009770            bus2=N1147857            length=0.008044195 units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300 !Upgraded from 1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN5531255-3         bus1=N1147857            bus2=M1009742            length=0.054752983 units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300 !Upgraded from 1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN6076268-1         bus1=M1009742            bus2=P901972             length=0.011964648 units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300 !Upgraded from 1PH-4_WPALxx4_WPAL normamps=90 emergamps=130                
New Line.LN5954983-1         bus1=P901972             bus2=M1009726            length=0.090083252 units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300 !Upgraded from 1PH-4_WPALxx4_WPAL normamps=90 emergamps=130                
New Line.LN5833652-1         bus1=M1009726            bus2=M1009724            length=0.072739184 units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300 !Upgraded from 1PH-4_WPALxx4_WPAL normamps=90 emergamps=130 
New Line.LN5744344-1         bus1=M1009724            bus2=M1009720            length=0.045538056 units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300 !Upgraded from 1PH-4_WPALxx4_WPAL normamps=90 emergamps=130
New Line.LN5714057-1         bus1=M1009720            bus2=M1009715            length=0.028563507 units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300 !Upgraded from 1PH-4_WPALxx4_WPAL normamps=90 emergamps=130  
New Line.LN6380825-1         bus1=M1009715            bus2=M1009705            length=0.080367352 units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300 !Upgraded from 1PH-4_WPALxx4_WPAL normamps=90 emergamps=130
New Line.LN5894192-1         bus1=M1009705            bus2=M1009698            length=0.04727154  units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300 !Upgraded from 1PH-4_WPALxx4_WPAL normamps=90 emergamps=130
New Line.LN6258429-1         bus1=M1009698            bus2=M1026767            length=0.080746087 units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300 !Upgraded from 1PH-4_WPALxx4_WPAL normamps=90 emergamps=130                
New Line.LN5500957-1         bus1=M1026767            bus2=L3216346            length=0.044100816 units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300 !Upgraded from 1PH-4_WPALxx1/0_TPX               
New Line.LN5621834-1         bus1=L3216346            bus2=L2858163            length=0.13136078  units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300 !Upgraded from 1PH-4_WPALxx4_WPAL normamps=90 emergamps=130                
New Line.LN5833611-1         bus1=L2858163            bus2=L2766747            length=0.16134385  units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300 !Upgraded from 1PH-4_WPALxx4_WPAL normamps=90 emergamps=130    
New Line.LN6153057-1         bus1=L2766747            bus2=M1026732            length=0.035496468 units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300 !Upgraded from 1PH-4_WPALxx4_WPAL normamps=90 emergamps=130                            
New Line.LN6153057-2         bus1=M1026732            bus2=L3047058            length=0.081188544 units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300 !Upgraded from 1PH-4_WPALxx4_WPAL normamps=90 emergamps=130                
New Line.LN6153058-1         bus1=L3047058            bus2=L3047059            length=0.150918759 units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300 !New 3-ph line
New Line.LN6153059-1         bus1=L3047060            bus2=L3048221            length=0.081247143 units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300 !New 3-ph line

! S3 Alternate path from node E203026 to Q14414
New Line.LN6044631-1         bus1=E203026             bus2=M1009650            length=0.27147085  units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600!Upgraded from 3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR
New Line.LN5800693-1         bus1=M1009651            bus2=M1009650            length=0.009030219 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600!Upgraded from 3PH_H-4_WPAL4_WPAL4_WPAL4_ACSR
New Line.LN6260020-1         bus1=M1026655            bus2=M1009651            length=0.063088666 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600!Upgraded from 3PH_H-4_WPAL4_WPAL4_WPAL4_ACSR normamps=90 emergamps=130
New Line.LN5591284-2         bus1=M1026658            bus2=M1026655            length=0.071404206 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600!Upgraded from 3PH_H-4_WPAL4_WPAL4_WPAL4_ACSR normamps=90 emergamps=130
New Line.LN5591284-1         bus1=L2673319            bus2=M1026658            length=0.03328692  units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600!Upgraded from 3PH_H-4_WPAL4_WPAL4_WPAL4_ACSR normamps=90 emergamps=130         
New Line.LN6350543-1         bus1=M1026662            bus2=L2673319            length=0.14285375  units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600!Upgraded from 3PH_H-4_WPAL4_WPAL4_WPAL4_ACSR normamps=90 emergamps=130         
New Line.LN6380818-1         bus1=M1026670            bus2=M1026662            length=0.047828905 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600!Upgraded from 3PH_H-4_WPAL4_WPAL4_WPAL4_ACSR normamps=90 emergamps=130         
New Line.LN6505950-1         bus1=M3036170            bus2=M1026670            length=0.016265057 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600!Upgraded from 3PH_H-4_WPAL4_WPAL4_WPAL4_ACSR normamps=90 emergamps=130         
New Line.LN6505949-1         bus1=L2691952            bus2=M3036170            length=0.002179793 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600!Upgraded from 3PH_H-4_WPAL4_WPAL4_WPAL4_ACSR normamps=90 emergamps=130         
New Line.LN6047599-3         bus1=Q14414              bus2=L2691952            length=0.079541892 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600!Upgraded from 3PH_H-4_WPAL4_WPAL4_WPAL4_ACSR


! Alternate loop path from S3-S1 trunk to S2-S1 trunk
New Line.LN5867591-1         bus1=M1125994            bus2=D5867591-1_INT      length=0.003413313 units=km Geometry=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR normamps=90 emergamps=130
New Line.LN5985361-1         bus1=E183472             bus2=L2989566            length=0.15613929  units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300 !Upgraded from 3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR normamps=90 emergamps=130         
New Line.LN6318768-1         bus1=L2989566            bus2=M1108378            length=0.086391936 units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300 !Upgraded from 3PH_H-4_WPAL4_WPAL4_WPAL4_WPAL normamps=90 emergamps=130        
New Line.LN6077443-1         bus1=M1108378            bus2=M1108379            length=0.010598569 units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300 !Upgraded from 3PH_H-4_WPAL4_WPAL4_WPAL4_WPAL normamps=90 emergamps=130        
New Line.LN6411005-1         bus1=M1108379            bus2=M1108380            length=0.040149925 units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300 !Upgraded from 3PH_H-4_WPAL4_WPAL4_WPAL4_WPAL normamps=90 emergamps=130        
New Line.LN6411005-2         bus1=M1108380            bus2=L2898495            length=0.08550545  units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300 !Upgraded from 3PH_H-4_WPAL4_WPAL4_WPAL4_WPAL normamps=90 emergamps=130        
New Line.LN6411010-1         bus1=L2898495            bus2=M1108400            length=0.138479238 units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300 !New 3-ph line
New Line.LN6422011-1         bus1=M1108400            bus2=M1108401            length=0.229743283 units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300 !New 3-ph line
New Line.LN6422012-1         bus1=M1108401            bus2=M1108402            length=0.132489732 units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300 !New 3-ph line
New Line.LN6422013-1         bus1=M1108402            bus2=M1108403            length=0.059347198 units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300 !New 3-ph line
New Line.LN6422014-1         bus1=M1108400            bus2=M1108404            length=0.083747982 units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300 !New 3-ph line
New Line.LN6422015-1         bus1=M1108402            bus2=M1108405            length=0.128974733 units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300 !New 3-ph line
New Line.LN6422016-1         bus1=M1108403            bus2=M1108406            length=0.323897345 units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300 !New 3-ph line
New Line.LN6422017-1         bus1=M1108403.2          bus2=M1108407.2          length=0.147928723 units=km Geometry=1P_1/0_AXNJ_DB normamps=200 emergamps=250                       !New 1-ph line
New Line.LN6409778-1         bus1=L2898495            bus2=L2952003            length=0.14066211  units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300 !Upgraded from 3PH_H-4_WPAL4_WPAL4_WPAL4_ACSR normamps=90 emergamps=130         
New Line.LN5561437-1         bus1=L2952003            bus2=M1108381            length=0.10724762  units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300 !Upgraded from 3PH_H-4_WPAL4_WPAL4_WPAL4_ACSR normamps=90 emergamps=130         
New Line.LN6350574-1         bus1=M1108381            bus2=L3254237            length=0.075954944 units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300 !Upgraded from 3PH_H-4_ACSR2_ACSR2_ACSR4_ACSR
New Line.LN6425615-1         bus1=L3254237            bus2=M1108387            length=0.14020837  units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300 !Upgraded from 3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR
New Line.LN5728479-1         bus1=M1108387            bus2=M1108398            length=0.030480145 units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300 !Upgraded from 3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR normamps=100 emergamps=175         
New Line.LN6061815-1         bus1=M1108398            bus2=M1108395            length=0.068025827 units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300 !Upgraded from 3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR normamps=90 emergamps=130         
New Line.LN6061820-1         bus1=M1108395.2          bus2=M1108410.2          length=0.184832764 units=km Geometry=1P_1/0_AXNJ_DB normamps=200 emergamps=250                       !New 1-ph line
New Line.LN6274208-1         bus1=M1108395            bus2=L2896685            length=0.094743382 units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300 !Upgraded from 3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR normamps=90 emergamps=130         
New Line.LN6274208-2         bus1=L2896685            bus2=M1089185            length=0.024030357 units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300 !Upgraded from 3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR
New Line.LN81098881-1        bus1=M1089185            bus2=P850083             length=0.00721822  units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300 !Upgraded from 3P_1/0_AXNJ_DB normamps=200 emergamps=250 
New Line.LN8979257-1         bus1=P850083             bus2=221-312488          length=0.005898158 units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300 !Upgraded from 3P_1/0_AXNJ_DB normamps=200 emergamps=250 
New Line.LN8979257-2         bus1=221-312488          bus2=M1089183            length=0.013516796 units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300 !Upgraded from 3P_1/0_AXNJ_DB normamps=200 emergamps=250
New Line.LN8979256-1         bus1=M1089183            bus2=L2990826            length=0.052078294 units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300 !Upgraded from 3P_1/0_AXNJ_DB normamps=200 emergamps=250 
New Line.LN8979258-1         bus1=L2990826            bus2=L2990827            length=0.158943629 units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300 !New 3-ph line
New Line.LN8979259-1         bus1=L2990828            bus2=L2841619            length=0.213587093 units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300 !New 3-ph line
New Line.LN5593219-1         bus1=M1089189            bus2=L2841619            length=0.079354415 units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300 !Upgraded from 1PH-xx4_WPAL4_WPAL
New Line.LN6229790-1         bus1=M1089188            bus2=M1089189            length=0.066318413 units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300 !Upgraded from 1PH-xx4_WPAL4_WPAL 
New Line.LN6301089-1         bus1=M1089187            bus2=M1089188            length=0.193804572 units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300 !New 3-ph line
New Line.LN6311089-1         bus1=M1089187            bus2=M1089186            length=0.054938793 units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300 !New 3-ph line
New Line.LN6380807-1         bus1=L2822863            bus2=M1089187            length=0.334280956 units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300 !Upgraded from 1PH-xx4_WPAL4_WPAL normamps=90 emergamps=130              
New Line.LN5865230-1         bus1=M1089177            bus2=L2822863            length=0.133884398 units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300 !Upgraded from 1PH-xx4_WPAL4_WPAL normamps=90 emergamps=130              
New Line.LN5806917-1         bus1=E182723             bus2=M1089177            length=0.049250637 units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300 !Upgraded from 1PH-xx4_WPAL4_WPAL normamps=90 emergamps=130              
New Line.LN5746546-1         bus1=L2935551            bus2=D5746546-1_INT      length=0.032040317 units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300 !Upgraded from 1PH-xx4_WPAL4_WPAL normamps=90 emergamps=130
New Line.LN5532741-1         bus1=M1089173            bus2=L2935551            length=0.060857652 units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300 !Upgraded from 1PH-xx4_WPAL4_WPAL normamps=90 emergamps=130              
! Path to S3-S2 link
New Line.LN5562923-1         bus1=M1089173            bus2=M1089174            length=0.029566075 units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300 !Upgraded from 1PH-xx4_ACSR4_WPAL normamps=90 emergamps=130               
New Line.LN5534967-1         bus1=D5534967-1_INT      bus2=P827501             length=0.10608533  units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300 !Upgraded from 1PH-xx4_ACSR4_WPAL normamps=90 emergamps=130               
New Line.LN6231992-3         bus1=P827501             bus2=N1140516            length=0.004305831 units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300 !Upgraded from 1PH-xx4_ACSR4_ACSR normamps=90 emergamps=130               
New Line.LN6231992-2         bus1=N1140516            bus2=M1089176            length=0.1259863   units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300 !Upgraded from 1PH-xx4_ACSR4_ACSR normamps=90 emergamps=130               
New Line.LN6138600-1         bus1=M1089176            bus2=M1089179            length=0.069326162 units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300 !Upgraded from 1PH-xx4_WPAL4_WPAL normamps=90 emergamps=130              
New Line.LN5835133-1         bus1=M1089179            bus2=M1069451            length=0.1138171   units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300 !Upgraded from 1PH-xx4_ACSR4_WPAL normamps=90 emergamps=130               
New Line.LN5744369-1         bus1=M1069451            bus2=L2804282            length=0.20518947  units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300 !Upgraded from 1PH-xx4_WPAL4_ACSR normamps=90 emergamps=130               
New Line.LN5714075-1         bus1=L2804282            bus2=L3104154            length=0.081400648 units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300 !Upgraded from 1PH-xx4_WPAL4_ACSR normamps=90 emergamps=130               
New Line.LN5859993-1         bus1=L3104154            bus2=L3104155            length=0.040423174 units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300 !Upgraded from 1PH-xx4_ACSR4_ACSR normamps=90 emergamps=130               
New Line.LN5562961-1         bus1=L3104155            bus2=M1069456            length=0.063737975 units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300 !Upgraded from 1PH-xx4_ACSR4_ACSR normamps=90 emergamps=130               
New Line.LN5837361-7         bus1=M1069456            bus2=N1147867            length=0.022670171 units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300 !Upgraded from 1PH-xx4_ACSR4_ACSR normamps=90 emergamps=130               
New Line.LN5837361-8         bus1=N1147867            bus2=D5837361-8_INT      length=0.00591651  units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300 !Upgraded from 1PH-xx4_ACSR4_ACSR normamps=90 emergamps=130               
New Line.LN6352701-1         bus1=M1069457            bus2=E182745             length=0.010942281 units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300 !Upgraded from 1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130

!Path to S2-S1 link
New Line.LN5956460-1         bus1=L2879062.3          bus2=M1089173.3          length=0.090175336 units=km Geometry=1PH-xx4_ACSR4_WPAL
New Line.LN6320328-1         bus1=M1089170.3          bus2=D6320328-1_INT.3    length=0.1700257   units=km Geometry=1PH-xx4_ACSR4_WPAL normamps=90 emergamps=130               
New Line.LN6320327-1         bus1=L2748128.3          bus2=M1089170.3          length=0.17393541  units=km Geometry=1PH-xx4_ACSR4_ACSR normamps=90 emergamps=130               
New Line.LN5804789-1         bus1=M1089165.3          bus2=L2748128.3          length=0.043027603 units=km Geometry=1PH-xx4_ACSR4_ACSR normamps=90 emergamps=130               
New Line.LN5472348-1         bus1=M1089162.3          bus2=M1089165.3          length=0.25799577  units=km Geometry=1PH-xx4_ACSR4_ACSR normamps=90 emergamps=130               
New Line.LN5956459-1         bus1=M1089158.3          bus2=M1089162.3          length=0.17992968  units=km Geometry=1PH-xx4_ACSR4_ACSR normamps=90 emergamps=130               
New Line.LN5562921-1         bus1=M1089155.3          bus2=M1089158.3          length=0.10182979  units=km Geometry=1PH-xx4_ACSR4_WPAL normamps=90 emergamps=130               
New Line.LN6199558-1         bus1=M1108361.3          bus2=M1089155.3          length=0.1272712   units=km Geometry=1PH-xx4_ACSR4_WPAL normamps=90 emergamps=130               
New Line.LN5835174-1         bus1=L3048205.3          bus2=M1108361.3          length=0.19593419  units=km Geometry=1PH-xx4_ACSR4_WPAL normamps=90 emergamps=130               
New Line.LN5895772-1         bus1=M1108353.3          bus2=L3048205.3          length=0.08518323  units=km Geometry=1PH-xx4_ACSR4_WPAL normamps=90 emergamps=130               
New Line.LN5472349-1         bus1=M1108344.3          bus2=M1108353.3          length=0.12437427  units=km Geometry=1PH-xx4_ACSR4_ACSR normamps=90 emergamps=130               
New Line.LN5744333-1         bus1=M1108340.3          bus2=M1108344.3          length=0.069981853 units=km Geometry=1PH-xx4_ACSR4_ACSR normamps=90 emergamps=130               
New Line.LN5625542-1         bus1=M1108335.3          bus2=M1108340.3          length=0.20055145  units=km Geometry=1PH-xx4_ACSR4_ACSR normamps=90 emergamps=130               
New Line.LN5896843-1         bus1=M1108331.3          bus2=M1108335.3          length=0.16548162  units=km Geometry=1PH-xx4_ACSR4_ACSR normamps=90 emergamps=130               
New Line.LN6015795-1         bus1=L2767414.3          bus2=M1108331.3          length=0.14570188  units=km Geometry=1PH-xx4_ACSR4_ACSR normamps=90 emergamps=130               
New Line.LN6076248-1         bus1=M1108328.3          bus2=L2767414.3          length=0.03644873  units=km Geometry=1PH-xx2_ACSR2_ACSR normamps=100 emergamps=175               
New Line.LN5531334-1         bus1=L2820590.3          bus2=M1108328.3          length=0.05542785  units=km Geometry=1PH-xx4_ACSR4_ACSR normamps=90 emergamps=130               
New Line.LN5591814-1         bus1=M1108317.3          bus2=L2820590.3          length=0.066771557 units=km Geometry=1PH-xx4_WPAL4_WPAL normamps=90 emergamps=130              
New Line.LN6141147-1         bus1=196-35541.3         bus2=D6141147-1_INT.3    length=0.074929376 units=km Geometry=1PH-xx4_ACSR4_ACSR normamps=90 emergamps=130               
New Line.LN5686489-1         bus1=M1108316.3          bus2=196-35541.3         length=0.008384198 units=km Geometry=1PH-xx4_ACSR4_ACSR normamps=90 emergamps=130               
New Line.LN6351523-2         bus1=N1230121.3          bus2=M1108316.3          length=0.015067643 units=km Geometry=1PH-xx4_ACSR4_ACSR normamps=90 emergamps=130               
New Line.LN6351523-3         bus1=M1108315.3          bus2=N1230121.3          length=0.009108856 units=km Geometry=1PH-xx4_ACSR4_ACSR normamps=90 emergamps=130 !Connects to 3-ph trunk at M1108315           


! 3-ph Lateral from S1 node M3032980  
New Line.LN0504020-1         bus1=M3032980            bus2=M3032981            length=0.025879293 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 
New Line.LN6504019-6         bus1=D6504019-6_INT      bus2=M1186065            length=0.16040988  units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 
New Line.LN5927383-1         bus1=M1186065            bus2=M1186064            length=0.069089863 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 
New Line.LN5654480-1         bus1=M1186064            bus2=M1186063            length=0.005146385 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 
New Line.LN6412356-1         bus1=M1186063            bus2=M1209776            length=0.061073663 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 
New Line.LN5533797-1         bus1=M1209776            bus2=M1209775            length=0.066478863 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 
New Line.LN6078775-1         bus1=M1209775            bus2=M1209774            length=0.16207054  units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 
New Line.LN6381858-1         bus1=M1209774            bus2=L3123509            length=0.062531399 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 
New Line.LN6078776-1         bus1=L3123509            bus2=M1209772            length=0.091160506 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 
New Line.LN5542283-1         bus1=M1209772            bus2=E192258             length=0.17433574  units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600


! 3-ph lateral from S3-S1 trunk from node M1047548
New Line.LN5956471-3         bus1=M1047548            bus2=N1136670            length=0.018214834 units=km Geometry=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR normamps=90 emergamps=130         
New Line.LN5956471-2         bus1=D5956471-2_INT      bus2=M1047572            length=0.10644621  units=km Geometry=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR normamps=90 emergamps=130         
New Line.LN5631690-1         bus1=M1047572            bus2=M1047580            length=0.034997433 units=km Geometry=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR normamps=90 emergamps=130         
New Line.LN5843536-1         bus1=M1047580            bus2=P828362             length=0.006961051 units=km Geometry=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR normamps=90 emergamps=130         
New Line.LN5752776-2         bus1=P828362             bus2=N1136671            length=0.006231854 units=km Geometry=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR normamps=90 emergamps=130         
New Line.LN5752776-3         bus1=N1136671            bus2=M1047593            length=0.042722162 units=km Geometry=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR normamps=90 emergamps=130         
New Line.LN6298585-1         bus1=M1047593            bus2=M1047615            length=0.1305568   units=km Geometry=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR normamps=90 emergamps=130         
New Line.LN6298585-2         bus1=M1047615            bus2=L3216123            length=0.001981911 units=km Geometry=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR normamps=90 emergamps=130         
New Line.LN5867683-2         bus1=L3216123            bus2=N1136996            length=0.10425637  units=km Geometry=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR normamps=90 emergamps=130         
New Line.LN5867683-3         bus1=N1136996            bus2=M1047649            length=0.013881715 units=km Geometry=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR normamps=90 emergamps=130         
New Line.LN6411371-1         bus1=M1047649            bus2=L2973153            length=0.02410888  units=km Geometry=3PH_H-4_WPAL4_WPAL4_WPAL1/0_TPX normamps=90 emergamps=130  
New Line.LN6380809-2         bus1=L2973153            bus2=N1136998            length=0.010528536 units=km Geometry=3PH_H-4_WPAL4_WPAL4_WPAL4_WPAL normamps=90 emergamps=130        
New Line.LN6380809-3         bus1=N1136998            bus2=M1047669            length=0.066828063 units=km Geometry=3PH_H-4_WPAL4_WPAL4_WPAL4_WPAL normamps=90 emergamps=130  
New Line.LN5956464-1         bus1=M1047669            bus2=M1047672            length=0.003394598 units=km Geometry=3PH_H-4_WPAL4_WPAL4_WPAL4_WPAL normamps=90 emergamps=130        
New Line.LN6411372-1         bus1=M1047672            bus2=L2822866            length=0.038521621 units=km Geometry=3PH_H-4_WPAL4_WPAL4_WPAL4_WPAL
New Line.LN5532746-1         bus1=L2822866            bus2=M1047688            length=0.032590878 units=km Geometry=3PH_H-4_WPAL4_WPAL4_WPAL1/0_TPX             
New Line.LN5472352-1         bus1=M1047688            bus2=M1047699            length=0.068503439 units=km Geometry=3PH_H-4_WPAL4_WPAL4_WPAL4_WPAL normamps=90 emergamps=130        
New Line.LN5683816-1         bus1=M1047699            bus2=L2935554            length=0.080211844 units=km Geometry=3PH_H-4_WPAL4_WPAL4_WPAL4_WPAL normamps=90 emergamps=130  
New Line.LN6169247-1         bus1=L2935554            bus2=M1047713            length=0.043890133 units=km Geometry=3PH_H-4_WPAL4_WPAL4_WPAL4_WPAL normamps=90 emergamps=130        
New Line.LN6132680-1         bus1=M1047713            bus2=M1047720            length=0.11019667  units=km Geometry=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR normamps=90 emergamps=130         
New Line.LN5894206-1         bus1=M1047720            bus2=L2895449            length=0.001919329 units=km Geometry=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR normamps=90 emergamps=130         
New Line.LN5894206-3         bus1=L2895449            bus2=N1137005            length=0.089101046 units=km Geometry=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR normamps=90 emergamps=130
New Line.LN5894206-4         bus1=N1137005            bus2=M1047724            length=0.013830884 units=km Geometry=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR normamps=90 emergamps=130         
New Line.LN5773040-1         bus1=M1047724            bus2=M1047722            length=0.042372467 units=km Geometry=3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL normamps=90 emergamps=130         
New Line.LN5773040-2         bus1=M1047722            bus2=L2841621            length=0.1078712   units=km Geometry=3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL normamps=90 emergamps=130  
New Line.LN5865235-2         bus1=L2841621            bus2=N1137986            length=0.034561444 units=km Geometry=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR normamps=90 emergamps=130  
New Line.LN5865235-3         bus1=N1137986            bus2=M1047732            length=0.043062838 units=km Geometry=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR normamps=90 emergamps=130         
New Line.LN6380810-1         bus1=M1047732            bus2=M1047737            length=0.086697851 units=km Geometry=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR normamps=90 emergamps=130         
New Line.LN5742898-1         bus1=M1047737            bus2=L3027157            length=0.16212819  units=km Geometry=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR normamps=90 emergamps=130         
New Line.LN6076346-1         bus1=L3027157            bus2=L2973155            length=0.11046365  units=km Geometry=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR normamps=90 emergamps=130         
New Line.LN6077815-4         bus1=L2973155            bus2=L3784018            length=0.064007809 units=km Geometry=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR normamps=90 emergamps=130         
New Line.LN6077815-5         bus1=L3784018            bus2=N1136028            length=0.04831882  units=km Geometry=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR normamps=90 emergamps=130         
New Line.LN6077815-3         bus1=N1136028            bus2=L2876797            length=0.007802661 units=km Geometry=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR normamps=90 emergamps=130         
New Line.LN6258439-1         bus1=L2876797            bus2=R18241              length=0.049376638 units=km Geometry=3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL normamps=90 emergamps=130         
New Line.LN6259989-1         bus1=R18241              bus2=M1047763            length=0.06904958  units=km Geometry=3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL normamps=90 emergamps=130


! 3-ph lateral from S3-S1 path from node M1069503
New Line.LN5682346-2         bus1=M1069503            bus2=N1134479            length=0.028319425 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600
New Line.LN5682346-3         bus1=N1134479            bus2=D5682346-3_INT      length=0.063354321 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 
New Line.LN5833624-2         bus1=E206211             bus2=N1134480            length=0.14963834  units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 
New Line.LN5833624-3         bus1=N1134480            bus2=M1069519            length=0.019045497 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 
New Line.LN5561439-3         bus1=M1069519            bus2=N1136354            length=0.15125949  units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 
New Line.LN5561439-2         bus1=N1136354            bus2=L2748144            length=0.011140901 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 
New Line.LN5532768-1         bus1=L2748144            bus2=M1069533            length=0.11810531  units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 
New Line.LN6047595-2         bus1=M1069533            bus2=N1136356            length=0.11874853  units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 
New Line.LN6047595-3         bus1=N1136356            bus2=M1069549            length=0.025808669 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 
New Line.LN5894212-1         bus1=M1069549            bus2=M1069556            length=0.059186808 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 
New Line.LN5894212-2         bus1=M1069556            bus2=M1069564            length=0.090515718 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 
New Line.LN6290240-3         bus1=M1069564            bus2=N1136363            length=0.035926005 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 
New Line.LN6290240-2         bus1=N1136363            bus2=R18245              length=0.056130014 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 
New Line.LN6231998-1         bus1=R18245              bus2=E182746             length=0.032052645 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 

! Other small 3-ph laterals
New Line.LN5504876-1         bus1=D5504876-1_INT      bus2=P829965             length=0.06747348  units=km Geometry=3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL normamps=90 emergamps=130         
New Line.LN5928744-1         bus1=P829965             bus2=L2936271            length=0.027920017 units=km Geometry=3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL normamps=90 emergamps=130         
New Line.LN5927423-1         bus1=L2936271            bus2=M1142815            length=0.13955636  units=km Geometry=3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL normamps=90 emergamps=130         
New Line.LN5684911-1         bus1=M1142815            bus2=M1142814            length=0.14742893  units=km Geometry=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR normamps=90 emergamps=130          
New Line.LN5957494-1         bus1=M1142814            bus2=M1142810            length=0.30092212  units=km Geometry=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR normamps=90 emergamps=130 
New Line.LN5957500-1         bus1=M1142814            bus2=M1142813            length=0.06328095  units=km Geometry=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR normamps=90 emergamps=130 !New 3-ph line

New Line.LN5621864-1         bus1=M1125987            bus2=P901945             length=0.004817317 units=km Geometry=3PH_H-4_WPAL4_WPAL4_WPAL4_WPAL normamps=90 emergamps=130        
New Line.LN6228311-1         bus1=P901945             bus2=M1125988            length=0.00577516  units=km Geometry=3PH_H-4_WPAL4_WPAL4_WPAL4_WPAL normamps=90 emergamps=130        
New Line.LN6506310-2         bus1=M1125988            bus2=L2767340            length=0.07221755  units=km Geometry=3PH_H-4_WPAL4_WPAL4_WPAL4_WPAL normamps=90 emergamps=130        
New Line.LN6506311-4         bus1=L2767340            bus2=M3037449            length=0.001937451 units=km Geometry=3PH_H-4_WPAL4_WPAL4_WPAL4_WPAL normamps=90 emergamps=130  
          
New Line.LN6229819-1         bus1=M1069517            bus2=M1069518            length=0.024543488 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 
New Line.LN5472390-2         bus1=M1069518            bus2=N1136366            length=0.016460727 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 
New Line.LN5472390-3         bus1=N1136366            bus2=L2916620            length=0.004744927 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR normamps=450 emergamps=600 

New Line.LN5742835-1         bus1=M1009770            bus2=L2689691            length=0.055687665 units=km Geometry=3PH_H-4_ACSR4_ACSR4_ACSR4_TPX  normamps=90 emergamps=130  
New Line.LN5712507-1         bus1=L2689691            bus2=M1009763            length=0.083182489 units=km Geometry=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR normamps=90 emergamps=130         
New Line.LN6019480-1         bus1=M1009763            bus2=E182733             length=0.082687134 units=km Geometry=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR normamps=90 emergamps=130

New Line.293471              bus1=F739845             bus2=293471              length=0.03048     units=km Geometry=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR normamps=90 emergamps=130         
New Line.LN5686080-1         bus1=P827580             bus2=D5686080-1_INT      length=0.00800984  units=km Geometry=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR normamps=90 emergamps=130
New Line.LN6262266-13        bus1=N1145954            bus2=P827580             length=0.005747939 units=km Geometry=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR normamps=90 emergamps=130  
New Line.LN6262266-12        bus1=M1047303            bus2=N1145954            length=0.004178292 units=km Geometry=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR normamps=90 emergamps=130

New Line.LN6383059-1         bus1=M1047568            bus2=P827527             length=0.015939035 units=km Geometry=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR normamps=90 emergamps=130         
New Line.LN5716230-2         bus1=P827527             bus2=N1136658            length=0.006141567 units=km Geometry=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR normamps=90 emergamps=130         
New Line.LN5716230-3         bus1=N1136658            bus2=M1047566            length=0.042895536 units=km Geometry=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR normamps=90 emergamps=130                   
         
New Line.LN5895816-2         bus1=M1026706            bus2=N1140825            length=0.01512159  units=km Geometry=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR normamps=90 emergamps=130         
New Line.LN5895816-3         bus1=N1140825            bus2=L3216368            length=0.020403952 units=km Geometry=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR normamps=90 emergamps=130  
New Line.LN5683858-2         bus1=L3216368            bus2=N1140827            length=0.027696815 units=km Geometry=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR normamps=90 emergamps=130         
New Line.LN5683858-3         bus1=N1140827            bus2=M1026726            length=0.017268995 units=km Geometry=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR normamps=90 emergamps=130  
New Line.LN6286965-1         bus1=M1026726            bus2=L2814529            length=0.039576611 units=km Geometry=3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR normamps=100 emergamps=175         

New Line.LN6438273-2         bus1=M1026700            bus2=N1140823            length=0.037008228 units=km Geometry=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR normamps=90 emergamps=130         
New Line.LN6438273-3         bus1=N1140823            bus2=L2851933            length=0.060456164 units=km Geometry=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR normamps=90 emergamps=130        
New Line.LN6506306-2         bus1=L2851933            bus2=L3207907            length=0.023620312 units=km Geometry=3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR normamps=100 emergamps=175         
New Line.LN6506307-4         bus1=L3207907            bus2=M3037441            length=0.002424228 units=km Geometry=3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR normamps=100 emergamps=175         

New Line.LN5898194-1         bus1=M1186065            bus2=P829977             length=0.092323259 units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR4_ACSR    
New Line.LN5655838-1         bus1=P829977             bus2=M1186061            length=0.07476375  units=km Geometry=3PH_H-2_ACSR2_ACSR4_ACSR4_ACSR normamps=90 emergamps=130         
New Line.LN5622467-1         bus1=M1186061            bus2=L3139366            length=0.14065441  units=km Geometry=3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR normamps=100 emergamps=175         
New Line.LN5622467-4         bus1=L3139366            bus2=M4362177            length=0.1156061   units=km Geometry=3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR normamps=100 emergamps=175         
New Line.LN7167521-1         bus1=M4362177            bus2=M1186052            length=0.06550446  units=km Geometry=3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR normamps=100 emergamps=175         
New Line.LN8978752-1         bus1=M1186052            bus2=198-5320            length=0.005839099 units=km Geometry=3P_1/0_AXNJ_DB normamps=200 emergamps=250                          
New Line.LN8978753-1         bus1=198-5320            bus2=221-311359          length=0.003892028 units=km Geometry=3P_1/0_AXNJ_DB normamps=200 emergamps=250                          
New Line.LN8978753-2         bus1=221-311359          bus2=L3234149            length=0.048180537 units=km Geometry=3P_1/0_AXNJ_DB normamps=200 emergamps=250                                


New Line.LN5503546-1         bus1=M1125994            bus2=L2730149            length=0.022160268 units=km Geometry=3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL normamps=90 emergamps=130         
New Line.LN6364659-1         bus1=M1108395            bus2=L2728247            length=0.086099659 units=km Geometry=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR normamps=90 emergamps=130         
New Line.LN5959087-1         bus1=196-29518           bus2=L3122816            length=0.090438347 units=km Geometry=3PH_H-4_ACSR2_ACSR2_ACSR4_WPAL normamps=90 emergamps=130          
New Line.LN6047566-1         bus1=L2673313            bus2=M1027011            length=0.06549945  units=km Geometry=3PH_H-4_ACSR2_ACSR2_ACSR4_WPAL normamps=90 emergamps=130          
New Line.LN6169250-1         bus1=L2804256            bus2=M1026960            length=0.05396295  units=km Geometry=3PH_H-4_ACSR2_ACSR2_ACSR4_WPAL normamps=90 emergamps=130          
New Line.LN6108131-1         bus1=L2916608            bus2=M1027002            length=0.0865651   units=km Geometry=3PH_H-4_ACSR2_ACSR2_ACSR4_WPAL normamps=90 emergamps=130          
New Line.LN6290209-1         bus1=L3122816            bus2=L3160103            length=0.5089061   units=km Geometry=3PH_H-4_ACSR2_ACSR2_ACSR4_WPAL normamps=90 emergamps=130          
New Line.LN5744335-1         bus1=L3160103            bus2=M1026950            length=0.024043888 units=km Geometry=3PH_H-4_ACSR2_ACSR2_ACSR4_WPAL normamps=90 emergamps=130          
New Line.LN5532750-1         bus1=L3254213            bus2=M1027039            length=0.063861519 units=km Geometry=3PH_H-4_ACSR2_ACSR2_ACSR4_WPAL normamps=90 emergamps=130          
New Line.LN5774458-1         bus1=M1026907            bus2=M1026915            length=0.074023496 units=km Geometry=3PH_H-4_ACSR2_ACSR2_ACSR4_WPAL normamps=90 emergamps=130          
New Line.LN5774457-1         bus1=D5774457-1_INT      bus2=M1026920            length=0.04084655  units=km Geometry=3PH_H-4_ACSR2_ACSR2_ACSR4_WPAL normamps=90 emergamps=130          
New Line.LN6047565-1         bus1=M1026920            bus2=M1026926            length=0.093921268 units=km Geometry=3PH_H-4_ACSR2_ACSR2_ACSR4_WPAL normamps=90 emergamps=130          
New Line.LN5926301-1         bus1=M1026926            bus2=M1026927            length=0.014065755 units=km Geometry=3PH_H-4_ACSR2_ACSR2_ACSR4_WPAL normamps=90 emergamps=130          
New Line.LN6292826-1         bus1=M1026927            bus2=196-29518           length=0.005140882 units=km Geometry=3PH_H-4_ACSR2_ACSR2_ACSR4_WPAL normamps=90 emergamps=130          
New Line.LN6350538-1         bus1=M1026950            bus2=M1026954            length=0.1053978   units=km Geometry=3PH_H-4_ACSR2_ACSR2_ACSR4_WPAL normamps=90 emergamps=130          
New Line.LN5683818-1         bus1=M1026954            bus2=L2804256            length=0.21074118  units=km Geometry=3PH_H-4_ACSR2_ACSR2_ACSR4_WPAL normamps=90 emergamps=130          
New Line.LN6199518-1         bus1=M1027002            bus2=L2673313            length=0.091680795 units=km Geometry=3PH_H-4_ACSR2_ACSR2_ACSR4_WPAL normamps=90 emergamps=130          
New Line.LN5683819-1         bus1=M1027011            bus2=M1027013            length=0.10110684  units=km Geometry=3PH_H-4_ACSR2_ACSR2_ACSR4_WPAL normamps=90 emergamps=130          
New Line.LN5744336-1         bus1=M1027013            bus2=M1027023            length=0.098624395 units=km Geometry=3PH_H-4_ACSR2_ACSR2_ACSR4_WPAL normamps=90 emergamps=130          
New Line.LN5926302-1         bus1=M1027023            bus2=L3254213            length=0.04437452  units=km Geometry=3PH_H-4_ACSR2_ACSR2_ACSR4_WPAL normamps=90 emergamps=130          
New Line.LN5472354-1         bus1=M1027039            bus2=M1027043            length=0.027048511 units=km Geometry=3PH_H-4_ACSR2_ACSR2_ACSR4_WPAL normamps=90 emergamps=130          
New Line.LN5956466-1         bus1=M1027043            bus2=M1027055            length=0.04417751  units=km Geometry=3PH_H-4_ACSR2_ACSR2_ACSR4_WPAL normamps=90 emergamps=130
New Line.LN6896673-6         bus1=M3763619            bus2=M3763624            length=0.014386384 units=km Geometry=3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR normamps=100 emergamps=175         
New Line.LN6896673-7         bus1=M3763624            bus2=M3763618            length=0.005455986 units=km Geometry=3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR normamps=100 emergamps=175         
New Line.LN5653470-1         bus1=M1026702            bus2=L2729414            length=0.049898074 units=km Geometry=3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR normamps=100 emergamps=175         
New Line.LN5926310-2         bus1=M1026744            bus2=N1140817            length=0.029536448 units=km Geometry=3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR normamps=100 emergamps=175         
New Line.LN6017293-1         bus1=M1026960            bus2=M1026970            length=0.079435722 units=km Geometry=3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR normamps=100 emergamps=175         
New Line.LN6380813-1         bus1=M1026970            bus2=M1026977            length=0.062532526 units=km Geometry=3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR normamps=100 emergamps=175         
New Line.LN6199517-1         bus1=M1026977            bus2=M1026978            length=0.059795426 units=km Geometry=3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR normamps=100 emergamps=175         
New Line.LN6169251-1         bus1=M1026978            bus2=M1026979            length=0.004560032 units=km Geometry=3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR normamps=100 emergamps=175         
New Line.LN6290210-1         bus1=M1026979            bus2=M1026984            length=0.070736498 units=km Geometry=3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR normamps=100 emergamps=175         
New Line.LN5593229-1         bus1=M1026984            bus2=M1026986            length=0.072005543 units=km Geometry=3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR normamps=100 emergamps=175         
New Line.LN6260021-1         bus1=M1026986            bus2=M1026997            length=0.15205151  units=km Geometry=3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR normamps=100 emergamps=175         
New Line.LN5653488-1         bus1=M1026997            bus2=M1027000            length=0.060314072 units=km Geometry=3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR normamps=100 emergamps=175         
New Line.LN6017294-1         bus1=M1027000            bus2=L2916608            length=0.066846915 units=km Geometry=3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR normamps=100 emergamps=175         
New Line.LN5604685-1         bus1=M1089143            bus2=M1089145            length=0.074066753 units=km Geometry=3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR normamps=100 emergamps=175         
New Line.LN6028890-1         bus1=M1089145            bus2=L3215385            length=0.035965867 units=km Geometry=3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR normamps=100 emergamps=175         
New Line.LN5604685-2         bus1=M1089145            bus2=L3047289            length=0.074065967 units=km Geometry=3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR normamps=100 emergamps=175         
New Line.LN5926310-3         bus1=N1140817            bus2=L3235258            length=0.01579042  units=km Geometry=3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR normamps=100 emergamps=175         
New Line.LN8940663-1         bus1=221-242079          bus2=L3011293            length=0.056743508 units=km Geometry=3P_1/0_AXNJ_DB normamps=200 emergamps=250                          
New Line.LN8979251-2         bus1=221-308718          bus2=L2803199            length=0.033677255 units=km Geometry=3P_1/0_AXNJ_DB normamps=200 emergamps=250                          
New Line.LN8979249-2         bus1=221-311609          bus2=L2915542            length=0.041628667 units=km Geometry=3P_1/0_AXNJ_DB normamps=200 emergamps=250                          
New Line.LN8979254-2         bus1=221-311905          bus2=L3215203            length=0.01398174  units=km Geometry=3P_1/0_AXNJ_DB normamps=200 emergamps=250                          
New Line.LN8989758-1         bus1=M1108381            bus2=P862322             length=0.007394722 units=km Geometry=3P_1/0_AXNJ_DB normamps=200 emergamps=250                          
New Line.LN8979255-1         bus1=M1108387            bus2=P850080             length=0.003282437 units=km Geometry=3P_1/0_AXNJ_DB normamps=200 emergamps=250                          
New Line.LN8979248-1         bus1=M1108398            bus2=P850072             length=0.003076946 units=km Geometry=3P_1/0_AXNJ_DB normamps=200 emergamps=250                          
New Line.LN8940662-1         bus1=M1209774            bus2=221-242079          length=0.004334939 units=km Geometry=3P_1/0_AXNJ_DB normamps=200 emergamps=250                          
New Line.LN8979249-1         bus1=P850072             bus2=221-311609          length=0.00406221  units=km Geometry=3P_1/0_AXNJ_DB normamps=200 emergamps=250                          
New Line.LN8979254-1         bus1=P850080             bus2=221-311905          length=0.005085603 units=km Geometry=3P_1/0_AXNJ_DB normamps=200 emergamps=250                          
New Line.LN8979251-1         bus1=P862322             bus2=221-308718          length=0.005203588 units=km Geometry=3P_1/0_AXNJ_DB normamps=200 emergamps=250                          

New Line.LN5867449-1         bus1=M1069376            bus2=P827563             length=0.009627028 units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300 !Upgraded from 1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN6505944-2         bus1=P827563             bus2=N1138595            length=0.006716682 units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300 !Upgraded from 1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN6505944-3         bus1=N1138595            bus2=M3036167            length=0.11790868  units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300 !Upgraded from 1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN6505946-1         bus1=M3036167            bus2=L3085391            length=0.073335022 units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300 !Upgraded from 1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175                
New Line.LN6505945-1         bus1=M3036167            bus2=L2973156            length=0.003119941 units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300 !Upgraded from 1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN6017295-1         bus1=D6017295-1_INT      bus2=M1069393            length=0.11632177  units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300 !Upgraded from 1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN5593230-1         bus1=M1069393.2          bus2=M1069408.2          length=0.069802024 units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN6505942-2         bus1=M1069393            bus2=L3029501            length=0.11039794  units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300 !Upgraded from 1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN6505943-3         bus1=L3029501            bus2=M3036165            length=0.001865744 units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300 !Upgraded from 1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN5986931-2         bus1=M3036165.2          bus2=L3235252.2          length=0.065312226 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175                
New Line.LN5774462-2         bus1=M3036165            bus2=L3197636            length=0.19745412  units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300 !Upgraded from 1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN5714051-1         bus1=L3197636            bus2=M1047424            length=0.090303342 units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300 !Upgraded from 1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN5562929-1         bus1=M1047424.2          bus2=L3104127.2          length=0.046947139 units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN5683822-1         bus1=M1047424            bus2=L2691949            length=0.064923417 units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300 !Upgraded from 1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN5683000-1         bus1=L2691949.1          bus2=L2692000.1          length=0.154401893 units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130 !New 1-ph line
New Line.LN6128000-1         bus1=L2841000.1          bus2=L2841648.1          length=0.059813794 units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130 !New 1-ph line
New Line.LN6138636-1         bus1=M1047409.1          bus2=L2841648.1          length=0.12755805  units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                

!2-ph Lateral with loop
New Line.LN5698090-2         bus1=M1069285.1.3        bus2=M4113348.1.3        length=0.001719512 units=km Geometry=2PH_H-2_ACSRx2_ACSR2_ACSR normamps=100 emergamps=175 phases=2  
New Line.LN5637597-1         bus1=M1069311.1.3        bus2=M1069285.1.3        length=0.082767113 units=km Geometry=2PH_H-2_ACSRx2_ACSR2_ACSR normamps=100 emergamps=175 phases=2  
New Line.LN5698090-3         bus1=M4113348.1.3        bus2=M1069284.1.3        length=0.001454765 units=km Geometry=2PH_H-2_ACSRx2_ACSR2_ACSR normamps=100 emergamps=175 phases=2  


New Line.LN8979345-1         bus1=M1069284.1          bus2=P850401.1           length=0.009197184 units=km Geometry=1P_1/0_AXNJ_DB normamps=200 emergamps=250                          
New Line.LN8979346-1         bus1=P850401.1           bus2=221-311583.1        length=0.00417941  units=km Geometry=1P_1/0_AXNJ_DB normamps=200 emergamps=250 
New Line.LN8979346-4         bus1=221-311583.1        bus2=N1139250.1          length=0.00400896  units=km Geometry=1P_1/0_AXNJ_DB normamps=200 emergamps=250                          
New Line.LN8979346-5         bus1=N1139250.1          bus2=L2821770.1          length=0.13165156  units=km Geometry=1P_1/0_AXNJ_DB normamps=200 emergamps=250  
New Line.LN8979346-3         bus1=L2821770.1          bus2=M1069247.1          length=0.075127946 units=km Geometry=1P_1/0_AXNJ_DB normamps=200 emergamps=250                          
New Line.LN8979367-1         bus1=M1069247.1          bus2=M1069248.1          length=0.12279504  units=km Geometry=1P_1/0_AXNJ_DB normamps=200 emergamps=250                          
New Line.LN8979370-1         bus1=M1069248.1          bus2=L2915534.1          length=0.25091218  units=km Geometry=1P_1/0_AXNJ_DB normamps=200 emergamps=250                          
New Line.LN8979370-2         bus1=L2915534.1          bus2=193-48013.1         length=0.16924944  units=km Geometry=1P_1/0_AXNJ_DB normamps=200 emergamps=250                          

New Line.LN8979343-3         bus1=M4113348.3          bus2=P850400.3           length=0.008298294 units=km Geometry=1P_1/0_AXNJ_DB normamps=200 emergamps=250                          
New Line.LN8979344-1         bus1=P850400.3           bus2=221-311595.3        length=0.007008599 units=km Geometry=1P_1/0_AXNJ_DB normamps=200 emergamps=250                          
New Line.LN8979344-3         bus1=221-311595.3        bus2=N1139251.3          length=0.003862832 units=km Geometry=1P_1/0_AXNJ_DB normamps=200 emergamps=250                          
New Line.LN8979344-4         bus1=N1139251.3          bus2=M1069249.3          length=0.17456014  units=km Geometry=1P_1/0_AXNJ_DB normamps=200 emergamps=250                          
New Line.LN8979358-1         bus1=M1069249.3          bus2=L2803194.3          length=0.059419316 units=km Geometry=1P_1/0_AXNJ_DB normamps=200 emergamps=250                          
New Line.LN8979358-2         bus1=L2803194.3          bus2=L3047073.3          length=0.088334878 units=km Geometry=1P_1/0_AXNJ_DB normamps=200 emergamps=250
New Line.LN8979358-3         bus1=L3047073.3          bus2=M1069250.3          length=0.21254262  units=km Geometry=1P_1/0_AXNJ_DB normamps=200 emergamps=250 
New Line.LN8979371-1         bus1=M1069250.3          bus2=L2690868.3          length=0.020555058 units=km Geometry=1P_1/0_AXNJ_DB normamps=200 emergamps=250                          
New Line.LN8979371-2         bus1=L2690868.3          bus2=228-979371-2_INT.3  length=0.01146058  units=km Geometry=1P_1/0_AXNJ_DB normamps=200 emergamps=250 
! Line.WF586_48332_sw deleted to support GridLAB-D


!2-ph loop from node M1108378 to M1108380
New Line.LN81048088-1        bus1=M1108378.1          bus2=P904451.1           length=0.007003397 units=km Geometry=1P_1/0_AXNJ_DB normamps=200 emergamps=250                          
New Line.LN81048102-5        bus1=P904451.1           bus2=221-282819.1        length=0.005501021 units=km Geometry=1P_1/0_AXNJ_DB normamps=200 emergamps=250                          
New Line.LN81048102-6        bus1=221-282819.1        bus2=N1230122.1          length=0.005611066 units=km Geometry=1P_1/0_AXNJ_DB normamps=200 emergamps=250                          
New Line.LN81048102-4        bus1=N1230122.1          bus2=L3233412.1          length=0.1269857   units=km Geometry=1P_1/0_AXNJ_DB normamps=200 emergamps=250
New Line.LN81048102-2        bus1=L3233412.1          bus2=M1108413.1          length=0.017262155 units=km Geometry=1P_1/0_AXNJ_DB normamps=200 emergamps=250  
New Line.LN81048089-1        bus1=M1108413.1          bus2=M1108460.1          length=0.14609518  units=km Geometry=1P_1/0_AXNJ_DB normamps=200 emergamps=250                          
New Line.LN81048106-1        bus1=M1108460.1          bus2=L2821087.1          length=0.042141579 units=km Geometry=1P_1/0_AXNJ_DB normamps=200 emergamps=250                          
New Line.LN81048106-2        bus1=L2821087.1          bus2=L2990098.1          length=0.098222735 units=km Geometry=1P_1/0_AXNJ_DB normamps=200 emergamps=250                          
New Line.LN81048106-3        bus1=L2990098.1          bus2=M1108462.1          length=0.049303938 units=km Geometry=1P_1/0_AXNJ_DB normamps=200 emergamps=250                          
New Line.LN81048108-1        bus1=M1108462.1          bus2=L3027671.1          length=0.11898371  units=km Geometry=1P_1/0_AXNJ_DB normamps=200 emergamps=250 
New Line.LN81048108-2        bus1=L3027671.1          bus2=M1108423.1          length=0.13373712  units=km Geometry=1P_1/0_AXNJ_DB normamps=200 emergamps=250
New Line.LN81048093-1        bus1=M1108393.1          bus2=193-51796.1         length=0.001797129 units=km Geometry=1P_1/0_AXNJ_DB normamps=200 emergamps=250                          
! Line.WD701_48332_sw deleted to support GridLAB-D
New Line.LN81048090-1        bus1=M1108433.2          bus2=228-1048090-1_INT.2 length=0.13353714  units=km Geometry=1P_1/0_AXNJ_DB normamps=200 emergamps=250 
New Line.LN81048109-2        bus1=L3102286.2          bus2=M1108433.2          length=0.039047848 units=km Geometry=1P_1/0_AXNJ_DB normamps=200 emergamps=250                          
New Line.LN81048109-1        bus1=M1108464.2          bus2=L3102286.2          length=0.10745557  units=km Geometry=1P_1/0_AXNJ_DB normamps=200 emergamps=250                
New Line.LN81048107-4        bus1=L3233413.2          bus2=M1108464.2          length=0.04632063  units=km Geometry=1P_1/0_AXNJ_DB normamps=200 emergamps=250                          
New Line.LN81048107-3        bus1=L3252336.2          bus2=L3233413.2          length=0.16973258  units=km Geometry=1P_1/0_AXNJ_DB normamps=200 emergamps=250                          
New Line.LN81048107-2        bus1=L2802480.2          bus2=L3252336.2          length=0.080399903 units=km Geometry=1P_1/0_AXNJ_DB normamps=200 emergamps=250                          
New Line.LN81048107-1        bus1=M1108459.2          bus2=L2802480.2          length=0.082614239 units=km Geometry=1P_1/0_AXNJ_DB normamps=200 emergamps=250                          
New Line.LN81048103-2        bus1=L3027670.2          bus2=M1108459.2          length=0.14404633  units=km Geometry=1P_1/0_AXNJ_DB normamps=200 emergamps=250                          
New Line.LN81048103-1        bus1=M1108412.2          bus2=L3027670.2          length=0.059855182 units=km Geometry=1P_1/0_AXNJ_DB normamps=200 emergamps=250                          
New Line.LN81048100-3        bus1=L2690187.2          bus2=M1108412.2          length=0.089571648 units=km Geometry=1P_1/0_AXNJ_DB normamps=200 emergamps=250                          
New Line.LN81048100-2        bus1=L2708744.2          bus2=L2690187.2          length=0.095305584 units=km Geometry=1P_1/0_AXNJ_DB normamps=200 emergamps=250                          
New Line.LN81048100-5        bus1=N1230123.2          bus2=L2708744.2          length=0.055803273 units=km Geometry=1P_1/0_AXNJ_DB normamps=200 emergamps=250                          
New Line.LN81048100-7        bus1=221-282818.2        bus2=N1230123.2          length=0.006488617 units=km Geometry=1P_1/0_AXNJ_DB normamps=200 emergamps=250                          
New Line.LN81048100-6        bus1=P904452.2           bus2=221-282818.2        length=0.006347379 units=km Geometry=1P_1/0_AXNJ_DB normamps=200 emergamps=250
New Line.LN81048087-1        bus1=M1108380.2          bus2=P904452.2           length=0.00654156  units=km Geometry=1P_1/0_AXNJ_DB normamps=200 emergamps=250


!1-ph Laterals
New Line.LN5712486-1         bus1=M1069226.3          bus2=D5712486-1_INT.3    length=0.008331726 units=km Geometry=1PH-xx4_WPAL4_WPAL
New Line.LN5591697-1         bus1=E206210.3           bus2=M1069225.3          length=0.004602498 units=km Geometry=1PH-xx4_WPAL4_WPAL normamps=90 emergamps=130              
New Line.LN5591696-1         bus1=M1069225.3          bus2=L3122819.3          length=0.064433452 units=km Geometry=1PH-xx2_ACSR2_ACSR normamps=100 emergamps=175               
New Line.LN5803270-2         bus1=M1069225.3          bus2=N1139544.3          length=0.012219542 units=km Geometry=1PH-xx4_WPAL4_WPAL
New Line.LN5803270-3         bus1=N1139544.3          bus2=L2897776.3          length=0.026602521 units=km Geometry=1PH-xx4_WPAL4_WPAL normamps=90 emergamps=130              
New Line.LN6411378-1         bus1=L2897776.3          bus2=L3254215.3          length=0.14532174  units=km Geometry=1PH-xx2_ACSR2_ACSR normamps=100 emergamps=175

New Line.LN81354563-2        bus1=M3763624.3          bus2=P1121283.3          length=0.009964107 units=km Geometry=1P_1/0_AXNJ_DB normamps=200 emergamps=250                          
New Line.LN81354564-4        bus1=P1121283.3          bus2=221-559682.3        length=0.003234456 units=km Geometry=1P_1/0_AXNJ_DB normamps=200 emergamps=250                          
New Line.LN81354564-10       bus1=221-559682.3        bus2=N1140525.3          length=0.013350891 units=km Geometry=1P_1/0_AXNJ_DB normamps=200 emergamps=250                          
New Line.LN81354564-11       bus1=N1140525.3          bus2=L3645809.3          length=0.063894064 units=km Geometry=1P_1/0_AXNJ_DB normamps=200 emergamps=250                          
New Line.LN81354564-8        bus1=L3645809.3          bus2=L3645810.3          length=0.14764027  units=km Geometry=1P_1/0_AXNJ_DB normamps=200 emergamps=250                          
New Line.LN81354564-9        bus1=L3645810.3          bus2=M3763623.3          length=0.009806726 units=km Geometry=1P_1/0_AXNJ_DB normamps=200 emergamps=250                          
New Line.LN81353936-2        bus1=M3763623.3          bus2=L3645811.3          length=0.14305142  units=km Geometry=1P_1/0_AXNJ_DB normamps=200 emergamps=250 
New Line.LN81353936-3        bus1=L3645811.3          bus2=193-103041.3        length=0.005712707 units=km Geometry=1P_1/0_AXNJ_DB normamps=200 emergamps=250                       

New Line.LN81353934-4        bus1=L3645812.3          bus2=228-1353934-4_INT.3 length=0.29687639  units=km Geometry=1P_1/0_AXNJ_DB normamps=200 emergamps=250                          
New Line.LN81353934-3        bus1=M3763620.3          bus2=L3645812.3          length=0.044611806 units=km Geometry=1P_1/0_AXNJ_DB normamps=200 emergamps=250                          
New Line.LN81354562-7        bus1=N1140526.3          bus2=M3763620.3          length=0.48658888  units=km Geometry=1P_1/0_AXNJ_DB normamps=200 emergamps=250                          
New Line.LN81354562-6        bus1=221-559681.3        bus2=N1140526.3          length=0.01327054  units=km Geometry=1P_1/0_AXNJ_DB normamps=200 emergamps=250                          
New Line.LN81354562-4        bus1=P1121282.3          bus2=221-559681.3        length=0.003095484 units=km Geometry=1P_1/0_AXNJ_DB normamps=200 emergamps=250                          
New Line.LN81354561-2        bus1=M3763618.3          bus2=P1121282.3          length=0.003784151 units=km Geometry=1P_1/0_AXNJ_DB normamps=200 emergamps=250

New Line.LN6025724-2         bus1=M1047580.3          bus2=N1136672.3          length=0.010589057 units=km Geometry=1PH-xx2_ACSR2_ACSR normamps=100 emergamps=175               
New Line.LN6025724-5         bus1=N1136672.3          bus2=L3253995.3          length=0.012162605 units=km Geometry=1PH-xx2_ACSR2_ACSR normamps=100 emergamps=175               
New Line.LN6268990-4         bus1=N1136995.3          bus2=M1047613.3          length=0.012638343 units=km Geometry=1PH-xx2_ACSR2_ACSR normamps=100 emergamps=175               
New Line.LN6268990-2         bus1=M1047613.3          bus2=M1047612.3          length=0.000383926 units=km Geometry=1PH-xx2_ACSR2_ACSR normamps=100 emergamps=175               
New Line.LN8961760-1         bus1=M1047612.3          bus2=P828360.3           length=0.005371644 units=km Geometry=1P_1/0_AXNJ_DB normamps=200 emergamps=250                          
New Line.LN8961799-1         bus1=P828360.3           bus2=L2729206.3          length=0.031497899 units=km Geometry=1P_1/0_AXNJ_DB normamps=200 emergamps=250                          
New Line.LN8961799-2         bus1=L2729206.3          bus2=L2729207.3          length=0.29308333  units=km Geometry=1P_1/0_AXNJ_DB normamps=200 emergamps=250                          
New Line.LN8961799-3         bus1=L2729207.3          bus2=228-961799-3_INT.3  length=0.012192846 units=km Geometry=1P_1/0_AXNJ_DB normamps=200 emergamps=250
New Line.LN8961797-2         bus1=L2897554.3          bus2=193-46661.3         length=0.11998911  units=km Geometry=1P_1/0_AXNJ_DB normamps=200 emergamps=250                          
New Line.LN8961797-1         bus1=M1047633.3          bus2=L2897554.3          length=0.17983472  units=km Geometry=1P_1/0_AXNJ_DB normamps=200 emergamps=250                          
New Line.LN8961800-3         bus1=L2766499.3          bus2=M1047633.3          length=0.008266058 units=km Geometry=1P_1/0_AXNJ_DB normamps=200 emergamps=250                          
New Line.LN8961800-2         bus1=L2878848.3          bus2=L2766499.3          length=0.1444999   units=km Geometry=1P_1/0_AXNJ_DB normamps=200 emergamps=250                          
New Line.LN8961800-1         bus1=P828359.3           bus2=L2878848.3          length=0.17750716  units=km Geometry=1P_1/0_AXNJ_DB normamps=200 emergamps=250                          
New Line.LN8961758-1         bus1=M1047613.3          bus2=P828359.3           length=0.004524466 units=km Geometry=1P_1/0_AXNJ_DB normamps=200 emergamps=250                          

New Line.LN6019477-1         bus1=M1027043.3          bus2=D6019477-1_INT.3    length=0.009146595 units=km Geometry=1PH-xx4_ACSR4_WPAL normamps=90 emergamps=130               
New Line.LN6439975-1         bus1=E182727.3           bus2=M1027042.3          length=0.006115666 units=km Geometry=1PH-xx4_ACSR4_WPAL normamps=90 emergamps=130               
New Line.LN5531226-1         bus1=M1027042.3          bus2=L3235248.3          length=0.069112402 units=km Geometry=1PH-xx4_ACSR4_TPX                 
New Line.LN6318745-3         bus1=M1027042.3          bus2=N1144666.3          length=0.023432109 units=km Geometry=1PH-xx4_ACSR4_WPAL normamps=90 emergamps=130               
New Line.LN6318745-2         bus1=N1144666.3          bus2=M1027041.3          length=0.031359127 units=km Geometry=1PH-xx4_ACSR4_WPAL normamps=90 emergamps=130               
New Line.LN5623399-1         bus1=M1027041.3          bus2=L2916607.3          length=0.069873819 units=km Geometry=1PH-xx4_ACSR4_ACSR normamps=90 emergamps=130               
New Line.LN5774456-1         bus1=M1027041.3          bus2=L3010564.3          length=0.070453536 units=km Geometry=1PH-xx4_ACSR4_ACSR normamps=90 emergamps=130               
New Line.LN5865238-1         bus1=L3010564.3          bus2=L2710515.3          length=0.12358944  units=km Geometry=1PH-xx4_ACSR4_ACSR normamps=90 emergamps=130               
New Line.LN5895775-1         bus1=L2710515.3          bus2=M1027027.3          length=0.13863572  units=km Geometry=1PH-xx4_ACSR4_ACSR normamps=90 emergamps=130               

New Line.LN6140778-1         bus1=M1026328.2          bus2=D6140778-1_INT.2    length=0.004729834 units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN5716232-1         bus1=E182731.2           bus2=M1026327.2          length=0.043174358 units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                 
New Line.LN6380820-1         bus1=M1026327.2          bus2=L3122823.2          length=0.038340543 units=km Geometry=1PH-x4_WPALx4_ACSR normamps=90 emergamps=130                
New Line.LN6320340-1         bus1=M1026327.2          bus2=L3197643.2          length=0.25443841  units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN5683828-1         bus1=M1026327.2          bus2=L2841636.2          length=0.10472867  units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN6260000-1         bus1=L2841636.2          bus2=M1026324.2          length=0.051752115 units=km Geometry=1PH-x4_WPALx4_ACSR normamps=90 emergamps=130                
New Line.LN5502540-1         bus1=M1026324.2          bus2=M1026323.2          length=0.055597896 units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN5714053-1         bus1=M1026323.2          bus2=M1026320.2          length=0.11776181  units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN6138611-1         bus1=M1026320.2          bus2=L3104130.2          length=0.073452333 units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN6288856-1         bus1=L3104130.2          bus2=L2763072.2          length=0.076541512 units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN6288856-3         bus1=L2763072.2          bus2=M4118754.2          length=0.07286948  units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN6380821-3         bus1=M4118754.2          bus2=M1026312.2          length=0.13543285  units=km Geometry=1PH-x4_ACSRx4_WPAL normamps=90 emergamps=130                
New Line.LN5744338-1         bus1=M1026312.2          bus2=L2973163.2          length=0.053487035 units=km Geometry=1PH-x4_ACSRx4_WPAL normamps=90 emergamps=130                
New Line.LN5895782-1         bus1=L2973163.2          bus2=M1026309.2          length=0.085882629 units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN5774467-1         bus1=M1026309.2          bus2=L2804260.2          length=0.2183832   units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN5895783-1         bus1=M1026309.2          bus2=L2860488.2          length=0.39123613  units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                

New Line.LN5655682-1         bus1=M1026954.2          bus2=D5655682-1_INT.2    length=0.004573626 units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN6292464-1         bus1=E182725.2           bus2=M1026948.2          length=0.12440179  units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN6199516-1         bus1=M1026948.2          bus2=M1026947.2          length=0.048892491 units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN6077775-1         bus1=M1026947.2          bus2=M1026946.2          length=0.13864752  units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN6138603-1         bus1=M1026946.2          bus2=M1026940.2          length=0.12856984  units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN5865239-1         bus1=M1026935.2          bus2=L2935556.2          length=0.091468329 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175                
New Line.LN6017291-1         bus1=M1026940.2          bus2=M1026935.2          length=0.11485633  units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175                
New Line.LN5562925-1         bus1=M1026940.2          bus2=M1026939.2          length=0.065812905 units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN5623398-1         bus1=M1026939.2          bus2=L3104124.2          length=0.024576306 units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                

New Line.LN5806920-1         bus1=M1027039.2          bus2=D5806920-1_INT.2    length=0.004572804 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175                
New Line.LN5958705-1         bus1=E182726.2           bus2=L2766744.2          length=0.074860758 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175                
New Line.LN5895810-1         bus1=L2766744.2          bus2=M1027038.2          length=0.053397955 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175                
New Line.LN5829253-1         bus1=M1027038.2          bus2=L2731712.2          length=0.059474466 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175                
New Line.LN5472396-1         bus1=M1027038.2          bus2=M1027036.2          length=0.10386451  units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175                
New Line.LN5744364-1         bus1=M1027036.2          bus2=L3010580.2          length=0.021452463 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175                
New Line.LN5714070-1         bus1=M1027036.2          bus2=L2785543.2          length=0.080294241 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175                

New Line.LN6049822-1         bus1=M1069382.1          bus2=D6049822-1_INT.1    length=0.011266497 units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN5534966-2         bus1=E182722.1           bus2=N1138596.1          length=0.013356534 units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN5534966-3         bus1=N1138596.1          bus2=L3254207.1          length=0.024491351 units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN5532739-1         bus1=L3254207.1          bus2=M1069390.1          length=0.070889737 units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN6138596-1         bus1=M1069390.1          bus2=L2841618.1          length=0.046117674 units=km Geometry=1PH-4_ACSRxx1/0_TPX normamps=90 emergamps=130               
New Line.LN5865266-1         bus1=M1069390.1          bus2=L2897801.1          length=0.043697257 units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN5683853-1         bus1=L2897801.1          bus2=M1069384.1          length=0.054603712 units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN6350532-1         bus1=M1069384.1          bus2=L3066805.1          length=0.04013771  units=km Geometry=1PH-4_WPALxx4_WPAL normamps=90 emergamps=130                
New Line.LN5683808-1         bus1=M1069384.1          bus2=L2785514.1          length=0.077052786 units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN5683809-1         bus1=L2785514.1          bus2=L3235244.1          length=0.065348622 units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN6380806-1         bus1=L3235244.1          bus2=M1069398.1          length=0.062895843 units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN5653454-1         bus1=M1069398.1          bus2=L3010559.1          length=0.10348042  units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN6229789-1         bus1=M1069398.1          bus2=L3160101.1          length=0.092562083 units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN6169245-1         bus1=M1069398.1          bus2=L2785513.1          length=0.066775835 units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                

New Line.LN5898408-1         bus1=M1069533.2          bus2=196-29521.2         length=0.018606341 units=km Geometry=1PH-x4_WPALx4_WPAL normamps=90 emergamps=130                
New Line.LN5985355-4         bus1=196-29521.2         bus2=N1136355.2          length=0.010248637 units=km Geometry=1PH-x4_WPALx4_WPAL normamps=90 emergamps=130                
New Line.LN5985355-3         bus1=N1136355.2          bus2=L2783231.2          length=0.072454801 units=km Geometry=1PH-x4_WPALx4_WPAL normamps=90 emergamps=130                
New Line.LN5985355-1         bus1=L2783231.2          bus2=L3254227.2          length=0.15193956  units=km Geometry=1PH-x4_WPALx4_WPAL normamps=90 emergamps=130                
New Line.LN6108164-1         bus1=L3254227.2          bus2=M1069550.2          length=0.047453284 units=km Geometry=1PH-x4_WPALx4_WPAL normamps=90 emergamps=130                
New Line.LN5956482-1         bus1=M1069550.2          bus2=M1069551.2          length=0.004148354 units=km Geometry=1PH-x4_WPALx4_WPAL normamps=90 emergamps=130                
New Line.LN5562947-1         bus1=M1069551.2          bus2=M1069555.2          length=0.056435997 units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN5773046-2         bus1=M1069551.2          bus2=M1069560.2          length=0.12181785  units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN6198036-1         bus1=M1069560.2          bus2=L3176660.2          length=0.088112702 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175                
New Line.LN5773046-1         bus1=M1069560.2          bus2=M1069567.2          length=0.081428218 units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN5472385-1         bus1=M1069567.2          bus2=L2691966.2          length=0.082046856 units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN5774480-1         bus1=M1069567.2          bus2=M1069582.2          length=0.1529554   units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN6231996-1         bus1=M1069582.2          bus2=D6231996-1_INT.2    length=0.024681061 units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN6228303-2         bus1=E206614.2           bus2=L3082983.2          length=0.023249031 units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN6228303-1         bus1=L3082983.2          bus2=M1069588.2          length=0.023112591 units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN5803283-1         bus1=M1069588.2          bus2=M1069590.2          length=0.11043884  units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN5591702-1         bus1=M1069590.2          bus2=M1069595.2          length=0.13532605  units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN6046049-1         bus1=M1069595.2          bus2=M1069607.2          length=0.14068899  units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN6228304-1         bus1=M1069595.2          bus2=L2916619.2          length=0.050073518 units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN6228396-1         bus1=L2916619.2          bus2=L2727008.2          length=0.095791421 units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN6440071-1         bus1=L2727008.2          bus2=M1069629.2          length=0.18718667  units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                

New Line.LN6140776-1         bus1=M1026769.1          bus2=D6140776-1_INT.1    length=0.00691128  units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN5898059-3         bus1=E182730.1           bus2=N1142109.1          length=0.024024243 units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN5898059-2         bus1=N1142109.1          bus2=L2729429.1          length=0.069986312 units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN5895807-1         bus1=L2729429.1          bus2=L3197647.1          length=0.11841885  units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN6017304-1         bus1=L3197647.1          bus2=M1026778.1          length=0.001620751 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                

New Line.LN5958865-1         bus1=M1209800            bus2=P829957             length=0.010089816 units=km Geometry=3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR normamps=100 emergamps=175
New Line.LN5746703-1         bus1=D5746703-1_INT      bus2=L3160863            length=0.16494813  units=km Geometry=3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR normamps=100 emergamps=175
New Line.LN6201670-1         bus1=L3160863            bus2=L2730108            length=0.31076031  units=km Geometry=3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR normamps=100 emergamps=175
New Line.LN5896731-1         bus1=L2730108            bus2=L2786204            length=0.084358676 units=km Geometry=3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR normamps=100 emergamps=175        
New Line.LN5589094-1         bus1=L2786204            bus2=M1209819            length=0.072043559 units=km Geometry=3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR normamps=100 emergamps=175              
New Line.LN5952392-1         bus1=M1209819            bus2=L2936216            length=0.049975742 units=km Geometry=3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR normamps=100 emergamps=175
New Line.LN5473351-1         bus1=L2936216            bus2=226-23745           length=0.093656544 units=km Geometry=3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR normamps=100 emergamps=175           
New Line.LN6109068-1         bus1=226-23745           bus2=M1209822            length=0.5210015   units=km Geometry=3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR normamps=100 emergamps=175             
New Line.LN5866186-1         bus1=M1209822.1          bus2=L2992556.1          length=0.10307849  units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175              
New Line.LN6078692-1         bus1=M1209822            bus2=M1209823            length=0.056983029 units=km Geometry=3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR normamps=100 emergamps=175             
New Line.LN5624291-1         bus1=M1209823            bus2=M1209824            length=0.092131093 units=km Geometry=3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR normamps=100 emergamps=175               
New Line.LN6139544-1         bus1=M1209824            bus2=M1209828            length=0.251213    units=km Geometry=3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR normamps=100 emergamps=175               
New Line.LN5873976-1         bus1=M1209828            bus2=L3253570            length=0.040172433 units=km Geometry=3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR normamps=100 emergamps=175
New Line.LN6359077-2         bus1=L3253570            bus2=L2937757            length=0.08870806  units=km Geometry=3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR normamps=100 emergamps=175   
New Line.LN6359077-1         bus1=L2937757            bus2=L3067448            length=0.080852063 units=km Geometry=3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR normamps=100 emergamps=175     
New Line.LN6073916-1         bus1=L3067448            bus2=L2763407            length=0.25450911  units=km Geometry=3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR normamps=100 emergamps=175  
New Line.LN6073917-1         bus1=L2763407            bus2=m1186000            length=0.16864661  units=km Geometry=3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR normamps=100 emergamps=175 
New Line.LN1186DER-1         bus1=M1186DER480-1       bus2=M1186DER-1          length=0.500 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR397_ACSR normamps=450 emergamps=600 !New 3-ph line
New Line.LN1186DER-2         bus1=M1186DER480-1       bus2=M1186DER-2          length=0.500 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR397_ACSR normamps=450 emergamps=600 !New 3-ph line
New Line.LN1186DER-3         bus1=M1186DER480-1       bus2=M1186DER-3          length=0.500 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR397_ACSR normamps=450 emergamps=600 !New 3-ph line

New Line.LN5775370-1         bus1=M1209828.3          bus2=L2861157.3          length=0.073689395 units=km Geometry=1PH-xx2_ACSR2_ACSR normamps=100 emergamps=175               
New Line.LN5594152-1         bus1=L2861157.3          bus2=P901951.3           length=0.12134881  units=km Geometry=1PH-xx2_ACSR2_ACSR normamps=100 emergamps=175               
New Line.LN6078691-1         bus1=P901951.3           bus2=M1186078.3          length=0.17544744  units=km Geometry=1PH-xx4_WPAL4_WPAL normamps=90 emergamps=130              
New Line.LN6254100-1         bus1=M1186078.3          bus2=L2806553.3          length=0.082787725 units=km Geometry=1PH-xx4_WPAL4_WPAL normamps=90 emergamps=130              
New Line.LN6435650-1         bus1=L2806553.3          bus2=M1166391.3          length=0.62889353  units=km Geometry=1PH-xx4_WPAL4_ACSR normamps=90 emergamps=130               
New Line.LN6200442-1         bus1=M1166391.3          bus2=M1166394.3          length=0.086352891 units=km Geometry=1PH-xx4_ACSR4_ACSR normamps=90 emergamps=130               
New Line.LN6048523-1         bus1=M1166391.3          bus2=L3254873.3          length=0.1061747   units=km Geometry=1PH-xx4_WPAL4_ACSR normamps=90 emergamps=130               
New Line.LN6381766-1         bus1=L3254873.3          bus2=M1166393.3          length=0.03392068  units=km Geometry=1PH-xx4_WPAL4_ACSR normamps=90 emergamps=130               
New Line.LN5894226-3         bus1=M1166393.3          bus2=L2745811.3          length=0.12357774  units=km Geometry=1PH-xx2_ACSR2_ACSR normamps=100 emergamps=175               
New Line.LN5717630-1         bus1=M1166393.3          bus2=M1166395.3          length=0.065649313 units=km Geometry=1PH-xx2_ACSR2_ACSR normamps=100 emergamps=175               
New Line.LN5960126-1         bus1=M1166395.3          bus2=M1166400.3          length=0.080858108 units=km Geometry=1PH-xx2_ACSR2_ACSR normamps=100 emergamps=175               
New Line.LN6142227-1         bus1=M1166395.3          bus2=M1166396.3          length=0.007736482 units=km Geometry=1PH-xx2_ACSR2_ACSR normamps=100 emergamps=175               
New Line.LN6324073-1         bus1=M1166396.3          bus2=M1166399.3          length=0.06722853  units=km Geometry=1PH-xx2_ACSR2_ACSR normamps=100 emergamps=175               
New Line.LN6200441-1         bus1=M1166399.3          bus2=L3048890.3          length=0.083550264 units=km Geometry=1PH-xx2_ACSR2_ACSR normamps=100 emergamps=175               
New Line.LN6048525-1         bus1=L3048890.3          bus2=M1166402.3          length=0.06200381  units=km Geometry=1PH-xx2_ACSR2_ACSR normamps=100 emergamps=175               
New Line.LN5866187-1         bus1=M1166402.3          bus2=L3048889.3          length=0.093617383 units=km Geometry=1PH-xx2_ACSR2_ACSR normamps=100 emergamps=175               
New Line.LN6137018-1         bus1=L3048889.3          bus2=M1166407.3          length=0.087471195 units=km Geometry=1PH-xx2_ACSR2_ACSR normamps=100 emergamps=175               
New Line.LN5985365-1         bus1=M1166407.3          bus2=L2952007.3          length=0.15049572  units=km Geometry=1PH-xx4_ACSR4_ACSR normamps=90 emergamps=130               
New Line.LN6318771-1         bus1=M1166407.3          bus2=L3064514.3          length=0.37447751  units=km Geometry=1PH-xx4_WPAL4_ACSR normamps=90 emergamps=130               
New Line.LN5591715-1         bus1=L3064514.3          bus2=L3048888.3          length=0.062333201 units=km Geometry=1PH-xx4_WPAL4_ACSR normamps=90 emergamps=130               
New Line.LN5591716-1         bus1=L3048888.3          bus2=M1149249.3          length=0.11056544  units=km Geometry=1PH-xx4_ACSR4_ACSR normamps=90 emergamps=130               
New Line.LN6258463-1         bus1=M1149249.3          bus2=M1142880.3          length=0.23218861  units=km Geometry=1PH-xx4_ACSR4_ACSR normamps=90 emergamps=130               
New Line.LN5591718-1         bus1=M1142880.3          bus2=L2891575.3          length=0.098918918 units=km Geometry=1PH-xx4_ACSR4_ACSR normamps=90 emergamps=130               
New Line.LN5803293-1         bus1=M1142880.3          bus2=L2764411.3          length=0.12214678  units=km Geometry=1PH-xx4_ACSR4_ACSR normamps=90 emergamps=130               
New Line.LN5803293-2         bus1=L2764411.3          bus2=L2767343.3          length=0.054923627 units=km Geometry=1PH-xx4_ACSR4_ACSR normamps=90 emergamps=130               
New Line.LN6048524-1         bus1=L2767343.3          bus2=L2804957.3          length=0.067496465 units=km Geometry=1PH-xx4_ACSR4_ACSR normamps=90 emergamps=130               
New Line.LN5957460-1         bus1=L2804957.3          bus2=L3048937.3          length=0.0596413   units=km Geometry=1PH-xx2_ACSR2_ACSR normamps=100 emergamps=175               
New Line.LN5651998-1         bus1=L3048937.3          bus2=L3176661.3          length=0.10817978  units=km Geometry=1PH-xx2_ACSR2_ACSR normamps=100 emergamps=175               
New Line.LN6348954-1         bus1=L3176661.3          bus2=L2970804.3          length=0.077039939 units=km Geometry=1PH-xx2_ACSR2_ACSR normamps=100 emergamps=175               

New Line.LN5804819-1         bus1=M1069565.2          bus2=L2785536.2          length=0.1850108   units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN5472387-1         bus1=M1069565.2          bus2=M1069572.2          length=0.081447727 units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN5472386-1         bus1=M1069565.2          bus2=L3178988.2          length=0.017968596 units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN6077796-1         bus1=M1069588.2          bus2=L2804270.2          length=0.011446341 units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                

New Line.LN5895803-1         bus1=M1069550.2          bus2=M1069544.2          length=0.092977944 units=km Geometry=1PH-x4_WPALx4_WPAL normamps=90 emergamps=130                
New Line.LN5653478-1         bus1=M1069554.2          bus2=L3160115.2          length=0.033321905 units=km Geometry=1PH-x4_WPALx4_WPAL normamps=90 emergamps=130                
New Line.LN6320355-1         bus1=L3160115.2          bus2=L2935567.2          length=0.080381369 units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                

New Line.LN5625547-1         bus1=M1089119.2          bus2=P827521.2           length=0.006811498 units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN5955074-3         bus1=P827521.2           bus2=N1139546.2          length=0.009140775 units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN5955074-2         bus1=D5955074-2_INT.2    bus2=L2970842.2          length=0.08556852  units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN6409873-1         bus1=L2970842.2          bus2=M1089113.2          length=0.071877523 units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN5835141-1         bus1=M1089113.2          bus2=L2691946.2          length=0.076013507 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175                
New Line.LN6046042-1         bus1=M1089113.2          bus2=M1089103.2          length=0.44113502  units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN6047558-1         bus1=M1089103.2          bus2=L2673305.2          length=0.10941816  units=km Geometry=1PH-x4_WPALx4_WPAL normamps=90 emergamps=130                
New Line.LN6138597-1         bus1=M1089103.2          bus2=L3048196.2          length=0.064029768 units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN6411366-1         bus1=L3048196.2          bus2=M1089097.2          length=0.27540391  units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN6077773-1         bus1=M1089097.2          bus2=M1108270.2          length=0.083122982 units=km Geometry=1PH-x4_ACSRx4_WPAL normamps=90 emergamps=130                
New Line.LN5803267-1         bus1=M1089097.2          bus2=M1108268.2          length=0.14293338  units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN5500971-1         bus1=M1108268.2          bus2=M1108267.2          length=0.42534594  units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN5472340-1         bus1=M1108267.2          bus2=M1108266.2          length=0.19101843  units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN5835123-1         bus1=M1108266.2          bus2=M1108265.2          length=0.13785673  units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN5926296-1         bus1=M1108265.2          bus2=M1108264.2          length=0.96912738  units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN5714038-1         bus1=M1108264.2          bus2=M1108263.2          length=0.099994301 units=km Geometry=1PH-x4_ACSRx4_WPAL normamps=90 emergamps=130                
New Line.LN5686078-2         bus1=M1108263.2          bus2=N1142112.2          length=0.11806677  units=km Geometry=1PH-x4_WPALx4_WPAL normamps=90 emergamps=130                
New Line.LN5686078-3         bus1=N1142112.2          bus2=P827496.2           length=0.012407867 units=km Geometry=1PH-x4_WPALx4_WPAL normamps=90 emergamps=130                
New Line.LN6292463-1         bus1=P827496.2           bus2=M1108262.2          length=0.004571424 units=km Geometry=1PH-x4_WPALx4_WPAL normamps=90 emergamps=130                
New Line.LN5562918-1         bus1=M1108262.2          bus2=M1108261.2          length=0.004571641 units=km Geometry=1PH-x4_WPALx4_WPAL normamps=90 emergamps=130                
New Line.LN6320323-1         bus1=M1108261.2          bus2=M1108260.2          length=0.048850815 units=km Geometry=1PH-x4_WPALx4_WPAL normamps=90 emergamps=130                
New Line.LN6078744-1         bus1=M1108260.2          bus2=M1108259.2          length=0.03565775  units=km Geometry=1PH-x4_WPALx4_WPAL normamps=90 emergamps=130                
New Line.LN5894220-2         bus1=M1108259.2          bus2=M1108258.2          length=0.046227845 units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN5894220-1         bus1=M1108258.2          bus2=M1108257.2          length=0.043270589 units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN5866235-1         bus1=M1108257.2          bus2=L3142078.2          length=0.43771468  units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN6230759-1         bus1=L3142078.2          bus2=L2879752.2          length=0.1347393   units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                

New Line.LN5776667-1         bus1=M1089112.3          bus2=P827520.3           length=0.004631519 units=km Geometry=1PH-xx4_ACSR4_ACSR normamps=90 emergamps=130               
New Line.LN5712477-2         bus1=P827520.3           bus2=N1139545.3          length=0.006405147 units=km Geometry=1PH-xx4_ACSR4_ACSR normamps=90 emergamps=130               
New Line.LN5712477-3         bus1=D5712477-3_INT.3    bus2=M1069174.3          length=0.10311253  units=km Geometry=1PH-xx4_ACSR4_ACSR normamps=90 emergamps=130               
New Line.LN5924697-1         bus1=M1069174.3          bus2=L2841630.3          length=0.093292651 units=km Geometry=1PH-xx4_WPAL4_WPAL normamps=90 emergamps=130              
New Line.LN5742813-1         bus1=M1069174.3          bus2=L2841629.3          length=0.058260649 units=km Geometry=1PH-xx4_ACSR4_ACSR normamps=90 emergamps=130               
New Line.LN5833622-1         bus1=M1069174.3          bus2=L3216347.3          length=0.07367517  units=km Geometry=1PH-xx4_ACSR4_WPAL normamps=90 emergamps=130               
New Line.LN6138605-1         bus1=L3216347.3          bus2=L2785523.3          length=0.085962768 units=km Geometry=1PH-xx4_ACSR4_WPAL normamps=90 emergamps=130               
New Line.LN5926303-1         bus1=L2785523.3          bus2=L3141388.3          length=0.09968724  units=km Geometry=1PH-xx4_ACSR4_WPAL normamps=90 emergamps=130               
New Line.LN5926284-2         bus1=L3141388.3          bus2=L3626914.3          length=0.039224937 units=km Geometry=1PH-xx4_ACSR4_WPAL normamps=90 emergamps=130               
New Line.LN5926284-3         bus1=L3626914.3          bus2=M1089102.3          length=0.043214011 units=km Geometry=1PH-xx4_ACSR4_WPAL normamps=90 emergamps=130               
New Line.LN5744324-1         bus1=M1089102.3          bus2=M1089096.3          length=0.16953267  units=km Geometry=1PH-xx4_ACSR4_ACSR normamps=90 emergamps=130               
New Line.LN5683804-1         bus1=M1089096.3          bus2=M1089093.3          length=0.087449344 units=km Geometry=1PH-xx4_ACSR4_ACSR normamps=90 emergamps=130               
New Line.LN5593214-1         bus1=M1089093.3          bus2=M1089094.3          length=0.06061771  units=km Geometry=1PH-xx4_WPAL4_WPAL normamps=90 emergamps=130              
New Line.LN5744323-1         bus1=M1089094.3          bus2=M1069147.3          length=0.061191262 units=km Geometry=1PH-xx4_WPAL4_WPAL normamps=90 emergamps=130              
New Line.LN6138589-1         bus1=M1069147.3          bus2=L3066801.3          length=0.036397234 units=km Geometry=1PH-xx4_ACSR4_ACSR normamps=90 emergamps=130               
New Line.LN5653450-1         bus1=M1069147.3          bus2=L2879055.3          length=0.059709357 units=km Geometry=1PH-xx4_ACSR4_ACSR normamps=90 emergamps=130               
New Line.LN6320322-1         bus1=L2879055.3          bus2=L2973144.3          length=0.090923459 units=km Geometry=1PH-xx4_ACSR4_ACSR normamps=90 emergamps=130               
New Line.LN5706733-1         bus1=L2973144.3          bus2=L2724120.3          length=0.16784973  units=km Geometry=1PH-xx4_ACSR4_ACSR normamps=90 emergamps=130               
New Line.LN5706733-2         bus1=L2724120.3          bus2=M1069149.3          length=0.00510622  units=km Geometry=1PH-xx4_ACSR4_ACSR normamps=90 emergamps=130               
New Line.LN5532742-1         bus1=M1069149.3          bus2=M1069148.3          length=0.061908103 units=km Geometry=1PH-xx4_ACSR4_ACSR normamps=90 emergamps=130               
New Line.LN6259988-1         bus1=M1069148.3          bus2=L2673309.3          length=0.10723408  units=km Geometry=1PH-xx4_ACSR4_ACSR normamps=90 emergamps=130               
New Line.LN5865231-1         bus1=M1069148.3          bus2=L2785518.3          length=0.027522384 units=km Geometry=1PH-xx4_ACSR4_ACSR normamps=90 emergamps=130               
New Line.LN6411369-1         bus1=L2785518.3          bus2=L2766717.3          length=0.076352169 units=km Geometry=1PH-xx4_ACSR4_ACSR normamps=90 emergamps=130               

New Line.LN5716231-1         bus1=M1069135.2          bus2=P827533.2           length=0.011116026 units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN6383060-2         bus1=P827533.2           bus2=N1139538.2          length=0.009362538 units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN6383060-3         bus1=N1139538.2          bus2=L3066818.2          length=0.034801399 units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN5653469-1         bus1=D5653469-1_INT.2    bus2=L3178981.2          length=0.059769871 units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN5683833-1         bus1=L3178981.2          bus2=M1047368.2          length=0.21679755  units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN6350548-1         bus1=M1047368.2          bus2=L2748130.2          length=0.063630013 units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN5472373-1         bus1=M1047368.2          bus2=L2785528.2          length=0.042283376 units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN6411392-1         bus1=M1047368.2          bus2=L2841620.2          length=0.12392533  units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN6320332-1         bus1=L2841620.2          bus2=L2785520.2          length=0.23972223  units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN5865232-1         bus1=L2785520.2          bus2=M1047386.2          length=0.13434549  units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN5774493-1         bus1=M1047386.2          bus2=M1047379.2          length=0.095081577 units=km Geometry=1PH-x4_WPALx4_WPAL normamps=90 emergamps=130                
New Line.LN5804795-1         bus1=M1047386.2          bus2=L3254211.2          length=0.054982238 units=km Geometry=1PH-x4_ACSRx4_TPX                 
New Line.LN5562924-1         bus1=M1047386.2          bus2=M1047388.2          length=0.13372507  units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN5623394-1         bus1=M1047388.2          bus2=L2729407.2          length=0.049260379 units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN5774454-1         bus1=M1047388.2          bus2=L2691942.2          length=0.21477282  units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN5502524-1         bus1=L2691942.2          bus2=M1047374.2          length=0.074897136 units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN6350534-1         bus1=M1047374.2          bus2=L2879065.2          length=0.11974924  units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN5835134-1         bus1=M1047374.2          bus2=L3197629.2          length=0.22047322  units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175                
New Line.LN5561432-1         bus1=M1047374.2          bus2=L2689678.2          length=0.089023412 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175                
New Line.LN5561432-2         bus1=L2689678.2          bus2=M1026463.2          length=0.39687219  units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175                
New Line.LN6380799-1         bus1=M1026463.2          bus2=M1026468.2          length=0.04094586  units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175                
New Line.LN6167715-1         bus1=M1026468.2          bus2=P901909.2           length=0.009637238 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175                


!1-ph switches connected to single downstream node
New Line.LN6379342-1         bus1=P901909.2           bus2=M1026472.2          length=0.020642497 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175                
New Line.LN5472341-1         bus1=M1026472.2          bus2=D5472341-1_INT.2    length=0.006305415 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175                
New Line.LN247162            bus1=F739842.2           bus2=L0247162.2          length=0.03048     units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175                

New Line.LN5895768-1         bus1=M1008742.2          bus2=L3029495.2          length=0.027805206 units=km Geometry=1PH-x4_WPALx4_WPAL normamps=90 emergamps=130                
New Line.LN5565090-1         bus1=L3029495.2          bus2=D5565090-1_INT.2    length=0.051547979 units=km Geometry=1PH-x4_WPALx4_WPAL normamps=90 emergamps=130                
New Line.LN5803255-1         bus1=E182744.2           bus2=L2801895.2          length=0.060959613 units=km Geometry=1PH-x4_WPALx4_WPAL normamps=90 emergamps=130                

New Line.LN6292462-1         bus1=M1026463.2          bus2=P827495.2           length=0.020739992 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175                
New Line.LN5534964-1         bus1=P827495.2           bus2=M1026466.2          length=0.016743499 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175                
New Line.LN5865224-1         bus1=M1026466.2          bus2=D5865224-1_INT.2    length=0.006231251 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175                
New Line.LN247160            bus1=F739841.2           bus2=L0247160.2          length=0.03048     units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175                

New Line.LN5926315-1         bus1=M1026486.2          bus2=M1026488.2          length=0.010803168 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175                
New Line.LN6047588-1         bus1=M1026488.2          bus2=D6047588-1_INT.2    length=0.005462719 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175                
New Line.LN247171            bus1=F739844.2           bus2=L0247171.2          length=0.03048     units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175                

! Partially processed 1-ph laterals
New Line.LN5804798-2         bus1=M1047763.2          bus2=N1136030.2          length=0.017525399 units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN5804798-3         bus1=D5804798-3_INT.2    bus2=M1047766.2          length=0.030799336 units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN5683817-1         bus1=M1047766.2          bus2=L3216344.2          length=0.055133511 units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN6108169-1         bus1=M1047766.2          bus2=M1047768.2          length=0.047497208 units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN5565094-1         bus1=M1047768.2          bus2=P827554.2           length=0.004137227 units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                

New Line.LN5776665-1         bus1=M1047763.2          bus2=P827509.2           length=0.004641168 units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN5898058-3         bus1=P827509.2           bus2=N1136029.2          length=0.006614675 units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN5898058-2         bus1=N1136029.2          bus2=M1047767.2          length=0.10930753  units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN6017290-1         bus1=M1047767.2          bus2=L2860484.2          length=0.10919656  units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN5623395-1         bus1=D5623395-1_INT.2    bus2=L2879068.2          length=0.10836231  units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN5895774-1         bus1=L2879068.2          bus2=M1047773.2          length=0.096799104 units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                

New Line.LN6409775-3         bus1=M1047763.1          bus2=N1136027.1          length=0.01814072  units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN6409775-4         bus1=D6409775-4_INT.1    bus2=L2876796.1          length=0.065085962 units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN6409775-2         bus1=L2876796.1          bus2=M1047756.1          length=0.051059122 units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                

New Line.LN5653458-1         bus1=M1069408.2          bus2=L2897774.2          length=0.037188237 units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN5593231-1         bus1=M1069408.2          bus2=L2822867.2          length=0.080065768 units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                

New Line.LN5774470-3         bus1=M1026695.1          bus2=N1138594.1          length=0.018926079 units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN5774470-2         bus1=D5774470-2_INT.1    bus2=M1026679.1          length=0.14031407  units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN5958703-1         bus1=M1026679.1          bus2=P827537.1           length=0.008889353 units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN6079950-1         bus1=P827537.1           bus2=L3122827.1          length=0.069727967 units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN5472374-1         bus1=L3122827.1          bus2=L2954355.1          length=0.05850549  units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                

New Line.LN6167754-2         bus1=M1026829.2          bus2=N1147859.2          length=0.010421775 units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN6167754-3         bus1=N1147859.2          bus2=P827573.2           length=0.006772215 units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN6383061-1         bus1=P827573.2           bus2=L2710542.2          length=0.02105849  units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN6229831-1         bus1=L2710542.2          bus2=L2729430.2          length=0.035369712 units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN6017316-1         bus1=D6017316-1_INT.2    bus2=L2766742.2          length=0.10864125  units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN5562952-1         bus1=L2766742.2          bus2=M1009820.2          length=0.090234048 units=km Geometry=1PH-x4_ACSRx1/0_TPX               

New Line.LN6019479-1         bus1=M1026851.3          bus2=P827536.3           length=0.006724963 units=km Geometry=1PH-4_ACSRxx2_ACSR    !re-phased to C-phase            
New Line.LN6440002-3         bus1=P827536.3           bus2=N1137999.3          length=0.012536863 units=km Geometry=1PH-4_ACSRxx2_ACSR                
New Line.LN6440002-2         bus1=D6440002-2_INT.3    bus2=L2876813.3          length=0.080698075 units=km Geometry=1PH-4_ACSRxx2_ACSR                
New Line.LN6015809-1         bus1=L2876813.3          bus2=L2785531.3          length=0.079899044 units=km Geometry=1PH-4_ACSRxx2_ACSR                
New Line.LN5956488-1         bus1=L2785531.3          bus2=L3216358.3          length=0.091437278 units=km Geometry=1PH-4_ACSRxx2_ACSR                

New Line.LN6228328-1         bus1=M1027055.1          bus2=M1027056.1          length=0.006711971 units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN5712587-3         bus1=M1027056.1          bus2=N1144667.1          length=0.031755492 units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN5712587-2         bus1=D5712587-2_INT.1    bus2=L3083019.1          length=0.094041184 units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                


! Unsorted 1-ph lines
New Line.LN5653477-1         bus1=M1069572.2          bus2=L3066826.2          length=0.08548946  units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN81048110-3        bus1=L3214549.1          bus2=M1108393.1          length=0.008001868 units=km Geometry=1P_1/0_AXNJ_DB normamps=200 emergamps=250                          
New Line.LN81048110-2        bus1=L2802481.1          bus2=L3214549.1          length=0.089013029 units=km Geometry=1P_1/0_AXNJ_DB normamps=200 emergamps=250                          
New Line.LN81048110-1        bus1=M1108423.1          bus2=L2802481.1          length=0.041186548 units=km Geometry=1P_1/0_AXNJ_DB normamps=200 emergamps=250
New Line.LN5833720-1         bus1=M1069582.2          bus2=L2933165.2          length=0.063075385 units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN6108128-2         bus1=M1047649.3          bus2=N1136997.3          length=0.006116793 units=km Geometry=1PH-xx6_WPAL6_WPAL                
New Line.LN6108128-3         bus1=N1136997.3          bus2=L3104123.3          length=0.025288729 units=km Geometry=1PH-xx6_WPAL6_WPAL                
New Line.LN5531326-1         bus1=L2804250.3          bus2=L2820583.3          length=0.069117558 units=km Geometry=1PH-xx4_WPAL4_WPAL normamps=90 emergamps=130              
New Line.LN6259985-1         bus1=L2841619.3          bus2=L2785515.3          length=0.1164721   units=km Geometry=1PH-xx4_WPAL4_WPAL normamps=90 emergamps=130              
New Line.LN6292461-1         bus1=L2861197.3          bus2=L3160896.3          length=0.073601444 units=km Geometry=1PH-xx4_WPAL4_WPAL normamps=90 emergamps=130              
New Line.LN6018241-1         bus1=L2936211.3          bus2=L2842329.3          length=0.080837323 units=km Geometry=1PH-xx4_WPAL4_WPAL normamps=90 emergamps=130              
New Line.LN5774451-1         bus1=L3066809.3          bus2=M1069487.3          length=0.06362585  units=km Geometry=1PH-xx4_WPAL4_WPAL normamps=90 emergamps=130              
New Line.LN6199523-2         bus1=M1026662.3          bus2=N1140831.3          length=0.032884598 units=km Geometry=1PH-xx4_WPAL4_WPAL normamps=90 emergamps=130              
New Line.LN5986926-2         bus1=M1047688.3          bus2=N1144664.3          length=0.015477    units=km Geometry=1PH-xx4_WPAL4_WPAL normamps=90 emergamps=130              
New Line.LN5774463-1         bus1=M1069175.3          bus2=L3197637.3          length=0.076510505 units=km Geometry=1PH-xx4_WPAL4_WPAL normamps=90 emergamps=130              
New Line.LN6017300-1         bus1=M1069189.3          bus2=L2860487.3          length=0.086987129 units=km Geometry=1PH-xx4_WPAL4_WPAL normamps=90 emergamps=130              
New Line.LN6138599-1         bus1=M1069487.3          bus2=M1069488.3          length=0.13619805  units=km Geometry=1PH-xx4_WPAL4_WPAL normamps=90 emergamps=130              
New Line.LN5714045-1         bus1=M1089173.3          bus2=L2673307.3          length=0.084087684 units=km Geometry=1PH-xx4_WPAL4_WPAL normamps=90 emergamps=130              
New Line.LN5591708-1         bus1=M1125952.3          bus2=P901936.3           length=0.005494449 units=km Geometry=1PH-xx4_WPAL4_WPAL normamps=90 emergamps=130              
New Line.LN5740283-1         bus1=M1125955.3          bus2=M1125957.3          length=0.00682612  units=km Geometry=1PH-xx4_WPAL4_WPAL normamps=90 emergamps=130              
New Line.LN5625527-1         bus1=M1125955.3          bus2=L3236004.3          length=0.11286033  units=km Geometry=1PH-xx4_WPAL4_WPAL normamps=90 emergamps=130              
New Line.LN5982822-1         bus1=M1125957.3          bus2=L2936211.3          length=0.037860101 units=km Geometry=1PH-xx4_WPAL4_WPAL normamps=90 emergamps=130              
New Line.LN5924709-1         bus1=M1125959.3          bus2=L2861197.3          length=0.068907879 units=km Geometry=1PH-xx4_WPAL4_WPAL normamps=90 emergamps=130              
New Line.LN5864458-1         bus1=M1125961.3          bus2=M1125959.3          length=0.006653346 units=km Geometry=1PH-xx4_WPAL4_WPAL normamps=90 emergamps=130              
New Line.LN6289479-1         bus1=M1125962.3          bus2=P903490.3           length=0.005792265 units=km Geometry=1PH-xx4_WPAL4_WPAL normamps=90 emergamps=130              
New Line.LN5989326-1         bus1=M1142871.3          bus2=P829956.3           length=0.005939628 units=km Geometry=1PH-xx4_WPAL4_WPAL normamps=90 emergamps=130              
New Line.LN6140925-1         bus1=M1166366.3          bus2=P830058.3           length=0.008930409 units=km Geometry=1PH-xx4_WPAL4_WPAL normamps=90 emergamps=130              
New Line.LN6261048-1         bus1=M1166370.3          bus2=L3067506.3          length=0.24595941  units=km Geometry=1PH-xx4_WPAL4_WPAL normamps=90 emergamps=130              
New Line.LN6199523-3         bus1=N1140831.3          bus2=L3141402.3          length=0.12216616  units=km Geometry=1PH-xx4_WPAL4_WPAL normamps=90 emergamps=130              
New Line.LN5986926-3         bus1=N1144664.3          bus2=L3178972.3          length=0.065981339 units=km Geometry=1PH-xx4_WPAL4_WPAL normamps=90 emergamps=130              
New Line.LN5807086-1         bus1=P829956.3           bus2=L3160861.3          length=0.061431488 units=km Geometry=1PH-xx4_WPAL4_WPAL normamps=90 emergamps=130              
New Line.LN5776833-1         bus1=P830058.3           bus2=M1166370.3          length=0.008867889 units=km Geometry=1PH-xx4_WPAL4_WPAL normamps=90 emergamps=130              
New Line.LN6258453-1         bus1=P901936.3           bus2=M1125955.3          length=0.035656434 units=km Geometry=1PH-xx4_WPAL4_WPAL normamps=90 emergamps=130              
New Line.LN6137794-1         bus1=P903490.3           bus2=M1125961.3          length=0.002504284 units=km Geometry=1PH-xx4_WPAL4_WPAL normamps=90 emergamps=130              
New Line.LN5894237-1         bus1=M1009807.3          bus2=L2673323.3          length=0.10024142  units=km Geometry=1PH-xx4_WPAL4_ACSR
New Line.LN6077801-1         bus1=M1069224.3          bus2=M1069226.3          length=0.12318119  units=km Geometry=1PH-xx4_WPAL4_ACSR normamps=90 emergamps=130               
New Line.LN6231994-1         bus1=M1069226.3          bus2=M1069227.3          length=0.010457238 units=km Geometry=1PH-xx4_WPAL4_ACSR normamps=90 emergamps=130               
New Line.LN6019478-1         bus1=M1069227.3          bus2=L2748133.3          length=0.099889824 units=km Geometry=1PH-xx4_WPAL4_ACSR normamps=90 emergamps=130               
New Line.LN6108135-1         bus1=L2748133.3          bus2=L3085399.3          length=0.085312175 units=km Geometry=1PH-xx4_WPAL4_ACSR normamps=90 emergamps=130               
New Line.LN5898056-1         bus1=M1069483.3          bus2=P827503.3           length=0.008322578 units=km Geometry=1PH-xx4_WPAL4_ACSR normamps=90 emergamps=130               
New Line.LN5593221-1         bus1=M1069484.3          bus2=L2785517.3          length=0.12453924  units=km Geometry=1PH-xx4_WPAL4_ACSR normamps=90 emergamps=130               
New Line.LN5928544-3         bus1=N1137994.3          bus2=M1069484.3          length=0.05637094  units=km Geometry=1PH-xx4_WPAL4_ACSR normamps=90 emergamps=130               
New Line.LN5928544-2         bus1=P827503.3           bus2=N1137994.3          length=0.030870621 units=km Geometry=1PH-xx4_WPAL4_ACSR normamps=90 emergamps=130               
New Line.LN5956462-1         bus1=M1108344.3          bus2=L2804250.3          length=0.039431335 units=km Geometry=1PH-xx4_WPAL1/0_TPX               
New Line.LN6199535-1         bus1=L2673323.3          bus2=M1009809.3          length=0.071541145 units=km Geometry=1PH-xx4_ACSR4_WPAL normamps=90 emergamps=130               
New Line.LN5593235-1         bus1=L3141399.1          bus2=M1069210.1          length=0.076873148 units=km Geometry=1PH-xx4_ACSR4_WPAL normamps=90 emergamps=130               
New Line.LN6077787-1         bus1=M1009809.3          bus2=L2710525.3          length=0.090318147 units=km Geometry=1PH-xx4_ACSR4_WPAL normamps=90 emergamps=130               
New Line.LN5865243-1         bus1=M1069208.3          bus2=L3010567.3          length=0.11079933  units=km Geometry=1PH-xx4_ACSR4_WPAL normamps=90 emergamps=130               
New Line.LN6199521-1         bus1=M1089115.3          bus2=L2991911.3          length=0.071818278 units=km Geometry=1PH-xx4_ACSR4_WPAL normamps=90 emergamps=130               
New Line.LN6411380-1         bus1=M1089118.3          bus2=L2973158.3          length=0.086251785 units=km Geometry=1PH-xx4_ACSR4_WPAL normamps=90 emergamps=130               
New Line.LN6411370-1         bus1=L2710510.3          bus2=L3197628.3          length=0.060610142 units=km Geometry=1PH-xx4_ACSR4_ACSR normamps=90 emergamps=130               
New Line.LN6018330-1         bus1=L2711225.3          bus2=L3030200.3          length=0.098919551 units=km Geometry=1PH-xx4_ACSR4_ACSR normamps=90 emergamps=130               
New Line.LN5804790-1         bus1=L2729406.3          bus2=L2897768.3          length=0.19477261  units=km Geometry=1PH-xx4_ACSR4_ACSR
New Line.ln6199512-1         bus1=M1089177.3          bus2=L2729406.3          length=0.13773994  units=km Geometry=1PH-xx4_ACSR4_ACSR normamps=90 emergamps=130               
New Line.LN5943422-3         bus1=L2746587.3          bus2=N1147858.3          length=0.022822254 units=km Geometry=1PH-xx4_ACSR4_ACSR normamps=90 emergamps=130               
New Line.LN6138593-1         bus1=L2748125.3          bus2=L2673303.3          length=0.053941046 units=km Geometry=1PH-xx4_ACSR4_ACSR normamps=90 emergamps=130               
New Line.LN6506314-2         bus1=L2767408.3          bus2=L3217053.3          length=0.045350322 units=km Geometry=1PH-xx4_ACSR4_ACSR normamps=90 emergamps=130               
New Line.LN6506309-1         bus1=L2785517.3          bus2=L3066809.3          length=0.10003477  units=km Geometry=1PH-xx4_ACSR4_ACSR normamps=90 emergamps=130               
New Line.LN6138607-1         bus1=L2785524.3          bus2=M1069201.3          length=0.020896539 units=km Geometry=1PH-xx4_ACSR4_ACSR normamps=90 emergamps=130               
New Line.LN6047582-1         bus1=L2804261.3          bus2=L3178980.3          length=0.097256107 units=km Geometry=1PH-xx4_ACSR4_ACSR normamps=90 emergamps=130               
New Line.LN5561521-1         bus1=L2820583.3          bus2=M1108354.3          length=0.15411203  units=km Geometry=1PH-xx4_ACSR4_ACSR normamps=90 emergamps=130               
New Line.LN6411368-1         bus1=L2822865.3          bus2=L2916606.3          length=0.077356436 units=km Geometry=1PH-xx4_ACSR4_ACSR normamps=90 emergamps=130               
New Line.LN5835139-1         bus1=L2841625.2          bus2=L3010566.2          length=0.087098691 units=km Geometry=1PH-xx4_ACSR4_ACSR normamps=90 emergamps=130               
New Line.LN5927297-1         bus1=L2842330.3          bus2=L3086002.3          length=0.057142699 units=km Geometry=1PH-xx4_ACSR4_ACSR normamps=90 emergamps=130               
New Line.LN6350540-1         bus1=L2860486.1          bus2=L3141399.1          length=0.10095102  units=km Geometry=1PH-xx4_ACSR4_ACSR normamps=90 emergamps=130               
New Line.LN6199511-1         bus1=L2897767.3          bus2=L3254208.3          length=0.13009723  units=km Geometry=1PH-xx4_ACSR4_ACSR normamps=90 emergamps=130               
New Line.LN5714054-1         bus1=L2897779.3          bus2=L2804261.3          length=0.09655664  units=km Geometry=1PH-xx4_ACSR4_ACSR normamps=90 emergamps=130               
New Line.LN6018326-1         bus1=L2898515.3          bus2=M1166387.3          length=0.059605868 units=km Geometry=1PH-xx4_ACSR4_ACSR normamps=90 emergamps=130               
New Line.LN5744332-1         bus1=L2916606.3          bus2=L2822864.3          length=0.061698468 units=km Geometry=1PH-xx4_ACSR4_ACSR normamps=90 emergamps=130               
New Line.LN5894230-1         bus1=L2952007.3          bus2=L2861158.3          length=0.12654648  units=km Geometry=1PH-xx4_ACSR4_ACSR normamps=90 emergamps=130               
New Line.LN6229791-1         bus1=L2954344.3          bus2=L2897767.3          length=0.050920906 units=km Geometry=1PH-xx4_ACSR4_ACSR normamps=90 emergamps=130               
New Line.LN6138606-1         bus1=L2954350.2          bus2=M1069206.2          length=0.11483186  units=km Geometry=1PH-xx4_ACSR4_ACSR normamps=90 emergamps=130               
New Line.LN6326286-2         bus1=L2991640.3          bus2=M1089160.3          length=0.1026322   units=km Geometry=1PH-xx4_ACSR4_ACSR normamps=90 emergamps=130               
New Line.LN5653486-1         bus1=L2991933.3          bus2=L3122837.3          length=0.083273252 units=km Geometry=1PH-xx4_ACSR4_ACSR normamps=90 emergamps=130               
New Line.LN5532790-1         bus1=L2991943.3          bus2=M1047319.3          length=0.077486727 units=km Geometry=1PH-xx4_ACSR4_ACSR normamps=90 emergamps=130               
New Line.LN5773136-1         bus1=L3027156.3          bus2=L2860481.3          length=0.11381058  units=km Geometry=1PH-xx4_ACSR4_ACSR normamps=90 emergamps=130               
New Line.LN6260928-1         bus1=L3030126.3          bus2=L3254870.3          length=0.047985955 units=km Geometry=1PH-xx4_ACSR4_ACSR normamps=90 emergamps=130               
New Line.LN5957496-1         bus1=L3030203.3          bus2=L3179673.3          length=0.054166013 units=km Geometry=1PH-xx4_ACSR4_ACSR normamps=90 emergamps=130               
New Line.LN5712492-2         bus1=L3045895.3          bus2=M1108329.3          length=0.0895898   units=km Geometry=1PH-xx4_ACSR4_ACSR normamps=90 emergamps=130               
New Line.LN5532789-1         bus1=L3048230.3          bus2=L2991943.3          length=0.069129407 units=km Geometry=1PH-xx4_ACSR4_ACSR normamps=90 emergamps=130               
New Line.LN5623392-1         bus1=L3066810.3          bus2=L2897769.3          length=0.12963818  units=km Geometry=1PH-xx4_ACSR4_ACSR normamps=90 emergamps=130               
New Line.LN5866266-1         bus1=L3067506.3          bus2=M1166386.3          length=0.053306571 units=km Geometry=1PH-xx4_ACSR4_ACSR normamps=90 emergamps=130               
New Line.LN5985351-2         bus1=L3082981.3          bus2=M1108368.3          length=0.15941074  units=km Geometry=1PH-xx4_ACSR4_ACSR normamps=90 emergamps=130               
New Line.LN6048520-1         bus1=L3086002.3          bus2=M1126031.3          length=0.086015877 units=km Geometry=1PH-xx4_ACSR4_ACSR normamps=90 emergamps=130               
New Line.LN5591811-1         bus1=L3101827.3          bus2=M1108540.3          length=0.15052207  units=km Geometry=1PH-xx4_ACSR4_ACSR normamps=90 emergamps=130               
New Line.LN5623400-1         bus1=L3122817.3          bus2=L2673314.3          length=0.055775246 units=km Geometry=1PH-xx4_ACSR4_ACSR normamps=90 emergamps=130               
New Line.LN5744359-1         bus1=L3122837.3          bus2=L3048222.3          length=0.15077835  units=km Geometry=1PH-xx4_ACSR4_ACSR normamps=90 emergamps=130               
New Line.LN5803262-7         bus1=L3157708.3          bus2=N1137991.3          length=0.014131659 units=km Geometry=1PH-xx4_ACSR4_ACSR normamps=90 emergamps=130               
New Line.LN5957495-1         bus1=L3160871.3          bus2=L3030203.3          length=0.089472099 units=km Geometry=1PH-xx4_ACSR4_ACSR normamps=90 emergamps=130               
New Line.LN5745360-1         bus1=L3160878.3          bus2=L2917336.3          length=0.1946039   units=km Geometry=1PH-xx4_ACSR4_ACSR normamps=90 emergamps=130               
New Line.LN5895777-1         bus1=L3178977.1          bus2=L3160105.1          length=0.059637862 units=km Geometry=1PH-xx4_ACSR4_ACSR normamps=90 emergamps=130               
New Line.LN6047606-1         bus1=L3178997.3          bus2=M1026363.3          length=0.032944768 units=km Geometry=1PH-xx4_ACSR4_ACSR normamps=90 emergamps=130               
New Line.LN5654484-1         bus1=L3179682.3          bus2=L2786274.3          length=0.027728997 units=km Geometry=1PH-xx4_ACSR4_ACSR normamps=90 emergamps=130               
New Line.LN5985351-1         bus1=L3216343.3          bus2=L3082981.3          length=0.074457787 units=km Geometry=1PH-xx4_ACSR4_ACSR normamps=90 emergamps=130               
New Line.LN6506315-4         bus1=L3217053.3          bus2=M3037455.3          length=0.002653675 units=km Geometry=1PH-xx4_ACSR4_ACSR normamps=90 emergamps=130               
New Line.LN6200439-1         bus1=L3235945.3          bus2=L2842330.3          length=0.031983754 units=km Geometry=1PH-xx4_ACSR4_ACSR normamps=90 emergamps=130               
New Line.LN6140775-3         bus1=L3342743.3          bus2=M1026883.3          length=0.28241939  units=km Geometry=1PH-xx4_ACSR4_ACSR normamps=90 emergamps=130               
New Line.LN6409762-1         bus1=M1026331.3          bus2=L3214055.3          length=0.06095942  units=km Geometry=1PH-xx4_ACSR4_ACSR normamps=90 emergamps=130               
New Line.LN5653492-1         bus1=M1026357.3          bus2=L3178997.3          length=0.058505513 units=km Geometry=1PH-xx4_ACSR4_ACSR normamps=90 emergamps=130               
New Line.LN6229805-1         bus1=M1026363.3          bus2=L2897779.3          length=0.08942633  units=km Geometry=1PH-xx4_ACSR4_ACSR normamps=90 emergamps=130               
New Line.LN5744358-1         bus1=M1026703.3          bus2=L2973166.3          length=0.073030097 units=km Geometry=1PH-xx4_ACSR4_ACSR normamps=90 emergamps=130               
New Line.LN6290214-1         bus1=M1026783.3          bus2=M1026784.3          length=0.008151386 units=km Geometry=1PH-xx4_ACSR4_ACSR normamps=90 emergamps=130               
New Line.LN5562933-3         bus1=M1026784.3          bus2=N1140523.3          length=0.015708774 units=km Geometry=1PH-xx4_ACSR4_ACSR normamps=90 emergamps=130               
New Line.LN5928545-1         bus1=M1026830.3          bus2=P827511.3           length=0.002757947 units=km Geometry=1PH-xx4_ACSR4_ACSR normamps=90 emergamps=130               
New Line.LN5653491-1         bus1=M1026883.3          bus2=M1026898.3          length=0.06162683  units=km Geometry=1PH-xx4_ACSR4_ACSR normamps=90 emergamps=130               
New Line.LN6169249-2         bus1=M1026891.3          bus2=N1147863.3          length=0.009432757 units=km Geometry=1PH-xx4_ACSR4_ACSR normamps=90 emergamps=130               
New Line.LN6290201-1         bus1=M1027027.3          bus2=M1027014.3          length=0.16802828  units=km Geometry=1PH-xx4_ACSR4_ACSR normamps=90 emergamps=130               
New Line.LN6199561-1         bus1=M1047292.3          bus2=L2766750.3          length=0.058227302 units=km Geometry=1PH-xx4_ACSR4_ACSR normamps=90 emergamps=130               
New Line.LN5986964-1         bus1=M1047303.3          bus2=L3048230.3          length=0.28226112  units=km Geometry=1PH-xx4_ACSR4_ACSR normamps=90 emergamps=130               
New Line.LN5956502-1         bus1=M1047316.3          bus2=L2766728.3          length=0.034407731 units=km Geometry=1PH-xx4_ACSR4_ACSR normamps=90 emergamps=130               
New Line.LN5472367-1         bus1=M1047318.3          bus2=L2841637.3          length=0.073241274 units=km Geometry=1PH-xx4_ACSR4_ACSR normamps=90 emergamps=130               
New Line.LN5623409-1         bus1=M1047319.3          bus2=M1047318.3          length=0.074070287 units=km Geometry=1PH-xx4_ACSR4_ACSR normamps=90 emergamps=130               
New Line.LN6199513-1         bus1=M1047478.3          bus2=L2766716.3          length=0.042513904 units=km Geometry=1PH-xx4_ACSR4_ACSR normamps=90 emergamps=130               
New Line.LN5958701-1         bus1=M1047483.3          bus2=P827505.3           length=0.007828481 units=km Geometry=1PH-xx4_ACSR4_ACSR normamps=90 emergamps=130               
New Line.LN5773033-1         bus1=M1047513.3          bus2=P901913.3           length=0.006254868 units=km Geometry=1PH-xx4_ACSR4_ACSR normamps=90 emergamps=130               
New Line.LN5565092-1         bus1=M1047592.3          bus2=P827512.3           length=0.003656151 units=km Geometry=1PH-xx4_ACSR4_ACSR normamps=90 emergamps=130               
New Line.LN5496764-1         bus1=M1047720.3          bus2=L2954345.3          length=0.091167993 units=km Geometry=1PH-xx4_ACSR4_ACSR normamps=90 emergamps=130               
New Line.LN5682448-2         bus1=M1047732.3          bus2=N1137987.3          length=0.011951532 units=km Geometry=1PH-xx4_ACSR4_ACSR normamps=90 emergamps=130               
New Line.LN5502526-2         bus1=M1047737.3          bus2=N1137989.3          length=0.011775482 units=km Geometry=1PH-xx4_ACSR4_ACSR normamps=90 emergamps=130               
New Line.LN5774468-1         bus1=M1069136.3          bus2=L2841638.3          length=0.048545043 units=km Geometry=1PH-xx4_ACSR4_ACSR normamps=90 emergamps=130               
New Line.LN5744334-1         bus1=M1069155.3          bus2=L3254210.3          length=0.10765748  units=km Geometry=1PH-xx4_ACSR4_ACSR normamps=90 emergamps=130               
New Line.LN5926297-1         bus1=M1069156.3          bus2=L2710510.3          length=0.020983316 units=km Geometry=1PH-xx4_ACSR4_ACSR normamps=90 emergamps=130               
New Line.LN6199520-1         bus1=M1069201.3          bus2=L3010565.3          length=0.14443382  units=km Geometry=1PH-xx4_ACSR4_ACSR normamps=90 emergamps=130               
New Line.LN6017296-1         bus1=M1069202.3          bus2=L2785524.3          length=0.021120435 units=km Geometry=1PH-xx4_ACSR4_ACSR normamps=90 emergamps=130               
New Line.LN5714049-1         bus1=M1069202.3          bus2=L3104126.3          length=0.090638275 units=km Geometry=1PH-xx4_ACSR4_ACSR normamps=90 emergamps=130               
New Line.LN5986929-1         bus1=M1069206.2          bus2=L2841625.2          length=0.15208658  units=km Geometry=1PH-xx4_ACSR4_ACSR normamps=90 emergamps=130               
New Line.LN5683820-1         bus1=M1069208.3          bus2=L2691945.3          length=0.023432322 units=km Geometry=1PH-xx4_ACSR4_ACSR normamps=90 emergamps=130               
New Line.LN5623401-1         bus1=M1069213.1          bus2=L3178977.1          length=0.040925899 units=km Geometry=1PH-xx4_ACSR4_ACSR normamps=90 emergamps=130               
New Line.LN5683821-1         bus1=M1069217.2          bus2=L2954350.2          length=0.088367371 units=km Geometry=1PH-xx4_ACSR4_ACSR normamps=90 emergamps=130               
New Line.LN6047569-1         bus1=M1069218.1          bus2=L2954351.1          length=0.090257827 units=km Geometry=1PH-xx4_ACSR4_ACSR normamps=90 emergamps=130               
New Line.LN6077776-1         bus1=M1069218.1          bus2=L2860486.1          length=0.003507542 units=km Geometry=1PH-xx4_ACSR4_ACSR normamps=90 emergamps=130               
New Line.LN5744357-1         bus1=M1069224.1          bus2=M1069218.1          length=0.11962879  units=km Geometry=1PH-xx4_ACSR4_ACSR normamps=90 emergamps=130               
New Line.LN6138635-1         bus1=M1069456.3          bus2=L2897806.3          length=0.063070091 units=km Geometry=1PH-xx4_ACSR4_ACSR normamps=90 emergamps=130               
New Line.LN6017287-1         bus1=M1069487.3          bus2=L2954344.3          length=0.068551861 units=km Geometry=1PH-xx4_ACSR4_ACSR normamps=90 emergamps=130               
New Line.LN6047555-1         bus1=M1069488.3          bus2=L2748125.3          length=0.056973392 units=km Geometry=1PH-xx4_ACSR4_ACSR normamps=90 emergamps=130               
New Line.LN6258445-1         bus1=M1069556.3          bus2=P901932.3           length=0.006455801 units=km Geometry=1PH-xx4_ACSR4_ACSR normamps=90 emergamps=130               
New Line.LN6047559-2         bus1=M1089155.3          bus2=M3037540.3          length=0.072945826 units=km Geometry=1PH-xx4_ACSR4_ACSR normamps=90 emergamps=130               
New Line.LN6199510-1         bus1=M1089155.3          bus2=L2935550.3          length=0.079830209 units=km Geometry=1PH-xx4_ACSR4_ACSR normamps=90 emergamps=130               
New Line.LN6326286-3         bus1=M1089160.3          bus2=M1089163.3          length=0.083819726 units=km Geometry=1PH-xx4_ACSR4_ACSR normamps=90 emergamps=130               
New Line.LN6326286-1         bus1=M1089162.3          bus2=L2991640.3          length=0.11381753  units=km Geometry=1PH-xx4_ACSR4_ACSR normamps=90 emergamps=130               
New Line.LN6320326-1         bus1=M1089162.3          bus2=L3197626.3          length=0.10808381  units=km Geometry=1PH-xx4_ACSR4_ACSR normamps=90 emergamps=130               
New Line.LN5502523-1         bus1=M1089163.3          bus2=L3066807.3          length=0.090738761 units=km Geometry=1PH-xx4_ACSR4_ACSR normamps=90 emergamps=130               
New Line.LN5926295-1         bus1=M1089165.3          bus2=L3216343.3          length=0.15301291  units=km Geometry=1PH-xx4_ACSR4_ACSR normamps=90 emergamps=130               
New Line.LN5562922-1         bus1=M1089165.3          bus2=L3197627.3          length=0.12675949  units=km Geometry=1PH-xx4_ACSR4_ACSR normamps=90 emergamps=130               
New Line.LN5926293-1         bus1=M1089170.3          bus2=L3085392.3          length=0.07829454  units=km Geometry=1PH-xx4_ACSR4_ACSR normamps=90 emergamps=130               
New Line.LN6332133-1         bus1=M1108315.3          bus2=P860843.3           length=0.011607495 units=km Geometry=1PH-xx4_ACSR4_ACSR normamps=90 emergamps=130               
New Line.LN5621860-1         bus1=M1108328.3          bus2=L3160878.3          length=0.20874377  units=km Geometry=1PH-xx4_ACSR4_ACSR normamps=90 emergamps=130               
New Line.LN6262235-1         bus1=M1108329.3          bus2=L2935552.3          length=0.15260179  units=km Geometry=1PH-xx4_ACSR4_ACSR normamps=90 emergamps=130               
New Line.LN6139655-1         bus1=M1108331.3          bus2=M1108334.3          length=0.098752113 units=km Geometry=1PH-xx4_ACSR4_ACSR normamps=90 emergamps=130               
New Line.LN5712492-1         bus1=M1108331.3          bus2=L3045895.3          length=0.00203151  units=km Geometry=1PH-xx4_ACSR4_ACSR normamps=90 emergamps=130               
New Line.LN5957501-1         bus1=M1108334.3          bus2=L2692664.3          length=0.039182384 units=km Geometry=1PH-xx4_ACSR4_ACSR normamps=90 emergamps=130               
New Line.LN5774452-1         bus1=M1108340.3          bus2=L2916605.3          length=0.013260654 units=km Geometry=1PH-xx4_ACSR4_ACSR normamps=90 emergamps=130               
New Line.LN5653455-1         bus1=M1108340.3          bus2=L2822865.3          length=0.086005156 units=km Geometry=1PH-xx4_ACSR4_ACSR normamps=90 emergamps=130               
New Line.LN5956461-1         bus1=M1108340.3          bus2=L3085394.3          length=0.10240012  units=km Geometry=1PH-xx4_ACSR4_ACSR normamps=90 emergamps=130               
New Line.LN5833631-1         bus1=M1108350.3          bus2=M1108360.3          length=0.23778577  units=km Geometry=1PH-xx4_ACSR4_ACSR normamps=90 emergamps=130               
New Line.LN6379351-1         bus1=M1108354.3          bus2=M1108350.3          length=0.078143973 units=km Geometry=1PH-xx4_ACSR4_ACSR normamps=90 emergamps=130               
New Line.LN5624387-1         bus1=M1108360.3          bus2=L3048968.3          length=0.05497669  units=km Geometry=1PH-xx4_ACSR4_ACSR normamps=90 emergamps=130               
New Line.LN5926294-1         bus1=M1108368.3          bus2=L3085393.3          length=0.070351763 units=km Geometry=1PH-xx4_ACSR4_ACSR normamps=90 emergamps=130               
New Line.LN5679770-2         bus1=M1108524.3          bus2=N1136031.3          length=0.035289303 units=km Geometry=1PH-xx4_ACSR4_ACSR normamps=90 emergamps=130               
New Line.LN5563852-1         bus1=M1108529.3          bus2=P829796.3           length=0.006097707 units=km Geometry=1PH-xx4_ACSR4_ACSR normamps=90 emergamps=130               
New Line.LN6018243-1         bus1=M1108540.3          bus2=L3235945.3          length=0.085523799 units=km Geometry=1PH-xx4_ACSR4_ACSR normamps=90 emergamps=130               
New Line.LN5861084-1         bus1=M1125968.3          bus2=P895107.3           length=0.008451514 units=km Geometry=1PH-xx4_ACSR4_ACSR normamps=90 emergamps=130               
New Line.LN5896727-1         bus1=M1126031.3          bus2=L3179608.3          length=0.033311703 units=km Geometry=1PH-xx4_ACSR4_ACSR normamps=90 emergamps=130               
New Line.LN5957412-1         bus1=M1126031.3          bus2=L2730107.3          length=0.13288728  units=km Geometry=1PH-xx4_ACSR4_ACSR normamps=90 emergamps=130               
New Line.LN6292614-1         bus1=M1142832.3          bus2=P829962.3           length=0.004586538 units=km Geometry=1PH-xx4_ACSR4_ACSR normamps=90 emergamps=130               
New Line.LN6109147-1         bus1=M1142833.3          bus2=L2767408.3          length=0.052196709 units=km Geometry=1PH-xx4_ACSR4_ACSR normamps=90 emergamps=130               
New Line.LN6321412-1         bus1=M1142835.3          bus2=M1142833.3          length=0.010835079 units=km Geometry=1PH-xx4_ACSR4_ACSR normamps=90 emergamps=130               
New Line.LN5896824-1         bus1=M1142835.3          bus2=L3104853.3          length=0.037359557 units=km Geometry=1PH-xx4_ACSR4_ACSR normamps=90 emergamps=130               
New Line.LN5528574-2         bus1=M1142863.3          bus2=N1141480.3          length=0.004605174 units=km Geometry=1PH-xx4_ACSR4_ACSR normamps=90 emergamps=130               
New Line.LN5989329-1         bus1=M1149235.3          bus2=P829975.3           length=0.00624901  units=km Geometry=1PH-xx4_ACSR4_ACSR normamps=90 emergamps=130               
New Line.LN6261020-1         bus1=M1166386.3          bus2=L2898515.3          length=0.20000233  units=km Geometry=1PH-xx4_ACSR4_ACSR normamps=90 emergamps=130               
New Line.LN6381856-1         bus1=M1166386.3          bus2=L3048966.3          length=0.063107702 units=km Geometry=1PH-xx4_ACSR4_ACSR normamps=90 emergamps=130               
New Line.LN5624375-1         bus1=M1166387.3          bus2=L3198347.3          length=0.11685199  units=km Geometry=1PH-xx4_ACSR4_ACSR normamps=90 emergamps=130               
New Line.LN5624374-1         bus1=M1166387.3          bus2=L3048946.3          length=0.08543306  units=km Geometry=1PH-xx4_ACSR4_ACSR normamps=90 emergamps=130               
New Line.LN6230698-1         bus1=M1166394.3          bus2=M1166398.3          length=0.065980208 units=km Geometry=1PH-xx4_ACSR4_ACSR normamps=90 emergamps=130               
New Line.LN6048526-1         bus1=M1166398.3          bus2=L3142050.3          length=0.070215549 units=km Geometry=1PH-xx4_ACSR4_ACSR normamps=90 emergamps=130               
New Line.LN6381855-1         bus1=M1209788.3          bus2=M1209795.3          length=0.075326287 units=km Geometry=1PH-xx4_ACSR4_ACSR normamps=90 emergamps=130               
New Line.LN6381845-1         bus1=M1209795.3          bus2=L2936268.3          length=0.06252704  units=km Geometry=1PH-xx4_ACSR4_ACSR normamps=90 emergamps=130               
New Line.LN6198133-1         bus1=M1209800.3          bus2=L2839332.3          length=0.054784733 units=km Geometry=1PH-xx4_ACSR4_ACSR normamps=90 emergamps=130                               
New Line.LN6505951-1         bus1=M3036170.3          bus2=L3197642.3          length=0.051685646 units=km Geometry=1PH-xx4_ACSR4_ACSR normamps=90 emergamps=130               
New Line.LN5927379-2         bus1=M3037455.3          bus2=L3217052.3          length=0.071310138 units=km Geometry=1PH-xx4_ACSR4_ACSR normamps=90 emergamps=130               
New Line.LN5624376-2         bus1=M3037455.3          bus2=L3086074.3          length=0.087769898 units=km Geometry=1PH-xx4_ACSR4_ACSR normamps=90 emergamps=130               
New Line.LN5593220-2         bus1=M3037540.3          bus2=L2822862.3          length=0.058362953 units=km Geometry=1PH-xx4_ACSR4_ACSR normamps=90 emergamps=130               
New Line.LN5803262-6         bus1=M4113345.3          bus2=L3197640.3          length=0.080636962 units=km Geometry=1PH-xx4_ACSR4_ACSR normamps=90 emergamps=130               
New Line.LN5679770-3         bus1=N1136031.3          bus2=L3197625.3          length=0.058870702 units=km Geometry=1PH-xx4_ACSR4_ACSR normamps=90 emergamps=130               
New Line.LN6439986-3         bus1=N1136359.3          bus2=L3008237.3          length=0.028799533 units=km Geometry=1PH-xx4_ACSR4_ACSR normamps=90 emergamps=130               
New Line.LN6201696-3         bus1=N1136994.3          bus2=L2785521.3          length=0.039025006 units=km Geometry=1PH-xx4_ACSR4_ACSR normamps=90 emergamps=130               
New Line.LN5958702-3         bus1=N1137958.3          bus2=M1047478.3          length=0.088720467 units=km Geometry=1PH-xx4_ACSR4_ACSR normamps=90 emergamps=130               
New Line.LN5682448-3         bus1=N1137987.3          bus2=L3027156.3          length=0.039096857 units=km Geometry=1PH-xx4_ACSR4_ACSR normamps=90 emergamps=130               
New Line.LN5502526-3         bus1=N1137989.3          bus2=L3122814.3          length=0.03598119  units=km Geometry=1PH-xx4_ACSR4_ACSR normamps=90 emergamps=130               
New Line.LN5803262-8         bus1=N1137991.3          bus2=M4113345.3          length=0.043396699 units=km Geometry=1PH-xx4_ACSR4_ACSR normamps=90 emergamps=130               
New Line.LN5562933-2         bus1=N1140523.3          bus2=L2766724.3          length=0.021858014 units=km Geometry=1PH-xx4_ACSR4_ACSR normamps=90 emergamps=130               
New Line.LN6140775-5         bus1=N1140527.3          bus2=L3342743.3          length=0.14101673  units=km Geometry=1PH-xx4_ACSR4_ACSR normamps=90 emergamps=130               
New Line.LN5528574-3         bus1=N1141480.3          bus2=P895113.3           length=0.00623321  units=km Geometry=1PH-xx4_ACSR4_ACSR normamps=90 emergamps=130               
New Line.LN5712584-3         bus1=N1142107.3          bus2=L3101827.3          length=0.11117648  units=km Geometry=1PH-xx4_ACSR4_ACSR normamps=90 emergamps=130               
New Line.LN5943422-4         bus1=N1147858.3          bus2=L2991933.3          length=0.052887432 units=km Geometry=1PH-xx4_ACSR4_ACSR normamps=90 emergamps=130               
New Line.LN6169249-3         bus1=N1147863.3          bus2=L3122817.3          length=0.004395476 units=km Geometry=1PH-xx4_ACSR4_ACSR normamps=90 emergamps=130               
New Line.LN5958702-2         bus1=P827505.3           bus2=N1137958.3          length=0.004577468 units=km Geometry=1PH-xx4_ACSR4_ACSR normamps=90 emergamps=130               
New Line.LN6140775-4         bus1=P827511.3           bus2=N1140527.3          length=0.011886465 units=km Geometry=1PH-xx4_ACSR4_ACSR normamps=90 emergamps=130               
New Line.LN6201696-2         bus1=P827512.3           bus2=N1136994.3          length=0.016077465 units=km Geometry=1PH-xx4_ACSR4_ACSR normamps=90 emergamps=130               
New Line.LN5712584-2         bus1=P829796.3           bus2=N1142107.3          length=0.026919099 units=km Geometry=1PH-xx4_ACSR4_ACSR normamps=90 emergamps=130                               
New Line.LN5807087-1         bus1=P829962.3           bus2=M1142835.3          length=0.006128772 units=km Geometry=1PH-xx4_ACSR4_ACSR normamps=90 emergamps=130               
New Line.LN6352834-1         bus1=P829975.3           bus2=L3160871.3          length=0.012453696 units=km Geometry=1PH-xx4_ACSR4_ACSR normamps=90 emergamps=130               
New Line.LN5943422-1         bus1=P859694.3           bus2=L2746587.3          length=0.016094425 units=km Geometry=1PH-xx4_ACSR4_ACSR normamps=90 emergamps=130               
New Line.LN5957502-1         bus1=P860843.3           bus2=L3179682.3          length=0.039788149 units=km Geometry=1PH-xx4_ACSR4_ACSR normamps=90 emergamps=130               
New Line.LN5740282-1         bus1=P895107.3           bus2=L3030126.3          length=0.087619339 units=km Geometry=1PH-xx4_ACSR4_ACSR normamps=90 emergamps=130               
New Line.LN6407206-1         bus1=P895113.3           bus2=L2711225.3          length=0.068865553 units=km Geometry=1PH-xx4_ACSR4_ACSR normamps=90 emergamps=130               
New Line.LN5803262-1         bus1=P901913.3           bus2=L3157708.3          length=0.023108605 units=km Geometry=1PH-xx4_ACSR4_ACSR normamps=90 emergamps=130               
New Line.LN6439986-2         bus1=P901932.3           bus2=N1136359.3          length=0.004977619 units=km Geometry=1PH-xx4_ACSR4_ACSR normamps=90 emergamps=130               
New Line.LN5741170-3         bus1=M1026700.3          bus2=N1140821.3          length=0.011150478 units=km Geometry=1PH-xx4_ACSR2_ACSR                
New Line.LN5741170-2         bus1=N1140821.3          bus2=L3189188.3          length=0.015854812 units=km Geometry=1PH-xx4_ACSR2_ACSR                
New Line.LN5852082-1         bus1=M1026824.3          bus2=P859694.3           length=0.00674828  units=km Geometry=1PH-xx4_ACSR1/0_ACSR              
New Line.LN5744331-1         bus1=M1047478.3          bus2=L3254209.3          length=0.030196886 units=km Geometry=1PH-xx2_ACSR4_DPX                 
New Line.LN6047571-1         bus1=L2691950.3          bus2=L2916609.3          length=0.070973758 units=km Geometry=1PH-xx2_ACSR2_ACSR normamps=100 emergamps=175               
New Line.LN6506319-2         bus1=L2710509.3          bus2=M1108364.3          length=0.10315318  units=km Geometry=1PH-xx2_ACSR2_ACSR normamps=100 emergamps=175               
New Line.LN5895778-1         bus1=L2727795.3          bus2=L2972704.3          length=0.03205862  units=km Geometry=1PH-xx2_ACSR2_ACSR normamps=100 emergamps=175               
New Line.LN6228316-5         bus1=L2745811.3          bus2=M4122657.3          length=0.054434969 units=km Geometry=1PH-xx2_ACSR2_ACSR normamps=100 emergamps=175               
New Line.LN6229792-1         bus1=L2766716.3          bus2=L3235245.3          length=0.068674679 units=km Geometry=1PH-xx2_ACSR2_ACSR normamps=100 emergamps=175               
New Line.LN6077809-1         bus1=L2766746.3          bus2=M1027073.3          length=0.11047955  units=km Geometry=1PH-xx2_ACSR2_ACSR normamps=100 emergamps=175               
New Line.LN5863691-2         bus1=L2820528.3          bus2=L2745799.3          length=0.03047914  units=km Geometry=1PH-xx2_ACSR2_ACSR normamps=100 emergamps=175               
New Line.LN5744329-1         bus1=L2822862.3          bus2=L3066806.3          length=0.064627831 units=km Geometry=1PH-xx2_ACSR2_ACSR normamps=100 emergamps=175               
New Line.LN6047579-1         bus1=L2822870.3          bus2=L2766725.3          length=0.063731931 units=km Geometry=1PH-xx2_ACSR2_ACSR normamps=100 emergamps=175               
New Line.LN5926305-1         bus1=L2841630.3          bus2=L2954352.3          length=0.028375835 units=km Geometry=1PH-xx2_ACSR2_ACSR normamps=100 emergamps=175               
New Line.LN6199531-1         bus1=L2841638.3          bus2=L2860492.3          length=0.091219271 units=km Geometry=1PH-xx2_ACSR2_ACSR normamps=100 emergamps=175               
New Line.LN6077810-1         bus1=L2841645.3          bus2=L3066829.3          length=0.030017105 units=km Geometry=1PH-xx2_ACSR2_ACSR normamps=100 emergamps=175               
New Line.LN6440079-1         bus1=L2895496.3          bus2=M1142873.3          length=0.050561264 units=km Geometry=1PH-xx2_ACSR2_ACSR normamps=100 emergamps=175               
New Line.LN5986925-2         bus1=L2897769.3          bus2=L3778577.3          length=0.055122545 units=km Geometry=1PH-xx2_ACSR2_ACSR normamps=100 emergamps=175               
New Line.LN5744351-1         bus1=L2897790.3          bus2=L2935566.3          length=0.070433661 units=km Geometry=1PH-xx2_ACSR2_ACSR normamps=100 emergamps=175               
New Line.LN5804785-1         bus1=L2933120.3          bus2=L3104117.3          length=0.25048137  units=km Geometry=1PH-xx2_ACSR2_ACSR normamps=100 emergamps=175               
              
New Line.LN5714915-1         bus1=L2955006.3          bus2=L2692600.3          length=0.059907485 units=km Geometry=1PH-xx2_ACSR2_ACSR normamps=100 emergamps=175               
New Line.LN5956469-1         bus1=L2972704.3          bus2=L3263051.3          length=0.05319975  units=km Geometry=1PH-xx2_ACSR2_ACSR normamps=100 emergamps=175               
New Line.LN5593232-1         bus1=L3010565.3          bus2=L2897775.3          length=0.14082596  units=km Geometry=1PH-xx2_ACSR2_ACSR normamps=100 emergamps=175               
New Line.LN6411385-1         bus1=L3029505.3          bus2=L2673318.3          length=0.099578149 units=km Geometry=1PH-xx2_ACSR2_ACSR normamps=100 emergamps=175               
New Line.LN6260030-1         bus1=L3048228.3          bus2=L2991940.3          length=0.090753125 units=km Geometry=1PH-xx2_ACSR2_ACSR normamps=100 emergamps=175               
              
New Line.LN5593218-1         bus1=L3104117.3          bus2=M1069494.3          length=0.12576711  units=km Geometry=1PH-xx2_ACSR2_ACSR normamps=100 emergamps=175               
New Line.LN5774448-1         bus1=L3104118.3          bus2=L2748126.3          length=0.079775933 units=km Geometry=1PH-xx2_ACSR2_ACSR normamps=100 emergamps=175               
New Line.LN6017288-1         bus1=L3141396.3          bus2=L3066808.3          length=0.16038314  units=km Geometry=1PH-xx2_ACSR2_ACSR normamps=100 emergamps=175               
New Line.LN5774461-1         bus1=L3160105.1          bus2=L3235251.1          length=0.083813116 units=km Geometry=1PH-xx2_ACSR2_ACSR normamps=100 emergamps=175               
New Line.LN6412346-1         bus1=L3160862.3          bus2=L3104850.3          length=0.13216499  units=km Geometry=1PH-xx2_ACSR2_ACSR normamps=100 emergamps=175               
New Line.LN6229832-2         bus1=L3197661.3          bus2=L3122848.3          length=0.067951518 units=km Geometry=1PH-xx2_ACSR2_ACSR normamps=100 emergamps=175               
New Line.LN5805767-1         bus1=L3198356.3          bus2=M1108345.3          length=0.060868406 units=km Geometry=1PH-xx2_ACSR2_ACSR normamps=100 emergamps=175               
New Line.LN5683805-1         bus1=L3235241.3          bus2=L2691941.3          length=0.15419145  units=km Geometry=1PH-xx2_ACSR2_ACSR normamps=100 emergamps=175               
New Line.LN5623391-1         bus1=L3235242.3          bus2=M1089195.3          length=0.13761906  units=km Geometry=1PH-xx2_ACSR2_ACSR normamps=100 emergamps=175               
New Line.LN6380842-1         bus1=L3235267.3          bus2=M1027068.3          length=0.063913156 units=km Geometry=1PH-xx2_ACSR2_ACSR normamps=100 emergamps=175               
            
New Line.LN6350547-1         bus1=L3254219.3          bus2=L3254220.3          length=0.064169262 units=km Geometry=1PH-xx2_ACSR2_ACSR normamps=100 emergamps=175               
New Line.LN6030576-1         bus1=L3254870.3          bus2=M1125943.3          length=0.47797118  units=km Geometry=1PH-xx2_ACSR2_ACSR normamps=100 emergamps=175               
New Line.LN5623404-1         bus1=L3263051.3          bus2=M1069199.3          length=0.071430896 units=km Geometry=1PH-xx2_ACSR2_ACSR normamps=100 emergamps=175               
New Line.LN5987955-3         bus1=L3552667.3          bus2=L3160862.3          length=0.19910166  units=km Geometry=1PH-xx2_ACSR2_ACSR normamps=100 emergamps=175               
New Line.LN5986925-3         bus1=L3778577.3          bus2=L3141395.3          length=0.063932769 units=km Geometry=1PH-xx2_ACSR2_ACSR normamps=100 emergamps=175               
New Line.LN5774488-1         bus1=M1009651.3          bus2=L2879092.3          length=0.052730212 units=km Geometry=1PH-xx2_ACSR2_ACSR normamps=100 emergamps=175               
New Line.LN5502536-2         bus1=M1026655.3          bus2=N1141475.3          length=0.010338123 units=km Geometry=1PH-xx2_ACSR2_ACSR normamps=100 emergamps=175               
New Line.LN5683827-2         bus1=M1026662.3          bus2=N1140832.3          length=0.008879245 units=km Geometry=1PH-xx2_ACSR2_ACSR normamps=100 emergamps=175               
New Line.LN5803257-1         bus1=M1026705.3          bus2=L2710532.3          length=0.035041943 units=km Geometry=1PH-xx2_ACSR2_ACSR normamps=100 emergamps=175               
New Line.LN5621833-2         bus1=M1026705.3          bus2=N1140829.3          length=0.007013415 units=km Geometry=1PH-xx2_ACSR2_ACSR normamps=100 emergamps=175               
New Line.LN5532788-2         bus1=M1026706.3          bus2=N1140822.3          length=0.011126771 units=km Geometry=1PH-xx2_ACSR2_ACSR normamps=100 emergamps=175               
New Line.LN5655685-1         bus1=M1026709.3          bus2=P827561.3           length=0.005748868 units=km Geometry=1PH-xx2_ACSR2_ACSR normamps=100 emergamps=175               
New Line.LN6259998-2         bus1=M1026795.3          bus2=N1140522.3          length=0.013557509 units=km Geometry=1PH-xx2_ACSR2_ACSR normamps=100 emergamps=175               
New Line.LN6229803-2         bus1=M1026808.3          bus2=N1140520.3          length=0.004706699 units=km Geometry=1PH-xx2_ACSR2_ACSR normamps=100 emergamps=175               
New Line.LN5487004-6         bus1=M1026834.3          bus2=N1147860.3          length=0.008916507 units=km Geometry=1PH-xx2_ACSR2_ACSR normamps=100 emergamps=175               
New Line.LN6440004-2         bus1=M1026844.3          bus2=N1147861.3          length=0.007591336 units=km Geometry=1PH-xx2_ACSR2_ACSR normamps=100 emergamps=175               
New Line.LN5774469-1         bus1=M1026852.3          bus2=L2785529.3          length=0.008081203 units=km Geometry=1PH-xx2_ACSR2_ACSR normamps=100 emergamps=175               
New Line.LN6225673-1         bus1=M1026886.3          bus2=P895409.3           length=0.00967571  units=km Geometry=1PH-xx2_ACSR2_ACSR normamps=100 emergamps=175               
New Line.LN5863691-1         bus1=M1026895.3          bus2=L2820528.3          length=0.060959583 units=km Geometry=1PH-xx2_ACSR2_ACSR normamps=100 emergamps=175               
New Line.LN6229832-1         bus1=M1026898.3          bus2=L3197661.3          length=0.002910431 units=km Geometry=1PH-xx2_ACSR2_ACSR normamps=100 emergamps=175               
New Line.LN6137083-1         bus1=M1027027.3          bus2=L3270853.3          length=0.043117748 units=km Geometry=1PH-xx2_ACSR2_ACSR normamps=100 emergamps=175               
New Line.LN6077807-1         bus1=M1027027.3          bus2=L2766746.3          length=0.117201    units=km Geometry=1PH-xx2_ACSR2_ACSR normamps=100 emergamps=175               
New Line.LN5956494-1         bus1=M1027068.3          bus2=L3235268.3          length=0.09095332  units=km Geometry=1PH-xx2_ACSR2_ACSR normamps=100 emergamps=175               
New Line.LN6138629-1         bus1=M1027068.3          bus2=M1027066.3          length=0.13130898  units=km Geometry=1PH-xx2_ACSR2_ACSR normamps=100 emergamps=175               
New Line.LN5714043-1         bus1=M1027071.3          bus2=L3235241.3          length=0.014734205 units=km Geometry=1PH-xx2_ACSR2_ACSR normamps=100 emergamps=175               
New Line.LN5562957-1         bus1=M1027071.3          bus2=L3235267.3          length=0.066493594 units=km Geometry=1PH-xx2_ACSR2_ACSR normamps=100 emergamps=175               
New Line.LN6320362-1         bus1=M1027073.3          bus2=L2879089.3          length=0.046282094 units=km Geometry=1PH-xx2_ACSR2_ACSR normamps=100 emergamps=175               
New Line.LN6077808-1         bus1=M1027073.3          bus2=M1027071.3          length=0.095826227 units=km Geometry=1PH-xx2_ACSR2_ACSR normamps=100 emergamps=175               
New Line.LN5804827-1         bus1=M1027073.3          bus2=L3104118.3          length=0.081689537 units=km Geometry=1PH-xx2_ACSR2_ACSR normamps=100 emergamps=175               
New Line.LN5956501-1         bus1=M1047299.3          bus2=L3104157.3          length=0.055049483 units=km Geometry=1PH-xx2_ACSR2_ACSR normamps=100 emergamps=175               
New Line.LN6138612-1         bus1=M1047318.3          bus2=L3254205.3          length=0.38587464  units=km Geometry=1PH-xx2_ACSR2_ACSR normamps=100 emergamps=175               
New Line.LN6350549-1         bus1=M1047319.3          bus2=L2991921.3          length=0.036270301 units=km Geometry=1PH-xx2_ACSR2_ACSR normamps=100 emergamps=175               
New Line.LN6047574-2         bus1=M1047534.3          bus2=N1136661.3          length=0.007905941 units=km Geometry=1PH-xx2_ACSR2_ACSR normamps=100 emergamps=175               
New Line.LN5562931-2         bus1=M1047558.3          bus2=N1137996.3          length=0.00607771  units=km Geometry=1PH-xx2_ACSR2_ACSR normamps=100 emergamps=175               
New Line.LN6268990-3         bus1=M1047615.3          bus2=N1136995.3          length=0.013479895 units=km Geometry=1PH-xx2_ACSR2_ACSR normamps=100 emergamps=175               
New Line.LN5986932-1         bus1=M1069199.3          bus2=L2785525.3          length=0.071779005 units=km Geometry=1PH-xx2_ACSR2_ACSR normamps=100 emergamps=175               
New Line.LN6411379-1         bus1=M1069210.1          bus2=L3085400.1          length=0.081150367 units=km Geometry=1PH-xx2_ACSR2_ACSR normamps=100 emergamps=175               
New Line.LN5970852-1         bus1=M1069311.1          bus2=M1069312.1          length=0.026470907 units=km Geometry=1PH-xx2_ACSR2_ACSR normamps=100 emergamps=175               
New Line.LN6231997-1         bus1=M1069335.3          bus2=P827564.3           length=0.011811697 units=km Geometry=1PH-xx2_ACSR2_ACSR normamps=100 emergamps=175               
New Line.LN5744366-1         bus1=M1069348.3          bus2=M1069356.3          length=0.096898284 units=km Geometry=1PH-xx2_ACSR2_ACSR normamps=100 emergamps=175               
New Line.LN6260025-1         bus1=M1069356.3          bus2=M1069363.3          length=0.066843652 units=km Geometry=1PH-xx2_ACSR2_ACSR normamps=100 emergamps=175               
New Line.LN6290239-1         bus1=M1069363.3          bus2=M1069364.3          length=0.092626593 units=km Geometry=1PH-xx2_ACSR2_ACSR normamps=100 emergamps=175               
New Line.LN6411364-1         bus1=M1069364.3          bus2=M1069365.3          length=0.046203788 units=km Geometry=1PH-xx2_ACSR2_ACSR normamps=100 emergamps=175               
New Line.LN5804788-1         bus1=M1069365.3          bus2=L3235243.3          length=0.081838646 units=km Geometry=1PH-xx2_ACSR2_ACSR normamps=100 emergamps=175               
New Line.LN5744370-2         bus1=M1069437.3          bus2=N1139259.3          length=0.045339546 units=km Geometry=1PH-xx2_ACSR2_ACSR normamps=100 emergamps=175               
New Line.LN5956498-2         bus1=M1069437.3          bus2=N1139258.3          length=0.011259482 units=km Geometry=1PH-xx2_ACSR2_ACSR normamps=100 emergamps=175               
New Line.LN6352702-1         bus1=M1069438.3          bus2=P827575.3           length=0.010054597 units=km Geometry=1PH-xx2_ACSR2_ACSR normamps=100 emergamps=175               
New Line.LN5565091-1         bus1=M1069481.3          bus2=P827507.3           length=0.009805515 units=km Geometry=1PH-xx2_ACSR2_ACSR normamps=100 emergamps=175               
New Line.LN6380802-1         bus1=M1069488.3          bus2=M1069489.3          length=0.073337611 units=km Geometry=1PH-xx2_ACSR2_ACSR normamps=100 emergamps=175               
New Line.LN5865228-1         bus1=M1069489.3          bus2=L2933120.3          length=0.073841527 units=km Geometry=1PH-xx2_ACSR2_ACSR normamps=100 emergamps=175               
New Line.LN6076247-1         bus1=M1069494.3          bus2=L2745806.3          length=0.060959964 units=km Geometry=1PH-xx2_ACSR2_ACSR normamps=100 emergamps=175               
New Line.LN5561440-2         bus1=M1069548.3          bus2=N1136358.3          length=0.020600495 units=km Geometry=1PH-xx2_ACSR2_ACSR normamps=100 emergamps=175               
New Line.LN5651985-2         bus1=M1069548.3          bus2=N1136357.3          length=0.018661964 units=km Geometry=1PH-xx2_ACSR2_ACSR normamps=100 emergamps=175               
New Line.LN5894211-1         bus1=M1069549.3          bus2=P901931.3           length=0.005570575 units=km Geometry=1PH-xx2_ACSR2_ACSR normamps=100 emergamps=175               
New Line.LN5544392-1         bus1=M1089122.3          bus2=P860892.3           length=0.031346834 units=km Geometry=1PH-xx2_ACSR2_ACSR normamps=100 emergamps=175               
New Line.LN5956468-1         bus1=M1089132.3          bus2=L2691950.3          length=0.038035264 units=km Geometry=1PH-xx2_ACSR2_ACSR normamps=100 emergamps=175               
New Line.LN5532740-1         bus1=M1089170.3          bus2=L3029497.3          length=0.047361663 units=km Geometry=1PH-xx2_ACSR2_ACSR normamps=100 emergamps=175               
New Line.LN5835132-1         bus1=M1089188.3          bus2=L2673306.3          length=0.075730529 units=km Geometry=1PH-xx2_ACSR2_ACSR normamps=100 emergamps=175               
New Line.LN6047556-1         bus1=M1089195.3          bus2=L3141393.3          length=0.11273397  units=km Geometry=1PH-xx2_ACSR2_ACSR normamps=100 emergamps=175               
New Line.LN5861081-1         bus1=M1089213.3          bus2=P895089.3           length=0.009351547 units=km Geometry=1PH-xx2_ACSR2_ACSR normamps=100 emergamps=175               
New Line.LN5896844-1         bus1=M1108311.3          bus2=L2898526.3          length=0.024674093 units=km Geometry=1PH-xx2_ACSR2_ACSR normamps=100 emergamps=175               
New Line.LN5803287-1         bus1=M1108328.3          bus2=L2875754.3          length=0.021267162 units=km Geometry=1PH-xx2_ACSR2_ACSR normamps=100 emergamps=175               
New Line.LN5715018-1         bus1=M1108345.3          bus2=M1108347.3          length=0.038716091 units=km Geometry=1PH-xx2_ACSR2_ACSR normamps=100 emergamps=175               
New Line.LN5684869-1         bus1=M1108347.3          bus2=M1108355.3          length=0.091572689 units=km Geometry=1PH-xx2_ACSR2_ACSR normamps=100 emergamps=175               
New Line.LN5715017-1         bus1=M1108350.3          bus2=L3198356.3          length=0.069334159 units=km Geometry=1PH-xx2_ACSR2_ACSR normamps=100 emergamps=175               
New Line.LN6230805-1         bus1=M1108352.3          bus2=M1108356.3          length=0.092219304 units=km Geometry=1PH-xx2_ACSR2_ACSR normamps=100 emergamps=175               
New Line.LN5715019-1         bus1=M1108355.3          bus2=M1108352.3          length=0.087328751 units=km Geometry=1PH-xx2_ACSR2_ACSR normamps=100 emergamps=175               
New Line.LN6139656-1         bus1=M1108356.3          bus2=L2842390.3          length=0.069434561 units=km Geometry=1PH-xx2_ACSR2_ACSR normamps=100 emergamps=175               
New Line.LN5503584-1         bus1=M1108356.3          bus2=L2674052.3          length=0.062357056 units=km Geometry=1PH-xx2_ACSR2_ACSR normamps=100 emergamps=175               
New Line.LN5986961-1         bus1=M1108361.3          bus2=L3048228.3          length=0.032840991 units=km Geometry=1PH-xx2_ACSR2_ACSR normamps=100 emergamps=175               
New Line.LN5683812-1         bus1=M1108364.3          bus2=L2897766.3          length=0.09614005  units=km Geometry=1PH-xx2_ACSR2_ACSR normamps=100 emergamps=175               
New Line.LN6290206-1         bus1=M1108368.3          bus2=L2897770.3          length=0.070383343 units=km Geometry=1PH-xx2_ACSR2_ACSR normamps=100 emergamps=175               
New Line.LN6048521-1         bus1=M1108375.3          bus2=L3160793.3          length=0.053841963 units=km Geometry=1PH-xx2_ACSR2_ACSR normamps=100 emergamps=175               
New Line.LN5675121-1         bus1=M1108508.3          bus2=L3097861.3          length=0.091439774 units=km Geometry=1PH-xx2_ACSR2_ACSR normamps=100 emergamps=175               
New Line.LN5735714-1         bus1=M1108514.3          bus2=M1108508.3          length=0.097536207 units=km Geometry=1PH-xx2_ACSR2_ACSR normamps=100 emergamps=175               
New Line.LN5649361-2         bus1=M1108520.3          bus2=L2804277.3          length=0.053893847 units=km Geometry=1PH-xx2_ACSR2_ACSR normamps=100 emergamps=175               
New Line.LN5524067-1         bus1=M1108520.3          bus2=M1108514.3          length=0.097536109 units=km Geometry=1PH-xx2_ACSR2_ACSR normamps=100 emergamps=175               
New Line.LN5649361-1         bus1=M1108524.3          bus2=M1108520.3          length=0.037542714 units=km Geometry=1PH-xx2_ACSR2_ACSR normamps=100 emergamps=175               
New Line.LN6437384-1         bus1=M1108526.3          bus2=P895075.3           length=0.009619398 units=km Geometry=1PH-xx2_ACSR2_ACSR normamps=100 emergamps=175               
New Line.LN6078689-1         bus1=M1108540.3          bus2=L2955006.3          length=0.024567968 units=km Geometry=1PH-xx2_ACSR2_ACSR normamps=100 emergamps=175               
New Line.LN6260930-1         bus1=M1125974.3          bus2=M1125979.3          length=0.040063137 units=km Geometry=1PH-xx2_ACSR2_ACSR normamps=100 emergamps=175               
New Line.LN5957413-1         bus1=M1125979.3          bus2=L2917255.3          length=0.090878176 units=km Geometry=1PH-xx2_ACSR2_ACSR normamps=100 emergamps=175               
New Line.LN5987955-2         bus1=M1142873.3          bus2=L3552667.3          length=0.055319246 units=km Geometry=1PH-xx2_ACSR2_ACSR normamps=100 emergamps=175               
New Line.LN6346338-1         bus1=M1142874.3          bus2=P895111.3           length=0.008075879 units=km Geometry=1PH-xx2_ACSR2_ACSR normamps=100 emergamps=175               
New Line.LN6170336-1         bus1=M1166358.3          bus2=L3030205.3          length=0.061513435 units=km Geometry=1PH-xx2_ACSR2_ACSR normamps=100 emergamps=175               
New Line.LN5805804-1         bus1=M1166364.3          bus2=M1166358.3          length=0.074635397 units=km Geometry=1PH-xx2_ACSR2_ACSR normamps=100 emergamps=175               
New Line.LN5927421-1         bus1=M1166370.3          bus2=M1166364.3          length=0.04751172  units=km Geometry=1PH-xx2_ACSR2_ACSR normamps=100 emergamps=175               
New Line.LN6103754-1         bus1=M1166400.3          bus2=L3179637.3          length=0.073732263 units=km Geometry=1PH-xx2_ACSR2_ACSR normamps=100 emergamps=175               
New Line.LN6170199-2         bus1=M3037449.3          bus2=M1108375.3          length=0.018370264 units=km Geometry=1PH-xx2_ACSR2_ACSR normamps=100 emergamps=175               
New Line.LN6506318-4         bus1=M3037540.3          bus2=L2710509.3          length=0.003342785 units=km Geometry=1PH-xx2_ACSR2_ACSR normamps=100 emergamps=175               
New Line.LN7061777-3         bus1=M4113347.3          bus2=N1138606.3          length=0.015026527 units=km Geometry=1PH-xx2_ACSR2_ACSR normamps=100 emergamps=175               
New Line.LN6258460-3         bus1=M4122657.3          bus2=L3027124.3          length=0.22078337  units=km Geometry=1PH-xx2_ACSR2_ACSR normamps=100 emergamps=175               
New Line.LN5651985-3         bus1=N1136357.3          bus2=L2897790.3          length=0.039983603 units=km Geometry=1PH-xx2_ACSR2_ACSR normamps=100 emergamps=175               
New Line.LN5561440-3         bus1=N1136358.3          bus2=L2729423.3          length=0.01900507  units=km Geometry=1PH-xx2_ACSR2_ACSR normamps=100 emergamps=175               
New Line.LN6047574-3         bus1=N1136661.3          bus2=L3029505.3          length=0.027193143 units=km Geometry=1PH-xx2_ACSR2_ACSR normamps=100 emergamps=175               
New Line.LN6079949-3         bus1=N1137956.3          bus2=L3141396.3          length=0.050795351 units=km Geometry=1PH-xx2_ACSR2_ACSR normamps=100 emergamps=175               
New Line.LN5562931-3         bus1=N1137996.3          bus2=L3178979.3          length=0.007286016 units=km Geometry=1PH-xx2_ACSR2_ACSR normamps=100 emergamps=175               
New Line.LN6318740-3         bus1=N1137998.3          bus2=M1026895.3          length=0.023830404 units=km Geometry=1PH-xx2_ACSR2_ACSR normamps=100 emergamps=175               
New Line.LN7061777-4         bus1=N1138606.3          bus2=M1069335.3          length=0.032257081 units=km Geometry=1PH-xx2_ACSR2_ACSR normamps=100 emergamps=175               
New Line.LN5956498-3         bus1=N1139258.3          bus2=L3066810.3          length=0.040660731 units=km Geometry=1PH-xx2_ACSR2_ACSR normamps=100 emergamps=175               
New Line.LN5744370-3         bus1=N1139259.3          bus2=L2710543.3          length=0.035630631 units=km Geometry=1PH-xx2_ACSR2_ACSR normamps=100 emergamps=175               
New Line.LN6108138-3         bus1=N1139543.3          bus2=L2727795.3          length=0.04963526  units=km Geometry=1PH-xx2_ACSR2_ACSR normamps=100 emergamps=175               
New Line.LN6229803-3         bus1=N1140520.3          bus2=L2729410.3          length=0.022726989 units=km Geometry=1PH-xx2_ACSR2_ACSR normamps=100 emergamps=175               
New Line.LN6259998-3         bus1=N1140522.3          bus2=L2822870.3          length=0.015752827 units=km Geometry=1PH-xx2_ACSR2_ACSR normamps=100 emergamps=175               
New Line.LN5532788-3         bus1=N1140822.3          bus2=L2935560.3          length=0.044886604 units=km Geometry=1PH-xx2_ACSR2_ACSR normamps=100 emergamps=175               
New Line.LN5621833-3         bus1=N1140829.3          bus2=M1026703.3          length=0.005590196 units=km Geometry=1PH-xx2_ACSR2_ACSR normamps=100 emergamps=175               
New Line.LN5683827-3         bus1=N1140832.3          bus2=L2841631.3          length=0.026124769 units=km Geometry=1PH-xx2_ACSR2_ACSR normamps=100 emergamps=175               
New Line.LN5502536-3         bus1=N1141475.3          bus2=M1009655.3          length=0.007967513 units=km Geometry=1PH-xx2_ACSR2_ACSR normamps=100 emergamps=175               
New Line.LN5487004-7         bus1=N1147860.3          bus2=L3177881.3          length=0.018515922 units=km Geometry=1PH-xx2_ACSR2_ACSR normamps=100 emergamps=175               
New Line.LN6440004-3         bus1=N1147861.3          bus2=L3122818.3          length=0.061203806 units=km Geometry=1PH-xx2_ACSR2_ACSR normamps=100 emergamps=175               
New Line.LN6079949-2         bus1=P827507.3           bus2=N1137956.3          length=0.011229795 units=km Geometry=1PH-xx2_ACSR2_ACSR normamps=100 emergamps=175               
New Line.LN6198014-1         bus1=P827561.3           bus2=M1026705.3          length=0.006755107 units=km Geometry=1PH-xx2_ACSR2_ACSR normamps=100 emergamps=175               
New Line.LN6049823-1         bus1=P827564.3           bus2=M1069348.3          length=0.061480018 units=km Geometry=1PH-xx2_ACSR2_ACSR normamps=100 emergamps=175               
New Line.LN5776673-1         bus1=P827575.3           bus2=M1069437.3          length=0.005084751 units=km Geometry=1PH-xx2_ACSR2_ACSR normamps=100 emergamps=175               
New Line.LN6108138-2         bus1=P860892.3           bus2=N1139543.3          length=0.010731814 units=km Geometry=1PH-xx2_ACSR2_ACSR normamps=100 emergamps=175               
New Line.LN5589095-1         bus1=P895075.3           bus2=M1108524.3          length=0.005415493 units=km Geometry=1PH-xx2_ACSR2_ACSR normamps=100 emergamps=175               
New Line.LN6134414-1         bus1=P895089.3           bus2=L3235242.3          length=0.060507038 units=km Geometry=1PH-xx2_ACSR2_ACSR normamps=100 emergamps=175               
New Line.LN5591834-1         bus1=P895111.3           bus2=L2895496.3          length=0.069855343 units=km Geometry=1PH-xx2_ACSR2_ACSR normamps=100 emergamps=175               
New Line.LN6318740-2         bus1=P895409.3           bus2=N1137998.3          length=0.012075293 units=km Geometry=1PH-xx2_ACSR2_ACSR normamps=100 emergamps=175               
New Line.LN5621849-1         bus1=P901931.3           bus2=M1069548.3          length=0.004854897 units=km Geometry=1PH-xx2_ACSR2_ACSR normamps=100 emergamps=175               
New Line.LN6229827-1         bus1=M1027066.3          bus2=L2841645.3          length=0.012252958 units=km Geometry=1PH-xx2_ACSR1/0_TPX  normamps=100 emergamps=175              
New Line.LN6199529-1         bus1=M1047346.3          bus2=L3254219.3          length=0.040929984 units=km Geometry=1PH-xx2_ACSR1/0_TPX  normamps=100 emergamps=175              
New Line.LN7064337-2         bus1=M1125917.3          bus2=P1197121.3          length=0.008239126 units=km Geometry=1PH-xx2_ACSR1/0_TPX  normamps=100 emergamps=175              
New Line.LN5651995-1         bus1=M1125959.3          bus2=M1125974.3          length=0.064815835 units=km Geometry=1PH-xx2_ACSR1/0_TPX  normamps=100 emergamps=175              
New Line.LN5927299-1         bus1=M1125974.3          bus2=L3104796.3          length=0.000658611 units=km Geometry=1PH-xx2_ACSR1/0_TPX  normamps=100 emergamps=175              
New Line.LN7064338-3         bus1=P1197121.3          bus2=L2805031.3          length=0.048164266 units=km Geometry=1PH-xx2_ACSR1/0_TPX  normamps=100 emergamps=175              
New Line.LN5866260-1         bus1=M1142839.3          bus2=L3067507.3          length=0.042051449 units=km Geometry=1PH-xx2/0_ACSR1/0_TPX normamps=225 emergamps=300              
New Line.LN5532735-1         bus1=L2673300.2          bus2=M1008753.2          length=0.048870828 units=km Geometry=1PH-x4_WPALx4_WPAL normamps=90 emergamps=130                
New Line.LN5714041-1         bus1=L2691939.2          bus2=L2860478.2          length=0.062262596 units=km Geometry=1PH-x4_WPALx4_WPAL normamps=90 emergamps=130                
New Line.LN5654485-1         bus1=L2711234.2          bus2=L3198355.2          length=0.11883792  units=km Geometry=1PH-x4_WPALx4_WPAL normamps=90 emergamps=130                
New Line.LN5744325-1         bus1=L2860478.2          bus2=L2822858.2          length=0.063639332 units=km Geometry=1PH-x4_WPALx4_WPAL normamps=90 emergamps=130                
New Line.LN5531325-1         bus1=L2876846.2          bus2=L3048203.2          length=0.29097916  units=km Geometry=1PH-x4_WPALx4_WPAL normamps=90 emergamps=130                
New Line.LN5986920-1         bus1=L3048200.2          bus2=M1008733.2          length=0.067106973 units=km Geometry=1PH-x4_WPALx4_WPAL normamps=90 emergamps=130                
New Line.LN5593215-1         bus1=L3104114.2          bus2=M1009824.2          length=0.055545084 units=km Geometry=1PH-x4_WPALx4_WPAL normamps=90 emergamps=130                
New Line.LN6048642-1         bus1=L3198355.2          bus2=L2805037.2          length=0.11081571  units=km Geometry=1PH-x4_WPALx4_WPAL normamps=90 emergamps=130                
New Line.LN5644817-2         bus1=L3225319.2          bus2=L3048201.2          length=0.051037847 units=km Geometry=1PH-x4_WPALx4_WPAL normamps=90 emergamps=130                
New Line.LN6077802-1         bus1=L3254234.2          bus2=L3104114.2          length=0.082855249 units=km Geometry=1PH-x4_WPALx4_WPAL normamps=90 emergamps=130                
New Line.LN5644817-1         bus1=M1008733.2          bus2=L3225319.2          length=0.013720269 units=km Geometry=1PH-x4_WPALx4_WPAL normamps=90 emergamps=130                
New Line.LN6017283-1         bus1=M1008743.2          bus2=M1008742.2          length=0.082326351 units=km Geometry=1PH-x4_WPALx4_WPAL normamps=90 emergamps=130                
New Line.LN5804780-1         bus1=M1008743.2          bus2=L3104115.2          length=0.065966762 units=km Geometry=1PH-x4_WPALx4_WPAL normamps=90 emergamps=130                
New Line.LN6077772-1         bus1=M1008746.2          bus2=M1008743.2          length=0.077505522 units=km Geometry=1PH-x4_WPALx4_WPAL normamps=90 emergamps=130                
New Line.LN5623389-1         bus1=M1008753.2          bus2=L3141390.2          length=0.086279452 units=km Geometry=1PH-x4_WPALx4_WPAL normamps=90 emergamps=130                
New Line.LN6350528-1         bus1=M1009824.2          bus2=L2691939.2          length=0.066211968 units=km Geometry=1PH-x4_WPALx4_WPAL normamps=90 emergamps=130                
New Line.LN6167749-1         bus1=M1009843.2          bus2=L3251806.2          length=0.035560286 units=km Geometry=1PH-x4_WPALx4_WPAL normamps=90 emergamps=130                
New Line.LN6017303-1         bus1=M1026320.2          bus2=L2879079.2          length=0.067254797 units=km Geometry=1PH-x4_WPALx4_WPAL normamps=90 emergamps=130                
New Line.LN6108147-1         bus1=M1026323.2          bus2=L2991917.2          length=0.043668403 units=km Geometry=1PH-x4_WPALx4_WPAL normamps=90 emergamps=130                
New Line.LN6047581-1         bus1=M1026330.2          bus2=L2766726.2          length=0.030088055 units=km Geometry=1PH-x4_WPALx4_WPAL normamps=90 emergamps=130                
New Line.LN5472356-1         bus1=M1047442.2          bus2=L3235250.2          length=0.064500287 units=km Geometry=1PH-x4_WPALx4_WPAL normamps=90 emergamps=130                
New Line.LN6047567-1         bus1=M1047447.2          bus2=L2954349.2          length=0.053454722 units=km Geometry=1PH-x4_WPALx4_WPAL normamps=90 emergamps=130                
New Line.LN6349052-1         bus1=M1047792.2          bus2=L2876846.2          length=0.36983378  units=km Geometry=1PH-x4_WPALx4_WPAL normamps=90 emergamps=130                
New Line.LN5502559-1         bus1=M1047794.2          bus2=M1047792.2          length=0.088152654 units=km Geometry=1PH-x4_WPALx4_WPAL normamps=90 emergamps=130                
New Line.LN5623415-1         bus1=M1069544.2          bus2=M1069543.2          length=0.0031939   units=km Geometry=1PH-x4_WPALx4_WPAL normamps=90 emergamps=130                
New Line.LN6260016-1         bus1=M1069557.2          bus2=M1069554.2          length=0.05428045  units=km Geometry=1PH-x4_WPALx4_WPAL normamps=90 emergamps=130                
New Line.LN6164818-1         bus1=M1108302.2          bus2=L3236011.2          length=0.035204058 units=km Geometry=1PH-x4_WPALx4_WPAL normamps=90 emergamps=130                
New Line.LN6134418-1         bus1=M1125978.2          bus2=L3254869.2          length=0.10313298  units=km Geometry=1PH-x4_WPALx4_WPAL normamps=90 emergamps=130                
New Line.LN6047602-1         bus1=L2710537.2          bus2=M1008752.2          length=0.082112325 units=km Geometry=1PH-x4_WPALx4_ACSR normamps=90 emergamps=130                
New Line.LN6047568-1         bus1=L2879072.2          bus2=M1047441.2          length=0.2303486   units=km Geometry=1PH-x4_WPALx4_ACSR normamps=90 emergamps=130                
New Line.LN6046143-1         bus1=L2989596.2          bus2=L2822873.2          length=0.088615313 units=km Geometry=1PH-x4_WPALx4_ACSR normamps=90 emergamps=130                
New Line.LN5804781-1         bus1=M1008752.2          bus2=M1008746.2          length=0.079322218 units=km Geometry=1PH-x4_WPALx4_ACSR normamps=90 emergamps=130                
New Line.LN5804829-1         bus1=M1008758.2          bus2=L2710537.2          length=0.11966942  units=km Geometry=1PH-x4_WPALx4_ACSR normamps=90 emergamps=130                
New Line.LN5865241-1         bus1=M1047441.2          bus2=M1047442.2          length=0.042151604 units=km Geometry=1PH-x4_WPALx4_ACSR normamps=90 emergamps=130                
New Line.LN5562927-1         bus1=M1047442.2          bus2=M1047444.2          length=0.068829483 units=km Geometry=1PH-x4_WPALx4_ACSR normamps=90 emergamps=130                
New Line.LN5956483-1         bus1=M1069543.2          bus2=M1069535.2          length=0.067566417 units=km Geometry=1PH-x4_WPALx4_ACSR normamps=90 emergamps=130                
New Line.LN5472350-1         bus1=M1069154.2          bus2=L3104120.2          length=0.064234222 units=km Geometry=1PH-x4_WPALx2_ACSR                
New Line.LN6077771-1         bus1=M1009824.2          bus2=L2954338.2          length=0.030715032 units=km Geometry=1PH-x4_WPALx1/0_TPX               
New Line.LN5623417-1         bus1=L2710514.2          bus2=M1047787.2          length=0.15375933  units=km Geometry=1PH-x4_ACSRx4_WPAL normamps=90 emergamps=130                
New Line.LN6170291-1         bus1=L2711224.2          bus2=M1125905.2          length=0.068159767 units=km Geometry=1PH-x4_ACSRx4_WPAL normamps=90 emergamps=130                
New Line.LN6229804-1         bus1=L2860488.2          bus2=M1026308.2          length=0.053558965 units=km Geometry=1PH-x4_ACSRx4_WPAL normamps=90 emergamps=130                
New Line.LN5532782-1         bus1=L2897800.2          bus2=M1047809.2          length=0.026491626 units=km Geometry=1PH-x4_ACSRx4_WPAL normamps=90 emergamps=130                
New Line.LN5593223-1         bus1=L2935553.2          bus2=M1026987.2          length=0.13102515  units=km Geometry=1PH-x4_ACSRx4_WPAL normamps=90 emergamps=130                
New Line.LN5985348-2         bus1=L3157710.2          bus2=M1047793.2          length=0.051137784 units=km Geometry=1PH-x4_ACSRx4_WPAL normamps=90 emergamps=130                
New Line.LN6138590-1         bus1=M1008742.2          bus2=L2804247.2          length=0.10330709  units=km Geometry=1PH-x4_ACSRx4_WPAL normamps=90 emergamps=130                
New Line.LN6320334-1         bus1=M1047777.2          bus2=L2748131.2          length=0.10907268  units=km Geometry=1PH-x4_ACSRx4_WPAL normamps=90 emergamps=130                
New Line.LN5985348-1         bus1=M1047787.2          bus2=L3157710.2          length=0.07401207  units=km Geometry=1PH-x4_ACSRx4_WPAL normamps=90 emergamps=130                
New Line.LN6350569-1         bus1=M1047809.2          bus2=M1047812.2          length=0.081460382 units=km Geometry=1PH-x4_ACSRx4_WPAL normamps=90 emergamps=130                
New Line.LN6137086-2         bus1=M1047812.2          bus2=M4350438.2          length=0.021823829 units=km Geometry=1PH-x4_ACSRx4_WPAL normamps=90 emergamps=130                
New Line.LN6350530-1         bus1=M1047819.2          bus2=M1047821.2          length=0.067805121 units=km Geometry=1PH-x4_ACSRx4_WPAL normamps=90 emergamps=130                
New Line.LN5744328-1         bus1=M1047821.2          bus2=L2684420.2          length=0.019763795 units=km Geometry=1PH-x4_ACSRx4_WPAL normamps=90 emergamps=130                
New Line.LN5501089-1         bus1=M1069565.2          bus2=L2989596.2          length=0.10297731  units=km Geometry=1PH-x4_ACSRx4_WPAL normamps=90 emergamps=130                
New Line.LN6199509-1         bus1=M1108270.2          bus2=L2785516.2          length=0.12338141  units=km Geometry=1PH-x4_ACSRx4_WPAL normamps=90 emergamps=130                
New Line.LN5836177-1         bus1=M1125905.2          bus2=L2748839.2          length=0.08554999  units=km Geometry=1PH-x4_ACSRx4_WPAL normamps=90 emergamps=130                
New Line.LN6139645-1         bus1=M1125905.2          bus2=L3142098.2          length=0.025515621 units=km Geometry=1PH-x4_ACSRx4_WPAL normamps=90 emergamps=130                
New Line.LN6170292-1         bus1=M1125905.2          bus2=L2917310.2          length=0.13143633  units=km Geometry=1PH-x4_ACSRx4_WPAL normamps=90 emergamps=130                
New Line.LN6506308-1         bus1=M1026726.2          bus2=L2916610.2          length=0.065808439 units=km Geometry=1PH-x4_ACSRx4_DPX                 
New Line.LN6320348-1         bus1=L2673326.2          bus2=L2691938.2          length=0.044272919 units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN5591805-1         bus1=L2673343.2          bus2=L2764436.2          length=0.10822302  units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN5532738-1         bus1=L2684420.2          bus2=M1047824.2          length=0.083452516 units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN6169242-1         bus1=L2691938.2          bus2=M1009840.2          length=0.044251508 units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN6380811-1         bus1=L2710512.2          bus2=M1047828.2          length=0.14521686  units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN5625550-1         bus1=L2710513.2          bus2=P827553.2           length=0.18922744  units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN5985349-2         bus1=L2726974.2          bus2=L2916618.2          length=0.089155615 units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN5835138-1         bus1=L2729409.2          bus2=L2841624.2          length=0.086763598 units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN5472393-1         bus1=L2729427.2          bus2=M1047786.2          length=0.04528825  units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN5895773-1         bus1=L2748130.2          bus2=L3254212.2          length=0.072169842 units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN6077800-1         bus1=L2748131.2          bus2=L2729427.2          length=0.055841858 units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN6017286-1         bus1=L2785512.2          bus2=M1047813.2          length=0.11794666  units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN5683811-1         bus1=L2785516.2          bus2=M1108274.2          length=0.15114759  units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN6018340-1         bus1=L2786273.2          bus2=M1108278.2          length=0.10799408  units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN5532734-1         bus1=L2801896.2          bus2=M1009839.2          length=0.075703072 units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN5591703-1         bus1=L2804269.2          bus2=L2989564.2          length=0.062072526 units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN5593244-1         bus1=L2804270.2          bus2=L3104145.2          length=0.088906626 units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN5472357-1         bus1=L2822867.2          bus2=M1069412.2          length=0.003769859 units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN6109148-1         bus1=L2879767.2          bus2=L2767407.2          length=0.070207413 units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN5835129-1         bus1=L2897765.2          bus2=M1047819.2          length=0.11422097  units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN5683842-1         bus1=L2897791.2          bus2=M1069613.2          length=0.002888913 units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN5863825-1         bus1=L2933165.2          bus2=L3235273.2          length=0.12824486  units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN5895805-1         bus1=L2935568.2          bus2=L3235246.2          length=0.18427588  units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN6048632-1         bus1=L2936275.2          bus2=L3179674.2          length=0.090791615 units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN5774447-1         bus1=L2954338.2          bus2=M1009828.2          length=0.08913939  units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN5986919-1         bus1=L2954339.2          bus2=L3048200.2          length=0.062749243 units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN6320336-1         bus1=L2954346.2          bus2=M1047831.2          length=0.17528955  units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN6320354-1         bus1=L2954361.2          bus2=M1069627.2          length=0.054190473 units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN5533708-1         bus1=L2955005.2          bus2=M1108372.2          length=0.032059083 units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN5804796-1         bus1=L2973152.2          bus2=M1047777.2          length=0.017311238 units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN6318427-2         bus1=L2989432.2          bus2=L3066830.2          length=0.081925136 units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN5562919-1         bus1=L2991902.2          bus2=M1008758.2          length=0.089939336 units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN5986928-1         bus1=L2991910.2          bus2=L2879072.2          length=0.045249893 units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN6350545-1         bus1=L3029506.2          bus2=M1047518.2          length=0.088472664 units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN5804811-1         bus1=L3029510.2          bus2=L2729409.2          length=0.10814559  units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN6259980-1         bus1=L3048199.2          bus2=M1047837.2          length=0.084785616 units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN6505939-4         bus1=L3048207.2          bus2=M3036164.2          length=0.002921439 units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN6380815-1         bus1=L3066813.2          bus2=L2991910.2          length=0.086145361 units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN6350570-1         bus1=L3066830.2          bus2=L3197660.2          length=0.13353763  units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN6506305-2         bus1=L3086079.2          bus2=L2936276.2          length=0.07310531  units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN5727681-1         bus1=L3159037.2          bus2=M1069738.2          length=0.049425686 units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN6108156-1         bus1=L3160108.2          bus2=L3029510.2          length=0.058647501 units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN5895815-1         bus1=L3160117.2          bus2=L3215549.2          length=0.097424692 units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN6259981-2         bus1=L3178969.2          bus2=L2729401.2          length=0.07661124  units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN6108130-5         bus1=L3178974.2          bus2=M3327098.2          length=0.071938875 units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN6380804-1         bus1=L3197624.2          bus2=M1027101.2          length=0.13873999  units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN6108146-1         bus1=L3197643.2          bus2=M1026339.2          length=0.040720603 units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN6170303-1         bus1=L3198358.2          bus2=L3104859.2          length=0.10627317  units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN5744367-1         bus1=L3215549.2          bus2=L2897800.2          length=0.14360431  units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN5683846-1         bus1=L3216361.2          bus2=L2729434.2          length=0.093496906 units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN6121686-1         bus1=L3234185.2          bus2=L3065750.2          length=0.099426324 units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN5714047-1         bus1=L3235246.2          bus2=L2710512.2          length=0.077202257 units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN5866274-1         bus1=L3236011.2          bus2=L3198358.2          length=0.11364891  units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN6229816-1         bus1=L3254229.2          bus2=M1069565.2          length=0.044452135 units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN6229785-1         bus1=M1008733.2          bus2=L3216339.2          length=0.083012031 units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN6047554-1         bus1=M1008752.2          bus2=L3085389.2          length=0.030157844 units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN6163394-1         bus1=M1008753.2          bus2=M1026307.2          length=0.29542762  units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN5895769-1         bus1=M1008758.2          bus2=L2673300.2          length=0.041208145 units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN5502549-1         bus1=M1009763.2          bus2=L2673322.2          length=0.032175613 units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN6138616-1         bus1=M1009763.2          bus2=L2766730.2          length=0.024894507 units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN5863746-1         bus1=M1009770.2          bus2=M1009771.2          length=0.008590113 units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN6167753-1         bus1=M1009771.2          bus2=L2914323.2          length=0.074657775 units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN5774489-1         bus1=M1009820.2          bus2=L3254234.2          length=0.079837668 units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN5623390-1         bus1=M1009827.2          bus2=M1009832.2          length=0.087141764 units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN5865226-1         bus1=M1009828.2          bus2=L2766715.2          length=0.068237847 units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN6199505-1         bus1=M1009832.2          bus2=L2860479.2          length=0.036046786 units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN5744326-1         bus1=M1009832.2          bus2=M1009838.2          length=0.095380068 units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN5472344-1         bus1=M1009832.2          bus2=M1009834.2          length=0.047206181 units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN6259981-1         bus1=M1009834.2          bus2=L3178969.2          length=0.0003048   units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN5472343-1         bus1=M1009838.2          bus2=L2801896.2          length=0.047270767 units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN6108121-1         bus1=M1009838.2          bus2=L2804245.2          length=0.040819074 units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN6350551-1         bus1=M1009838.2          bus2=M1009843.2          length=0.085832267 units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN5647725-1         bus1=M1009839.2          bus2=L2673326.2          length=0.064921977 units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN5502521-1         bus1=M1009840.2          bus2=L2991901.2          length=0.054828722 units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN6017282-1         bus1=M1009840.2          bus2=L3216338.2          length=0.093111159 units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN5502550-1         bus1=M1009843.2          bus2=M1009855.2          length=0.082745438 units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN6350552-1         bus1=M1009843.2          bus2=L3160108.2          length=0.057049753 units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN6138618-1         bus1=M1009855.2          bus2=L2991927.2          length=0.11709698  units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN5981121-1         bus1=M1026307.2          bus2=L3085388.2          length=0.12519194  units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN5562935-1         bus1=M1026308.2          bus2=L2897764.2          length=0.10579646  units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN5653464-1         bus1=M1026308.2          bus2=L2991918.2          length=0.0187679   units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN5472366-1         bus1=M1026308.2          bus2=L2991902.2          length=0.094712608 units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN6199524-1         bus1=M1026330.2          bus2=L2785526.2          length=0.10856626  units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN5774466-1         bus1=M1026339.2          bus2=L2766727.2          length=0.072397813 units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN6286966-3         bus1=M1026700.2          bus2=N1140820.2          length=0.02212507  units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN5833721-1         bus1=M1026726.2          bus2=L2876847.2          length=0.072881573 units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN6380808-1         bus1=M1026969.2          bus2=L2879066.2          length=0.090986337 units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN5865229-1         bus1=M1026987.2          bus2=M1026990.2          length=0.057053995 units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN6108124-1         bus1=M1026987.2          bus2=M1026989.2          length=0.047558773 units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN5865267-1         bus1=M1026989.2          bus2=L2673343.2          length=0.19382708  units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN5956456-1         bus1=M1026990.2          bus2=M1027001.2          length=0.25486216  units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN5744360-1         bus1=M1026997.2          bus2=L3216361.2          length=0.02111745  units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN5835127-1         bus1=M1027001.2          bus2=M1027004.2          length=0.091864755 units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN5986923-1         bus1=M1027004.2          bus2=L2897765.2          length=0.14590338  units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN5865237-1         bus1=M1027023.2          bus2=L3122815.2          length=0.075242082 units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN6380814-1         bus1=M1047441.2          bus2=L3197635.2          length=0.060782362 units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN6411375-1         bus1=M1047441.2          bus2=L2804258.2          length=0.058106727 units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN5562928-1         bus1=M1047444.2          bus2=M1047447.2          length=0.15185052  units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN6199519-1         bus1=M1047447.2          bus2=L2766722.2          length=0.09849151  units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN5863709-1         bus1=M1047722.2          bus2=L3214064.2          length=0.03535641  units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN5981120-1         bus1=M1047724.2          bus2=M1047725.2          length=0.003423955 units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN5738651-1         bus1=M1047725.2          bus2=M1047728.2          length=0.087680445 units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN6108129-1         bus1=M1047728.2          bus2=L2804255.2          length=0.094914511 units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN5954962-1         bus1=M1047769.2          bus2=L3197632.2          length=0.16356414  units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN6379347-1         bus1=M1047769.2          bus2=L2710514.2          length=0.10521551  units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN6320333-1         bus1=M1047773.2          bus2=L2973152.2          length=0.067541463 units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN6505940-2         bus1=M1047786.2          bus2=L3048207.2          length=0.06950792  units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN5804797-1         bus1=M1047786.2          bus2=M1026969.2          length=0.063143897 units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN6108170-1         bus1=M1047793.2          bus2=M1047795.2          length=0.006544441 units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN5744353-1         bus1=M1047795.2          bus2=L3160117.2          length=0.055001948 units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN6318427-1         bus1=M1047809.2          bus2=L2989432.2          length=0.073378661 units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN6108123-1         bus1=M1047813.2          bus2=L2973149.2          length=0.067136781 units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN6199508-1         bus1=M1047819.2          bus2=L2916603.2          length=0.071361473 units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN6017285-1         bus1=M1047821.2          bus2=L2785512.2          length=0.20621226  units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN6350531-1         bus1=M1047824.2          bus2=M1047834.2          length=0.41574814  units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN5742816-2         bus1=M1047825.2          bus2=M1069731.2          length=0.08606311  units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN6076240-1         bus1=M1047825.2          bus2=L2726975.2          length=0.070103571 units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN5742816-1         bus1=M1047826.2          bus2=M1047825.2          length=0.059134585 units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN5623396-1         bus1=M1047828.2          bus2=L2710513.2          length=0.097674448 units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN6199515-1         bus1=M1047828.2          bus2=L2954346.2          length=0.020406482 units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN6290208-1         bus1=M1047831.2          bus2=L3178974.2          length=0.080381486 units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN5472353-1         bus1=M1047831.2          bus2=L2710505.2          length=0.10295688  units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN6169243-1         bus1=M1047834.2          bus2=M1047835.2          length=0.055299989 units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN5744327-1         bus1=M1047834.2          bus2=L3197624.2          length=0.094155985 units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN5926290-1         bus1=M1047835.2          bus2=M1047836.2          length=0.19374274  units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN6380803-1         bus1=M1047836.2          bus2=L3048199.2          length=0.14050247  units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN6108132-1         bus1=M1069412.2          bus2=L2879061.2          length=0.082306111 units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN5502530-1         bus1=M1069412.2          bus2=L3066813.2          length=0.061761158 units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN5924702-1         bus1=M1069532.2          bus2=L2691965.2          length=0.068760205 units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN5714062-1         bus1=M1069535.2          bus2=L2804271.2          length=0.10140747  units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN5502556-1         bus1=M1069557.2          bus2=M1069558.2          length=0.070632196 units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN6017312-1         bus1=M1069558.2          bus2=L3254229.2          length=0.038651462 units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN5744350-1         bus1=M1069607.2          bus2=M1069619.2          length=0.032813881 units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN6290227-1         bus1=M1069613.2          bus2=M1069597.2          length=0.098863643 units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN6290226-1         bus1=M1069619.2          bus2=M1069620.2          length=0.00268189  units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN6077797-1         bus1=M1069627.2          bus2=L2897791.2          length=0.13855367  units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN6380834-1         bus1=M1069627.2          bus2=L3254228.2          length=0.049672398 units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN5894218-1         bus1=M1069629.2          bus2=M1069640.2          length=0.14630221  units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN5986945-1         bus1=M1069629.2          bus2=M1069632.2          length=0.098026915 units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN5985349-1         bus1=M1069632.2          bus2=L2726974.2          length=0.037039941 units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN5593245-1         bus1=M1069632.2          bus2=L2954361.2          length=0.083681423 units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN6106559-1         bus1=M1069640.2          bus2=L2804269.2          length=0.10114503  units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN5636753-1         bus1=M1069730.2          bus2=L3159037.2          length=0.035837621 units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN5835124-1         bus1=M1069731.2          bus2=L2710504.2          length=0.055663415 units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN5774446-1         bus1=M1069731.2          bus2=M1069730.2          length=0.17220081  units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN6212942-1         bus1=M1069738.2          bus2=L2690941.2          length=0.098663857 units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN5878934-1         bus1=M1069738.2          bus2=L3234185.2          length=0.095727572 units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN5472347-1         bus1=M1108274.2          bus2=M1108276.2          length=0.052849276 units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN6048641-1         bus1=M1108276.2          bus2=L2786273.2          length=0.041388462 units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN5594245-1         bus1=M1108278.2          bus2=L2805036.2          length=0.066328657 units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN6195132-1         bus1=M1108298.2          bus2=P893610.2           length=0.010177529 units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN5807090-1         bus1=M1108298.2          bus2=M1108299.2          length=0.010757708 units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN5686247-1         bus1=M1108299.2          bus2=M1108300.2          length=0.006796901 units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN6412366-1         bus1=M1108300.2          bus2=L2711234.2          length=0.071107595 units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN6230694-1         bus1=M1108372.2          bus2=L3179607.2          length=0.067335843 units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN5624289-1         bus1=M1108372.2          bus2=L3216988.2          length=0.079626564 units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN5563934-1         bus1=M1125911.2          bus2=L2711224.2          length=0.10543947  units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN6049963-1         bus1=M1125914.2          bus2=P829963.2           length=0.004365185 units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN5896827-1         bus1=M1125916.2          bus2=L2879767.2          length=0.06935707  units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN5563935-1         bus1=M1125916.2          bus2=M1125913.2          length=0.03567177  units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN5957491-1         bus1=M1125940.2          bus2=L3048963.2          length=0.033551781 units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN5775469-1         bus1=M1125940.2          bus2=L3254915.2          length=0.17751579  units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN5896728-1         bus1=M1125966.2          bus2=L2955005.2          length=0.068087839 units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN6103926-1         bus1=M1125969.2          bus2=P895102.2           length=0.006630176 units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN6255845-1         bus1=M1125976.2          bus2=P895106.2           length=0.007911675 units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN6286261-1         bus1=M1125978.2          bus2=M1125982.2          length=0.077629485 units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN5588822-1         bus1=M1125982.2          bus2=L3029055.2          length=0.060960159 units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN5625715-1         bus1=M1142819.2          bus2=P829960.2           length=0.002509582 units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN5654470-1         bus1=M1142826.2          bus2=M1125940.2          length=0.28665246  units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN6230800-1         bus1=M1186061.2          bus2=L2861223.2          length=0.036470829 units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN6048635-1         bus1=M1209763.2          bus2=L2936275.2          length=0.10512015  units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN5835135-2         bus1=M3036164.2          bus2=L2935553.2          length=0.047751634 units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN5593224-2         bus1=M3036164.2          bus2=L3085397.2          length=0.16882667  units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN6505952-4         bus1=M3036172.2          bus2=L3086079.2          length=0.002703266 units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN6321419-2         bus1=M3036172.2          bus2=M1209763.2          length=0.12253251  units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN6108130-6         bus1=M3327098.2          bus2=L2691943.2          length=0.19980404  units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN6409872-3         bus1=M4350438.2          bus2=L2935568.2          length=0.094695467 units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN6286966-2         bus1=N1140820.2          bus2=L3189189.2          length=0.041358528 units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN5928743-3         bus1=N1141478.2          bus2=M1142826.2          length=0.12458073  units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN6110366-1         bus1=P827553.2           bus2=M1047826.2          length=0.00535451  units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN6258440-1         bus1=P827554.2           bus2=M1047769.2          length=0.007878692 units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN5928743-2         bus1=P829960.2           bus2=N1141478.2          length=0.017681793 units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN5535142-1         bus1=P829963.2           bus2=M1125916.2          length=0.006676143 units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN6103662-1         bus1=P893610.2           bus2=M1108302.2          length=0.088110833 units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN6376708-1         bus1=P895102.2           bus2=M1125978.2          length=0.009923416 units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN5952393-1         bus1=P895106.2           bus2=L3048887.2          length=0.040161258 units=km Geometry=1PH-x4_ACSRx4_ACSR normamps=90 emergamps=130                
New Line.LN5708136-1         bus1=L3068944.2          bus2=M1125911.2          length=0.002220239 units=km Geometry=1PH-x4_ACSRx2_WPAL                
New Line.LN5496577-1         bus1=M1125913.2          bus2=L3068944.2          length=0.039704496 units=km Geometry=1PH-x4_ACSRx2_WPAL                
New Line.LN6017284-1         bus1=M1008746.2          bus2=L2954339.2          length=0.040593012 units=km Geometry=1PH-x4_ACSRx1/0_TPX               
New Line.LN5593246-1         bus1=M1069555.2          bus2=M1069557.2          length=0.045308064 units=km Geometry=1PH-x4_ACSRx1/0_TPX               
New Line.LN5532733-1         bus1=M1069730.2          bus2=L2748124.2          length=0.04621324  units=km Geometry=1PH-x4_ACSRx1/0_TPX               
New Line.LN5775368-1         bus1=L3048887.2          bus2=M1125966.2          length=0.030264566 units=km Geometry=1PH-x4_ACSRx1/0_3W_CS             
New Line.LN6169266-1         bus1=M1069597.2          bus2=L2785535.2          length=0.033992465 units=km Geometry=1PH-x2_ACSRx4_TPX                 
New Line.LN6201698-3         bus1=N1136668.2          bus2=L3029506.2          length=0.043293375 units=km Geometry=1PH-x2_ACSRx4_ACSR                
New Line.LN6201698-2         bus1=P827529.2           bus2=N1136668.2          length=0.004541676 units=km Geometry=1PH-x2_ACSRx4_ACSR                
New Line.LN5744337-1         bus1=L2673320.2          bus2=L3048209.2          length=0.065666517 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175                
New Line.LN5818176-1         bus1=L2673322.2          bus2=L2859391.2          length=0.04937834  units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175                
New Line.LN5562920-1         bus1=L2710508.2          bus2=L2822860.2          length=0.13896083  units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175                
New Line.LN5588016-3         bus1=L2710546.2          bus2=M4362181.2          length=0.025897479 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175                
New Line.LN6290211-1         bus1=L2766722.2          bus2=L2879071.2          length=0.052646267 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175                
New Line.LN5926316-1         bus1=L2766732.2          bus2=M1026485.2          length=0.013733074 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175                
New Line.LN6412352-1         bus1=L2767409.2          bus2=M1142800.2          length=0.0932584   units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175                
New Line.LN6047607-1         bus1=L2785547.2          bus2=M1047457.2          length=0.039348653 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175                
New Line.LN5835128-1         bus1=L2804248.2          bus2=M1027005.2          length=0.059376141 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175                
New Line.LN5895776-1         bus1=L2804257.2          bus2=L2860485.2          length=0.05942455  units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175                
New Line.LN6229818-1         bus1=L2804272.2          bus2=L2841641.2          length=0.079462886 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175                
New Line.LN5593225-1         bus1=L2860483.2          bus2=L3141397.2          length=0.076050673 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175                
New Line.LN5744361-1         bus1=L2860485.2          bus2=L2860506.2          length=0.208371    units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175                
New Line.LN5653489-1         bus1=L2860506.2          bus2=M1027019.2          length=0.25032548  units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175                
New Line.LN5865242-1         bus1=L2879071.2          bus2=L3029504.2          length=0.079865899 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175                
New Line.LN5502537-1         bus1=L2879077.2          bus2=M1026693.2          length=0.11969229  units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175                
New Line.LN5653472-1         bus1=L2897784.2          bus2=M1026496.2          length=0.045599897 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175                
New Line.LN6350554-1         bus1=L2897789.2          bus2=M1069662.2          length=0.061182912 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175                
New Line.LN6506317-2         bus1=L2911069.2          bus2=L2948732.2          length=0.22112721  units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175                
New Line.LN5533709-1         bus1=L2936213.2          bus2=M1108527.2          length=0.086901435 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175                
New Line.LN5500962-1         bus1=L2954347.2          bus2=M1026953.2          length=0.030479967 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175                
New Line.LN5501096-1         bus1=L2970845.2          bus2=L2897771.2          length=0.087836189 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175                
New Line.LN6076245-1         bus1=L2989564.2          bus2=L2897789.2          length=0.10636114  units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175                
New Line.LN6506316-3         bus1=L2991901.2          bus2=M3037537.2          length=0.46634392  units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175                
New Line.LN6259997-1         bus1=L2991915.2          bus2=L2673320.2          length=0.059616084 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175                
New Line.LN6407748-1         bus1=L3029504.2          bus2=L3046854.2          length=0.059026298 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175                
New Line.LN6320364-1         bus1=L3029518.2          bus2=L2897807.2          length=0.09232586  units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175                
New Line.LN6407748-2         bus1=L3046854.2          bus2=M1047453.2          length=0.052525213 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175                
New Line.LN6230797-1         bus1=L3082988.2          bus2=M1149225.2          length=0.069146324 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175                
New Line.LN5472388-1         bus1=L3085410.2          bus2=L2860499.2          length=0.07835107  units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175                
New Line.LN5742901-1         bus1=L3104859.2          bus2=L2970845.2          length=0.11287452  units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175                
New Line.LN6102834-2         bus1=L3119793.2          bus2=M1047371.2          length=0.043078634 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175                
New Line.LN5472406-1         bus1=L3139086.2          bus2=L3029520.2          length=0.067250621 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175                
New Line.LN6505938-4         bus1=L3142079.2          bus2=M3036162.2          length=0.002510594 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175                
New Line.LN5472346-1         bus1=L3160100.2          bus2=L3085390.2          length=0.066869648 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175                
New Line.LN6411384-1         bus1=L3160104.2          bus2=M1047471.2          length=0.11157712  units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175                
New Line.LN6139649-1         bus1=L3160868.2          bus2=L3082988.2          length=0.026688039 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175                
New Line.LN6381854-1         bus1=L3179674.2          bus2=M1209758.2          length=0.11990402  units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175                
New Line.LN5803984-2         bus1=L3214112.2          bus2=L3160104.2          length=0.10344386  units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175                
New Line.LN6380800-1         bus1=L3216338.2          bus2=L2973146.2          length=0.058581136 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175                
New Line.LN6411367-1         bus1=L3216342.2          bus2=L2879063.2          length=0.061881139 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175                
New Line.LN5593247-1         bus1=L3216344.2          bus2=L2860501.2          length=0.031082657 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175                
New Line.LN6315098-1         bus1=L3217064.2          bus2=L3200222.2          length=0.22967096  units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175                
New Line.LN6259982-1         bus1=L3254206.2          bus2=M1009827.2          length=0.049512625 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175                
New Line.LN5803984-1         bus1=L3254214.2          bus2=L3214112.2          length=0.083487143 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175                
New Line.LN5644788-1         bus1=L3254869.2          bus2=L2798067.2          length=0.071911356 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175                
New Line.LN5835125-1         bus1=M1008758.2          bus2=L2822859.2          length=0.04458962  units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175                
New Line.LN5865225-1         bus1=M1009824.2          bus2=L2822857.2          length=0.053639767 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175                
New Line.LN6495087-1         bus1=M1009827.2          bus2=M3019248.2          length=0.15239961  units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175                
New Line.LN6138591-1         bus1=M1009828.2          bus2=L3254206.2          length=0.04136788  units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175                
New Line.LN5774474-1         bus1=M1009855.2          bus2=L2748139.2          length=0.065522575 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175                
New Line.LN5623407-1         bus1=M1026339.2          bus2=L3029507.2          length=0.088318979 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175                
New Line.LN6380827-1         bus1=M1026468.2          bus2=L2766732.2          length=0.093855873 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175                
New Line.LN6290243-1         bus1=M1026485.2          bus2=M1026492.2          length=0.065907247 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175                
New Line.LN5504714-1         bus1=M1026485.2          bus2=P827542.2           length=0.007368314 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175                
New Line.LN5895792-1         bus1=M1026486.2          bus2=M1026487.2          length=0.012905988 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175                
New Line.LN5956476-1         bus1=M1026487.2          bus2=L2897784.2          length=0.009553684 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175                
New Line.LN5804837-1         bus1=M1026492.2          bus2=L3048231.2          length=0.053601875 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175                
New Line.LN6229812-1         bus1=M1026496.2          bus2=L2691959.2          length=0.046038055 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175                
New Line.LN5956472-1         bus1=M1026693.2          bus2=L2991916.2          length=0.10177441  units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175                
New Line.LN6327237-1         bus1=M1026693.2          bus2=M1026699.2          length=0.085243838 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175                
New Line.LN6327237-2         bus1=M1026699.2          bus2=M1026704.2          length=0.052537973 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175                
New Line.LN5993742-1         bus1=M1026699.2          bus2=M1026722.2          length=0.092686266 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175                
New Line.LN5835145-1         bus1=M1026704.2          bus2=L2841634.2          length=0.16394102  units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175                
New Line.LN5865247-1         bus1=M1026704.2          bus2=L2991915.2          length=0.054956304 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175                
New Line.LN6206281-1         bus1=M1026722.2          bus2=M1026736.2          length=0.071188788 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175                
New Line.LN6418150-1         bus1=M1026736.2          bus2=M1026745.2          length=0.10686246  units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175                
New Line.LN5841919-1         bus1=M1026745.2          bus2=L3029183.2          length=0.091016527 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175                
New Line.LN5916435-1         bus1=M1026907.2          bus2=P875742.2           length=0.082379198 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175                
New Line.LN5502529-1         bus1=M1026915.2          bus2=M1026916.2          length=0.003048982 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175                
New Line.LN6320337-1         bus1=M1026916.2          bus2=L3197634.2          length=0.010802269 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175                
New Line.LN6320338-1         bus1=M1026920.2          bus2=L2729408.2          length=0.024236541 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175                
New Line.LN5593227-1         bus1=M1026948.2          bus2=M1026949.2          length=0.009027042 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175                
New Line.LN6259991-1         bus1=M1026949.2          bus2=M1026951.2          length=0.087172773 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175                
New Line.LN6047564-1         bus1=M1026951.2          bus2=L2954347.2          length=0.066580846 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175                
New Line.LN5500962-2         bus1=M1026953.2          bus2=L3008232.2          length=0.030479469 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175                
New Line.LN5651966-1         bus1=M1026953.2          bus2=L2764399.2          length=0.030479969 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175                
New Line.LN5532745-1         bus1=M1026969.2          bus2=M1026972.2          length=0.038455221 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175                
New Line.LN5926299-1         bus1=M1026972.2          bus2=L2860483.2          length=0.060677138 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175                
New Line.LN5865240-1         bus1=M1026979.2          bus2=L2748152.2          length=0.077027398 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175                
New Line.LN5986922-1         bus1=M1027004.2          bus2=L2804248.2          length=0.038103377 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175                
New Line.LN5653453-1         bus1=M1027005.2          bus2=L3160100.2          length=0.0388207   units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175                
New Line.LN5863699-1         bus1=M1027013.2          bus2=P901905.2           length=0.010083267 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175                
New Line.LN5593228-1         bus1=M1027019.2          bus2=L2785522.2          length=0.060390635 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175                
New Line.LN5924800-1         bus1=M1027019.2          bus2=L2801949.2          length=0.20531206  units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175                
New Line.LN6259983-1         bus1=M1027101.2          bus2=L2860480.2          length=0.16390608  units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175                
New Line.LN6229788-1         bus1=M1027101.2          bus2=L2710508.2          length=0.003622345 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175                
New Line.LN6102834-1         bus1=M1047379.2          bus2=L3119793.2          length=0.052019415 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175                
New Line.LN6380816-1         bus1=M1047453.2          bus2=L2691948.2          length=0.069602732 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175                
New Line.LN6013613-1         bus1=M1047453.2          bus2=L2913406.2          length=0.083210258 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175                
New Line.LN5835175-1         bus1=M1047453.2          bus2=L2785547.2          length=0.077046753 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175                
New Line.LN5653493-1         bus1=M1047457.2          bus2=L2710546.2          length=0.040119548 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175                
New Line.LN5926332-1         bus1=M1047457.2          bus2=L3139086.2          length=0.067038007 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175                
New Line.LN6108139-1         bus1=M1047471.2          bus2=L3216349.2          length=0.0183997   units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175                
New Line.LN6380819-1         bus1=M1047471.2          bus2=L2879077.2          length=0.095479672 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175                
New Line.LN5532787-1         bus1=M1047471.2          bus2=L2973180.2          length=0.07616084  units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175                
New Line.LN5682337-1         bus1=M1047497.2          bus2=P901912.2           length=0.007964691 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175                
New Line.LN5653463-1         bus1=M1047518.2          bus2=L2973160.2          length=0.086539921 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175                
New Line.LN6292466-1         bus1=M1047552.2          bus2=P827529.2           length=0.008766999 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175                
New Line.LN6047562-1         bus1=M1047777.2          bus2=M1047780.2          length=0.09153541  units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175                
New Line.LN6229798-1         bus1=M1047777.2          bus2=L3178975.2          length=0.54792948  units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175                
New Line.LN5714046-1         bus1=M1047780.2          bus2=L3066811.2          length=0.12287272  units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175                
New Line.LN5653481-1         bus1=M1047792.2          bus2=L2860500.2          length=0.095546593 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175                
New Line.LN5928546-1         bus1=M1047793.2          bus2=P827555.2           length=0.006096664 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175                
New Line.LN5593248-1         bus1=M1047794.2          bus2=M1047796.2          length=0.13265139  units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175                
New Line.LN5502527-1         bus1=M1047796.2          bus2=L3010562.2          length=0.12220625  units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175                
New Line.LN5714042-1         bus1=M1047824.2          bus2=L3122810.2          length=0.078101352 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175                
New Line.LN5926289-1         bus1=M1047836.2          bus2=L3254203.2          length=0.29448541  units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175                
New Line.LN5958707-1         bus1=M1069428.2          bus2=P827576.2           length=0.009510015 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175                
New Line.LN5958706-1         bus1=M1069462.2          bus2=L3216342.2          length=0.03003113  units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175                
New Line.LN5746549-1         bus1=M1069463.2          bus2=M1069462.2          length=0.002332928 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175                
New Line.LN5859996-1         bus1=M1069464.2          bus2=P873787.2           length=0.006235546 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175                
New Line.LN6348946-1         bus1=M1069519.2          bus2=P901927.2           length=0.008238711 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175                
New Line.LN5562946-1         bus1=M1069526.2          bus2=L2673331.2          length=0.038502533 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175                
New Line.LN6199546-1         bus1=M1069530.2          bus2=M1069526.2          length=0.026753313 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175                
New Line.LN6046046-1         bus1=M1069532.2          bus2=L2785534.2          length=0.058579077 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175                
New Line.LN5986946-1         bus1=M1069535.2          bus2=M1069530.2          length=0.088102215 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175                
New Line.LN5502557-1         bus1=M1069555.2          bus2=L3085410.2          length=0.048381956 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175                
New Line.LN6320353-1         bus1=M1069572.2          bus2=M1069574.2          length=0.039612138 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175                
New Line.LN5835159-1         bus1=M1069574.2          bus2=L2710530.2          length=0.050243999 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175                
New Line.LN5895802-1         bus1=M1069582.2          bus2=L2973171.2          length=0.026225465 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175                
New Line.LN5926320-1         bus1=M1069590.2          bus2=L3122835.2          length=0.10825924  units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175                
New Line.LN5744352-1         bus1=M1069590.2          bus2=L2801902.2          length=0.009759994 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175                
New Line.LN6108165-1         bus1=M1069597.2          bus2=L3197653.2          length=0.10167458  units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175                
New Line.LN5831676-1         bus1=M1069600.2          bus2=L3102793.2          length=0.057912138 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175                
New Line.LN5650048-1         bus1=M1069610.2          bus2=M1069600.2          length=0.060959705 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175                
New Line.LN6074369-2         bus1=M1069610.2          bus2=L2991929.2          length=0.045811507 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175                
New Line.LN6074369-1         bus1=M1069620.2          bus2=M1069610.2          length=0.019908246 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175                
New Line.LN6015793-1         bus1=M1069640.2          bus2=L3160113.2          length=0.094142779 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175                
New Line.LN6350555-1         bus1=M1069662.2          bus2=L2935547.2          length=0.061176171 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175                
New Line.LN5500978-1         bus1=M1108258.2          bus2=L3195318.2          length=0.045719431 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175                
New Line.LN5956458-1         bus1=M1108269.2          bus2=L2729405.2          length=0.072526889 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175                
New Line.LN5926292-1         bus1=M1108274.2          bus2=M1108269.2          length=0.061288054 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175                
New Line.LN5987964-1         bus1=M1108278.2          bus2=L3179699.2          length=0.11513919  units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175                
New Line.LN5804787-1         bus1=M1108527.2          bus2=L3141394.2          length=0.003863499 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175                
New Line.LN6505937-2         bus1=M1125905.2          bus2=L3142079.2          length=0.24316767  units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175                
New Line.LN6078773-1         bus1=M1142798.2          bus2=M1142801.2          length=0.079438123 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175                
New Line.LN5896831-1         bus1=M1142799.2          bus2=M1142798.2          length=0.10077887  units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175                
New Line.LN6321415-1         bus1=M1142800.2          bus2=M1142799.2          length=0.093302869 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175                
New Line.LN6139658-1         bus1=M1142801.2          bus2=L3217064.2          length=0.10048186  units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175                
New Line.LN5798823-1         bus1=M1142808.2          bus2=L3160868.2          length=0.091809842 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175                
New Line.LN5894225-1         bus1=M1142810.2          bus2=M1142808.2          length=0.018660027 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175                
New Line.LN5684859-1         bus1=M1142819.2          bus2=L2861219.2          length=0.060797535 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175                
New Line.LN6018329-1         bus1=M1142826.2          bus2=L3160864.2          length=0.091386796 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175                
New Line.LN6381851-1         bus1=M1149225.2          bus2=L2767409.2          length=0.068060035 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175                
New Line.LN6322801-1         bus1=M1186063.2          bus2=P829979.2           length=0.003916089 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175                
New Line.LN6230793-1         bus1=M1209748.2          bus2=L3142099.2          length=0.08026709  units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175                
New Line.LN5896826-1         bus1=M1209749.2          bus2=L2748840.2          length=0.20318135  units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175                
New Line.LN6351512-1         bus1=M1209750.2          bus2=M1209749.2          length=0.008525901 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175                
New Line.LN5987956-1         bus1=M1209750.2          bus2=L3086075.2          length=0.11534885  units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175                
New Line.LN6018333-1         bus1=M1209751.2          bus2=M1209750.2          length=0.003850069 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175                
New Line.LN6200528-1         bus1=M1209752.2          bus2=M1209751.2          length=0.1574574   units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175                
New Line.LN5866267-1         bus1=M1209753.2          bus2=M1209748.2          length=0.20600806  units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175                
New Line.LN6351518-1         bus1=M1209753.2          bus2=M1209752.2          length=0.15473544  units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175                
New Line.LN5624380-1         bus1=M1209758.2          bus2=M1209753.2          length=0.12109104  units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175                
New Line.LN6495088-1         bus1=M3019248.2          bus2=M3021569.2          length=0.091439767 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175                
New Line.LN6496337-2         bus1=M3021569.2          bus2=L3315860.2          length=0.15849509  units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175                
New Line.LN6048598-2         bus1=M3036162.2          bus2=L2955055.2          length=0.043061977 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175                
New Line.LN5563909-2         bus1=M3036162.2          bus2=L2879753.2          length=0.057784918 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175                
New Line.LN5951197-2         bus1=M3037537.2          bus2=L3231269.2          length=0.17068799  units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175                
New Line.LN6506316-6         bus1=M3037537.2          bus2=L2911069.2          length=0.00290043  units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175                
New Line.LN6660515-2         bus1=M3327097.2          bus2=L3448661.2          length=0.042976419 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175                
New Line.LN6660514-2         bus1=M3327098.2          bus2=M3327097.2          length=0.079552412 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175                
New Line.LN5588016-4         bus1=M4362181.2          bus2=L3254214.2          length=0.065451485 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175                
New Line.LN5621848-3         bus1=N1136353.2          bus2=L2820535.2          length=0.010605545 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175                
New Line.LN5746550-3         bus1=N1139256.2          bus2=L2973178.2          length=0.063648486 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175                
New Line.LN6171504-1         bus1=P827542.2           bus2=M1026486.2          length=0.004660397 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175                
New Line.LN5806921-1         bus1=P827555.2           bus2=M1047794.2          length=0.007946199 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175                
New Line.LN5746550-2         bus1=P827576.2           bus2=N1139256.2          length=0.009617215 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175                
New Line.LN5746706-2         bus1=P829979.2           bus2=M3036172.2          length=0.032567448 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175                
New Line.LN6163946-1         bus1=P873787.2           bus2=M1069463.2          length=0.014773005 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175                
New Line.ln6407207-1         bus1=M1069533.2          bus2=P895117.2           length=0.008572852 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175 
New Line.LN6409780-1         bus1=P895117.2           bus2=M1069532.2          length=0.005181141 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175                
New Line.LN5682333-1         bus1=P901905.2           bus2=L2804257.2          length=0.025800735 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175                
New Line.LN6349077-1         bus1=P901912.2           bus2=L3195365.2          length=0.037424079 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175                
New Line.LN5621848-2         bus1=P901927.2           bus2=N1136353.2          length=0.016338844 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175                
New Line.LN5712475-1         bus1=M1069417.2          bus2=P901910.2           length=0.004314915 units=km Geometry=1PH-x2_ACSRx1/0_TPX normamps=100 emergamps=175               
New Line.LN5532786-2         bus1=M1069428.2          bus2=N1139257.2          length=0.016476581 units=km Geometry=1PH-x2_ACSRx1/0_TPX normamps=100 emergamps=175               
New Line.LN6229817-1         bus1=M1069544.2          bus2=L2804272.2          length=0.015769316 units=km Geometry=1PH-x2_ACSRx1/0_TPX normamps=100 emergamps=175               
New Line.LN5895801-1         bus1=M1069607.2          bus2=L2916617.2          length=0.038381882 units=km Geometry=1PH-x2_ACSRx1/0_TPX normamps=100 emergamps=175               
New Line.LN5621837-3         bus1=N1139252.2          bus2=L3122812.2          length=0.006240546 units=km Geometry=1PH-x2_ACSRx1/0_TPX normamps=100 emergamps=175               
New Line.LN5532786-3         bus1=N1139257.2          bus2=L3029518.2          length=0.027258449 units=km Geometry=1PH-x2_ACSRx1/0_TPX normamps=100 emergamps=175               
New Line.LN5621837-2         bus1=P901910.2           bus2=N1139252.2          length=0.006769205 units=km Geometry=1PH-x2_ACSRx1/0_TPX normamps=100 emergamps=175               
New Line.LN5830952-1         bus1=M1108532.2          bus2=P895082.2           length=0.010911417 units=km Geometry=1PH-x2_ACSRx1/0_3W_CS             
New Line.LN6043468-3         bus1=N1142106.2          bus2=L2936213.2          length=0.026190339 units=km Geometry=1PH-x2_ACSRx1/0_3W_CS             
New Line.LN6043468-2         bus1=P895082.2           bus2=N1142106.2          length=0.016748099 units=km Geometry=1PH-x2_ACSRx1/0_3W_CS             
New Line.LN6047596-1         bus1=L2785538.1          bus2=L2897793.1          length=0.065434629 units=km Geometry=1PH-4_WPALxx4_WPAL normamps=90 emergamps=130                
New Line.LN5712498-1         bus1=L2839305.1          bus2=M1166361.1          length=0.10091087  units=km Geometry=1PH-4_WPALxx4_WPAL normamps=90 emergamps=130                
New Line.LN6017298-1         bus1=L2841627.1          bus2=L3254216.1          length=0.10690433  units=km Geometry=1PH-4_WPALxx4_WPAL normamps=90 emergamps=130                
New Line.LN5894312-1         bus1=L2879075.1          bus2=L3251830.1          length=0.059455633 units=km Geometry=1PH-4_WPALxx4_WPAL normamps=90 emergamps=130                
New Line.LN6260017-1         bus1=L2897792.1          bus2=L2785538.1          length=0.094311614 units=km Geometry=1PH-4_WPALxx4_WPAL normamps=90 emergamps=130                
New Line.LN5533838-1         bus1=L2992656.1          bus2=M1166356.1          length=0.059482933 units=km Geometry=1PH-4_WPALxx4_WPAL normamps=90 emergamps=130                
New Line.LN6169254-1         bus1=L3085402.1          bus2=M1026394.1          length=0.01467491  units=km Geometry=1PH-4_WPALxx4_WPAL normamps=90 emergamps=130                
New Line.LN6198049-1         bus1=L3120502.3          bus2=M1026792.3          length=0.12639188  units=km Geometry=1PH-4_WPALxx4_WPAL normamps=90 emergamps=130                
New Line.LN6108149-1         bus1=L3122826.1          bus2=M1047358.1          length=0.1036739   units=km Geometry=1PH-4_WPALxx4_WPAL normamps=90 emergamps=130                
New Line.LN6320339-1         bus1=L3216348.1          bus2=L2841627.1          length=0.18831853  units=km Geometry=1PH-4_WPALxx4_WPAL normamps=90 emergamps=130                
New Line.LN5835147-1         bus1=M1026387.1          bus2=L3085402.1          length=0.094484146 units=km Geometry=1PH-4_WPALxx4_WPAL normamps=90 emergamps=130                
New Line.LN6199040-1         bus1=M1026773.3          bus2=L3195751.3          length=0.11787265  units=km Geometry=1PH-4_WPALxx4_WPAL normamps=90 emergamps=130                
New Line.LN6260001-1         bus1=M1026906.1          bus2=L2916598.1          length=0.12405979  units=km Geometry=1PH-4_WPALxx4_WPAL normamps=90 emergamps=130                
New Line.LN6411393-1         bus1=M1026906.1          bus2=L3048212.1          length=0.097829025 units=km Geometry=1PH-4_WPALxx4_WPAL normamps=90 emergamps=130                
New Line.LN5683857-1         bus1=M1026906.1          bus2=L2691973.1          length=0.18404514  units=km Geometry=1PH-4_WPALxx4_WPAL normamps=90 emergamps=130                

New Line.LN5776666-1         bus1=M1026960.1          bus2=M1026961.1          length=0.010933434 units=km Geometry=1PH-4_WPALxx4_WPAL normamps=90 emergamps=130                
New Line.LN6262263-1         bus1=M1026961.1          bus2=L2710516.1          length=0.085765659 units=km Geometry=1PH-4_WPALxx4_WPAL normamps=90 emergamps=130                
New Line.LN6411374-1         bus1=L2710516.1          bus2=L2691944.1          length=0.085522182 units=km Geometry=1PH-4_WPALxx4_WPAL normamps=90 emergamps=130                
New Line.LN5472355-1         bus1=L2691944.1          bus2=L2673312.1          length=0.090648368 units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN6350536-1         bus1=L2673312.1          bus2=L3235247.1          length=0.16625327  units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130               


New Line.LN5986934-1         bus1=M1047358.1          bus2=L2897781.1          length=0.090951975 units=km Geometry=1PH-4_WPALxx4_WPAL normamps=90 emergamps=130                
New Line.LN5472359-1         bus1=M1047406.1          bus2=L3216348.1          length=0.029235554 units=km Geometry=1PH-4_WPALxx4_WPAL normamps=90 emergamps=130                
New Line.LN5895779-1         bus1=M1047432.1          bus2=L2879075.1          length=0.048365479 units=km Geometry=1PH-4_WPALxx4_WPAL normamps=90 emergamps=130                
New Line.LN5504712-1         bus1=M1047480.1          bus2=P827504.1           length=0.012589326 units=km Geometry=1PH-4_WPALxx4_WPAL normamps=90 emergamps=130                
New Line.LN5661951-2         bus1=M1047593.1          bus2=N1136993.1          length=0.009816906 units=km Geometry=1PH-4_WPALxx4_WPAL normamps=90 emergamps=130                
New Line.LN5835136-2         bus1=M1047737.1          bus2=N1137988.1          length=0.01970161  units=km Geometry=1PH-4_WPALxx4_WPAL normamps=90 emergamps=130                
New Line.LN5623393-1         bus1=M1069154.1          bus2=L2804251.1          length=0.039259698 units=km Geometry=1PH-4_WPALxx4_WPAL normamps=90 emergamps=130                
New Line.LN6171506-1         bus1=M1069514.1          bus2=P827548.1           length=0.007246943 units=km Geometry=1PH-4_WPALxx4_WPAL normamps=90 emergamps=130                
New Line.LN6015794-1         bus1=M1089205.1          bus2=M1089200.1          length=0.061331211 units=km Geometry=1PH-4_WPALxx4_WPAL normamps=90 emergamps=130                
New Line.LN6198041-1         bus1=M1166361.1          bus2=L2692661.1          length=0.069077186 units=km Geometry=1PH-4_WPALxx4_WPAL normamps=90 emergamps=130                
New Line.LN6015890-1         bus1=M1166361.1          bus2=L2989600.1          length=0.016819469 units=km Geometry=1PH-4_WPALxx4_WPAL normamps=90 emergamps=130                
New Line.LN6046058-1         bus1=M1166369.1          bus2=L2839305.1          length=0.059581348 units=km Geometry=1PH-4_WPALxx4_WPAL normamps=90 emergamps=130                
New Line.LN6049964-1         bus1=M1166369.1          bus2=P829978.1           length=0.004170601 units=km Geometry=1PH-4_WPALxx4_WPAL normamps=90 emergamps=130                
New Line.LN5594243-1         bus1=M1166373.1          bus2=M1166369.1          length=0.010262399 units=km Geometry=1PH-4_WPALxx4_WPAL normamps=90 emergamps=130                
New Line.LN6320341-2         bus1=M3037452.1          bus2=M1026387.1          length=0.11890115  units=km Geometry=1PH-4_WPALxx4_WPAL normamps=90 emergamps=130                
New Line.LN5776669-3         bus1=N1136368.1          bus2=L2897792.1          length=0.007062513 units=km Geometry=1PH-4_WPALxx4_WPAL normamps=90 emergamps=130                
New Line.LN5661951-3         bus1=N1136993.1          bus2=L2972930.1          length=0.021517913 units=km Geometry=1PH-4_WPALxx4_WPAL normamps=90 emergamps=130                
New Line.LN6201695-3         bus1=N1137957.1          bus2=L3104119.1          length=0.044033875 units=km Geometry=1PH-4_WPALxx4_WPAL normamps=90 emergamps=130                
New Line.LN5835136-3         bus1=N1137988.1          bus2=L2991908.1          length=0.040901181 units=km Geometry=1PH-4_WPALxx4_WPAL normamps=90 emergamps=130                
New Line.LN6201695-2         bus1=P827504.1           bus2=N1137957.1          length=0.009220193 units=km Geometry=1PH-4_WPALxx4_WPAL normamps=90 emergamps=130                
New Line.LN5776669-2         bus1=P827548.1           bus2=N1136368.1          length=0.007678207 units=km Geometry=1PH-4_WPALxx4_WPAL normamps=90 emergamps=130                
New Line.LN5989332-1         bus1=P829978.1           bus2=L2992656.1          length=0.055447271 units=km Geometry=1PH-4_WPALxx4_WPAL normamps=90 emergamps=130                
New Line.LN6506313-4         bus1=L2897778.1          bus2=M3037452.1          length=0.001984866 units=km Geometry=1PH-4_WPALxx4_ACSR normamps=90 emergamps=130                
New Line.LN6229806-1         bus1=L2954354.1          bus2=L2673321.1          length=0.057734628 units=km Geometry=1PH-4_WPALxx4_ACSR normamps=90 emergamps=130                
New Line.LN5744339-1         bus1=L2991919.1          bus2=M1026361.1          length=0.085291161 units=km Geometry=1PH-4_WPALxx4_ACSR normamps=90 emergamps=130                
New Line.LN5835146-1         bus1=L3104131.1          bus2=M1026377.1          length=0.061118497 units=km Geometry=1PH-4_WPALxx4_ACSR normamps=90 emergamps=130                
New Line.LN5532756-1         bus1=L3104133.1          bus2=M1047323.1          length=0.12762474  units=km Geometry=1PH-4_WPALxx4_ACSR normamps=90 emergamps=130                
New Line.LN6140777-1         bus1=M1026341.1          bus2=P827531.1           length=0.009336879 units=km Geometry=1PH-4_WPALxx4_ACSR normamps=90 emergamps=130                
New Line.LN6411389-1         bus1=M1026343.1          bus2=M1026344.1          length=0.009411782 units=km Geometry=1PH-4_WPALxx4_ACSR normamps=90 emergamps=130                
New Line.LN5593238-1         bus1=M1026344.1          bus2=L2991919.1          length=0.12915597  units=km Geometry=1PH-4_WPALxx4_ACSR normamps=90 emergamps=130                
New Line.LN5744340-1         bus1=M1026361.1          bus2=M1026366.1          length=0.069964337 units=km Geometry=1PH-4_WPALxx4_ACSR normamps=90 emergamps=130                
New Line.LN5593237-1         bus1=M1026366.1          bus2=L3104131.1          length=0.093656801 units=km Geometry=1PH-4_WPALxx4_ACSR normamps=90 emergamps=130                
New Line.LN5653466-1         bus1=M1026377.1          bus2=L3048210.1          length=0.12725195  units=km Geometry=1PH-4_WPALxx4_ACSR normamps=90 emergamps=130                
New Line.LN5562936-1         bus1=M1026377.1          bus2=M1026378.1          length=0.058065781 units=km Geometry=1PH-4_WPALxx4_ACSR normamps=90 emergamps=130                
New Line.LN6506312-2         bus1=M1026378.1          bus2=L2897778.1          length=0.089714651 units=km Geometry=1PH-4_WPALxx4_ACSR normamps=90 emergamps=130                
New Line.LN6014135-1         bus1=M1047312.1          bus2=P893163.1           length=0.004144648 units=km Geometry=1PH-4_WPALxx4_ACSR normamps=90 emergamps=130                
New Line.LN6301772-2         bus1=M1047314.1          bus2=N1137961.1          length=0.019319939 units=km Geometry=1PH-4_WPALxx4_ACSR normamps=90 emergamps=130                
New Line.LN5653468-1         bus1=M1047323.1          bus2=L3010569.1          length=0.040115276 units=km Geometry=1PH-4_WPALxx4_ACSR normamps=90 emergamps=130                
New Line.LN6301772-3         bus1=N1137961.1          bus2=L3104133.1          length=0.123164    units=km Geometry=1PH-4_WPALxx4_ACSR normamps=90 emergamps=130                
New Line.LN5746547-1         bus1=P827531.1           bus2=M1026343.1          length=0.006206339 units=km Geometry=1PH-4_WPALxx4_ACSR normamps=90 emergamps=130                
New Line.LN5741249-1         bus1=P893163.1           bus2=M1047314.1          length=0.003926085 units=km Geometry=1PH-4_WPALxx4_ACSR normamps=90 emergamps=130                
New Line.LN6073648-1         bus1=M1047339.1          bus2=P895104.1           length=0.007739728 units=km Geometry=1PH-4_WPALxx2_WPAL                
New Line.LN5561444-1         bus1=M1125988.1          bus2=L2898457.1          length=0.047166826 units=km Geometry=1PH-4_WPALxx2_WPAL                
New Line.LN5528572-3         bus1=N1139537.1          bus2=L3122826.1          length=0.10468511  units=km Geometry=1PH-4_WPALxx2_WPAL                
New Line.LN5528572-2         bus1=P895104.1           bus2=N1139537.1          length=0.01423113  units=km Geometry=1PH-4_WPALxx2_WPAL                
New Line.LN5895784-1         bus1=L3010569.1          bus2=M1047335.1          length=0.052752414 units=km Geometry=1PH-4_WPALxx1/0_TPX               
New Line.LN5895785-1         bus1=L2710520.1          bus2=M1069131.1          length=0.042786809 units=km Geometry=1PH-4_ACSRxx6_WPAL                
New Line.LN6505948-2         bus1=L2673317.1          bus2=L2710517.1          length=0.099696487 units=km Geometry=1PH-4_ACSRxx4_WPAL normamps=90 emergamps=130                
New Line.LN5683814-1         bus1=L2804252.1          bus2=L3195310.1          length=0.062602865 units=km Geometry=1PH-4_ACSRxx4_WPAL normamps=90 emergamps=130                
New Line.LN6290229-1         bus1=L2897793.1          bus2=M1069521.1          length=0.025586266 units=km Geometry=1PH-4_ACSRxx4_WPAL normamps=90 emergamps=130                
New Line.LN5926306-1         bus1=L3104128.1          bus2=L2673315.1          length=0.11646684  units=km Geometry=1PH-4_ACSRxx4_WPAL normamps=90 emergamps=130                
New Line.LN5772710-2         bus1=L3120376.1          bus2=M1026925.1          length=0.089332548 units=km Geometry=1PH-4_ACSRxx4_WPAL normamps=90 emergamps=130                
New Line.LN5653467-1         bus1=M1026393.1          bus2=L2804252.1          length=0.026660881 units=km Geometry=1PH-4_ACSRxx4_WPAL normamps=90 emergamps=130                
New Line.LN5683829-1         bus1=M1026394.1          bus2=M1026393.1          length=0.043275407 units=km Geometry=1PH-4_ACSRxx4_WPAL normamps=90 emergamps=130                
New Line.LN6137085-1         bus1=M1026665.1          bus2=L3232933.1          length=0.14553764  units=km Geometry=1PH-4_ACSRxx4_WPAL normamps=90 emergamps=130                
New Line.LN5772710-1         bus1=M1026906.1          bus2=L3120376.1          length=0.10683177  units=km Geometry=1PH-4_ACSRxx4_WPAL normamps=90 emergamps=130                
New Line.LN5926304-1         bus1=M1026925.1          bus2=L3235249.1          length=0.11031413  units=km Geometry=1PH-4_ACSRxx4_WPAL normamps=90 emergamps=130                
New Line.LN6077783-1         bus1=M1047335.1          bus2=L2954354.1          length=0.059394696 units=km Geometry=1PH-4_ACSRxx4_WPAL normamps=90 emergamps=130                
New Line.LN6108134-1         bus1=M1047406.1          bus2=L2691947.1          length=0.065610008 units=km Geometry=1PH-4_ACSRxx4_WPAL normamps=90 emergamps=130                
New Line.LN5742808-1         bus1=M1069133.1          bus2=L2710521.1          length=0.018179595 units=km Geometry=1PH-4_ACSRxx4_WPAL normamps=90 emergamps=130                
New Line.LN5926309-2         bus1=M1069135.1          bus2=N1139539.1          length=0.028892002 units=km Geometry=1PH-4_ACSRxx4_WPAL normamps=90 emergamps=130                
New Line.LN5985347-1         bus1=M1069521.1          bus2=M1069524.1          length=0.098153028 units=km Geometry=1PH-4_ACSRxx4_WPAL normamps=90 emergamps=130                
New Line.LN5985347-2         bus1=M1069524.1          bus2=L3254230.1          length=0.001181638 units=km Geometry=1PH-4_ACSRxx4_WPAL normamps=90 emergamps=130                
New Line.LN6047570-1         bus1=M1089118.1          bus2=L3048208.1          length=0.045297024 units=km Geometry=1PH-4_ACSRxx4_WPAL normamps=90 emergamps=130                
New Line.LN6169244-1         bus1=M1089200.1          bus2=L2916602.1          length=0.026850458 units=km Geometry=1PH-4_ACSRxx4_WPAL normamps=90 emergamps=130                
New Line.LN6505947-4         bus1=M3036169.1          bus2=L2673317.1          length=0.002598078 units=km Geometry=1PH-4_ACSRxx4_WPAL normamps=90 emergamps=130                
New Line.LN5926309-3         bus1=N1139539.1          bus2=L2710520.1          length=0.11800841  units=km Geometry=1PH-4_ACSRxx4_WPAL normamps=90 emergamps=130                
New Line.LN5714048-1         bus1=L2673315.1          bus2=M1089148.1          length=0.12446665  units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN5647724-1         bus1=L2689726.1          bus2=M1047400.1          length=0.13609058  units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN5623388-1         bus1=L2691936.1          bus2=M1026941.1          length=0.073170138 units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN5865270-1         bus1=L2691973.1          bus2=M1026890.1          length=0.034047368 units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN5865244-1         bus1=L2710517.1          bus2=M1026646.1          length=0.048809326 units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN5804801-1         bus1=L2710519.1          bus2=M1047344.1          length=0.049662185 units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN5926324-1         bus1=L2729428.1          bus2=M1026648.1          length=0.073717323 units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN6440070-1         bus1=L2748132.1          bus2=L2689726.1          length=0.25628309  units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN5774487-1         bus1=L2748140.1          bus2=L3141412.1          length=0.078263521 units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN6291152-1         bus1=L2748780.1          bus2=L2823544.1          length=0.069216572 units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN5651977-2         bus1=L2764403.1          bus2=M1047623.1          length=0.058860674 units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN6409797-4         bus1=L2764412.1          bus2=N1134470.1          length=0.14392908  units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN6169253-1         bus1=L2766723.1          bus2=L3122822.1          length=0.057158143 units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN5503479-1         bus1=L2767342.1          bus2=L2748780.1          length=0.048888714 units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN5804792-1         bus1=L2785519.1          bus2=L3104122.1          length=0.032639672 units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN5744342-1         bus1=L2785527.1          bus2=L2766729.1          length=0.072310835 units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN6138601-1         bus1=L2804254.1          bus2=M1047752.1          length=0.013302738 units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN6320343-1         bus1=L2804262.1          bus2=L2841639.1          length=0.074677313 units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN6017297-1         bus1=L2820556.1          bus2=M1047410.1          length=0.039489352 units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN6349988-1         bus1=L2821010.3          bus2=M1026773.3          length=0.10899541  units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN6379357-1         bus1=L2823544.1          bus2=M1126016.1          length=0.030918737 units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN6199504-1         bus1=L2841615.1          bus2=M1026931.1          length=0.040345742 units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN5956465-1         bus1=L2841622.1          bus2=L2804254.1          length=0.26870688  units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN5804806-1         bus1=L2841639.1          bus2=M1026877.1          length=0.044327562 units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN5744330-1         bus1=L2860482.1          bus2=L3254204.1          length=0.61717575  units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN6350535-1         bus1=L2879069.1          bus2=L3197633.1          length=0.12224151  units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN6109190-1         bus1=L2879794.1          bus2=M1142811.1          length=0.033755992 units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN6318859-1         bus1=L2897772.1          bus2=L3101814.1          length=0.056445275 units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN5532747-1         bus1=L2897773.1          bus2=L3197631.1          length=0.12138716  units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN5479790-2         bus1=L2916234.1          bus2=M1047423.1          length=0.25920148  units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN5654476-1         bus1=L2917330.1          bus2=L2861222.1          length=0.089533931 units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN5593226-1         bus1=L2935555.1          bus2=L2897773.1          length=0.05025728  units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN6411397-1         bus1=L2935559.1          bus2=L3048214.1          length=0.037869504 units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN6351517-1         bus1=L2936270.1          bus2=L3086078.1          length=0.060598568 units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN5562926-1         bus1=L2954348.1          bus2=L2841615.1          length=0.07797205  units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN5502544-1         bus1=L2954355.1          bus2=M1026665.1          length=0.02380942  units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN5472351-1         bus1=L2973151.1          bus2=M1069187.1          length=0.07676317  units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN6229797-1         bus1=L2973154.1          bus2=L2879069.1          length=0.064089636 units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN5591813-1         bus1=L2989600.1          bus2=M1166362.1          length=0.099401933 units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN6138598-1         bus1=L2991906.1          bus2=L2879054.1          length=0.06432977  units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN6199514-1         bus1=L2991907.1          bus2=M1069192.1          length=0.057187411 units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN6411381-1         bus1=L2991912.1          bus2=L3104128.1          length=0.11239746  units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN5712578-1         bus1=L3008279.1          bus2=L2785537.1          length=0.092672754 units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN6320366-1         bus1=L3010585.3          bus2=M1026798.3          length=0.058013557 units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN5500984-1         bus1=L3027122.1          bus2=M1108506.1          length=0.007197514 units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN5775433-3         bus1=L3065665.1          bus2=L3235946.1          length=0.10854935  units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN5926300-1         bus1=L3066812.1          bus2=L2841622.1          length=0.069241673 units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN6167748-1         bus1=L3082992.1          bus2=M1047406.1          length=0.059596513 units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN6106658-1         bus1=L3083019.1          bus2=M1027080.1          length=0.028722057 units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN6320331-1         bus1=L3085396.1          bus2=L3122813.1          length=0.2334192   units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN6015889-3         bus1=L3086078.1          bus2=M4118755.1          length=0.073762917 units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN5621885-1         bus1=L3101787.1          bus2=L3027132.1          length=0.038897488 units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN6198050-1         bus1=L3101788.1          bus2=L3101787.1          length=0.054862146 units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN5986962-1         bus1=L3104122.1          bus2=L2804283.1          length=0.08831218  units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN5501092-1         bus1=L3120534.1          bus2=M1126020.1          length=0.10403976  units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN5499793-1         bus1=L3157167.1          bus2=L2785511.1          length=0.12540534  units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN5683826-1         bus1=L3178978.1          bus2=M1047432.1          length=0.16616063  units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN6015788-2         bus1=L3195315.1          bus2=M1069181.1          length=0.084172665 units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN6047563-1         bus1=L3197631.1          bus2=L2748127.1          length=0.05289485  units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN6392977-1         bus1=L3215340.1          bus2=M1027087.1          length=0.03473258  units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN5926286-1         bus1=L3216336.1          bus2=L2691936.1          length=0.066949476 units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN5986937-1         bus1=L3216351.1          bus2=L2879081.1          length=0.031697757 units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN6350539-1         bus1=L3235249.1          bus2=L2954348.1          length=0.093665581 units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN5836089-1         bus1=L3235946.1          bus2=M1126005.1          length=0.17481539  units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN6409797-1         bus1=L3251808.1          bus2=M1027100.1          length=0.05947339  units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN6388581-1         bus1=L3254216.1          bus2=M1047401.1          length=0.033524083 units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN5562940-1         bus1=M1009691.1          bus2=L2748140.1          length=0.030001135 units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN5653465-1         bus1=M1026366.1          bus2=L3122824.1          length=0.062543815 units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN6290218-1         bus1=M1026366.1          bus2=L2860489.1          length=0.059910362 units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN6290219-1         bus1=M1026387.1          bus2=L3104132.1          length=0.070866982 units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN5865251-1         bus1=M1026393.1          bus2=L2935559.1          length=0.064714736 units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN5986930-1         bus1=M1026646.1          bus2=L3178978.1          length=0.1966651   units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN6047573-2         bus1=M1026647.1          bus2=M3036169.1          length=0.10525506  units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN6229800-1         bus1=M1026648.1          bus2=M1026647.1          length=0.052222014 units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN6322630-1         bus1=M1026656.1          bus2=L2729428.1          length=0.18657858  units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN5655683-1         bus1=M1026657.1          bus2=M1026656.1          length=0.006010467 units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN5623405-1         bus1=M1026660.1          bus2=M1026657.1          length=0.099363288 units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN5895781-1         bus1=M1026660.1          bus2=L3160106.1          length=0.33982215  units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN6108140-2         bus1=M1026662.1          bus2=N1141473.1          length=0.013927592 units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN6229802-1         bus1=M1026665.1          bus2=M1026660.1          length=0.085001339 units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN5986938-2         bus1=M1026690.1          bus2=N1140830.1          length=0.011761074 units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN5652982-1         bus1=M1026792.3          bus2=L2821010.3          length=0.17284247  units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN5803299-1         bus1=M1026798.3          bus2=L2952014.3          length=0.024539668 units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN6106580-1         bus1=M1026805.3          bus2=L3120502.3          length=0.090522024 units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN5683859-1         bus1=M1026805.3          bus2=L3010585.3          length=0.084180184 units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN5682327-1         bus1=M1026854.1          bus2=P901894.1           length=0.005924616 units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN6228278-1         bus1=M1026857.1          bus2=M1026859.1          length=0.008540055 units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN5651961-1         bus1=M1026857.1          bus2=L2973165.1          length=0.083436787 units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN6411394-2         bus1=M1026859.1          bus2=N1138593.1          length=0.017060998 units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN5593240-1         bus1=M1026877.1          bus2=M1026906.1          length=0.22821774  units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN5744371-1         bus1=M1026890.1          bus2=L2954357.1          length=0.051374598 units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN6383058-1         bus1=M1026905.1          bus2=P827515.1           length=0.005519746 units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN5986927-1         bus1=M1026925.1          bus2=L2916599.1          length=0.015576555 units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN5532749-2         bus1=M1026926.1          bus2=N1138000.1          length=0.005806735 units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN5714039-1         bus1=M1026931.1          bus2=L3216336.1          length=0.049186375 units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN6077770-1         bus1=M1026941.1          bus2=L3197618.1          length=0.11661058  units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN5621826-1         bus1=M1026942.1          bus2=L3270814.1          length=0.030480279 units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN6137084-3         bus1=M1027080.1          bus2=N1134471.1          length=0.022304803 units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN6392977-2         bus1=M1027080.1          bus2=L3215340.1          length=0.066148484 units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN5924721-1         bus1=M1027087.1          bus2=M1027091.1          length=0.023169073 units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN6409798-1         bus1=M1027091.1          bus2=L2764412.1          length=0.039522749 units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN6379374-1         bus1=M1027100.1          bus2=M1027109.1          length=0.17026929  units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN6379372-1         bus1=M1027109.1          bus2=L3101788.1          length=0.066984984 units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN6379373-1         bus1=M1027109.1          bus2=M1027114.1          length=0.062586657 units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN6138639-1         bus1=M1047311.1          bus2=L2748158.1          length=0.010516568 units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN5756001-1         bus1=M1047314.1          bus2=M1047311.1          length=0.022318059 units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN6138640-1         bus1=M1047316.1          bus2=L2785527.1          length=0.066636895 units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN6169255-1         bus1=M1047335.1          bus2=L2710519.1          length=0.085331485 units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN6411390-1         bus1=M1047340.1          bus2=L2991923.1          length=0.064796467 units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN6108148-1         bus1=M1047344.1          bus2=L3029499.1          length=0.075276447 units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN5532757-1         bus1=M1047344.1          bus2=L3066819.1          length=0.056343546 units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN5714055-1         bus1=M1047344.1          bus2=L2897772.1          length=0.071009138 units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN5472371-1         bus1=M1047345.1          bus2=M1047340.1          length=0.087054844 units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN5472368-1         bus1=M1047358.1          bus2=L2729411.1          length=0.096738274 units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN6199528-1         bus1=M1047358.1          bus2=L3197644.1          length=0.020532809 units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN6388581-2         bus1=M1047401.1          bus2=L2748132.1          length=0.056056234 units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN5682375-1         bus1=M1047409.1          bus2=L3082992.1          length=0.066131547 units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN5623402-1         bus1=M1047410.1          bus2=M1047409.1          length=0.093535947 units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN6411377-1         bus1=M1047420.1          bus2=L2820556.1          length=0.1336502   units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN5835142-1         bus1=M1047423.1          bus2=M1047420.1          length=0.050465223 units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN5479790-1         bus1=M1047430.1          bus2=L2916234.1          length=0.16679443  units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN5472362-1         bus1=M1047432.1          bus2=P903360.1           length=0.10402051  units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN5928543-1         bus1=M1047486.1          bus2=P827502.1           length=0.010216035 units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN6411387-1         bus1=M1047521.1          bus2=L2954353.1          length=0.011879078 units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN5714052-2         bus1=M1047558.1          bus2=N1136659.1          length=0.016278994 units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN6047575-2         bus1=M1047566.1          bus2=N1137995.1          length=0.006095161 units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN5956497-1         bus1=M1047623.1          bus2=L2748157.1          length=0.063261426 units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN6167816-1         bus1=M1047623.1          bus2=L3008279.1          length=0.059179711 units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN6229795-3         bus1=M1047713.1          bus2=N1137003.1          length=0.009616012 units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN5803264-2         bus1=M1047722.1          bus2=N1137985.1          length=0.009628465 units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN6349051-1         bus1=M1047750.1          bus2=L2708293.1          length=0.18933472  units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN5865236-1         bus1=M1047751.1          bus2=L2973154.1          length=0.00930772  units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN5926298-1         bus1=M1047752.1          bus2=M1047750.1          length=0.071349619 units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN5653456-1         bus1=M1047755.1          bus2=L3066812.1          length=0.015828455 units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN5623397-1         bus1=M1047755.1          bus2=M1047751.1          length=0.073262993 units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN6380812-1         bus1=M1047756.1          bus2=M1047755.1          length=0.005596801 units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN5985339-2         bus1=M1069130.1          bus2=L3085396.1          length=0.078786151 units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN5651970-1         bus1=M1069130.1          bus2=M1069133.1          length=0.019367761 units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN5625548-1         bus1=M1069131.1          bus2=P827534.1           length=0.008756821 units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN6413565-1         bus1=M1069169.1          bus2=P827508.1           length=0.011234484 units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN6108126-1         bus1=M1069169.1          bus2=L2879064.1          length=0.083904001 units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN5804794-1         bus1=M1069181.1          bus2=L2973151.1          length=0.075432644 units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN5593249-1         bus1=M1069181.1          bus2=L2748146.1          length=0.099231539 units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN6015788-1         bus1=M1069191.1          bus2=L3195315.1          length=0.04738004  units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN5804793-1         bus1=M1069192.1          bus2=M1069191.1          length=0.055093178 units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN5562930-1         bus1=M1069192.1          bus2=L2991913.1          length=0.092516396 units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN6201694-1         bus1=M1069420.1          bus2=P827499.1           length=0.007683964 units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN5898057-1         bus1=M1069468.1          bus2=P827506.1           length=0.008514154 units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN5683856-2         bus1=M1069469.1          bus2=N1139263.1          length=0.008271348 units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN6413568-1         bus1=M1069500.1          bus2=P827549.1           length=0.00457253  units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN6380835-1         bus1=M1069521.1          bus2=L3254231.1          length=0.049905756 units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN6409781-2         bus1=M1069563.1          bus2=N1136362.1          length=0.019087026 units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN6076243-1         bus1=M1069564.1          bus2=P901933.1           length=0.006538999 units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN6409869-1         bus1=M1089131.1          bus2=L3270854.1          length=0.050498276 units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN5472361-1         bus1=M1089143.1          bus2=L3141400.1          length=0.095157861 units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN5865245-1         bus1=M1089148.1          bus2=L2991906.1          length=0.15747018  units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN5867448-1         bus1=M1089197.1          bus2=P827498.1           length=0.012051077 units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN6103924-1         bus1=M1089203.1          bus2=P895087.1           length=0.006368406 units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN5620694-1         bus1=M1089204.1          bus2=L3157167.1          length=0.053774065 units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN6167732-2         bus1=M1089205.1          bus2=N1134472.1          length=0.014446564 units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN5503478-2         bus1=M1108492.1          bus2=N1142102.1          length=0.007313548 units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN5833633-4         bus1=M1108499.1          bus2=L3065665.1          length=0.036242762 units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN6137015-1         bus1=M1108501.1          bus2=M1108499.1          length=0.057368322 units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN5500985-1         bus1=M1108505.1          bus2=P901946.1           length=0.003680698 units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN5565240-1         bus1=M1108506.1          bus2=M1108501.1          length=0.078921909 units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN6381764-1         bus1=M1126005.1          bus2=L2767342.1          length=0.069643694 units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN5531333-1         bus1=M1126016.1          bus2=L3120534.1          length=0.035538915 units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN5651997-1         bus1=M1126020.1          bus2=M1126025.1          length=0.126702    units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN6321458-1         bus1=M1142811.1          bus2=L2917330.1          length=0.079592542 units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN6291288-3         bus1=M1142815.1          bus2=N1141477.1          length=0.024196531 units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN5746705-1         bus1=M1142843.1          bus2=P829976.1           length=0.009886108 units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN5473439-1         bus1=M1142843.1          bus2=L2692660.1          length=0.079368901 units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN6232159-1         bus1=M1149236.1          bus2=P829974.1           length=0.004284117 units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN6015891-1         bus1=M1166355.1          bus2=L2858200.1          length=0.11201214  units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN5624381-1         bus1=M1166355.1          bus2=L2805035.1          length=0.065261737 units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN6078810-1         bus1=M1166356.1          bus2=L2730187.1          length=0.050948959 units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN5715051-1         bus1=M1166356.1          bus2=L3104856.1          length=0.081299708 units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN6258530-1         bus1=M1166356.1          bus2=L2727019.1          length=0.061322849 units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN6078774-1         bus1=M1166362.1          bus2=M1166355.1          length=0.10330088  units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN5563943-1         bus1=M1166362.1          bus2=L2898522.1          length=0.068951669 units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN6048633-1         bus1=M1209782.1          bus2=L3217057.1          length=0.038752379 units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN6017301-4         bus1=M3036169.1          bus2=N1139550.1          length=0.023388828 units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN6199525-2         bus1=M3037452.1          bus2=L2973164.1          length=0.071451786 units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN6015889-4         bus1=M4118755.1          bus2=M1209782.1          length=0.044131223 units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN6409797-3         bus1=N1134470.1          bus2=L3251808.1          length=0.090043408 units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN6137084-2         bus1=N1134471.1          bus2=L2839331.1          length=0.074266477 units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN6167732-3         bus1=N1134472.1          bus2=L2973148.1          length=0.19260083  units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN5958700-3         bus1=N1136032.1          bus2=M1089204.1          length=0.09311689  units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN6409781-3         bus1=N1136362.1          bus2=L3197652.1          length=0.027383136 units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN5714052-3         bus1=N1136659.1          bus2=L3104129.1          length=0.092884754 units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN6229795-2         bus1=N1137003.1          bus2=L2935555.1          length=0.006533596 units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN5803264-3         bus1=N1137985.1          bus2=L3176656.1          length=0.2474771   units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN6140774-2         bus1=N1137993.1          bus2=L2860482.1          length=0.064324784 units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN6047575-3         bus1=N1137995.1          bus2=L3141401.1          length=0.02560001  units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN5532749-3         bus1=N1138000.1          bus2=L2766720.1          length=0.049989108 units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN6411394-3         bus1=N1138593.1          bus2=L2804262.1          length=0.041058893 units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN5534965-3         bus1=N1139254.1          bus2=L3122811.1          length=0.027610038 units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN5683856-3         bus1=N1139263.1          bus2=L3048227.1          length=0.025986896 units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN5806918-3         bus1=N1139540.1          bus2=L2991907.1          length=0.083633768 units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN6017301-3         bus1=N1139550.1          bus2=L3197639.1          length=0.024283034 units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN5651977-4         bus1=N1140518.1          bus2=L2764403.1          length=0.040199306 units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN5986938-3         bus1=N1140830.1          bus2=L3216351.1          length=0.00873965  units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN6108140-3         bus1=N1141473.1          bus2=L3216350.1          length=0.041248108 units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN6291288-2         bus1=N1141477.1          bus2=L2879794.1          length=0.028325755 units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN5503478-3         bus1=N1142102.1          bus2=L2804956.1          length=0.052531355 units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN5500984-3         bus1=N1142105.1          bus2=L3027122.1          length=0.011577334 units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN5958700-2         bus1=P827498.1           bus2=N1136032.1          length=0.032107216 units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN5534965-2         bus1=P827499.1           bus2=N1139254.1          length=0.006376053 units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN6140774-3         bus1=P827502.1           bus2=N1137993.1          length=0.023309532 units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN6171502-1         bus1=P827506.1           bus2=M1069469.1          length=0.007050168 units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN5806918-2         bus1=P827508.1           bus2=N1139540.1          length=0.00902904  units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN5534968-1         bus1=P827515.1           bus2=L2991909.1          length=0.06557985  units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN5985339-1         bus1=P827534.1           bus2=M1069130.1          length=0.004954135 units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN5651977-3         bus1=P827549.1           bus2=N1140518.1          length=0.022065499 units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN5989328-1         bus1=P829974.1           bus2=L2805034.1          length=0.066163666 units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN6413711-1         bus1=P829976.1           bus2=L2955078.1          length=0.054801402 units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN5621858-1         bus1=P895087.1           bus2=M1089205.1          length=0.008276029 units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN5682325-1         bus1=P901894.1           bus2=M1026857.1          length=0.00749118  units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN6288699-1         bus1=P901933.1           bus2=M1069563.1          length=0.008250671 units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN5500984-4         bus1=P901946.1           bus2=N1142105.1          length=0.003539661 units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN6413566-1         bus1=P903360.1           bus2=M1047430.1          length=0.009713504 units=km Geometry=1PH-4_ACSRxx4_ACSR normamps=90 emergamps=130                
New Line.LN6047585-1         bus1=L2914324.3          bus2=M1026805.3          length=0.10724059  units=km Geometry=1PH-4_ACSRxx2_ACSR                
New Line.LN6350560-1         bus1=L3216358.3          bus2=M1026826.3          length=0.04577771  units=km Geometry=1PH-4_ACSRxx2_ACSR                
New Line.LN6258470-1         bus1=M1026826.3          bus2=L2952013.3          length=0.083593427 units=km Geometry=1PH-4_ACSRxx2_ACSR                
New Line.LN5775367-1         bus1=M1126025.1          bus2=L2823545.1          length=0.055606902 units=km Geometry=1PH-4_ACSRxx2_ACSR                
New Line.LN6228279-1         bus1=M1026941.1          bus2=M1026942.1          length=0.021508714 units=km Geometry=1PH-4_ACSRxx1/0_TPX normamps=90 emergamps=130               
New Line.LN6228279-2         bus1=M1026942.1          bus2=L3141389.1          length=0.004249663 units=km Geometry=1PH-4_ACSRxx1/0_TPX normamps=90 emergamps=130               
New Line.LN6108127-1         bus1=M1069187.1          bus2=L2785519.1          length=0.054070427 units=km Geometry=1PH-4_ACSRxx1/0_TPX normamps=90 emergamps=130               
New Line.LN6259992-1         bus1=M1089148.1          bus2=L2766721.1          length=0.048405189 units=km Geometry=1PH-4_ACSRxx1/0_TPX normamps=90 emergamps=130               
New Line.LN5686244-1         bus1=M1209791.1          bus2=P903354.1           length=0.003369601 units=km Geometry=1PH-4_ACSRxx1/0_3W_CS             
New Line.LN5686246-1         bus1=P903354.1           bus2=L2936270.1          length=0.044881692 units=km Geometry=1PH-4_ACSRxx1/0_3W_CS             
New Line.LN6409800-1         bus1=M1009726.1          bus2=L3101789.1          length=0.039114934 units=km Geometry=1PH-2_WPALxx2_WPAL normamps=100 emergamps=175                
New Line.LN5957492-1         bus1=L2692654.1          bus2=M1125929.1          length=0.002372008 units=km Geometry=1PH-2_ACSRxx4_WPAL                
New Line.LN6171683-1         bus1=M1125919.1          bus2=P829961.1           length=0.010447145 units=km Geometry=1PH-2_ACSRxx4_WPAL                
New Line.LN5686245-3         bus1=N1141476.1          bus2=L2692654.1          length=0.076383587 units=km Geometry=1PH-2_ACSRxx4_WPAL                
New Line.LN5686245-2         bus1=P829961.1           bus2=N1141476.1          length=0.009890282 units=km Geometry=1PH-2_ACSRxx4_WPAL                
New Line.LN6437757-1         bus1=M1047486.1          bus2=L3177665.1          length=0.018287602 units=km Geometry=1PH-2_ACSRxx4_ACSR                
New Line.LN5800724-1         bus1=M1142865.1          bus2=P895112.1           length=0.008729843 units=km Geometry=1PH-2_ACSRxx4_ACSR                
New Line.LN5589097-1         bus1=P895112.1           bus2=L3048962.1          length=0.025604159 units=km Geometry=1PH-2_ACSRxx4_ACSR                
New Line.LN6103927-1         bus1=M1142860.1          bus2=P895114.1           length=0.006584149 units=km Geometry=1PH-2_ACSRxx4/0_TPX               
New Line.LN6229794-1         bus1=L2673310.1          bus2=L3104121.1          length=0.078662206 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN6077777-1         bus1=L2673316.1          bus2=M1089138.1          length=0.053415827 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN5473438-1         bus1=L2692660.1          bus2=L2955076.1          length=0.14862445  units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN5502525-1         bus1=L2710511.1          bus2=L2766719.1          length=0.067282003 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN5531956-1         bus1=L2748143.1          bus2=L3251854.1          length=0.067056078 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN5835151-1         bus1=L2785530.1          bus2=L2822868.1          length=0.11547586  units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN6376200-2         bus1=L2785546.3          bus2=M1026810.3          length=0.11908408  units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN6017328-1         bus1=L2804283.1          bus2=L2916627.1          length=0.13449534  units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN6411365-1         bus1=L2822861.1          bus2=L2841616.1          length=0.20625126  units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN5472365-1         bus1=L2822868.1          bus2=L2766723.1          length=0.058829274 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN5623428-1         bus1=L2841648.1          bus2=L2710544.1          length=0.091646063 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN6106583-3         bus1=L2858175.1          bus2=M1027110.1          length=0.004622844 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN6077785-1         bus1=L2860493.1          bus2=L3085403.1          length=0.087609574 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN6108172-1         bus1=L2860504.1          bus2=L2860493.1          length=0.20838125  units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN6106582-1         bus1=L2876812.1          bus2=L2970811.1          length=0.071312594 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN5714050-1         bus1=L2879074.1          bus2=L3122820.1          length=0.074057003 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN5472376-1         bus1=L2879081.1          bus2=M1026682.1          length=0.056227432 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN5804835-1         bus1=L2916627.1          bus2=L2673310.1          length=0.077679716 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN5924720-2         bus1=L2970811.1          bus2=M1027121.1          length=0.060110408 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN5774450-1         bus1=L2973150.1          bus2=M1047733.1          length=0.09475832  units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN6229796-1         bus1=L2991908.1          bus2=L3178973.1          length=0.10082806  units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN6259990-1         bus1=L3010563.1          bus2=L2841623.1          length=0.061529144 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN5528079-3         bus1=L3027133.3          bus2=M3037453.3          length=0.060312235 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN5835137-1         bus1=L3029500.1          bus2=M1026764.1          length=0.09124424  units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN5774465-1         bus1=L3066816.1          bus2=M1026667.1          length=0.12146238  units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN5804812-1         bus1=L3066821.1          bus2=M1009691.1          length=0.063480945 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN6492183-1         bus1=L3082993.1          bus2=M3016088.1          length=0.06095952  units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN5683815-1         bus1=L3104121.1          bus2=L3104113.1          length=0.032918722 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN5774460-1         bus1=L3122820.1          bus2=L3141398.1          length=0.059408725 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN6199526-1         bus1=L3122825.1          bus2=L2991920.1          length=0.060866144 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN5895767-1         bus1=L3141389.1          bus2=L2860477.1          length=0.075870601 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN6167751-3         bus1=L3141403.3          bus2=M3037538.3          length=0.059667313 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN5739003-1         bus1=L3156034.1          bus2=L3066821.1          length=0.059469032 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN5511594-2         bus1=L3159645.1          bus2=L2983432.1          length=0.095193722 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN6199556-1         bus1=L3160123.1          bus2=L2897805.1          length=0.091770101 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN5486878-2         bus1=L3177894.1          bus2=L3082993.1          length=0.092049054 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN6138602-1         bus1=L3178971.1          bus2=L2879067.1          length=0.039810577 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN6108153-1         bus1=L3178976.1          bus2=M1026779.1          length=0.090567079 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN6258471-1         bus1=L3195327.1          bus2=L3139103.1          length=0.068918831 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN6290213-1         bus1=L3197638.1          bus2=M1026849.1          length=0.06122653  units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN5502539-1         bus1=L3197641.1          bus2=L2973161.1          length=0.13037989  units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN6138622-1         bus1=L3197652.1          bus2=L2748143.1          length=0.030526675 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN6196270-2         bus1=L3226771.1          bus2=L3189190.1          length=0.16187784  units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN5472389-1         bus1=L3254230.1          bus2=M1047711.1          length=0.094655544 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN6900591-6         bus1=L3649297.1          bus2=L3649298.1          length=0.063653649 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN6900591-8         bus1=L3649298.1          bus2=L3649299.1          length=0.064643201 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN6900591-26        bus1=L3649299.1          bus2=M3772794.1          length=0.003878988 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN6900591-12        bus1=L3649300.1          bus2=L3649301.1          length=0.061174579 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN6900591-14        bus1=L3649301.1          bus2=L3649302.1          length=0.063060497 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN6900591-20        bus1=L3649302.1          bus2=L3649304.1          length=0.062760591 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN6900591-22        bus1=L3649304.1          bus2=L3649305.1          length=0.067087602 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN6991377-15        bus1=L3727707.1          bus2=L3727708.1          length=0.055078348 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN6991377-16        bus1=L3727708.1          bus2=M3949157.1          length=0.005075374 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN6991378-5         bus1=L3727709.1          bus2=L3727710.1          length=0.072296842 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN6991379-4         bus1=L3727711.1          bus2=L3727712.1          length=0.042562748 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN6991377-18        bus1=L3728037.1          bus2=M3949154.1          length=0.10368766  units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN6991381-4         bus1=L3728038.1          bus2=L3728039.1          length=0.079108815 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN6991381-6         bus1=L3728039.1          bus2=L3728040.1          length=0.060347674 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN6991381-8         bus1=L3728040.1          bus2=L3728041.1          length=0.038090403 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN6991380-4         bus1=L3728042.1          bus2=L3728043.1          length=0.066118663 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN6991377-11        bus1=L3729297.1          bus2=L3729298.1          length=0.062588996 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN6991377-13        bus1=L3729298.1          bus2=L3727707.1          length=0.059586382 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN5773028-1         bus1=M1009698.1          bus2=L3156034.1          length=0.050485522 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN5804809-1         bus1=M1009720.1          bus2=L3178982.1          length=0.097334747 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN5803302-1         bus1=M1010003.1          bus2=L2989571.1          length=0.05943601  units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN6198053-1         bus1=M1010004.1          bus2=M1010003.1          length=0.016763698 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN5486878-1         bus1=M1010004.1          bus2=L3177894.1          length=0.24932625  units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN6102293-1         bus1=M1010007.1          bus2=M1010004.1          length=0.15986564  units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN6344714-1         bus1=M1010008.1          bus2=M1010007.1          length=0.002275626 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN6106584-1         bus1=M1010011.1          bus2=M1010008.1          length=0.081076414 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN6198052-1         bus1=M1010011.1          bus2=L3120504.1          length=0.08199036  units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN6379375-1         bus1=M1010013.1          bus2=L3120503.1          length=0.0548288   units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN5803301-1         bus1=M1010014.1          bus2=M1010013.1          length=0.012836193 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN6440003-1         bus1=M1010014.1          bus2=M1010011.1          length=0.058453405 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN6409799-1         bus1=M1010015.1          bus2=M1010014.1          length=0.081381125 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN5768778-2         bus1=M1010016.1          bus2=L3251807.1          length=0.14131893  units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN6076267-1         bus1=M1010016.1          bus2=M1010015.1          length=0.081381389 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN6106583-2         bus1=M1010017.1          bus2=L2858175.1          length=0.085417641 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN5768778-1         bus1=M1010017.1          bus2=M1010016.1          length=0.18080668  units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN5502541-1         bus1=M1026329.1          bus2=L3104135.1          length=0.091200454 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN5744343-2         bus1=M1026333.1          bus2=N1145955.1          length=0.013770656 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN6229808-1         bus1=M1026335.1          bus2=L2804259.1          length=0.069885457 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN5986936-1         bus1=M1026343.1          bus2=L2748135.1          length=0.053070268 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN5804803-1         bus1=M1026344.1          bus2=M1026364.1          length=0.29464985  units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN5562937-2         bus1=M1026347.1          bus2=N1145956.1          length=0.010132799 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN5895786-1         bus1=M1026364.1          bus2=L3010570.1          length=0.059756623 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN6259994-3         bus1=M1026646.1          bus2=N1139549.1          length=0.051832453 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN5653462-1         bus1=M1026648.1          bus2=L2973159.1          length=0.096889144 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN5865246-2         bus1=M1026655.1          bus2=N1141474.1          length=0.004997949 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN6439600-1         bus1=M1026658.1          bus2=L3172805.1          length=0.10668036  units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN5956473-1         bus1=M1026667.1          bus2=M1026661.1          length=0.055290612 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN5623406-1         bus1=M1026682.1          bus2=L3066816.1          length=0.091915297 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN5837358-1         bus1=M1026701.1          bus2=P827560.1           length=0.005165307 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN5804823-1         bus1=M1026713.1          bus2=L2785530.1          length=0.054647483 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN5653485-1         bus1=M1026713.1          bus2=L2860504.1          length=0.013296693 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN5758684-1         bus1=M1026732.1          bus2=M1026734.1          length=0.06746452  units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN6061814-1         bus1=M1026734.1          bus2=L3065696.1          length=0.067089596 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN5774459-1         bus1=M1026764.1          bus2=L3178976.1          length=0.091515838 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN6318742-1         bus1=M1026767.1          bus2=L3029500.1          length=0.14786578  units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN5652983-1         bus1=M1026773.3          bus2=M1026777.3          length=0.030857527 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN5773980-1         bus1=M1026777.3          bus2=L3233353.3          length=0.061621051 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN5956474-1         bus1=M1026779.1          bus2=L2973169.1          length=0.091378506 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN6259999-2         bus1=M1026783.1          bus2=N1140524.1          length=0.029322117 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN5501000-1         bus1=M1026792.3          bus2=L2895461.3          length=0.054747227 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN6260002-1         bus1=M1026810.3          bus2=L2914324.3          length=0.13552301  units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN6255312-1         bus1=M1026812.3          bus2=L3122847.3          length=0.086798183 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN5774486-1         bus1=M1026820.3          bus2=L3141403.3          length=0.059232545 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN6411406-1         bus1=M1026820.3          bus2=M1026823.3          length=0.089772241 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN6047598-1         bus1=M1026823.3          bus2=L2879087.3          length=0.065264961 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN5683843-1         bus1=M1026826.3          bus2=M1026820.3          length=0.060462688 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN5804799-1         bus1=M1026847.1          bus2=L2673311.1          length=0.060760338 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN5653461-1         bus1=M1026848.1          bus2=M1026847.1          length=0.067929357 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN5683825-1         bus1=M1026848.1          bus2=L2935557.1          length=0.060007189 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN6077780-1         bus1=M1026849.1          bus2=M1026848.1          length=0.001182026 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN6341781-2         bus1=M1026866.1          bus2=N1147862.1          length=0.011218487 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN6229799-1         bus1=M1026874.1          bus2=L3197638.1          length=0.10408338  units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN6138615-1         bus1=M1026877.1          bus2=L2729413.1          length=0.12258547  units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN6290241-1         bus1=M1026880.1          bus2=M1026874.1          length=0.073473227 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN5623425-1         bus1=M1026880.1          bus2=L2766748.1          length=0.034564116 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN5695520-1         bus1=M1026896.1          bus2=P860847.1           length=0.031261513 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN6411373-2         bus1=M1026902.1          bus2=N1147864.1          length=0.010573952 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN5472342-1         bus1=M1026931.1          bus2=L3216337.1          length=0.056331403 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN6879074-1         bus1=M1026960.1          bus2=M3729981.1          length=0.025908036 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN6379450-2         bus1=M1027055.1          bus2=N1147865.1          length=0.016775133 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN6015811-1         bus1=M1027087.1          bus2=L2726983.1          length=0.090525648 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN6348967-1         bus1=M1027091.1          bus2=M1027092.1          length=0.027593481 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN5894313-1         bus1=M1027092.1          bus2=L2689727.1          length=0.075468321 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN6122719-1         bus1=M1027100.1          bus2=L3140238.1          length=0.070103707 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN5501003-1         bus1=M1027114.1          bus2=L3195327.1          length=0.07315169  units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN5803300-1         bus1=M1027114.1          bus2=L2876812.1          length=0.062386827 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN5924720-1         bus1=M1027121.1          bus2=M1027123.1          length=0.031125108 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN6106583-4         bus1=M1027121.1          bus2=N1134469.1          length=0.00874622  units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN6076266-1         bus1=M1027123.1          bus2=L3008248.1          length=0.024903039 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN5835148-1         bus1=M1047322.1          bus2=L3048211.1          length=0.074349272 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN5837356-1         bus1=M1047325.1          bus2=P827532.1           length=0.009630813 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN6138613-1         bus1=M1047326.1          bus2=M1047322.1          length=0.038961022 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN5472372-1         bus1=M1047326.1          bus2=M1047338.1          length=0.10232738  units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN6169256-1         bus1=M1047338.1          bus2=L2691953.1          length=0.15113092  units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN6411391-1         bus1=M1047340.1          bus2=M1047342.1          length=0.097677792 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN5683832-1         bus1=M1047342.1          bus2=L3197645.1          length=0.073698058 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN5691535-1         bus1=M1047401.1          bus2=M1047403.1          length=0.044195202 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN6207101-1         bus1=M1047403.1          bus2=M1047404.1          length=0.068580341 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN5480058-1         bus1=M1047404.1          bus2=L3091052.1          length=0.062178789 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN6316403-1         bus1=M1047419.1          bus2=L2973157.1          length=0.047994036 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN6195664-1         bus1=M1047420.1          bus2=M1047419.1          length=0.01261364  units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN5502534-1         bus1=M1047432.1          bus2=M1047433.1          length=0.045839121 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN5472363-1         bus1=M1047433.1          bus2=M1047434.1          length=0.091470025 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN5472364-1         bus1=M1047434.1          bus2=M1047435.1          length=0.083867737 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN5863824-1         bus1=M1047435.1          bus2=L2970841.1          length=0.046062515 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN6987572-4         bus1=M1047490.1          bus2=P1164481.1          length=0.036413422 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN5532752-2         bus1=M1047534.1          bus2=N1136660.1          length=0.009934942 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN6320335-1         bus1=M1047671.1          bus2=L2710511.1          length=0.060866742 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN5774455-2         bus1=M1047672.1          bus2=N1136999.1          length=0.016026796 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN6392124-1         bus1=M1047699.1          bus2=P859135.1           length=0.007143234 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN5924696-2         bus1=M1047702.1          bus2=N1137001.1          length=0.042663027 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN6258435-2         bus1=M1047702.1          bus2=N1137002.1          length=0.018939349 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN5511594-1         bus1=M1047707.1          bus2=L3159645.1          length=0.002342158 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN5683841-1         bus1=M1047711.1          bus2=M1047718.1          length=0.08699875  units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN5683807-1         bus1=M1047718.1          bus2=M1047721.1          length=0.05445726  units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN5986924-1         bus1=M1047721.1          bus2=M1047723.1          length=0.095347559 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN6320325-1         bus1=M1047723.1          bus2=M1047729.1          length=0.092411577 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN5835130-1         bus1=M1047729.1          bus2=L2973150.1          length=0.0732292   units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN6411363-1         bus1=M1047733.1          bus2=L3066804.1          length=0.10375985  units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN5865233-1         bus1=M1047744.1          bus2=L3178971.1          length=0.000842188 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN5865234-1         bus1=M1047750.1          bus2=M1047744.1          length=0.084309897 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN6290207-1         bus1=M1069155.1          bus2=L3085395.1          length=0.055071969 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN5532744-1         bus1=M1069181.1          bus2=L2804253.1          length=0.018383208 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN6320330-1         bus1=M1069187.1          bus2=L2748129.1          length=0.086479864 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN6077778-1         bus1=M1069192.1          bus2=L3235253.1          length=0.081541574 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN6290202-1         bus1=M1069411.1          bus2=L2991905.1          length=0.056339822 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN5898055-2         bus1=M1069424.1          bus2=N1139255.1          length=0.010667139 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN6049824-1         bus1=M1069461.1          bus2=P827574.1           length=0.008686967 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN6047560-1         bus1=M1069465.1          bus2=L3010561.1          length=0.076022985 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN5895771-2         bus1=M1069466.1          bus2=N1139264.1          length=0.025692909 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN5714044-1         bus1=M1069467.1          bus2=M1069466.1          length=0.015739623 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN5683813-1         bus1=M1069469.1          bus2=M1069467.1          length=0.021347852 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN6138623-1         bus1=M1069504.1          bus2=L3197654.1          length=0.045352284 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN6198028-1         bus1=M1069524.1          bus2=L2820533.1          length=0.060959662 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN5924705-2         bus1=M1069563.1          bus2=N1136360.1          length=0.038804359 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN5472384-2         bus1=M1069564.1          bus2=N1136361.1          length=0.021452442 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN6041764-1         bus1=M1069564.1          bus2=L3104144.1          length=0.038391421 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN5653459-1         bus1=M1089138.1          bus2=L2841628.1          length=0.098548452 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN5679773-1         bus1=M1089141.1          bus2=P895105.1           length=0.006902355 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN6411382-1         bus1=M1089143.1          bus2=M1089144.1          length=0.025711999 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN6352700-1         bus1=M1089144.1          bus2=P827522.1           length=0.002591741 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN5774449-1         bus1=M1089204.1          bus2=L3010557.1          length=0.043921386 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN5594151-1         bus1=M1108483.1          bus2=M1108486.1          length=0.031762493 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN5805676-2         bus1=M1108483.1          bus2=N1142098.1          length=0.006725823 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN5565229-1         bus1=M1108484.1          bus2=P829797.1           length=0.008841709 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN6230695-1         bus1=M1108486.1          bus2=L3067447.1          length=0.014115329 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN5533710-1         bus1=M1108489.1          bus2=M1108492.1          length=0.024583869 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN5837496-3         bus1=M1108489.1          bus2=N1142101.1          length=0.014420363 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN6292600-1         bus1=M1108490.1          bus2=P829798.1           length=0.009192607 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN6417942-1         bus1=M1108499.1          bus2=M1108507.1          length=0.062179355 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN6206103-1         bus1=M1108507.1          bus2=L3108449.1          length=0.062179013 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN5863718-1         bus1=M1108534.1          bus2=P901934.1           length=0.00636407  units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN5595583-1         bus1=M1125902.1          bus2=P829986.1           length=0.009513823 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN5894215-1         bus1=M1125903.1          bus2=L2989565.1          length=0.015540697 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN6439987-1         bus1=M1125904.1          bus2=M1125903.1          length=0.019058849 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN5715016-2         bus1=M1125904.1          bus2=N1142108.1          length=0.014662531 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN6018332-1         bus1=M1125929.1          bus2=L2842379.1          length=0.1610873   units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN5651987-1         bus1=M1125944.1          bus2=P901941.1           length=0.008763735 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN6351417-1         bus1=M1126005.1          bus2=L3011229.1          length=0.080523276 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN5531242-1         bus1=M1126016.1          bus2=L3195321.1          length=0.066765978 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN6018242-1         bus1=M1126017.1          bus2=L2748781.1          length=0.04596056  units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN5712496-1         bus1=M1126020.1          bus2=M1126023.1          length=0.028731708 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN5742826-1         bus1=M1126020.1          bus2=L3101782.1          length=0.075690648 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN6291153-1         bus1=M1126023.1          bus2=M1126017.1          length=0.076784686 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN5745385-1         bus1=M1142811.1          bus2=L2992657.1          length=0.051541344 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN6048681-1         bus1=M1142815.1          bus2=L2917359.1          length=0.018158096 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN5988007-1         bus1=M1166368.1          bus2=L3086098.1          length=0.049405385 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN5589096-1         bus1=M1166375.1          bus2=P895080.1           length=0.009761558 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN5927382-1         bus1=M1209782.1          bus2=L3217056.1          length=0.073676999 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN6492184-2         bus1=M3016088.1          bus2=L3312692.1          length=0.046634456 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN6196270-4         bus1=M3037441.1          bus2=N1140824.1          length=0.032437566 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN6436903-4         bus1=M3037453.3          bus2=L2785546.3          length=0.003422117 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN5679261-2         bus1=M3037453.3          bus2=M1026812.3          length=0.006847824 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN6167751-6         bus1=M3037538.3          bus2=L3027133.3          length=0.002523134 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN5501001-2         bus1=M3037538.3          bus2=L2857591.3          length=0.072298511 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN6879075-2         bus1=M3729981.1          bus2=L3632979.1          length=0.033527886 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN6900590-2         bus1=M3768670.1          bus2=P1123251.1          length=0.00446956  units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN6900592-3         bus1=M3772794.1          bus2=L3649306.1          length=0.073860339 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN6900591-27        bus1=M3772794.1          bus2=L3649300.1          length=0.060965141 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN6991380-2         bus1=M3949154.1          bus2=L3728042.1          length=0.073204155 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN6991381-2         bus1=M3949154.1          bus2=L3728038.1          length=0.00378653  units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN6991379-2         bus1=M3949157.1          bus2=L3727711.1          length=0.049067803 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN6991377-17        bus1=M3949157.1          bus2=L3728037.1          length=0.10539245  units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN6991378-3         bus1=M3949157.1          bus2=L3727709.1          length=0.063068035 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN6106583-5         bus1=N1134469.1          bus2=M1010017.1          length=0.32062563  units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN5924705-3         bus1=N1136360.1          bus2=L2729424.1          length=0.044733107 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN5472384-3         bus1=N1136361.1          bus2=L3160114.1          length=0.049894414 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN5532752-3         bus1=N1136660.1          bus2=L3010568.1          length=0.039615111 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN5774455-3         bus1=N1136999.1          bus2=M1047671.1          length=0.008815674 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN5924696-3         bus1=N1137001.1          bus2=L2929261.1          length=0.049633591 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN6258435-3         bus1=N1137002.1          bus2=M1047707.1          length=0.092480965 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN5898055-3         bus1=N1139255.1          bus2=P827500.1           length=0.003749228 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN5895771-3         bus1=N1139264.1          bus2=M1069465.1          length=0.046722181 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN6259994-2         bus1=N1139549.1          bus2=L2879074.1          length=0.043956001 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN5621857-3         bus1=N1140517.1          bus2=L3157718.1          length=0.10124937  units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN6259999-3         bus1=N1140524.1          bus2=L3197641.1          length=0.11755461  units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN6900591-29        bus1=N1140528.1          bus2=L3649297.1          length=0.049260145 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN6196270-5         bus1=N1140824.1          bus2=L3226771.1          length=0.19921664  units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN5865246-3         bus1=N1141474.1          bus2=L2710518.1          length=0.023696975 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN5805676-3         bus1=N1142098.1          bus2=L2936212.1          length=0.051832716 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN5837496-4         bus1=N1142101.1          bus2=L2936214.1          length=0.036947217 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN5715016-3         bus1=N1142108.1          bus2=L2674051.1          length=0.073678618 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN6134417-3         bus1=N1142110.1          bus2=L2673316.1          length=0.008920033 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN5504713-3         bus1=N1142111.1          bus2=L2991912.1          length=0.052282396 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN5744343-3         bus1=N1145955.1          bus2=M1026335.1          length=0.013633755 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN5562937-3         bus1=N1145956.1          bus2=L2729412.1          length=0.039229122 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN6341781-3         bus1=N1147862.1          bus2=L2685805.1          length=0.089366154 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN6411373-3         bus1=N1147864.1          bus2=L2710536.1          length=0.068668503 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN6379450-3         bus1=N1147865.1          bus2=L2895489.1          length=0.12057335  units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN6201702-2         bus1=N1147866.1          bus2=M1026713.1          length=0.03143069  units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN6900591-28        bus1=P1123251.1          bus2=N1140528.1          length=0.006319512 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN6991377-9         bus1=P1164481.1          bus2=L3729297.1          length=0.053070685 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN6110365-1         bus1=P827500.1           bus2=L2822861.1          length=0.098197127 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN5504713-2         bus1=P827522.1           bus2=N1142111.1          length=0.010461249 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN6201699-1         bus1=P827532.1           bus2=M1047326.1          length=0.007292708 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN6201702-3         bus1=P827560.1           bus2=N1147866.1          length=0.013831277 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN5776672-1         bus1=P827574.1           bus2=L3160123.1          length=0.060930059 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN6262430-1         bus1=P829797.1           bus2=M1108483.1          length=0.005836428 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN5837496-1         bus1=P829798.1           bus2=M1108489.1          length=0.000259836 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN5837516-1         bus1=P829986.1           bus2=M1125904.1          length=0.021460849 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN6288693-1         bus1=P859135.1           bus2=M1047702.1          length=0.006788703 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN5472401-1         bus1=P860847.1           bus2=M1026880.1          length=0.075869321 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN6195470-1         bus1=P895080.1           bus2=L2917333.1          length=0.083779964 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN6134417-2         bus1=P895105.1           bus2=N1142110.1          length=0.009885674 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN5621857-2         bus1=P901934.1           bus2=N1140517.1          length=0.014306578 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN5651988-1         bus1=P901941.1           bus2=L3251799.1          length=0.049058221 units=km Geometry=1PH-2_ACSRxx2_ACSR normamps=100 emergamps=175                
New Line.LN5804808-1         bus1=M1009715.1          bus2=L3010563.1          length=0.051490746 units=km Geometry=1PH-2_ACSRxx1/0_TPX               
New Line.LN6411388-1         bus1=M1026361.1          bus2=L3122825.1          length=0.018467859 units=km Geometry=1PH-2_ACSRxx1/0_TPX               
New Line.LN6411386-2         bus1=M1047522.1          bus2=N1136664.1          length=0.009003641 units=km Geometry=1PH-2_ACSRxx1/0_TPX               
New Line.LN6411386-3         bus1=N1136664.1          bus2=L3085401.1          length=0.008133808 units=km Geometry=1PH-2_ACSRxx1/0_TPX               
New Line.LN5528573-3         bus1=N1141479.1          bus2=L3198348.1          length=0.010399455 units=km Geometry=1PH-2_ACSRxx1/0_TPX               
New Line.LN5528573-2         bus1=P895114.1           bus2=N1141479.1          length=0.00592496  units=km Geometry=1PH-2_ACSRxx1/0_TPX               
New Line.LN6129680-2         bus1=M1047521.1          bus2=N1136665.1          length=0.011225479 units=km Geometry=1PH-2/0_ACSRxx2_ACSR              
New Line.LN6129680-3         bus1=N1136665.1          bus2=L2685809.1          length=0.029922394 units=km Geometry=1PH-2/0_ACSRxx2_ACSR              
New Line.LN8939784-1         bus1=221-240988.3        bus2=L3141411.3          length=0.041081206 units=km Geometry=1P_1/0_AXNJ_DB normamps=200 emergamps=250                          
New Line.LN8939783-1         bus1=221-240991.1        bus2=L3066817.1          length=0.20128732  units=km Geometry=1P_1/0_AXNJ_DB normamps=200 emergamps=250                          
New Line.LN81018877-1        bus1=221-306686.1        bus2=L2970258.1          length=0.034412551 units=km Geometry=1P_1/0_AXNJ_DB normamps=200 emergamps=250                          
New Line.LN8968082-2         bus1=221-306687.2        bus2=L2916625.2          length=0.1329928   units=km Geometry=1P_1/0_AXNJ_DB normamps=200 emergamps=250                          
New Line.LN8976560-3         bus1=221-703009.3        bus2=L3150961.3          length=0.033996062 units=km Geometry=1P_1/0_AXNJ_DB normamps=200 emergamps=250                          
New Line.LN81043320-2        bus1=L2763811.1          bus2=L2763812.1          length=0.10080987  units=km Geometry=1P_1/0_AXNJ_DB normamps=200 emergamps=250                          
New Line.LN81043320-3        bus1=L2763812.1          bus2=L2951995.1          length=0.18522105  units=km Geometry=1P_1/0_AXNJ_DB normamps=200 emergamps=250                          
New Line.LN81048230-1        bus1=L2916625.2          bus2=L3139598.2          length=0.13929305  units=km Geometry=1P_1/0_AXNJ_DB normamps=200 emergamps=250                          
New Line.LN81043320-4        bus1=L2951995.1          bus2=L3101194.1          length=0.15136122  units=km Geometry=1P_1/0_AXNJ_DB normamps=200 emergamps=250                          
New Line.LN81001717-1        bus1=L3101194.1          bus2=L2862616.1          length=0.22330317  units=km Geometry=1P_1/0_AXNJ_DB normamps=200 emergamps=250                          
New Line.LN81037792-1        bus1=L3232301.1          bus2=M1069328.1          length=0.014757318 units=km Geometry=1P_1/0_AXNJ_DB normamps=200 emergamps=250                          
New Line.LN8945010-1         bus1=M1009655.3          bus2=P827528.3           length=0.007086073 units=km Geometry=1P_1/0_AXNJ_DB normamps=200 emergamps=250                          
New Line.LN8945012-1         bus1=M1026661.1          bus2=P827530.1           length=0.005074365 units=km Geometry=1P_1/0_AXNJ_DB normamps=200 emergamps=250                          
New Line.LN8968081-1         bus1=M1047371.2          bus2=P841985.2           length=0.002459781 units=km Geometry=1P_1/0_AXNJ_DB normamps=200 emergamps=250                          
New Line.LN81018875-1        bus1=M1069312.1          bus2=P873800.1           length=0.007335412 units=km Geometry=1P_1/0_AXNJ_DB normamps=200 emergamps=250                          
New Line.LN81018876-1        bus1=M1069312.1          bus2=P873801.1           length=0.007044674 units=km Geometry=1P_1/0_AXNJ_DB normamps=200 emergamps=250                          
New Line.LN81043320-1        bus1=M1069328.1          bus2=L2763811.1          length=0.1919477   units=km Geometry=1P_1/0_AXNJ_DB normamps=200 emergamps=250                          
New Line.LN8976560-2         bus1=M1125943.3          bus2=221-703009.3        length=0.005203969 units=km Geometry=1P_1/0_AXNJ_DB normamps=200 emergamps=250                          
New Line.LN81018878-3        bus1=N1138608.1          bus2=L3232301.1          length=0.084027016 units=km Geometry=1P_1/0_AXNJ_DB normamps=200 emergamps=250                          
New Line.LN8945011-1         bus1=P827528.3           bus2=221-240988.3        length=0.006389569 units=km Geometry=1P_1/0_AXNJ_DB normamps=200 emergamps=250                          
New Line.LN8945013-1         bus1=P827530.1           bus2=221-240991.1        length=0.006820492 units=km Geometry=1P_1/0_AXNJ_DB normamps=200 emergamps=250                          
New Line.LN8968082-1         bus1=P841985.2           bus2=221-306687.2        length=0.001713755 units=km Geometry=1P_1/0_AXNJ_DB normamps=200 emergamps=250                          
New Line.LN81018877-2        bus1=P873800.1           bus2=221-306686.1        length=0.004789778 units=km Geometry=1P_1/0_AXNJ_DB normamps=200 emergamps=250                          
New Line.LN81018878-2        bus1=P873801.1           bus2=N1138608.1          length=0.007298604 units=km Geometry=1P_1/0_AXNJ_DB normamps=200 emergamps=250                                                  

!New 3-ph Lateral for S2 New Neighborhood
New Line.LN2000000-1         bus1=M1026354            bus2=M2000100            length=0.153870984 units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300 !New 3-ph line
New Line.LN2000200-1         bus1=D2000100_INT        bus2=M2000200            length=0.053587023 units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300 !New 3-ph line
New Line.LN2000300-1         bus1=M2000200            bus2=M2000300            length=0.141389705 units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300 !New 3-ph line
New Line.LN2000400-1         bus1=M2000300            bus2=M2000400            length=0.144270134 units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300 !New 3-ph line
New Line.LN2000500-1         bus1=M2000400            bus2=M2000500            length=0.153587092 units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300 !New 3-ph line
New Line.LN2000600-1         bus1=M2000500            bus2=M2000600            length=0.148451348 units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300 !New 3-ph line
New Line.LN2000700-1         bus1=M2000600            bus2=M2000700            length=0.113480909 units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300 !New 3-ph line
New Line.LN2000800-1         bus1=M2000700            bus2=M2000800            length=0.142494843 units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300 !New 3-ph line
New Line.LN2000900-1         bus1=M2000800            bus2=M2000900            length=0.190424348 units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300 !New 3-ph line
New Line.LN2001000-1         bus1=M2000900            bus2=M2001000            length=0.164809323 units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300 !New 3-ph line
New Line.LN2001100-1         bus1=M2001000            bus2=M2001100            length=0.128409309 units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300 !New 3-ph line
New Line.LN2001200-1         bus1=M2001100            bus2=M2001200            length=0.173278528 units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300 !New 3-ph line
New Line.LN2001300-1         bus1=M2001200            bus2=M2001300            length=0.144834893 units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300 !New 3-ph line
New Line.LN2001400-1         bus1=M2001300            bus2=M2001400            length=0.132894854 units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300 !New 3-ph line
New Line.LN2001500-1         bus1=M2001400            bus2=M2001500            length=0.189243463 units=km Geometry=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR normamps=225 emergamps=300 !New 3-ph line

!New 1-ph Laterals for S2 New Neighborhood
New Line.LN2000401-1         bus1=M2000400.1          bus2=M2000401.1          length=0.048230984 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175 !New 1-ph Line
New Line.LN2000402-1         bus1=D2000401_INT.1      bus2=M2000402.1          length=0.048230984 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175 !New 1-ph Line
New Line.LN2000403-1         bus1=M2000402.1          bus2=M2000403.1          length=0.048230984 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175 !New 1-ph Line
New Line.LN2000404-1         bus1=M2000403.1          bus2=M2000404.1          length=0.048230984 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175 !New 1-ph Line
New Line.LN2000405-1         bus1=M2000404.1          bus2=M2000405.1          length=0.048230984 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175 !New 1-ph Line
New Line.LN2000406-1         bus1=M2000405.1          bus2=M2000406.1          length=0.048230984 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175 !New 1-ph Line
New Line.LN2000407-1         bus1=M2000406.1          bus2=M2000407.1          length=0.048230984 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175 !New 1-ph Line
New Line.LN2000408-1         bus1=M2000407.1          bus2=M2000408.1          length=0.048230984 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175 !New 1-ph Line
New Line.LN2000409-1         bus1=M2000408.1          bus2=M2000409.1          length=0.048230984 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175 !New 1-ph Line
New Line.LN2000410-1         bus1=M2000409.1          bus2=M2000410.1          length=0.048230984 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175 !New 1-ph Line
New Line.LN2000411-1         bus1=M2000410.1          bus2=M2000411.1          length=0.048230984 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175 !New 1-ph Line
New Line.LN2000412-1         bus1=M2000411.1          bus2=M2000412.1          length=0.048230984 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175 !New 1-ph Line
New Line.LN2000413-1         bus1=M2000412.1          bus2=M2000413.1          length=0.048230984 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175 !New 1-ph Line
New Line.LN2000414-1         bus1=M2000413.1          bus2=M2000414.1          length=0.048230984 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175 !New 1-ph Line
New Line.LN2000415-1         bus1=M2000414.1          bus2=M2000415.1          length=0.048230984 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175 !New 1-ph Line

New Line.LN2000701-1         bus1=M2000700.2          bus2=M2000701.2          length=0.048230984 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175 !New 1-ph Line
New Line.LN2000702-1         bus1=D2000701_INT.2      bus2=M2000702.2          length=0.048230984 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175 !New 1-ph Line
New Line.LN2000703-1         bus1=M2000702.2          bus2=M2000703.2          length=0.048230984 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175 !New 1-ph Line
New Line.LN2000704-1         bus1=M2000703.2          bus2=M2000704.2          length=0.048230984 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175 !New 1-ph Line
New Line.LN2000705-1         bus1=M2000704.2          bus2=M2000705.2          length=0.048230984 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175 !New 1-ph Line
New Line.LN2000706-1         bus1=M2000705.2          bus2=M2000706.2          length=0.048230984 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175 !New 1-ph Line
New Line.LN2000707-1         bus1=M2000706.2          bus2=M2000707.2          length=0.048230984 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175 !New 1-ph Line
New Line.LN2000708-1         bus1=M2000707.2          bus2=M2000708.2          length=0.048230984 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175 !New 1-ph Line
New Line.LN2000709-1         bus1=M2000708.2          bus2=M2000709.2          length=0.048230984 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175 !New 1-ph Line
New Line.LN2000710-1         bus1=M2000709.2          bus2=M2000710.2          length=0.048230984 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175 !New 1-ph Line
New Line.LN2000711-1         bus1=M2000710.2          bus2=M2000711.2          length=0.048230984 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175 !New 1-ph Line
New Line.LN2000712-1         bus1=M2000711.2          bus2=M2000712.2          length=0.048230984 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175 !New 1-ph Line
New Line.LN2000713-1         bus1=M2000712.2          bus2=M2000713.2          length=0.048230984 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175 !New 1-ph Line
New Line.LN2000714-1         bus1=M2000713.2          bus2=M2000714.2          length=0.048230984 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175 !New 1-ph Line
New Line.LN2000715-1         bus1=M2000714.2          bus2=M2000715.2          length=0.048230984 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175 !New 1-ph Line

New Line.LN2000901-1         bus1=M2000900.3          bus2=M2000901.3          length=0.048230984 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175 !New 1-ph Line
New Line.LN2000902-1         bus1=D2000901_INT.3      bus2=M2000902.3          length=0.048230984 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175 !New 1-ph Line
New Line.LN2000903-1         bus1=M2000902.3          bus2=M2000903.3          length=0.048230984 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175 !New 1-ph Line
New Line.LN2000904-1         bus1=M2000903.3          bus2=M2000904.3          length=0.048230984 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175 !New 1-ph Line
New Line.LN2000905-1         bus1=M2000904.3          bus2=M2000905.3          length=0.048230984 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175 !New 1-ph Line
New Line.LN2000906-1         bus1=M2000905.3          bus2=M2000906.3          length=0.048230984 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175 !New 1-ph Line
New Line.LN2000907-1         bus1=M2000906.3          bus2=M2000907.3          length=0.048230984 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175 !New 1-ph Line
New Line.LN2000908-1         bus1=M2000907.3          bus2=M2000908.3          length=0.048230984 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175 !New 1-ph Line
New Line.LN2000909-1         bus1=M2000908.3          bus2=M2000909.3          length=0.048230984 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175 !New 1-ph Line
New Line.LN2000910-1         bus1=M2000909.3          bus2=M2000910.3          length=0.048230984 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175 !New 1-ph Line
New Line.LN2000911-1         bus1=M2000910.3          bus2=M2000911.3          length=0.048230984 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175 !New 1-ph Line
New Line.LN2000912-1         bus1=M2000911.3          bus2=M2000912.3          length=0.048230984 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175 !New 1-ph Line
New Line.LN2000913-1         bus1=M2000912.3          bus2=M2000913.3          length=0.048230984 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175 !New 1-ph Line
New Line.LN2000914-1         bus1=M2000913.3          bus2=M2000914.3          length=0.048230984 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175 !New 1-ph Line
New Line.LN2000915-1         bus1=M2000914.3          bus2=M2000915.3          length=0.048230984 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175 !New 1-ph Line

New Line.LN2001001-1         bus1=M2001000.2          bus2=M2001001.2          length=0.048230984 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175 !New 1-ph Line
New Line.LN2001002-1         bus1=D2001001_INT.2      bus2=M2001002.2          length=0.048230984 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175 !New 1-ph Line
New Line.LN2001003-1         bus1=M2001002.2          bus2=M2001003.2          length=0.048230984 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175 !New 1-ph Line
New Line.LN2001004-1         bus1=M2001003.2          bus2=M2001004.2          length=0.048230984 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175 !New 1-ph Line
New Line.LN2001005-1         bus1=M2001004.2          bus2=M2001005.2          length=0.048230984 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175 !New 1-ph Line
New Line.LN2001006-1         bus1=M2001005.2          bus2=M2001006.2          length=0.048230984 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175 !New 1-ph Line
New Line.LN2001007-1         bus1=M2001006.2          bus2=M2001007.2          length=0.048230984 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175 !New 1-ph Line
New Line.LN2001008-1         bus1=M2001007.2          bus2=M2001008.2          length=0.048230984 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175 !New 1-ph Line
New Line.LN2001009-1         bus1=M2001008.2          bus2=M2001009.2          length=0.048230984 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175 !New 1-ph Line
New Line.LN2001010-1         bus1=M2001009.2          bus2=M2001010.2          length=0.048230984 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175 !New 1-ph Line
New Line.LN2001011-1         bus1=M2001010.2          bus2=M2001011.2          length=0.048230984 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175 !New 1-ph Line
New Line.LN2001012-1         bus1=M2001011.2          bus2=M2001012.2          length=0.048230984 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175 !New 1-ph Line
New Line.LN2001013-1         bus1=M2001012.2          bus2=M2001013.2          length=0.048230984 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175 !New 1-ph Line
New Line.LN2001014-1         bus1=M2001013.2          bus2=M2001014.2          length=0.048230984 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175 !New 1-ph Line
New Line.LN2001015-1         bus1=M2001014.2          bus2=M2001015.2          length=0.048230984 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175 !New 1-ph Line

New Line.LN2001201-1         bus1=M2001200.3          bus2=M2001201.3          length=0.048230984 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175 !New 1-ph Line
New Line.LN2001202-1         bus1=D2001201_INT.3      bus2=M2001202.3          length=0.048230984 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175 !New 1-ph Line
New Line.LN2001203-1         bus1=M2001202.3          bus2=M2001203.3          length=0.048230984 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175 !New 1-ph Line
New Line.LN2001204-1         bus1=M2001203.3          bus2=M2001204.3          length=0.048230984 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175 !New 1-ph Line
New Line.LN2001205-1         bus1=M2001204.3          bus2=M2001205.3          length=0.048230984 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175 !New 1-ph Line
New Line.LN2001206-1         bus1=M2001205.3          bus2=M2001206.3          length=0.048230984 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175 !New 1-ph Line
New Line.LN2001207-1         bus1=M2001206.3          bus2=M2001207.3          length=0.048230984 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175 !New 1-ph Line
New Line.LN2001208-1         bus1=M2001207.3          bus2=M2001208.3          length=0.048230984 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175 !New 1-ph Line
New Line.LN2001209-1         bus1=M2001208.3          bus2=M2001209.3          length=0.048230984 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175 !New 1-ph Line
New Line.LN2001210-1         bus1=M2001209.3          bus2=M2001210.3          length=0.048230984 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175 !New 1-ph Line
New Line.LN2001211-1         bus1=M2001210.3          bus2=M2001211.3          length=0.048230984 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175 !New 1-ph Line
New Line.LN2001212-1         bus1=M2001211.3          bus2=M2001212.3          length=0.048230984 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175 !New 1-ph Line
New Line.LN2001213-1         bus1=M2001212.3          bus2=M2001213.3          length=0.048230984 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175 !New 1-ph Line
New Line.LN2001214-1         bus1=M2001213.3          bus2=M2001214.3          length=0.048230984 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175 !New 1-ph Line
New Line.LN2001215-1         bus1=M2001214.3          bus2=M2001215.3          length=0.048230984 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175 !New 1-ph Line

New Line.LN2001301-1         bus1=M2001300.1          bus2=M2001301.1          length=0.048230984 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175 !New 1-ph Line
New Line.LN2001302-1         bus1=D2001301_INT.1      bus2=M2001302.1          length=0.048230984 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175 !New 1-ph Line
New Line.LN2001303-1         bus1=M2001302.1          bus2=M2001303.1          length=0.048230984 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175 !New 1-ph Line
New Line.LN2001304-1         bus1=M2001303.1          bus2=M2001304.1          length=0.048230984 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175 !New 1-ph Line
New Line.LN2001305-1         bus1=M2001304.1          bus2=M2001305.1          length=0.048230984 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175 !New 1-ph Line
New Line.LN2001306-1         bus1=M2001305.1          bus2=M2001306.1          length=0.048230984 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175 !New 1-ph Line
New Line.LN2001307-1         bus1=M2001306.1          bus2=M2001307.1          length=0.048230984 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175 !New 1-ph Line
New Line.LN2001308-1         bus1=M2001307.1          bus2=M2001308.1          length=0.048230984 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175 !New 1-ph Line
New Line.LN2001309-1         bus1=M2001308.1          bus2=M2001309.1          length=0.048230984 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175 !New 1-ph Line
New Line.LN2001310-1         bus1=M2001309.1          bus2=M2001310.1          length=0.048230984 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175 !New 1-ph Line
New Line.LN2001311-1         bus1=M2001310.1          bus2=M2001311.1          length=0.048230984 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175 !New 1-ph Line
New Line.LN2001312-1         bus1=M2001311.1          bus2=M2001312.1          length=0.048230984 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175 !New 1-ph Line
New Line.LN2001313-1         bus1=M2001312.1          bus2=M2001313.1          length=0.048230984 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175 !New 1-ph Line
New Line.LN2001314-1         bus1=M2001313.1          bus2=M2001314.1          length=0.048230984 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175 !New 1-ph Line
New Line.LN2001315-1         bus1=M2001314.1          bus2=M2001315.1          length=0.048230984 units=km Geometry=1PH-x2_ACSRx2_ACSR normamps=100 emergamps=175 !New 1-ph Line

New Line.LN2001DER-1         bus1=M2001DER480-1       bus2=M2001DER-1          length=0.0500 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR397_ACSR normamps=450 emergamps=600 !New 3-ph line
New Line.LN2001DER-2         bus1=M2001DER480-1       bus2=M2001DER-2          length=0.0500 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR397_ACSR normamps=450 emergamps=600 !New 3-ph line
New Line.LN2001DER-3         bus1=M2001DER480-1       bus2=M2001DER-3          length=0.0500 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR397_ACSR normamps=450 emergamps=600 !New 3-ph line
New Line.LN2001DER-4         bus1=M2001DER480-2       bus2=M2001DER-4          length=0.0500 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR397_ACSR normamps=450 emergamps=600 !New 3-ph line
New Line.LN2001DER-5         bus1=M2001DER480-2       bus2=M2001DER-5          length=0.0500 units=km Geometry=3PH_H-397_ACSR397_ACSR397_ACSR397_ACSR normamps=450 emergamps=600 !New 3-ph line

