</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_19323EB2-82B5-45E5-8F88-CC24D8491BB9">
  <cim:IdentifiedObject.mRID>_19323EB2-82B5-45E5-8F88-CC24D8491BB9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l19_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_53BF8E67-83C6-4A36-950F-5A93715DE735"/>
  <cim:PowerSystemResource.Location rdf:resource="#_FDFAD42D-1D74-4A1C-9759-AF9727CCF9BC"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_B34E0615-F066-465C-AC0C-D1FD07CB7C2F">
  <cim:IdentifiedObject.mRID>_B34E0615-F066-465C-AC0C-D1FD07CB7C2F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l19_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_53BF8E67-83C6-4A36-950F-5A93715DE735"/>
  <cim:PowerSystemResource.Location rdf:resource="#_FDFAD42D-1D74-4A1C-9759-AF9727CCF9BC"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_4B3F296E-A016-4A07-8C60-1528CF8BF18F">
  <cim:IdentifiedObject.mRID>_4B3F296E-A016-4A07-8C60-1528CF8BF18F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l19_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_53BF8E67-83C6-4A36-950F-5A93715DE735"/>
  <cim:PowerSystemResource.Location rdf:resource="#_FDFAD42D-1D74-4A1C-9759-AF9727CCF9BC"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_BD963B9F-CF38-4445-948F-1C52C4AC1324">
  <cim:IdentifiedObject.mRID>_BD963B9F-CF38-4445-948F-1C52C4AC1324</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l19_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_53BF8E67-83C6-4A36-950F-5A93715DE735"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_665EFD5B-35EC-4AA6-97CC-335B4EA52A5F"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_F15B19A5-FD88-4269-BEF3-D2250A02D26C"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_5721509D-02DC-4541-868C-CC399D583F70">
  <cim:IdentifiedObject.mRID>_5721509D-02DC-4541-868C-CC399D583F70</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l19_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_53BF8E67-83C6-4A36-950F-5A93715DE735"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_386704D2-9B6F-4D54-926A-663E62B80CC3"/>
</cim:Terminal>
<cim:Location rdf:ID="_FDFAD42D-1D74-4A1C-9759-AF9727CCF9BC">
  <cim:IdentifiedObject.mRID>_FDFAD42D-1D74-4A1C-9759-AF9727CCF9BC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l19_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_8ECC7C47-F82A-48DB-8598-B24B2CA84980"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_E3B66F29-5FA1-4E85-A8F3-B82DDBDF193F">
  <cim:PositionPoint.Location rdf:resource="#_FDFAD42D-1D74-4A1C-9759-AF9727CCF9BC"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1500</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2325</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_706702B8-0ADC-4B24-957C-3E24C3BD2F6E">
  <cim:PositionPoint.Location rdf:resource="#_FDFAD42D-1D74-4A1C-9759-AF9727CCF9BC"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1500</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2625</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_717210FF-B2F9-4508-AF9A-7DAC6E2D7ED4">
  <cim:IdentifiedObject.mRID>_717210FF-B2F9-4508-AF9A-7DAC6E2D7ED4</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l20</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_F49D1288-9EC6-47DB-8769-57E2B6EDB124"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_E5DE5264-0527-428F-B8C3-2598B359CFC2"/>
  <cim:Conductor.length>0.325</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_EC514CE3-4F9C-493A-A0F2-4FF67FDD0F66"/>
  <cim:PowerSystemResource.Location rdf:resource="#_AEBCBAE8-0FC9-428B-95C9-946AC18C7C45"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_0FE272AC-880F-4C61-B866-E634CB5B1AFC">
  <cim:IdentifiedObject.mRID>_0FE272AC-880F-4C61-B866-E634CB5B1AFC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l20_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_717210FF-B2F9-4508-AF9A-7DAC6E2D7ED4"/>
  <cim:PowerSystemResource.Location rdf:resource="#_AEBCBAE8-0FC9-428B-95C9-946AC18C7C45"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_4F387B82-4458-437D-A057-16E99D25E217">
  <cim:IdentifiedObject.mRID>_4F387B82-4458-437D-A057-16E99D25E217</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l20_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_717210FF-B2F9-4508-AF9A-7DAC6E2D7ED4"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_2040E6A6-853D-4E82-A25B-5CD2394A1D48"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_F15B19A5-FD88-4269-BEF3-D2250A02D26C"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_F8CB31A7-030D-4AED-B879-FDC6DECBBC90">
  <cim:IdentifiedObject.mRID>_F8CB31A7-030D-4AED-B879-FDC6DECBBC90</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l20_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_717210FF-B2F9-4508-AF9A-7DAC6E2D7ED4"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_4B65779E-E3AC-4CBD-AD62-B313FC3B84CB"/>
</cim:Terminal>
<cim:Location rdf:ID="_AEBCBAE8-0FC9-428B-95C9-946AC18C7C45">
  <cim:IdentifiedObject.mRID>_AEBCBAE8-0FC9-428B-95C9-946AC18C7C45</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l20_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_8ECC7C47-F82A-48DB-8598-B24B2CA84980"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_D7F490F2-2A91-45BF-B158-813BA1A77CAE">
  <cim:PositionPoint.Location rdf:resource="#_AEBCBAE8-0FC9-428B-95C9-946AC18C7C45"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1250</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2325</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_413481CE-FA93-48B6-A1AC-CE66F5AD23A0">
  <cim:PositionPoint.Location rdf:resource="#_AEBCBAE8-0FC9-428B-95C9-946AC18C7C45"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>925</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2325</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_72B10AE7-02C4-46D0-BA96-C44008DC1369">
  <cim:IdentifiedObject.mRID>_72B10AE7-02C4-46D0-BA96-C44008DC1369</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l21</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_F49D1288-9EC6-47DB-8769-57E2B6EDB124"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_E5DE5264-0527-428F-B8C3-2598B359CFC2"/>
  <cim:Conductor.length>0.525</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_83BAEB6D-46B8-45BE-AF3B-7234BB5DE817"/>
  <cim:PowerSystemResource.Location rdf:resource="#_4A427377-5A1B-4022-8959-FFC3C25D959F"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_225E115B-E6ED-4EDC-BAF6-F216371721B4">
  <cim:IdentifiedObject.mRID>_225E115B-E6ED-4EDC-BAF6-F216371721B4</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l21_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_72B10AE7-02C4-46D0-BA96-C44008DC1369"/>
  <cim:PowerSystemResource.Location rdf:resource="#_4A427377-5A1B-4022-8959-FFC3C25D959F"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_4BF75D97-3610-4B8F-8317-EABEC813A1FB">
  <cim:IdentifiedObject.mRID>_4BF75D97-3610-4B8F-8317-EABEC813A1FB</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l21_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_72B10AE7-02C4-46D0-BA96-C44008DC1369"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_386704D2-9B6F-4D54-926A-663E62B80CC3"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_F15B19A5-FD88-4269-BEF3-D2250A02D26C"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_B4A0B31C-FEBB-4106-A5A4-B55F65CE7826">
  <cim:IdentifiedObject.mRID>_B4A0B31C-FEBB-4106-A5A4-B55F65CE7826</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l21_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_72B10AE7-02C4-46D0-BA96-C44008DC1369"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_218D2AEE-CA57-4C20-AF42-CA98736066D1"/>
</cim:Terminal>
<cim:Location rdf:ID="_4A427377-5A1B-4022-8959-FFC3C25D959F">
  <cim:IdentifiedObject.mRID>_4A427377-5A1B-4022-8959-FFC3C25D959F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l21_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_8ECC7C47-F82A-48DB-8598-B24B2CA84980"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_806154D3-3C58-49F0-B5EC-15E691189027">
  <cim:PositionPoint.Location rdf:resource="#_4A427377-5A1B-4022-8959-FFC3C25D959F"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1500</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2625</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_B7223872-1736-44DD-A636-AABFEE409883">
  <cim:PositionPoint.Location rdf:resource="#_4A427377-5A1B-4022-8959-FFC3C25D959F"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>975</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2625</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_CED526A9-2105-4FB1-B980-F0AEDA9CC171">
  <cim:IdentifiedObject.mRID>_CED526A9-2105-4FB1-B980-F0AEDA9CC171</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l22</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_F49D1288-9EC6-47DB-8769-57E2B6EDB124"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_E5DE5264-0527-428F-B8C3-2598B359CFC2"/>
  <cim:Conductor.length>0.25</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_2D07BFE4-4E32-4A46-B73A-AE02F098A791"/>
  <cim:PowerSystemResource.Location rdf:resource="#_C49BC5EA-3AD6-4CE2-ADC7-DCCE02FA5630"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_4FE35412-B6CC-4B13-A108-A16D858D07B0">
  <cim:IdentifiedObject.mRID>_4FE35412-B6CC-4B13-A108-A16D858D07B0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l22_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_CED526A9-2105-4FB1-B980-F0AEDA9CC171"/>
  <cim:PowerSystemResource.Location rdf:resource="#_C49BC5EA-3AD6-4CE2-ADC7-DCCE02FA5630"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_8BA4C0D8-3115-43ED-B1BF-5EFE56E97DF5">
  <cim:IdentifiedObject.mRID>_8BA4C0D8-3115-43ED-B1BF-5EFE56E97DF5</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l22_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_CED526A9-2105-4FB1-B980-F0AEDA9CC171"/>
  <cim:PowerSystemResource.Location rdf:resource="#_C49BC5EA-3AD6-4CE2-ADC7-DCCE02FA5630"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_3C24E614-B092-4D1C-8939-4D753401EF68">
  <cim:IdentifiedObject.mRID>_3C24E614-B092-4D1C-8939-4D753401EF68</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l22_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_CED526A9-2105-4FB1-B980-F0AEDA9CC171"/>
  <cim:PowerSystemResource.Location rdf:resource="#_C49BC5EA-3AD6-4CE2-ADC7-DCCE02FA5630"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_23E20C7D-2DCB-465C-A10E-97C45D61214C">
  <cim:IdentifiedObject.mRID>_23E20C7D-2DCB-465C-A10E-97C45D61214C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l22_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_CED526A9-2105-4FB1-B980-F0AEDA9CC171"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_386704D2-9B6F-4D54-926A-663E62B80CC3"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_F15B19A5-FD88-4269-BEF3-D2250A02D26C"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_3AC3C47E-0DC9-439C-A0A8-AAF01DAEC3CD">
  <cim:IdentifiedObject.mRID>_3AC3C47E-0DC9-439C-A0A8-AAF01DAEC3CD</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l22_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_CED526A9-2105-4FB1-B980-F0AEDA9CC171"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_D7E9B8A9-D0E4-454C-B952-578B824D854D"/>
</cim:Terminal>
<cim:Location rdf:ID="_C49BC5EA-3AD6-4CE2-ADC7-DCCE02FA5630">
  <cim:IdentifiedObject.mRID>_C49BC5EA-3AD6-4CE2-ADC7-DCCE02FA5630</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l22_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_8ECC7C47-F82A-48DB-8598-B24B2CA84980"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_78855300-EB5B-4BBA-A0A9-CE3446F9C41D">
  <cim:PositionPoint.Location rdf:resource="#_C49BC5EA-3AD6-4CE2-ADC7-DCCE02FA5630"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1500</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2625</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_F74D2F28-FC15-46D2-8125-52ED56F3814F">
  <cim:PositionPoint.Location rdf:resource="#_C49BC5EA-3AD6-4CE2-ADC7-DCCE02FA5630"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1500</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2875</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_A7B498EA-69C4-4C98-9782-D6A89FF6DF7A">
  <cim:IdentifiedObject.mRID>_A7B498EA-69C4-4C98-9782-D6A89FF6DF7A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l23</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_F49D1288-9EC6-47DB-8769-57E2B6EDB124"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_E5DE5264-0527-428F-B8C3-2598B359CFC2"/>
  <cim:Conductor.length>0.55</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_38DE7335-2A73-4F34-8600-D6A443BB60C5"/>
  <cim:PowerSystemResource.Location rdf:resource="#_437C0F60-3688-4E55-8311-98E5826BF8DE"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_0771882E-9F34-403C-9B77-8C9EC7C01CA6">
  <cim:IdentifiedObject.mRID>_0771882E-9F34-403C-9B77-8C9EC7C01CA6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l23_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_A7B498EA-69C4-4C98-9782-D6A89FF6DF7A"/>
  <cim:PowerSystemResource.Location rdf:resource="#_437C0F60-3688-4E55-8311-98E5826BF8DE"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_DCE78EC5-18C6-4977-AA2C-901E1FC620A8">
  <cim:IdentifiedObject.mRID>_DCE78EC5-18C6-4977-AA2C-901E1FC620A8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l23_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_A7B498EA-69C4-4C98-9782-D6A89FF6DF7A"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_D7E9B8A9-D0E4-454C-B952-578B824D854D"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_F15B19A5-FD88-4269-BEF3-D2250A02D26C"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_78A0062E-0C0E-4941-B28A-1DFD9DB2852C">
  <cim:IdentifiedObject.mRID>_78A0062E-0C0E-4941-B28A-1DFD9DB2852C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l23_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_A7B498EA-69C4-4C98-9782-D6A89FF6DF7A"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_38990351-77F1-4C3A-847D-FAF892C9C0CF"/>
</cim:Terminal>
<cim:Location rdf:ID="_437C0F60-3688-4E55-8311-98E5826BF8DE">
  <cim:IdentifiedObject.mRID>_437C0F60-3688-4E55-8311-98E5826BF8DE</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l23_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_8ECC7C47-F82A-48DB-8598-B24B2CA84980"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_7607436A-2FF6-4C25-B713-22D38D8CA9B5">
  <cim:PositionPoint.Location rdf:resource="#_437C0F60-3688-4E55-8311-98E5826BF8DE"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1500</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2875</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_C6724C93-E79F-4D21-B12E-0D3C53EEC4DE">
  <cim:PositionPoint.Location rdf:resource="#_437C0F60-3688-4E55-8311-98E5826BF8DE"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>950</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2875</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_1F66D7C5-D712-4A26-B99B-35C3FAEC17B1">
  <cim:IdentifiedObject.mRID>_1F66D7C5-D712-4A26-B99B-35C3FAEC17B1</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l24</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_F49D1288-9EC6-47DB-8769-57E2B6EDB124"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_E5DE5264-0527-428F-B8C3-2598B359CFC2"/>
  <cim:Conductor.length>0.275</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_2D07BFE4-4E32-4A46-B73A-AE02F098A791"/>
  <cim:PowerSystemResource.Location rdf:resource="#_E181342A-C1C7-4CEC-9729-B716FEFC63AA"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_3250B02A-6178-42AA-91D6-CC8EA5F7FFBB">
  <cim:IdentifiedObject.mRID>_3250B02A-6178-42AA-91D6-CC8EA5F7FFBB</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l24_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_1F66D7C5-D712-4A26-B99B-35C3FAEC17B1"/>
  <cim:PowerSystemResource.Location rdf:resource="#_E181342A-C1C7-4CEC-9729-B716FEFC63AA"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_111C2EFD-D036-4470-9290-B61F2481564C">
  <cim:IdentifiedObject.mRID>_111C2EFD-D036-4470-9290-B61F2481564C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l24_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_1F66D7C5-D712-4A26-B99B-35C3FAEC17B1"/>
  <cim:PowerSystemResource.Location rdf:resource="#_E181342A-C1C7-4CEC-9729-B716FEFC63AA"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_C0BD2491-6B33-4447-8C0B-600B9D54FA2D">
  <cim:IdentifiedObject.mRID>_C0BD2491-6B33-4447-8C0B-600B9D54FA2D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l24_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_1F66D7C5-D712-4A26-B99B-35C3FAEC17B1"/>
  <cim:PowerSystemResource.Location rdf:resource="#_E181342A-C1C7-4CEC-9729-B716FEFC63AA"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_FD60318C-7240-4A81-90CD-7633EF330994">
  <cim:IdentifiedObject.mRID>_FD60318C-7240-4A81-90CD-7633EF330994</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l24_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_1F66D7C5-D712-4A26-B99B-35C3FAEC17B1"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_D7E9B8A9-D0E4-454C-B952-578B824D854D"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_F15B19A5-FD88-4269-BEF3-D2250A02D26C"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_AC15F364-6C29-4805-9763-C0D0FA5D4791">
  <cim:IdentifiedObject.mRID>_AC15F364-6C29-4805-9763-C0D0FA5D4791</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l24_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_1F66D7C5-D712-4A26-B99B-35C3FAEC17B1"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_FF8ADEDB-D04A-4492-93B6-95E81142D383"/>
</cim:Terminal>
<cim:Location rdf:ID="_E181342A-C1C7-4CEC-9729-B716FEFC63AA">
  <cim:IdentifiedObject.mRID>_E181342A-C1C7-4CEC-9729-B716FEFC63AA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l24_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_8ECC7C47-F82A-48DB-8598-B24B2CA84980"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_7A040D9A-F0AC-4A9C-945C-7DE4C86EE122">
  <cim:PositionPoint.Location rdf:resource="#_E181342A-C1C7-4CEC-9729-B716FEFC63AA"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1500</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2875</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_0F235234-743A-4465-9E03-5FDCC1BB4915">
  <cim:PositionPoint.Location rdf:resource="#_E181342A-C1C7-4CEC-9729-B716FEFC63AA"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1500</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3150</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_2AD19BFC-87DB-4321-AB7A-31DA04386D56">
  <cim:IdentifiedObject.mRID>_2AD19BFC-87DB-4321-AB7A-31DA04386D56</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l25</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_F49D1288-9EC6-47DB-8769-57E2B6EDB124"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_E5DE5264-0527-428F-B8C3-2598B359CFC2"/>
  <cim:Conductor.length>0.35</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_76ED75EF-6493-4295-BBF3-CB012FE0913B"/>
  <cim:PowerSystemResource.Location rdf:resource="#_9DCA6884-099D-4834-AB14-2D082D686463"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_2D9F69E9-4003-4EB6-AC96-201C38733FB6">
  <cim:IdentifiedObject.mRID>_2D9F69E9-4003-4EB6-AC96-201C38733FB6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l25_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_2AD19BFC-87DB-4321-AB7A-31DA04386D56"/>
  <cim:PowerSystemResource.Location rdf:resource="#_9DCA6884-099D-4834-AB14-2D082D686463"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_3C9DF29E-29E9-4205-8D69-7ACFACAB17A9">
  <cim:IdentifiedObject.mRID>_3C9DF29E-29E9-4205-8D69-7ACFACAB17A9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l25_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_2AD19BFC-87DB-4321-AB7A-31DA04386D56"/>
  <cim:PowerSystemResource.Location rdf:resource="#_9DCA6884-099D-4834-AB14-2D082D686463"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_8CBE7B53-B3D1-4AC2-89A4-BC19D9C460AC">
  <cim:IdentifiedObject.mRID>_8CBE7B53-B3D1-4AC2-89A4-BC19D9C460AC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l25_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_2AD19BFC-87DB-4321-AB7A-31DA04386D56"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_FF1D573B-D0FE-4FE1-8F60-64B4EC422A43"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_F15B19A5-FD88-4269-BEF3-D2250A02D26C"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_C122386B-EBF5-4D4C-9187-B5E497DA96AD">
  <cim:IdentifiedObject.mRID>_C122386B-EBF5-4D4C-9187-B5E497DA96AD</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l25_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_2AD19BFC-87DB-4321-AB7A-31DA04386D56"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_9CEC1A67-38C6-4731-A09C-BECC98B0AEFA"/>
</cim:Terminal>
<cim:Location rdf:ID="_9DCA6884-099D-4834-AB14-2D082D686463">
  <cim:IdentifiedObject.mRID>_9DCA6884-099D-4834-AB14-2D082D686463</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l25_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_8ECC7C47-F82A-48DB-8598-B24B2CA84980"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_1DD40FD4-2693-46B4-9DBE-3933B5826BEE">
  <cim:PositionPoint.Location rdf:resource="#_9DCA6884-099D-4834-AB14-2D082D686463"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1500</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3150</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_5363C7DE-10C5-4B99-AD0D-DC6B1D940ED6">
  <cim:PositionPoint.Location rdf:resource="#_9DCA6884-099D-4834-AB14-2D082D686463"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1150</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3150</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_79514591-E963-498D-AF92-734D37741D78">
  <cim:IdentifiedObject.mRID>_79514591-E963-498D-AF92-734D37741D78</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l26</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_F49D1288-9EC6-47DB-8769-57E2B6EDB124"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_E5DE5264-0527-428F-B8C3-2598B359CFC2"/>
  <cim:Conductor.length>0.2</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_2D07BFE4-4E32-4A46-B73A-AE02F098A791"/>
  <cim:PowerSystemResource.Location rdf:resource="#_B5D05151-9EB6-49AC-B64D-1CD76D5DAA32"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_6C6EEBE9-0C7B-48A6-AD29-B99FEB77D8F3">
  <cim:IdentifiedObject.mRID>_6C6EEBE9-0C7B-48A6-AD29-B99FEB77D8F3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l26_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_79514591-E963-498D-AF92-734D37741D78"/>
  <cim:PowerSystemResource.Location rdf:resource="#_B5D05151-9EB6-49AC-B64D-1CD76D5DAA32"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_E3C359A8-E9C6-48CE-9E6D-CE04B8426402">
  <cim:IdentifiedObject.mRID>_E3C359A8-E9C6-48CE-9E6D-CE04B8426402</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l26_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_79514591-E963-498D-AF92-734D37741D78"/>
  <cim:PowerSystemResource.Location rdf:resource="#_B5D05151-9EB6-49AC-B64D-1CD76D5DAA32"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_2181E0A8-94CF-42DE-A0AF-F29E6D8B74A0">
  <cim:IdentifiedObject.mRID>_2181E0A8-94CF-42DE-A0AF-F29E6D8B74A0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l26_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_79514591-E963-498D-AF92-734D37741D78"/>
  <cim:PowerSystemResource.Location rdf:resource="#_B5D05151-9EB6-49AC-B64D-1CD76D5DAA32"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_1604D70C-C5EE-4239-A053-16FEB491EE7E">
  <cim:IdentifiedObject.mRID>_1604D70C-C5EE-4239-A053-16FEB491EE7E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l26_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_79514591-E963-498D-AF92-734D37741D78"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_FF8ADEDB-D04A-4492-93B6-95E81142D383"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_F15B19A5-FD88-4269-BEF3-D2250A02D26C"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_18A075CA-EA93-4B20-B9BA-BC54D0C82EB8">
  <cim:IdentifiedObject.mRID>_18A075CA-EA93-4B20-B9BA-BC54D0C82EB8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l26_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_79514591-E963-498D-AF92-734D37741D78"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_FE7AA633-27A8-465B-97E0-24979F0A1400"/>
</cim:Terminal>
<cim:Location rdf:ID="_B5D05151-9EB6-49AC-B64D-1CD76D5DAA32">
  <cim:IdentifiedObject.mRID>_B5D05151-9EB6-49AC-B64D-1CD76D5DAA32</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l26_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_8ECC7C47-F82A-48DB-8598-B24B2CA84980"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_81633795-8B1E-46B9-9327-E4A2635B000E">
  <cim:PositionPoint.Location rdf:resource="#_B5D05151-9EB6-49AC-B64D-1CD76D5DAA32"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1500</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3150</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_4734518C-FD2F-4A71-82DA-C0AD21B45993">
  <cim:PositionPoint.Location rdf:resource="#_B5D05151-9EB6-49AC-B64D-1CD76D5DAA32"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1500</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3350</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_2AF488F2-652D-4E0E-949A-37C95C842025">
  <cim:IdentifiedObject.mRID>_2AF488F2-652D-4E0E-949A-37C95C842025</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l27</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_F49D1288-9EC6-47DB-8769-57E2B6EDB124"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_E5DE5264-0527-428F-B8C3-2598B359CFC2"/>
  <cim:Conductor.length>0.275</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_76ED75EF-6493-4295-BBF3-CB012FE0913B"/>
  <cim:PowerSystemResource.Location rdf:resource="#_2258CE0C-5D60-4359-B65E-738711F4333C"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_B2774E34-57E6-4F47-8A72-47466EB41270">
  <cim:IdentifiedObject.mRID>_B2774E34-57E6-4F47-8A72-47466EB41270</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l27_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_2AF488F2-652D-4E0E-949A-37C95C842025"/>
  <cim:PowerSystemResource.Location rdf:resource="#_2258CE0C-5D60-4359-B65E-738711F4333C"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_454F7799-6CF0-4C5D-8FCE-A1B7A93B30FA">
  <cim:IdentifiedObject.mRID>_454F7799-6CF0-4C5D-8FCE-A1B7A93B30FA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l27_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_2AF488F2-652D-4E0E-949A-37C95C842025"/>
  <cim:PowerSystemResource.Location rdf:resource="#_2258CE0C-5D60-4359-B65E-738711F4333C"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_4F93D5E0-CE3B-4C45-BDB1-936C0969B6D6">
  <cim:IdentifiedObject.mRID>_4F93D5E0-CE3B-4C45-BDB1-936C0969B6D6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l27_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_2AF488F2-652D-4E0E-949A-37C95C842025"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_9CEC1A67-38C6-4731-A09C-BECC98B0AEFA"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_F15B19A5-FD88-4269-BEF3-D2250A02D26C"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_54F65E70-D822-4F3E-B180-BA279FA03572">
  <cim:IdentifiedObject.mRID>_54F65E70-D822-4F3E-B180-BA279FA03572</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l27_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_2AF488F2-652D-4E0E-949A-37C95C842025"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_95D2590D-8E3A-4512-A5B2-4F62C12F2D12"/>
</cim:Terminal>
<cim:Location rdf:ID="_2258CE0C-5D60-4359-B65E-738711F4333C">
  <cim:IdentifiedObject.mRID>_2258CE0C-5D60-4359-B65E-738711F4333C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l27_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_8ECC7C47-F82A-48DB-8598-B24B2CA84980"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_65A10D77-EC29-49B0-A7D8-0A5A9A5748BD">
  <cim:PositionPoint.Location rdf:resource="#_2258CE0C-5D60-4359-B65E-738711F4333C"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1150</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3150</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_8ACBE379-6995-4289-9D62-96B075EC1F88">
  <cim:PositionPoint.Location rdf:resource="#_2258CE0C-5D60-4359-B65E-738711F4333C"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>875</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3150</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_D2A93B11-D61E-4F73-8954-FC1E88429CB2">
  <cim:IdentifiedObject.mRID>_D2A93B11-D61E-4F73-8954-FC1E88429CB2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l28</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_F49D1288-9EC6-47DB-8769-57E2B6EDB124"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_E5DE5264-0527-428F-B8C3-2598B359CFC2"/>
  <cim:Conductor.length>0.225</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_38DE7335-2A73-4F34-8600-D6A443BB60C5"/>
  <cim:PowerSystemResource.Location rdf:resource="#_9BAA8C06-56CB-457B-97D1-6D3329F94A83"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_0DFDA85B-DBFA-473C-B0B2-0A4ED5EA2AFA">
  <cim:IdentifiedObject.mRID>_0DFDA85B-DBFA-473C-B0B2-0A4ED5EA2AFA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l28_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_D2A93B11-D61E-4F73-8954-FC1E88429CB2"/>
  <cim:PowerSystemResource.Location rdf:resource="#_9BAA8C06-56CB-457B-97D1-6D3329F94A83"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_5EB3E675-ED2C-469D-AD65-CE37FC4B1432">
  <cim:IdentifiedObject.mRID>_5EB3E675-ED2C-469D-AD65-CE37FC4B1432</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l28_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_D2A93B11-D61E-4F73-8954-FC1E88429CB2"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_9CEC1A67-38C6-4731-A09C-BECC98B0AEFA"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_F15B19A5-FD88-4269-BEF3-D2250A02D26C"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_05B3EE5A-0B3C-48ED-8724-D429B1331802">
  <cim:IdentifiedObject.mRID>_05B3EE5A-0B3C-48ED-8724-D429B1331802</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l28_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_D2A93B11-D61E-4F73-8954-FC1E88429CB2"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_AFBFB618-371F-4136-9B6A-EA83A534A872"/>
</cim:Terminal>
<cim:Location rdf:ID="_9BAA8C06-56CB-457B-97D1-6D3329F94A83">
  <cim:IdentifiedObject.mRID>_9BAA8C06-56CB-457B-97D1-6D3329F94A83</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l28_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_8ECC7C47-F82A-48DB-8598-B24B2CA84980"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_1E5203EA-67BD-4C35-AF18-163928DE3BC8">
  <cim:PositionPoint.Location rdf:resource="#_9BAA8C06-56CB-457B-97D1-6D3329F94A83"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1150</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3150</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_C48210A8-C5F3-489F-9429-C0BB00436BDA">
  <cim:PositionPoint.Location rdf:resource="#_9BAA8C06-56CB-457B-97D1-6D3329F94A83"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1150</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3375</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_76E86176-FB15-42E3-8BD1-173FFDEDE16E">
  <cim:IdentifiedObject.mRID>_76E86176-FB15-42E3-8BD1-173FFDEDE16E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l29</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_F49D1288-9EC6-47DB-8769-57E2B6EDB124"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_E5DE5264-0527-428F-B8C3-2598B359CFC2"/>
  <cim:Conductor.length>0.5</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_EC514CE3-4F9C-493A-A0F2-4FF67FDD0F66"/>
  <cim:PowerSystemResource.Location rdf:resource="#_EE87EE86-9CA7-470D-AEDB-B07AAB6DEED7"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_74BF659A-0081-4468-962D-30327EF4ED57">
  <cim:IdentifiedObject.mRID>_74BF659A-0081-4468-962D-30327EF4ED57</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l29_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_76E86176-FB15-42E3-8BD1-173FFDEDE16E"/>
  <cim:PowerSystemResource.Location rdf:resource="#_EE87EE86-9CA7-470D-AEDB-B07AAB6DEED7"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_1983EB84-8D24-42F0-8F44-3CB6693B5D54">
  <cim:IdentifiedObject.mRID>_1983EB84-8D24-42F0-8F44-3CB6693B5D54</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l29_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_76E86176-FB15-42E3-8BD1-173FFDEDE16E"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_95D2590D-8E3A-4512-A5B2-4F62C12F2D12"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_F15B19A5-FD88-4269-BEF3-D2250A02D26C"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_D853B9E6-9D98-4754-9326-77FA36379C11">
  <cim:IdentifiedObject.mRID>_D853B9E6-9D98-4754-9326-77FA36379C11</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l29_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_76E86176-FB15-42E3-8BD1-173FFDEDE16E"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_BA4A1DD6-5989-4391-96C1-66A2EC784002"/>
</cim:Terminal>
<cim:Location rdf:ID="_EE87EE86-9CA7-470D-AEDB-B07AAB6DEED7">
  <cim:IdentifiedObject.mRID>_EE87EE86-9CA7-470D-AEDB-B07AAB6DEED7</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l29_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_8ECC7C47-F82A-48DB-8598-B24B2CA84980"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_599C20CA-2B12-40BB-86EA-9A5FC471EC97">
  <cim:PositionPoint.Location rdf:resource="#_EE87EE86-9CA7-470D-AEDB-B07AAB6DEED7"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>875</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3150</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_5E36CC0F-0F70-48C9-910B-B25747A7EE87">
  <cim:PositionPoint.Location rdf:resource="#_EE87EE86-9CA7-470D-AEDB-B07AAB6DEED7"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>875</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3650</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_A94C7491-4B5D-4A9B-A499-732AEC9887A3">
  <cim:IdentifiedObject.mRID>_A94C7491-4B5D-4A9B-A499-732AEC9887A3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l30</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_F49D1288-9EC6-47DB-8769-57E2B6EDB124"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_E5DE5264-0527-428F-B8C3-2598B359CFC2"/>
  <cim:Conductor.length>0.3</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_2D07BFE4-4E32-4A46-B73A-AE02F098A791"/>
  <cim:PowerSystemResource.Location rdf:resource="#_E95C483D-669B-4F8E-8ABD-EA75EF4FCFE4"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_DE6A8E83-D977-45A4-9514-3AC33DC6B2C5">
  <cim:IdentifiedObject.mRID>_DE6A8E83-D977-45A4-9514-3AC33DC6B2C5</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l30_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_A94C7491-4B5D-4A9B-A499-732AEC9887A3"/>
  <cim:PowerSystemResource.Location rdf:resource="#_E95C483D-669B-4F8E-8ABD-EA75EF4FCFE4"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_704E9010-B0DF-4AE2-83C1-9C2E61067896">
  <cim:IdentifiedObject.mRID>_704E9010-B0DF-4AE2-83C1-9C2E61067896</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l30_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_A94C7491-4B5D-4A9B-A499-732AEC9887A3"/>
  <cim:PowerSystemResource.Location rdf:resource="#_E95C483D-669B-4F8E-8ABD-EA75EF4FCFE4"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_8AF0AD2D-65CD-498D-8975-82AA6F3397B6">
  <cim:IdentifiedObject.mRID>_8AF0AD2D-65CD-498D-8975-82AA6F3397B6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l30_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_A94C7491-4B5D-4A9B-A499-732AEC9887A3"/>
  <cim:PowerSystemResource.Location rdf:resource="#_E95C483D-669B-4F8E-8ABD-EA75EF4FCFE4"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_E0EAA4B5-A964-4C88-8F95-60C2DACA8DEC">
  <cim:IdentifiedObject.mRID>_E0EAA4B5-A964-4C88-8F95-60C2DACA8DEC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l30_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_A94C7491-4B5D-4A9B-A499-732AEC9887A3"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_FE7AA633-27A8-465B-97E0-24979F0A1400"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_F15B19A5-FD88-4269-BEF3-D2250A02D26C"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_5E0D77EF-D3A2-422C-82F1-5ADCA7E41A59">
  <cim:IdentifiedObject.mRID>_5E0D77EF-D3A2-422C-82F1-5ADCA7E41A59</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l30_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_A94C7491-4B5D-4A9B-A499-732AEC9887A3"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_E0AD7C3C-A19C-4D81-9509-C8916E69B271"/>
</cim:Terminal>
<cim:Location rdf:ID="_E95C483D-669B-4F8E-8ABD-EA75EF4FCFE4">
  <cim:IdentifiedObject.mRID>_E95C483D-669B-4F8E-8ABD-EA75EF4FCFE4</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l30_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_8ECC7C47-F82A-48DB-8598-B24B2CA84980"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_C0D58C96-D10F-4398-93DF-C35609D3EC0B">
  <cim:PositionPoint.Location rdf:resource="#_E95C483D-669B-4F8E-8ABD-EA75EF4FCFE4"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1500</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3350</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_B025251D-83EC-4A66-9A80-C2723047AEED">
  <cim:PositionPoint.Location rdf:resource="#_E95C483D-669B-4F8E-8ABD-EA75EF4FCFE4"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1500</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3650</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_BAB26957-E9BE-442A-B37B-7F199489FB00">
  <cim:IdentifiedObject.mRID>_BAB26957-E9BE-442A-B37B-7F199489FB00</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l31</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_F49D1288-9EC6-47DB-8769-57E2B6EDB124"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_E5DE5264-0527-428F-B8C3-2598B359CFC2"/>
  <cim:Conductor.length>0.35</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_2D07BFE4-4E32-4A46-B73A-AE02F098A791"/>
  <cim:PowerSystemResource.Location rdf:resource="#_3FC02EC5-2D87-4A73-818F-5C1C007C7B5F"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_C5E3D4C8-9548-4BD6-87D6-456E3966EEC0">
  <cim:IdentifiedObject.mRID>_C5E3D4C8-9548-4BD6-87D6-456E3966EEC0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l31_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_BAB26957-E9BE-442A-B37B-7F199489FB00"/>
  <cim:PowerSystemResource.Location rdf:resource="#_3FC02EC5-2D87-4A73-818F-5C1C007C7B5F"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_6C5F060C-DFCC-4576-BF05-FBA4E3BB3ED8">
  <cim:IdentifiedObject.mRID>_6C5F060C-DFCC-4576-BF05-FBA4E3BB3ED8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l31_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_BAB26957-E9BE-442A-B37B-7F199489FB00"/>
  <cim:PowerSystemResource.Location rdf:resource="#_3FC02EC5-2D87-4A73-818F-5C1C007C7B5F"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_41EAAFB6-A9A2-4120-BF11-FD8801835932">
  <cim:IdentifiedObject.mRID>_41EAAFB6-A9A2-4120-BF11-FD8801835932</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l31_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_BAB26957-E9BE-442A-B37B-7F199489FB00"/>
  <cim:PowerSystemResource.Location rdf:resource="#_3FC02EC5-2D87-4A73-818F-5C1C007C7B5F"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_6A134847-6092-4C3E-AD26-D4CF13132818">
  <cim:IdentifiedObject.mRID>_6A134847-6092-4C3E-AD26-D4CF13132818</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l31_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_BAB26957-E9BE-442A-B37B-7F199489FB00"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_E0AD7C3C-A19C-4D81-9509-C8916E69B271"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_F15B19A5-FD88-4269-BEF3-D2250A02D26C"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_03B1EAD2-D111-4E45-A98C-D49802C6DDB4">
  <cim:IdentifiedObject.mRID>_03B1EAD2-D111-4E45-A98C-D49802C6DDB4</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l31_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_BAB26957-E9BE-442A-B37B-7F199489FB00"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_5030A95C-6137-46FE-92FB-C7AE38B2B7D0"/>
</cim:Terminal>
<cim:Location rdf:ID="_3FC02EC5-2D87-4A73-818F-5C1C007C7B5F">
  <cim:IdentifiedObject.mRID>_3FC02EC5-2D87-4A73-818F-5C1C007C7B5F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l31_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_8ECC7C47-F82A-48DB-8598-B24B2CA84980"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_AE3D71FC-E210-4E7E-9CB2-BFA16A13F14A">
  <cim:PositionPoint.Location rdf:resource="#_3FC02EC5-2D87-4A73-818F-5C1C007C7B5F"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1500</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3650</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_1208B855-235D-4E9A-91A8-D840722F8FC6">
  <cim:PositionPoint.Location rdf:resource="#_3FC02EC5-2D87-4A73-818F-5C1C007C7B5F"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1850</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3650</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_5081239C-E81A-439F-B436-B6985F5DE297">
  <cim:IdentifiedObject.mRID>_5081239C-E81A-439F-B436-B6985F5DE297</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l32</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_F49D1288-9EC6-47DB-8769-57E2B6EDB124"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_E5DE5264-0527-428F-B8C3-2598B359CFC2"/>
  <cim:Conductor.length>0.2</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_2D07BFE4-4E32-4A46-B73A-AE02F098A791"/>
  <cim:PowerSystemResource.Location rdf:resource="#_E6170E5E-9E6A-4D58-821B-2BFF8E58DFBE"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_68D3FD13-F5A0-436B-8E52-6DE1666676AD">
  <cim:IdentifiedObject.mRID>_68D3FD13-F5A0-436B-8E52-6DE1666676AD</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l32_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_5081239C-E81A-439F-B436-B6985F5DE297"/>
  <cim:PowerSystemResource.Location rdf:resource="#_E6170E5E-9E6A-4D58-821B-2BFF8E58DFBE"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_52016BA8-EAD5-4662-8591-34773895C737">
  <cim:IdentifiedObject.mRID>_52016BA8-EAD5-4662-8591-34773895C737</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l32_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_5081239C-E81A-439F-B436-B6985F5DE297"/>
  <cim:PowerSystemResource.Location rdf:resource="#_E6170E5E-9E6A-4D58-821B-2BFF8E58DFBE"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_3CE4EAF8-B91C-4824-A0D7-D25F7CDDA020">
  <cim:IdentifiedObject.mRID>_3CE4EAF8-B91C-4824-A0D7-D25F7CDDA020</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l32_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_5081239C-E81A-439F-B436-B6985F5DE297"/>
  <cim:PowerSystemResource.Location rdf:resource="#_E6170E5E-9E6A-4D58-821B-2BFF8E58DFBE"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_F30F7339-5AD6-45B5-9E20-A24B349BB4D5">
  <cim:IdentifiedObject.mRID>_F30F7339-5AD6-45B5-9E20-A24B349BB4D5</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l32_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_5081239C-E81A-439F-B436-B6985F5DE297"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_5030A95C-6137-46FE-92FB-C7AE38B2B7D0"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_F15B19A5-FD88-4269-BEF3-D2250A02D26C"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_7799E054-F86F-498F-833D-F4D6B94156B4">
  <cim:IdentifiedObject.mRID>_7799E054-F86F-498F-833D-F4D6B94156B4</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l32_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_5081239C-E81A-439F-B436-B6985F5DE297"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_18DDCE39-AFA8-4F80-90C3-3656A2454B23"/>
</cim:Terminal>
<cim:Location rdf:ID="_E6170E5E-9E6A-4D58-821B-2BFF8E58DFBE">
  <cim:IdentifiedObject.mRID>_E6170E5E-9E6A-4D58-821B-2BFF8E58DFBE</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l32_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_8ECC7C47-F82A-48DB-8598-B24B2CA84980"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_3661170A-6BA2-49A0-8DED-D3B94BF1E648">
  <cim:PositionPoint.Location rdf:resource="#_E6170E5E-9E6A-4D58-821B-2BFF8E58DFBE"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1850</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3650</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_F4D314F5-23B2-43F5-AA26-8B796A72D33F">
  <cim:PositionPoint.Location rdf:resource="#_E6170E5E-9E6A-4D58-821B-2BFF8E58DFBE"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2050</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3650</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_FF193601-752C-425D-8536-1179050CD577">
  <cim:IdentifiedObject.mRID>_FF193601-752C-425D-8536-1179050CD577</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l33</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_F49D1288-9EC6-47DB-8769-57E2B6EDB124"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_E5DE5264-0527-428F-B8C3-2598B359CFC2"/>
  <cim:Conductor.length>0.3</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_38DE7335-2A73-4F34-8600-D6A443BB60C5"/>
  <cim:PowerSystemResource.Location rdf:resource="#_ADB0034D-A849-4F90-8DA0-E0D0BBD34B48"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_19DD2007-A17B-4A98-989D-994CEF327ACA">
  <cim:IdentifiedObject.mRID>_19DD2007-A17B-4A98-989D-994CEF327ACA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l33_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_FF193601-752C-425D-8536-1179050CD577"/>
  <cim:PowerSystemResource.Location rdf:resource="#_ADB0034D-A849-4F90-8DA0-E0D0BBD34B48"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_C52F2C51-B3E4-4001-8FAF-D57B63438F3A">
  <cim:IdentifiedObject.mRID>_C52F2C51-B3E4-4001-8FAF-D57B63438F3A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l33_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_FF193601-752C-425D-8536-1179050CD577"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_AFBFB618-371F-4136-9B6A-EA83A534A872"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_F15B19A5-FD88-4269-BEF3-D2250A02D26C"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_D77BC10B-B82D-4F08-9DC7-DD027B4C768A">
  <cim:IdentifiedObject.mRID>_D77BC10B-B82D-4F08-9DC7-DD027B4C768A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l33_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_FF193601-752C-425D-8536-1179050CD577"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_22B15E4C-F6B5-4308-90D7-8CC6A73E0655"/>
</cim:Terminal>
<cim:Location rdf:ID="_ADB0034D-A849-4F90-8DA0-E0D0BBD34B48">
  <cim:IdentifiedObject.mRID>_ADB0034D-A849-4F90-8DA0-E0D0BBD34B48</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l33_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_8ECC7C47-F82A-48DB-8598-B24B2CA84980"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_6A3FCF2B-9E6A-4778-B8B8-3B5EE42FD72A">
  <cim:PositionPoint.Location rdf:resource="#_ADB0034D-A849-4F90-8DA0-E0D0BBD34B48"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1150</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3375</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_B6BEE9C3-864A-462B-BF39-79C70ED65374">
  <cim:PositionPoint.Location rdf:resource="#_ADB0034D-A849-4F90-8DA0-E0D0BBD34B48"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1150</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3675</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_7F98337C-5208-4BAD-85FE-7C700D51DDDC">
  <cim:IdentifiedObject.mRID>_7F98337C-5208-4BAD-85FE-7C700D51DDDC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l34</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_F49D1288-9EC6-47DB-8769-57E2B6EDB124"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_E5DE5264-0527-428F-B8C3-2598B359CFC2"/>
  <cim:Conductor.length>0.1</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_38DE7335-2A73-4F34-8600-D6A443BB60C5"/>
  <cim:PowerSystemResource.Location rdf:resource="#_0FBF9A86-77CB-4AE2-B43B-4CF31E00AC54"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_A0DD719E-6C84-48DF-B03A-810139D291DD">
  <cim:IdentifiedObject.mRID>_A0DD719E-6C84-48DF-B03A-810139D291DD</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l34_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_7F98337C-5208-4BAD-85FE-7C700D51DDDC"/>
  <cim:PowerSystemResource.Location rdf:resource="#_0FBF9A86-77CB-4AE2-B43B-4CF31E00AC54"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_EB72697E-1AA7-459D-A81C-F0FD6D3137B2">
  <cim:IdentifiedObject.mRID>_EB72697E-1AA7-459D-A81C-F0FD6D3137B2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l34_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_7F98337C-5208-4BAD-85FE-7C700D51DDDC"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_84293533-13C8-48AA-B5AE-526AD71683FB"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_F15B19A5-FD88-4269-BEF3-D2250A02D26C"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_F0AEB3F7-C7C1-4231-9E06-EFA7143284BD">
  <cim:IdentifiedObject.mRID>_F0AEB3F7-C7C1-4231-9E06-EFA7143284BD</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l34_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_7F98337C-5208-4BAD-85FE-7C700D51DDDC"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_1B4F70A7-70FA-416F-860F-CE1D9CFA639D"/>
</cim:Terminal>
<cim:Location rdf:ID="_0FBF9A86-77CB-4AE2-B43B-4CF31E00AC54">
  <cim:IdentifiedObject.mRID>_0FBF9A86-77CB-4AE2-B43B-4CF31E00AC54</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l34_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_8ECC7C47-F82A-48DB-8598-B24B2CA84980"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_F92CB095-7DB7-4BB2-896B-2BBDD572D078">
  <cim:PositionPoint.Location rdf:resource="#_0FBF9A86-77CB-4AE2-B43B-4CF31E00AC54"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1500</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1350</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_B0D0EFC8-D33E-40EA-B5A0-5464174D24FA">
  <cim:PositionPoint.Location rdf:resource="#_0FBF9A86-77CB-4AE2-B43B-4CF31E00AC54"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1500</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1250</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_30A3D4C0-CD8F-43F6-9668-06BFC98B5F24">
  <cim:IdentifiedObject.mRID>_30A3D4C0-CD8F-43F6-9668-06BFC98B5F24</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l35</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_F49D1288-9EC6-47DB-8769-57E2B6EDB124"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_E5DE5264-0527-428F-B8C3-2598B359CFC2"/>
  <cim:Conductor.length>0.65</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_C3CE5AE9-3528-467E-98A3-44D6A3E9A9A4"/>
  <cim:PowerSystemResource.Location rdf:resource="#_3FCB4D29-06F0-4AA4-8DE9-F0923A5BF699"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_5565B07D-87F5-433F-812A-319D76471397">
  <cim:IdentifiedObject.mRID>_5565B07D-87F5-433F-812A-319D76471397</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l35_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_30A3D4C0-CD8F-43F6-9668-06BFC98B5F24"/>
  <cim:PowerSystemResource.Location rdf:resource="#_3FCB4D29-06F0-4AA4-8DE9-F0923A5BF699"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_309A33D3-2600-4455-8468-AF686D0E5BCD">
  <cim:IdentifiedObject.mRID>_309A33D3-2600-4455-8468-AF686D0E5BCD</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l35_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_30A3D4C0-CD8F-43F6-9668-06BFC98B5F24"/>
  <cim:PowerSystemResource.Location rdf:resource="#_3FCB4D29-06F0-4AA4-8DE9-F0923A5BF699"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_60272CBE-ADF2-4754-8403-EE1A8F129BCF">
  <cim:IdentifiedObject.mRID>_60272CBE-ADF2-4754-8403-EE1A8F129BCF</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l35_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_30A3D4C0-CD8F-43F6-9668-06BFC98B5F24"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_794F777B-2AE8-4E38-BEC1-96AE230B3BD9"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_F15B19A5-FD88-4269-BEF3-D2250A02D26C"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_0AAC95F9-D48F-4D2B-9A89-9167B7D412BA">
  <cim:IdentifiedObject.mRID>_0AAC95F9-D48F-4D2B-9A89-9167B7D412BA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l35_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_30A3D4C0-CD8F-43F6-9668-06BFC98B5F24"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_A49997D3-212D-4813-A5E4-388A206A8E2A"/>
</cim:Terminal>
<cim:Location rdf:ID="_3FCB4D29-06F0-4AA4-8DE9-F0923A5BF699">
  <cim:IdentifiedObject.mRID>_3FCB4D29-06F0-4AA4-8DE9-F0923A5BF699</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l35_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_8ECC7C47-F82A-48DB-8598-B24B2CA84980"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_2B9AC77C-2300-4110-9910-2E66B41958B1">
  <cim:PositionPoint.Location rdf:resource="#_3FCB4D29-06F0-4AA4-8DE9-F0923A5BF699"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1975</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2325</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_6F3832F6-76C2-48F0-B8F1-7F7EF119853B">
  <cim:PositionPoint.Location rdf:resource="#_3FCB4D29-06F0-4AA4-8DE9-F0923A5BF699"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2075</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2000</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_9D0471FC-885C-4FBB-8FDA-5DE3E2D624BF">
  <cim:IdentifiedObject.mRID>_9D0471FC-885C-4FBB-8FDA-5DE3E2D624BF</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l36</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_F49D1288-9EC6-47DB-8769-57E2B6EDB124"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_E5DE5264-0527-428F-B8C3-2598B359CFC2"/>
  <cim:Conductor.length>0.25</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_EA042215-CB41-4EFE-827D-DC6A0CA0EE1A"/>
  <cim:PowerSystemResource.Location rdf:resource="#_1BC97E46-C806-4E11-AC71-B2F1DE2FF6FC"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_86FD5D65-C132-4F07-8BF9-D29FB74EE109">
  <cim:IdentifiedObject.mRID>_86FD5D65-C132-4F07-8BF9-D29FB74EE109</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l36_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_9D0471FC-885C-4FBB-8FDA-5DE3E2D624BF"/>
  <cim:PowerSystemResource.Location rdf:resource="#_1BC97E46-C806-4E11-AC71-B2F1DE2FF6FC"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_F0E67983-C454-4712-BEB6-B075F8C057F8">
  <cim:IdentifiedObject.mRID>_F0E67983-C454-4712-BEB6-B075F8C057F8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l36_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_9D0471FC-885C-4FBB-8FDA-5DE3E2D624BF"/>
  <cim:PowerSystemResource.Location rdf:resource="#_1BC97E46-C806-4E11-AC71-B2F1DE2FF6FC"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_71C79022-B27B-42D6-BB3F-C325D6DC77E7">
  <cim:IdentifiedObject.mRID>_71C79022-B27B-42D6-BB3F-C325D6DC77E7</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l36_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_9D0471FC-885C-4FBB-8FDA-5DE3E2D624BF"/>
  <cim:PowerSystemResource.Location rdf:resource="#_1BC97E46-C806-4E11-AC71-B2F1DE2FF6FC"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_EC8BAD91-8134-4BB4-AB0E-E89EB9289D6B">
  <cim:IdentifiedObject.mRID>_EC8BAD91-8134-4BB4-AB0E-E89EB9289D6B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l36_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_9D0471FC-885C-4FBB-8FDA-5DE3E2D624BF"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_794F777B-2AE8-4E38-BEC1-96AE230B3BD9"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_F15B19A5-FD88-4269-BEF3-D2250A02D26C"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_4A57388E-4AF1-4369-9A03-B76792AA8556">
  <cim:IdentifiedObject.mRID>_4A57388E-4AF1-4369-9A03-B76792AA8556</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l36_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_9D0471FC-885C-4FBB-8FDA-5DE3E2D624BF"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_852155CA-E5F7-43BE-938D-3269BFC96A5C"/>
</cim:Terminal>
<cim:Location rdf:ID="_1BC97E46-C806-4E11-AC71-B2F1DE2FF6FC">
  <cim:IdentifiedObject.mRID>_1BC97E46-C806-4E11-AC71-B2F1DE2FF6FC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l36_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_8ECC7C47-F82A-48DB-8598-B24B2CA84980"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_CFF48A2A-FF3B-4FD5-BEAF-964805B94739">
  <cim:PositionPoint.Location rdf:resource="#_1BC97E46-C806-4E11-AC71-B2F1DE2FF6FC"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1975</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2325</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_62BBE5FD-C9F7-4AD3-ACCF-4F91D268C6AA">
  <cim:PositionPoint.Location rdf:resource="#_1BC97E46-C806-4E11-AC71-B2F1DE2FF6FC"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1975</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2575</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_6DC267B0-F4D5-48D8-AB84-7D421B8D519A">
  <cim:IdentifiedObject.mRID>_6DC267B0-F4D5-48D8-AB84-7D421B8D519A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l37</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_F49D1288-9EC6-47DB-8769-57E2B6EDB124"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_E5DE5264-0527-428F-B8C3-2598B359CFC2"/>
  <cim:Conductor.length>0.3</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_EC514CE3-4F9C-493A-A0F2-4FF67FDD0F66"/>
  <cim:PowerSystemResource.Location rdf:resource="#_C95573AF-B8C9-4EF8-B0D5-49E1D0895550"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_ED1CA8E0-FDCF-4FBD-8A86-CB2F3E95076F">
  <cim:IdentifiedObject.mRID>_ED1CA8E0-FDCF-4FBD-8A86-CB2F3E95076F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l37_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_6DC267B0-F4D5-48D8-AB84-7D421B8D519A"/>
  <cim:PowerSystemResource.Location rdf:resource="#_C95573AF-B8C9-4EF8-B0D5-49E1D0895550"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_30092E4D-BCED-4DAB-8168-3ED71FD165EC">
  <cim:IdentifiedObject.mRID>_30092E4D-BCED-4DAB-8168-3ED71FD165EC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l37_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_6DC267B0-F4D5-48D8-AB84-7D421B8D519A"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_A49997D3-212D-4813-A5E4-388A206A8E2A"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_F15B19A5-FD88-4269-BEF3-D2250A02D26C"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_62E15CFA-D7F4-484C-867F-FADAC66BAB82">
  <cim:IdentifiedObject.mRID>_62E15CFA-D7F4-484C-867F-FADAC66BAB82</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l37_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_6DC267B0-F4D5-48D8-AB84-7D421B8D519A"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_872E78B6-D36F-4C13-A1CC-3A66C4C6FFD7"/>
</cim:Terminal>
<cim:Location rdf:ID="_C95573AF-B8C9-4EF8-B0D5-49E1D0895550">
  <cim:IdentifiedObject.mRID>_C95573AF-B8C9-4EF8-B0D5-49E1D0895550</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l37_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_8ECC7C47-F82A-48DB-8598-B24B2CA84980"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_E2E23E2B-6ADB-4C8F-8B62-7BD18D0AA9B2">
  <cim:PositionPoint.Location rdf:resource="#_C95573AF-B8C9-4EF8-B0D5-49E1D0895550"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2075</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2000</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_C979DD64-C09E-4B6D-A1C5-BBC46C14253D">
  <cim:PositionPoint.Location rdf:resource="#_C95573AF-B8C9-4EF8-B0D5-49E1D0895550"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1775</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2000</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_65ED9121-60CC-4C95-A98F-46A54BBA314A">
  <cim:IdentifiedObject.mRID>_65ED9121-60CC-4C95-A98F-46A54BBA314A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l38</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_F49D1288-9EC6-47DB-8769-57E2B6EDB124"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_E5DE5264-0527-428F-B8C3-2598B359CFC2"/>
  <cim:Conductor.length>0.25</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_83BAEB6D-46B8-45BE-AF3B-7234BB5DE817"/>
  <cim:PowerSystemResource.Location rdf:resource="#_109B9026-1D44-4BAC-A19C-FD7D06558293"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_821A7FF2-08EC-42FC-8CFD-61629A0E66F4">
  <cim:IdentifiedObject.mRID>_821A7FF2-08EC-42FC-8CFD-61629A0E66F4</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l38_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_65ED9121-60CC-4C95-A98F-46A54BBA314A"/>
  <cim:PowerSystemResource.Location rdf:resource="#_109B9026-1D44-4BAC-A19C-FD7D06558293"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_9021B090-22A1-4F17-9EF5-77CF799ECFDB">
  <cim:IdentifiedObject.mRID>_9021B090-22A1-4F17-9EF5-77CF799ECFDB</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l38_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_65ED9121-60CC-4C95-A98F-46A54BBA314A"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_A49997D3-212D-4813-A5E4-388A206A8E2A"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_F15B19A5-FD88-4269-BEF3-D2250A02D26C"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_F791E87A-2FD4-4902-8EEF-7F9DF7E1094B">
  <cim:IdentifiedObject.mRID>_F791E87A-2FD4-4902-8EEF-7F9DF7E1094B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l38_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_65ED9121-60CC-4C95-A98F-46A54BBA314A"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_D3EACB36-28F8-4EF8-9510-B52116EF9E1C"/>
</cim:Terminal>
<cim:Location rdf:ID="_109B9026-1D44-4BAC-A19C-FD7D06558293">
  <cim:IdentifiedObject.mRID>_109B9026-1D44-4BAC-A19C-FD7D06558293</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l38_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_8ECC7C47-F82A-48DB-8598-B24B2CA84980"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_1DAF3CE7-94F2-4442-8FB5-2ACACD3EA402">
  <cim:PositionPoint.Location rdf:resource="#_109B9026-1D44-4BAC-A19C-FD7D06558293"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2075</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2000</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_AE89FEC4-0286-4886-BFB3-65978F0D954F">
  <cim:PositionPoint.Location rdf:resource="#_109B9026-1D44-4BAC-A19C-FD7D06558293"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2325</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2000</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_BE32052F-3665-4737-99BE-1C93323FCAEF">
  <cim:IdentifiedObject.mRID>_BE32052F-3665-4737-99BE-1C93323FCAEF</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l39</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_F49D1288-9EC6-47DB-8769-57E2B6EDB124"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_E5DE5264-0527-428F-B8C3-2598B359CFC2"/>
  <cim:Conductor.length>0.325</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_83BAEB6D-46B8-45BE-AF3B-7234BB5DE817"/>
  <cim:PowerSystemResource.Location rdf:resource="#_22505367-9F2F-4CA2-B17B-78DE13098DBD"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_22FFFABB-1B8F-4DB0-BB57-2B421047E0AF">
  <cim:IdentifiedObject.mRID>_22FFFABB-1B8F-4DB0-BB57-2B421047E0AF</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l39_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_BE32052F-3665-4737-99BE-1C93323FCAEF"/>
  <cim:PowerSystemResource.Location rdf:resource="#_22505367-9F2F-4CA2-B17B-78DE13098DBD"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_8C996501-C6D1-4E50-A165-E0563410EAC8">
  <cim:IdentifiedObject.mRID>_8C996501-C6D1-4E50-A165-E0563410EAC8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l39_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_BE32052F-3665-4737-99BE-1C93323FCAEF"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_D3EACB36-28F8-4EF8-9510-B52116EF9E1C"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_F15B19A5-FD88-4269-BEF3-D2250A02D26C"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_5024F8DC-373A-4EA6-A33A-7C193945AAFE">
  <cim:IdentifiedObject.mRID>_5024F8DC-373A-4EA6-A33A-7C193945AAFE</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l39_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_BE32052F-3665-4737-99BE-1C93323FCAEF"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_0A7CD709-4B59-4F48-9295-0A721E9022EC"/>
</cim:Terminal>
<cim:Location rdf:ID="_22505367-9F2F-4CA2-B17B-78DE13098DBD">
  <cim:IdentifiedObject.mRID>_22505367-9F2F-4CA2-B17B-78DE13098DBD</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l39_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_8ECC7C47-F82A-48DB-8598-B24B2CA84980"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_38D8ECFB-DD54-41B2-870F-EBB7A4252FD8">
  <cim:PositionPoint.Location rdf:resource="#_22505367-9F2F-4CA2-B17B-78DE13098DBD"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2325</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2000</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_0FC49E68-5454-492F-BD91-1D72E88705BE">
  <cim:PositionPoint.Location rdf:resource="#_22505367-9F2F-4CA2-B17B-78DE13098DBD"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2650</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2000</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_C58B1A69-8C63-42D3-8C4E-72FB915D6611">
  <cim:IdentifiedObject.mRID>_C58B1A69-8C63-42D3-8C4E-72FB915D6611</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l40</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_F49D1288-9EC6-47DB-8769-57E2B6EDB124"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_E5DE5264-0527-428F-B8C3-2598B359CFC2"/>
  <cim:Conductor.length>0.325</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_38DE7335-2A73-4F34-8600-D6A443BB60C5"/>
  <cim:PowerSystemResource.Location rdf:resource="#_7707F01D-F796-4034-A3B6-9329E4A90EF0"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_DC6374C5-1957-4FB1-A80A-955764635A8B">
  <cim:IdentifiedObject.mRID>_DC6374C5-1957-4FB1-A80A-955764635A8B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l40_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_C58B1A69-8C63-42D3-8C4E-72FB915D6611"/>
  <cim:PowerSystemResource.Location rdf:resource="#_7707F01D-F796-4034-A3B6-9329E4A90EF0"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_3001585D-55B0-4164-9C6E-790D45114EB0">
  <cim:IdentifiedObject.mRID>_3001585D-55B0-4164-9C6E-790D45114EB0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l40_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_C58B1A69-8C63-42D3-8C4E-72FB915D6611"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_852155CA-E5F7-43BE-938D-3269BFC96A5C"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_F15B19A5-FD88-4269-BEF3-D2250A02D26C"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_21D55C41-2A8F-4394-B061-DB394EE5B9B0">
  <cim:IdentifiedObject.mRID>_21D55C41-2A8F-4394-B061-DB394EE5B9B0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l40_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_C58B1A69-8C63-42D3-8C4E-72FB915D6611"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_13FD8CA8-8354-440C-8338-13B3145A2E07"/>
</cim:Terminal>
<cim:Location rdf:ID="_7707F01D-F796-4034-A3B6-9329E4A90EF0">
  <cim:IdentifiedObject.mRID>_7707F01D-F796-4034-A3B6-9329E4A90EF0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l40_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_8ECC7C47-F82A-48DB-8598-B24B2CA84980"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_14295F80-24C8-443B-820F-1B33D7BB84B0">
  <cim:PositionPoint.Location rdf:resource="#_7707F01D-F796-4034-A3B6-9329E4A90EF0"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1975</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2575</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_D11EA9F3-30B4-4F25-94A5-74C0DC040BA8">
  <cim:PositionPoint.Location rdf:resource="#_7707F01D-F796-4034-A3B6-9329E4A90EF0"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2300</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2575</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_AC43EC41-1583-44DF-831B-6D25B96A911F">
  <cim:IdentifiedObject.mRID>_AC43EC41-1583-44DF-831B-6D25B96A911F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l41</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_F49D1288-9EC6-47DB-8769-57E2B6EDB124"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_E5DE5264-0527-428F-B8C3-2598B359CFC2"/>
  <cim:Conductor.length>0.25</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_EA042215-CB41-4EFE-827D-DC6A0CA0EE1A"/>
  <cim:PowerSystemResource.Location rdf:resource="#_0AD53B39-14C0-4437-A81C-F4C2D51E53B1"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_E43F3839-383B-40DF-AE77-802F367E6118">
  <cim:IdentifiedObject.mRID>_E43F3839-383B-40DF-AE77-802F367E6118</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l41_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_AC43EC41-1583-44DF-831B-6D25B96A911F"/>
  <cim:PowerSystemResource.Location rdf:resource="#_0AD53B39-14C0-4437-A81C-F4C2D51E53B1"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_AAEF0ECC-E890-49FA-8E14-3E4AF54E0041">
  <cim:IdentifiedObject.mRID>_AAEF0ECC-E890-49FA-8E14-3E4AF54E0041</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l41_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_AC43EC41-1583-44DF-831B-6D25B96A911F"/>
  <cim:PowerSystemResource.Location rdf:resource="#_0AD53B39-14C0-4437-A81C-F4C2D51E53B1"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_0118B2C1-86E7-4D18-8F8B-6E3A9AA3C29F">
  <cim:IdentifiedObject.mRID>_0118B2C1-86E7-4D18-8F8B-6E3A9AA3C29F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l41_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_AC43EC41-1583-44DF-831B-6D25B96A911F"/>
  <cim:PowerSystemResource.Location rdf:resource="#_0AD53B39-14C0-4437-A81C-F4C2D51E53B1"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_908AEBDA-574C-42F0-BE65-963F0102CC17">
  <cim:IdentifiedObject.mRID>_908AEBDA-574C-42F0-BE65-963F0102CC17</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l41_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_AC43EC41-1583-44DF-831B-6D25B96A911F"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_852155CA-E5F7-43BE-938D-3269BFC96A5C"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_F15B19A5-FD88-4269-BEF3-D2250A02D26C"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_19D90974-2D38-4DB3-9BFF-41505488E91F">
  <cim:IdentifiedObject.mRID>_19D90974-2D38-4DB3-9BFF-41505488E91F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l41_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_AC43EC41-1583-44DF-831B-6D25B96A911F"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_506385CD-62A2-4111-B8E0-359EEB526B11"/>
</cim:Terminal>
<cim:Location rdf:ID="_0AD53B39-14C0-4437-A81C-F4C2D51E53B1">
  <cim:IdentifiedObject.mRID>_0AD53B39-14C0-4437-A81C-F4C2D51E53B1</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l41_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_8ECC7C47-F82A-48DB-8598-B24B2CA84980"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_327D514C-80AB-4702-91E9-D82BE0378462">
  <cim:PositionPoint.Location rdf:resource="#_0AD53B39-14C0-4437-A81C-F4C2D51E53B1"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1975</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2575</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_FBDA1196-679F-4362-AC48-2CE1A06E5070">
  <cim:PositionPoint.Location rdf:resource="#_0AD53B39-14C0-4437-A81C-F4C2D51E53B1"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1975</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2825</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_870E9F98-E5E8-46CA-983D-83394B2720A6">
  <cim:IdentifiedObject.mRID>_870E9F98-E5E8-46CA-983D-83394B2720A6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l42</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_F49D1288-9EC6-47DB-8769-57E2B6EDB124"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_E5DE5264-0527-428F-B8C3-2598B359CFC2"/>
  <cim:Conductor.length>0.5</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_83BAEB6D-46B8-45BE-AF3B-7234BB5DE817"/>
  <cim:PowerSystemResource.Location rdf:resource="#_33196F09-BDA5-44B7-9371-6FCF8805A3FD"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_AB97624E-5A46-425F-9D61-DF0461741DB6">
  <cim:IdentifiedObject.mRID>_AB97624E-5A46-425F-9D61-DF0461741DB6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l42_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_870E9F98-E5E8-46CA-983D-83394B2720A6"/>
  <cim:PowerSystemResource.Location rdf:resource="#_33196F09-BDA5-44B7-9371-6FCF8805A3FD"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_FCBBBB7C-60B3-4B3D-BA1B-CC0A3D630DF9">
  <cim:IdentifiedObject.mRID>_FCBBBB7C-60B3-4B3D-BA1B-CC0A3D630DF9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l42_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_870E9F98-E5E8-46CA-983D-83394B2720A6"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_506385CD-62A2-4111-B8E0-359EEB526B11"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_F15B19A5-FD88-4269-BEF3-D2250A02D26C"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_478BEEF5-D1B5-4CF1-B47A-FFE1300AF8E5">
  <cim:IdentifiedObject.mRID>_478BEEF5-D1B5-4CF1-B47A-FFE1300AF8E5</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l42_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_870E9F98-E5E8-46CA-983D-83394B2720A6"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_F8C744D6-F521-4DC9-8E00-C203D2B6E490"/>
</cim:Terminal>
<cim:Location rdf:ID="_33196F09-BDA5-44B7-9371-6FCF8805A3FD">
  <cim:IdentifiedObject.mRID>_33196F09-BDA5-44B7-9371-6FCF8805A3FD</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l42_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_8ECC7C47-F82A-48DB-8598-B24B2CA84980"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_2972CB3E-DE68-4D1B-A096-859F95A854A5">
  <cim:PositionPoint.Location rdf:resource="#_33196F09-BDA5-44B7-9371-6FCF8805A3FD"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1975</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2825</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_C9E23E7F-AFF8-4AFB-A3A1-1FE3C89FB829">
  <cim:PositionPoint.Location rdf:resource="#_33196F09-BDA5-44B7-9371-6FCF8805A3FD"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2475</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2825</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_BEA369C8-BD32-424B-8F7A-B3A613FC1BE3">
  <cim:IdentifiedObject.mRID>_BEA369C8-BD32-424B-8F7A-B3A613FC1BE3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l43</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_F49D1288-9EC6-47DB-8769-57E2B6EDB124"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_E5DE5264-0527-428F-B8C3-2598B359CFC2"/>
  <cim:Conductor.length>0.2</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_EA042215-CB41-4EFE-827D-DC6A0CA0EE1A"/>
  <cim:PowerSystemResource.Location rdf:resource="#_014511B7-FF56-459F-97D2-52DEF785EC3A"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_23682347-2EA8-43EB-A0E6-DB21D6D5BDD9">
  <cim:IdentifiedObject.mRID>_23682347-2EA8-43EB-A0E6-DB21D6D5BDD9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l43_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_BEA369C8-BD32-424B-8F7A-B3A613FC1BE3"/>
  <cim:PowerSystemResource.Location rdf:resource="#_014511B7-FF56-459F-97D2-52DEF785EC3A"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_25554B7B-6BEF-4DF2-BC46-2A0E685456CD">
  <cim:IdentifiedObject.mRID>_25554B7B-6BEF-4DF2-BC46-2A0E685456CD</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l43_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_BEA369C8-BD32-424B-8F7A-B3A613FC1BE3"/>
  <cim:PowerSystemResource.Location rdf:resource="#_014511B7-FF56-459F-97D2-52DEF785EC3A"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_E5674F6F-3CD3-43E5-B0F4-9E2412D42757">
  <cim:IdentifiedObject.mRID>_E5674F6F-3CD3-43E5-B0F4-9E2412D42757</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l43_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_BEA369C8-BD32-424B-8F7A-B3A613FC1BE3"/>
  <cim:PowerSystemResource.Location rdf:resource="#_014511B7-FF56-459F-97D2-52DEF785EC3A"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_BE14B297-4469-437F-8CEA-1FDD4763C0ED">
  <cim:IdentifiedObject.mRID>_BE14B297-4469-437F-8CEA-1FDD4763C0ED</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l43_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_BEA369C8-BD32-424B-8F7A-B3A613FC1BE3"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_506385CD-62A2-4111-B8E0-359EEB526B11"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_F15B19A5-FD88-4269-BEF3-D2250A02D26C"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_AE3A9A5D-15D8-4692-9C8F-FD1B7F35DBF8">
  <cim:IdentifiedObject.mRID>_AE3A9A5D-15D8-4692-9C8F-FD1B7F35DBF8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l43_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_BEA369C8-BD32-424B-8F7A-B3A613FC1BE3"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_E25AF003-6893-4001-A5C1-149DA93B4088"/>
</cim:Terminal>
<cim:Location rdf:ID="_014511B7-FF56-459F-97D2-52DEF785EC3A">
  <cim:IdentifiedObject.mRID>_014511B7-FF56-459F-97D2-52DEF785EC3A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l43_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_8ECC7C47-F82A-48DB-8598-B24B2CA84980"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_4DEF9645-D53C-45F6-AC1C-3487625FDBAD">
  <cim:PositionPoint.Location rdf:resource="#_014511B7-FF56-459F-97D2-52DEF785EC3A"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1975</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2825</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_44C7F3D6-FDF1-4CBA-B6DF-09DDFA2FE334">
  <cim:PositionPoint.Location rdf:resource="#_014511B7-FF56-459F-97D2-52DEF785EC3A"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1975</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3025</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_506A91C5-FA7C-45F6-96A5-D67475209075">
  <cim:IdentifiedObject.mRID>_506A91C5-FA7C-45F6-96A5-D67475209075</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l44</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_F49D1288-9EC6-47DB-8769-57E2B6EDB124"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_E5DE5264-0527-428F-B8C3-2598B359CFC2"/>
  <cim:Conductor.length>0.2</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_EC514CE3-4F9C-493A-A0F2-4FF67FDD0F66"/>
  <cim:PowerSystemResource.Location rdf:resource="#_3E3DC01F-2BA8-436B-B03C-9F96C8FDAC88"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_D24776A3-D382-405F-ADE8-A9D10C56FF2E">
  <cim:IdentifiedObject.mRID>_D24776A3-D382-405F-ADE8-A9D10C56FF2E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l44_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_506A91C5-FA7C-45F6-96A5-D67475209075"/>
  <cim:PowerSystemResource.Location rdf:resource="#_3E3DC01F-2BA8-436B-B03C-9F96C8FDAC88"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_49C0FC72-50FF-4980-BC3A-ECEC8FAEB56E">
  <cim:IdentifiedObject.mRID>_49C0FC72-50FF-4980-BC3A-ECEC8FAEB56E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l44_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_506A91C5-FA7C-45F6-96A5-D67475209075"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_E25AF003-6893-4001-A5C1-149DA93B4088"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_F15B19A5-FD88-4269-BEF3-D2250A02D26C"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_B1F61B3B-D258-434C-89F2-ECDD412FBE16">
  <cim:IdentifiedObject.mRID>_B1F61B3B-D258-434C-89F2-ECDD412FBE16</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l44_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_506A91C5-FA7C-45F6-96A5-D67475209075"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_1CD1BF7F-333F-4CD0-9E01-9DA81A69F95B"/>
</cim:Terminal>
<cim:Location rdf:ID="_3E3DC01F-2BA8-436B-B03C-9F96C8FDAC88">
  <cim:IdentifiedObject.mRID>_3E3DC01F-2BA8-436B-B03C-9F96C8FDAC88</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l44_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_8ECC7C47-F82A-48DB-8598-B24B2CA84980"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_DCC1D487-4EFE-488B-A77A-5137C48E4C54">
  <cim:PositionPoint.Location rdf:resource="#_3E3DC01F-2BA8-436B-B03C-9F96C8FDAC88"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1975</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3025</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_1107C1DE-06B9-4B48-B1C8-BAF93C679529">
  <cim:PositionPoint.Location rdf:resource="#_3E3DC01F-2BA8-436B-B03C-9F96C8FDAC88"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2175</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3025</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_36EE90FD-9CFE-4404-B7A8-C9ADBA43E740">
  <cim:IdentifiedObject.mRID>_36EE90FD-9CFE-4404-B7A8-C9ADBA43E740</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l45</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_F49D1288-9EC6-47DB-8769-57E2B6EDB124"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_E5DE5264-0527-428F-B8C3-2598B359CFC2"/>
  <cim:Conductor.length>0.25</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_EA042215-CB41-4EFE-827D-DC6A0CA0EE1A"/>
  <cim:PowerSystemResource.Location rdf:resource="#_D23C2D8C-F0C5-488C-9CDE-091C81DB20A4"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_CB1855C8-A661-4BA0-B23F-67472540BF98">
  <cim:IdentifiedObject.mRID>_CB1855C8-A661-4BA0-B23F-67472540BF98</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l45_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_36EE90FD-9CFE-4404-B7A8-C9ADBA43E740"/>
  <cim:PowerSystemResource.Location rdf:resource="#_D23C2D8C-F0C5-488C-9CDE-091C81DB20A4"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_43BA948C-322A-461F-9996-9FB279DD1B74">
  <cim:IdentifiedObject.mRID>_43BA948C-322A-461F-9996-9FB279DD1B74</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l45_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_36EE90FD-9CFE-4404-B7A8-C9ADBA43E740"/>
  <cim:PowerSystemResource.Location rdf:resource="#_D23C2D8C-F0C5-488C-9CDE-091C81DB20A4"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_F93B7045-EBF9-4302-B9BB-AF280B638C70">
  <cim:IdentifiedObject.mRID>_F93B7045-EBF9-4302-B9BB-AF280B638C70</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l45_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_36EE90FD-9CFE-4404-B7A8-C9ADBA43E740"/>
  <cim:PowerSystemResource.Location rdf:resource="#_D23C2D8C-F0C5-488C-9CDE-091C81DB20A4"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_0541FC5B-D913-483F-AB56-40F3BF00CD9D">
  <cim:IdentifiedObject.mRID>_0541FC5B-D913-483F-AB56-40F3BF00CD9D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l45_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_36EE90FD-9CFE-4404-B7A8-C9ADBA43E740"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_E25AF003-6893-4001-A5C1-149DA93B4088"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_F15B19A5-FD88-4269-BEF3-D2250A02D26C"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_824D62FF-7BD9-4DEF-A538-5520501CE213">
  <cim:IdentifiedObject.mRID>_824D62FF-7BD9-4DEF-A538-5520501CE213</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l45_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_36EE90FD-9CFE-4404-B7A8-C9ADBA43E740"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_78D6BA76-E39D-4C68-8FFE-B039DAE0E547"/>
</cim:Terminal>
<cim:Location rdf:ID="_D23C2D8C-F0C5-488C-9CDE-091C81DB20A4">
  <cim:IdentifiedObject.mRID>_D23C2D8C-F0C5-488C-9CDE-091C81DB20A4</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l45_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_8ECC7C47-F82A-48DB-8598-B24B2CA84980"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_E40B5D5F-3638-4C87-A872-9C3BC6E0E21F">
  <cim:PositionPoint.Location rdf:resource="#_D23C2D8C-F0C5-488C-9CDE-091C81DB20A4"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1975</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3025</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_623E38D6-B0FE-4FEC-85E6-2C78025C1195">
  <cim:PositionPoint.Location rdf:resource="#_D23C2D8C-F0C5-488C-9CDE-091C81DB20A4"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1975</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3275</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_C367E6EA-57C1-4AB6-8233-6755D64E6607">
  <cim:IdentifiedObject.mRID>_C367E6EA-57C1-4AB6-8233-6755D64E6607</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l46</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_F49D1288-9EC6-47DB-8769-57E2B6EDB124"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_E5DE5264-0527-428F-B8C3-2598B359CFC2"/>
  <cim:Conductor.length>0.3</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_EC514CE3-4F9C-493A-A0F2-4FF67FDD0F66"/>
  <cim:PowerSystemResource.Location rdf:resource="#_225181A7-8238-4E75-8AEF-DE3327B272CF"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_6EA333C3-F81E-4AD9-B4EB-78434AA60884">
  <cim:IdentifiedObject.mRID>_6EA333C3-F81E-4AD9-B4EB-78434AA60884</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l46_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_C367E6EA-57C1-4AB6-8233-6755D64E6607"/>
  <cim:PowerSystemResource.Location rdf:resource="#_225181A7-8238-4E75-8AEF-DE3327B272CF"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_E647D195-F102-4E71-8D75-0AA006611DF7">
  <cim:IdentifiedObject.mRID>_E647D195-F102-4E71-8D75-0AA006611DF7</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l46_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_C367E6EA-57C1-4AB6-8233-6755D64E6607"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_1CD1BF7F-333F-4CD0-9E01-9DA81A69F95B"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_F15B19A5-FD88-4269-BEF3-D2250A02D26C"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_0730AC24-1503-41D9-804A-70F1AE639864">
  <cim:IdentifiedObject.mRID>_0730AC24-1503-41D9-804A-70F1AE639864</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l46_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_C367E6EA-57C1-4AB6-8233-6755D64E6607"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_71EBE0E1-DD6E-42BA-80F7-4BE3BF3757E1"/>
</cim:Terminal>
<cim:Location rdf:ID="_225181A7-8238-4E75-8AEF-DE3327B272CF">
  <cim:IdentifiedObject.mRID>_225181A7-8238-4E75-8AEF-DE3327B272CF</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l46_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_8ECC7C47-F82A-48DB-8598-B24B2CA84980"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_5804F036-41EC-4808-B3FF-1E7506D584E6">
  <cim:PositionPoint.Location rdf:resource="#_225181A7-8238-4E75-8AEF-DE3327B272CF"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2175</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3025</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_5AE97E30-9141-4DF3-9AF4-F2287E09219F">
  <cim:PositionPoint.Location rdf:resource="#_225181A7-8238-4E75-8AEF-DE3327B272CF"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2475</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3025</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_98D7BB4A-3158-4686-AAB0-D8EF8621D541">
  <cim:IdentifiedObject.mRID>_98D7BB4A-3158-4686-AAB0-D8EF8621D541</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l47</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_F49D1288-9EC6-47DB-8769-57E2B6EDB124"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_E5DE5264-0527-428F-B8C3-2598B359CFC2"/>
  <cim:Conductor.length>0.15</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_BBBE4070-D6EA-438D-A339-08B23969D670"/>
  <cim:PowerSystemResource.Location rdf:resource="#_B4819EF5-E34C-4C7A-B065-906489A41289"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_EC87626B-115F-4B19-95B1-D3D9B5BAB8CC">
  <cim:IdentifiedObject.mRID>_EC87626B-115F-4B19-95B1-D3D9B5BAB8CC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l47_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_98D7BB4A-3158-4686-AAB0-D8EF8621D541"/>
  <cim:PowerSystemResource.Location rdf:resource="#_B4819EF5-E34C-4C7A-B065-906489A41289"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_C287DE8C-BF47-4ABD-B19C-DE7ED4CE2256">
  <cim:IdentifiedObject.mRID>_C287DE8C-BF47-4ABD-B19C-DE7ED4CE2256</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l47_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_98D7BB4A-3158-4686-AAB0-D8EF8621D541"/>
  <cim:PowerSystemResource.Location rdf:resource="#_B4819EF5-E34C-4C7A-B065-906489A41289"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_BC972E24-75C1-4775-AE41-9B07EB4CF2ED">
  <cim:IdentifiedObject.mRID>_BC972E24-75C1-4775-AE41-9B07EB4CF2ED</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l47_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_98D7BB4A-3158-4686-AAB0-D8EF8621D541"/>
  <cim:PowerSystemResource.Location rdf:resource="#_B4819EF5-E34C-4C7A-B065-906489A41289"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_9D1B2266-6CE9-443E-AD39-6F3920AD194F">
  <cim:IdentifiedObject.mRID>_9D1B2266-6CE9-443E-AD39-6F3920AD194F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l47_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_98D7BB4A-3158-4686-AAB0-D8EF8621D541"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_78D6BA76-E39D-4C68-8FFE-B039DAE0E547"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_F15B19A5-FD88-4269-BEF3-D2250A02D26C"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_E67A92C9-FCCC-47A0-988C-F0741A5382C4">
  <cim:IdentifiedObject.mRID>_E67A92C9-FCCC-47A0-988C-F0741A5382C4</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l47_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_98D7BB4A-3158-4686-AAB0-D8EF8621D541"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_68132C9E-972E-415B-810C-175B595B9876"/>
</cim:Terminal>
<cim:Location rdf:ID="_B4819EF5-E34C-4C7A-B065-906489A41289">
  <cim:IdentifiedObject.mRID>_B4819EF5-E34C-4C7A-B065-906489A41289</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l47_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_8ECC7C47-F82A-48DB-8598-B24B2CA84980"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_5A85BC77-C511-4F82-A7C5-03D7C9F6C87B">
  <cim:PositionPoint.Location rdf:resource="#_B4819EF5-E34C-4C7A-B065-906489A41289"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1975</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3275</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_050D02E1-03B5-4178-95C4-CCAB9C529323">
  <cim:PositionPoint.Location rdf:resource="#_B4819EF5-E34C-4C7A-B065-906489A41289"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1825</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3275</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_690A6128-2832-4BF8-9B1B-E5A7EC950164">
  <cim:IdentifiedObject.mRID>_690A6128-2832-4BF8-9B1B-E5A7EC950164</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l48</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_F49D1288-9EC6-47DB-8769-57E2B6EDB124"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_E5DE5264-0527-428F-B8C3-2598B359CFC2"/>
  <cim:Conductor.length>0.25</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_BBBE4070-D6EA-438D-A339-08B23969D670"/>
  <cim:PowerSystemResource.Location rdf:resource="#_E1BACD6D-E233-4016-9F6F-62F1C700D9C4"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_62B4B54E-8CFD-4D63-91F4-E0D5AF5CE4C7">
  <cim:IdentifiedObject.mRID>_62B4B54E-8CFD-4D63-91F4-E0D5AF5CE4C7</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l48_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_690A6128-2832-4BF8-9B1B-E5A7EC950164"/>
  <cim:PowerSystemResource.Location rdf:resource="#_E1BACD6D-E233-4016-9F6F-62F1C700D9C4"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_CC70D3D6-6A75-45C8-AF27-A2C11C41B0F7">
  <cim:IdentifiedObject.mRID>_CC70D3D6-6A75-45C8-AF27-A2C11C41B0F7</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l48_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_690A6128-2832-4BF8-9B1B-E5A7EC950164"/>
  <cim:PowerSystemResource.Location rdf:resource="#_E1BACD6D-E233-4016-9F6F-62F1C700D9C4"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_B2E49E69-3E50-47D9-91FC-6A34BEEB68B6">
  <cim:IdentifiedObject.mRID>_B2E49E69-3E50-47D9-91FC-6A34BEEB68B6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l48_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_690A6128-2832-4BF8-9B1B-E5A7EC950164"/>
  <cim:PowerSystemResource.Location rdf:resource="#_E1BACD6D-E233-4016-9F6F-62F1C700D9C4"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_FA77BA37-D690-4CEE-9D65-E3F1C1C4903A">
  <cim:IdentifiedObject.mRID>_FA77BA37-D690-4CEE-9D65-E3F1C1C4903A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l48_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_690A6128-2832-4BF8-9B1B-E5A7EC950164"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_78D6BA76-E39D-4C68-8FFE-B039DAE0E547"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_F15B19A5-FD88-4269-BEF3-D2250A02D26C"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_97EDAD9F-FA9F-438F-8989-91D4A6D49CA5">
  <cim:IdentifiedObject.mRID>_97EDAD9F-FA9F-438F-8989-91D4A6D49CA5</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l48_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_690A6128-2832-4BF8-9B1B-E5A7EC950164"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_16E02813-5092-4C69-8A02-B3686576D9FE"/>
</cim:Terminal>
<cim:Location rdf:ID="_E1BACD6D-E233-4016-9F6F-62F1C700D9C4">
  <cim:IdentifiedObject.mRID>_E1BACD6D-E233-4016-9F6F-62F1C700D9C4</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l48_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_8ECC7C47-F82A-48DB-8598-B24B2CA84980"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_B54480A6-312A-4880-A54D-2326B45739E0">
  <cim:PositionPoint.Location rdf:resource="#_E1BACD6D-E233-4016-9F6F-62F1C700D9C4"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1975</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3275</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_AA8B27E1-705D-40B1-9B82-117B3FEF3ADA">
  <cim:PositionPoint.Location rdf:resource="#_E1BACD6D-E233-4016-9F6F-62F1C700D9C4"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2225</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3275</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_0DD41B79-9E03-4F6A-A635-8308F99CD8AE">
  <cim:IdentifiedObject.mRID>_0DD41B79-9E03-4F6A-A635-8308F99CD8AE</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l49</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_F49D1288-9EC6-47DB-8769-57E2B6EDB124"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_E5DE5264-0527-428F-B8C3-2598B359CFC2"/>
  <cim:Conductor.length>0.25</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_BBBE4070-D6EA-438D-A339-08B23969D670"/>
  <cim:PowerSystemResource.Location rdf:resource="#_BFA73295-1A2D-40D6-90C6-E02DF7BAF0AA"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_051B68DA-50F3-482D-9E35-E49DC89B175A">
  <cim:IdentifiedObject.mRID>_051B68DA-50F3-482D-9E35-E49DC89B175A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l49_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_0DD41B79-9E03-4F6A-A635-8308F99CD8AE"/>
  <cim:PowerSystemResource.Location rdf:resource="#_BFA73295-1A2D-40D6-90C6-E02DF7BAF0AA"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_8F1C8F69-E1B4-4F64-8E9F-741E90544869">
  <cim:IdentifiedObject.mRID>_8F1C8F69-E1B4-4F64-8E9F-741E90544869</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l49_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_0DD41B79-9E03-4F6A-A635-8308F99CD8AE"/>
  <cim:PowerSystemResource.Location rdf:resource="#_BFA73295-1A2D-40D6-90C6-E02DF7BAF0AA"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_6117A724-5041-4566-81F6-EA94A3CA8F69">
  <cim:IdentifiedObject.mRID>_6117A724-5041-4566-81F6-EA94A3CA8F69</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l49_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_0DD41B79-9E03-4F6A-A635-8308F99CD8AE"/>
  <cim:PowerSystemResource.Location rdf:resource="#_BFA73295-1A2D-40D6-90C6-E02DF7BAF0AA"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_DF08726A-1E50-45C2-940D-BA6FC3523B98">
  <cim:IdentifiedObject.mRID>_DF08726A-1E50-45C2-940D-BA6FC3523B98</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l49_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_0DD41B79-9E03-4F6A-A635-8308F99CD8AE"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_16E02813-5092-4C69-8A02-B3686576D9FE"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_F15B19A5-FD88-4269-BEF3-D2250A02D26C"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_481AAD76-E719-4F53-A842-BD4401E8E35F">
  <cim:IdentifiedObject.mRID>_481AAD76-E719-4F53-A842-BD4401E8E35F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l49_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_0DD41B79-9E03-4F6A-A635-8308F99CD8AE"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_1948C17B-1FB4-442A-A1C9-C034E613AEFF"/>
</cim:Terminal>
<cim:Location rdf:ID="_BFA73295-1A2D-40D6-90C6-E02DF7BAF0AA">
  <cim:IdentifiedObject.mRID>_BFA73295-1A2D-40D6-90C6-E02DF7BAF0AA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l49_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_8ECC7C47-F82A-48DB-8598-B24B2CA84980"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_383114A9-6DFE-4190-9CBF-57D770F5FEC7">
  <cim:PositionPoint.Location rdf:resource="#_BFA73295-1A2D-40D6-90C6-E02DF7BAF0AA"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2225</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3275</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_E82ED90A-3D7E-44B2-A4B8-358D91529210">
  <cim:PositionPoint.Location rdf:resource="#_BFA73295-1A2D-40D6-90C6-E02DF7BAF0AA"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2475</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3275</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_75040132-AD98-49F0-BAEE-7BF3E0DE2050">
  <cim:IdentifiedObject.mRID>_75040132-AD98-49F0-BAEE-7BF3E0DE2050</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l50</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_F49D1288-9EC6-47DB-8769-57E2B6EDB124"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_E5DE5264-0527-428F-B8C3-2598B359CFC2"/>
  <cim:Conductor.length>0.25</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_BBBE4070-D6EA-438D-A339-08B23969D670"/>
  <cim:PowerSystemResource.Location rdf:resource="#_8ACC83C2-2963-4E7A-8CC4-0837267F6F2B"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_41180EEE-F04F-4A50-B73D-2CF4D1903E23">
  <cim:IdentifiedObject.mRID>_41180EEE-F04F-4A50-B73D-2CF4D1903E23</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l50_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_75040132-AD98-49F0-BAEE-7BF3E0DE2050"/>
  <cim:PowerSystemResource.Location rdf:resource="#_8ACC83C2-2963-4E7A-8CC4-0837267F6F2B"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_689DCCF6-D618-4564-84F2-AECCCC24555B">
  <cim:IdentifiedObject.mRID>_689DCCF6-D618-4564-84F2-AECCCC24555B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l50_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_75040132-AD98-49F0-BAEE-7BF3E0DE2050"/>
  <cim:PowerSystemResource.Location rdf:resource="#_8ACC83C2-2963-4E7A-8CC4-0837267F6F2B"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_9B2BE958-522F-40CB-9F3A-426AC781EE32">
  <cim:IdentifiedObject.mRID>_9B2BE958-522F-40CB-9F3A-426AC781EE32</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l50_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_75040132-AD98-49F0-BAEE-7BF3E0DE2050"/>
  <cim:PowerSystemResource.Location rdf:resource="#_8ACC83C2-2963-4E7A-8CC4-0837267F6F2B"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_BB20D707-8025-48E0-86AE-5DCBAEBC33E9">
  <cim:IdentifiedObject.mRID>_BB20D707-8025-48E0-86AE-5DCBAEBC33E9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l50_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_75040132-AD98-49F0-BAEE-7BF3E0DE2050"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_1948C17B-1FB4-442A-A1C9-C034E613AEFF"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_F15B19A5-FD88-4269-BEF3-D2250A02D26C"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_93A8E50E-79A1-4B9B-8238-486F52172282">
  <cim:IdentifiedObject.mRID>_93A8E50E-79A1-4B9B-8238-486F52172282</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l50_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_75040132-AD98-49F0-BAEE-7BF3E0DE2050"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_C7639AEF-B8AD-49E3-B67D-BE6324E4E05D"/>
</cim:Terminal>
<cim:Location rdf:ID="_8ACC83C2-2963-4E7A-8CC4-0837267F6F2B">
  <cim:IdentifiedObject.mRID>_8ACC83C2-2963-4E7A-8CC4-0837267F6F2B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l50_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_8ECC7C47-F82A-48DB-8598-B24B2CA84980"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_0A7EA7FD-B43E-4384-8F0E-47555D7C2669">
  <cim:PositionPoint.Location rdf:resource="#_8ACC83C2-2963-4E7A-8CC4-0837267F6F2B"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2475</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3275</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_EF963ECA-DC36-4B85-941A-4DFF9E24ED01">
  <cim:PositionPoint.Location rdf:resource="#_8ACC83C2-2963-4E7A-8CC4-0837267F6F2B"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2725</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3275</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_CB59B319-471E-4124-8471-466FD4C6E77B">
  <cim:IdentifiedObject.mRID>_CB59B319-471E-4124-8471-466FD4C6E77B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l51</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_F49D1288-9EC6-47DB-8769-57E2B6EDB124"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_E5DE5264-0527-428F-B8C3-2598B359CFC2"/>
  <cim:Conductor.length>0.5</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_BBBE4070-D6EA-438D-A339-08B23969D670"/>
  <cim:PowerSystemResource.Location rdf:resource="#_66992064-BF2B-4CFB-8B7C-CA3E208A1C9A"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_D10CF5F6-9D70-4B92-A0DE-DEC8EDAFF4EF">
  <cim:IdentifiedObject.mRID>_D10CF5F6-9D70-4B92-A0DE-DEC8EDAFF4EF</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l51_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_CB59B319-471E-4124-8471-466FD4C6E77B"/>
  <cim:PowerSystemResource.Location rdf:resource="#_66992064-BF2B-4CFB-8B7C-CA3E208A1C9A"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_94CF6003-2355-41BD-BF27-6043C8EAD7E6">
  <cim:IdentifiedObject.mRID>_94CF6003-2355-41BD-BF27-6043C8EAD7E6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l51_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_CB59B319-471E-4124-8471-466FD4C6E77B"/>
  <cim:PowerSystemResource.Location rdf:resource="#_66992064-BF2B-4CFB-8B7C-CA3E208A1C9A"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_00CB3127-8730-49A6-B27D-5E4A02B7B88C">
  <cim:IdentifiedObject.mRID>_00CB3127-8730-49A6-B27D-5E4A02B7B88C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l51_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_CB59B319-471E-4124-8471-466FD4C6E77B"/>
  <cim:PowerSystemResource.Location rdf:resource="#_66992064-BF2B-4CFB-8B7C-CA3E208A1C9A"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_5BD53116-2870-4A8F-8D42-4116B6EBB27D">
  <cim:IdentifiedObject.mRID>_5BD53116-2870-4A8F-8D42-4116B6EBB27D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l51_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_CB59B319-471E-4124-8471-466FD4C6E77B"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_C7639AEF-B8AD-49E3-B67D-BE6324E4E05D"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_F15B19A5-FD88-4269-BEF3-D2250A02D26C"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_4CC762D2-F152-4F80-8B86-EDD28C500F8D">
  <cim:IdentifiedObject.mRID>_4CC762D2-F152-4F80-8B86-EDD28C500F8D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l51_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_CB59B319-471E-4124-8471-466FD4C6E77B"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_E2340AF7-0B8E-4E78-9BCF-335284BDE1E7"/>
</cim:Terminal>
<cim:Location rdf:ID="_66992064-BF2B-4CFB-8B7C-CA3E208A1C9A">
  <cim:IdentifiedObject.mRID>_66992064-BF2B-4CFB-8B7C-CA3E208A1C9A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l51_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_8ECC7C47-F82A-48DB-8598-B24B2CA84980"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_182B6E71-F5B4-4FB0-A3D4-1565C8D62817">
  <cim:PositionPoint.Location rdf:resource="#_66992064-BF2B-4CFB-8B7C-CA3E208A1C9A"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2725</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3275</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_4E1C007B-FAFA-4E61-8C98-0AEFFBCD83F4">
  <cim:PositionPoint.Location rdf:resource="#_66992064-BF2B-4CFB-8B7C-CA3E208A1C9A"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3000</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3600</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_8F33B07C-2125-4224-8838-E360A2A31650">
  <cim:IdentifiedObject.mRID>_8F33B07C-2125-4224-8838-E360A2A31650</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l52</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_F49D1288-9EC6-47DB-8769-57E2B6EDB124"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_E5DE5264-0527-428F-B8C3-2598B359CFC2"/>
  <cim:Conductor.length>0.2</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_EA042215-CB41-4EFE-827D-DC6A0CA0EE1A"/>
  <cim:PowerSystemResource.Location rdf:resource="#_10BD6DAF-E7DF-4EC6-B860-71D17E6D1B71"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_BED439DA-5C1C-465A-AC0E-7B570885E6C4">
  <cim:IdentifiedObject.mRID>_BED439DA-5C1C-465A-AC0E-7B570885E6C4</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l52_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_8F33B07C-2125-4224-8838-E360A2A31650"/>
  <cim:PowerSystemResource.Location rdf:resource="#_10BD6DAF-E7DF-4EC6-B860-71D17E6D1B71"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_AF0FCA4F-7449-47C4-A271-98B8BB778373">
  <cim:IdentifiedObject.mRID>_AF0FCA4F-7449-47C4-A271-98B8BB778373</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l52_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_8F33B07C-2125-4224-8838-E360A2A31650"/>
  <cim:PowerSystemResource.Location rdf:resource="#_10BD6DAF-E7DF-4EC6-B860-71D17E6D1B71"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_07C7FF29-36CB-49BA-B576-87A698BBE2C4">
  <cim:IdentifiedObject.mRID>_07C7FF29-36CB-49BA-B576-87A698BBE2C4</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l52_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_8F33B07C-2125-4224-8838-E360A2A31650"/>
  <cim:PowerSystemResource.Location rdf:resource="#_10BD6DAF-E7DF-4EC6-B860-71D17E6D1B71"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_E874C29C-BA6C-43E9-A0D4-1BA43AD245E0">
  <cim:IdentifiedObject.mRID>_E874C29C-BA6C-43E9-A0D4-1BA43AD245E0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l52_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_8F33B07C-2125-4224-8838-E360A2A31650"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_1B69D87C-02AA-4561-8BDB-0D27392AA44A"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_F15B19A5-FD88-4269-BEF3-D2250A02D26C"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_06464E56-87B4-4F2B-B5FE-2E67C66FA423">
  <cim:IdentifiedObject.mRID>_06464E56-87B4-4F2B-B5FE-2E67C66FA423</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l52_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_8F33B07C-2125-4224-8838-E360A2A31650"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_EB80DB5B-4970-425C-9467-8597D3E5B3CC"/>
</cim:Terminal>
<cim:Location rdf:ID="_10BD6DAF-E7DF-4EC6-B860-71D17E6D1B71">
  <cim:IdentifiedObject.mRID>_10BD6DAF-E7DF-4EC6-B860-71D17E6D1B71</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l52_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_8ECC7C47-F82A-48DB-8598-B24B2CA84980"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_09E1F049-0F6F-4400-9FAB-F61B7A490E9A">
  <cim:PositionPoint.Location rdf:resource="#_10BD6DAF-E7DF-4EC6-B860-71D17E6D1B71"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2000</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1500</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_51E0CDAB-68BB-441B-B21F-4136BAD6D15A">
  <cim:PositionPoint.Location rdf:resource="#_10BD6DAF-E7DF-4EC6-B860-71D17E6D1B71"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1500</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_67F12558-37E7-4B23-9626-0E17D520D373">
  <cim:IdentifiedObject.mRID>_67F12558-37E7-4B23-9626-0E17D520D373</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l53</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_F49D1288-9EC6-47DB-8769-57E2B6EDB124"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_E5DE5264-0527-428F-B8C3-2598B359CFC2"/>
  <cim:Conductor.length>0.125</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_EA042215-CB41-4EFE-827D-DC6A0CA0EE1A"/>
  <cim:PowerSystemResource.Location rdf:resource="#_E8338760-D244-4E46-836C-B8F1ACAB8203"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_AD48E1AB-C672-414E-9D02-58318990DCD8">
  <cim:IdentifiedObject.mRID>_AD48E1AB-C672-414E-9D02-58318990DCD8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l53_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_67F12558-37E7-4B23-9626-0E17D520D373"/>
  <cim:PowerSystemResource.Location rdf:resource="#_E8338760-D244-4E46-836C-B8F1ACAB8203"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_1AF47B53-11E8-4C71-B920-0FB8FAE9076A">
  <cim:IdentifiedObject.mRID>_1AF47B53-11E8-4C71-B920-0FB8FAE9076A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l53_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_67F12558-37E7-4B23-9626-0E17D520D373"/>
  <cim:PowerSystemResource.Location rdf:resource="#_E8338760-D244-4E46-836C-B8F1ACAB8203"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_C55A460F-F1D1-4B31-AB92-F4C768F5623F">
  <cim:IdentifiedObject.mRID>_C55A460F-F1D1-4B31-AB92-F4C768F5623F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l53_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_67F12558-37E7-4B23-9626-0E17D520D373"/>
  <cim:PowerSystemResource.Location rdf:resource="#_E8338760-D244-4E46-836C-B8F1ACAB8203"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_95A31F6E-CD69-42EF-AA11-58CC4AAC33B9">
  <cim:IdentifiedObject.mRID>_95A31F6E-CD69-42EF-AA11-58CC4AAC33B9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l53_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_67F12558-37E7-4B23-9626-0E17D520D373"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_EB80DB5B-4970-425C-9467-8597D3E5B3CC"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_F15B19A5-FD88-4269-BEF3-D2250A02D26C"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_6EA8C226-859B-4575-A155-07D1090005CA">
  <cim:IdentifiedObject.mRID>_6EA8C226-859B-4575-A155-07D1090005CA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l53_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_67F12558-37E7-4B23-9626-0E17D520D373"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_6D132CC7-919E-4228-9CCA-A34B7C0E6CFE"/>
</cim:Terminal>
<cim:Location rdf:ID="_E8338760-D244-4E46-836C-B8F1ACAB8203">
  <cim:IdentifiedObject.mRID>_E8338760-D244-4E46-836C-B8F1ACAB8203</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l53_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_8ECC7C47-F82A-48DB-8598-B24B2CA84980"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_61452B7F-57AC-4E81-8F69-809A732E489C">
  <cim:PositionPoint.Location rdf:resource="#_E8338760-D244-4E46-836C-B8F1ACAB8203"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1500</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_784B9F22-49C3-4CB9-B400-427612FE6A42">
  <cim:PositionPoint.Location rdf:resource="#_E8338760-D244-4E46-836C-B8F1ACAB8203"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2325</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1500</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_850ACEFF-F9DF-4F51-8E78-F1DE9B575006">
  <cim:IdentifiedObject.mRID>_850ACEFF-F9DF-4F51-8E78-F1DE9B575006</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l54</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_F49D1288-9EC6-47DB-8769-57E2B6EDB124"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_E5DE5264-0527-428F-B8C3-2598B359CFC2"/>
  <cim:Conductor.length>0.275</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_EA042215-CB41-4EFE-827D-DC6A0CA0EE1A"/>
  <cim:PowerSystemResource.Location rdf:resource="#_BB1EE155-91CD-4826-A51B-62FA85704BC8"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_54A7C8C3-8DE5-4C4B-B2AF-1EA22481EEE2">
  <cim:IdentifiedObject.mRID>_54A7C8C3-8DE5-4C4B-B2AF-1EA22481EEE2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l54_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_850ACEFF-F9DF-4F51-8E78-F1DE9B575006"/>
  <cim:PowerSystemResource.Location rdf:resource="#_BB1EE155-91CD-4826-A51B-62FA85704BC8"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_F6EC11F2-86BE-4EDA-A069-FE16B97E87A9">
  <cim:IdentifiedObject.mRID>_F6EC11F2-86BE-4EDA-A069-FE16B97E87A9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l54_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_850ACEFF-F9DF-4F51-8E78-F1DE9B575006"/>
  <cim:PowerSystemResource.Location rdf:resource="#_BB1EE155-91CD-4826-A51B-62FA85704BC8"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_933EDC54-AE13-4051-9361-D4B08470BC3F">
  <cim:IdentifiedObject.mRID>_933EDC54-AE13-4051-9361-D4B08470BC3F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l54_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_850ACEFF-F9DF-4F51-8E78-F1DE9B575006"/>
  <cim:PowerSystemResource.Location rdf:resource="#_BB1EE155-91CD-4826-A51B-62FA85704BC8"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_AB8C8E41-C3F3-465D-8F32-2B3FBB6CEB81">
  <cim:IdentifiedObject.mRID>_AB8C8E41-C3F3-465D-8F32-2B3FBB6CEB81</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l54_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_850ACEFF-F9DF-4F51-8E78-F1DE9B575006"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_6D132CC7-919E-4228-9CCA-A34B7C0E6CFE"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_F15B19A5-FD88-4269-BEF3-D2250A02D26C"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_8B46B856-BF50-4D93-AB77-AA8C341F64F5">
  <cim:IdentifiedObject.mRID>_8B46B856-BF50-4D93-AB77-AA8C341F64F5</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l54_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_850ACEFF-F9DF-4F51-8E78-F1DE9B575006"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_9506F565-249D-4EB7-941D-72DA1E3FE82A"/>
</cim:Terminal>
<cim:Location rdf:ID="_BB1EE155-91CD-4826-A51B-62FA85704BC8">
  <cim:IdentifiedObject.mRID>_BB1EE155-91CD-4826-A51B-62FA85704BC8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l54_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_8ECC7C47-F82A-48DB-8598-B24B2CA84980"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_00F1A69F-CA8C-4715-B628-8B0F42BAB869">
  <cim:PositionPoint.Location rdf:resource="#_BB1EE155-91CD-4826-A51B-62FA85704BC8"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2325</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1500</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_E2ED3896-CAB1-4777-8ECD-49AFB174A822">
  <cim:PositionPoint.Location rdf:resource="#_BB1EE155-91CD-4826-A51B-62FA85704BC8"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2600</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1500</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_B409A513-F9C3-470C-A065-7B9F6325C5BB">
  <cim:IdentifiedObject.mRID>_B409A513-F9C3-470C-A065-7B9F6325C5BB</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l55</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_F49D1288-9EC6-47DB-8769-57E2B6EDB124"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_E5DE5264-0527-428F-B8C3-2598B359CFC2"/>
  <cim:Conductor.length>0.35</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_9D73EFE2-B12C-44BF-80CE-3A6A43494B61"/>
  <cim:PowerSystemResource.Location rdf:resource="#_0562E4B5-8747-49C5-9350-F45ACF864368"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_99D5C381-5380-43CD-BA54-3E49D18624C9">
  <cim:IdentifiedObject.mRID>_99D5C381-5380-43CD-BA54-3E49D18624C9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l55_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_B409A513-F9C3-470C-A065-7B9F6325C5BB"/>
  <cim:PowerSystemResource.Location rdf:resource="#_0562E4B5-8747-49C5-9350-F45ACF864368"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_5EC4E87B-8852-491F-9D66-5B24E4A748C8">
  <cim:IdentifiedObject.mRID>_5EC4E87B-8852-491F-9D66-5B24E4A748C8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l55_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_B409A513-F9C3-470C-A065-7B9F6325C5BB"/>
  <cim:PowerSystemResource.Location rdf:resource="#_0562E4B5-8747-49C5-9350-F45ACF864368"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_191CABBD-0A3A-440F-AAE4-A5BB224B13B1">
  <cim:IdentifiedObject.mRID>_191CABBD-0A3A-440F-AAE4-A5BB224B13B1</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l55_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_B409A513-F9C3-470C-A065-7B9F6325C5BB"/>
  <cim:PowerSystemResource.Location rdf:resource="#_0562E4B5-8747-49C5-9350-F45ACF864368"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_D8062D8F-8711-49A7-BD4B-E119B1FB00A7">
  <cim:IdentifiedObject.mRID>_D8062D8F-8711-49A7-BD4B-E119B1FB00A7</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l55_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_B409A513-F9C3-470C-A065-7B9F6325C5BB"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_6D132CC7-919E-4228-9CCA-A34B7C0E6CFE"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_F15B19A5-FD88-4269-BEF3-D2250A02D26C"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_4BD40E00-777C-47EB-8A56-088AE75C8E9C">
  <cim:IdentifiedObject.mRID>_4BD40E00-777C-47EB-8A56-088AE75C8E9C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l55_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_B409A513-F9C3-470C-A065-7B9F6325C5BB"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_B782305B-01CA-4104-9712-01C2C05EFCB9"/>
</cim:Terminal>
<cim:Location rdf:ID="_0562E4B5-8747-49C5-9350-F45ACF864368">
  <cim:IdentifiedObject.mRID>_0562E4B5-8747-49C5-9350-F45ACF864368</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l55_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_8ECC7C47-F82A-48DB-8598-B24B2CA84980"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_483653A4-102D-4DC1-8557-7D6C5D245F27">
  <cim:PositionPoint.Location rdf:resource="#_0562E4B5-8747-49C5-9350-F45ACF864368"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2325</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1500</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_EE546D32-0DD3-4BE6-98D2-ACA845905124">
  <cim:PositionPoint.Location rdf:resource="#_0562E4B5-8747-49C5-9350-F45ACF864368"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2325</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1850</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_055054D4-E57E-4FF3-A17C-4C68D5904F08">
  <cim:IdentifiedObject.mRID>_055054D4-E57E-4FF3-A17C-4C68D5904F08</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l56</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_F49D1288-9EC6-47DB-8769-57E2B6EDB124"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_E5DE5264-0527-428F-B8C3-2598B359CFC2"/>
  <cim:Conductor.length>0.275</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_EA042215-CB41-4EFE-827D-DC6A0CA0EE1A"/>
  <cim:PowerSystemResource.Location rdf:resource="#_83FF5683-74FE-4D40-9FE6-598D44ADCDBF"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_83F1CEEB-CBF4-45BD-B56D-B5BE2582A4F5">
  <cim:IdentifiedObject.mRID>_83F1CEEB-CBF4-45BD-B56D-B5BE2582A4F5</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l56_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_055054D4-E57E-4FF3-A17C-4C68D5904F08"/>
  <cim:PowerSystemResource.Location rdf:resource="#_83FF5683-74FE-4D40-9FE6-598D44ADCDBF"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_A35A4D37-7F86-4D78-B499-E786164F3144">
  <cim:IdentifiedObject.mRID>_A35A4D37-7F86-4D78-B499-E786164F3144</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l56_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_055054D4-E57E-4FF3-A17C-4C68D5904F08"/>
  <cim:PowerSystemResource.Location rdf:resource="#_83FF5683-74FE-4D40-9FE6-598D44ADCDBF"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_EE78DD84-6611-463F-AB4E-698612D18B40">
  <cim:IdentifiedObject.mRID>_EE78DD84-6611-463F-AB4E-698612D18B40</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l56_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_055054D4-E57E-4FF3-A17C-4C68D5904F08"/>
  <cim:PowerSystemResource.Location rdf:resource="#_83FF5683-74FE-4D40-9FE6-598D44ADCDBF"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_D40EA271-7A7E-46F5-B331-00741643B6CE">
  <cim:IdentifiedObject.mRID>_D40EA271-7A7E-46F5-B331-00741643B6CE</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l56_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_055054D4-E57E-4FF3-A17C-4C68D5904F08"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_9506F565-249D-4EB7-941D-72DA1E3FE82A"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_F15B19A5-FD88-4269-BEF3-D2250A02D26C"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_C7791398-8572-4F9F-8FAC-E75A750692C1">
  <cim:IdentifiedObject.mRID>_C7791398-8572-4F9F-8FAC-E75A750692C1</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l56_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_055054D4-E57E-4FF3-A17C-4C68D5904F08"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_5CA76899-A92B-4386-BAEE-F156B1999B5B"/>
</cim:Terminal>
<cim:Location rdf:ID="_83FF5683-74FE-4D40-9FE6-598D44ADCDBF">
  <cim:IdentifiedObject.mRID>_83FF5683-74FE-4D40-9FE6-598D44ADCDBF</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l56_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_8ECC7C47-F82A-48DB-8598-B24B2CA84980"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_7D99DCF7-39A4-496F-A5F0-8D960B64871A">
  <cim:PositionPoint.Location rdf:resource="#_83FF5683-74FE-4D40-9FE6-598D44ADCDBF"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2600</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1500</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_0E26852C-FD17-46BF-9927-A36FB81DF13E">
  <cim:PositionPoint.Location rdf:resource="#_83FF5683-74FE-4D40-9FE6-598D44ADCDBF"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2875</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1500</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_1A94EAC1-11F0-42B7-BBB2-271D8CD99A2C">
  <cim:IdentifiedObject.mRID>_1A94EAC1-11F0-42B7-BBB2-271D8CD99A2C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l57</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_F49D1288-9EC6-47DB-8769-57E2B6EDB124"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_E5DE5264-0527-428F-B8C3-2598B359CFC2"/>
  <cim:Conductor.length>0.25</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_83BAEB6D-46B8-45BE-AF3B-7234BB5DE817"/>
  <cim:PowerSystemResource.Location rdf:resource="#_198AAAF6-61F0-477F-A10E-26ABC4922F16"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_94E10AA8-61E5-4E5D-83B3-37A0642EE204">
  <cim:IdentifiedObject.mRID>_94E10AA8-61E5-4E5D-83B3-37A0642EE204</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l57_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_1A94EAC1-11F0-42B7-BBB2-271D8CD99A2C"/>
  <cim:PowerSystemResource.Location rdf:resource="#_198AAAF6-61F0-477F-A10E-26ABC4922F16"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_BB6A1580-BC92-48CC-8EF2-A8C64A46D8B4">
  <cim:IdentifiedObject.mRID>_BB6A1580-BC92-48CC-8EF2-A8C64A46D8B4</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l57_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_1A94EAC1-11F0-42B7-BBB2-271D8CD99A2C"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_B782305B-01CA-4104-9712-01C2C05EFCB9"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_F15B19A5-FD88-4269-BEF3-D2250A02D26C"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_5CE505FF-D92B-4639-A95C-20624D58839C">
  <cim:IdentifiedObject.mRID>_5CE505FF-D92B-4639-A95C-20624D58839C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l57_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_1A94EAC1-11F0-42B7-BBB2-271D8CD99A2C"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_B70DCBEF-4F29-4F75-90D9-896B523C63AE"/>
</cim:Terminal>
<cim:Location rdf:ID="_198AAAF6-61F0-477F-A10E-26ABC4922F16">
  <cim:IdentifiedObject.mRID>_198AAAF6-61F0-477F-A10E-26ABC4922F16</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l57_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_8ECC7C47-F82A-48DB-8598-B24B2CA84980"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_2010887C-E8A3-4A0E-8682-D4E2ED05564E">
  <cim:PositionPoint.Location rdf:resource="#_198AAAF6-61F0-477F-A10E-26ABC4922F16"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2325</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1850</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_67B059D6-F08F-4C67-86E9-4369807023D6">
  <cim:PositionPoint.Location rdf:resource="#_198AAAF6-61F0-477F-A10E-26ABC4922F16"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2075</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1850</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_2F9C0C61-4C67-481C-802A-D7C359150D59">
  <cim:IdentifiedObject.mRID>_2F9C0C61-4C67-481C-802A-D7C359150D59</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l58</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_F49D1288-9EC6-47DB-8769-57E2B6EDB124"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_E5DE5264-0527-428F-B8C3-2598B359CFC2"/>
  <cim:Conductor.length>0.75</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_9D73EFE2-B12C-44BF-80CE-3A6A43494B61"/>
  <cim:PowerSystemResource.Location rdf:resource="#_309B21F9-EE44-4AE3-9155-866B013CF4E7"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_C22B255E-7857-41FA-B3CD-B3D58CDD088E">
  <cim:IdentifiedObject.mRID>_C22B255E-7857-41FA-B3CD-B3D58CDD088E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l58_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_2F9C0C61-4C67-481C-802A-D7C359150D59"/>
  <cim:PowerSystemResource.Location rdf:resource="#_309B21F9-EE44-4AE3-9155-866B013CF4E7"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_170B8CEE-CB47-45DD-8330-10A09E1A301E">
  <cim:IdentifiedObject.mRID>_170B8CEE-CB47-45DD-8330-10A09E1A301E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l58_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_2F9C0C61-4C67-481C-802A-D7C359150D59"/>
  <cim:PowerSystemResource.Location rdf:resource="#_309B21F9-EE44-4AE3-9155-866B013CF4E7"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_05FCA92B-78A0-463E-A890-7C7FE5010DED">
  <cim:IdentifiedObject.mRID>_05FCA92B-78A0-463E-A890-7C7FE5010DED</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l58_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_2F9C0C61-4C67-481C-802A-D7C359150D59"/>
  <cim:PowerSystemResource.Location rdf:resource="#_309B21F9-EE44-4AE3-9155-866B013CF4E7"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_F388B487-3926-48F7-8814-59BC264EC394">
  <cim:IdentifiedObject.mRID>_F388B487-3926-48F7-8814-59BC264EC394</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l58_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_2F9C0C61-4C67-481C-802A-D7C359150D59"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_B782305B-01CA-4104-9712-01C2C05EFCB9"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_F15B19A5-FD88-4269-BEF3-D2250A02D26C"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_025857EB-6E5C-4E41-880F-CB7498B771E1">
  <cim:IdentifiedObject.mRID>_025857EB-6E5C-4E41-880F-CB7498B771E1</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l58_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_2F9C0C61-4C67-481C-802A-D7C359150D59"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_B519FA3E-5890-4F48-9F4F-132838A1BB2C"/>
</cim:Terminal>
<cim:Location rdf:ID="_309B21F9-EE44-4AE3-9155-866B013CF4E7">
  <cim:IdentifiedObject.mRID>_309B21F9-EE44-4AE3-9155-866B013CF4E7</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l58_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_8ECC7C47-F82A-48DB-8598-B24B2CA84980"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_E75891CB-524C-4110-8EDB-89C297CFC507">
  <cim:PositionPoint.Location rdf:resource="#_309B21F9-EE44-4AE3-9155-866B013CF4E7"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2325</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1850</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_623B8227-2327-4D73-9433-C32D50E90A27">
  <cim:PositionPoint.Location rdf:resource="#_309B21F9-EE44-4AE3-9155-866B013CF4E7"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3075</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1850</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_B42AC5E6-AE6B-45F6-B3EA-7556A707082D">
  <cim:IdentifiedObject.mRID>_B42AC5E6-AE6B-45F6-B3EA-7556A707082D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l59</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_F49D1288-9EC6-47DB-8769-57E2B6EDB124"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_E5DE5264-0527-428F-B8C3-2598B359CFC2"/>
  <cim:Conductor.length>0.25</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_83BAEB6D-46B8-45BE-AF3B-7234BB5DE817"/>
  <cim:PowerSystemResource.Location rdf:resource="#_77170968-5B83-4F68-9171-0EAF125261C3"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_FEC417CA-E21E-4482-AA3F-E919CD1A5C20">
  <cim:IdentifiedObject.mRID>_FEC417CA-E21E-4482-AA3F-E919CD1A5C20</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l59_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_B42AC5E6-AE6B-45F6-B3EA-7556A707082D"/>
  <cim:PowerSystemResource.Location rdf:resource="#_77170968-5B83-4F68-9171-0EAF125261C3"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_B625411B-50CD-40D5-9F79-CF443EBFC57C">
  <cim:IdentifiedObject.mRID>_B625411B-50CD-40D5-9F79-CF443EBFC57C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l59_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_B42AC5E6-AE6B-45F6-B3EA-7556A707082D"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_B70DCBEF-4F29-4F75-90D9-896B523C63AE"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_F15B19A5-FD88-4269-BEF3-D2250A02D26C"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_1321780E-5D6C-4B2C-A137-0AD78591780E">
  <cim:IdentifiedObject.mRID>_1321780E-5D6C-4B2C-A137-0AD78591780E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l59_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_B42AC5E6-AE6B-45F6-B3EA-7556A707082D"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_91B0B2DF-4AEF-4EAE-95C7-EBECEF3A8D9A"/>
</cim:Terminal>
<cim:Location rdf:ID="_77170968-5B83-4F68-9171-0EAF125261C3">
  <cim:IdentifiedObject.mRID>_77170968-5B83-4F68-9171-0EAF125261C3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l59_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_8ECC7C47-F82A-48DB-8598-B24B2CA84980"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_DBA923D5-8FC0-4140-B412-19BA9453F8A3">
  <cim:PositionPoint.Location rdf:resource="#_77170968-5B83-4F68-9171-0EAF125261C3"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2075</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1850</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_7B4A6A10-7515-4DD2-A5D1-F8A90617CBFF">
  <cim:PositionPoint.Location rdf:resource="#_77170968-5B83-4F68-9171-0EAF125261C3"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1825</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1850</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_BF7E7AA0-5E85-4B0E-9792-DAA3CFD40C17">
  <cim:IdentifiedObject.mRID>_BF7E7AA0-5E85-4B0E-9792-DAA3CFD40C17</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l60</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_F49D1288-9EC6-47DB-8769-57E2B6EDB124"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_E5DE5264-0527-428F-B8C3-2598B359CFC2"/>
  <cim:Conductor.length>0.55</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_ACE2759F-450E-4CE6-BC90-875EE4A87571"/>
  <cim:PowerSystemResource.Location rdf:resource="#_53FAB8E7-764B-4065-860B-D610747F3224"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_B2D2F65A-5230-4D07-8CCC-B860118C5E06">
  <cim:IdentifiedObject.mRID>_B2D2F65A-5230-4D07-8CCC-B860118C5E06</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l60_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_BF7E7AA0-5E85-4B0E-9792-DAA3CFD40C17"/>
  <cim:PowerSystemResource.Location rdf:resource="#_53FAB8E7-764B-4065-860B-D610747F3224"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_773554EE-2093-48BB-8C13-64FA4065EB2E">
  <cim:IdentifiedObject.mRID>_773554EE-2093-48BB-8C13-64FA4065EB2E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l60_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_BF7E7AA0-5E85-4B0E-9792-DAA3CFD40C17"/>
  <cim:PowerSystemResource.Location rdf:resource="#_53FAB8E7-764B-4065-860B-D610747F3224"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_C13109BD-B67F-4735-BAE0-A57004B51401">
  <cim:IdentifiedObject.mRID>_C13109BD-B67F-4735-BAE0-A57004B51401</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l60_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_BF7E7AA0-5E85-4B0E-9792-DAA3CFD40C17"/>
  <cim:PowerSystemResource.Location rdf:resource="#_53FAB8E7-764B-4065-860B-D610747F3224"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_EBE7648C-C58E-4B59-8EE4-EEAC3C7F8297">
  <cim:IdentifiedObject.mRID>_EBE7648C-C58E-4B59-8EE4-EEAC3C7F8297</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l60_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_BF7E7AA0-5E85-4B0E-9792-DAA3CFD40C17"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_B519FA3E-5890-4F48-9F4F-132838A1BB2C"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_F15B19A5-FD88-4269-BEF3-D2250A02D26C"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_E702E05F-33E7-4470-8FD9-02B652A6B228">
  <cim:IdentifiedObject.mRID>_E702E05F-33E7-4470-8FD9-02B652A6B228</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l60_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_BF7E7AA0-5E85-4B0E-9792-DAA3CFD40C17"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_94A3B26F-7830-49B9-BF5B-8834EF628A06"/>
</cim:Terminal>
<cim:Location rdf:ID="_53FAB8E7-764B-4065-860B-D610747F3224">
  <cim:IdentifiedObject.mRID>_53FAB8E7-764B-4065-860B-D610747F3224</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l60_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_8ECC7C47-F82A-48DB-8598-B24B2CA84980"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_38AC5EE6-E713-4AF0-9828-B08AFDE8F910">
  <cim:PositionPoint.Location rdf:resource="#_53FAB8E7-764B-4065-860B-D610747F3224"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3075</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1850</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_7192881A-2B83-433A-AE87-0FA1A4069C04">
  <cim:PositionPoint.Location rdf:resource="#_53FAB8E7-764B-4065-860B-D610747F3224"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3075</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1300</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_C787BD40-CAE2-469F-9D3F-646762ED377C">
  <cim:IdentifiedObject.mRID>_C787BD40-CAE2-469F-9D3F-646762ED377C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l61</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_F49D1288-9EC6-47DB-8769-57E2B6EDB124"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_E5DE5264-0527-428F-B8C3-2598B359CFC2"/>
  <cim:Conductor.length>0.25</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_FF860CB5-BA2D-4BDB-9AE1-145FB6A71F8C"/>
  <cim:PowerSystemResource.Location rdf:resource="#_8E7399BF-274D-4E1C-930B-72DC60F33436"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_064213F8-272D-4738-8DE3-E3EC416A694B">
  <cim:IdentifiedObject.mRID>_064213F8-272D-4738-8DE3-E3EC416A694B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l61_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_C787BD40-CAE2-469F-9D3F-646762ED377C"/>
  <cim:PowerSystemResource.Location rdf:resource="#_8E7399BF-274D-4E1C-930B-72DC60F33436"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_3C0BE34D-6C81-426B-9119-9454ABE770F8">
  <cim:IdentifiedObject.mRID>_3C0BE34D-6C81-426B-9119-9454ABE770F8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l61_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_C787BD40-CAE2-469F-9D3F-646762ED377C"/>
  <cim:PowerSystemResource.Location rdf:resource="#_8E7399BF-274D-4E1C-930B-72DC60F33436"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_5A71E2CA-7D1F-4C7E-B5EC-30A2BD5E581A">
  <cim:IdentifiedObject.mRID>_5A71E2CA-7D1F-4C7E-B5EC-30A2BD5E581A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l61_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_C787BD40-CAE2-469F-9D3F-646762ED377C"/>
  <cim:PowerSystemResource.Location rdf:resource="#_8E7399BF-274D-4E1C-930B-72DC60F33436"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_D992097A-4225-44BE-8F01-F6230A8DC588">
  <cim:IdentifiedObject.mRID>_D992097A-4225-44BE-8F01-F6230A8DC588</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l61_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_C787BD40-CAE2-469F-9D3F-646762ED377C"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_B519FA3E-5890-4F48-9F4F-132838A1BB2C"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_F15B19A5-FD88-4269-BEF3-D2250A02D26C"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_CEB2ED39-5B45-4326-9E17-DEAD23F742BE">
  <cim:IdentifiedObject.mRID>_CEB2ED39-5B45-4326-9E17-DEAD23F742BE</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l61_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_C787BD40-CAE2-469F-9D3F-646762ED377C"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_FDF40D81-39CA-48F8-8D6E-13612AB4E046"/>
</cim:Terminal>
<cim:Location rdf:ID="_8E7399BF-274D-4E1C-930B-72DC60F33436">
  <cim:IdentifiedObject.mRID>_8E7399BF-274D-4E1C-930B-72DC60F33436</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l61_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_8ECC7C47-F82A-48DB-8598-B24B2CA84980"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_941F91BD-D182-43D6-98EA-B701E5C3D9D3">
  <cim:PositionPoint.Location rdf:resource="#_8E7399BF-274D-4E1C-930B-72DC60F33436"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3075</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1850</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_E92879ED-109E-4F84-B03C-C6C3F70073F3">
  <cim:PositionPoint.Location rdf:resource="#_8E7399BF-274D-4E1C-930B-72DC60F33436"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3075</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2100</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_80363586-570E-4EAF-ACCD-85E5122C63AC">
  <cim:IdentifiedObject.mRID>_80363586-570E-4EAF-ACCD-85E5122C63AC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l62</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_F49D1288-9EC6-47DB-8769-57E2B6EDB124"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_E5DE5264-0527-428F-B8C3-2598B359CFC2"/>
  <cim:Conductor.length>0.175</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_FF860CB5-BA2D-4BDB-9AE1-145FB6A71F8C"/>
  <cim:PowerSystemResource.Location rdf:resource="#_A8A0A19F-3FA5-4646-9B27-B3AB749904FC"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_D61220CE-CE54-421C-BC0A-1068467D27D9">
  <cim:IdentifiedObject.mRID>_D61220CE-CE54-421C-BC0A-1068467D27D9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l62_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_80363586-570E-4EAF-ACCD-85E5122C63AC"/>
  <cim:PowerSystemResource.Location rdf:resource="#_A8A0A19F-3FA5-4646-9B27-B3AB749904FC"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_4E31D486-BDDF-45D8-8336-0B9C6940CF11">
  <cim:IdentifiedObject.mRID>_4E31D486-BDDF-45D8-8336-0B9C6940CF11</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l62_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_80363586-570E-4EAF-ACCD-85E5122C63AC"/>
  <cim:PowerSystemResource.Location rdf:resource="#_A8A0A19F-3FA5-4646-9B27-B3AB749904FC"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_391E0FEA-B462-4ADC-90F6-47B90CC1B63D">
  <cim:IdentifiedObject.mRID>_391E0FEA-B462-4ADC-90F6-47B90CC1B63D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l62_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_80363586-570E-4EAF-ACCD-85E5122C63AC"/>
  <cim:PowerSystemResource.Location rdf:resource="#_A8A0A19F-3FA5-4646-9B27-B3AB749904FC"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_E7D64C11-389F-497B-9F60-548D70CDCD16">
  <cim:IdentifiedObject.mRID>_E7D64C11-389F-497B-9F60-548D70CDCD16</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l62_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_80363586-570E-4EAF-ACCD-85E5122C63AC"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_FDF40D81-39CA-48F8-8D6E-13612AB4E046"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_F15B19A5-FD88-4269-BEF3-D2250A02D26C"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_C8C1249B-A8F4-4576-B54B-A11957C582CC">
  <cim:IdentifiedObject.mRID>_C8C1249B-A8F4-4576-B54B-A11957C582CC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l62_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_80363586-570E-4EAF-ACCD-85E5122C63AC"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_14D3895B-3F2F-497E-A812-B2391A94449D"/>
</cim:Terminal>
<cim:Location rdf:ID="_A8A0A19F-3FA5-4646-9B27-B3AB749904FC">
  <cim:IdentifiedObject.mRID>_A8A0A19F-3FA5-4646-9B27-B3AB749904FC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l62_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_8ECC7C47-F82A-48DB-8598-B24B2CA84980"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_72F7639E-186A-4498-913A-EB38FABBD847">
  <cim:PositionPoint.Location rdf:resource="#_A8A0A19F-3FA5-4646-9B27-B3AB749904FC"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3075</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2100</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_DCD0D5A6-C6DE-4CCC-B0AC-3E4E96651273">
  <cim:PositionPoint.Location rdf:resource="#_A8A0A19F-3FA5-4646-9B27-B3AB749904FC"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3075</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2275</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_82294144-C6B2-4CE4-B898-36EFB5981D7B">
  <cim:IdentifiedObject.mRID>_82294144-C6B2-4CE4-B898-36EFB5981D7B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l63</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_F49D1288-9EC6-47DB-8769-57E2B6EDB124"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_E5DE5264-0527-428F-B8C3-2598B359CFC2"/>
  <cim:Conductor.length>0.35</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_FF860CB5-BA2D-4BDB-9AE1-145FB6A71F8C"/>
  <cim:PowerSystemResource.Location rdf:resource="#_E46B9A6A-2A16-4832-9083-6BF0DC9A92FA"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_CEB795A3-EA21-4AF6-9734-524093272C50">
  <cim:IdentifiedObject.mRID>_CEB795A3-EA21-4AF6-9734-524093272C50</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l63_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_82294144-C6B2-4CE4-B898-36EFB5981D7B"/>
  <cim:PowerSystemResource.Location rdf:resource="#_E46B9A6A-2A16-4832-9083-6BF0DC9A92FA"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_9D8EC174-A5DF-4406-B319-F34E176907E7">
  <cim:IdentifiedObject.mRID>_9D8EC174-A5DF-4406-B319-F34E176907E7</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l63_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_82294144-C6B2-4CE4-B898-36EFB5981D7B"/>
  <cim:PowerSystemResource.Location rdf:resource="#_E46B9A6A-2A16-4832-9083-6BF0DC9A92FA"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_7CA7220F-4AAF-4A86-9640-952B2914A4F3">
  <cim:IdentifiedObject.mRID>_7CA7220F-4AAF-4A86-9640-952B2914A4F3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l63_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_82294144-C6B2-4CE4-B898-36EFB5981D7B"/>
  <cim:PowerSystemResource.Location rdf:resource="#_E46B9A6A-2A16-4832-9083-6BF0DC9A92FA"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_A758A650-13DD-42A6-AF5C-B5F01C078908">
  <cim:IdentifiedObject.mRID>_A758A650-13DD-42A6-AF5C-B5F01C078908</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l63_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_82294144-C6B2-4CE4-B898-36EFB5981D7B"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_14D3895B-3F2F-497E-A812-B2391A94449D"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_F15B19A5-FD88-4269-BEF3-D2250A02D26C"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_F90EA92B-E4F1-4E0A-8746-715210CA66F0">
  <cim:IdentifiedObject.mRID>_F90EA92B-E4F1-4E0A-8746-715210CA66F0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l63_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_82294144-C6B2-4CE4-B898-36EFB5981D7B"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_D67EAEE5-CADA-4178-A64A-745C7986B14F"/>
</cim:Terminal>
<cim:Location rdf:ID="_E46B9A6A-2A16-4832-9083-6BF0DC9A92FA">
  <cim:IdentifiedObject.mRID>_E46B9A6A-2A16-4832-9083-6BF0DC9A92FA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l63_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_8ECC7C47-F82A-48DB-8598-B24B2CA84980"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_9B851E47-9874-4AC0-B766-930852C018C2">
  <cim:PositionPoint.Location rdf:resource="#_E46B9A6A-2A16-4832-9083-6BF0DC9A92FA"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3075</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2275</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_90983B8E-1691-43E8-AA2D-01DEB7265B6C">
  <cim:PositionPoint.Location rdf:resource="#_E46B9A6A-2A16-4832-9083-6BF0DC9A92FA"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3075</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2625</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_EA19E111-D290-4E0A-8D05-4BF89E319931">
  <cim:IdentifiedObject.mRID>_EA19E111-D290-4E0A-8D05-4BF89E319931</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l64</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_F49D1288-9EC6-47DB-8769-57E2B6EDB124"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_E5DE5264-0527-428F-B8C3-2598B359CFC2"/>
  <cim:Conductor.length>0.425</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_FF860CB5-BA2D-4BDB-9AE1-145FB6A71F8C"/>
  <cim:PowerSystemResource.Location rdf:resource="#_E383F54C-37AB-42A2-8EA8-7418E57B68B9"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_47802D26-F25F-48FC-A83C-27C1E2B52273">
  <cim:IdentifiedObject.mRID>_47802D26-F25F-48FC-A83C-27C1E2B52273</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l64_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_EA19E111-D290-4E0A-8D05-4BF89E319931"/>
  <cim:PowerSystemResource.Location rdf:resource="#_E383F54C-37AB-42A2-8EA8-7418E57B68B9"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_0DC4D415-3DA9-4170-95C3-5238790EA4D7">
  <cim:IdentifiedObject.mRID>_0DC4D415-3DA9-4170-95C3-5238790EA4D7</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l64_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_EA19E111-D290-4E0A-8D05-4BF89E319931"/>
  <cim:PowerSystemResource.Location rdf:resource="#_E383F54C-37AB-42A2-8EA8-7418E57B68B9"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_F08BE7EC-8C41-4A98-B473-FEA012DC67E9">
  <cim:IdentifiedObject.mRID>_F08BE7EC-8C41-4A98-B473-FEA012DC67E9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l64_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_EA19E111-D290-4E0A-8D05-4BF89E319931"/>
  <cim:PowerSystemResource.Location rdf:resource="#_E383F54C-37AB-42A2-8EA8-7418E57B68B9"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_63E04A06-48CE-4586-9597-49F7262C9D93">
  <cim:IdentifiedObject.mRID>_63E04A06-48CE-4586-9597-49F7262C9D93</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l64_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_EA19E111-D290-4E0A-8D05-4BF89E319931"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_D67EAEE5-CADA-4178-A64A-745C7986B14F"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_F15B19A5-FD88-4269-BEF3-D2250A02D26C"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_ADDA3238-602D-438A-B3BB-E3B9BD30643A">
  <cim:IdentifiedObject.mRID>_ADDA3238-602D-438A-B3BB-E3B9BD30643A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l64_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_EA19E111-D290-4E0A-8D05-4BF89E319931"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_C14AACC0-8CCF-4ACB-A59C-AE47BE4F66DA"/>
</cim:Terminal>
<cim:Location rdf:ID="_E383F54C-37AB-42A2-8EA8-7418E57B68B9">
  <cim:IdentifiedObject.mRID>_E383F54C-37AB-42A2-8EA8-7418E57B68B9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l64_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_8ECC7C47-F82A-48DB-8598-B24B2CA84980"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_C17101A1-A013-409A-84D3-6E5B471FFFAE">
  <cim:PositionPoint.Location rdf:resource="#_E383F54C-37AB-42A2-8EA8-7418E57B68B9"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3075</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2625</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_11F00DFE-AD71-4C07-AEE9-708B5CD2C3A1">
  <cim:PositionPoint.Location rdf:resource="#_E383F54C-37AB-42A2-8EA8-7418E57B68B9"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2650</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2625</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_B8F11DBF-EAFB-41CF-9C72-B0BC0D0A5D2F">
  <cim:IdentifiedObject.mRID>_B8F11DBF-EAFB-41CF-9C72-B0BC0D0A5D2F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l65</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_F49D1288-9EC6-47DB-8769-57E2B6EDB124"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_E5DE5264-0527-428F-B8C3-2598B359CFC2"/>
  <cim:Conductor.length>0.325</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_FF860CB5-BA2D-4BDB-9AE1-145FB6A71F8C"/>
  <cim:PowerSystemResource.Location rdf:resource="#_7D9A6C7D-BAD5-4F21-8CEF-2497C8CD57D3"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_4E11E6D0-F31C-4554-B4B6-C45BD5022F9B">
  <cim:IdentifiedObject.mRID>_4E11E6D0-F31C-4554-B4B6-C45BD5022F9B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l65_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_B8F11DBF-EAFB-41CF-9C72-B0BC0D0A5D2F"/>
  <cim:PowerSystemResource.Location rdf:resource="#_7D9A6C7D-BAD5-4F21-8CEF-2497C8CD57D3"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_7F5C3F29-7BD6-44AA-9747-EDDE6A07BEDF">
  <cim:IdentifiedObject.mRID>_7F5C3F29-7BD6-44AA-9747-EDDE6A07BEDF</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l65_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_B8F11DBF-EAFB-41CF-9C72-B0BC0D0A5D2F"/>
  <cim:PowerSystemResource.Location rdf:resource="#_7D9A6C7D-BAD5-4F21-8CEF-2497C8CD57D3"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_18B1FC40-0087-451E-A60A-5A37000CE13F">
  <cim:IdentifiedObject.mRID>_18B1FC40-0087-451E-A60A-5A37000CE13F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l65_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_B8F11DBF-EAFB-41CF-9C72-B0BC0D0A5D2F"/>
  <cim:PowerSystemResource.Location rdf:resource="#_7D9A6C7D-BAD5-4F21-8CEF-2497C8CD57D3"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_9411CFE5-E8C6-44C4-8858-1305ACD1DEF5">
  <cim:IdentifiedObject.mRID>_9411CFE5-E8C6-44C4-8858-1305ACD1DEF5</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l65_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_B8F11DBF-EAFB-41CF-9C72-B0BC0D0A5D2F"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_C14AACC0-8CCF-4ACB-A59C-AE47BE4F66DA"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_F15B19A5-FD88-4269-BEF3-D2250A02D26C"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_FCF703FB-8FD9-415A-8B23-3935A98D3A4C">
  <cim:IdentifiedObject.mRID>_FCF703FB-8FD9-415A-8B23-3935A98D3A4C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l65_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_B8F11DBF-EAFB-41CF-9C72-B0BC0D0A5D2F"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_D77F3D59-460D-46F2-BF20-F6C3D5E66284"/>
</cim:Terminal>
<cim:Location rdf:ID="_7D9A6C7D-BAD5-4F21-8CEF-2497C8CD57D3">
  <cim:IdentifiedObject.mRID>_7D9A6C7D-BAD5-4F21-8CEF-2497C8CD57D3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l65_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_8ECC7C47-F82A-48DB-8598-B24B2CA84980"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_7EDD0767-5909-4FD8-86BB-CEF589982748">
  <cim:PositionPoint.Location rdf:resource="#_7D9A6C7D-BAD5-4F21-8CEF-2497C8CD57D3"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2650</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2625</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_4E6EFB75-9C4A-499F-A9F8-5B988E0AE1F9">
  <cim:PositionPoint.Location rdf:resource="#_7D9A6C7D-BAD5-4F21-8CEF-2497C8CD57D3"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2650</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2300</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_354FA3C9-F779-436A-9CE8-BC95100223CC">
  <cim:IdentifiedObject.mRID>_354FA3C9-F779-436A-9CE8-BC95100223CC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l66</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_F49D1288-9EC6-47DB-8769-57E2B6EDB124"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_E5DE5264-0527-428F-B8C3-2598B359CFC2"/>
  <cim:Conductor.length>0.2</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_EC514CE3-4F9C-493A-A0F2-4FF67FDD0F66"/>
  <cim:PowerSystemResource.Location rdf:resource="#_D2937BB7-F440-4EAE-9B58-FC2C1063D3D2"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_3A6DE60F-1156-4DE0-A1B9-86370271E7D8">
  <cim:IdentifiedObject.mRID>_3A6DE60F-1156-4DE0-A1B9-86370271E7D8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l66_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_354FA3C9-F779-436A-9CE8-BC95100223CC"/>
  <cim:PowerSystemResource.Location rdf:resource="#_D2937BB7-F440-4EAE-9B58-FC2C1063D3D2"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_97CED0DB-40EC-47F9-9779-BDC99D610E0A">
  <cim:IdentifiedObject.mRID>_97CED0DB-40EC-47F9-9779-BDC99D610E0A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l66_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_354FA3C9-F779-436A-9CE8-BC95100223CC"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_97E1AE9B-DBB9-4353-99B4-ADBC9007357D"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_F15B19A5-FD88-4269-BEF3-D2250A02D26C"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_18C0BDB2-A802-426F-AB2D-E989F1F98310">
  <cim:IdentifiedObject.mRID>_18C0BDB2-A802-426F-AB2D-E989F1F98310</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l66_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_354FA3C9-F779-436A-9CE8-BC95100223CC"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_A1DB83C0-B2D1-4D6A-9661-08C0903DCBCF"/>
</cim:Terminal>
<cim:Location rdf:ID="_D2937BB7-F440-4EAE-9B58-FC2C1063D3D2">
  <cim:IdentifiedObject.mRID>_D2937BB7-F440-4EAE-9B58-FC2C1063D3D2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l66_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_8ECC7C47-F82A-48DB-8598-B24B2CA84980"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_822DC9AA-AD73-4A0C-99D5-5DEA0A760C50">
  <cim:PositionPoint.Location rdf:resource="#_D2937BB7-F440-4EAE-9B58-FC2C1063D3D2"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3525</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1850</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_941B7539-DFE3-45C3-B950-D1C5C98CC186">
  <cim:PositionPoint.Location rdf:resource="#_D2937BB7-F440-4EAE-9B58-FC2C1063D3D2"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3725</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1850</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_4712D035-218A-4111-86C5-5C211854097B">
  <cim:IdentifiedObject.mRID>_4712D035-218A-4111-86C5-5C211854097B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l67</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_F49D1288-9EC6-47DB-8769-57E2B6EDB124"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_E5DE5264-0527-428F-B8C3-2598B359CFC2"/>
  <cim:Conductor.length>0.275</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_9D73EFE2-B12C-44BF-80CE-3A6A43494B61"/>
  <cim:PowerSystemResource.Location rdf:resource="#_62D188A3-6A0C-4CB0-A078-49749C462B00"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_1ADC6BE4-0C2A-4B5E-90FA-1547B5FB40D3">
  <cim:IdentifiedObject.mRID>_1ADC6BE4-0C2A-4B5E-90FA-1547B5FB40D3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l67_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_4712D035-218A-4111-86C5-5C211854097B"/>
  <cim:PowerSystemResource.Location rdf:resource="#_62D188A3-6A0C-4CB0-A078-49749C462B00"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_22352FF5-3815-4A9C-BAE9-E33E0438D3BF">
  <cim:IdentifiedObject.mRID>_22352FF5-3815-4A9C-BAE9-E33E0438D3BF</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l67_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_4712D035-218A-4111-86C5-5C211854097B"/>
  <cim:PowerSystemResource.Location rdf:resource="#_62D188A3-6A0C-4CB0-A078-49749C462B00"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_24DE50BA-3E1D-4E5B-9E5B-349B6501BF7B">
  <cim:IdentifiedObject.mRID>_24DE50BA-3E1D-4E5B-9E5B-349B6501BF7B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l67_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_4712D035-218A-4111-86C5-5C211854097B"/>
  <cim:PowerSystemResource.Location rdf:resource="#_62D188A3-6A0C-4CB0-A078-49749C462B00"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_542CD35E-4C4E-464B-A77F-A5EAEFA9D739">
  <cim:IdentifiedObject.mRID>_542CD35E-4C4E-464B-A77F-A5EAEFA9D739</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l67_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_4712D035-218A-4111-86C5-5C211854097B"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_97E1AE9B-DBB9-4353-99B4-ADBC9007357D"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_F15B19A5-FD88-4269-BEF3-D2250A02D26C"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_E7C13C9E-47F5-4026-ABC6-205C193935F3">
  <cim:IdentifiedObject.mRID>_E7C13C9E-47F5-4026-ABC6-205C193935F3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l67_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_4712D035-218A-4111-86C5-5C211854097B"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_D8FE5D6E-4EA6-48FD-BB57-13E41A18E465"/>
</cim:Terminal>
<cim:Location rdf:ID="_62D188A3-6A0C-4CB0-A078-49749C462B00">
  <cim:IdentifiedObject.mRID>_62D188A3-6A0C-4CB0-A078-49749C462B00</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l67_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_8ECC7C47-F82A-48DB-8598-B24B2CA84980"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_568E1A39-D5A0-46D3-A8E2-DB451077B106">
  <cim:PositionPoint.Location rdf:resource="#_62D188A3-6A0C-4CB0-A078-49749C462B00"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3525</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1850</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_8EEB6181-77BA-4E3E-8313-BC029FC30531">
  <cim:PositionPoint.Location rdf:resource="#_62D188A3-6A0C-4CB0-A078-49749C462B00"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3525</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1575</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_F4F48DAF-E02C-4194-B5EB-41C602D10F49">
  <cim:IdentifiedObject.mRID>_F4F48DAF-E02C-4194-B5EB-41C602D10F49</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l68</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_F49D1288-9EC6-47DB-8769-57E2B6EDB124"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_E5DE5264-0527-428F-B8C3-2598B359CFC2"/>
  <cim:Conductor.length>0.25</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_9D73EFE2-B12C-44BF-80CE-3A6A43494B61"/>
  <cim:PowerSystemResource.Location rdf:resource="#_2B1F411F-A2C2-4CE4-B09A-DBE99A4AD6E6"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_BC9FDF2E-BBB0-4512-97F9-E222C3A52CBC">
  <cim:IdentifiedObject.mRID>_BC9FDF2E-BBB0-4512-97F9-E222C3A52CBC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l68_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_F4F48DAF-E02C-4194-B5EB-41C602D10F49"/>
  <cim:PowerSystemResource.Location rdf:resource="#_2B1F411F-A2C2-4CE4-B09A-DBE99A4AD6E6"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_CF488664-9128-4460-8071-7D0BBC92A8D4">
  <cim:IdentifiedObject.mRID>_CF488664-9128-4460-8071-7D0BBC92A8D4</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l68_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_F4F48DAF-E02C-4194-B5EB-41C602D10F49"/>
  <cim:PowerSystemResource.Location rdf:resource="#_2B1F411F-A2C2-4CE4-B09A-DBE99A4AD6E6"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_F480A3B6-4142-4142-9B70-2A3DE00E6742">
  <cim:IdentifiedObject.mRID>_F480A3B6-4142-4142-9B70-2A3DE00E6742</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l68_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_F4F48DAF-E02C-4194-B5EB-41C602D10F49"/>
  <cim:PowerSystemResource.Location rdf:resource="#_2B1F411F-A2C2-4CE4-B09A-DBE99A4AD6E6"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_A60A6C03-B19C-427D-BDF6-352704FD96CD">
  <cim:IdentifiedObject.mRID>_A60A6C03-B19C-427D-BDF6-352704FD96CD</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l68_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_F4F48DAF-E02C-4194-B5EB-41C602D10F49"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_97E1AE9B-DBB9-4353-99B4-ADBC9007357D"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_F15B19A5-FD88-4269-BEF3-D2250A02D26C"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_46B636FA-545D-45C5-8749-31D13F5097BA">
  <cim:IdentifiedObject.mRID>_46B636FA-545D-45C5-8749-31D13F5097BA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l68_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_F4F48DAF-E02C-4194-B5EB-41C602D10F49"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_C9F5F7BF-8B4D-4A53-B252-058DBE181389"/>
</cim:Terminal>
<cim:Location rdf:ID="_2B1F411F-A2C2-4CE4-B09A-DBE99A4AD6E6">
  <cim:IdentifiedObject.mRID>_2B1F411F-A2C2-4CE4-B09A-DBE99A4AD6E6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l68_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_8ECC7C47-F82A-48DB-8598-B24B2CA84980"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_9A16AFB6-683E-4C66-AD98-84FDC9878F38">
  <cim:PositionPoint.Location rdf:resource="#_2B1F411F-A2C2-4CE4-B09A-DBE99A4AD6E6"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3525</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1850</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_D281608E-7A7A-4886-A6ED-6A4F8CEE4D0B">
  <cim:PositionPoint.Location rdf:resource="#_2B1F411F-A2C2-4CE4-B09A-DBE99A4AD6E6"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3525</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2100</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_AB0F3401-DD7C-4F6A-A57B-79AEBB2B8488">
  <cim:IdentifiedObject.mRID>_AB0F3401-DD7C-4F6A-A57B-79AEBB2B8488</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l69</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_F49D1288-9EC6-47DB-8769-57E2B6EDB124"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_E5DE5264-0527-428F-B8C3-2598B359CFC2"/>
  <cim:Conductor.length>0.275</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_EC514CE3-4F9C-493A-A0F2-4FF67FDD0F66"/>
  <cim:PowerSystemResource.Location rdf:resource="#_3A44831F-D202-4CBA-B3DD-C45CACE7BF33"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_6D9943E9-B40C-4E37-9060-0DE1A9BD571A">
  <cim:IdentifiedObject.mRID>_6D9943E9-B40C-4E37-9060-0DE1A9BD571A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l69_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_AB0F3401-DD7C-4F6A-A57B-79AEBB2B8488"/>
  <cim:PowerSystemResource.Location rdf:resource="#_3A44831F-D202-4CBA-B3DD-C45CACE7BF33"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_B5DCF941-E432-430A-A2E6-4A532141829A">
  <cim:IdentifiedObject.mRID>_B5DCF941-E432-430A-A2E6-4A532141829A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l69_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_AB0F3401-DD7C-4F6A-A57B-79AEBB2B8488"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_A1DB83C0-B2D1-4D6A-9661-08C0903DCBCF"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_F15B19A5-FD88-4269-BEF3-D2250A02D26C"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_26FEDF95-3A67-4179-A9EF-B25DF9495770">
  <cim:IdentifiedObject.mRID>_26FEDF95-3A67-4179-A9EF-B25DF9495770</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l69_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_AB0F3401-DD7C-4F6A-A57B-79AEBB2B8488"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_B538D808-B746-4E7D-826C-C62D5688FF42"/>
</cim:Terminal>
<cim:Location rdf:ID="_3A44831F-D202-4CBA-B3DD-C45CACE7BF33">
  <cim:IdentifiedObject.mRID>_3A44831F-D202-4CBA-B3DD-C45CACE7BF33</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l69_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_8ECC7C47-F82A-48DB-8598-B24B2CA84980"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_DA811314-E080-449E-8097-9E1BF3A25920">
  <cim:PositionPoint.Location rdf:resource="#_3A44831F-D202-4CBA-B3DD-C45CACE7BF33"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3725</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1850</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_6E47A66B-ED1D-4FFC-B6EF-093562E0E978">
  <cim:PositionPoint.Location rdf:resource="#_3A44831F-D202-4CBA-B3DD-C45CACE7BF33"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>4000</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1850</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_CDE75299-9758-433E-A638-488620645C13">
  <cim:IdentifiedObject.mRID>_CDE75299-9758-433E-A638-488620645C13</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l70</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_F49D1288-9EC6-47DB-8769-57E2B6EDB124"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_E5DE5264-0527-428F-B8C3-2598B359CFC2"/>
  <cim:Conductor.length>0.325</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_EC514CE3-4F9C-493A-A0F2-4FF67FDD0F66"/>
  <cim:PowerSystemResource.Location rdf:resource="#_9F3A05D7-E1C0-47F6-85D5-A7D5F1F1F660"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_454090DE-987B-45FC-BE4F-182B288E90D2">
  <cim:IdentifiedObject.mRID>_454090DE-987B-45FC-BE4F-182B288E90D2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l70_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_CDE75299-9758-433E-A638-488620645C13"/>
  <cim:PowerSystemResource.Location rdf:resource="#_9F3A05D7-E1C0-47F6-85D5-A7D5F1F1F660"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_959DBC1A-4C4E-4C90-AC25-4655F9D48032">
  <cim:IdentifiedObject.mRID>_959DBC1A-4C4E-4C90-AC25-4655F9D48032</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l70_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_CDE75299-9758-433E-A638-488620645C13"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_B538D808-B746-4E7D-826C-C62D5688FF42"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_F15B19A5-FD88-4269-BEF3-D2250A02D26C"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_9850BC7A-273F-4575-AEEB-84C9DC129CC8">
  <cim:IdentifiedObject.mRID>_9850BC7A-273F-4575-AEEB-84C9DC129CC8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l70_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_CDE75299-9758-433E-A638-488620645C13"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_D924AAF4-8C10-4E3A-A7F2-0AEF781A7642"/>
</cim:Terminal>
<cim:Location rdf:ID="_9F3A05D7-E1C0-47F6-85D5-A7D5F1F1F660">
  <cim:IdentifiedObject.mRID>_9F3A05D7-E1C0-47F6-85D5-A7D5F1F1F660</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l70_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_8ECC7C47-F82A-48DB-8598-B24B2CA84980"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_6841C4D0-3469-4458-BDA3-CD7D49678CAA">
  <cim:PositionPoint.Location rdf:resource="#_9F3A05D7-E1C0-47F6-85D5-A7D5F1F1F660"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>4000</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1850</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_50D1D2E0-AFB5-4751-848F-B00EEB707008">
  <cim:PositionPoint.Location rdf:resource="#_9F3A05D7-E1C0-47F6-85D5-A7D5F1F1F660"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>4325</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1850</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_74499343-84A9-4BE3-97D6-6DC9A6F3DB83">
  <cim:IdentifiedObject.mRID>_74499343-84A9-4BE3-97D6-6DC9A6F3DB83</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l71</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_F49D1288-9EC6-47DB-8769-57E2B6EDB124"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_E5DE5264-0527-428F-B8C3-2598B359CFC2"/>
  <cim:Conductor.length>0.275</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_EC514CE3-4F9C-493A-A0F2-4FF67FDD0F66"/>
  <cim:PowerSystemResource.Location rdf:resource="#_DB461EB1-2B3E-473B-AB29-DC7BBE60B942"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_930999B9-5218-4D59-96E3-F309CDACE62E">
  <cim:IdentifiedObject.mRID>_930999B9-5218-4D59-96E3-F309CDACE62E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l71_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_74499343-84A9-4BE3-97D6-6DC9A6F3DB83"/>
  <cim:PowerSystemResource.Location rdf:resource="#_DB461EB1-2B3E-473B-AB29-DC7BBE60B942"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_54BC542B-7F77-4946-9995-D357B408DF66">
  <cim:IdentifiedObject.mRID>_54BC542B-7F77-4946-9995-D357B408DF66</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l71_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_74499343-84A9-4BE3-97D6-6DC9A6F3DB83"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_D924AAF4-8C10-4E3A-A7F2-0AEF781A7642"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_F15B19A5-FD88-4269-BEF3-D2250A02D26C"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_36EF2AEC-0DE8-480B-9AEB-A3FDA1D10746">
  <cim:IdentifiedObject.mRID>_36EF2AEC-0DE8-480B-9AEB-A3FDA1D10746</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l71_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_74499343-84A9-4BE3-97D6-6DC9A6F3DB83"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_415DE28B-C0AD-4628-8C78-99142B662933"/>
</cim:Terminal>
<cim:Location rdf:ID="_DB461EB1-2B3E-473B-AB29-DC7BBE60B942">
  <cim:IdentifiedObject.mRID>_DB461EB1-2B3E-473B-AB29-DC7BBE60B942</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l71_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_8ECC7C47-F82A-48DB-8598-B24B2CA84980"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_C2AE73D1-6178-48A9-938A-DD20A9E53B2E">
  <cim:PositionPoint.Location rdf:resource="#_DB461EB1-2B3E-473B-AB29-DC7BBE60B942"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>4325</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1850</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_F6A43C45-2ECD-4819-9585-FA6482673B4B">
  <cim:PositionPoint.Location rdf:resource="#_DB461EB1-2B3E-473B-AB29-DC7BBE60B942"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>4600</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1850</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_59D93A93-8444-4254-9053-8F77CAC251E8">
  <cim:IdentifiedObject.mRID>_59D93A93-8444-4254-9053-8F77CAC251E8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l72</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_F49D1288-9EC6-47DB-8769-57E2B6EDB124"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_E5DE5264-0527-428F-B8C3-2598B359CFC2"/>
  <cim:Conductor.length>0.275</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_38DE7335-2A73-4F34-8600-D6A443BB60C5"/>
  <cim:PowerSystemResource.Location rdf:resource="#_2ED8EAF2-6303-45C9-B384-77246E68D00F"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_C0733BCB-2ACA-4C6B-9C6D-4B9E02770CF2">
  <cim:IdentifiedObject.mRID>_C0733BCB-2ACA-4C6B-9C6D-4B9E02770CF2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l72_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_59D93A93-8444-4254-9053-8F77CAC251E8"/>
  <cim:PowerSystemResource.Location rdf:resource="#_2ED8EAF2-6303-45C9-B384-77246E68D00F"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_3703500D-9FC9-4224-BE5D-2A7949DCECDA">
  <cim:IdentifiedObject.mRID>_3703500D-9FC9-4224-BE5D-2A7949DCECDA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l72_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_59D93A93-8444-4254-9053-8F77CAC251E8"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_D8FE5D6E-4EA6-48FD-BB57-13E41A18E465"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_F15B19A5-FD88-4269-BEF3-D2250A02D26C"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_CB577B44-DAF2-4D0F-B836-3AB7A6F2C89F">
  <cim:IdentifiedObject.mRID>_CB577B44-DAF2-4D0F-B836-3AB7A6F2C89F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l72_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_59D93A93-8444-4254-9053-8F77CAC251E8"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_B588341C-4A07-4A3A-A92E-AA688909C805"/>
</cim:Terminal>
<cim:Location rdf:ID="_2ED8EAF2-6303-45C9-B384-77246E68D00F">
  <cim:IdentifiedObject.mRID>_2ED8EAF2-6303-45C9-B384-77246E68D00F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l72_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_8ECC7C47-F82A-48DB-8598-B24B2CA84980"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_510DC343-5314-4418-9197-3FBA9F895F96">
  <cim:PositionPoint.Location rdf:resource="#_2ED8EAF2-6303-45C9-B384-77246E68D00F"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3525</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1575</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_85D19F06-BA92-4901-A864-6BC14094280B">
  <cim:PositionPoint.Location rdf:resource="#_2ED8EAF2-6303-45C9-B384-77246E68D00F"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3800</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1575</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_67C8190F-817C-4C81-A00A-9969EE18B786">
  <cim:IdentifiedObject.mRID>_67C8190F-817C-4C81-A00A-9969EE18B786</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l73</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_F49D1288-9EC6-47DB-8769-57E2B6EDB124"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_E5DE5264-0527-428F-B8C3-2598B359CFC2"/>
  <cim:Conductor.length>0.2</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_9D73EFE2-B12C-44BF-80CE-3A6A43494B61"/>
  <cim:PowerSystemResource.Location rdf:resource="#_89A0E79B-370D-4E70-809E-0A1DAE063793"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_F931368B-CD01-4B64-BD9E-9CC7B8072DE8">
  <cim:IdentifiedObject.mRID>_F931368B-CD01-4B64-BD9E-9CC7B8072DE8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l73_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_67C8190F-817C-4C81-A00A-9969EE18B786"/>
  <cim:PowerSystemResource.Location rdf:resource="#_89A0E79B-370D-4E70-809E-0A1DAE063793"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_B4972BAB-B701-4D7B-8D93-E6B76190407D">
  <cim:IdentifiedObject.mRID>_B4972BAB-B701-4D7B-8D93-E6B76190407D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l73_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_67C8190F-817C-4C81-A00A-9969EE18B786"/>
  <cim:PowerSystemResource.Location rdf:resource="#_89A0E79B-370D-4E70-809E-0A1DAE063793"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_90814039-4F26-4F5E-98B3-8B8A031AB682">
  <cim:IdentifiedObject.mRID>_90814039-4F26-4F5E-98B3-8B8A031AB682</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l73_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_67C8190F-817C-4C81-A00A-9969EE18B786"/>
  <cim:PowerSystemResource.Location rdf:resource="#_89A0E79B-370D-4E70-809E-0A1DAE063793"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_EA8852B2-490F-4152-A814-5E8210D2674D">
  <cim:IdentifiedObject.mRID>_EA8852B2-490F-4152-A814-5E8210D2674D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l73_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_67C8190F-817C-4C81-A00A-9969EE18B786"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_D8FE5D6E-4EA6-48FD-BB57-13E41A18E465"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_F15B19A5-FD88-4269-BEF3-D2250A02D26C"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_B16293B9-E6D1-4F03-A7CF-C3B4496827D3">
  <cim:IdentifiedObject.mRID>_B16293B9-E6D1-4F03-A7CF-C3B4496827D3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l73_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_67C8190F-817C-4C81-A00A-9969EE18B786"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_E3A8256D-70C3-4D28-82ED-08F5CCA88C64"/>
</cim:Terminal>
<cim:Location rdf:ID="_89A0E79B-370D-4E70-809E-0A1DAE063793">
  <cim:IdentifiedObject.mRID>_89A0E79B-370D-4E70-809E-0A1DAE063793</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l73_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_8ECC7C47-F82A-48DB-8598-B24B2CA84980"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_BDAB6FC1-0966-43EF-B31F-460045C15822">
  <cim:PositionPoint.Location rdf:resource="#_89A0E79B-370D-4E70-809E-0A1DAE063793"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3525</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1575</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_99519DD7-E966-4962-BC44-700DF1503616">
  <cim:PositionPoint.Location rdf:resource="#_89A0E79B-370D-4E70-809E-0A1DAE063793"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3525</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1375</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_D195CB15-0130-409C-AFD0-2A89C9BAA83F">
  <cim:IdentifiedObject.mRID>_D195CB15-0130-409C-AFD0-2A89C9BAA83F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l74</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_F49D1288-9EC6-47DB-8769-57E2B6EDB124"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_E5DE5264-0527-428F-B8C3-2598B359CFC2"/>
  <cim:Conductor.length>0.35</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_38DE7335-2A73-4F34-8600-D6A443BB60C5"/>
  <cim:PowerSystemResource.Location rdf:resource="#_9A97234F-CADB-4A66-8BA6-28324E401241"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_BA35A6E1-8F6D-46D3-95DD-417ACAD9507D">
  <cim:IdentifiedObject.mRID>_BA35A6E1-8F6D-46D3-95DD-417ACAD9507D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l74_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_D195CB15-0130-409C-AFD0-2A89C9BAA83F"/>
  <cim:PowerSystemResource.Location rdf:resource="#_9A97234F-CADB-4A66-8BA6-28324E401241"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_A4B22C5E-989D-45FF-80D4-E0E50A69364C">
  <cim:IdentifiedObject.mRID>_A4B22C5E-989D-45FF-80D4-E0E50A69364C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l74_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_D195CB15-0130-409C-AFD0-2A89C9BAA83F"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_B588341C-4A07-4A3A-A92E-AA688909C805"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_F15B19A5-FD88-4269-BEF3-D2250A02D26C"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_89350CA4-569D-4B1E-9510-8738E7C1D8A6">
  <cim:IdentifiedObject.mRID>_89350CA4-569D-4B1E-9510-8738E7C1D8A6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l74_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_D195CB15-0130-409C-AFD0-2A89C9BAA83F"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_E4787456-E9D7-4E3D-A7A6-D43149FF115E"/>
</cim:Terminal>
<cim:Location rdf:ID="_9A97234F-CADB-4A66-8BA6-28324E401241">
  <cim:IdentifiedObject.mRID>_9A97234F-CADB-4A66-8BA6-28324E401241</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l74_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_8ECC7C47-F82A-48DB-8598-B24B2CA84980"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_F2279B03-BA75-431C-ABB3-ACB7A4367C79">
  <cim:PositionPoint.Location rdf:resource="#_9A97234F-CADB-4A66-8BA6-28324E401241"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3800</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1575</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_C0AB0125-098A-4406-9E61-B44804841852">
  <cim:PositionPoint.Location rdf:resource="#_9A97234F-CADB-4A66-8BA6-28324E401241"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>4150</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1575</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_A06F5A69-6C9F-46CD-A8EC-4A62AB60F9E6">
  <cim:IdentifiedObject.mRID>_A06F5A69-6C9F-46CD-A8EC-4A62AB60F9E6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l75</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_F49D1288-9EC6-47DB-8769-57E2B6EDB124"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_E5DE5264-0527-428F-B8C3-2598B359CFC2"/>
  <cim:Conductor.length>0.4</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_38DE7335-2A73-4F34-8600-D6A443BB60C5"/>
  <cim:PowerSystemResource.Location rdf:resource="#_49C67412-0574-4873-B265-E79708E45A42"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_BBE8CE6B-2AB8-48DF-A20A-C667E26764A4">
  <cim:IdentifiedObject.mRID>_BBE8CE6B-2AB8-48DF-A20A-C667E26764A4</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l75_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_A06F5A69-6C9F-46CD-A8EC-4A62AB60F9E6"/>
  <cim:PowerSystemResource.Location rdf:resource="#_49C67412-0574-4873-B265-E79708E45A42"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_9A5A7720-E0D1-4581-B215-F66EBC978521">
  <cim:IdentifiedObject.mRID>_9A5A7720-E0D1-4581-B215-F66EBC978521</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l75_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_A06F5A69-6C9F-46CD-A8EC-4A62AB60F9E6"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_E4787456-E9D7-4E3D-A7A6-D43149FF115E"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_F15B19A5-FD88-4269-BEF3-D2250A02D26C"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_30F45C73-B85B-45CB-AC6F-2F408525550C">
  <cim:IdentifiedObject.mRID>_30F45C73-B85B-45CB-AC6F-2F408525550C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l75_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_A06F5A69-6C9F-46CD-A8EC-4A62AB60F9E6"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_A298F224-D809-45C2-94D9-FCDDDF0E9BFD"/>
</cim:Terminal>
<cim:Location rdf:ID="_49C67412-0574-4873-B265-E79708E45A42">
  <cim:IdentifiedObject.mRID>_49C67412-0574-4873-B265-E79708E45A42</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l75_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_8ECC7C47-F82A-48DB-8598-B24B2CA84980"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_33C29818-B228-4FD6-B4F2-6D2CE56B9BA8">
  <cim:PositionPoint.Location rdf:resource="#_49C67412-0574-4873-B265-E79708E45A42"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>4150</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1575</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_72DD9DF9-58C8-4D86-BD12-D376DD0C0398">
  <cim:PositionPoint.Location rdf:resource="#_49C67412-0574-4873-B265-E79708E45A42"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>4550</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1575</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_E267675A-4198-4EA2-8AEB-B252A78F42AE">
  <cim:IdentifiedObject.mRID>_E267675A-4198-4EA2-8AEB-B252A78F42AE</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l76</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_F49D1288-9EC6-47DB-8769-57E2B6EDB124"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_E5DE5264-0527-428F-B8C3-2598B359CFC2"/>
  <cim:Conductor.length>0.4</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_57670273-8758-4EFA-B0B9-D133769C0B6D"/>
  <cim:PowerSystemResource.Location rdf:resource="#_BF6B72F6-E256-4586-BC13-310D2397368B"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_71BF22B0-E044-42F8-9A82-47D4445E35F9">
  <cim:IdentifiedObject.mRID>_71BF22B0-E044-42F8-9A82-47D4445E35F9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l76_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_E267675A-4198-4EA2-8AEB-B252A78F42AE"/>
  <cim:PowerSystemResource.Location rdf:resource="#_BF6B72F6-E256-4586-BC13-310D2397368B"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_D3649FDC-1883-49D9-9E3B-466B83D6CEF8">
  <cim:IdentifiedObject.mRID>_D3649FDC-1883-49D9-9E3B-466B83D6CEF8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l76_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_E267675A-4198-4EA2-8AEB-B252A78F42AE"/>
  <cim:PowerSystemResource.Location rdf:resource="#_BF6B72F6-E256-4586-BC13-310D2397368B"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_CFFDD5B8-BCA0-44B3-87A6-F7A99C76DEB8">
  <cim:IdentifiedObject.mRID>_CFFDD5B8-BCA0-44B3-87A6-F7A99C76DEB8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l76_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_E267675A-4198-4EA2-8AEB-B252A78F42AE"/>
  <cim:PowerSystemResource.Location rdf:resource="#_BF6B72F6-E256-4586-BC13-310D2397368B"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_C9DE0552-E290-4139-A99A-A6F1890DC543">
  <cim:IdentifiedObject.mRID>_C9DE0552-E290-4139-A99A-A6F1890DC543</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l76_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_E267675A-4198-4EA2-8AEB-B252A78F42AE"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_E3A8256D-70C3-4D28-82ED-08F5CCA88C64"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_F15B19A5-FD88-4269-BEF3-D2250A02D26C"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_970AB7F5-63EE-4786-A3DD-312E5A4B07B5">
  <cim:IdentifiedObject.mRID>_970AB7F5-63EE-4786-A3DD-312E5A4B07B5</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l76_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_E267675A-4198-4EA2-8AEB-B252A78F42AE"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_B287FB25-48E0-41D7-A1E8-81640350A744"/>
</cim:Terminal>
<cim:Location rdf:ID="_BF6B72F6-E256-4586-BC13-310D2397368B">
  <cim:IdentifiedObject.mRID>_BF6B72F6-E256-4586-BC13-310D2397368B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l76_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_8ECC7C47-F82A-48DB-8598-B24B2CA84980"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_763A4AE4-D310-4634-88D2-5EA2FBF567E3">
  <cim:PositionPoint.Location rdf:resource="#_BF6B72F6-E256-4586-BC13-310D2397368B"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3525</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1375</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_20B96A9D-D741-4F71-B5A8-4A6283201ECC">
  <cim:PositionPoint.Location rdf:resource="#_BF6B72F6-E256-4586-BC13-310D2397368B"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3925</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1375</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_2D8751C6-48B9-4125-8185-1D55D380EEEA">
  <cim:IdentifiedObject.mRID>_2D8751C6-48B9-4125-8185-1D55D380EEEA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l77</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_F49D1288-9EC6-47DB-8769-57E2B6EDB124"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_E5DE5264-0527-428F-B8C3-2598B359CFC2"/>
  <cim:Conductor.length>0.7</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_9D73EFE2-B12C-44BF-80CE-3A6A43494B61"/>
  <cim:PowerSystemResource.Location rdf:resource="#_49BC23BE-C390-4CD9-A13C-0FB226BF5891"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_EB3CA08E-230C-4725-9B6E-28B9BD61DE09">
  <cim:IdentifiedObject.mRID>_EB3CA08E-230C-4725-9B6E-28B9BD61DE09</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l77_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_2D8751C6-48B9-4125-8185-1D55D380EEEA"/>
  <cim:PowerSystemResource.Location rdf:resource="#_49BC23BE-C390-4CD9-A13C-0FB226BF5891"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_2849DA61-D1EA-4526-B7C3-D201D8C534A0">
  <cim:IdentifiedObject.mRID>_2849DA61-D1EA-4526-B7C3-D201D8C534A0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l77_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_2D8751C6-48B9-4125-8185-1D55D380EEEA"/>
  <cim:PowerSystemResource.Location rdf:resource="#_49BC23BE-C390-4CD9-A13C-0FB226BF5891"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_DDF4C847-5858-4259-A534-436621E0854F">
  <cim:IdentifiedObject.mRID>_DDF4C847-5858-4259-A534-436621E0854F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l77_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_2D8751C6-48B9-4125-8185-1D55D380EEEA"/>
  <cim:PowerSystemResource.Location rdf:resource="#_49BC23BE-C390-4CD9-A13C-0FB226BF5891"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_40051DD3-827E-42CC-A011-38B08D9A070D">
  <cim:IdentifiedObject.mRID>_40051DD3-827E-42CC-A011-38B08D9A070D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l77_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_2D8751C6-48B9-4125-8185-1D55D380EEEA"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_E3A8256D-70C3-4D28-82ED-08F5CCA88C64"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_F15B19A5-FD88-4269-BEF3-D2250A02D26C"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_FDDAF5CF-E4C6-4DA1-B1B9-78F89365A657">
  <cim:IdentifiedObject.mRID>_FDDAF5CF-E4C6-4DA1-B1B9-78F89365A657</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l77_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_2D8751C6-48B9-4125-8185-1D55D380EEEA"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_14A06F63-CF05-4D87-B9DC-8B2A79987971"/>
</cim:Terminal>
<cim:Location rdf:ID="_49BC23BE-C390-4CD9-A13C-0FB226BF5891">
  <cim:IdentifiedObject.mRID>_49BC23BE-C390-4CD9-A13C-0FB226BF5891</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l77_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_8ECC7C47-F82A-48DB-8598-B24B2CA84980"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_A52D9E44-8573-47EC-B07C-E5B2CAED3734">
  <cim:PositionPoint.Location rdf:resource="#_49BC23BE-C390-4CD9-A13C-0FB226BF5891"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3525</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1375</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_6F1C27AB-7462-4E12-8894-2ADC7F3581BD">
  <cim:PositionPoint.Location rdf:resource="#_49BC23BE-C390-4CD9-A13C-0FB226BF5891"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3255</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>725</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_05D30236-2ACC-436C-A6F5-35E85AB6AEC2">
  <cim:IdentifiedObject.mRID>_05D30236-2ACC-436C-A6F5-35E85AB6AEC2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l78</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_F49D1288-9EC6-47DB-8769-57E2B6EDB124"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_E5DE5264-0527-428F-B8C3-2598B359CFC2"/>
  <cim:Conductor.length>0.1</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_57670273-8758-4EFA-B0B9-D133769C0B6D"/>
  <cim:PowerSystemResource.Location rdf:resource="#_23656676-A522-40BA-BE18-1CB23C3F0397"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_68D3AA26-BC1C-4AFE-870B-2F1415FA095E">
  <cim:IdentifiedObject.mRID>_68D3AA26-BC1C-4AFE-870B-2F1415FA095E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l78_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_05D30236-2ACC-436C-A6F5-35E85AB6AEC2"/>
  <cim:PowerSystemResource.Location rdf:resource="#_23656676-A522-40BA-BE18-1CB23C3F0397"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_8561F482-1382-47D7-BBCF-9B3DDB2776E0">
  <cim:IdentifiedObject.mRID>_8561F482-1382-47D7-BBCF-9B3DDB2776E0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l78_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_05D30236-2ACC-436C-A6F5-35E85AB6AEC2"/>
  <cim:PowerSystemResource.Location rdf:resource="#_23656676-A522-40BA-BE18-1CB23C3F0397"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_2C7A1356-095D-4AC2-9DD9-993659E82D9F">
  <cim:IdentifiedObject.mRID>_2C7A1356-095D-4AC2-9DD9-993659E82D9F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l78_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_05D30236-2ACC-436C-A6F5-35E85AB6AEC2"/>
  <cim:PowerSystemResource.Location rdf:resource="#_23656676-A522-40BA-BE18-1CB23C3F0397"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_05100E1B-11EF-43B8-8253-D4C2C22A7CB1">
  <cim:IdentifiedObject.mRID>_05100E1B-11EF-43B8-8253-D4C2C22A7CB1</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l78_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_05D30236-2ACC-436C-A6F5-35E85AB6AEC2"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_B287FB25-48E0-41D7-A1E8-81640350A744"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_F15B19A5-FD88-4269-BEF3-D2250A02D26C"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_B7147F4A-7131-48B2-983D-F6782C037F77">
  <cim:IdentifiedObject.mRID>_B7147F4A-7131-48B2-983D-F6782C037F77</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l78_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_05D30236-2ACC-436C-A6F5-35E85AB6AEC2"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_1B3F5E4C-28AD-4654-94C6-C92D59C31D29"/>
</cim:Terminal>
<cim:Location rdf:ID="_23656676-A522-40BA-BE18-1CB23C3F0397">
  <cim:IdentifiedObject.mRID>_23656676-A522-40BA-BE18-1CB23C3F0397</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l78_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_8ECC7C47-F82A-48DB-8598-B24B2CA84980"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_19C6FD36-0600-43EF-8D16-4C182392EB32">
  <cim:PositionPoint.Location rdf:resource="#_23656676-A522-40BA-BE18-1CB23C3F0397"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3925</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1375</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_02F4ED9B-AF8F-42F4-9BEE-5234C424345F">
  <cim:PositionPoint.Location rdf:resource="#_23656676-A522-40BA-BE18-1CB23C3F0397"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>4025</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1375</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_991E3A12-4E61-4B1E-8B2F-756F44D76C36">
  <cim:IdentifiedObject.mRID>_991E3A12-4E61-4B1E-8B2F-756F44D76C36</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l79</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_F49D1288-9EC6-47DB-8769-57E2B6EDB124"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_E5DE5264-0527-428F-B8C3-2598B359CFC2"/>
  <cim:Conductor.length>0.225</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_57670273-8758-4EFA-B0B9-D133769C0B6D"/>
  <cim:PowerSystemResource.Location rdf:resource="#_91614DC2-F141-4223-B43D-293B5DAB7824"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_5D9E435A-88CE-4CE7-A5DB-B22D310C5DED">
  <cim:IdentifiedObject.mRID>_5D9E435A-88CE-4CE7-A5DB-B22D310C5DED</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l79_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_991E3A12-4E61-4B1E-8B2F-756F44D76C36"/>
  <cim:PowerSystemResource.Location rdf:resource="#_91614DC2-F141-4223-B43D-293B5DAB7824"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_709D0649-E740-43DD-B859-A4EBAD8E10A7">
  <cim:IdentifiedObject.mRID>_709D0649-E740-43DD-B859-A4EBAD8E10A7</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l79_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_991E3A12-4E61-4B1E-8B2F-756F44D76C36"/>
  <cim:PowerSystemResource.Location rdf:resource="#_91614DC2-F141-4223-B43D-293B5DAB7824"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_472107BF-35EB-4B8E-99C8-4226931E641B">
  <cim:IdentifiedObject.mRID>_472107BF-35EB-4B8E-99C8-4226931E641B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l79_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_991E3A12-4E61-4B1E-8B2F-756F44D76C36"/>
  <cim:PowerSystemResource.Location rdf:resource="#_91614DC2-F141-4223-B43D-293B5DAB7824"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_7D09A881-352F-4D6E-B4E8-02D17CB9117C">
  <cim:IdentifiedObject.mRID>_7D09A881-352F-4D6E-B4E8-02D17CB9117C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l79_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_991E3A12-4E61-4B1E-8B2F-756F44D76C36"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_1B3F5E4C-28AD-4654-94C6-C92D59C31D29"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_F15B19A5-FD88-4269-BEF3-D2250A02D26C"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_7B6114A4-F455-4525-9470-DC49CF8E4584">
  <cim:IdentifiedObject.mRID>_7B6114A4-F455-4525-9470-DC49CF8E4584</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l79_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_991E3A12-4E61-4B1E-8B2F-756F44D76C36"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_0B79ABBF-8167-42E6-AD88-53793B022DB2"/>
</cim:Terminal>
<cim:Location rdf:ID="_91614DC2-F141-4223-B43D-293B5DAB7824">
  <cim:IdentifiedObject.mRID>_91614DC2-F141-4223-B43D-293B5DAB7824</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l79_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_8ECC7C47-F82A-48DB-8598-B24B2CA84980"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_46FBDA0F-B2E8-4C8A-9506-C6359CDABC42">
  <cim:PositionPoint.Location rdf:resource="#_91614DC2-F141-4223-B43D-293B5DAB7824"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>4025</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1375</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_B61EA3A6-35A5-4B1C-837C-D5AC16C372F7">
  <cim:PositionPoint.Location rdf:resource="#_91614DC2-F141-4223-B43D-293B5DAB7824"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>4250</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1375</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_365D46D1-FCC9-447E-AA9C-9E84F45159AF">
  <cim:IdentifiedObject.mRID>_365D46D1-FCC9-447E-AA9C-9E84F45159AF</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l80</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_F49D1288-9EC6-47DB-8769-57E2B6EDB124"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_E5DE5264-0527-428F-B8C3-2598B359CFC2"/>
  <cim:Conductor.length>0.475</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_57670273-8758-4EFA-B0B9-D133769C0B6D"/>
  <cim:PowerSystemResource.Location rdf:resource="#_DD19F105-3E0D-4700-A790-BC6BEAA27F11"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_FA226205-296C-4963-BB21-8F651E578857">
  <cim:IdentifiedObject.mRID>_FA226205-296C-4963-BB21-8F651E578857</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l80_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_365D46D1-FCC9-447E-AA9C-9E84F45159AF"/>
  <cim:PowerSystemResource.Location rdf:resource="#_DD19F105-3E0D-4700-A790-BC6BEAA27F11"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_DAF544D7-CFD0-454B-B9EA-665DEE140DF1">
  <cim:IdentifiedObject.mRID>_DAF544D7-CFD0-454B-B9EA-665DEE140DF1</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l80_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_365D46D1-FCC9-447E-AA9C-9E84F45159AF"/>
  <cim:PowerSystemResource.Location rdf:resource="#_DD19F105-3E0D-4700-A790-BC6BEAA27F11"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_E988F65E-BF57-4BE6-A852-1848C8C1CF0C">
  <cim:IdentifiedObject.mRID>_E988F65E-BF57-4BE6-A852-1848C8C1CF0C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l80_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_365D46D1-FCC9-447E-AA9C-9E84F45159AF"/>
  <cim:PowerSystemResource.Location rdf:resource="#_DD19F105-3E0D-4700-A790-BC6BEAA27F11"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_8B310985-58FD-4EBB-BABA-2F43F1A8D589">
  <cim:IdentifiedObject.mRID>_8B310985-58FD-4EBB-BABA-2F43F1A8D589</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l80_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_365D46D1-FCC9-447E-AA9C-9E84F45159AF"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_1B3F5E4C-28AD-4654-94C6-C92D59C31D29"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_F15B19A5-FD88-4269-BEF3-D2250A02D26C"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_C1759894-E296-44A9-AFD3-96CE9CFEC924">
  <cim:IdentifiedObject.mRID>_C1759894-E296-44A9-AFD3-96CE9CFEC924</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l80_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_365D46D1-FCC9-447E-AA9C-9E84F45159AF"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_7DCD002B-3F53-4DC8-948E-0CA42BB3A609"/>
</cim:Terminal>
<cim:Location rdf:ID="_DD19F105-3E0D-4700-A790-BC6BEAA27F11">
  <cim:IdentifiedObject.mRID>_DD19F105-3E0D-4700-A790-BC6BEAA27F11</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l80_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_8ECC7C47-F82A-48DB-8598-B24B2CA84980"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_0F8B43C1-5199-4A80-845B-CEE8E12474A9">
  <cim:PositionPoint.Location rdf:resource="#_DD19F105-3E0D-4700-A790-BC6BEAA27F11"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>4025</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1375</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_7C9E424B-68BE-4E07-8B79-562BA4A02D29">
  <cim:PositionPoint.Location rdf:resource="#_DD19F105-3E0D-4700-A790-BC6BEAA27F11"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>4025</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>900</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_58B0EAF3-7EBD-4D29-9397-1452CF305155">
  <cim:IdentifiedObject.mRID>_58B0EAF3-7EBD-4D29-9397-1452CF305155</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l81</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_F49D1288-9EC6-47DB-8769-57E2B6EDB124"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_E5DE5264-0527-428F-B8C3-2598B359CFC2"/>
  <cim:Conductor.length>0.175</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_57670273-8758-4EFA-B0B9-D133769C0B6D"/>
  <cim:PowerSystemResource.Location rdf:resource="#_1ECC3A93-DEBC-4D8A-806E-4E5068133146"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_F1531E80-BF6F-4DDB-8A46-E420E6832763">
  <cim:IdentifiedObject.mRID>_F1531E80-BF6F-4DDB-8A46-E420E6832763</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l81_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_58B0EAF3-7EBD-4D29-9397-1452CF305155"/>
  <cim:PowerSystemResource.Location rdf:resource="#_1ECC3A93-DEBC-4D8A-806E-4E5068133146"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_037AA4A5-6EAE-46DF-8FCE-E10ED7BB6BDC">
  <cim:IdentifiedObject.mRID>_037AA4A5-6EAE-46DF-8FCE-E10ED7BB6BDC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l81_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_58B0EAF3-7EBD-4D29-9397-1452CF305155"/>
  <cim:PowerSystemResource.Location rdf:resource="#_1ECC3A93-DEBC-4D8A-806E-4E5068133146"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_B4034489-7052-4468-BE1E-1A8A610D527D">
  <cim:IdentifiedObject.mRID>_B4034489-7052-4468-BE1E-1A8A610D527D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l81_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_58B0EAF3-7EBD-4D29-9397-1452CF305155"/>
  <cim:PowerSystemResource.Location rdf:resource="#_1ECC3A93-DEBC-4D8A-806E-4E5068133146"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_5178426C-2560-4679-A47F-B250E2895051">
  <cim:IdentifiedObject.mRID>_5178426C-2560-4679-A47F-B250E2895051</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l81_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_58B0EAF3-7EBD-4D29-9397-1452CF305155"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_7DCD002B-3F53-4DC8-948E-0CA42BB3A609"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_F15B19A5-FD88-4269-BEF3-D2250A02D26C"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_7BC3A2D7-5B52-4A2D-80C1-80ECB6D1B07D">
  <cim:IdentifiedObject.mRID>_7BC3A2D7-5B52-4A2D-80C1-80ECB6D1B07D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l81_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_58B0EAF3-7EBD-4D29-9397-1452CF305155"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_07A2547C-2B15-4477-A61F-A06C3B427543"/>
</cim:Terminal>
<cim:Location rdf:ID="_1ECC3A93-DEBC-4D8A-806E-4E5068133146">
  <cim:IdentifiedObject.mRID>_1ECC3A93-DEBC-4D8A-806E-4E5068133146</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l81_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_8ECC7C47-F82A-48DB-8598-B24B2CA84980"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_B27902F8-ABC6-4747-B775-2CF436C6E786">
  <cim:PositionPoint.Location rdf:resource="#_1ECC3A93-DEBC-4D8A-806E-4E5068133146"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>4025</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>900</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_96B06E4E-CD2F-47AC-B584-18E5B0185B45">
  <cim:PositionPoint.Location rdf:resource="#_1ECC3A93-DEBC-4D8A-806E-4E5068133146"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>4025</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>425</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_F2DF5948-76C7-49A3-9FEA-B7D21DE8086D">
  <cim:IdentifiedObject.mRID>_F2DF5948-76C7-49A3-9FEA-B7D21DE8086D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l82</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_F49D1288-9EC6-47DB-8769-57E2B6EDB124"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_E5DE5264-0527-428F-B8C3-2598B359CFC2"/>
  <cim:Conductor.length>0.25</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_57670273-8758-4EFA-B0B9-D133769C0B6D"/>
  <cim:PowerSystemResource.Location rdf:resource="#_6695B95F-A558-4C31-B4FE-DC607426A388"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_C5911159-F8B7-43D2-9D2F-D76A79CCCA45">
  <cim:IdentifiedObject.mRID>_C5911159-F8B7-43D2-9D2F-D76A79CCCA45</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l82_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_F2DF5948-76C7-49A3-9FEA-B7D21DE8086D"/>
  <cim:PowerSystemResource.Location rdf:resource="#_6695B95F-A558-4C31-B4FE-DC607426A388"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_0FEC9D70-3FDB-47C6-8B00-811270855FE3">
  <cim:IdentifiedObject.mRID>_0FEC9D70-3FDB-47C6-8B00-811270855FE3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l82_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_F2DF5948-76C7-49A3-9FEA-B7D21DE8086D"/>
  <cim:PowerSystemResource.Location rdf:resource="#_6695B95F-A558-4C31-B4FE-DC607426A388"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_CD352893-B91D-4E30-BA09-69F37F2C6175">
  <cim:IdentifiedObject.mRID>_CD352893-B91D-4E30-BA09-69F37F2C6175</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l82_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_F2DF5948-76C7-49A3-9FEA-B7D21DE8086D"/>
  <cim:PowerSystemResource.Location rdf:resource="#_6695B95F-A558-4C31-B4FE-DC607426A388"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_B2CDE634-CDD2-46D9-982F-631666FBC614">
  <cim:IdentifiedObject.mRID>_B2CDE634-CDD2-46D9-982F-631666FBC614</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l82_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_F2DF5948-76C7-49A3-9FEA-B7D21DE8086D"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_07A2547C-2B15-4477-A61F-A06C3B427543"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_F15B19A5-FD88-4269-BEF3-D2250A02D26C"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_61E7A355-8B4D-44F7-8AEF-04F0B013CC32">
  <cim:IdentifiedObject.mRID>_61E7A355-8B4D-44F7-8AEF-04F0B013CC32</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l82_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_F2DF5948-76C7-49A3-9FEA-B7D21DE8086D"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_EFD175E4-4FBD-4F9C-8BCB-845B249ED897"/>
</cim:Terminal>
<cim:Location rdf:ID="_6695B95F-A558-4C31-B4FE-DC607426A388">
  <cim:IdentifiedObject.mRID>_6695B95F-A558-4C31-B4FE-DC607426A388</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l82_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_8ECC7C47-F82A-48DB-8598-B24B2CA84980"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_D2CA5F02-A7F4-48AC-BCC1-8872B459E880">
  <cim:PositionPoint.Location rdf:resource="#_6695B95F-A558-4C31-B4FE-DC607426A388"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>4025</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>425</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_B01B83A3-A1A0-48A4-AB1C-014D5F04F06B">
  <cim:PositionPoint.Location rdf:resource="#_6695B95F-A558-4C31-B4FE-DC607426A388"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>4025</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>175</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_91208DEF-F731-4A2C-BEDF-76326626961F">
  <cim:IdentifiedObject.mRID>_91208DEF-F731-4A2C-BEDF-76326626961F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l83</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_F49D1288-9EC6-47DB-8769-57E2B6EDB124"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_E5DE5264-0527-428F-B8C3-2598B359CFC2"/>
  <cim:Conductor.length>0.675</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_38DE7335-2A73-4F34-8600-D6A443BB60C5"/>
  <cim:PowerSystemResource.Location rdf:resource="#_503AE027-6614-40F3-AA65-CE84A5C98C12"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_713E0594-D595-47F9-8F53-68D35F94F5F6">
  <cim:IdentifiedObject.mRID>_713E0594-D595-47F9-8F53-68D35F94F5F6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l83_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_91208DEF-F731-4A2C-BEDF-76326626961F"/>
  <cim:PowerSystemResource.Location rdf:resource="#_503AE027-6614-40F3-AA65-CE84A5C98C12"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_9FF190DE-7323-4E44-B77D-D0AFEDF9F9A2">
  <cim:IdentifiedObject.mRID>_9FF190DE-7323-4E44-B77D-D0AFEDF9F9A2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l83_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_91208DEF-F731-4A2C-BEDF-76326626961F"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_07A2547C-2B15-4477-A61F-A06C3B427543"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_F15B19A5-FD88-4269-BEF3-D2250A02D26C"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_74351911-0B90-42ED-B136-5025DBCD3625">
  <cim:IdentifiedObject.mRID>_74351911-0B90-42ED-B136-5025DBCD3625</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l83_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_91208DEF-F731-4A2C-BEDF-76326626961F"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_B84411F1-D7C7-4BCF-80C2-98518DDB0957"/>
</cim:Terminal>
<cim:Location rdf:ID="_503AE027-6614-40F3-AA65-CE84A5C98C12">
  <cim:IdentifiedObject.mRID>_503AE027-6614-40F3-AA65-CE84A5C98C12</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l83_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_8ECC7C47-F82A-48DB-8598-B24B2CA84980"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_04979AC5-9EAD-414B-B4D4-57D393AD9E97">
  <cim:PositionPoint.Location rdf:resource="#_503AE027-6614-40F3-AA65-CE84A5C98C12"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>4025</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>425</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_314DA88F-AC3E-4662-A889-7B18CCBB8446">
  <cim:PositionPoint.Location rdf:resource="#_503AE027-6614-40F3-AA65-CE84A5C98C12"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>4700</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>425</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_B91AEA1F-D97C-4D72-BDE1-B6BF97A17DF7">
  <cim:IdentifiedObject.mRID>_B91AEA1F-D97C-4D72-BDE1-B6BF97A17DF7</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l84</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_F49D1288-9EC6-47DB-8769-57E2B6EDB124"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_E5DE5264-0527-428F-B8C3-2598B359CFC2"/>
  <cim:Conductor.length>0.25</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_57670273-8758-4EFA-B0B9-D133769C0B6D"/>
  <cim:PowerSystemResource.Location rdf:resource="#_D96B84C5-C45E-480F-9F1D-50AC299AB350"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_77707124-A16B-45A4-8BB5-89B3A9DB68B2">
  <cim:IdentifiedObject.mRID>_77707124-A16B-45A4-8BB5-89B3A9DB68B2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l84_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_B91AEA1F-D97C-4D72-BDE1-B6BF97A17DF7"/>
  <cim:PowerSystemResource.Location rdf:resource="#_D96B84C5-C45E-480F-9F1D-50AC299AB350"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_81BC0AAF-C4B1-4E26-9AC0-7E30823C2FAB">
  <cim:IdentifiedObject.mRID>_81BC0AAF-C4B1-4E26-9AC0-7E30823C2FAB</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l84_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_B91AEA1F-D97C-4D72-BDE1-B6BF97A17DF7"/>
  <cim:PowerSystemResource.Location rdf:resource="#_D96B84C5-C45E-480F-9F1D-50AC299AB350"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_9593FFD1-3BFE-4393-9563-A64E7E386904">
  <cim:IdentifiedObject.mRID>_9593FFD1-3BFE-4393-9563-A64E7E386904</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l84_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_B91AEA1F-D97C-4D72-BDE1-B6BF97A17DF7"/>
  <cim:PowerSystemResource.Location rdf:resource="#_D96B84C5-C45E-480F-9F1D-50AC299AB350"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_B9785CBA-DB09-47FC-94E4-13BB3F6CDE16">
  <cim:IdentifiedObject.mRID>_B9785CBA-DB09-47FC-94E4-13BB3F6CDE16</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l84_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_B91AEA1F-D97C-4D72-BDE1-B6BF97A17DF7"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_EFD175E4-4FBD-4F9C-8BCB-845B249ED897"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_F15B19A5-FD88-4269-BEF3-D2250A02D26C"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_3EF8DA5F-DE7E-4022-AC9F-61CA3C669B6D">
  <cim:IdentifiedObject.mRID>_3EF8DA5F-DE7E-4022-AC9F-61CA3C669B6D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l84_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_B91AEA1F-D97C-4D72-BDE1-B6BF97A17DF7"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_78ABDC86-5F79-42B2-83B8-008CA342541E"/>
</cim:Terminal>
<cim:Location rdf:ID="_D96B84C5-C45E-480F-9F1D-50AC299AB350">
  <cim:IdentifiedObject.mRID>_D96B84C5-C45E-480F-9F1D-50AC299AB350</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l84_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_8ECC7C47-F82A-48DB-8598-B24B2CA84980"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_A567F2F2-CEAF-49C9-BA3D-421D124E4DB3">
  <cim:PositionPoint.Location rdf:resource="#_D96B84C5-C45E-480F-9F1D-50AC299AB350"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>4025</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>175</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_A9BB19F7-66B2-44CA-9888-E3D6136654AA">
  <cim:PositionPoint.Location rdf:resource="#_D96B84C5-C45E-480F-9F1D-50AC299AB350"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>4275</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>175</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_2582BF5F-09E0-4A4B-8A42-5E7E2D7C6251">
  <cim:IdentifiedObject.mRID>_2582BF5F-09E0-4A4B-8A42-5E7E2D7C6251</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l85</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_F49D1288-9EC6-47DB-8769-57E2B6EDB124"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_E5DE5264-0527-428F-B8C3-2598B359CFC2"/>
  <cim:Conductor.length>0.475</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_38DE7335-2A73-4F34-8600-D6A443BB60C5"/>
  <cim:PowerSystemResource.Location rdf:resource="#_ADEBB116-88BC-4660-88D7-9A6F0789A8C0"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_50611A89-D9C8-4449-B81F-3E8C3181802B">
  <cim:IdentifiedObject.mRID>_50611A89-D9C8-4449-B81F-3E8C3181802B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l85_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_2582BF5F-09E0-4A4B-8A42-5E7E2D7C6251"/>
  <cim:PowerSystemResource.Location rdf:resource="#_ADEBB116-88BC-4660-88D7-9A6F0789A8C0"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_A0F25E3F-CEC4-49B6-86EF-D9CFD262B9DD">
  <cim:IdentifiedObject.mRID>_A0F25E3F-CEC4-49B6-86EF-D9CFD262B9DD</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l85_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_2582BF5F-09E0-4A4B-8A42-5E7E2D7C6251"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_B84411F1-D7C7-4BCF-80C2-98518DDB0957"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_F15B19A5-FD88-4269-BEF3-D2250A02D26C"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_6B6FC965-1F21-4B44-A106-DC62846C1769">
  <cim:IdentifiedObject.mRID>_6B6FC965-1F21-4B44-A106-DC62846C1769</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l85_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_2582BF5F-09E0-4A4B-8A42-5E7E2D7C6251"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_DF5ECD39-D5EB-41D6-A0A1-617DA4870484"/>
</cim:Terminal>
<cim:Location rdf:ID="_ADEBB116-88BC-4660-88D7-9A6F0789A8C0">
  <cim:IdentifiedObject.mRID>_ADEBB116-88BC-4660-88D7-9A6F0789A8C0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l85_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_8ECC7C47-F82A-48DB-8598-B24B2CA84980"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_DAB7BC04-8374-42F7-B843-A68E14946ADF">
  <cim:PositionPoint.Location rdf:resource="#_ADEBB116-88BC-4660-88D7-9A6F0789A8C0"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>4700</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>425</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_A3C268D1-B360-4854-B61E-52699B786ACE">
  <cim:PositionPoint.Location rdf:resource="#_ADEBB116-88BC-4660-88D7-9A6F0789A8C0"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>4700</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>900</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_923B8917-A87A-4044-A3FA-662A0032FE6E">
  <cim:IdentifiedObject.mRID>_923B8917-A87A-4044-A3FA-662A0032FE6E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l86</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_F49D1288-9EC6-47DB-8769-57E2B6EDB124"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_E5DE5264-0527-428F-B8C3-2598B359CFC2"/>
  <cim:Conductor.length>0.45</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_57670273-8758-4EFA-B0B9-D133769C0B6D"/>
  <cim:PowerSystemResource.Location rdf:resource="#_F7FC8E39-1E5B-4076-B82F-39F97A8664EF"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_2C583B15-1FB5-4E23-AD36-211C89081510">
  <cim:IdentifiedObject.mRID>_2C583B15-1FB5-4E23-AD36-211C89081510</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l86_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_923B8917-A87A-4044-A3FA-662A0032FE6E"/>
  <cim:PowerSystemResource.Location rdf:resource="#_F7FC8E39-1E5B-4076-B82F-39F97A8664EF"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_EE8A018B-8270-49AD-A05A-1300D6F7E449">
  <cim:IdentifiedObject.mRID>_EE8A018B-8270-49AD-A05A-1300D6F7E449</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l86_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_923B8917-A87A-4044-A3FA-662A0032FE6E"/>
  <cim:PowerSystemResource.Location rdf:resource="#_F7FC8E39-1E5B-4076-B82F-39F97A8664EF"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_CA9216D2-E21E-4D9B-BB1B-646EA7FBFBC2">
  <cim:IdentifiedObject.mRID>_CA9216D2-E21E-4D9B-BB1B-646EA7FBFBC2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l86_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_923B8917-A87A-4044-A3FA-662A0032FE6E"/>
  <cim:PowerSystemResource.Location rdf:resource="#_F7FC8E39-1E5B-4076-B82F-39F97A8664EF"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_048DFB71-9C42-4CA1-8325-34985C8AE210">
  <cim:IdentifiedObject.mRID>_048DFB71-9C42-4CA1-8325-34985C8AE210</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l86_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_923B8917-A87A-4044-A3FA-662A0032FE6E"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_14A06F63-CF05-4D87-B9DC-8B2A79987971"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_F15B19A5-FD88-4269-BEF3-D2250A02D26C"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_756565F9-E171-4395-A06B-14A513335137">
  <cim:IdentifiedObject.mRID>_756565F9-E171-4395-A06B-14A513335137</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l86_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_923B8917-A87A-4044-A3FA-662A0032FE6E"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_F31D31FF-8886-4F98-BC74-07182C6DBDEF"/>
</cim:Terminal>
<cim:Location rdf:ID="_F7FC8E39-1E5B-4076-B82F-39F97A8664EF">
  <cim:IdentifiedObject.mRID>_F7FC8E39-1E5B-4076-B82F-39F97A8664EF</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l86_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_8ECC7C47-F82A-48DB-8598-B24B2CA84980"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_B8BCE6F8-13E8-4AC6-BC5F-A56747D6F392">
  <cim:PositionPoint.Location rdf:resource="#_F7FC8E39-1E5B-4076-B82F-39F97A8664EF"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3255</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>725</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_F2686B49-FBD7-4467-9B3F-FDE69E640C03">
  <cim:PositionPoint.Location rdf:resource="#_F7FC8E39-1E5B-4076-B82F-39F97A8664EF"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3050</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1125</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_0C4771C3-9E13-4F55-8C3A-7FC473C0229D">
  <cim:IdentifiedObject.mRID>_0C4771C3-9E13-4F55-8C3A-7FC473C0229D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l87</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_F49D1288-9EC6-47DB-8769-57E2B6EDB124"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_E5DE5264-0527-428F-B8C3-2598B359CFC2"/>
  <cim:Conductor.length>0.175</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_EC514CE3-4F9C-493A-A0F2-4FF67FDD0F66"/>
  <cim:PowerSystemResource.Location rdf:resource="#_7292B192-0E94-4929-9980-25347D8325F1"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_391AC5AA-C1DE-4716-8DC9-72678C248496">
  <cim:IdentifiedObject.mRID>_391AC5AA-C1DE-4716-8DC9-72678C248496</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l87_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_0C4771C3-9E13-4F55-8C3A-7FC473C0229D"/>
  <cim:PowerSystemResource.Location rdf:resource="#_7292B192-0E94-4929-9980-25347D8325F1"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_AD643198-C4B2-41F9-B4BE-53F4B19245E6">
  <cim:IdentifiedObject.mRID>_AD643198-C4B2-41F9-B4BE-53F4B19245E6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l87_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_0C4771C3-9E13-4F55-8C3A-7FC473C0229D"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_F31D31FF-8886-4F98-BC74-07182C6DBDEF"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_F15B19A5-FD88-4269-BEF3-D2250A02D26C"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_5B34C14C-E497-4914-88DA-B012C2BBC89B">
  <cim:IdentifiedObject.mRID>_5B34C14C-E497-4914-88DA-B012C2BBC89B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l87_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_0C4771C3-9E13-4F55-8C3A-7FC473C0229D"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_ACEB6773-5754-4EE8-A796-A469EA6B8EEA"/>
</cim:Terminal>
<cim:Location rdf:ID="_7292B192-0E94-4929-9980-25347D8325F1">
  <cim:IdentifiedObject.mRID>_7292B192-0E94-4929-9980-25347D8325F1</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l87_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_8ECC7C47-F82A-48DB-8598-B24B2CA84980"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_10C174F0-B70E-4667-A276-6DBFB8DD70AD">
  <cim:PositionPoint.Location rdf:resource="#_7292B192-0E94-4929-9980-25347D8325F1"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3050</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1125</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_2D2F933C-121A-4474-AF4C-089EA39D2E40">
  <cim:PositionPoint.Location rdf:resource="#_7292B192-0E94-4929-9980-25347D8325F1"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2950</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1300</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_6148CD15-65DC-478C-BB2A-74A9A2E2C04D">
  <cim:IdentifiedObject.mRID>_6148CD15-65DC-478C-BB2A-74A9A2E2C04D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l88</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_F49D1288-9EC6-47DB-8769-57E2B6EDB124"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_E5DE5264-0527-428F-B8C3-2598B359CFC2"/>
  <cim:Conductor.length>0.275</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_57670273-8758-4EFA-B0B9-D133769C0B6D"/>
  <cim:PowerSystemResource.Location rdf:resource="#_A1A70E75-E58C-45DE-9935-1ADC5CE0B3DF"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_EEC13EEE-4CA6-416C-A0FC-BA0AE5BB826D">
  <cim:IdentifiedObject.mRID>_EEC13EEE-4CA6-416C-A0FC-BA0AE5BB826D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l88_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_6148CD15-65DC-478C-BB2A-74A9A2E2C04D"/>
  <cim:PowerSystemResource.Location rdf:resource="#_A1A70E75-E58C-45DE-9935-1ADC5CE0B3DF"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_222C168B-49AC-4033-A7B3-F2242D959352">
  <cim:IdentifiedObject.mRID>_222C168B-49AC-4033-A7B3-F2242D959352</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l88_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_6148CD15-65DC-478C-BB2A-74A9A2E2C04D"/>
  <cim:PowerSystemResource.Location rdf:resource="#_A1A70E75-E58C-45DE-9935-1ADC5CE0B3DF"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_BFE9B5CB-14BE-4A6C-8648-6AF202776F65">
  <cim:IdentifiedObject.mRID>_BFE9B5CB-14BE-4A6C-8648-6AF202776F65</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l88_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_6148CD15-65DC-478C-BB2A-74A9A2E2C04D"/>
  <cim:PowerSystemResource.Location rdf:resource="#_A1A70E75-E58C-45DE-9935-1ADC5CE0B3DF"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_26A8DDE6-3FE0-4ADA-9B6A-B65E1C44A131">
  <cim:IdentifiedObject.mRID>_26A8DDE6-3FE0-4ADA-9B6A-B65E1C44A131</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l88_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_6148CD15-65DC-478C-BB2A-74A9A2E2C04D"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_F31D31FF-8886-4F98-BC74-07182C6DBDEF"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_F15B19A5-FD88-4269-BEF3-D2250A02D26C"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_BBD98545-4608-4982-8093-0D501D8B9FE5">
  <cim:IdentifiedObject.mRID>_BBD98545-4608-4982-8093-0D501D8B9FE5</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l88_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_6148CD15-65DC-478C-BB2A-74A9A2E2C04D"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_C5201825-2CF7-4623-8095-5CAE1E34524D"/>
</cim:Terminal>
<cim:Location rdf:ID="_A1A70E75-E58C-45DE-9935-1ADC5CE0B3DF">
  <cim:IdentifiedObject.mRID>_A1A70E75-E58C-45DE-9935-1ADC5CE0B3DF</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l88_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_8ECC7C47-F82A-48DB-8598-B24B2CA84980"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_7F781F57-0B31-4AA5-A4B1-44121BEBB655">
  <cim:PositionPoint.Location rdf:resource="#_A1A70E75-E58C-45DE-9935-1ADC5CE0B3DF"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3050</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1125</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_9260B2E5-8D49-4579-985F-6770572B2FEE">
  <cim:PositionPoint.Location rdf:resource="#_A1A70E75-E58C-45DE-9935-1ADC5CE0B3DF"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2775</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1125</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_646C95F1-9D08-4909-B93B-0F2B48496E42">
  <cim:IdentifiedObject.mRID>_646C95F1-9D08-4909-B93B-0F2B48496E42</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l89</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_F49D1288-9EC6-47DB-8769-57E2B6EDB124"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_E5DE5264-0527-428F-B8C3-2598B359CFC2"/>
  <cim:Conductor.length>0.25</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_83BAEB6D-46B8-45BE-AF3B-7234BB5DE817"/>
  <cim:PowerSystemResource.Location rdf:resource="#_0D37ECDE-93D2-4F4F-8107-D345892E8D5F"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_9C441FB0-2A45-458A-85AA-8BB74CAAC9A7">
  <cim:IdentifiedObject.mRID>_9C441FB0-2A45-458A-85AA-8BB74CAAC9A7</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l89_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_646C95F1-9D08-4909-B93B-0F2B48496E42"/>
  <cim:PowerSystemResource.Location rdf:resource="#_0D37ECDE-93D2-4F4F-8107-D345892E8D5F"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_9A1C6A7B-F332-4361-AEB6-25C56C06800E">
  <cim:IdentifiedObject.mRID>_9A1C6A7B-F332-4361-AEB6-25C56C06800E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l89_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_646C95F1-9D08-4909-B93B-0F2B48496E42"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_C5201825-2CF7-4623-8095-5CAE1E34524D"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_F15B19A5-FD88-4269-BEF3-D2250A02D26C"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_4E196748-ECCB-494A-9E36-50EA9C094770">
  <cim:IdentifiedObject.mRID>_4E196748-ECCB-494A-9E36-50EA9C094770</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l89_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_646C95F1-9D08-4909-B93B-0F2B48496E42"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_B78A2F6E-209D-4923-AE45-6221079C0553"/>
</cim:Terminal>
<cim:Location rdf:ID="_0D37ECDE-93D2-4F4F-8107-D345892E8D5F">
  <cim:IdentifiedObject.mRID>_0D37ECDE-93D2-4F4F-8107-D345892E8D5F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l89_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_8ECC7C47-F82A-48DB-8598-B24B2CA84980"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_7EB5C045-273C-4598-9CE4-9E69F48B7BD1">
  <cim:PositionPoint.Location rdf:resource="#_0D37ECDE-93D2-4F4F-8107-D345892E8D5F"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2775</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1125</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_FBE3D285-75D5-4C96-9C93-9F1005A9B82E">
  <cim:PositionPoint.Location rdf:resource="#_0D37ECDE-93D2-4F4F-8107-D345892E8D5F"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2775</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>900</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_2193B404-BB4D-434E-AF9B-024F3B55F832">
  <cim:IdentifiedObject.mRID>_2193B404-BB4D-434E-AF9B-024F3B55F832</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l90</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_F49D1288-9EC6-47DB-8769-57E2B6EDB124"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_E5DE5264-0527-428F-B8C3-2598B359CFC2"/>
  <cim:Conductor.length>0.225</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_57670273-8758-4EFA-B0B9-D133769C0B6D"/>
  <cim:PowerSystemResource.Location rdf:resource="#_6C2B8031-A2A4-4DFA-AC35-972B9CDCAE78"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_A0E03931-1845-4225-BD2F-B303F26DDD65">
  <cim:IdentifiedObject.mRID>_A0E03931-1845-4225-BD2F-B303F26DDD65</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l90_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_2193B404-BB4D-434E-AF9B-024F3B55F832"/>
  <cim:PowerSystemResource.Location rdf:resource="#_6C2B8031-A2A4-4DFA-AC35-972B9CDCAE78"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_49C34E47-4810-4174-A4F1-4A00ABECE8D7">
  <cim:IdentifiedObject.mRID>_49C34E47-4810-4174-A4F1-4A00ABECE8D7</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l90_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_2193B404-BB4D-434E-AF9B-024F3B55F832"/>
  <cim:PowerSystemResource.Location rdf:resource="#_6C2B8031-A2A4-4DFA-AC35-972B9CDCAE78"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_0986A536-6AB1-4C4B-9CA1-A24E3B270CDA">
  <cim:IdentifiedObject.mRID>_0986A536-6AB1-4C4B-9CA1-A24E3B270CDA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l90_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_2193B404-BB4D-434E-AF9B-024F3B55F832"/>
  <cim:PowerSystemResource.Location rdf:resource="#_6C2B8031-A2A4-4DFA-AC35-972B9CDCAE78"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_DC36EE37-BFFA-42EA-9F81-ABDE26638D92">
  <cim:IdentifiedObject.mRID>_DC36EE37-BFFA-42EA-9F81-ABDE26638D92</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l90_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_2193B404-BB4D-434E-AF9B-024F3B55F832"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_C5201825-2CF7-4623-8095-5CAE1E34524D"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_F15B19A5-FD88-4269-BEF3-D2250A02D26C"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_60478913-7D41-4E48-BEFB-5DABAFE4D897">
  <cim:IdentifiedObject.mRID>_60478913-7D41-4E48-BEFB-5DABAFE4D897</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l90_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_2193B404-BB4D-434E-AF9B-024F3B55F832"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_9BA9DDF4-3B43-4D7D-AB26-A21468DDDB76"/>
</cim:Terminal>
<cim:Location rdf:ID="_6C2B8031-A2A4-4DFA-AC35-972B9CDCAE78">
  <cim:IdentifiedObject.mRID>_6C2B8031-A2A4-4DFA-AC35-972B9CDCAE78</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l90_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_8ECC7C47-F82A-48DB-8598-B24B2CA84980"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_ECB8EB90-C374-4353-9E93-F3601B32E8FE">
  <cim:PositionPoint.Location rdf:resource="#_6C2B8031-A2A4-4DFA-AC35-972B9CDCAE78"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2775</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1125</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_43694DC3-FD40-4236-93B1-AE80872D4B6D">
  <cim:PositionPoint.Location rdf:resource="#_6C2B8031-A2A4-4DFA-AC35-972B9CDCAE78"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2550</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1125</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_469ADC64-C6F6-42CF-912E-71411E740BBC">
  <cim:IdentifiedObject.mRID>_469ADC64-C6F6-42CF-912E-71411E740BBC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l91</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_F49D1288-9EC6-47DB-8769-57E2B6EDB124"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_E5DE5264-0527-428F-B8C3-2598B359CFC2"/>
  <cim:Conductor.length>0.3</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_38DE7335-2A73-4F34-8600-D6A443BB60C5"/>
  <cim:PowerSystemResource.Location rdf:resource="#_13AC5ED8-16F0-4289-AEF8-221EF6D437D7"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_890AEF41-3E35-4DBD-AC1B-55EAF63E1A3D">
  <cim:IdentifiedObject.mRID>_890AEF41-3E35-4DBD-AC1B-55EAF63E1A3D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l91_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_469ADC64-C6F6-42CF-912E-71411E740BBC"/>
  <cim:PowerSystemResource.Location rdf:resource="#_13AC5ED8-16F0-4289-AEF8-221EF6D437D7"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_5125D505-A8B8-4C0A-82D2-B451E4CFCBC5">
  <cim:IdentifiedObject.mRID>_5125D505-A8B8-4C0A-82D2-B451E4CFCBC5</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l91_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_469ADC64-C6F6-42CF-912E-71411E740BBC"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_9BA9DDF4-3B43-4D7D-AB26-A21468DDDB76"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_F15B19A5-FD88-4269-BEF3-D2250A02D26C"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_24096130-187F-4471-9F09-59E5BBCF2CAB">
  <cim:IdentifiedObject.mRID>_24096130-187F-4471-9F09-59E5BBCF2CAB</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l91_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_469ADC64-C6F6-42CF-912E-71411E740BBC"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_2B1AF556-8210-446A-B38F-F006C3FA1C7C"/>
</cim:Terminal>
<cim:Location rdf:ID="_13AC5ED8-16F0-4289-AEF8-221EF6D437D7">
  <cim:IdentifiedObject.mRID>_13AC5ED8-16F0-4289-AEF8-221EF6D437D7</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l91_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_8ECC7C47-F82A-48DB-8598-B24B2CA84980"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_B4260C22-4D39-4590-9219-CE86A0AD52ED">
  <cim:PositionPoint.Location rdf:resource="#_13AC5ED8-16F0-4289-AEF8-221EF6D437D7"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2550</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1125</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_2842991F-7656-4BEF-B8F6-5C60E256D8CB">
  <cim:PositionPoint.Location rdf:resource="#_13AC5ED8-16F0-4289-AEF8-221EF6D437D7"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2550</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>825</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_C5795767-C1C4-4D58-914B-F743AB872A8F">
  <cim:IdentifiedObject.mRID>_C5795767-C1C4-4D58-914B-F743AB872A8F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l92</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_F49D1288-9EC6-47DB-8769-57E2B6EDB124"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_E5DE5264-0527-428F-B8C3-2598B359CFC2"/>
  <cim:Conductor.length>0.225</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_57670273-8758-4EFA-B0B9-D133769C0B6D"/>
  <cim:PowerSystemResource.Location rdf:resource="#_AD799179-6626-4D37-915A-BE9E412F2CC3"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_F758658C-E16D-4BC1-8C84-D8877D1A8864">
  <cim:IdentifiedObject.mRID>_F758658C-E16D-4BC1-8C84-D8877D1A8864</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l92_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_C5795767-C1C4-4D58-914B-F743AB872A8F"/>
  <cim:PowerSystemResource.Location rdf:resource="#_AD799179-6626-4D37-915A-BE9E412F2CC3"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_D01A6CE4-FFF0-402E-A20D-2D08DB56657C">
  <cim:IdentifiedObject.mRID>_D01A6CE4-FFF0-402E-A20D-2D08DB56657C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l92_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_C5795767-C1C4-4D58-914B-F743AB872A8F"/>
  <cim:PowerSystemResource.Location rdf:resource="#_AD799179-6626-4D37-915A-BE9E412F2CC3"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_7D34412B-D83A-4F6E-B6F0-86B3B6E2CE89">
  <cim:IdentifiedObject.mRID>_7D34412B-D83A-4F6E-B6F0-86B3B6E2CE89</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l92_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_C5795767-C1C4-4D58-914B-F743AB872A8F"/>
  <cim:PowerSystemResource.Location rdf:resource="#_AD799179-6626-4D37-915A-BE9E412F2CC3"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_4460D535-5AA7-4F8F-9E5B-C1026E4E6838">
  <cim:IdentifiedObject.mRID>_4460D535-5AA7-4F8F-9E5B-C1026E4E6838</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l92_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_C5795767-C1C4-4D58-914B-F743AB872A8F"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_9BA9DDF4-3B43-4D7D-AB26-A21468DDDB76"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_F15B19A5-FD88-4269-BEF3-D2250A02D26C"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_A8645419-4B9B-4C5D-8FF9-D82326B3052E">
  <cim:IdentifiedObject.mRID>_A8645419-4B9B-4C5D-8FF9-D82326B3052E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l92_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_C5795767-C1C4-4D58-914B-F743AB872A8F"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_004B39B5-61B3-4FCC-B0D1-FD4F633D15DA"/>
</cim:Terminal>
<cim:Location rdf:ID="_AD799179-6626-4D37-915A-BE9E412F2CC3">
  <cim:IdentifiedObject.mRID>_AD799179-6626-4D37-915A-BE9E412F2CC3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l92_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_8ECC7C47-F82A-48DB-8598-B24B2CA84980"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_8A2230B5-1C92-47E5-9082-B57A30D77F9C">
  <cim:PositionPoint.Location rdf:resource="#_AD799179-6626-4D37-915A-BE9E412F2CC3"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2550</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1125</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_EC5F1442-87AA-4A89-8B0F-6147962D8D0F">
  <cim:PositionPoint.Location rdf:resource="#_AD799179-6626-4D37-915A-BE9E412F2CC3"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2325</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1125</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_8D3772EC-446D-469C-99B6-026944295AD7">
  <cim:IdentifiedObject.mRID>_8D3772EC-446D-469C-99B6-026944295AD7</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l93</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_F49D1288-9EC6-47DB-8769-57E2B6EDB124"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_E5DE5264-0527-428F-B8C3-2598B359CFC2"/>
  <cim:Conductor.length>0.275</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_EC514CE3-4F9C-493A-A0F2-4FF67FDD0F66"/>
  <cim:PowerSystemResource.Location rdf:resource="#_6869A5C6-10D1-4527-AB5D-8A28BBE90998"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_F8EA35E9-902A-42E7-AA2F-CFCEEA5B0D06">
  <cim:IdentifiedObject.mRID>_F8EA35E9-902A-42E7-AA2F-CFCEEA5B0D06</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l93_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_8D3772EC-446D-469C-99B6-026944295AD7"/>
  <cim:PowerSystemResource.Location rdf:resource="#_6869A5C6-10D1-4527-AB5D-8A28BBE90998"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_51B7E248-FB5E-4CAF-9FD0-78DF4BCD9212">
  <cim:IdentifiedObject.mRID>_51B7E248-FB5E-4CAF-9FD0-78DF4BCD9212</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l93_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_8D3772EC-446D-469C-99B6-026944295AD7"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_004B39B5-61B3-4FCC-B0D1-FD4F633D15DA"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_F15B19A5-FD88-4269-BEF3-D2250A02D26C"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_C110DC82-A811-4176-8A1E-E6AE20944C9B">
  <cim:IdentifiedObject.mRID>_C110DC82-A811-4176-8A1E-E6AE20944C9B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l93_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_8D3772EC-446D-469C-99B6-026944295AD7"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_E6557ADA-FC1C-4918-81DD-19D804B2172F"/>
</cim:Terminal>
<cim:Location rdf:ID="_6869A5C6-10D1-4527-AB5D-8A28BBE90998">
  <cim:IdentifiedObject.mRID>_6869A5C6-10D1-4527-AB5D-8A28BBE90998</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l93_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_8ECC7C47-F82A-48DB-8598-B24B2CA84980"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_94123BD5-B3C6-4094-B0C0-80D545225F77">
  <cim:PositionPoint.Location rdf:resource="#_6869A5C6-10D1-4527-AB5D-8A28BBE90998"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2325</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1125</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_09901C9D-5B43-4BC8-B4EA-06AB83CFCC1D">
  <cim:PositionPoint.Location rdf:resource="#_6869A5C6-10D1-4527-AB5D-8A28BBE90998"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2325</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>850</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_129EF062-4A23-45BC-A850-69477D8D14DA">
  <cim:IdentifiedObject.mRID>_129EF062-4A23-45BC-A850-69477D8D14DA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l94</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_F49D1288-9EC6-47DB-8769-57E2B6EDB124"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_E5DE5264-0527-428F-B8C3-2598B359CFC2"/>
  <cim:Conductor.length>0.3</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_57670273-8758-4EFA-B0B9-D133769C0B6D"/>
  <cim:PowerSystemResource.Location rdf:resource="#_59509131-1034-4BC0-8B76-5D9218013573"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_AE558C8A-CFFA-44AD-BEEE-5927F6C8D470">
  <cim:IdentifiedObject.mRID>_AE558C8A-CFFA-44AD-BEEE-5927F6C8D470</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l94_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_129EF062-4A23-45BC-A850-69477D8D14DA"/>
  <cim:PowerSystemResource.Location rdf:resource="#_59509131-1034-4BC0-8B76-5D9218013573"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_56CF1BB6-3F69-48DD-AFC4-21E8F0368747">
  <cim:IdentifiedObject.mRID>_56CF1BB6-3F69-48DD-AFC4-21E8F0368747</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l94_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_129EF062-4A23-45BC-A850-69477D8D14DA"/>
  <cim:PowerSystemResource.Location rdf:resource="#_59509131-1034-4BC0-8B76-5D9218013573"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_14CFC7DE-E2F7-4C50-98CF-46562861E2BE">
  <cim:IdentifiedObject.mRID>_14CFC7DE-E2F7-4C50-98CF-46562861E2BE</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l94_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_129EF062-4A23-45BC-A850-69477D8D14DA"/>
  <cim:PowerSystemResource.Location rdf:resource="#_59509131-1034-4BC0-8B76-5D9218013573"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_BE788509-E39B-43D4-AF4B-C8071467BD49">
  <cim:IdentifiedObject.mRID>_BE788509-E39B-43D4-AF4B-C8071467BD49</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l94_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_129EF062-4A23-45BC-A850-69477D8D14DA"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_004B39B5-61B3-4FCC-B0D1-FD4F633D15DA"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_F15B19A5-FD88-4269-BEF3-D2250A02D26C"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_30C64FE8-49A5-46C2-B553-5A09E4746B8B">
  <cim:IdentifiedObject.mRID>_30C64FE8-49A5-46C2-B553-5A09E4746B8B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l94_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_129EF062-4A23-45BC-A850-69477D8D14DA"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_2F8DE48B-DDFA-45B2-99D9-2349E07E889E"/>
</cim:Terminal>
<cim:Location rdf:ID="_59509131-1034-4BC0-8B76-5D9218013573">
  <cim:IdentifiedObject.mRID>_59509131-1034-4BC0-8B76-5D9218013573</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l94_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_8ECC7C47-F82A-48DB-8598-B24B2CA84980"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_2ABD2ACF-3BE0-45CB-8D56-4DF6F16E5C67">
  <cim:PositionPoint.Location rdf:resource="#_59509131-1034-4BC0-8B76-5D9218013573"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2325</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1125</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_DF160B49-EF52-4A8A-AE01-B06D7E4E74C4">
  <cim:PositionPoint.Location rdf:resource="#_59509131-1034-4BC0-8B76-5D9218013573"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2025</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1125</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_126DB522-E60F-4DB1-A34F-5C5A51FDE90A">
  <cim:IdentifiedObject.mRID>_126DB522-E60F-4DB1-A34F-5C5A51FDE90A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l95</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_F49D1288-9EC6-47DB-8769-57E2B6EDB124"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_E5DE5264-0527-428F-B8C3-2598B359CFC2"/>
  <cim:Conductor.length>0.2</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_83BAEB6D-46B8-45BE-AF3B-7234BB5DE817"/>
  <cim:PowerSystemResource.Location rdf:resource="#_732D295B-475D-45E4-9EA6-188ECE51163E"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_CA2F35E5-40A2-4007-9950-ADD6F3C08CE8">
  <cim:IdentifiedObject.mRID>_CA2F35E5-40A2-4007-9950-ADD6F3C08CE8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l95_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_126DB522-E60F-4DB1-A34F-5C5A51FDE90A"/>
  <cim:PowerSystemResource.Location rdf:resource="#_732D295B-475D-45E4-9EA6-188ECE51163E"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_B4FBE70D-6EAF-451B-8048-0D055505756D">
  <cim:IdentifiedObject.mRID>_B4FBE70D-6EAF-451B-8048-0D055505756D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l95_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_126DB522-E60F-4DB1-A34F-5C5A51FDE90A"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_2F8DE48B-DDFA-45B2-99D9-2349E07E889E"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_F15B19A5-FD88-4269-BEF3-D2250A02D26C"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_37E12330-E8D5-46FE-BA64-0DDA6AB2C73A">
  <cim:IdentifiedObject.mRID>_37E12330-E8D5-46FE-BA64-0DDA6AB2C73A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l95_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_126DB522-E60F-4DB1-A34F-5C5A51FDE90A"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_E7143891-B59E-48FB-A858-3A4740CB533B"/>
</cim:Terminal>
<cim:Location rdf:ID="_732D295B-475D-45E4-9EA6-188ECE51163E">
  <cim:IdentifiedObject.mRID>_732D295B-475D-45E4-9EA6-188ECE51163E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l95_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_8ECC7C47-F82A-48DB-8598-B24B2CA84980"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_A8238E8E-3486-428A-9590-1F8EC4999F4B">
  <cim:PositionPoint.Location rdf:resource="#_732D295B-475D-45E4-9EA6-188ECE51163E"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2025</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1125</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_37DE6EF0-8586-4C50-8841-A66890A7CB6E">
  <cim:PositionPoint.Location rdf:resource="#_732D295B-475D-45E4-9EA6-188ECE51163E"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2025</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>925</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_EA7BC856-F192-4DBF-8ACA-8949BC6D417E">
  <cim:IdentifiedObject.mRID>_EA7BC856-F192-4DBF-8ACA-8949BC6D417E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l96</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_F49D1288-9EC6-47DB-8769-57E2B6EDB124"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_E5DE5264-0527-428F-B8C3-2598B359CFC2"/>
  <cim:Conductor.length>0.275</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_9D73EFE2-B12C-44BF-80CE-3A6A43494B61"/>
  <cim:PowerSystemResource.Location rdf:resource="#_B056C572-4893-4370-86B5-2BC7946A7851"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_28CFA16A-7BB3-42F4-9785-49A529ADCE82">
  <cim:IdentifiedObject.mRID>_28CFA16A-7BB3-42F4-9785-49A529ADCE82</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l96_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_EA7BC856-F192-4DBF-8ACA-8949BC6D417E"/>
  <cim:PowerSystemResource.Location rdf:resource="#_B056C572-4893-4370-86B5-2BC7946A7851"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_85917874-B920-4B24-9B7C-BF2D3BA118A7">
  <cim:IdentifiedObject.mRID>_85917874-B920-4B24-9B7C-BF2D3BA118A7</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l96_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_EA7BC856-F192-4DBF-8ACA-8949BC6D417E"/>
  <cim:PowerSystemResource.Location rdf:resource="#_B056C572-4893-4370-86B5-2BC7946A7851"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_FB11FF5F-7008-4397-93AE-E49DE1E89EAB">
  <cim:IdentifiedObject.mRID>_FB11FF5F-7008-4397-93AE-E49DE1E89EAB</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l96_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_EA7BC856-F192-4DBF-8ACA-8949BC6D417E"/>
  <cim:PowerSystemResource.Location rdf:resource="#_B056C572-4893-4370-86B5-2BC7946A7851"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_71B1F7F9-6B71-4C9D-936E-AD986D76688D">
  <cim:IdentifiedObject.mRID>_71B1F7F9-6B71-4C9D-936E-AD986D76688D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l96_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_EA7BC856-F192-4DBF-8ACA-8949BC6D417E"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_C9F5F7BF-8B4D-4A53-B252-058DBE181389"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_F15B19A5-FD88-4269-BEF3-D2250A02D26C"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_27EF41C2-E061-4DCC-9440-6AD85FE14210">
  <cim:IdentifiedObject.mRID>_27EF41C2-E061-4DCC-9440-6AD85FE14210</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l96_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_EA7BC856-F192-4DBF-8ACA-8949BC6D417E"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_CC8BE814-9349-43F9-91B1-CD6E99B84A8A"/>
</cim:Terminal>
<cim:Location rdf:ID="_B056C572-4893-4370-86B5-2BC7946A7851">
  <cim:IdentifiedObject.mRID>_B056C572-4893-4370-86B5-2BC7946A7851</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l96_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_8ECC7C47-F82A-48DB-8598-B24B2CA84980"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_9C5A6560-71D1-4345-814A-216398017D37">
  <cim:PositionPoint.Location rdf:resource="#_B056C572-4893-4370-86B5-2BC7946A7851"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3525</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2100</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_68CAE7FF-46C1-4AC5-B844-BF5673693D97">
  <cim:PositionPoint.Location rdf:resource="#_B056C572-4893-4370-86B5-2BC7946A7851"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3800</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2100</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_D6204585-A547-4AE1-A716-D060618ACE5B">
  <cim:IdentifiedObject.mRID>_D6204585-A547-4AE1-A716-D060618ACE5B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l97</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_F49D1288-9EC6-47DB-8769-57E2B6EDB124"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_E5DE5264-0527-428F-B8C3-2598B359CFC2"/>
  <cim:Conductor.length>0.55</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_9D73EFE2-B12C-44BF-80CE-3A6A43494B61"/>
  <cim:PowerSystemResource.Location rdf:resource="#_CD4D2CDB-1E09-4A39-BD54-49013C679289"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_6344ECD8-B1CA-452C-A25F-05BB3D5C4AF1">
  <cim:IdentifiedObject.mRID>_6344ECD8-B1CA-452C-A25F-05BB3D5C4AF1</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l97_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_D6204585-A547-4AE1-A716-D060618ACE5B"/>
  <cim:PowerSystemResource.Location rdf:resource="#_CD4D2CDB-1E09-4A39-BD54-49013C679289"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_ACBBB96C-3E20-45B7-9CC2-EC5C9A28E9CC">
  <cim:IdentifiedObject.mRID>_ACBBB96C-3E20-45B7-9CC2-EC5C9A28E9CC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l97_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_D6204585-A547-4AE1-A716-D060618ACE5B"/>
  <cim:PowerSystemResource.Location rdf:resource="#_CD4D2CDB-1E09-4A39-BD54-49013C679289"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_BA6739A0-CC84-4D2C-BE95-F98A32B7874F">
  <cim:IdentifiedObject.mRID>_BA6739A0-CC84-4D2C-BE95-F98A32B7874F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l97_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_D6204585-A547-4AE1-A716-D060618ACE5B"/>
  <cim:PowerSystemResource.Location rdf:resource="#_CD4D2CDB-1E09-4A39-BD54-49013C679289"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_56207DE0-4AB6-4B29-A421-3E786D66BA17">
  <cim:IdentifiedObject.mRID>_56207DE0-4AB6-4B29-A421-3E786D66BA17</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l97_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_D6204585-A547-4AE1-A716-D060618ACE5B"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_CC8BE814-9349-43F9-91B1-CD6E99B84A8A"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_F15B19A5-FD88-4269-BEF3-D2250A02D26C"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_1439EBBB-EEAC-4371-8C6B-C10ACD5C885A">
  <cim:IdentifiedObject.mRID>_1439EBBB-EEAC-4371-8C6B-C10ACD5C885A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l97_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_D6204585-A547-4AE1-A716-D060618ACE5B"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_AE134A4F-BEBA-4313-A794-81F7FDADDE8A"/>
</cim:Terminal>
<cim:Location rdf:ID="_CD4D2CDB-1E09-4A39-BD54-49013C679289">
  <cim:IdentifiedObject.mRID>_CD4D2CDB-1E09-4A39-BD54-49013C679289</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l97_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_8ECC7C47-F82A-48DB-8598-B24B2CA84980"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_04EEF801-7D15-45DF-A455-60072CCE6909">
  <cim:PositionPoint.Location rdf:resource="#_CD4D2CDB-1E09-4A39-BD54-49013C679289"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3800</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2100</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_F388BBED-D82D-46FE-B70E-EED9504552E9">
  <cim:PositionPoint.Location rdf:resource="#_CD4D2CDB-1E09-4A39-BD54-49013C679289"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>4350</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2100</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_096BD4A9-87BE-4E57-8437-54BAA8B93FEE">
  <cim:IdentifiedObject.mRID>_096BD4A9-87BE-4E57-8437-54BAA8B93FEE</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l98</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_F49D1288-9EC6-47DB-8769-57E2B6EDB124"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_E5DE5264-0527-428F-B8C3-2598B359CFC2"/>
  <cim:Conductor.length>0.3</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_9D73EFE2-B12C-44BF-80CE-3A6A43494B61"/>
  <cim:PowerSystemResource.Location rdf:resource="#_E59708B4-4017-47B7-A75A-79171301FD22"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_FC3C5DA6-4092-43C0-8816-C3539BFB2614">
  <cim:IdentifiedObject.mRID>_FC3C5DA6-4092-43C0-8816-C3539BFB2614</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l98_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_096BD4A9-87BE-4E57-8437-54BAA8B93FEE"/>
  <cim:PowerSystemResource.Location rdf:resource="#_E59708B4-4017-47B7-A75A-79171301FD22"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_19AFB556-A9D6-49B6-A529-4028426C5E75">
  <cim:IdentifiedObject.mRID>_19AFB556-A9D6-49B6-A529-4028426C5E75</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l98_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_096BD4A9-87BE-4E57-8437-54BAA8B93FEE"/>
  <cim:PowerSystemResource.Location rdf:resource="#_E59708B4-4017-47B7-A75A-79171301FD22"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_64397D8F-7A4A-434F-B1FF-CA300C40ADA3">
  <cim:IdentifiedObject.mRID>_64397D8F-7A4A-434F-B1FF-CA300C40ADA3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l98_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_096BD4A9-87BE-4E57-8437-54BAA8B93FEE"/>
  <cim:PowerSystemResource.Location rdf:resource="#_E59708B4-4017-47B7-A75A-79171301FD22"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_3D1399AB-D34D-4E06-873D-6BFCAF44E77C">
  <cim:IdentifiedObject.mRID>_3D1399AB-D34D-4E06-873D-6BFCAF44E77C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l98_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_096BD4A9-87BE-4E57-8437-54BAA8B93FEE"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_AE134A4F-BEBA-4313-A794-81F7FDADDE8A"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_F15B19A5-FD88-4269-BEF3-D2250A02D26C"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_2E856778-BAF9-4315-B907-06675978EC08">
  <cim:IdentifiedObject.mRID>_2E856778-BAF9-4315-B907-06675978EC08</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l98_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_096BD4A9-87BE-4E57-8437-54BAA8B93FEE"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_ECC7BFE6-AD73-4DD3-B3DC-DD409A7460E1"/>
</cim:Terminal>
<cim:Location rdf:ID="_E59708B4-4017-47B7-A75A-79171301FD22">
  <cim:IdentifiedObject.mRID>_E59708B4-4017-47B7-A75A-79171301FD22</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l98_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_8ECC7C47-F82A-48DB-8598-B24B2CA84980"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_C799241B-2C44-43E4-BFB5-4D5287719228">
  <cim:PositionPoint.Location rdf:resource="#_E59708B4-4017-47B7-A75A-79171301FD22"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>4350</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2100</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_AFB56BF0-0277-4D20-BB3C-CF8D15C0B687">
  <cim:PositionPoint.Location rdf:resource="#_E59708B4-4017-47B7-A75A-79171301FD22"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>4650</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2100</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_355B7E48-8F2D-46DE-B6A7-AB69B3869A3F">
  <cim:IdentifiedObject.mRID>_355B7E48-8F2D-46DE-B6A7-AB69B3869A3F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l99</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_F49D1288-9EC6-47DB-8769-57E2B6EDB124"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_E5DE5264-0527-428F-B8C3-2598B359CFC2"/>
  <cim:Conductor.length>0.8</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_9D73EFE2-B12C-44BF-80CE-3A6A43494B61"/>
  <cim:PowerSystemResource.Location rdf:resource="#_5D308C6B-9ED9-4E79-9FDC-80B932D510CB"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_75D28B90-E42D-4CD4-A03F-78C1204E39DD">
  <cim:IdentifiedObject.mRID>_75D28B90-E42D-4CD4-A03F-78C1204E39DD</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l99_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_355B7E48-8F2D-46DE-B6A7-AB69B3869A3F"/>
  <cim:PowerSystemResource.Location rdf:resource="#_5D308C6B-9ED9-4E79-9FDC-80B932D510CB"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_45529536-2C02-4C7F-B27A-895A83DCE273">
  <cim:IdentifiedObject.mRID>_45529536-2C02-4C7F-B27A-895A83DCE273</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l99_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_355B7E48-8F2D-46DE-B6A7-AB69B3869A3F"/>
  <cim:PowerSystemResource.Location rdf:resource="#_5D308C6B-9ED9-4E79-9FDC-80B932D510CB"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_23BDE138-BE13-4548-BF15-7536278EDC3D">
  <cim:IdentifiedObject.mRID>_23BDE138-BE13-4548-BF15-7536278EDC3D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l99_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_355B7E48-8F2D-46DE-B6A7-AB69B3869A3F"/>
  <cim:PowerSystemResource.Location rdf:resource="#_5D308C6B-9ED9-4E79-9FDC-80B932D510CB"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_7491F0A1-CB48-4F6F-83EB-588549CDF570">
  <cim:IdentifiedObject.mRID>_7491F0A1-CB48-4F6F-83EB-588549CDF570</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l99_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_355B7E48-8F2D-46DE-B6A7-AB69B3869A3F"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_ECC7BFE6-AD73-4DD3-B3DC-DD409A7460E1"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_F15B19A5-FD88-4269-BEF3-D2250A02D26C"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_07F6DD66-5449-4238-841F-6B8C1A3954E5">
  <cim:IdentifiedObject.mRID>_07F6DD66-5449-4238-841F-6B8C1A3954E5</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l99_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_355B7E48-8F2D-46DE-B6A7-AB69B3869A3F"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_801116C9-F1D3-4767-90F2-CF94F0AE6DF6"/>
</cim:Terminal>
<cim:Location rdf:ID="_5D308C6B-9ED9-4E79-9FDC-80B932D510CB">
  <cim:IdentifiedObject.mRID>_5D308C6B-9ED9-4E79-9FDC-80B932D510CB</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l99_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_8ECC7C47-F82A-48DB-8598-B24B2CA84980"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_3DF85004-BBEF-40FB-A273-5FD2C0FFBC2E">
  <cim:PositionPoint.Location rdf:resource="#_5D308C6B-9ED9-4E79-9FDC-80B932D510CB"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>4650</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2100</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_DE7DFCC6-1100-4A18-89F7-F1333F20A748">
  <cim:PositionPoint.Location rdf:resource="#_5D308C6B-9ED9-4E79-9FDC-80B932D510CB"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>5450</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2100</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_30B2BCCB-D7D3-469C-BEDB-00C2B8366001">
  <cim:IdentifiedObject.mRID>_30B2BCCB-D7D3-469C-BEDB-00C2B8366001</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l118</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_F49D1288-9EC6-47DB-8769-57E2B6EDB124"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_E5DE5264-0527-428F-B8C3-2598B359CFC2"/>
  <cim:Conductor.length>0.25</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_9D73EFE2-B12C-44BF-80CE-3A6A43494B61"/>
  <cim:PowerSystemResource.Location rdf:resource="#_0491366D-8532-4A7E-A599-C6BDDEBDDEF4"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_B844A37D-65EA-46D3-89EC-9C396222D993">
  <cim:IdentifiedObject.mRID>_B844A37D-65EA-46D3-89EC-9C396222D993</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l118_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_30B2BCCB-D7D3-469C-BEDB-00C2B8366001"/>
  <cim:PowerSystemResource.Location rdf:resource="#_0491366D-8532-4A7E-A599-C6BDDEBDDEF4"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_70CDAC63-4CF8-4424-8AD3-E5EB170D290C">
  <cim:IdentifiedObject.mRID>_70CDAC63-4CF8-4424-8AD3-E5EB170D290C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l118_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_30B2BCCB-D7D3-469C-BEDB-00C2B8366001"/>
  <cim:PowerSystemResource.Location rdf:resource="#_0491366D-8532-4A7E-A599-C6BDDEBDDEF4"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_2C3D2F83-4D52-4DE1-AFBA-6CDD5A2DF7E7">
  <cim:IdentifiedObject.mRID>_2C3D2F83-4D52-4DE1-AFBA-6CDD5A2DF7E7</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l118_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_30B2BCCB-D7D3-469C-BEDB-00C2B8366001"/>
  <cim:PowerSystemResource.Location rdf:resource="#_0491366D-8532-4A7E-A599-C6BDDEBDDEF4"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_EE948B6B-511D-483C-A063-28F028226ACF">
  <cim:IdentifiedObject.mRID>_EE948B6B-511D-483C-A063-28F028226ACF</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l118_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_30B2BCCB-D7D3-469C-BEDB-00C2B8366001"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_FDE8BAAE-5311-41C6-9C9D-4ADEF88AE078"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_F15B19A5-FD88-4269-BEF3-D2250A02D26C"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_A43F8EB1-8047-40DF-82E9-1EEA4E7297D0">
  <cim:IdentifiedObject.mRID>_A43F8EB1-8047-40DF-82E9-1EEA4E7297D0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l118_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_30B2BCCB-D7D3-469C-BEDB-00C2B8366001"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_302C0E94-2966-4667-9FF0-6727EC3522B9"/>
</cim:Terminal>
<cim:Location rdf:ID="_0491366D-8532-4A7E-A599-C6BDDEBDDEF4">
  <cim:IdentifiedObject.mRID>_0491366D-8532-4A7E-A599-C6BDDEBDDEF4</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l118_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_8ECC7C47-F82A-48DB-8598-B24B2CA84980"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_3B65B9EB-89A7-49C4-8E0B-806F80ABC000">
  <cim:PositionPoint.Location rdf:resource="#_0491366D-8532-4A7E-A599-C6BDDEBDDEF4"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3525</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2200</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_D6971DD8-CC28-40EE-B326-14518C2AAFF8">
  <cim:PositionPoint.Location rdf:resource="#_0491366D-8532-4A7E-A599-C6BDDEBDDEF4"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3525</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2450</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_4A8C2F9F-49F3-4D87-8332-287DFAD88CDA">
  <cim:IdentifiedObject.mRID>_4A8C2F9F-49F3-4D87-8332-287DFAD88CDA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l100</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_F49D1288-9EC6-47DB-8769-57E2B6EDB124"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_E5DE5264-0527-428F-B8C3-2598B359CFC2"/>
  <cim:Conductor.length>0.225</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_38DE7335-2A73-4F34-8600-D6A443BB60C5"/>
  <cim:PowerSystemResource.Location rdf:resource="#_957A97EA-4BAB-4955-BE62-F6208D0E12A2"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_02B83F80-E3A6-4F4E-B125-922938D8D708">
  <cim:IdentifiedObject.mRID>_02B83F80-E3A6-4F4E-B125-922938D8D708</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l100_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_4A8C2F9F-49F3-4D87-8332-287DFAD88CDA"/>
  <cim:PowerSystemResource.Location rdf:resource="#_957A97EA-4BAB-4955-BE62-F6208D0E12A2"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_6D6010B2-BEF0-43A4-B92B-167313BA06FC">
  <cim:IdentifiedObject.mRID>_6D6010B2-BEF0-43A4-B92B-167313BA06FC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l100_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_4A8C2F9F-49F3-4D87-8332-287DFAD88CDA"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_302C0E94-2966-4667-9FF0-6727EC3522B9"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_F15B19A5-FD88-4269-BEF3-D2250A02D26C"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_35BCB2B0-BDE9-4ADB-8B1D-A59F236BB888">
  <cim:IdentifiedObject.mRID>_35BCB2B0-BDE9-4ADB-8B1D-A59F236BB888</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l100_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_4A8C2F9F-49F3-4D87-8332-287DFAD88CDA"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_5A7DDA36-DCD0-4E73-9111-9EE57DFA9C2A"/>
</cim:Terminal>
<cim:Location rdf:ID="_957A97EA-4BAB-4955-BE62-F6208D0E12A2">
  <cim:IdentifiedObject.mRID>_957A97EA-4BAB-4955-BE62-F6208D0E12A2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l100_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_8ECC7C47-F82A-48DB-8598-B24B2CA84980"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_D16BEADE-4427-4187-82C8-4E4225E4ACA1">
  <cim:PositionPoint.Location rdf:resource="#_957A97EA-4BAB-4955-BE62-F6208D0E12A2"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3525</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2450</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_65E37490-AFC5-4B29-9BA8-EF29A2545C45">
  <cim:PositionPoint.Location rdf:resource="#_957A97EA-4BAB-4955-BE62-F6208D0E12A2"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3750</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2450</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_15254880-A1BE-473C-9A1F-81EF7C36CEFC">
  <cim:IdentifiedObject.mRID>_15254880-A1BE-473C-9A1F-81EF7C36CEFC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l101</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_F49D1288-9EC6-47DB-8769-57E2B6EDB124"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_E5DE5264-0527-428F-B8C3-2598B359CFC2"/>
  <cim:Conductor.length>0.275</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_9D73EFE2-B12C-44BF-80CE-3A6A43494B61"/>
  <cim:PowerSystemResource.Location rdf:resource="#_836276CB-C7C1-4805-BEF1-F0FAA894762D"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_7BBE195D-9475-4A16-B47A-D956AD7E2BDB">
  <cim:IdentifiedObject.mRID>_7BBE195D-9475-4A16-B47A-D956AD7E2BDB</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l101_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_15254880-A1BE-473C-9A1F-81EF7C36CEFC"/>
  <cim:PowerSystemResource.Location rdf:resource="#_836276CB-C7C1-4805-BEF1-F0FAA894762D"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_40477CB9-6CB6-46A3-96BE-D1456D33427D">
  <cim:IdentifiedObject.mRID>_40477CB9-6CB6-46A3-96BE-D1456D33427D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l101_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_15254880-A1BE-473C-9A1F-81EF7C36CEFC"/>
  <cim:PowerSystemResource.Location rdf:resource="#_836276CB-C7C1-4805-BEF1-F0FAA894762D"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_D4ABAAB2-3EF7-42AA-9024-E5BD42511391">
  <cim:IdentifiedObject.mRID>_D4ABAAB2-3EF7-42AA-9024-E5BD42511391</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l101_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_15254880-A1BE-473C-9A1F-81EF7C36CEFC"/>
  <cim:PowerSystemResource.Location rdf:resource="#_836276CB-C7C1-4805-BEF1-F0FAA894762D"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_15773302-AC09-43BF-BC60-A06984D0D3AA">
  <cim:IdentifiedObject.mRID>_15773302-AC09-43BF-BC60-A06984D0D3AA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l101_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_15254880-A1BE-473C-9A1F-81EF7C36CEFC"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_302C0E94-2966-4667-9FF0-6727EC3522B9"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_F15B19A5-FD88-4269-BEF3-D2250A02D26C"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_C6AE42D4-C3D7-4260-B2C0-418A8F2EA5F6">
  <cim:IdentifiedObject.mRID>_C6AE42D4-C3D7-4260-B2C0-418A8F2EA5F6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l101_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_15254880-A1BE-473C-9A1F-81EF7C36CEFC"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_2DC11CFC-7304-486C-BB04-1C9A9F13CC17"/>
</cim:Terminal>
<cim:Location rdf:ID="_836276CB-C7C1-4805-BEF1-F0FAA894762D">
  <cim:IdentifiedObject.mRID>_836276CB-C7C1-4805-BEF1-F0FAA894762D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l101_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_8ECC7C47-F82A-48DB-8598-B24B2CA84980"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_5CD60CCB-C05A-4C68-A7D4-EBFE7244A57E">
  <cim:PositionPoint.Location rdf:resource="#_836276CB-C7C1-4805-BEF1-F0FAA894762D"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3525</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2450</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_E0ACCB13-3E2A-4ECE-B98B-5A8497FD0333">
  <cim:PositionPoint.Location rdf:resource="#_836276CB-C7C1-4805-BEF1-F0FAA894762D"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3525</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2725</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_917FF339-4E9D-4CA2-9CF4-0B0F0EDA1089">
  <cim:IdentifiedObject.mRID>_917FF339-4E9D-4CA2-9CF4-0B0F0EDA1089</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l102</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_F49D1288-9EC6-47DB-8769-57E2B6EDB124"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_E5DE5264-0527-428F-B8C3-2598B359CFC2"/>
  <cim:Conductor.length>0.325</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_38DE7335-2A73-4F34-8600-D6A443BB60C5"/>
  <cim:PowerSystemResource.Location rdf:resource="#_01FFF2AD-3290-4E39-9B1A-3F4F33061B0D"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_D87BA025-1F03-4762-B246-C426B85A5D66">
  <cim:IdentifiedObject.mRID>_D87BA025-1F03-4762-B246-C426B85A5D66</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l102_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_917FF339-4E9D-4CA2-9CF4-0B0F0EDA1089"/>
  <cim:PowerSystemResource.Location rdf:resource="#_01FFF2AD-3290-4E39-9B1A-3F4F33061B0D"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_83E5C535-C559-4CEA-83B4-36ACA4AA4687">
  <cim:IdentifiedObject.mRID>_83E5C535-C559-4CEA-83B4-36ACA4AA4687</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l102_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_917FF339-4E9D-4CA2-9CF4-0B0F0EDA1089"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_5A7DDA36-DCD0-4E73-9111-9EE57DFA9C2A"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_F15B19A5-FD88-4269-BEF3-D2250A02D26C"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_E937FE27-9914-47BF-8AAE-5DAE216040F0">
  <cim:IdentifiedObject.mRID>_E937FE27-9914-47BF-8AAE-5DAE216040F0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l102_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_917FF339-4E9D-4CA2-9CF4-0B0F0EDA1089"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_57426FAA-F4A1-4E0C-87E9-47D6CA6E866C"/>
</cim:Terminal>
<cim:Location rdf:ID="_01FFF2AD-3290-4E39-9B1A-3F4F33061B0D">
  <cim:IdentifiedObject.mRID>_01FFF2AD-3290-4E39-9B1A-3F4F33061B0D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l102_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_8ECC7C47-F82A-48DB-8598-B24B2CA84980"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_960D8372-6BF7-4929-838D-30C0ECBD20C9">
  <cim:PositionPoint.Location rdf:resource="#_01FFF2AD-3290-4E39-9B1A-3F4F33061B0D"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3750</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2450</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_3FEAB5DA-AA08-487D-A948-9A4E889B6F47">
  <cim:PositionPoint.Location rdf:resource="#_01FFF2AD-3290-4E39-9B1A-3F4F33061B0D"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>4075</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2450</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_3E505D08-A8AC-4242-A3DA-20C9E6A5C864">
  <cim:IdentifiedObject.mRID>_3E505D08-A8AC-4242-A3DA-20C9E6A5C864</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l103</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_F49D1288-9EC6-47DB-8769-57E2B6EDB124"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_E5DE5264-0527-428F-B8C3-2598B359CFC2"/>
  <cim:Conductor.length>0.7</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_38DE7335-2A73-4F34-8600-D6A443BB60C5"/>
  <cim:PowerSystemResource.Location rdf:resource="#_2E2903F2-C5FF-4AB5-971F-592FD2A0E168"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_A0187B11-DA0E-4F91-9106-A401B809BDA2">
  <cim:IdentifiedObject.mRID>_A0187B11-DA0E-4F91-9106-A401B809BDA2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l103_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_3E505D08-A8AC-4242-A3DA-20C9E6A5C864"/>
  <cim:PowerSystemResource.Location rdf:resource="#_2E2903F2-C5FF-4AB5-971F-592FD2A0E168"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_06D9235E-20C8-4810-8FCC-4E87EA62B5E8">
  <cim:IdentifiedObject.mRID>_06D9235E-20C8-4810-8FCC-4E87EA62B5E8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l103_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_3E505D08-A8AC-4242-A3DA-20C9E6A5C864"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_57426FAA-F4A1-4E0C-87E9-47D6CA6E866C"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_F15B19A5-FD88-4269-BEF3-D2250A02D26C"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_50068356-BAD6-49FC-BC71-57887AA93A7E">
  <cim:IdentifiedObject.mRID>_50068356-BAD6-49FC-BC71-57887AA93A7E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l103_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_3E505D08-A8AC-4242-A3DA-20C9E6A5C864"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_44BAC848-409D-4058-9C9E-7CFE035FD7A7"/>
</cim:Terminal>
<cim:Location rdf:ID="_2E2903F2-C5FF-4AB5-971F-592FD2A0E168">
  <cim:IdentifiedObject.mRID>_2E2903F2-C5FF-4AB5-971F-592FD2A0E168</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l103_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_8ECC7C47-F82A-48DB-8598-B24B2CA84980"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_D947F129-7D8F-4043-8095-F2505A6ABEFB">
  <cim:PositionPoint.Location rdf:resource="#_2E2903F2-C5FF-4AB5-971F-592FD2A0E168"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>4075</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2450</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_881C5494-009E-4941-82D2-52822DFB67B0">
  <cim:PositionPoint.Location rdf:resource="#_2E2903F2-C5FF-4AB5-971F-592FD2A0E168"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>4775</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2450</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_BFE0BCF6-B49C-4C0A-95B7-E0DA1D52F804">
  <cim:IdentifiedObject.mRID>_BFE0BCF6-B49C-4C0A-95B7-E0DA1D52F804</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l104</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_F49D1288-9EC6-47DB-8769-57E2B6EDB124"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_E5DE5264-0527-428F-B8C3-2598B359CFC2"/>
  <cim:Conductor.length>0.225</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_83BAEB6D-46B8-45BE-AF3B-7234BB5DE817"/>
  <cim:PowerSystemResource.Location rdf:resource="#_611A87ED-D7A6-496B-8C9B-5577517F47EF"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_E0137241-850A-4DF4-BE72-FD517E165CA2">
  <cim:IdentifiedObject.mRID>_E0137241-850A-4DF4-BE72-FD517E165CA2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l104_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_BFE0BCF6-B49C-4C0A-95B7-E0DA1D52F804"/>
  <cim:PowerSystemResource.Location rdf:resource="#_611A87ED-D7A6-496B-8C9B-5577517F47EF"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_A23A84D0-F254-434D-BF92-D192AF6A31F6">
  <cim:IdentifiedObject.mRID>_A23A84D0-F254-434D-BF92-D192AF6A31F6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l104_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_BFE0BCF6-B49C-4C0A-95B7-E0DA1D52F804"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_2DC11CFC-7304-486C-BB04-1C9A9F13CC17"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_F15B19A5-FD88-4269-BEF3-D2250A02D26C"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_7B7FDC43-7FEA-4E5F-A6F7-248AA5155674">
  <cim:IdentifiedObject.mRID>_7B7FDC43-7FEA-4E5F-A6F7-248AA5155674</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l104_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_BFE0BCF6-B49C-4C0A-95B7-E0DA1D52F804"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_C117CB4E-FE9F-4A82-9DDA-A25040D6F30C"/>
</cim:Terminal>
<cim:Location rdf:ID="_611A87ED-D7A6-496B-8C9B-5577517F47EF">
  <cim:IdentifiedObject.mRID>_611A87ED-D7A6-496B-8C9B-5577517F47EF</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l104_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_8ECC7C47-F82A-48DB-8598-B24B2CA84980"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_8F87391F-2692-4BE1-A095-E5D2D7CDADFC">
  <cim:PositionPoint.Location rdf:resource="#_611A87ED-D7A6-496B-8C9B-5577517F47EF"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3525</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2725</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_5F87504D-1412-4373-ADDF-97B8FDF7427D">
  <cim:PositionPoint.Location rdf:resource="#_611A87ED-D7A6-496B-8C9B-5577517F47EF"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3750</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2725</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_97236685-713C-431C-8322-F6D048A0360F">
  <cim:IdentifiedObject.mRID>_97236685-713C-431C-8322-F6D048A0360F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l105</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_F49D1288-9EC6-47DB-8769-57E2B6EDB124"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_E5DE5264-0527-428F-B8C3-2598B359CFC2"/>
  <cim:Conductor.length>0.325</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_9D73EFE2-B12C-44BF-80CE-3A6A43494B61"/>
  <cim:PowerSystemResource.Location rdf:resource="#_FD12CA2A-B1C1-4ACD-B59B-6BBEEB58D3E9"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_35283399-714B-4287-B608-9B4350FC7CBA">
  <cim:IdentifiedObject.mRID>_35283399-714B-4287-B608-9B4350FC7CBA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l105_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_97236685-713C-431C-8322-F6D048A0360F"/>
  <cim:PowerSystemResource.Location rdf:resource="#_FD12CA2A-B1C1-4ACD-B59B-6BBEEB58D3E9"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_A5AA6F7E-DAAB-431B-B838-9F5878B336EF">
  <cim:IdentifiedObject.mRID>_A5AA6F7E-DAAB-431B-B838-9F5878B336EF</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l105_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_97236685-713C-431C-8322-F6D048A0360F"/>
  <cim:PowerSystemResource.Location rdf:resource="#_FD12CA2A-B1C1-4ACD-B59B-6BBEEB58D3E9"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_DAEA800E-7FFE-46EE-A144-A2231E87D51C">
  <cim:IdentifiedObject.mRID>_DAEA800E-7FFE-46EE-A144-A2231E87D51C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l105_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_97236685-713C-431C-8322-F6D048A0360F"/>
  <cim:PowerSystemResource.Location rdf:resource="#_FD12CA2A-B1C1-4ACD-B59B-6BBEEB58D3E9"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_55524A95-D709-4AD6-920E-150A3B57479B">
  <cim:IdentifiedObject.mRID>_55524A95-D709-4AD6-920E-150A3B57479B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l105_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_97236685-713C-431C-8322-F6D048A0360F"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_2DC11CFC-7304-486C-BB04-1C9A9F13CC17"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_F15B19A5-FD88-4269-BEF3-D2250A02D26C"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_764924AC-DC3E-430B-B574-2A45AB810778">
  <cim:IdentifiedObject.mRID>_764924AC-DC3E-430B-B574-2A45AB810778</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l105_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_97236685-713C-431C-8322-F6D048A0360F"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_B5A5FB90-1227-44B0-A724-BF28C819D88A"/>
</cim:Terminal>
<cim:Location rdf:ID="_FD12CA2A-B1C1-4ACD-B59B-6BBEEB58D3E9">
  <cim:IdentifiedObject.mRID>_FD12CA2A-B1C1-4ACD-B59B-6BBEEB58D3E9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l105_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_8ECC7C47-F82A-48DB-8598-B24B2CA84980"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_BF84F75E-7766-4612-A441-A4413E48D57D">
  <cim:PositionPoint.Location rdf:resource="#_FD12CA2A-B1C1-4ACD-B59B-6BBEEB58D3E9"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3525</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2725</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_E9A32A85-5F5B-491A-AFDC-99A13CDADF86">
  <cim:PositionPoint.Location rdf:resource="#_FD12CA2A-B1C1-4ACD-B59B-6BBEEB58D3E9"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3525</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3050</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_A9D5DE10-440F-41B4-BA1A-4CB1EF2DD0DB">
  <cim:IdentifiedObject.mRID>_A9D5DE10-440F-41B4-BA1A-4CB1EF2DD0DB</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l106</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_F49D1288-9EC6-47DB-8769-57E2B6EDB124"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_E5DE5264-0527-428F-B8C3-2598B359CFC2"/>
  <cim:Conductor.length>0.575</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_83BAEB6D-46B8-45BE-AF3B-7234BB5DE817"/>
  <cim:PowerSystemResource.Location rdf:resource="#_92EB53F3-CE03-47E5-A734-F5787A7324C3"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_B7BDDF94-49F5-48E3-89B1-E37924AF603B">
  <cim:IdentifiedObject.mRID>_B7BDDF94-49F5-48E3-89B1-E37924AF603B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l106_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_A9D5DE10-440F-41B4-BA1A-4CB1EF2DD0DB"/>
  <cim:PowerSystemResource.Location rdf:resource="#_92EB53F3-CE03-47E5-A734-F5787A7324C3"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_7D3DE208-C4E0-4A37-AB45-C979D69DF444">
  <cim:IdentifiedObject.mRID>_7D3DE208-C4E0-4A37-AB45-C979D69DF444</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l106_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_A9D5DE10-440F-41B4-BA1A-4CB1EF2DD0DB"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_C117CB4E-FE9F-4A82-9DDA-A25040D6F30C"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_F15B19A5-FD88-4269-BEF3-D2250A02D26C"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_9386FE94-2322-4A86-87EE-79103908103C">
  <cim:IdentifiedObject.mRID>_9386FE94-2322-4A86-87EE-79103908103C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l106_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_A9D5DE10-440F-41B4-BA1A-4CB1EF2DD0DB"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_46D560E8-A050-4FA5-9876-789EF95B1342"/>
</cim:Terminal>
<cim:Location rdf:ID="_92EB53F3-CE03-47E5-A734-F5787A7324C3">
  <cim:IdentifiedObject.mRID>_92EB53F3-CE03-47E5-A734-F5787A7324C3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l106_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_8ECC7C47-F82A-48DB-8598-B24B2CA84980"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_838AF021-6FDD-4CCD-87A2-924181ED6D7B">
  <cim:PositionPoint.Location rdf:resource="#_92EB53F3-CE03-47E5-A734-F5787A7324C3"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3750</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2725</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_2C8C7644-68B9-47EF-8834-401D2666196E">
  <cim:PositionPoint.Location rdf:resource="#_92EB53F3-CE03-47E5-A734-F5787A7324C3"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>4325</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2725</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_C778D36D-7F4E-4639-9733-BEBC235725A8">
  <cim:IdentifiedObject.mRID>_C778D36D-7F4E-4639-9733-BEBC235725A8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l107</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_F49D1288-9EC6-47DB-8769-57E2B6EDB124"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_E5DE5264-0527-428F-B8C3-2598B359CFC2"/>
  <cim:Conductor.length>0.45</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_EC514CE3-4F9C-493A-A0F2-4FF67FDD0F66"/>
  <cim:PowerSystemResource.Location rdf:resource="#_41F035DC-9786-4DEC-8715-B30C279BEA0F"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_92A7BC57-695C-4A1C-B4C7-5024F8B8D6B3">
  <cim:IdentifiedObject.mRID>_92A7BC57-695C-4A1C-B4C7-5024F8B8D6B3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l107_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_C778D36D-7F4E-4639-9733-BEBC235725A8"/>
  <cim:PowerSystemResource.Location rdf:resource="#_41F035DC-9786-4DEC-8715-B30C279BEA0F"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_F10F5C7F-4D19-4396-9147-5F74B985C412">
  <cim:IdentifiedObject.mRID>_F10F5C7F-4D19-4396-9147-5F74B985C412</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l107_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_C778D36D-7F4E-4639-9733-BEBC235725A8"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_B5A5FB90-1227-44B0-A724-BF28C819D88A"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_F15B19A5-FD88-4269-BEF3-D2250A02D26C"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_6F456A3E-A5F5-4E5F-847A-0EE2DD4A23CE">
  <cim:IdentifiedObject.mRID>_6F456A3E-A5F5-4E5F-847A-0EE2DD4A23CE</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l107_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_C778D36D-7F4E-4639-9733-BEBC235725A8"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_8B06FE3B-DA1E-445B-B241-57C0182ACABF"/>
</cim:Terminal>
<cim:Location rdf:ID="_41F035DC-9786-4DEC-8715-B30C279BEA0F">
  <cim:IdentifiedObject.mRID>_41F035DC-9786-4DEC-8715-B30C279BEA0F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l107_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_8ECC7C47-F82A-48DB-8598-B24B2CA84980"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_1ECA425F-4F52-4926-8A15-111CEC0B666E">
  <cim:PositionPoint.Location rdf:resource="#_41F035DC-9786-4DEC-8715-B30C279BEA0F"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3525</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3050</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_4F6CECB0-63B5-4316-8ABC-C8877F727AD9">
  <cim:PositionPoint.Location rdf:resource="#_41F035DC-9786-4DEC-8715-B30C279BEA0F"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3975</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3050</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_C3387C95-1A50-4706-9A7F-37290D48116F">
  <cim:IdentifiedObject.mRID>_C3387C95-1A50-4706-9A7F-37290D48116F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l108</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_F49D1288-9EC6-47DB-8769-57E2B6EDB124"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_E5DE5264-0527-428F-B8C3-2598B359CFC2"/>
  <cim:Conductor.length>1</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_9D73EFE2-B12C-44BF-80CE-3A6A43494B61"/>
  <cim:PowerSystemResource.Location rdf:resource="#_F3F9AFC0-9B12-4E7F-A16C-D0D5F5DA6708"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_F86AE3A7-2025-404B-A81D-5FBC146F5902">
  <cim:IdentifiedObject.mRID>_F86AE3A7-2025-404B-A81D-5FBC146F5902</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l108_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_C3387C95-1A50-4706-9A7F-37290D48116F"/>
  <cim:PowerSystemResource.Location rdf:resource="#_F3F9AFC0-9B12-4E7F-A16C-D0D5F5DA6708"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_B832D7BF-B87C-499C-9BD4-1BD09656F005">
  <cim:IdentifiedObject.mRID>_B832D7BF-B87C-499C-9BD4-1BD09656F005</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l108_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_C3387C95-1A50-4706-9A7F-37290D48116F"/>
  <cim:PowerSystemResource.Location rdf:resource="#_F3F9AFC0-9B12-4E7F-A16C-D0D5F5DA6708"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_AB615BB1-B134-4CDF-B09A-FEE34AEB0032">
  <cim:IdentifiedObject.mRID>_AB615BB1-B134-4CDF-B09A-FEE34AEB0032</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l108_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_C3387C95-1A50-4706-9A7F-37290D48116F"/>
  <cim:PowerSystemResource.Location rdf:resource="#_F3F9AFC0-9B12-4E7F-A16C-D0D5F5DA6708"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_8682C9E0-0738-4F08-B3C2-08FEDE230C34">
  <cim:IdentifiedObject.mRID>_8682C9E0-0738-4F08-B3C2-08FEDE230C34</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l108_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_C3387C95-1A50-4706-9A7F-37290D48116F"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_B5A5FB90-1227-44B0-A724-BF28C819D88A"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_F15B19A5-FD88-4269-BEF3-D2250A02D26C"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_03360ECA-DB83-4F35-8490-6311853C2783">
  <cim:IdentifiedObject.mRID>_03360ECA-DB83-4F35-8490-6311853C2783</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l108_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_C3387C95-1A50-4706-9A7F-37290D48116F"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_973F702E-E04C-4A0D-914C-0C5BBDD374A9"/>
</cim:Terminal>
<cim:Location rdf:ID="_F3F9AFC0-9B12-4E7F-A16C-D0D5F5DA6708">
  <cim:IdentifiedObject.mRID>_F3F9AFC0-9B12-4E7F-A16C-D0D5F5DA6708</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l108_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_8ECC7C47-F82A-48DB-8598-B24B2CA84980"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_DDE423F1-7D30-4B92-ABA1-94AA5B1F4C89">
  <cim:PositionPoint.Location rdf:resource="#_F3F9AFC0-9B12-4E7F-A16C-D0D5F5DA6708"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3525</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3050</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_569090B3-8D9C-4EF6-B049-69B25CEC607E">
  <cim:PositionPoint.Location rdf:resource="#_F3F9AFC0-9B12-4E7F-A16C-D0D5F5DA6708"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3400</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3500</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_317A1F92-9D49-44AC-989D-B6954B527A94">
  <cim:IdentifiedObject.mRID>_317A1F92-9D49-44AC-989D-B6954B527A94</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l109</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_F49D1288-9EC6-47DB-8769-57E2B6EDB124"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_E5DE5264-0527-428F-B8C3-2598B359CFC2"/>
  <cim:Conductor.length>0.3</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_EC514CE3-4F9C-493A-A0F2-4FF67FDD0F66"/>
  <cim:PowerSystemResource.Location rdf:resource="#_45DDA30A-5F31-4765-8B5A-EB95FC16E27C"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_E470919D-9B07-4EFB-A9D5-EC28A78D061C">
  <cim:IdentifiedObject.mRID>_E470919D-9B07-4EFB-A9D5-EC28A78D061C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l109_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_317A1F92-9D49-44AC-989D-B6954B527A94"/>
  <cim:PowerSystemResource.Location rdf:resource="#_45DDA30A-5F31-4765-8B5A-EB95FC16E27C"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_3671AFB8-C1CD-4B80-B7A3-365ECCB74884">
  <cim:IdentifiedObject.mRID>_3671AFB8-C1CD-4B80-B7A3-365ECCB74884</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l109_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_317A1F92-9D49-44AC-989D-B6954B527A94"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_8B06FE3B-DA1E-445B-B241-57C0182ACABF"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_F15B19A5-FD88-4269-BEF3-D2250A02D26C"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_E5D84246-ADD8-44D5-BBD0-788F21A91398">
  <cim:IdentifiedObject.mRID>_E5D84246-ADD8-44D5-BBD0-788F21A91398</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l109_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_317A1F92-9D49-44AC-989D-B6954B527A94"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_FFB7976A-C161-4648-B7B0-596621CB783A"/>
</cim:Terminal>
<cim:Location rdf:ID="_45DDA30A-5F31-4765-8B5A-EB95FC16E27C">
  <cim:IdentifiedObject.mRID>_45DDA30A-5F31-4765-8B5A-EB95FC16E27C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l109_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_8ECC7C47-F82A-48DB-8598-B24B2CA84980"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_3AB8BF83-FD54-4D58-B996-DD963E6912C6">
  <cim:PositionPoint.Location rdf:resource="#_45DDA30A-5F31-4765-8B5A-EB95FC16E27C"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3975</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3050</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_AE382343-60B8-43B7-9FE0-8B778C173DBC">
  <cim:PositionPoint.Location rdf:resource="#_45DDA30A-5F31-4765-8B5A-EB95FC16E27C"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>4275</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3050</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_A1E96703-E6A0-4336-A7E8-CE7EF6EC2FC2">
  <cim:IdentifiedObject.mRID>_A1E96703-E6A0-4336-A7E8-CE7EF6EC2FC2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l110</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_F49D1288-9EC6-47DB-8769-57E2B6EDB124"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_E5DE5264-0527-428F-B8C3-2598B359CFC2"/>
  <cim:Conductor.length>0.575</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_EC514CE3-4F9C-493A-A0F2-4FF67FDD0F66"/>
  <cim:PowerSystemResource.Location rdf:resource="#_2EF23C10-08D2-4322-A85D-CE4EBD92BFF9"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_C0080152-E05B-4A29-96EE-EA2B01BB0A7D">
  <cim:IdentifiedObject.mRID>_C0080152-E05B-4A29-96EE-EA2B01BB0A7D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l110_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_A1E96703-E6A0-4336-A7E8-CE7EF6EC2FC2"/>
  <cim:PowerSystemResource.Location rdf:resource="#_2EF23C10-08D2-4322-A85D-CE4EBD92BFF9"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_8CA7CD8B-081C-4A26-A3AE-7E51EAE827F6">
  <cim:IdentifiedObject.mRID>_8CA7CD8B-081C-4A26-A3AE-7E51EAE827F6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l110_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_A1E96703-E6A0-4336-A7E8-CE7EF6EC2FC2"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_FFB7976A-C161-4648-B7B0-596621CB783A"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_F15B19A5-FD88-4269-BEF3-D2250A02D26C"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_63292F72-A4CB-4EA2-910B-BC34FF874DAB">
  <cim:IdentifiedObject.mRID>_63292F72-A4CB-4EA2-910B-BC34FF874DAB</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l110_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_A1E96703-E6A0-4336-A7E8-CE7EF6EC2FC2"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_AF88A3CE-420E-488A-955D-F5525742D7B4"/>
</cim:Terminal>
<cim:Location rdf:ID="_2EF23C10-08D2-4322-A85D-CE4EBD92BFF9">
  <cim:IdentifiedObject.mRID>_2EF23C10-08D2-4322-A85D-CE4EBD92BFF9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l110_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_8ECC7C47-F82A-48DB-8598-B24B2CA84980"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_272D3F72-BAB7-42C9-BE09-8CE283513FB4">
  <cim:PositionPoint.Location rdf:resource="#_2EF23C10-08D2-4322-A85D-CE4EBD92BFF9"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>4275</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3050</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_18F4DCFE-7BC8-4107-A48F-E8D8B98B86BC">
  <cim:PositionPoint.Location rdf:resource="#_2EF23C10-08D2-4322-A85D-CE4EBD92BFF9"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>4275</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3625</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_F4E26B97-9237-437F-B5B2-F17EF2EC0EF8">
  <cim:IdentifiedObject.mRID>_F4E26B97-9237-437F-B5B2-F17EF2EC0EF8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l111</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_F49D1288-9EC6-47DB-8769-57E2B6EDB124"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_E5DE5264-0527-428F-B8C3-2598B359CFC2"/>
  <cim:Conductor.length>0.125</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_EC514CE3-4F9C-493A-A0F2-4FF67FDD0F66"/>
  <cim:PowerSystemResource.Location rdf:resource="#_15F65BD3-C887-48B4-AE7C-C2D758924AEB"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_A6850FD0-2D70-488A-A84A-AFC5EE61214A">
  <cim:IdentifiedObject.mRID>_A6850FD0-2D70-488A-A84A-AFC5EE61214A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l111_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_F4E26B97-9237-437F-B5B2-F17EF2EC0EF8"/>
  <cim:PowerSystemResource.Location rdf:resource="#_15F65BD3-C887-48B4-AE7C-C2D758924AEB"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_30E25790-5E84-4D52-8C5A-EC9E9BF7C3D4">
  <cim:IdentifiedObject.mRID>_30E25790-5E84-4D52-8C5A-EC9E9BF7C3D4</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l111_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_F4E26B97-9237-437F-B5B2-F17EF2EC0EF8"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_FFB7976A-C161-4648-B7B0-596621CB783A"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_F15B19A5-FD88-4269-BEF3-D2250A02D26C"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_73483062-341B-4675-8367-4A76E154164A">
  <cim:IdentifiedObject.mRID>_73483062-341B-4675-8367-4A76E154164A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l111_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_F4E26B97-9237-437F-B5B2-F17EF2EC0EF8"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_6D5418F6-1222-4031-BD2C-DB712DFD15F0"/>
</cim:Terminal>
<cim:Location rdf:ID="_15F65BD3-C887-48B4-AE7C-C2D758924AEB">
  <cim:IdentifiedObject.mRID>_15F65BD3-C887-48B4-AE7C-C2D758924AEB</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l111_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_8ECC7C47-F82A-48DB-8598-B24B2CA84980"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_AECD168E-C9FC-44B9-9B4E-72F71D35CF0B">
  <cim:PositionPoint.Location rdf:resource="#_15F65BD3-C887-48B4-AE7C-C2D758924AEB"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>4275</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3050</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_D09A469C-8980-472A-B221-1DD299FF3A8D">
  <cim:PositionPoint.Location rdf:resource="#_15F65BD3-C887-48B4-AE7C-C2D758924AEB"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>4275</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2925</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_43442383-1EB2-4957-9EAA-AA2FA18AA421">
  <cim:IdentifiedObject.mRID>_43442383-1EB2-4957-9EAA-AA2FA18AA421</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l112</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_F49D1288-9EC6-47DB-8769-57E2B6EDB124"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_E5DE5264-0527-428F-B8C3-2598B359CFC2"/>
  <cim:Conductor.length>0.525</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_EC514CE3-4F9C-493A-A0F2-4FF67FDD0F66"/>
  <cim:PowerSystemResource.Location rdf:resource="#_0FD99885-F56F-4049-99C7-7E9BE5C8B5F1"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_16ADF0C1-E711-4F3F-B9F2-B0969760C111">
  <cim:IdentifiedObject.mRID>_16ADF0C1-E711-4F3F-B9F2-B0969760C111</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l112_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_43442383-1EB2-4957-9EAA-AA2FA18AA421"/>
  <cim:PowerSystemResource.Location rdf:resource="#_0FD99885-F56F-4049-99C7-7E9BE5C8B5F1"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_F8AC8039-DFBE-4A1C-AF91-097B075755A4">
  <cim:IdentifiedObject.mRID>_F8AC8039-DFBE-4A1C-AF91-097B075755A4</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l112_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_43442383-1EB2-4957-9EAA-AA2FA18AA421"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_6D5418F6-1222-4031-BD2C-DB712DFD15F0"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_F15B19A5-FD88-4269-BEF3-D2250A02D26C"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_C404FB75-EA4B-4AE4-8989-4C6796903C09">
  <cim:IdentifiedObject.mRID>_C404FB75-EA4B-4AE4-8989-4C6796903C09</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l112_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_43442383-1EB2-4957-9EAA-AA2FA18AA421"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_D24DA4FB-18E5-410C-BDDF-1D5EA071F0E5"/>
</cim:Terminal>
<cim:Location rdf:ID="_0FD99885-F56F-4049-99C7-7E9BE5C8B5F1">
  <cim:IdentifiedObject.mRID>_0FD99885-F56F-4049-99C7-7E9BE5C8B5F1</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l112_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_8ECC7C47-F82A-48DB-8598-B24B2CA84980"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_8682DBDB-4B51-402E-B18A-CB1E3CCD0503">
  <cim:PositionPoint.Location rdf:resource="#_0FD99885-F56F-4049-99C7-7E9BE5C8B5F1"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>4275</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2925</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_A2F5964A-10E6-4FEF-82AF-7AA3D38C1CC5">
  <cim:PositionPoint.Location rdf:resource="#_0FD99885-F56F-4049-99C7-7E9BE5C8B5F1"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>4800</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2925</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_0F05D3F1-2EF3-4A62-85C7-2D9B2F1E89B6">
  <cim:IdentifiedObject.mRID>_0F05D3F1-2EF3-4A62-85C7-2D9B2F1E89B6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l113</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_F49D1288-9EC6-47DB-8769-57E2B6EDB124"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_E5DE5264-0527-428F-B8C3-2598B359CFC2"/>
  <cim:Conductor.length>0.325</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_EC514CE3-4F9C-493A-A0F2-4FF67FDD0F66"/>
  <cim:PowerSystemResource.Location rdf:resource="#_2546DE5D-24BB-4904-8305-325C42892306"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_19A316B2-4B6B-45B8-842B-A4AD138CBB27">
  <cim:IdentifiedObject.mRID>_19A316B2-4B6B-45B8-842B-A4AD138CBB27</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l113_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_0F05D3F1-2EF3-4A62-85C7-2D9B2F1E89B6"/>
  <cim:PowerSystemResource.Location rdf:resource="#_2546DE5D-24BB-4904-8305-325C42892306"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_255F5566-B9C3-4757-A7BE-3CC5AF0CF4C2">
  <cim:IdentifiedObject.mRID>_255F5566-B9C3-4757-A7BE-3CC5AF0CF4C2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l113_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_0F05D3F1-2EF3-4A62-85C7-2D9B2F1E89B6"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_D24DA4FB-18E5-410C-BDDF-1D5EA071F0E5"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_F15B19A5-FD88-4269-BEF3-D2250A02D26C"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_E55E8FBA-EA48-4F36-916E-8C357F9E5A58">
  <cim:IdentifiedObject.mRID>_E55E8FBA-EA48-4F36-916E-8C357F9E5A58</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l113_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_0F05D3F1-2EF3-4A62-85C7-2D9B2F1E89B6"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_7CD88E18-12A5-4442-A4B1-47AFD40578B7"/>
</cim:Terminal>
<cim:Location rdf:ID="_2546DE5D-24BB-4904-8305-325C42892306">
  <cim:IdentifiedObject.mRID>_2546DE5D-24BB-4904-8305-325C42892306</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l113_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_8ECC7C47-F82A-48DB-8598-B24B2CA84980"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_4D8A96AE-2CD7-4300-BD54-F3E17EDB0018">
  <cim:PositionPoint.Location rdf:resource="#_2546DE5D-24BB-4904-8305-325C42892306"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>4800</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2925</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_A53B48D6-E47C-4265-AE2E-A54B1B6D1057">
  <cim:PositionPoint.Location rdf:resource="#_2546DE5D-24BB-4904-8305-325C42892306"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>5125</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2925</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_F3BD1B3E-CC85-4B8A-9929-BA6862F3ABCD">
  <cim:IdentifiedObject.mRID>_F3BD1B3E-CC85-4B8A-9929-BA6862F3ABCD</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l114</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_F49D1288-9EC6-47DB-8769-57E2B6EDB124"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_E5DE5264-0527-428F-B8C3-2598B359CFC2"/>
  <cim:Conductor.length>0.375</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_BBBE4070-D6EA-438D-A339-08B23969D670"/>
  <cim:PowerSystemResource.Location rdf:resource="#_71A98FDD-FE2A-492F-ACBE-A278A9B5CF8F"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_111A9ABD-42F5-4957-B888-364A2133E716">
  <cim:IdentifiedObject.mRID>_111A9ABD-42F5-4957-B888-364A2133E716</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l114_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_F3BD1B3E-CC85-4B8A-9929-BA6862F3ABCD"/>
  <cim:PowerSystemResource.Location rdf:resource="#_71A98FDD-FE2A-492F-ACBE-A278A9B5CF8F"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_EDB17FE7-3854-4C85-BF35-B0489D108F53">
  <cim:IdentifiedObject.mRID>_EDB17FE7-3854-4C85-BF35-B0489D108F53</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l114_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_F3BD1B3E-CC85-4B8A-9929-BA6862F3ABCD"/>
  <cim:PowerSystemResource.Location rdf:resource="#_71A98FDD-FE2A-492F-ACBE-A278A9B5CF8F"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_D9A84C39-C4FF-4815-BF0C-45D43C911645">
  <cim:IdentifiedObject.mRID>_D9A84C39-C4FF-4815-BF0C-45D43C911645</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l114_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_F3BD1B3E-CC85-4B8A-9929-BA6862F3ABCD"/>
  <cim:PowerSystemResource.Location rdf:resource="#_71A98FDD-FE2A-492F-ACBE-A278A9B5CF8F"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_088DF86F-2111-46C3-8B01-2FD5D27B3879">
  <cim:IdentifiedObject.mRID>_088DF86F-2111-46C3-8B01-2FD5D27B3879</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l114_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_F3BD1B3E-CC85-4B8A-9929-BA6862F3ABCD"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_67B1DA15-57C8-44FA-A01D-176F3E93A219"/>
