  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_F15B19A5-FD88-4269-BEF3-D2250A02D26C"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_F73EEB09-5FCD-4447-93C6-A1B12BDFA3DF">
  <cim:IdentifiedObject.mRID>_F73EEB09-5FCD-4447-93C6-A1B12BDFA3DF</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l114_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_F3BD1B3E-CC85-4B8A-9929-BA6862F3ABCD"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_794F777B-2AE8-4E38-BEC1-96AE230B3BD9"/>
</cim:Terminal>
<cim:Location rdf:ID="_71A98FDD-FE2A-492F-ACBE-A278A9B5CF8F">
  <cim:IdentifiedObject.mRID>_71A98FDD-FE2A-492F-ACBE-A278A9B5CF8F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l114_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_8ECC7C47-F82A-48DB-8598-B24B2CA84980"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_98BC0C8A-1799-4336-A182-F7023D3A376C">
  <cim:PositionPoint.Location rdf:resource="#_71A98FDD-FE2A-492F-ACBE-A278A9B5CF8F"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1600</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2325</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_CBC330BE-B7DF-4C82-829B-E070E37C9276">
  <cim:PositionPoint.Location rdf:resource="#_71A98FDD-FE2A-492F-ACBE-A278A9B5CF8F"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1975</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2325</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_1988CCDC-6C2C-4DD5-B66A-004F3EAD620F">
  <cim:IdentifiedObject.mRID>_1988CCDC-6C2C-4DD5-B66A-004F3EAD620F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l116</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_F49D1288-9EC6-47DB-8769-57E2B6EDB124"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_E5DE5264-0527-428F-B8C3-2598B359CFC2"/>
  <cim:Conductor.length>0.4</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_EA042215-CB41-4EFE-827D-DC6A0CA0EE1A"/>
  <cim:PowerSystemResource.Location rdf:resource="#_74F2508F-A5C1-4DB3-8658-E32992396AB0"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_FB4E9A01-5CAB-42DB-BF8F-86B39FFAC3FD">
  <cim:IdentifiedObject.mRID>_FB4E9A01-5CAB-42DB-BF8F-86B39FFAC3FD</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l116_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_1988CCDC-6C2C-4DD5-B66A-004F3EAD620F"/>
  <cim:PowerSystemResource.Location rdf:resource="#_74F2508F-A5C1-4DB3-8658-E32992396AB0"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_B7DC75F0-50BC-46A9-99AE-C0209318B340">
  <cim:IdentifiedObject.mRID>_B7DC75F0-50BC-46A9-99AE-C0209318B340</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l116_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_1988CCDC-6C2C-4DD5-B66A-004F3EAD620F"/>
  <cim:PowerSystemResource.Location rdf:resource="#_74F2508F-A5C1-4DB3-8658-E32992396AB0"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_200E640B-CE87-4142-8813-99DCDEFA388A">
  <cim:IdentifiedObject.mRID>_200E640B-CE87-4142-8813-99DCDEFA388A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l116_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_1988CCDC-6C2C-4DD5-B66A-004F3EAD620F"/>
  <cim:PowerSystemResource.Location rdf:resource="#_74F2508F-A5C1-4DB3-8658-E32992396AB0"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_06348476-C728-4E59-A1C0-10AC24B63632">
  <cim:IdentifiedObject.mRID>_06348476-C728-4E59-A1C0-10AC24B63632</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l116_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_1988CCDC-6C2C-4DD5-B66A-004F3EAD620F"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_A56E6409-73A9-4949-A029-9E11768A1FA4"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_F15B19A5-FD88-4269-BEF3-D2250A02D26C"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_E366E664-FA7E-4AAE-BDB1-9C0A52B9C38A">
  <cim:IdentifiedObject.mRID>_E366E664-FA7E-4AAE-BDB1-9C0A52B9C38A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l116_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_1988CCDC-6C2C-4DD5-B66A-004F3EAD620F"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_1B69D87C-02AA-4561-8BDB-0D27392AA44A"/>
</cim:Terminal>
<cim:Location rdf:ID="_74F2508F-A5C1-4DB3-8658-E32992396AB0">
  <cim:IdentifiedObject.mRID>_74F2508F-A5C1-4DB3-8658-E32992396AB0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l116_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_8ECC7C47-F82A-48DB-8598-B24B2CA84980"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_ECE2F28A-6C4A-4348-B718-D61DE37723F8">
  <cim:PositionPoint.Location rdf:resource="#_74F2508F-A5C1-4DB3-8658-E32992396AB0"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1600</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1500</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_F460BF9F-74FD-46CE-8F43-DA8AA6CFBCF8">
  <cim:PositionPoint.Location rdf:resource="#_74F2508F-A5C1-4DB3-8658-E32992396AB0"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2000</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1500</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:ID="_D1FE8796-93FB-4058-BB71-7142260D2715">
  <cim:IdentifiedObject.mRID>_D1FE8796-93FB-4058-BB71-7142260D2715</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l117</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_F49D1288-9EC6-47DB-8769-57E2B6EDB124"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_E5DE5264-0527-428F-B8C3-2598B359CFC2"/>
  <cim:Conductor.length>0.35</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="#_57670273-8758-4EFA-B0B9-D133769C0B6D"/>
  <cim:PowerSystemResource.Location rdf:resource="#_F0761EF3-8857-4C21-A9DB-0D600F789E4A"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:ID="_4ACABAAE-1FB7-415C-B84E-05632A819C02">
  <cim:IdentifiedObject.mRID>_4ACABAAE-1FB7-415C-B84E-05632A819C02</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l117_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_D1FE8796-93FB-4058-BB71-7142260D2715"/>
  <cim:PowerSystemResource.Location rdf:resource="#_F0761EF3-8857-4C21-A9DB-0D600F789E4A"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_A1DC2BD4-071F-4FD3-BF72-6534005A21FE">
  <cim:IdentifiedObject.mRID>_A1DC2BD4-071F-4FD3-BF72-6534005A21FE</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l117_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_D1FE8796-93FB-4058-BB71-7142260D2715"/>
  <cim:PowerSystemResource.Location rdf:resource="#_F0761EF3-8857-4C21-A9DB-0D600F789E4A"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:ID="_14288D53-1B07-4B14-8429-1C4E5D830807">
  <cim:IdentifiedObject.mRID>_14288D53-1B07-4B14-8429-1C4E5D830807</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l117_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="#_D1FE8796-93FB-4058-BB71-7142260D2715"/>
  <cim:PowerSystemResource.Location rdf:resource="#_F0761EF3-8857-4C21-A9DB-0D600F789E4A"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:ID="_96AE3F3B-E26B-4760-A91C-2C73319FC1C8">
  <cim:IdentifiedObject.mRID>_96AE3F3B-E26B-4760-A91C-2C73319FC1C8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l117_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_D1FE8796-93FB-4058-BB71-7142260D2715"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_0AA96B1A-7F6F-44C8-8381-B2C985A3968E"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_F15B19A5-FD88-4269-BEF3-D2250A02D26C"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_959D1AA8-DD53-4BAF-88B7-3E363239F766">
  <cim:IdentifiedObject.mRID>_959D1AA8-DD53-4BAF-88B7-3E363239F766</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l117_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_D1FE8796-93FB-4058-BB71-7142260D2715"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_97E1AE9B-DBB9-4353-99B4-ADBC9007357D"/>
</cim:Terminal>
<cim:Location rdf:ID="_F0761EF3-8857-4C21-A9DB-0D600F789E4A">
  <cim:IdentifiedObject.mRID>_F0761EF3-8857-4C21-A9DB-0D600F789E4A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l117_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_8ECC7C47-F82A-48DB-8598-B24B2CA84980"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_7975AB88-C6FA-4B25-B922-E8FC348F1380">
  <cim:PositionPoint.Location rdf:resource="#_F0761EF3-8857-4C21-A9DB-0D600F789E4A"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3175</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1850</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_9BD22CC2-8DA7-45ED-B3A7-C3693A4B8CD3">
  <cim:PositionPoint.Location rdf:resource="#_F0761EF3-8857-4C21-A9DB-0D600F789E4A"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3525</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1850</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:LoadBreakSwitch rdf:ID="_59517C1A-AE99-4510-B85C-EF068B8805A2">
  <cim:IdentifiedObject.mRID>_59517C1A-AE99-4510-B85C-EF068B8805A2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>sw1</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_F49D1288-9EC6-47DB-8769-57E2B6EDB124"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_E5DE5264-0527-428F-B8C3-2598B359CFC2"/>
  <cim:ProtectedSwitch.breakingCapacity>400</cim:ProtectedSwitch.breakingCapacity>
  <cim:Switch.ratedCurrent>400</cim:Switch.ratedCurrent>
  <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
  <cim:Switch.open>false</cim:Switch.open>
  <cim:Switch.retained>true</cim:Switch.retained>
  <cim:PowerSystemResource.Location rdf:resource="#_42C71FF5-4C4A-4B3E-A5E8-069D4CB67588"/>
</cim:LoadBreakSwitch>
<cim:Terminal rdf:ID="_C028E130-8B5B-4767-9232-DE10CB6F7E0F">
  <cim:IdentifiedObject.mRID>_C028E130-8B5B-4767-9232-DE10CB6F7E0F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>sw1_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_59517C1A-AE99-4510-B85C-EF068B8805A2"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_8C07C704-1ABB-4F34-A940-CEDCEEB2C114"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_F15B19A5-FD88-4269-BEF3-D2250A02D26C"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_98060562-4A69-4021-9346-C781309B8BDB">
  <cim:IdentifiedObject.mRID>_98060562-4A69-4021-9346-C781309B8BDB</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>sw1_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_59517C1A-AE99-4510-B85C-EF068B8805A2"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_5F943E7A-0957-4A5B-B6F1-4AB42A79060D"/>
</cim:Terminal>
<cim:Location rdf:ID="_42C71FF5-4C4A-4B3E-A5E8-069D4CB67588">
  <cim:IdentifiedObject.mRID>_42C71FF5-4C4A-4B3E-A5E8-069D4CB67588</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>sw1_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_8ECC7C47-F82A-48DB-8598-B24B2CA84980"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_5E5539E6-49E8-4746-9476-3314BD53D23E">
  <cim:PositionPoint.Location rdf:resource="#_42C71FF5-4C4A-4B3E-A5E8-069D4CB67588"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>100</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1500</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_F2626762-2D29-49A0-9F11-188802A53B49">
  <cim:PositionPoint.Location rdf:resource="#_42C71FF5-4C4A-4B3E-A5E8-069D4CB67588"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>300</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1500</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:LoadBreakSwitch rdf:ID="_FB13DA8E-E0DC-46E7-974E-1682FA8F58AB">
  <cim:IdentifiedObject.mRID>_FB13DA8E-E0DC-46E7-974E-1682FA8F58AB</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>sw2</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_F49D1288-9EC6-47DB-8769-57E2B6EDB124"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_E5DE5264-0527-428F-B8C3-2598B359CFC2"/>
  <cim:ProtectedSwitch.breakingCapacity>400</cim:ProtectedSwitch.breakingCapacity>
  <cim:Switch.ratedCurrent>400</cim:Switch.ratedCurrent>
  <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
  <cim:Switch.open>false</cim:Switch.open>
  <cim:Switch.retained>true</cim:Switch.retained>
  <cim:PowerSystemResource.Location rdf:resource="#_5A331016-E08B-483E-875A-3B3FF5485441"/>
</cim:LoadBreakSwitch>
<cim:Terminal rdf:ID="_22215372-0ADD-4A4A-944C-F67135F8381A">
  <cim:IdentifiedObject.mRID>_22215372-0ADD-4A4A-944C-F67135F8381A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>sw2_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_FB13DA8E-E0DC-46E7-974E-1682FA8F58AB"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_2C2B984A-182F-4B63-A4F7-2EC797E9FE6D"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_F15B19A5-FD88-4269-BEF3-D2250A02D26C"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_D5ADFA1D-82E4-4F73-A10A-DB0DD726B060">
  <cim:IdentifiedObject.mRID>_D5ADFA1D-82E4-4F73-A10A-DB0DD726B060</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>sw2_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_FB13DA8E-E0DC-46E7-974E-1682FA8F58AB"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_A56E6409-73A9-4949-A029-9E11768A1FA4"/>
</cim:Terminal>
<cim:Location rdf:ID="_5A331016-E08B-483E-875A-3B3FF5485441">
  <cim:IdentifiedObject.mRID>_5A331016-E08B-483E-875A-3B3FF5485441</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>sw2_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_8ECC7C47-F82A-48DB-8598-B24B2CA84980"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_95F8A4E4-7DB5-456C-B036-FD47D9A02B50">
  <cim:PositionPoint.Location rdf:resource="#_5A331016-E08B-483E-875A-3B3FF5485441"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1500</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1500</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_D4A886B4-324A-422D-89E0-DDD7776DC5FB">
  <cim:PositionPoint.Location rdf:resource="#_5A331016-E08B-483E-875A-3B3FF5485441"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1600</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1500</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:LoadBreakSwitch rdf:ID="_A33B0D39-E6C3-4EAC-A6F9-EB9C675F022C">
  <cim:IdentifiedObject.mRID>_A33B0D39-E6C3-4EAC-A6F9-EB9C675F022C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>sw3</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_F49D1288-9EC6-47DB-8769-57E2B6EDB124"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_E5DE5264-0527-428F-B8C3-2598B359CFC2"/>
  <cim:ProtectedSwitch.breakingCapacity>400</cim:ProtectedSwitch.breakingCapacity>
  <cim:Switch.ratedCurrent>400</cim:Switch.ratedCurrent>
  <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
  <cim:Switch.open>false</cim:Switch.open>
  <cim:Switch.retained>true</cim:Switch.retained>
  <cim:PowerSystemResource.Location rdf:resource="#_EA38D4DD-13A0-419F-8242-83713EB04D1D"/>
</cim:LoadBreakSwitch>
<cim:Terminal rdf:ID="_DB26D129-C0F4-48CC-B83D-BAEFAD78AD6B">
  <cim:IdentifiedObject.mRID>_DB26D129-C0F4-48CC-B83D-BAEFAD78AD6B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>sw3_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_A33B0D39-E6C3-4EAC-A6F9-EB9C675F022C"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_665EFD5B-35EC-4AA6-97CC-335B4EA52A5F"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_F15B19A5-FD88-4269-BEF3-D2250A02D26C"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_BEBEB35A-5F12-4572-9B97-87541ABEBDB6">
  <cim:IdentifiedObject.mRID>_BEBEB35A-5F12-4572-9B97-87541ABEBDB6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>sw3_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_A33B0D39-E6C3-4EAC-A6F9-EB9C675F022C"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_67B1DA15-57C8-44FA-A01D-176F3E93A219"/>
</cim:Terminal>
<cim:Location rdf:ID="_EA38D4DD-13A0-419F-8242-83713EB04D1D">
  <cim:IdentifiedObject.mRID>_EA38D4DD-13A0-419F-8242-83713EB04D1D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>sw3_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_8ECC7C47-F82A-48DB-8598-B24B2CA84980"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_C7869635-B47A-46AF-8F89-A5EEEEF6E7B9">
  <cim:PositionPoint.Location rdf:resource="#_EA38D4DD-13A0-419F-8242-83713EB04D1D"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1500</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2325</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_E3B0CBF0-7F2B-4F9C-9EB2-76F85331360B">
  <cim:PositionPoint.Location rdf:resource="#_EA38D4DD-13A0-419F-8242-83713EB04D1D"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1600</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2325</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:LoadBreakSwitch rdf:ID="_CD1AE133-9285-4697-B801-EEE0FCD3FEE7">
  <cim:IdentifiedObject.mRID>_CD1AE133-9285-4697-B801-EEE0FCD3FEE7</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>sw4</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_F49D1288-9EC6-47DB-8769-57E2B6EDB124"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_E5DE5264-0527-428F-B8C3-2598B359CFC2"/>
  <cim:ProtectedSwitch.breakingCapacity>400</cim:ProtectedSwitch.breakingCapacity>
  <cim:Switch.ratedCurrent>400</cim:Switch.ratedCurrent>
  <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
  <cim:Switch.open>false</cim:Switch.open>
  <cim:Switch.retained>true</cim:Switch.retained>
  <cim:PowerSystemResource.Location rdf:resource="#_BBFE9313-562F-454B-9BD2-90865C77EA60"/>
</cim:LoadBreakSwitch>
<cim:Terminal rdf:ID="_D33E226E-23DE-41CF-83C0-5458A2AD9D5D">
  <cim:IdentifiedObject.mRID>_D33E226E-23DE-41CF-83C0-5458A2AD9D5D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>sw4_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_CD1AE133-9285-4697-B801-EEE0FCD3FEE7"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_B519FA3E-5890-4F48-9F4F-132838A1BB2C"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_F15B19A5-FD88-4269-BEF3-D2250A02D26C"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_1F2B8B8A-5AC2-41DB-88FA-579C432B4F8A">
  <cim:IdentifiedObject.mRID>_1F2B8B8A-5AC2-41DB-88FA-579C432B4F8A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>sw4_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_CD1AE133-9285-4697-B801-EEE0FCD3FEE7"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_786AEB28-6E8C-4F7F-8B15-B799A29DD946"/>
</cim:Terminal>
<cim:Location rdf:ID="_BBFE9313-562F-454B-9BD2-90865C77EA60">
  <cim:IdentifiedObject.mRID>_BBFE9313-562F-454B-9BD2-90865C77EA60</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>sw4_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_8ECC7C47-F82A-48DB-8598-B24B2CA84980"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_C2B3D9FA-EFA2-4996-9FB3-43BD2CF7BD7B">
  <cim:PositionPoint.Location rdf:resource="#_BBFE9313-562F-454B-9BD2-90865C77EA60"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3075</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1850</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_2C9C3F1D-A21B-4C8A-8312-E80AD3F679E8">
  <cim:PositionPoint.Location rdf:resource="#_BBFE9313-562F-454B-9BD2-90865C77EA60"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3175</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1850</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:LoadBreakSwitch rdf:ID="_674394E4-5E07-4A4D-9D30-235EB34312EC">
  <cim:IdentifiedObject.mRID>_674394E4-5E07-4A4D-9D30-235EB34312EC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>sw5</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_F49D1288-9EC6-47DB-8769-57E2B6EDB124"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_E5DE5264-0527-428F-B8C3-2598B359CFC2"/>
  <cim:ProtectedSwitch.breakingCapacity>400</cim:ProtectedSwitch.breakingCapacity>
  <cim:Switch.ratedCurrent>400</cim:Switch.ratedCurrent>
  <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
  <cim:Switch.open>false</cim:Switch.open>
  <cim:Switch.retained>true</cim:Switch.retained>
  <cim:PowerSystemResource.Location rdf:resource="#_CA1AB612-D79E-4091-A883-87CD87EAE012"/>
</cim:LoadBreakSwitch>
<cim:Terminal rdf:ID="_F3815846-FAB0-495F-95F8-9959FD069916">
  <cim:IdentifiedObject.mRID>_F3815846-FAB0-495F-95F8-9959FD069916</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>sw5_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_674394E4-5E07-4A4D-9D30-235EB34312EC"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_C9F5F7BF-8B4D-4A53-B252-058DBE181389"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_F15B19A5-FD88-4269-BEF3-D2250A02D26C"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_8786672A-C965-4F51-98D5-C113E1570A3B">
  <cim:IdentifiedObject.mRID>_8786672A-C965-4F51-98D5-C113E1570A3B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>sw5_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_674394E4-5E07-4A4D-9D30-235EB34312EC"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_FDE8BAAE-5311-41C6-9C9D-4ADEF88AE078"/>
</cim:Terminal>
<cim:Location rdf:ID="_CA1AB612-D79E-4091-A883-87CD87EAE012">
  <cim:IdentifiedObject.mRID>_CA1AB612-D79E-4091-A883-87CD87EAE012</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>sw5_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_8ECC7C47-F82A-48DB-8598-B24B2CA84980"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_09E5DBF6-98F1-4D06-A739-2CE73D1E7123">
  <cim:PositionPoint.Location rdf:resource="#_CA1AB612-D79E-4091-A883-87CD87EAE012"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3525</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2100</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_DE2696FA-8A3F-40F7-9603-D1C77370DA30">
  <cim:PositionPoint.Location rdf:resource="#_CA1AB612-D79E-4091-A883-87CD87EAE012"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3525</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2200</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:LoadBreakSwitch rdf:ID="_B7D0FB09-27BC-4225-AB70-7F9253E2E477">
  <cim:IdentifiedObject.mRID>_B7D0FB09-27BC-4225-AB70-7F9253E2E477</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>sw6</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_F49D1288-9EC6-47DB-8769-57E2B6EDB124"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_E5DE5264-0527-428F-B8C3-2598B359CFC2"/>
  <cim:ProtectedSwitch.breakingCapacity>400</cim:ProtectedSwitch.breakingCapacity>
  <cim:Switch.ratedCurrent>400</cim:Switch.ratedCurrent>
  <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
  <cim:Switch.open>false</cim:Switch.open>
  <cim:Switch.retained>true</cim:Switch.retained>
  <cim:PowerSystemResource.Location rdf:resource="#_42A0414D-D400-414D-BE5D-229B7248EFEA"/>
</cim:LoadBreakSwitch>
<cim:Terminal rdf:ID="_F09E8525-B087-40E0-8D77-1B9DBBEAEED9">
  <cim:IdentifiedObject.mRID>_F09E8525-B087-40E0-8D77-1B9DBBEAEED9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>sw6_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_B7D0FB09-27BC-4225-AB70-7F9253E2E477"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_94A3B26F-7830-49B9-BF5B-8834EF628A06"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_F15B19A5-FD88-4269-BEF3-D2250A02D26C"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_50E66C42-D4C7-49BC-8ECA-665A984F3659">
  <cim:IdentifiedObject.mRID>_50E66C42-D4C7-49BC-8ECA-665A984F3659</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>sw6_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_B7D0FB09-27BC-4225-AB70-7F9253E2E477"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_D97CF3E9-EF89-436D-B696-FFD5BB6B4523"/>
</cim:Terminal>
<cim:Location rdf:ID="_42A0414D-D400-414D-BE5D-229B7248EFEA">
  <cim:IdentifiedObject.mRID>_42A0414D-D400-414D-BE5D-229B7248EFEA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>sw6_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_8ECC7C47-F82A-48DB-8598-B24B2CA84980"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_27267D51-26E8-4949-9E84-60CF6B3D8F31">
  <cim:PositionPoint.Location rdf:resource="#_42A0414D-D400-414D-BE5D-229B7248EFEA"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3075</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1300</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_965D2FEB-76D9-421C-94F7-9289DC2220D9">
  <cim:PositionPoint.Location rdf:resource="#_42A0414D-D400-414D-BE5D-229B7248EFEA"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3175</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1300</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:LoadBreakSwitch rdf:ID="_D325AAA4-6082-4565-95E0-5A3B23837DA9">
  <cim:IdentifiedObject.mRID>_D325AAA4-6082-4565-95E0-5A3B23837DA9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>sw7</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_F49D1288-9EC6-47DB-8769-57E2B6EDB124"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_E5DE5264-0527-428F-B8C3-2598B359CFC2"/>
  <cim:ProtectedSwitch.breakingCapacity>400</cim:ProtectedSwitch.breakingCapacity>
  <cim:Switch.ratedCurrent>400</cim:Switch.ratedCurrent>
  <cim:Switch.normalOpen>true</cim:Switch.normalOpen>
  <cim:Switch.open>true</cim:Switch.open>
  <cim:Switch.retained>true</cim:Switch.retained>
  <cim:PowerSystemResource.Location rdf:resource="#_080A4C48-CFAD-4A45-85B4-4ACEE1F3F6DC"/>
</cim:LoadBreakSwitch>
<cim:Terminal rdf:ID="_7ED38DA8-E6F9-497D-8D06-4608BDBB583D">
  <cim:IdentifiedObject.mRID>_7ED38DA8-E6F9-497D-8D06-4608BDBB583D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>sw7_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_D325AAA4-6082-4565-95E0-5A3B23837DA9"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_E2340AF7-0B8E-4E78-9BCF-335284BDE1E7"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_F15B19A5-FD88-4269-BEF3-D2250A02D26C"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_D26E7D44-8513-4A70-9EBB-545EBAD40636">
  <cim:IdentifiedObject.mRID>_D26E7D44-8513-4A70-9EBB-545EBAD40636</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>sw7_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_D325AAA4-6082-4565-95E0-5A3B23837DA9"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_973F702E-E04C-4A0D-914C-0C5BBDD374A9"/>
</cim:Terminal>
<cim:Location rdf:ID="_080A4C48-CFAD-4A45-85B4-4ACEE1F3F6DC">
  <cim:IdentifiedObject.mRID>_080A4C48-CFAD-4A45-85B4-4ACEE1F3F6DC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>sw7_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_8ECC7C47-F82A-48DB-8598-B24B2CA84980"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_693BD67E-354D-49A5-82B6-CB57C00A90CC">
  <cim:PositionPoint.Location rdf:resource="#_080A4C48-CFAD-4A45-85B4-4ACEE1F3F6DC"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3000</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3600</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_F44F47AE-05B8-4496-9845-0C17C953DDB6">
  <cim:PositionPoint.Location rdf:resource="#_080A4C48-CFAD-4A45-85B4-4ACEE1F3F6DC"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3400</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3500</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:LoadBreakSwitch rdf:ID="_D7E797CD-881C-45E2-817E-197D43EE4A1C">
  <cim:IdentifiedObject.mRID>_D7E797CD-881C-45E2-817E-197D43EE4A1C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>sw8</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_F49D1288-9EC6-47DB-8769-57E2B6EDB124"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_E5DE5264-0527-428F-B8C3-2598B359CFC2"/>
  <cim:ProtectedSwitch.breakingCapacity>400</cim:ProtectedSwitch.breakingCapacity>
  <cim:Switch.ratedCurrent>400</cim:Switch.ratedCurrent>
  <cim:Switch.normalOpen>true</cim:Switch.normalOpen>
  <cim:Switch.open>true</cim:Switch.open>
  <cim:Switch.retained>true</cim:Switch.retained>
  <cim:PowerSystemResource.Location rdf:resource="#_36D46C9D-7303-49EF-9226-8BB47565B925"/>
</cim:LoadBreakSwitch>
<cim:SwitchPhase rdf:ID="_8217156E-A5FB-459D-9902-E4F898611136">
  <cim:IdentifiedObject.mRID>_8217156E-A5FB-459D-9902-E4F898611136</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>sw8_A</cim:IdentifiedObject.name>
  <cim:SwitchPhase.closed>false</cim:SwitchPhase.closed>
  <cim:SwitchPhase.normalOpen>true</cim:SwitchPhase.normalOpen>
  <cim:SwitchPhase.phaseSide1 rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:SwitchPhase.phaseSide2 rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:SwitchPhase.Switch rdf:resource="#_D7E797CD-881C-45E2-817E-197D43EE4A1C"/>
  <cim:PowerSystemResource.Location rdf:resource="#_36D46C9D-7303-49EF-9226-8BB47565B925"/>
</cim:SwitchPhase>
<cim:Terminal rdf:ID="_0B851ED6-8695-450F-B11F-2751DBB1E6AA">
  <cim:IdentifiedObject.mRID>_0B851ED6-8695-450F-B11F-2751DBB1E6AA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>sw8_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_D7E797CD-881C-45E2-817E-197D43EE4A1C"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_6D132CC7-919E-4228-9CCA-A34B7C0E6CFE"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_F15B19A5-FD88-4269-BEF3-D2250A02D26C"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_4007E2B4-8D75-4D56-96F3-CE6AC9BC7876">
  <cim:IdentifiedObject.mRID>_4007E2B4-8D75-4D56-96F3-CE6AC9BC7876</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>sw8_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_D7E797CD-881C-45E2-817E-197D43EE4A1C"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_E6557ADA-FC1C-4918-81DD-19D804B2172F"/>
</cim:Terminal>
<cim:Location rdf:ID="_36D46C9D-7303-49EF-9226-8BB47565B925">
  <cim:IdentifiedObject.mRID>_36D46C9D-7303-49EF-9226-8BB47565B925</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>sw8_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_8ECC7C47-F82A-48DB-8598-B24B2CA84980"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_D1E5A6F8-0896-40B8-B5C5-F836AD6F78C3">
  <cim:PositionPoint.Location rdf:resource="#_36D46C9D-7303-49EF-9226-8BB47565B925"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2325</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1500</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_43BB6A76-1FE0-4164-965B-19A0ADB959F6">
  <cim:PositionPoint.Location rdf:resource="#_36D46C9D-7303-49EF-9226-8BB47565B925"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2325</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>850</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:LoadResponseCharacteristic rdf:ID="_9AEC27E1-43EB-477B-AD67-C8BEC95C718D">
  <cim:IdentifiedObject.mRID>_9AEC27E1-43EB-477B-AD67-C8BEC95C718D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>Constant kVA</cim:IdentifiedObject.name>
  <cim:LoadResponseCharacteristic.exponentModel>false</cim:LoadResponseCharacteristic.exponentModel>
  <cim:LoadResponseCharacteristic.pConstantImpedance>0</cim:LoadResponseCharacteristic.pConstantImpedance>
  <cim:LoadResponseCharacteristic.pConstantCurrent>0</cim:LoadResponseCharacteristic.pConstantCurrent>
  <cim:LoadResponseCharacteristic.pConstantPower>100</cim:LoadResponseCharacteristic.pConstantPower>
  <cim:LoadResponseCharacteristic.qConstantImpedance>0</cim:LoadResponseCharacteristic.qConstantImpedance>
  <cim:LoadResponseCharacteristic.qConstantCurrent>0</cim:LoadResponseCharacteristic.qConstantCurrent>
  <cim:LoadResponseCharacteristic.qConstantPower>100</cim:LoadResponseCharacteristic.qConstantPower>
  <cim:LoadResponseCharacteristic.pVoltageExponent>0</cim:LoadResponseCharacteristic.pVoltageExponent>
  <cim:LoadResponseCharacteristic.qVoltageExponent>0</cim:LoadResponseCharacteristic.qVoltageExponent>
  <cim:LoadResponseCharacteristic.pFrequencyExponent>0</cim:LoadResponseCharacteristic.pFrequencyExponent>
  <cim:LoadResponseCharacteristic.qFrequencyExponent>0</cim:LoadResponseCharacteristic.qFrequencyExponent>
</cim:LoadResponseCharacteristic>
<cim:LoadResponseCharacteristic rdf:ID="_4DA43E03-320A-4465-A3A5-9F6D364638A6">
  <cim:IdentifiedObject.mRID>_4DA43E03-320A-4465-A3A5-9F6D364638A6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>Constant Z</cim:IdentifiedObject.name>
  <cim:LoadResponseCharacteristic.exponentModel>false</cim:LoadResponseCharacteristic.exponentModel>
  <cim:LoadResponseCharacteristic.pConstantImpedance>100</cim:LoadResponseCharacteristic.pConstantImpedance>
  <cim:LoadResponseCharacteristic.pConstantCurrent>0</cim:LoadResponseCharacteristic.pConstantCurrent>
  <cim:LoadResponseCharacteristic.pConstantPower>0</cim:LoadResponseCharacteristic.pConstantPower>
  <cim:LoadResponseCharacteristic.qConstantImpedance>100</cim:LoadResponseCharacteristic.qConstantImpedance>
  <cim:LoadResponseCharacteristic.qConstantCurrent>0</cim:LoadResponseCharacteristic.qConstantCurrent>
  <cim:LoadResponseCharacteristic.qConstantPower>0</cim:LoadResponseCharacteristic.qConstantPower>
  <cim:LoadResponseCharacteristic.pVoltageExponent>0</cim:LoadResponseCharacteristic.pVoltageExponent>
  <cim:LoadResponseCharacteristic.qVoltageExponent>0</cim:LoadResponseCharacteristic.qVoltageExponent>
  <cim:LoadResponseCharacteristic.pFrequencyExponent>0</cim:LoadResponseCharacteristic.pFrequencyExponent>
  <cim:LoadResponseCharacteristic.qFrequencyExponent>0</cim:LoadResponseCharacteristic.qFrequencyExponent>
</cim:LoadResponseCharacteristic>
<cim:LoadResponseCharacteristic rdf:ID="_4B404BA7-5D86-449A-9BC5-8E0E4271DE11">
  <cim:IdentifiedObject.mRID>_4B404BA7-5D86-449A-9BC5-8E0E4271DE11</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>Motor</cim:IdentifiedObject.name>
  <cim:LoadResponseCharacteristic.exponentModel>false</cim:LoadResponseCharacteristic.exponentModel>
  <cim:LoadResponseCharacteristic.pConstantImpedance>0</cim:LoadResponseCharacteristic.pConstantImpedance>
  <cim:LoadResponseCharacteristic.pConstantCurrent>0</cim:LoadResponseCharacteristic.pConstantCurrent>
  <cim:LoadResponseCharacteristic.pConstantPower>100</cim:LoadResponseCharacteristic.pConstantPower>
  <cim:LoadResponseCharacteristic.qConstantImpedance>100</cim:LoadResponseCharacteristic.qConstantImpedance>
  <cim:LoadResponseCharacteristic.qConstantCurrent>0</cim:LoadResponseCharacteristic.qConstantCurrent>
  <cim:LoadResponseCharacteristic.qConstantPower>0</cim:LoadResponseCharacteristic.qConstantPower>
  <cim:LoadResponseCharacteristic.pVoltageExponent>0</cim:LoadResponseCharacteristic.pVoltageExponent>
  <cim:LoadResponseCharacteristic.qVoltageExponent>0</cim:LoadResponseCharacteristic.qVoltageExponent>
  <cim:LoadResponseCharacteristic.pFrequencyExponent>0</cim:LoadResponseCharacteristic.pFrequencyExponent>
  <cim:LoadResponseCharacteristic.qFrequencyExponent>0</cim:LoadResponseCharacteristic.qFrequencyExponent>
</cim:LoadResponseCharacteristic>
<cim:LoadResponseCharacteristic rdf:ID="_762D6E81-E773-4E44-92FE-486F4334B51C">
  <cim:IdentifiedObject.mRID>_762D6E81-E773-4E44-92FE-486F4334B51C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>Mix Motor/Res</cim:IdentifiedObject.name>
  <cim:LoadResponseCharacteristic.exponentModel>true</cim:LoadResponseCharacteristic.exponentModel>
  <cim:LoadResponseCharacteristic.pConstantImpedance>0</cim:LoadResponseCharacteristic.pConstantImpedance>
  <cim:LoadResponseCharacteristic.pConstantCurrent>0</cim:LoadResponseCharacteristic.pConstantCurrent>
  <cim:LoadResponseCharacteristic.pConstantPower>0</cim:LoadResponseCharacteristic.pConstantPower>
  <cim:LoadResponseCharacteristic.qConstantImpedance>0</cim:LoadResponseCharacteristic.qConstantImpedance>
  <cim:LoadResponseCharacteristic.qConstantCurrent>0</cim:LoadResponseCharacteristic.qConstantCurrent>
  <cim:LoadResponseCharacteristic.qConstantPower>0</cim:LoadResponseCharacteristic.qConstantPower>
  <cim:LoadResponseCharacteristic.pVoltageExponent>1</cim:LoadResponseCharacteristic.pVoltageExponent>
  <cim:LoadResponseCharacteristic.qVoltageExponent>2</cim:LoadResponseCharacteristic.qVoltageExponent>
  <cim:LoadResponseCharacteristic.pFrequencyExponent>0</cim:LoadResponseCharacteristic.pFrequencyExponent>
  <cim:LoadResponseCharacteristic.qFrequencyExponent>0</cim:LoadResponseCharacteristic.qFrequencyExponent>
</cim:LoadResponseCharacteristic>
<cim:LoadResponseCharacteristic rdf:ID="_973C464C-7A50-4970-BF9D-0DE7281606ED">
  <cim:IdentifiedObject.mRID>_973C464C-7A50-4970-BF9D-0DE7281606ED</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>Constant I</cim:IdentifiedObject.name>
  <cim:LoadResponseCharacteristic.exponentModel>false</cim:LoadResponseCharacteristic.exponentModel>
  <cim:LoadResponseCharacteristic.pConstantImpedance>0</cim:LoadResponseCharacteristic.pConstantImpedance>
  <cim:LoadResponseCharacteristic.pConstantCurrent>100</cim:LoadResponseCharacteristic.pConstantCurrent>
  <cim:LoadResponseCharacteristic.pConstantPower>0</cim:LoadResponseCharacteristic.pConstantPower>
  <cim:LoadResponseCharacteristic.qConstantImpedance>0</cim:LoadResponseCharacteristic.qConstantImpedance>
  <cim:LoadResponseCharacteristic.qConstantCurrent>100</cim:LoadResponseCharacteristic.qConstantCurrent>
  <cim:LoadResponseCharacteristic.qConstantPower>0</cim:LoadResponseCharacteristic.qConstantPower>
  <cim:LoadResponseCharacteristic.pVoltageExponent>0</cim:LoadResponseCharacteristic.pVoltageExponent>
  <cim:LoadResponseCharacteristic.qVoltageExponent>0</cim:LoadResponseCharacteristic.qVoltageExponent>
  <cim:LoadResponseCharacteristic.pFrequencyExponent>0</cim:LoadResponseCharacteristic.pFrequencyExponent>
  <cim:LoadResponseCharacteristic.qFrequencyExponent>0</cim:LoadResponseCharacteristic.qFrequencyExponent>
</cim:LoadResponseCharacteristic>
<cim:LoadResponseCharacteristic rdf:ID="_70297CD1-D96E-4C61-A180-24658778C264">
  <cim:IdentifiedObject.mRID>_70297CD1-D96E-4C61-A180-24658778C264</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>Variable P, Fixed Q</cim:IdentifiedObject.name>
  <cim:LoadResponseCharacteristic.exponentModel>false</cim:LoadResponseCharacteristic.exponentModel>
  <cim:LoadResponseCharacteristic.pConstantImpedance>0</cim:LoadResponseCharacteristic.pConstantImpedance>
  <cim:LoadResponseCharacteristic.pConstantCurrent>0</cim:LoadResponseCharacteristic.pConstantCurrent>
  <cim:LoadResponseCharacteristic.pConstantPower>100</cim:LoadResponseCharacteristic.pConstantPower>
  <cim:LoadResponseCharacteristic.qConstantImpedance>0</cim:LoadResponseCharacteristic.qConstantImpedance>
  <cim:LoadResponseCharacteristic.qConstantCurrent>0</cim:LoadResponseCharacteristic.qConstantCurrent>
  <cim:LoadResponseCharacteristic.qConstantPower>100</cim:LoadResponseCharacteristic.qConstantPower>
  <cim:LoadResponseCharacteristic.pVoltageExponent>0</cim:LoadResponseCharacteristic.pVoltageExponent>
  <cim:LoadResponseCharacteristic.qVoltageExponent>0</cim:LoadResponseCharacteristic.qVoltageExponent>
  <cim:LoadResponseCharacteristic.pFrequencyExponent>0</cim:LoadResponseCharacteristic.pFrequencyExponent>
  <cim:LoadResponseCharacteristic.qFrequencyExponent>0</cim:LoadResponseCharacteristic.qFrequencyExponent>
</cim:LoadResponseCharacteristic>
<cim:LoadResponseCharacteristic rdf:ID="_048EC646-89D2-47CA-B496-5FC20843619E">
  <cim:IdentifiedObject.mRID>_048EC646-89D2-47CA-B496-5FC20843619E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>Variable P, Fixed X</cim:IdentifiedObject.name>
  <cim:LoadResponseCharacteristic.exponentModel>false</cim:LoadResponseCharacteristic.exponentModel>
  <cim:LoadResponseCharacteristic.pConstantImpedance>0</cim:LoadResponseCharacteristic.pConstantImpedance>
  <cim:LoadResponseCharacteristic.pConstantCurrent>0</cim:LoadResponseCharacteristic.pConstantCurrent>
  <cim:LoadResponseCharacteristic.pConstantPower>100</cim:LoadResponseCharacteristic.pConstantPower>
  <cim:LoadResponseCharacteristic.qConstantImpedance>100</cim:LoadResponseCharacteristic.qConstantImpedance>
  <cim:LoadResponseCharacteristic.qConstantCurrent>0</cim:LoadResponseCharacteristic.qConstantCurrent>
  <cim:LoadResponseCharacteristic.qConstantPower>0</cim:LoadResponseCharacteristic.qConstantPower>
  <cim:LoadResponseCharacteristic.pVoltageExponent>0</cim:LoadResponseCharacteristic.pVoltageExponent>
  <cim:LoadResponseCharacteristic.qVoltageExponent>0</cim:LoadResponseCharacteristic.qVoltageExponent>
  <cim:LoadResponseCharacteristic.pFrequencyExponent>0</cim:LoadResponseCharacteristic.pFrequencyExponent>
  <cim:LoadResponseCharacteristic.qFrequencyExponent>0</cim:LoadResponseCharacteristic.qFrequencyExponent>
</cim:LoadResponseCharacteristic>
<cim:EnergyConsumer rdf:ID="_5F837577-D6BF-4168-8156-3EAE01BBED25">
  <cim:IdentifiedObject.mRID>_5F837577-D6BF-4168-8156-3EAE01BBED25</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s1a</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_F49D1288-9EC6-47DB-8769-57E2B6EDB124"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_E5DE5264-0527-428F-B8C3-2598B359CFC2"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_9AEC27E1-43EB-477B-AD67-C8BEC95C718D"/>
  <cim:EnergyConsumer.p>40000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>20000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_78ED3603-0092-44FE-95EB-4259930069D0"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_7CB0E43E-2C69-402E-8D30-62E84E367DDD">
  <cim:IdentifiedObject.mRID>_7CB0E43E-2C69-402E-8D30-62E84E367DDD</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s1a_A</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:EnergyConsumerPhase.p>40000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>20000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_5F837577-D6BF-4168-8156-3EAE01BBED25"/>
  <cim:PowerSystemResource.Location rdf:resource="#_78ED3603-0092-44FE-95EB-4259930069D0"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_1051E4C1-28BF-4574-BC47-44F29FE1A753">
  <cim:IdentifiedObject.mRID>_1051E4C1-28BF-4574-BC47-44F29FE1A753</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s1a_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_5F837577-D6BF-4168-8156-3EAE01BBED25"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_3F4D3C24-0F75-46D0-AB36-F66C3D778631"/>
</cim:Terminal>
<cim:Location rdf:ID="_78ED3603-0092-44FE-95EB-4259930069D0">
  <cim:IdentifiedObject.mRID>_78ED3603-0092-44FE-95EB-4259930069D0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s1a_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_8ECC7C47-F82A-48DB-8598-B24B2CA84980"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_9BD8D4C3-A84A-4361-8D81-D76A7B222F9F">
  <cim:PositionPoint.Location rdf:resource="#_78ED3603-0092-44FE-95EB-4259930069D0"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>700</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1500</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_1649FA7E-BC11-4D4D-B1F7-74B6AF375E51">
  <cim:IdentifiedObject.mRID>_1649FA7E-BC11-4D4D-B1F7-74B6AF375E51</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s2b</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_F49D1288-9EC6-47DB-8769-57E2B6EDB124"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_E5DE5264-0527-428F-B8C3-2598B359CFC2"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_9AEC27E1-43EB-477B-AD67-C8BEC95C718D"/>
  <cim:EnergyConsumer.p>20000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>10000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_707C4C02-6BC7-4A70-94B9-4B3E3C9952BD"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_932B9CDF-494F-41B6-B92F-CEF3BA0741CD">
  <cim:IdentifiedObject.mRID>_932B9CDF-494F-41B6-B92F-CEF3BA0741CD</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s2b_B</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:EnergyConsumerPhase.p>20000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>10000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_1649FA7E-BC11-4D4D-B1F7-74B6AF375E51"/>
  <cim:PowerSystemResource.Location rdf:resource="#_707C4C02-6BC7-4A70-94B9-4B3E3C9952BD"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_C160E143-7752-4501-9719-854CE53BAC3B">
  <cim:IdentifiedObject.mRID>_C160E143-7752-4501-9719-854CE53BAC3B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s2b_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_1649FA7E-BC11-4D4D-B1F7-74B6AF375E51"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_46976332-B64C-4B8E-9A6E-3AE11F2F8790"/>
</cim:Terminal>
<cim:Location rdf:ID="_707C4C02-6BC7-4A70-94B9-4B3E3C9952BD">
  <cim:IdentifiedObject.mRID>_707C4C02-6BC7-4A70-94B9-4B3E3C9952BD</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s2b_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_8ECC7C47-F82A-48DB-8598-B24B2CA84980"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_48271473-75FC-4E7E-A5F1-53DBE7ED095F">
  <cim:PositionPoint.Location rdf:resource="#_707C4C02-6BC7-4A70-94B9-4B3E3C9952BD"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>700</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1675</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_B86537A7-9459-4F4C-B57B-82DD560577C3">
  <cim:IdentifiedObject.mRID>_B86537A7-9459-4F4C-B57B-82DD560577C3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s4c</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_F49D1288-9EC6-47DB-8769-57E2B6EDB124"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_E5DE5264-0527-428F-B8C3-2598B359CFC2"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_9AEC27E1-43EB-477B-AD67-C8BEC95C718D"/>
  <cim:EnergyConsumer.p>40000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>20000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_403224F9-243A-4601-9A90-C2857A351BE3"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_4A89254B-4F7E-4B02-BB22-72224045C9FA">
  <cim:IdentifiedObject.mRID>_4A89254B-4F7E-4B02-BB22-72224045C9FA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s4c_C</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:EnergyConsumerPhase.p>40000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>20000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_B86537A7-9459-4F4C-B57B-82DD560577C3"/>
  <cim:PowerSystemResource.Location rdf:resource="#_403224F9-243A-4601-9A90-C2857A351BE3"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_2F43C4F3-5668-4DE1-859A-6ABC798745E5">
  <cim:IdentifiedObject.mRID>_2F43C4F3-5668-4DE1-859A-6ABC798745E5</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s4c_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_B86537A7-9459-4F4C-B57B-82DD560577C3"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_E8D9E3E1-18C1-401F-8928-3EEE741F0103"/>
</cim:Terminal>
<cim:Location rdf:ID="_403224F9-243A-4601-9A90-C2857A351BE3">
  <cim:IdentifiedObject.mRID>_403224F9-243A-4601-9A90-C2857A351BE3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s4c_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_8ECC7C47-F82A-48DB-8598-B24B2CA84980"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_C3AAB4FE-531F-469A-9277-60FAF28951F6">
  <cim:PositionPoint.Location rdf:resource="#_403224F9-243A-4601-9A90-C2857A351BE3"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>700</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1050</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_5CB13BC0-7FE8-41F6-8CE0-FB33838C99B0">
  <cim:IdentifiedObject.mRID>_5CB13BC0-7FE8-41F6-8CE0-FB33838C99B0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s5c</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_F49D1288-9EC6-47DB-8769-57E2B6EDB124"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_E5DE5264-0527-428F-B8C3-2598B359CFC2"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_973C464C-7A50-4970-BF9D-0DE7281606ED"/>
  <cim:EnergyConsumer.p>20000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>10000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_73CD7937-1B3D-49B6-B4F3-0A10C9F1237F"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_DBB6CDCB-B0A1-4481-BDF2-EAAC20D2478E">
  <cim:IdentifiedObject.mRID>_DBB6CDCB-B0A1-4481-BDF2-EAAC20D2478E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s5c_C</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:EnergyConsumerPhase.p>20000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>10000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_5CB13BC0-7FE8-41F6-8CE0-FB33838C99B0"/>
  <cim:PowerSystemResource.Location rdf:resource="#_73CD7937-1B3D-49B6-B4F3-0A10C9F1237F"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_8A163C97-2AE5-4692-8305-A099597DEFD2">
  <cim:IdentifiedObject.mRID>_8A163C97-2AE5-4692-8305-A099597DEFD2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s5c_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_5CB13BC0-7FE8-41F6-8CE0-FB33838C99B0"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_A48ED5E1-E48F-40F8-8184-CA87A77A393C"/>
</cim:Terminal>
<cim:Location rdf:ID="_73CD7937-1B3D-49B6-B4F3-0A10C9F1237F">
  <cim:IdentifiedObject.mRID>_73CD7937-1B3D-49B6-B4F3-0A10C9F1237F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s5c_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_8ECC7C47-F82A-48DB-8598-B24B2CA84980"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_72FF6F78-11FC-4548-A103-E79BA8D924D5">
  <cim:PositionPoint.Location rdf:resource="#_73CD7937-1B3D-49B6-B4F3-0A10C9F1237F"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1025</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1250</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_52258426-EE34-449E-9432-E63BD854FB18">
  <cim:IdentifiedObject.mRID>_52258426-EE34-449E-9432-E63BD854FB18</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s6c</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_F49D1288-9EC6-47DB-8769-57E2B6EDB124"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_E5DE5264-0527-428F-B8C3-2598B359CFC2"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_9AEC27E1-43EB-477B-AD67-C8BEC95C718D"/>
  <cim:EnergyConsumer.p>40000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>20000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_C2672814-7C4E-4E74-A588-CDAA4967A399"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_BEC003E1-CE01-42E4-B793-A58A17FCB768">
  <cim:IdentifiedObject.mRID>_BEC003E1-CE01-42E4-B793-A58A17FCB768</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s6c_C</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:EnergyConsumerPhase.p>40000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>20000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_52258426-EE34-449E-9432-E63BD854FB18"/>
  <cim:PowerSystemResource.Location rdf:resource="#_C2672814-7C4E-4E74-A588-CDAA4967A399"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_3741F78B-E27E-4CB5-A547-583C0944B5BD">
  <cim:IdentifiedObject.mRID>_3741F78B-E27E-4CB5-A547-583C0944B5BD</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s6c_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_52258426-EE34-449E-9432-E63BD854FB18"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_5134E855-87EF-4BAB-900D-39E4E0882F7C"/>
</cim:Terminal>
<cim:Location rdf:ID="_C2672814-7C4E-4E74-A588-CDAA4967A399">
  <cim:IdentifiedObject.mRID>_C2672814-7C4E-4E74-A588-CDAA4967A399</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s6c_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_8ECC7C47-F82A-48DB-8598-B24B2CA84980"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_E4B13F5E-5FF3-4128-BC2E-5FAA5420A215">
  <cim:PositionPoint.Location rdf:resource="#_C2672814-7C4E-4E74-A588-CDAA4967A399"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1275</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1150</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_FBB1E4D0-F335-425A-9FAD-B7F109901819">
  <cim:IdentifiedObject.mRID>_FBB1E4D0-F335-425A-9FAD-B7F109901819</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s7a</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_F49D1288-9EC6-47DB-8769-57E2B6EDB124"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_E5DE5264-0527-428F-B8C3-2598B359CFC2"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_9AEC27E1-43EB-477B-AD67-C8BEC95C718D"/>
  <cim:EnergyConsumer.p>20000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>10000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_565DBF0F-F418-4E8D-AD2B-BA974E3E36B3"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_CDA91D74-C6B3-404F-B4A4-B2E5D586EDA5">
  <cim:IdentifiedObject.mRID>_CDA91D74-C6B3-404F-B4A4-B2E5D586EDA5</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s7a_A</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:EnergyConsumerPhase.p>20000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>10000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_FBB1E4D0-F335-425A-9FAD-B7F109901819"/>
  <cim:PowerSystemResource.Location rdf:resource="#_565DBF0F-F418-4E8D-AD2B-BA974E3E36B3"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_764355AE-9212-4830-ADA0-B3E50D4CC38A">
  <cim:IdentifiedObject.mRID>_764355AE-9212-4830-ADA0-B3E50D4CC38A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s7a_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_FBB1E4D0-F335-425A-9FAD-B7F109901819"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_7A227B0B-DA02-4D52-8E4C-05ED04181E49"/>
</cim:Terminal>
<cim:Location rdf:ID="_565DBF0F-F418-4E8D-AD2B-BA974E3E36B3">
  <cim:IdentifiedObject.mRID>_565DBF0F-F418-4E8D-AD2B-BA974E3E36B3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s7a_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_8ECC7C47-F82A-48DB-8598-B24B2CA84980"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_F3034B1D-24D1-4CB8-B0AE-35F26D47103F">
  <cim:PositionPoint.Location rdf:resource="#_565DBF0F-F418-4E8D-AD2B-BA974E3E36B3"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1000</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1500</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_F5B19D7C-E61A-40A3-934C-EDB749F7FDA9">
  <cim:IdentifiedObject.mRID>_F5B19D7C-E61A-40A3-934C-EDB749F7FDA9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s9a</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_F49D1288-9EC6-47DB-8769-57E2B6EDB124"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_E5DE5264-0527-428F-B8C3-2598B359CFC2"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_9AEC27E1-43EB-477B-AD67-C8BEC95C718D"/>
  <cim:EnergyConsumer.p>40000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>20000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_2A418634-67A0-4927-9420-F35BEF8A4A93"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_11DFA2D7-A448-452D-B1DD-F078CD85B5B5">
  <cim:IdentifiedObject.mRID>_11DFA2D7-A448-452D-B1DD-F078CD85B5B5</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s9a_A</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:EnergyConsumerPhase.p>40000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>20000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_F5B19D7C-E61A-40A3-934C-EDB749F7FDA9"/>
  <cim:PowerSystemResource.Location rdf:resource="#_2A418634-67A0-4927-9420-F35BEF8A4A93"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_FB2F6230-1645-4095-8BF6-FE0A063988C6">
  <cim:IdentifiedObject.mRID>_FB2F6230-1645-4095-8BF6-FE0A063988C6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s9a_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_F5B19D7C-E61A-40A3-934C-EDB749F7FDA9"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_B979059B-51B9-4F3F-B151-5B5F6CD96628"/>
</cim:Terminal>
<cim:Location rdf:ID="_2A418634-67A0-4927-9420-F35BEF8A4A93">
  <cim:IdentifiedObject.mRID>_2A418634-67A0-4927-9420-F35BEF8A4A93</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s9a_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_8ECC7C47-F82A-48DB-8598-B24B2CA84980"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_58628B96-1C3E-44BC-8FBA-5AE37FC79B0F">
  <cim:PositionPoint.Location rdf:resource="#_2A418634-67A0-4927-9420-F35BEF8A4A93"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1725</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_67539148-CA5B-411A-8816-A0860035A976">
  <cim:IdentifiedObject.mRID>_67539148-CA5B-411A-8816-A0860035A976</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s10a</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_F49D1288-9EC6-47DB-8769-57E2B6EDB124"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_E5DE5264-0527-428F-B8C3-2598B359CFC2"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_973C464C-7A50-4970-BF9D-0DE7281606ED"/>
  <cim:EnergyConsumer.p>20000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>10000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_B63F43E4-D74F-4607-A53D-9A668982ABB4"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_D41299C6-B9CC-489D-B246-6127B3BC4A25">
  <cim:IdentifiedObject.mRID>_D41299C6-B9CC-489D-B246-6127B3BC4A25</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s10a_A</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:EnergyConsumerPhase.p>20000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>10000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_67539148-CA5B-411A-8816-A0860035A976"/>
  <cim:PowerSystemResource.Location rdf:resource="#_B63F43E4-D74F-4607-A53D-9A668982ABB4"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_3B7C58B8-C14F-49A6-A4F4-695B97D2EF51">
  <cim:IdentifiedObject.mRID>_3B7C58B8-C14F-49A6-A4F4-695B97D2EF51</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s10a_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_67539148-CA5B-411A-8816-A0860035A976"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_B078912D-753F-4E23-97A0-5810D8DA588F"/>
</cim:Terminal>
<cim:Location rdf:ID="_B63F43E4-D74F-4607-A53D-9A668982ABB4">
  <cim:IdentifiedObject.mRID>_B63F43E4-D74F-4607-A53D-9A668982ABB4</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s10a_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_8ECC7C47-F82A-48DB-8598-B24B2CA84980"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_61A718B3-5B28-451C-AE5B-4D1D19769F71">
  <cim:PositionPoint.Location rdf:resource="#_B63F43E4-D74F-4607-A53D-9A668982ABB4"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1450</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2150</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_F4E96C62-4F4B-493F-A874-41390956D391">
  <cim:IdentifiedObject.mRID>_F4E96C62-4F4B-493F-A874-41390956D391</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s11a</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_F49D1288-9EC6-47DB-8769-57E2B6EDB124"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_E5DE5264-0527-428F-B8C3-2598B359CFC2"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_4DA43E03-320A-4465-A3A5-9F6D364638A6"/>
  <cim:EnergyConsumer.p>40000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>20000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_44E03F6A-1C3E-4F67-A443-85B129CE023D"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_EDBDC9ED-0C7D-4474-9D63-1CDD695C508D">
  <cim:IdentifiedObject.mRID>_EDBDC9ED-0C7D-4474-9D63-1CDD695C508D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s11a_A</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:EnergyConsumerPhase.p>40000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>20000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_F4E96C62-4F4B-493F-A874-41390956D391"/>
  <cim:PowerSystemResource.Location rdf:resource="#_44E03F6A-1C3E-4F67-A443-85B129CE023D"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_810D8E82-D8E6-411C-A9D0-7856A14E9045">
  <cim:IdentifiedObject.mRID>_810D8E82-D8E6-411C-A9D0-7856A14E9045</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s11a_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_F4E96C62-4F4B-493F-A874-41390956D391"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_27CBFC70-3C3B-4D51-A3CD-59B4E73D932C"/>
</cim:Terminal>
<cim:Location rdf:ID="_44E03F6A-1C3E-4F67-A443-85B129CE023D">
  <cim:IdentifiedObject.mRID>_44E03F6A-1C3E-4F67-A443-85B129CE023D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s11a_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_8ECC7C47-F82A-48DB-8598-B24B2CA84980"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_34B82B6F-F69B-4711-B098-81101AE0C618">
  <cim:PositionPoint.Location rdf:resource="#_44E03F6A-1C3E-4F67-A443-85B129CE023D"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>950</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2150</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_B5F9E22C-5F3C-49F6-B6D0-340FCF4AFF2F">
  <cim:IdentifiedObject.mRID>_B5F9E22C-5F3C-49F6-B6D0-340FCF4AFF2F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s12b</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_F49D1288-9EC6-47DB-8769-57E2B6EDB124"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_E5DE5264-0527-428F-B8C3-2598B359CFC2"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_9AEC27E1-43EB-477B-AD67-C8BEC95C718D"/>
  <cim:EnergyConsumer.p>20000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>10000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_C0E19155-17CB-4B14-BD21-9D3499C92C96"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_611B4CD6-EFE3-4928-B8FE-BC8440FB15D5">
  <cim:IdentifiedObject.mRID>_611B4CD6-EFE3-4928-B8FE-BC8440FB15D5</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s12b_B</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:EnergyConsumerPhase.p>20000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>10000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_B5F9E22C-5F3C-49F6-B6D0-340FCF4AFF2F"/>
  <cim:PowerSystemResource.Location rdf:resource="#_C0E19155-17CB-4B14-BD21-9D3499C92C96"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_940FD69C-4635-4D86-89B4-69C343E1519D">
  <cim:IdentifiedObject.mRID>_940FD69C-4635-4D86-89B4-69C343E1519D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s12b_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_B5F9E22C-5F3C-49F6-B6D0-340FCF4AFF2F"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_09484AE9-26E0-4318-9B8E-CCDB9CC415D1"/>
</cim:Terminal>
<cim:Location rdf:ID="_C0E19155-17CB-4B14-BD21-9D3499C92C96">
  <cim:IdentifiedObject.mRID>_C0E19155-17CB-4B14-BD21-9D3499C92C96</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s12b_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_8ECC7C47-F82A-48DB-8598-B24B2CA84980"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_1920F1B6-A5C8-44E9-927C-856C944DDEC3">
  <cim:PositionPoint.Location rdf:resource="#_C0E19155-17CB-4B14-BD21-9D3499C92C96"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1275</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_C9CD2D6C-F278-4C71-B7F8-9851639A3212">
  <cim:IdentifiedObject.mRID>_C9CD2D6C-F278-4C71-B7F8-9851639A3212</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s16c</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_F49D1288-9EC6-47DB-8769-57E2B6EDB124"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_E5DE5264-0527-428F-B8C3-2598B359CFC2"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_9AEC27E1-43EB-477B-AD67-C8BEC95C718D"/>
  <cim:EnergyConsumer.p>40000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>20000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_3EFC9F7F-3DC9-4EBD-853A-36D5FBF0B7F4"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_A3BB81AF-851D-441A-BBD9-00E94F3B0630">
  <cim:IdentifiedObject.mRID>_A3BB81AF-851D-441A-BBD9-00E94F3B0630</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s16c_C</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:EnergyConsumerPhase.p>40000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>20000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_C9CD2D6C-F278-4C71-B7F8-9851639A3212"/>
  <cim:PowerSystemResource.Location rdf:resource="#_3EFC9F7F-3DC9-4EBD-853A-36D5FBF0B7F4"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_3231AB77-0349-4A2E-87F3-6A2FEC48EA4D">
  <cim:IdentifiedObject.mRID>_3231AB77-0349-4A2E-87F3-6A2FEC48EA4D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s16c_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_C9CD2D6C-F278-4C71-B7F8-9851639A3212"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_E173C202-13A2-4F6B-847E-3CF9658FD233"/>
</cim:Terminal>
<cim:Location rdf:ID="_3EFC9F7F-3DC9-4EBD-853A-36D5FBF0B7F4">
  <cim:IdentifiedObject.mRID>_3EFC9F7F-3DC9-4EBD-853A-36D5FBF0B7F4</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s16c_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_8ECC7C47-F82A-48DB-8598-B24B2CA84980"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_96942A6F-A5AA-4921-9087-25E80D2D3F77">
  <cim:PositionPoint.Location rdf:resource="#_3EFC9F7F-3DC9-4EBD-853A-36D5FBF0B7F4"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1500</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>875</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_F06A5385-BBB4-4685-A947-6FAE7C97EAD2">
  <cim:IdentifiedObject.mRID>_F06A5385-BBB4-4685-A947-6FAE7C97EAD2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s17c</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_F49D1288-9EC6-47DB-8769-57E2B6EDB124"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_E5DE5264-0527-428F-B8C3-2598B359CFC2"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_9AEC27E1-43EB-477B-AD67-C8BEC95C718D"/>
  <cim:EnergyConsumer.p>20000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>10000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_AFF01BDF-A3BE-4DF0-AD04-C753E5B5CF2C"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_D7D2E6B1-4C8A-4B86-8600-2A4A795CB339">
  <cim:IdentifiedObject.mRID>_D7D2E6B1-4C8A-4B86-8600-2A4A795CB339</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s17c_C</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:EnergyConsumerPhase.p>20000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>10000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_F06A5385-BBB4-4685-A947-6FAE7C97EAD2"/>
  <cim:PowerSystemResource.Location rdf:resource="#_AFF01BDF-A3BE-4DF0-AD04-C753E5B5CF2C"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_3B1B3086-F0E1-448F-967B-10D8CEAA2FA1">
  <cim:IdentifiedObject.mRID>_3B1B3086-F0E1-448F-967B-10D8CEAA2FA1</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s17c_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_F06A5385-BBB4-4685-A947-6FAE7C97EAD2"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_E56FBAE4-0377-47D9-A4CE-8C7E4B28A721"/>
</cim:Terminal>
<cim:Location rdf:ID="_AFF01BDF-A3BE-4DF0-AD04-C753E5B5CF2C">
  <cim:IdentifiedObject.mRID>_AFF01BDF-A3BE-4DF0-AD04-C753E5B5CF2C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s17c_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_8ECC7C47-F82A-48DB-8598-B24B2CA84980"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_F679273B-F5C2-4B25-9ED2-30C57FED0341">
  <cim:PositionPoint.Location rdf:resource="#_AFF01BDF-A3BE-4DF0-AD04-C753E5B5CF2C"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1850</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1250</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_AAFD286D-D884-467C-8330-09AA305AF8FC">
  <cim:IdentifiedObject.mRID>_AAFD286D-D884-467C-8330-09AA305AF8FC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s19a</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_F49D1288-9EC6-47DB-8769-57E2B6EDB124"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_E5DE5264-0527-428F-B8C3-2598B359CFC2"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_9AEC27E1-43EB-477B-AD67-C8BEC95C718D"/>
  <cim:EnergyConsumer.p>40000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>20000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_FF8984C2-40B3-4566-8B35-6BDB8C04736F"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_F049F97F-5EFF-4AED-8718-9EA3A14E5962">
  <cim:IdentifiedObject.mRID>_F049F97F-5EFF-4AED-8718-9EA3A14E5962</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s19a_A</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:EnergyConsumerPhase.p>40000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>20000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_AAFD286D-D884-467C-8330-09AA305AF8FC"/>
  <cim:PowerSystemResource.Location rdf:resource="#_FF8984C2-40B3-4566-8B35-6BDB8C04736F"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_7C46F60C-1017-4684-AD63-6E46951FE8EA">
  <cim:IdentifiedObject.mRID>_7C46F60C-1017-4684-AD63-6E46951FE8EA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s19a_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_AAFD286D-D884-467C-8330-09AA305AF8FC"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_2040E6A6-853D-4E82-A25B-5CD2394A1D48"/>
</cim:Terminal>
<cim:Location rdf:ID="_FF8984C2-40B3-4566-8B35-6BDB8C04736F">
  <cim:IdentifiedObject.mRID>_FF8984C2-40B3-4566-8B35-6BDB8C04736F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s19a_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_8ECC7C47-F82A-48DB-8598-B24B2CA84980"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_DE43500C-6512-4769-9C27-8C7903EF72D4">
  <cim:PositionPoint.Location rdf:resource="#_FF8984C2-40B3-4566-8B35-6BDB8C04736F"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1250</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2325</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_95907703-6AAC-4682-B670-CBD86EA7F67A">
  <cim:IdentifiedObject.mRID>_95907703-6AAC-4682-B670-CBD86EA7F67A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s20a</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_F49D1288-9EC6-47DB-8769-57E2B6EDB124"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_E5DE5264-0527-428F-B8C3-2598B359CFC2"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_973C464C-7A50-4970-BF9D-0DE7281606ED"/>
  <cim:EnergyConsumer.p>40000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>20000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_C9F122A9-54D4-48A9-8A57-9F1F0F68C6E1"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_09060203-F618-441C-B3F9-6F710402AD92">
  <cim:IdentifiedObject.mRID>_09060203-F618-441C-B3F9-6F710402AD92</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s20a_A</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:EnergyConsumerPhase.p>40000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>20000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_95907703-6AAC-4682-B670-CBD86EA7F67A"/>
  <cim:PowerSystemResource.Location rdf:resource="#_C9F122A9-54D4-48A9-8A57-9F1F0F68C6E1"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_66E68FFD-26CB-4C05-B25F-E4AB67D7F73D">
  <cim:IdentifiedObject.mRID>_66E68FFD-26CB-4C05-B25F-E4AB67D7F73D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s20a_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_95907703-6AAC-4682-B670-CBD86EA7F67A"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_4B65779E-E3AC-4CBD-AD62-B313FC3B84CB"/>
</cim:Terminal>
<cim:Location rdf:ID="_C9F122A9-54D4-48A9-8A57-9F1F0F68C6E1">
  <cim:IdentifiedObject.mRID>_C9F122A9-54D4-48A9-8A57-9F1F0F68C6E1</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s20a_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_8ECC7C47-F82A-48DB-8598-B24B2CA84980"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_62072209-01E3-4A4D-873A-A55E6C61254A">
  <cim:PositionPoint.Location rdf:resource="#_C9F122A9-54D4-48A9-8A57-9F1F0F68C6E1"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>925</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2325</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_D52A09C6-EEC0-47D3-BD6D-1E7160979643">
  <cim:IdentifiedObject.mRID>_D52A09C6-EEC0-47D3-BD6D-1E7160979643</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s22b</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_F49D1288-9EC6-47DB-8769-57E2B6EDB124"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_E5DE5264-0527-428F-B8C3-2598B359CFC2"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_4DA43E03-320A-4465-A3A5-9F6D364638A6"/>
  <cim:EnergyConsumer.p>40000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>20000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_E04289A3-5B4F-4D41-9C4F-C78FBE6EB55D"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_5BB56B7F-5064-4498-B5D3-43CD83EB8E86">
  <cim:IdentifiedObject.mRID>_5BB56B7F-5064-4498-B5D3-43CD83EB8E86</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s22b_B</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:EnergyConsumerPhase.p>40000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>20000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_D52A09C6-EEC0-47D3-BD6D-1E7160979643"/>
  <cim:PowerSystemResource.Location rdf:resource="#_E04289A3-5B4F-4D41-9C4F-C78FBE6EB55D"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_387EC0BA-490C-4429-AA95-7CE8A5129BFE">
  <cim:IdentifiedObject.mRID>_387EC0BA-490C-4429-AA95-7CE8A5129BFE</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s22b_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_D52A09C6-EEC0-47D3-BD6D-1E7160979643"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_218D2AEE-CA57-4C20-AF42-CA98736066D1"/>
</cim:Terminal>
<cim:Location rdf:ID="_E04289A3-5B4F-4D41-9C4F-C78FBE6EB55D">
  <cim:IdentifiedObject.mRID>_E04289A3-5B4F-4D41-9C4F-C78FBE6EB55D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s22b_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_8ECC7C47-F82A-48DB-8598-B24B2CA84980"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_507F6B23-7EB4-4C9F-97ED-14046B737757">
  <cim:PositionPoint.Location rdf:resource="#_E04289A3-5B4F-4D41-9C4F-C78FBE6EB55D"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>975</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2625</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_900FBCCC-0924-4EC6-9971-24200682B66C">
  <cim:IdentifiedObject.mRID>_900FBCCC-0924-4EC6-9971-24200682B66C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s24c</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_F49D1288-9EC6-47DB-8769-57E2B6EDB124"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_E5DE5264-0527-428F-B8C3-2598B359CFC2"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_9AEC27E1-43EB-477B-AD67-C8BEC95C718D"/>
  <cim:EnergyConsumer.p>40000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>20000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_C7E54DCD-E9DD-4BFF-8191-B18AB83424A5"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_BABD8FFA-F71A-4AC7-9403-8D86CDBFF1A1">
  <cim:IdentifiedObject.mRID>_BABD8FFA-F71A-4AC7-9403-8D86CDBFF1A1</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s24c_C</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:EnergyConsumerPhase.p>40000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>20000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_900FBCCC-0924-4EC6-9971-24200682B66C"/>
  <cim:PowerSystemResource.Location rdf:resource="#_C7E54DCD-E9DD-4BFF-8191-B18AB83424A5"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_228B7EF5-785C-4CC5-B0EB-3EC688407340">
  <cim:IdentifiedObject.mRID>_228B7EF5-785C-4CC5-B0EB-3EC688407340</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s24c_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_900FBCCC-0924-4EC6-9971-24200682B66C"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_38990351-77F1-4C3A-847D-FAF892C9C0CF"/>
</cim:Terminal>
<cim:Location rdf:ID="_C7E54DCD-E9DD-4BFF-8191-B18AB83424A5">
  <cim:IdentifiedObject.mRID>_C7E54DCD-E9DD-4BFF-8191-B18AB83424A5</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s24c_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_8ECC7C47-F82A-48DB-8598-B24B2CA84980"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_81933FD8-9AD2-4A7E-99EF-8A063C48DB00">
  <cim:PositionPoint.Location rdf:resource="#_C7E54DCD-E9DD-4BFF-8191-B18AB83424A5"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>950</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2875</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_D241A54F-8509-49CA-8DC8-88E2657A187A">
  <cim:IdentifiedObject.mRID>_D241A54F-8509-49CA-8DC8-88E2657A187A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s28a</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_F49D1288-9EC6-47DB-8769-57E2B6EDB124"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_E5DE5264-0527-428F-B8C3-2598B359CFC2"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_973C464C-7A50-4970-BF9D-0DE7281606ED"/>
  <cim:EnergyConsumer.p>40000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>20000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_F909241E-7386-43C9-B7B6-7C12C4611D3D"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_1B516CE3-4B6C-47B0-B441-0A11D462A551">
  <cim:IdentifiedObject.mRID>_1B516CE3-4B6C-47B0-B441-0A11D462A551</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s28a_A</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:EnergyConsumerPhase.p>40000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>20000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_D241A54F-8509-49CA-8DC8-88E2657A187A"/>
  <cim:PowerSystemResource.Location rdf:resource="#_F909241E-7386-43C9-B7B6-7C12C4611D3D"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_7B42222B-B41E-4BCA-8837-A3F7E53421A7">
  <cim:IdentifiedObject.mRID>_7B42222B-B41E-4BCA-8837-A3F7E53421A7</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s28a_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_D241A54F-8509-49CA-8DC8-88E2657A187A"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_FE7AA633-27A8-465B-97E0-24979F0A1400"/>
</cim:Terminal>
<cim:Location rdf:ID="_F909241E-7386-43C9-B7B6-7C12C4611D3D">
  <cim:IdentifiedObject.mRID>_F909241E-7386-43C9-B7B6-7C12C4611D3D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s28a_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_8ECC7C47-F82A-48DB-8598-B24B2CA84980"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_652EC2D7-9A03-42C2-9059-912BF4039E3C">
  <cim:PositionPoint.Location rdf:resource="#_F909241E-7386-43C9-B7B6-7C12C4611D3D"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1500</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3350</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_CD0C53B3-1C42-410B-9500-3B222F179C1A">
  <cim:IdentifiedObject.mRID>_CD0C53B3-1C42-410B-9500-3B222F179C1A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s29a</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_F49D1288-9EC6-47DB-8769-57E2B6EDB124"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_E5DE5264-0527-428F-B8C3-2598B359CFC2"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_4DA43E03-320A-4465-A3A5-9F6D364638A6"/>
  <cim:EnergyConsumer.p>40000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>20000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_D9F3EF38-67B2-4F26-8827-F37CA00EE71C"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_92E14CBC-BA23-4A93-9BBD-09ACF3423823">
  <cim:IdentifiedObject.mRID>_92E14CBC-BA23-4A93-9BBD-09ACF3423823</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s29a_A</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:EnergyConsumerPhase.p>40000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>20000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_CD0C53B3-1C42-410B-9500-3B222F179C1A"/>
  <cim:PowerSystemResource.Location rdf:resource="#_D9F3EF38-67B2-4F26-8827-F37CA00EE71C"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_E1270C19-3063-4607-A5EC-5354D1F2F231">
  <cim:IdentifiedObject.mRID>_E1270C19-3063-4607-A5EC-5354D1F2F231</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s29a_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_CD0C53B3-1C42-410B-9500-3B222F179C1A"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_E0AD7C3C-A19C-4D81-9509-C8916E69B271"/>
</cim:Terminal>
<cim:Location rdf:ID="_D9F3EF38-67B2-4F26-8827-F37CA00EE71C">
  <cim:IdentifiedObject.mRID>_D9F3EF38-67B2-4F26-8827-F37CA00EE71C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s29a_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_8ECC7C47-F82A-48DB-8598-B24B2CA84980"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_743CEDBE-8600-4100-ADEC-AC28272FF96C">
  <cim:PositionPoint.Location rdf:resource="#_D9F3EF38-67B2-4F26-8827-F37CA00EE71C"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1500</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3650</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_ECE820C3-97B2-4E3A-85BB-9B21B7756CFC">
  <cim:IdentifiedObject.mRID>_ECE820C3-97B2-4E3A-85BB-9B21B7756CFC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s30c</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_F49D1288-9EC6-47DB-8769-57E2B6EDB124"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_E5DE5264-0527-428F-B8C3-2598B359CFC2"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_9AEC27E1-43EB-477B-AD67-C8BEC95C718D"/>
  <cim:EnergyConsumer.p>40000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>20000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_83D3B03B-548B-4415-A004-6241D1406273"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_84A06DBB-40E5-417F-BA49-22CFF145BAA0">
  <cim:IdentifiedObject.mRID>_84A06DBB-40E5-417F-BA49-22CFF145BAA0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s30c_C</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:EnergyConsumerPhase.p>40000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>20000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_ECE820C3-97B2-4E3A-85BB-9B21B7756CFC"/>
  <cim:PowerSystemResource.Location rdf:resource="#_83D3B03B-548B-4415-A004-6241D1406273"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_1FD5201F-33B5-4930-98D0-5799C96E829C">
  <cim:IdentifiedObject.mRID>_1FD5201F-33B5-4930-98D0-5799C96E829C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s30c_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_ECE820C3-97B2-4E3A-85BB-9B21B7756CFC"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_5030A95C-6137-46FE-92FB-C7AE38B2B7D0"/>
</cim:Terminal>
<cim:Location rdf:ID="_83D3B03B-548B-4415-A004-6241D1406273">
  <cim:IdentifiedObject.mRID>_83D3B03B-548B-4415-A004-6241D1406273</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s30c_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_8ECC7C47-F82A-48DB-8598-B24B2CA84980"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_5F4BC980-9D17-4C68-B7B7-FCC58E76BF56">
  <cim:PositionPoint.Location rdf:resource="#_83D3B03B-548B-4415-A004-6241D1406273"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1850</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3650</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_BE594737-EBA4-426A-963D-F90117766353">
  <cim:IdentifiedObject.mRID>_BE594737-EBA4-426A-963D-F90117766353</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s31c</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_F49D1288-9EC6-47DB-8769-57E2B6EDB124"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_E5DE5264-0527-428F-B8C3-2598B359CFC2"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_9AEC27E1-43EB-477B-AD67-C8BEC95C718D"/>
  <cim:EnergyConsumer.p>20000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>10000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_CEF15C2B-0CC5-446F-B9A6-4FE19073702E"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_5B8D9588-5463-4E0B-AE8E-A844E1131160">
  <cim:IdentifiedObject.mRID>_5B8D9588-5463-4E0B-AE8E-A844E1131160</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s31c_C</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:EnergyConsumerPhase.p>20000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>10000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_BE594737-EBA4-426A-963D-F90117766353"/>
  <cim:PowerSystemResource.Location rdf:resource="#_CEF15C2B-0CC5-446F-B9A6-4FE19073702E"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_BB06F3BA-792D-4919-99EA-08C733BA9109">
  <cim:IdentifiedObject.mRID>_BB06F3BA-792D-4919-99EA-08C733BA9109</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s31c_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_BE594737-EBA4-426A-963D-F90117766353"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_AFBFB618-371F-4136-9B6A-EA83A534A872"/>
</cim:Terminal>
<cim:Location rdf:ID="_CEF15C2B-0CC5-446F-B9A6-4FE19073702E">
  <cim:IdentifiedObject.mRID>_CEF15C2B-0CC5-446F-B9A6-4FE19073702E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s31c_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_8ECC7C47-F82A-48DB-8598-B24B2CA84980"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_B86F4D38-7AB1-4175-9E09-5D75DFA079B0">
  <cim:PositionPoint.Location rdf:resource="#_CEF15C2B-0CC5-446F-B9A6-4FE19073702E"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1150</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3375</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_318F4EF8-183E-4F76-AAF7-B9BA7C07E136">
  <cim:IdentifiedObject.mRID>_318F4EF8-183E-4F76-AAF7-B9BA7C07E136</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s32c</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_F49D1288-9EC6-47DB-8769-57E2B6EDB124"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_E5DE5264-0527-428F-B8C3-2598B359CFC2"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_9AEC27E1-43EB-477B-AD67-C8BEC95C718D"/>
  <cim:EnergyConsumer.p>20000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>10000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_37B115CC-808F-4984-B860-21A799858FFF"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_CB242B69-5D04-4138-A0E9-203551FC4D72">
  <cim:IdentifiedObject.mRID>_CB242B69-5D04-4138-A0E9-203551FC4D72</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s32c_C</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:EnergyConsumerPhase.p>20000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>10000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_318F4EF8-183E-4F76-AAF7-B9BA7C07E136"/>
  <cim:PowerSystemResource.Location rdf:resource="#_37B115CC-808F-4984-B860-21A799858FFF"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_CDEA26B7-B566-49C4-9E23-F3FA848EDF89">
  <cim:IdentifiedObject.mRID>_CDEA26B7-B566-49C4-9E23-F3FA848EDF89</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s32c_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_318F4EF8-183E-4F76-AAF7-B9BA7C07E136"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_22B15E4C-F6B5-4308-90D7-8CC6A73E0655"/>
</cim:Terminal>
<cim:Location rdf:ID="_37B115CC-808F-4984-B860-21A799858FFF">
  <cim:IdentifiedObject.mRID>_37B115CC-808F-4984-B860-21A799858FFF</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s32c_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_8ECC7C47-F82A-48DB-8598-B24B2CA84980"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_E9227B78-7858-4A8B-80AB-AB388568C51D">
  <cim:PositionPoint.Location rdf:resource="#_37B115CC-808F-4984-B860-21A799858FFF"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1150</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3675</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_FDD42B5B-C500-43C1-9724-9C9ADD0E3342">
  <cim:IdentifiedObject.mRID>_FDD42B5B-C500-43C1-9724-9C9ADD0E3342</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s33a</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_F49D1288-9EC6-47DB-8769-57E2B6EDB124"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_E5DE5264-0527-428F-B8C3-2598B359CFC2"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_973C464C-7A50-4970-BF9D-0DE7281606ED"/>
  <cim:EnergyConsumer.p>40000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>20000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_57C5ED03-77AA-4FFF-8A7F-EAF99706B8D0"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_1EA23CAC-C0E7-48F8-91FE-01A139CC8CD1">
  <cim:IdentifiedObject.mRID>_1EA23CAC-C0E7-48F8-91FE-01A139CC8CD1</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s33a_A</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:EnergyConsumerPhase.p>40000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>20000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_FDD42B5B-C500-43C1-9724-9C9ADD0E3342"/>
  <cim:PowerSystemResource.Location rdf:resource="#_57C5ED03-77AA-4FFF-8A7F-EAF99706B8D0"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_1934F4F8-9D33-4EE9-B564-9B8B7C4AE19D">
  <cim:IdentifiedObject.mRID>_1934F4F8-9D33-4EE9-B564-9B8B7C4AE19D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s33a_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_FDD42B5B-C500-43C1-9724-9C9ADD0E3342"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_BA4A1DD6-5989-4391-96C1-66A2EC784002"/>
</cim:Terminal>
<cim:Location rdf:ID="_57C5ED03-77AA-4FFF-8A7F-EAF99706B8D0">
  <cim:IdentifiedObject.mRID>_57C5ED03-77AA-4FFF-8A7F-EAF99706B8D0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s33a_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_8ECC7C47-F82A-48DB-8598-B24B2CA84980"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_9F7AD86B-3126-4AEB-8FC4-DD421644C849">
  <cim:PositionPoint.Location rdf:resource="#_57C5ED03-77AA-4FFF-8A7F-EAF99706B8D0"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>875</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3650</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_44F8A5A2-A965-44CF-A26B-E0536E47CFF3">
  <cim:IdentifiedObject.mRID>_44F8A5A2-A965-44CF-A26B-E0536E47CFF3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s34c</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_F49D1288-9EC6-47DB-8769-57E2B6EDB124"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_E5DE5264-0527-428F-B8C3-2598B359CFC2"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_4DA43E03-320A-4465-A3A5-9F6D364638A6"/>
  <cim:EnergyConsumer.p>40000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>20000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_A25AC33A-24E9-4F6E-BCAF-2DC61746151F"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_CE76CB2D-F1B7-4975-A5C5-9965C4C876E3">
  <cim:IdentifiedObject.mRID>_CE76CB2D-F1B7-4975-A5C5-9965C4C876E3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s34c_C</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:EnergyConsumerPhase.p>40000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>20000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_44F8A5A2-A965-44CF-A26B-E0536E47CFF3"/>
  <cim:PowerSystemResource.Location rdf:resource="#_A25AC33A-24E9-4F6E-BCAF-2DC61746151F"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_34F55C28-5FD7-4071-B879-16665C39C710">
  <cim:IdentifiedObject.mRID>_34F55C28-5FD7-4071-B879-16665C39C710</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s34c_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_44F8A5A2-A965-44CF-A26B-E0536E47CFF3"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_84293533-13C8-48AA-B5AE-526AD71683FB"/>
</cim:Terminal>
<cim:Location rdf:ID="_A25AC33A-24E9-4F6E-BCAF-2DC61746151F">
  <cim:IdentifiedObject.mRID>_A25AC33A-24E9-4F6E-BCAF-2DC61746151F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s34c_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_8ECC7C47-F82A-48DB-8598-B24B2CA84980"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_5BDA1628-25A0-4D1C-A303-2A40B8F825C4">
  <cim:PositionPoint.Location rdf:resource="#_A25AC33A-24E9-4F6E-BCAF-2DC61746151F"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1500</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1350</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_78123303-8497-4773-84D4-220A5648C004">
  <cim:IdentifiedObject.mRID>_78123303-8497-4773-84D4-220A5648C004</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s35a</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_F49D1288-9EC6-47DB-8769-57E2B6EDB124"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_E5DE5264-0527-428F-B8C3-2598B359CFC2"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_9AEC27E1-43EB-477B-AD67-C8BEC95C718D"/>
  <cim:EnergyConsumer.p>40000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>20000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_69DEE42F-1305-4128-981F-1B41B93EB462"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_D83A87AB-3EA3-4E8B-884D-BABFED0DAB10">
  <cim:IdentifiedObject.mRID>_D83A87AB-3EA3-4E8B-884D-BABFED0DAB10</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s35a_A</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:EnergyConsumerPhase.p>40000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>20000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_78123303-8497-4773-84D4-220A5648C004"/>
  <cim:PowerSystemResource.Location rdf:resource="#_69DEE42F-1305-4128-981F-1B41B93EB462"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_C04A4942-5CE0-416E-8268-89D86E3C62B1">
  <cim:IdentifiedObject.mRID>_C04A4942-5CE0-416E-8268-89D86E3C62B1</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s35a_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_78123303-8497-4773-84D4-220A5648C004"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_794F777B-2AE8-4E38-BEC1-96AE230B3BD9"/>
</cim:Terminal>
<cim:Location rdf:ID="_69DEE42F-1305-4128-981F-1B41B93EB462">
  <cim:IdentifiedObject.mRID>_69DEE42F-1305-4128-981F-1B41B93EB462</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s35a_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_8ECC7C47-F82A-48DB-8598-B24B2CA84980"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_2EDE95FB-BF41-408A-B1F4-8A97683802D4">
  <cim:PositionPoint.Location rdf:resource="#_69DEE42F-1305-4128-981F-1B41B93EB462"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1975</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2325</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_19F3C286-BE36-4257-AE4E-587C8D496D75">
  <cim:IdentifiedObject.mRID>_19F3C286-BE36-4257-AE4E-587C8D496D75</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s37a</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_F49D1288-9EC6-47DB-8769-57E2B6EDB124"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_E5DE5264-0527-428F-B8C3-2598B359CFC2"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_4DA43E03-320A-4465-A3A5-9F6D364638A6"/>
  <cim:EnergyConsumer.p>40000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>20000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_0A0FA69E-1396-4333-A741-D8C0ED0F59D7"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_385C661C-A0B0-4291-B662-8221A6C26F89">
  <cim:IdentifiedObject.mRID>_385C661C-A0B0-4291-B662-8221A6C26F89</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s37a_A</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:EnergyConsumerPhase.p>40000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>20000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_19F3C286-BE36-4257-AE4E-587C8D496D75"/>
  <cim:PowerSystemResource.Location rdf:resource="#_0A0FA69E-1396-4333-A741-D8C0ED0F59D7"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_927E7031-B9C8-4F7A-8915-225563827A69">
  <cim:IdentifiedObject.mRID>_927E7031-B9C8-4F7A-8915-225563827A69</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s37a_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_19F3C286-BE36-4257-AE4E-587C8D496D75"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_872E78B6-D36F-4C13-A1CC-3A66C4C6FFD7"/>
</cim:Terminal>
<cim:Location rdf:ID="_0A0FA69E-1396-4333-A741-D8C0ED0F59D7">
  <cim:IdentifiedObject.mRID>_0A0FA69E-1396-4333-A741-D8C0ED0F59D7</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s37a_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_8ECC7C47-F82A-48DB-8598-B24B2CA84980"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_653C0108-95C4-4B48-B0B8-A2AE2341B202">
  <cim:PositionPoint.Location rdf:resource="#_0A0FA69E-1396-4333-A741-D8C0ED0F59D7"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1775</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2000</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_F54A197F-2028-491E-A58B-D2FB255F9E52">
  <cim:IdentifiedObject.mRID>_F54A197F-2028-491E-A58B-D2FB255F9E52</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s38b</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_F49D1288-9EC6-47DB-8769-57E2B6EDB124"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_E5DE5264-0527-428F-B8C3-2598B359CFC2"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_973C464C-7A50-4970-BF9D-0DE7281606ED"/>
  <cim:EnergyConsumer.p>20000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>10000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_432413EC-4282-4680-B6B3-EA6E79DE9D58"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_EE531AF9-B7FA-4760-AC19-6964FC2EB1D1">
  <cim:IdentifiedObject.mRID>_EE531AF9-B7FA-4760-AC19-6964FC2EB1D1</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s38b_B</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:EnergyConsumerPhase.p>20000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>10000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_F54A197F-2028-491E-A58B-D2FB255F9E52"/>
  <cim:PowerSystemResource.Location rdf:resource="#_432413EC-4282-4680-B6B3-EA6E79DE9D58"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_B26D8A62-9B4B-473E-B4D5-C21A079996B1">
  <cim:IdentifiedObject.mRID>_B26D8A62-9B4B-473E-B4D5-C21A079996B1</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s38b_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_F54A197F-2028-491E-A58B-D2FB255F9E52"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_D3EACB36-28F8-4EF8-9510-B52116EF9E1C"/>
</cim:Terminal>
<cim:Location rdf:ID="_432413EC-4282-4680-B6B3-EA6E79DE9D58">
  <cim:IdentifiedObject.mRID>_432413EC-4282-4680-B6B3-EA6E79DE9D58</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s38b_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_8ECC7C47-F82A-48DB-8598-B24B2CA84980"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_5C36F78A-77BD-46A1-B899-E737760B2499">
  <cim:PositionPoint.Location rdf:resource="#_432413EC-4282-4680-B6B3-EA6E79DE9D58"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2325</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2000</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_802252FF-79E0-4547-AA67-9F2902CFEE65">
  <cim:IdentifiedObject.mRID>_802252FF-79E0-4547-AA67-9F2902CFEE65</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s39b</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_F49D1288-9EC6-47DB-8769-57E2B6EDB124"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_E5DE5264-0527-428F-B8C3-2598B359CFC2"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_9AEC27E1-43EB-477B-AD67-C8BEC95C718D"/>
  <cim:EnergyConsumer.p>20000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>10000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_96C312BF-E0A5-4A56-89EC-3A621728ACAA"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_0C778F4A-5BDB-4E65-A3D5-09D5491D59A1">
  <cim:IdentifiedObject.mRID>_0C778F4A-5BDB-4E65-A3D5-09D5491D59A1</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s39b_B</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:EnergyConsumerPhase.p>20000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>10000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_802252FF-79E0-4547-AA67-9F2902CFEE65"/>
  <cim:PowerSystemResource.Location rdf:resource="#_96C312BF-E0A5-4A56-89EC-3A621728ACAA"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_C88B90E8-2311-410C-910A-4FA499DCD5EE">
  <cim:IdentifiedObject.mRID>_C88B90E8-2311-410C-910A-4FA499DCD5EE</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s39b_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_802252FF-79E0-4547-AA67-9F2902CFEE65"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_0A7CD709-4B59-4F48-9295-0A721E9022EC"/>
</cim:Terminal>
<cim:Location rdf:ID="_96C312BF-E0A5-4A56-89EC-3A621728ACAA">
  <cim:IdentifiedObject.mRID>_96C312BF-E0A5-4A56-89EC-3A621728ACAA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s39b_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_8ECC7C47-F82A-48DB-8598-B24B2CA84980"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_604B95FC-7864-4EF6-83D7-E6314DA458E9">
  <cim:PositionPoint.Location rdf:resource="#_96C312BF-E0A5-4A56-89EC-3A621728ACAA"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2650</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2000</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_8B5E00F7-6B77-4007-ADD2-C328851D6CDD">
  <cim:IdentifiedObject.mRID>_8B5E00F7-6B77-4007-ADD2-C328851D6CDD</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s41c</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_F49D1288-9EC6-47DB-8769-57E2B6EDB124"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_E5DE5264-0527-428F-B8C3-2598B359CFC2"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_9AEC27E1-43EB-477B-AD67-C8BEC95C718D"/>
  <cim:EnergyConsumer.p>20000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>10000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_0F3A093A-9BAD-4896-B81E-E186E670A419"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_BB93D0B2-9F2A-4D3B-B13F-1D136DE09495">
  <cim:IdentifiedObject.mRID>_BB93D0B2-9F2A-4D3B-B13F-1D136DE09495</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s41c_C</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:EnergyConsumerPhase.p>20000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>10000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_8B5E00F7-6B77-4007-ADD2-C328851D6CDD"/>
  <cim:PowerSystemResource.Location rdf:resource="#_0F3A093A-9BAD-4896-B81E-E186E670A419"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_B6047627-FA33-4DB6-A27C-F3EFE9396BC7">
  <cim:IdentifiedObject.mRID>_B6047627-FA33-4DB6-A27C-F3EFE9396BC7</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s41c_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_8B5E00F7-6B77-4007-ADD2-C328851D6CDD"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_13FD8CA8-8354-440C-8338-13B3145A2E07"/>
</cim:Terminal>
<cim:Location rdf:ID="_0F3A093A-9BAD-4896-B81E-E186E670A419">
  <cim:IdentifiedObject.mRID>_0F3A093A-9BAD-4896-B81E-E186E670A419</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s41c_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_8ECC7C47-F82A-48DB-8598-B24B2CA84980"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_EC2585A5-B72D-46F8-96ED-733F7CBAA132">
  <cim:PositionPoint.Location rdf:resource="#_0F3A093A-9BAD-4896-B81E-E186E670A419"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2300</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2575</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_1BBC2C85-ECBE-4BCE-90C0-43F18B846904">
  <cim:IdentifiedObject.mRID>_1BBC2C85-ECBE-4BCE-90C0-43F18B846904</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s42a</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_F49D1288-9EC6-47DB-8769-57E2B6EDB124"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_E5DE5264-0527-428F-B8C3-2598B359CFC2"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_9AEC27E1-43EB-477B-AD67-C8BEC95C718D"/>
  <cim:EnergyConsumer.p>20000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>10000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_40C41742-F7A5-42E2-9B9C-5269F2B9B7B7"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_E3733E93-F1DE-481F-AC82-B701DA8383AB">
  <cim:IdentifiedObject.mRID>_E3733E93-F1DE-481F-AC82-B701DA8383AB</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s42a_A</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:EnergyConsumerPhase.p>20000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>10000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_1BBC2C85-ECBE-4BCE-90C0-43F18B846904"/>
  <cim:PowerSystemResource.Location rdf:resource="#_40C41742-F7A5-42E2-9B9C-5269F2B9B7B7"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_19F1CE15-C249-43DD-BEF0-4E6C85DF8A07">
  <cim:IdentifiedObject.mRID>_19F1CE15-C249-43DD-BEF0-4E6C85DF8A07</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s42a_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_1BBC2C85-ECBE-4BCE-90C0-43F18B846904"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_506385CD-62A2-4111-B8E0-359EEB526B11"/>
</cim:Terminal>
<cim:Location rdf:ID="_40C41742-F7A5-42E2-9B9C-5269F2B9B7B7">
  <cim:IdentifiedObject.mRID>_40C41742-F7A5-42E2-9B9C-5269F2B9B7B7</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s42a_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_8ECC7C47-F82A-48DB-8598-B24B2CA84980"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_F1302997-B782-4504-819E-BE73D3234D82">
  <cim:PositionPoint.Location rdf:resource="#_40C41742-F7A5-42E2-9B9C-5269F2B9B7B7"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1975</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2825</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_74106F23-B494-4C90-9C94-AD0752A9C28D">
  <cim:IdentifiedObject.mRID>_74106F23-B494-4C90-9C94-AD0752A9C28D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s43b</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_F49D1288-9EC6-47DB-8769-57E2B6EDB124"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_E5DE5264-0527-428F-B8C3-2598B359CFC2"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_4DA43E03-320A-4465-A3A5-9F6D364638A6"/>
  <cim:EnergyConsumer.p>40000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>20000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_EB1D77D1-19B3-4B38-B15B-10E3C3F5C9B9"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_E448DCBF-78A9-46F0-BBFC-3517C43B7E66">
  <cim:IdentifiedObject.mRID>_E448DCBF-78A9-46F0-BBFC-3517C43B7E66</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s43b_B</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:EnergyConsumerPhase.p>40000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>20000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_74106F23-B494-4C90-9C94-AD0752A9C28D"/>
  <cim:PowerSystemResource.Location rdf:resource="#_EB1D77D1-19B3-4B38-B15B-10E3C3F5C9B9"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_87130895-7F79-4B5B-8527-445CD9F986E0">
  <cim:IdentifiedObject.mRID>_87130895-7F79-4B5B-8527-445CD9F986E0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s43b_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_74106F23-B494-4C90-9C94-AD0752A9C28D"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_F8C744D6-F521-4DC9-8E00-C203D2B6E490"/>
</cim:Terminal>
<cim:Location rdf:ID="_EB1D77D1-19B3-4B38-B15B-10E3C3F5C9B9">
  <cim:IdentifiedObject.mRID>_EB1D77D1-19B3-4B38-B15B-10E3C3F5C9B9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s43b_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_8ECC7C47-F82A-48DB-8598-B24B2CA84980"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_AFCB2258-512F-4042-9AD7-7B7BCA069A71">
  <cim:PositionPoint.Location rdf:resource="#_EB1D77D1-19B3-4B38-B15B-10E3C3F5C9B9"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2475</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2825</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_2696E326-1A2F-4EDF-9119-0E494FDA7445">
  <cim:IdentifiedObject.mRID>_2696E326-1A2F-4EDF-9119-0E494FDA7445</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s45a</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_F49D1288-9EC6-47DB-8769-57E2B6EDB124"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_E5DE5264-0527-428F-B8C3-2598B359CFC2"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_973C464C-7A50-4970-BF9D-0DE7281606ED"/>
  <cim:EnergyConsumer.p>20000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>10000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_654B7DC6-93D0-42BC-8D1E-AB2064DF23F8"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_0477A09A-60C8-4C70-AFD1-B7D3E2F3A10B">
  <cim:IdentifiedObject.mRID>_0477A09A-60C8-4C70-AFD1-B7D3E2F3A10B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s45a_A</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:EnergyConsumerPhase.p>20000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>10000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_2696E326-1A2F-4EDF-9119-0E494FDA7445"/>
  <cim:PowerSystemResource.Location rdf:resource="#_654B7DC6-93D0-42BC-8D1E-AB2064DF23F8"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_67B7BDEC-E1C6-4889-ABF5-88518C2345DA">
  <cim:IdentifiedObject.mRID>_67B7BDEC-E1C6-4889-ABF5-88518C2345DA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s45a_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_2696E326-1A2F-4EDF-9119-0E494FDA7445"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_1CD1BF7F-333F-4CD0-9E01-9DA81A69F95B"/>
</cim:Terminal>
<cim:Location rdf:ID="_654B7DC6-93D0-42BC-8D1E-AB2064DF23F8">
  <cim:IdentifiedObject.mRID>_654B7DC6-93D0-42BC-8D1E-AB2064DF23F8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s45a_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_8ECC7C47-F82A-48DB-8598-B24B2CA84980"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_01532F96-70E0-4FDE-8C34-3BCDC891C589">
  <cim:PositionPoint.Location rdf:resource="#_654B7DC6-93D0-42BC-8D1E-AB2064DF23F8"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2175</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3025</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_820E4C63-DD30-4F38-8268-6747A9C0B818">
  <cim:IdentifiedObject.mRID>_820E4C63-DD30-4F38-8268-6747A9C0B818</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s46a</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_F49D1288-9EC6-47DB-8769-57E2B6EDB124"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_E5DE5264-0527-428F-B8C3-2598B359CFC2"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_9AEC27E1-43EB-477B-AD67-C8BEC95C718D"/>
  <cim:EnergyConsumer.p>20000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>10000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_932A3D00-E12A-415A-88CF-8B925AA50479"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_05BA741C-68B6-43EC-8E05-77E0A31F1FD8">
  <cim:IdentifiedObject.mRID>_05BA741C-68B6-43EC-8E05-77E0A31F1FD8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s46a_A</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:EnergyConsumerPhase.p>20000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>10000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_820E4C63-DD30-4F38-8268-6747A9C0B818"/>
  <cim:PowerSystemResource.Location rdf:resource="#_932A3D00-E12A-415A-88CF-8B925AA50479"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_56267956-E849-48FC-AC7C-D1615CCEB7D6">
  <cim:IdentifiedObject.mRID>_56267956-E849-48FC-AC7C-D1615CCEB7D6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s46a_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_820E4C63-DD30-4F38-8268-6747A9C0B818"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_71EBE0E1-DD6E-42BA-80F7-4BE3BF3757E1"/>
</cim:Terminal>
<cim:Location rdf:ID="_932A3D00-E12A-415A-88CF-8B925AA50479">
  <cim:IdentifiedObject.mRID>_932A3D00-E12A-415A-88CF-8B925AA50479</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s46a_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_8ECC7C47-F82A-48DB-8598-B24B2CA84980"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_42B14C05-51C5-46C1-91FF-F90EC1F1B9FD">
  <cim:PositionPoint.Location rdf:resource="#_932A3D00-E12A-415A-88CF-8B925AA50479"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2475</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3025</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_09EFC5B2-F4D7-4847-A90D-D1A6179662CF">
  <cim:IdentifiedObject.mRID>_09EFC5B2-F4D7-4847-A90D-D1A6179662CF</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s47</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_F49D1288-9EC6-47DB-8769-57E2B6EDB124"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_E5DE5264-0527-428F-B8C3-2598B359CFC2"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_973C464C-7A50-4970-BF9D-0DE7281606ED"/>
  <cim:EnergyConsumer.p>105000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>75000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_A2C2DDDB-7CB3-4D43-AFF3-BDB69E99101C"/>
</cim:EnergyConsumer>
<cim:Terminal rdf:ID="_D7A0D827-4558-468E-ACAA-640B54732193">
  <cim:IdentifiedObject.mRID>_D7A0D827-4558-468E-ACAA-640B54732193</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s47_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_09EFC5B2-F4D7-4847-A90D-D1A6179662CF"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_78D6BA76-E39D-4C68-8FFE-B039DAE0E547"/>
</cim:Terminal>
<cim:Location rdf:ID="_A2C2DDDB-7CB3-4D43-AFF3-BDB69E99101C">
  <cim:IdentifiedObject.mRID>_A2C2DDDB-7CB3-4D43-AFF3-BDB69E99101C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s47_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_8ECC7C47-F82A-48DB-8598-B24B2CA84980"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_5732D938-65ED-4D1E-8174-27A548FDA07B">
  <cim:PositionPoint.Location rdf:resource="#_A2C2DDDB-7CB3-4D43-AFF3-BDB69E99101C"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1975</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3275</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_FD20B259-4E56-4C86-8F9A-7C3F84A53611">
  <cim:IdentifiedObject.mRID>_FD20B259-4E56-4C86-8F9A-7C3F84A53611</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s48</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_F49D1288-9EC6-47DB-8769-57E2B6EDB124"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_E5DE5264-0527-428F-B8C3-2598B359CFC2"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_4DA43E03-320A-4465-A3A5-9F6D364638A6"/>
  <cim:EnergyConsumer.p>210000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>150000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_E3A5D74A-33B5-498F-8DF1-9B6054B96732"/>
</cim:EnergyConsumer>
<cim:Terminal rdf:ID="_D1BB40AE-4AAC-4263-8954-98258D9913BB">
  <cim:IdentifiedObject.mRID>_D1BB40AE-4AAC-4263-8954-98258D9913BB</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s48_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_FD20B259-4E56-4C86-8F9A-7C3F84A53611"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_68132C9E-972E-415B-810C-175B595B9876"/>
</cim:Terminal>
<cim:Location rdf:ID="_E3A5D74A-33B5-498F-8DF1-9B6054B96732">
  <cim:IdentifiedObject.mRID>_E3A5D74A-33B5-498F-8DF1-9B6054B96732</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s48_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_8ECC7C47-F82A-48DB-8598-B24B2CA84980"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_51789806-86D3-4388-949F-5E5731868114">
  <cim:PositionPoint.Location rdf:resource="#_E3A5D74A-33B5-498F-8DF1-9B6054B96732"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1825</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3275</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_4FA9CF4E-A1C1-4674-993D-9F682D3F71EF">
  <cim:IdentifiedObject.mRID>_4FA9CF4E-A1C1-4674-993D-9F682D3F71EF</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s49a</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_F49D1288-9EC6-47DB-8769-57E2B6EDB124"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_E5DE5264-0527-428F-B8C3-2598B359CFC2"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_9AEC27E1-43EB-477B-AD67-C8BEC95C718D"/>
  <cim:EnergyConsumer.p>35000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>25000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_131A9206-409D-4E0C-A82A-348B323ADBC5"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_A0AEAD86-E733-4199-BDB3-53417EF545A0">
  <cim:IdentifiedObject.mRID>_A0AEAD86-E733-4199-BDB3-53417EF545A0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s49a_A</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:EnergyConsumerPhase.p>35000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>25000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_4FA9CF4E-A1C1-4674-993D-9F682D3F71EF"/>
  <cim:PowerSystemResource.Location rdf:resource="#_131A9206-409D-4E0C-A82A-348B323ADBC5"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_6DF55626-040C-47C1-856C-B9505CB964BC">
  <cim:IdentifiedObject.mRID>_6DF55626-040C-47C1-856C-B9505CB964BC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s49a_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_4FA9CF4E-A1C1-4674-993D-9F682D3F71EF"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_16E02813-5092-4C69-8A02-B3686576D9FE"/>
</cim:Terminal>
<cim:Location rdf:ID="_131A9206-409D-4E0C-A82A-348B323ADBC5">
  <cim:IdentifiedObject.mRID>_131A9206-409D-4E0C-A82A-348B323ADBC5</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s49a_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_8ECC7C47-F82A-48DB-8598-B24B2CA84980"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_2A76506A-1435-4EEF-9701-F2E63559385D">
  <cim:PositionPoint.Location rdf:resource="#_131A9206-409D-4E0C-A82A-348B323ADBC5"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2225</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3275</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_6949848D-848A-47C8-A3DE-9CA3CECCDEC9">
  <cim:IdentifiedObject.mRID>_6949848D-848A-47C8-A3DE-9CA3CECCDEC9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s49b</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_F49D1288-9EC6-47DB-8769-57E2B6EDB124"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_E5DE5264-0527-428F-B8C3-2598B359CFC2"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_9AEC27E1-43EB-477B-AD67-C8BEC95C718D"/>
  <cim:EnergyConsumer.p>70000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>50000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_E0B1525A-4318-4B35-A176-CE47D9E45F77"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_5F027931-4DCC-48C2-9381-97E452F5DDA1">
  <cim:IdentifiedObject.mRID>_5F027931-4DCC-48C2-9381-97E452F5DDA1</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s49b_B</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:EnergyConsumerPhase.p>70000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>50000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_6949848D-848A-47C8-A3DE-9CA3CECCDEC9"/>
  <cim:PowerSystemResource.Location rdf:resource="#_E0B1525A-4318-4B35-A176-CE47D9E45F77"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_9C0B3A01-380A-4B9D-B324-3AB7A9BAE1DD">
  <cim:IdentifiedObject.mRID>_9C0B3A01-380A-4B9D-B324-3AB7A9BAE1DD</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s49b_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_6949848D-848A-47C8-A3DE-9CA3CECCDEC9"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_16E02813-5092-4C69-8A02-B3686576D9FE"/>
</cim:Terminal>
<cim:Location rdf:ID="_E0B1525A-4318-4B35-A176-CE47D9E45F77">
  <cim:IdentifiedObject.mRID>_E0B1525A-4318-4B35-A176-CE47D9E45F77</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s49b_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_8ECC7C47-F82A-48DB-8598-B24B2CA84980"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_3ADAFCAD-EA27-4D39-A3EA-0F82921F1619">
  <cim:PositionPoint.Location rdf:resource="#_E0B1525A-4318-4B35-A176-CE47D9E45F77"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2225</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3275</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_500AB716-0B8E-4943-8A59-F215BA7C8661">
  <cim:IdentifiedObject.mRID>_500AB716-0B8E-4943-8A59-F215BA7C8661</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s49c</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_F49D1288-9EC6-47DB-8769-57E2B6EDB124"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_E5DE5264-0527-428F-B8C3-2598B359CFC2"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_9AEC27E1-43EB-477B-AD67-C8BEC95C718D"/>
  <cim:EnergyConsumer.p>35000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>20000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_3D76A9CB-B819-4D6A-93CD-B646C898505A"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_8659AAE4-B357-4417-BA5E-0C15D40DF078">
  <cim:IdentifiedObject.mRID>_8659AAE4-B357-4417-BA5E-0C15D40DF078</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s49c_C</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:EnergyConsumerPhase.p>35000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>20000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_500AB716-0B8E-4943-8A59-F215BA7C8661"/>
  <cim:PowerSystemResource.Location rdf:resource="#_3D76A9CB-B819-4D6A-93CD-B646C898505A"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_48F603F7-AFEB-4B6D-B0EA-599331140F1B">
  <cim:IdentifiedObject.mRID>_48F603F7-AFEB-4B6D-B0EA-599331140F1B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s49c_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_500AB716-0B8E-4943-8A59-F215BA7C8661"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_16E02813-5092-4C69-8A02-B3686576D9FE"/>
</cim:Terminal>
<cim:Location rdf:ID="_3D76A9CB-B819-4D6A-93CD-B646C898505A">
  <cim:IdentifiedObject.mRID>_3D76A9CB-B819-4D6A-93CD-B646C898505A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s49c_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_8ECC7C47-F82A-48DB-8598-B24B2CA84980"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_03492E62-ADC4-4FF9-A15A-FE8DEB9E466B">
  <cim:PositionPoint.Location rdf:resource="#_3D76A9CB-B819-4D6A-93CD-B646C898505A"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2225</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3275</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_D7571A19-BE7A-4B7C-AACD-A534EC969998">
  <cim:IdentifiedObject.mRID>_D7571A19-BE7A-4B7C-AACD-A534EC969998</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s50c</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_F49D1288-9EC6-47DB-8769-57E2B6EDB124"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_E5DE5264-0527-428F-B8C3-2598B359CFC2"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_9AEC27E1-43EB-477B-AD67-C8BEC95C718D"/>
  <cim:EnergyConsumer.p>40000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>20000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_ACC32F74-2DB5-4EFF-BB50-449DD850C856"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_1941A004-3ABA-4C19-A10E-39B4CD54297C">
  <cim:IdentifiedObject.mRID>_1941A004-3ABA-4C19-A10E-39B4CD54297C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s50c_C</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:EnergyConsumerPhase.p>40000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>20000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_D7571A19-BE7A-4B7C-AACD-A534EC969998"/>
  <cim:PowerSystemResource.Location rdf:resource="#_ACC32F74-2DB5-4EFF-BB50-449DD850C856"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_7E43F782-79AC-4D26-A026-2A7F3531C994">
  <cim:IdentifiedObject.mRID>_7E43F782-79AC-4D26-A026-2A7F3531C994</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s50c_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_D7571A19-BE7A-4B7C-AACD-A534EC969998"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_1948C17B-1FB4-442A-A1C9-C034E613AEFF"/>
</cim:Terminal>
<cim:Location rdf:ID="_ACC32F74-2DB5-4EFF-BB50-449DD850C856">
  <cim:IdentifiedObject.mRID>_ACC32F74-2DB5-4EFF-BB50-449DD850C856</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s50c_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_8ECC7C47-F82A-48DB-8598-B24B2CA84980"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_DC3FE719-6A7E-4400-B4B5-7D87FDB20DD8">
  <cim:PositionPoint.Location rdf:resource="#_ACC32F74-2DB5-4EFF-BB50-449DD850C856"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2475</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3275</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_E7784258-69AA-4B87-89E5-0F2DE2B271E9">
  <cim:IdentifiedObject.mRID>_E7784258-69AA-4B87-89E5-0F2DE2B271E9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s51a</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_F49D1288-9EC6-47DB-8769-57E2B6EDB124"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_E5DE5264-0527-428F-B8C3-2598B359CFC2"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_9AEC27E1-43EB-477B-AD67-C8BEC95C718D"/>
  <cim:EnergyConsumer.p>20000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>10000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_2A32D243-92BB-45C3-9858-77FE90953D30"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_F6289C8E-6A65-4353-B8C4-53AEC14D0F1D">
  <cim:IdentifiedObject.mRID>_F6289C8E-6A65-4353-B8C4-53AEC14D0F1D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s51a_A</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:EnergyConsumerPhase.p>20000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>10000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_E7784258-69AA-4B87-89E5-0F2DE2B271E9"/>
  <cim:PowerSystemResource.Location rdf:resource="#_2A32D243-92BB-45C3-9858-77FE90953D30"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_170C1B79-F9F6-4EC6-8EC0-2E6C67C554E7">
  <cim:IdentifiedObject.mRID>_170C1B79-F9F6-4EC6-8EC0-2E6C67C554E7</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s51a_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_E7784258-69AA-4B87-89E5-0F2DE2B271E9"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_C7639AEF-B8AD-49E3-B67D-BE6324E4E05D"/>
</cim:Terminal>
<cim:Location rdf:ID="_2A32D243-92BB-45C3-9858-77FE90953D30">
  <cim:IdentifiedObject.mRID>_2A32D243-92BB-45C3-9858-77FE90953D30</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s51a_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_8ECC7C47-F82A-48DB-8598-B24B2CA84980"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_A7DEB6DE-3719-4E0A-A77E-F5537A921399">
  <cim:PositionPoint.Location rdf:resource="#_2A32D243-92BB-45C3-9858-77FE90953D30"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2725</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3275</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_8F1299C1-FE5D-446B-8C97-4AA8FC33FFE9">
  <cim:IdentifiedObject.mRID>_8F1299C1-FE5D-446B-8C97-4AA8FC33FFE9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s52a</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_F49D1288-9EC6-47DB-8769-57E2B6EDB124"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_E5DE5264-0527-428F-B8C3-2598B359CFC2"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_9AEC27E1-43EB-477B-AD67-C8BEC95C718D"/>
  <cim:EnergyConsumer.p>40000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>20000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_C438B290-6C61-4A60-93A9-D5EC19F1FFBE"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_20C1123E-22CC-4B67-B7F9-1DF68159D54E">
  <cim:IdentifiedObject.mRID>_20C1123E-22CC-4B67-B7F9-1DF68159D54E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s52a_A</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:EnergyConsumerPhase.p>40000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>20000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_8F1299C1-FE5D-446B-8C97-4AA8FC33FFE9"/>
  <cim:PowerSystemResource.Location rdf:resource="#_C438B290-6C61-4A60-93A9-D5EC19F1FFBE"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_A0044AEC-4476-4358-B149-73F3B222B7F3">
  <cim:IdentifiedObject.mRID>_A0044AEC-4476-4358-B149-73F3B222B7F3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s52a_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_8F1299C1-FE5D-446B-8C97-4AA8FC33FFE9"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_1B69D87C-02AA-4561-8BDB-0D27392AA44A"/>
</cim:Terminal>
<cim:Location rdf:ID="_C438B290-6C61-4A60-93A9-D5EC19F1FFBE">
  <cim:IdentifiedObject.mRID>_C438B290-6C61-4A60-93A9-D5EC19F1FFBE</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s52a_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_8ECC7C47-F82A-48DB-8598-B24B2CA84980"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_4513EF9E-AA29-4E06-8598-53D39AEA1722">
  <cim:PositionPoint.Location rdf:resource="#_C438B290-6C61-4A60-93A9-D5EC19F1FFBE"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2000</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1500</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_C6C61027-3AE2-44CC-96AE-1D10E236192F">
  <cim:IdentifiedObject.mRID>_C6C61027-3AE2-44CC-96AE-1D10E236192F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s53a</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_F49D1288-9EC6-47DB-8769-57E2B6EDB124"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_E5DE5264-0527-428F-B8C3-2598B359CFC2"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_9AEC27E1-43EB-477B-AD67-C8BEC95C718D"/>
  <cim:EnergyConsumer.p>40000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>20000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_8547D7F6-77EE-4F7C-960C-AFC96A13DEE5"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_8D30DA60-1A92-4BDD-9731-553287A3974D">
  <cim:IdentifiedObject.mRID>_8D30DA60-1A92-4BDD-9731-553287A3974D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s53a_A</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:EnergyConsumerPhase.p>40000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>20000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_C6C61027-3AE2-44CC-96AE-1D10E236192F"/>
  <cim:PowerSystemResource.Location rdf:resource="#_8547D7F6-77EE-4F7C-960C-AFC96A13DEE5"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_6540FADA-F374-4824-B768-1C298EAA70E8">
  <cim:IdentifiedObject.mRID>_6540FADA-F374-4824-B768-1C298EAA70E8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s53a_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_C6C61027-3AE2-44CC-96AE-1D10E236192F"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_EB80DB5B-4970-425C-9467-8597D3E5B3CC"/>
</cim:Terminal>
<cim:Location rdf:ID="_8547D7F6-77EE-4F7C-960C-AFC96A13DEE5">
  <cim:IdentifiedObject.mRID>_8547D7F6-77EE-4F7C-960C-AFC96A13DEE5</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s53a_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_8ECC7C47-F82A-48DB-8598-B24B2CA84980"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_B7D853D2-0F7D-4913-B2DC-48DE60F735B8">
  <cim:PositionPoint.Location rdf:resource="#_8547D7F6-77EE-4F7C-960C-AFC96A13DEE5"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1500</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_8CE793C6-F1DD-41CC-8E25-B99D74FCF5F9">
  <cim:IdentifiedObject.mRID>_8CE793C6-F1DD-41CC-8E25-B99D74FCF5F9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s55a</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_F49D1288-9EC6-47DB-8769-57E2B6EDB124"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_E5DE5264-0527-428F-B8C3-2598B359CFC2"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_4DA43E03-320A-4465-A3A5-9F6D364638A6"/>
  <cim:EnergyConsumer.p>20000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>10000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_D9EBB95D-C788-4F9C-8FFB-8A6E2F39734C"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_70709CEA-8052-4508-AAC2-860865D4ED6B">
  <cim:IdentifiedObject.mRID>_70709CEA-8052-4508-AAC2-860865D4ED6B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s55a_A</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:EnergyConsumerPhase.p>20000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>10000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_8CE793C6-F1DD-41CC-8E25-B99D74FCF5F9"/>
  <cim:PowerSystemResource.Location rdf:resource="#_D9EBB95D-C788-4F9C-8FFB-8A6E2F39734C"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_FD073508-7CCD-4CBA-81F4-6A2974305B7A">
  <cim:IdentifiedObject.mRID>_FD073508-7CCD-4CBA-81F4-6A2974305B7A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s55a_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_8CE793C6-F1DD-41CC-8E25-B99D74FCF5F9"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_9506F565-249D-4EB7-941D-72DA1E3FE82A"/>
</cim:Terminal>
<cim:Location rdf:ID="_D9EBB95D-C788-4F9C-8FFB-8A6E2F39734C">
  <cim:IdentifiedObject.mRID>_D9EBB95D-C788-4F9C-8FFB-8A6E2F39734C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s55a_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_8ECC7C47-F82A-48DB-8598-B24B2CA84980"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_B7A206B4-C682-42AC-A9B4-D6562DF4D8EF">
  <cim:PositionPoint.Location rdf:resource="#_D9EBB95D-C788-4F9C-8FFB-8A6E2F39734C"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2600</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1500</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_3192B219-EC71-40F4-B668-7C3200B47869">
  <cim:IdentifiedObject.mRID>_3192B219-EC71-40F4-B668-7C3200B47869</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s56b</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_F49D1288-9EC6-47DB-8769-57E2B6EDB124"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_E5DE5264-0527-428F-B8C3-2598B359CFC2"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_9AEC27E1-43EB-477B-AD67-C8BEC95C718D"/>
  <cim:EnergyConsumer.p>20000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>10000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_C1A02652-9C26-42EC-AAC5-5D7666561BE8"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_26CC0A5B-7124-4171-9851-6F2CBC7A65D9">
  <cim:IdentifiedObject.mRID>_26CC0A5B-7124-4171-9851-6F2CBC7A65D9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s56b_B</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:EnergyConsumerPhase.p>20000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>10000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_3192B219-EC71-40F4-B668-7C3200B47869"/>
  <cim:PowerSystemResource.Location rdf:resource="#_C1A02652-9C26-42EC-AAC5-5D7666561BE8"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_5C47BA8F-3FA4-4AA8-9E43-A7CB1510B482">
  <cim:IdentifiedObject.mRID>_5C47BA8F-3FA4-4AA8-9E43-A7CB1510B482</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s56b_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_3192B219-EC71-40F4-B668-7C3200B47869"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_5CA76899-A92B-4386-BAEE-F156B1999B5B"/>
</cim:Terminal>
<cim:Location rdf:ID="_C1A02652-9C26-42EC-AAC5-5D7666561BE8">
  <cim:IdentifiedObject.mRID>_C1A02652-9C26-42EC-AAC5-5D7666561BE8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s56b_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_8ECC7C47-F82A-48DB-8598-B24B2CA84980"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_F407FBD1-08A6-4981-AF5A-DD885FBF803A">
  <cim:PositionPoint.Location rdf:resource="#_C1A02652-9C26-42EC-AAC5-5D7666561BE8"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2875</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1500</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_29178516-6EF4-4163-A26F-CF77F7CC97EC">
  <cim:IdentifiedObject.mRID>_29178516-6EF4-4163-A26F-CF77F7CC97EC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s58b</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_F49D1288-9EC6-47DB-8769-57E2B6EDB124"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_E5DE5264-0527-428F-B8C3-2598B359CFC2"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_973C464C-7A50-4970-BF9D-0DE7281606ED"/>
  <cim:EnergyConsumer.p>20000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>10000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_87678103-27B0-44F2-9415-991BAFA50ABA"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_DE7D921C-A86C-475E-9E83-2CBC0FE96F2A">
  <cim:IdentifiedObject.mRID>_DE7D921C-A86C-475E-9E83-2CBC0FE96F2A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s58b_B</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:EnergyConsumerPhase.p>20000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>10000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_29178516-6EF4-4163-A26F-CF77F7CC97EC"/>
  <cim:PowerSystemResource.Location rdf:resource="#_87678103-27B0-44F2-9415-991BAFA50ABA"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_92FAD984-67DB-4469-96EC-CC48E1823E08">
  <cim:IdentifiedObject.mRID>_92FAD984-67DB-4469-96EC-CC48E1823E08</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s58b_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_29178516-6EF4-4163-A26F-CF77F7CC97EC"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_B70DCBEF-4F29-4F75-90D9-896B523C63AE"/>
</cim:Terminal>
<cim:Location rdf:ID="_87678103-27B0-44F2-9415-991BAFA50ABA">
  <cim:IdentifiedObject.mRID>_87678103-27B0-44F2-9415-991BAFA50ABA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s58b_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_8ECC7C47-F82A-48DB-8598-B24B2CA84980"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_CE0D55C7-4B85-4A4B-A0E4-86B3CB6DD0F5">
  <cim:PositionPoint.Location rdf:resource="#_87678103-27B0-44F2-9415-991BAFA50ABA"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2075</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1850</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_226F6B89-3C71-42FA-946E-648FACE5E982">
  <cim:IdentifiedObject.mRID>_226F6B89-3C71-42FA-946E-648FACE5E982</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s59b</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_F49D1288-9EC6-47DB-8769-57E2B6EDB124"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_E5DE5264-0527-428F-B8C3-2598B359CFC2"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_9AEC27E1-43EB-477B-AD67-C8BEC95C718D"/>
  <cim:EnergyConsumer.p>20000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>10000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_17BFACB8-5E5B-49B1-BD77-AB1AB9B73DF0"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_50AAAA80-731B-4C73-9D96-A98497F743FE">
  <cim:IdentifiedObject.mRID>_50AAAA80-731B-4C73-9D96-A98497F743FE</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s59b_B</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:EnergyConsumerPhase.p>20000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>10000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_226F6B89-3C71-42FA-946E-648FACE5E982"/>
  <cim:PowerSystemResource.Location rdf:resource="#_17BFACB8-5E5B-49B1-BD77-AB1AB9B73DF0"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_12C03044-0FEE-42BE-B4F9-CF503CEA6950">
  <cim:IdentifiedObject.mRID>_12C03044-0FEE-42BE-B4F9-CF503CEA6950</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s59b_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_226F6B89-3C71-42FA-946E-648FACE5E982"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_91B0B2DF-4AEF-4EAE-95C7-EBECEF3A8D9A"/>
</cim:Terminal>
<cim:Location rdf:ID="_17BFACB8-5E5B-49B1-BD77-AB1AB9B73DF0">
  <cim:IdentifiedObject.mRID>_17BFACB8-5E5B-49B1-BD77-AB1AB9B73DF0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s59b_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_8ECC7C47-F82A-48DB-8598-B24B2CA84980"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_8280974C-9A38-43E7-9766-FA13FFC39ABB">
  <cim:PositionPoint.Location rdf:resource="#_17BFACB8-5E5B-49B1-BD77-AB1AB9B73DF0"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1825</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1850</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_CA6C3872-F017-4213-82A8-28815B798D06">
  <cim:IdentifiedObject.mRID>_CA6C3872-F017-4213-82A8-28815B798D06</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s60a</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_F49D1288-9EC6-47DB-8769-57E2B6EDB124"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_E5DE5264-0527-428F-B8C3-2598B359CFC2"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_9AEC27E1-43EB-477B-AD67-C8BEC95C718D"/>
  <cim:EnergyConsumer.p>20000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>10000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_1D460BDC-CFC0-4A34-A55A-9514FD2482E5"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_1440D514-10F0-45F9-97FB-D06A271148CA">
  <cim:IdentifiedObject.mRID>_1440D514-10F0-45F9-97FB-D06A271148CA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s60a_A</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:EnergyConsumerPhase.p>20000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>10000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_CA6C3872-F017-4213-82A8-28815B798D06"/>
  <cim:PowerSystemResource.Location rdf:resource="#_1D460BDC-CFC0-4A34-A55A-9514FD2482E5"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_A4863D57-8090-4615-8A57-D69F1FBFAE9D">
  <cim:IdentifiedObject.mRID>_A4863D57-8090-4615-8A57-D69F1FBFAE9D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s60a_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_CA6C3872-F017-4213-82A8-28815B798D06"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_B519FA3E-5890-4F48-9F4F-132838A1BB2C"/>
</cim:Terminal>
<cim:Location rdf:ID="_1D460BDC-CFC0-4A34-A55A-9514FD2482E5">
  <cim:IdentifiedObject.mRID>_1D460BDC-CFC0-4A34-A55A-9514FD2482E5</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s60a_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_8ECC7C47-F82A-48DB-8598-B24B2CA84980"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_8B31462B-8E54-428C-B143-ED368B95F9A6">
  <cim:PositionPoint.Location rdf:resource="#_1D460BDC-CFC0-4A34-A55A-9514FD2482E5"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3075</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1850</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_F40BE5C3-FB58-462B-8B14-64EACEE8269F">
  <cim:IdentifiedObject.mRID>_F40BE5C3-FB58-462B-8B14-64EACEE8269F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s62c</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_F49D1288-9EC6-47DB-8769-57E2B6EDB124"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_E5DE5264-0527-428F-B8C3-2598B359CFC2"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_4DA43E03-320A-4465-A3A5-9F6D364638A6"/>
  <cim:EnergyConsumer.p>40000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>20000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_F70F57AB-AD7A-4527-A12A-16E86433C943"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_9F093E91-05C7-434B-954A-2A6314F4EB19">
  <cim:IdentifiedObject.mRID>_9F093E91-05C7-434B-954A-2A6314F4EB19</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s62c_C</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:EnergyConsumerPhase.p>40000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>20000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_F40BE5C3-FB58-462B-8B14-64EACEE8269F"/>
  <cim:PowerSystemResource.Location rdf:resource="#_F70F57AB-AD7A-4527-A12A-16E86433C943"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_7A9FF588-3D15-4F8B-A591-8B9D8AC3A33B">
  <cim:IdentifiedObject.mRID>_7A9FF588-3D15-4F8B-A591-8B9D8AC3A33B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s62c_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_F40BE5C3-FB58-462B-8B14-64EACEE8269F"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_FDF40D81-39CA-48F8-8D6E-13612AB4E046"/>
</cim:Terminal>
<cim:Location rdf:ID="_F70F57AB-AD7A-4527-A12A-16E86433C943">
  <cim:IdentifiedObject.mRID>_F70F57AB-AD7A-4527-A12A-16E86433C943</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s62c_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_8ECC7C47-F82A-48DB-8598-B24B2CA84980"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_2F7EC53B-4945-4E66-B0F5-20018C68F250">
  <cim:PositionPoint.Location rdf:resource="#_F70F57AB-AD7A-4527-A12A-16E86433C943"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3075</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2100</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_6FB8CF8C-3645-4D78-B7A7-924C3AD72A1A">
  <cim:IdentifiedObject.mRID>_6FB8CF8C-3645-4D78-B7A7-924C3AD72A1A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s63a</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_F49D1288-9EC6-47DB-8769-57E2B6EDB124"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_E5DE5264-0527-428F-B8C3-2598B359CFC2"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_9AEC27E1-43EB-477B-AD67-C8BEC95C718D"/>
  <cim:EnergyConsumer.p>40000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>20000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_225F0174-E142-437C-B854-2DA751ED49FF"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_08DEE7BE-4797-4374-A12D-811679777EA3">
  <cim:IdentifiedObject.mRID>_08DEE7BE-4797-4374-A12D-811679777EA3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s63a_A</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:EnergyConsumerPhase.p>40000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>20000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_6FB8CF8C-3645-4D78-B7A7-924C3AD72A1A"/>
  <cim:PowerSystemResource.Location rdf:resource="#_225F0174-E142-437C-B854-2DA751ED49FF"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_C9B1DC68-7CC3-4F6F-B816-D70439E29C08">
  <cim:IdentifiedObject.mRID>_C9B1DC68-7CC3-4F6F-B816-D70439E29C08</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s63a_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_6FB8CF8C-3645-4D78-B7A7-924C3AD72A1A"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_14D3895B-3F2F-497E-A812-B2391A94449D"/>
</cim:Terminal>
<cim:Location rdf:ID="_225F0174-E142-437C-B854-2DA751ED49FF">
  <cim:IdentifiedObject.mRID>_225F0174-E142-437C-B854-2DA751ED49FF</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s63a_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_8ECC7C47-F82A-48DB-8598-B24B2CA84980"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_1512F6AD-921D-4CAA-AF1A-BF3E442F4EE1">
  <cim:PositionPoint.Location rdf:resource="#_225F0174-E142-437C-B854-2DA751ED49FF"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3075</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2275</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_91E9BAF4-5BBB-49B5-9101-A1B9A96A3D58">
  <cim:IdentifiedObject.mRID>_91E9BAF4-5BBB-49B5-9101-A1B9A96A3D58</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s64b</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_F49D1288-9EC6-47DB-8769-57E2B6EDB124"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_E5DE5264-0527-428F-B8C3-2598B359CFC2"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_973C464C-7A50-4970-BF9D-0DE7281606ED"/>
  <cim:EnergyConsumer.p>75000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>35000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_2D4D4CF4-7432-44E1-87A8-73DF8AB72A68"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_36B80D49-9C03-48A1-9698-2FBC5B42764E">
  <cim:IdentifiedObject.mRID>_36B80D49-9C03-48A1-9698-2FBC5B42764E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s64b_B</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:EnergyConsumerPhase.p>75000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>35000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_91E9BAF4-5BBB-49B5-9101-A1B9A96A3D58"/>
  <cim:PowerSystemResource.Location rdf:resource="#_2D4D4CF4-7432-44E1-87A8-73DF8AB72A68"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_9353730D-5015-4283-8114-5FE13D477B89">
  <cim:IdentifiedObject.mRID>_9353730D-5015-4283-8114-5FE13D477B89</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s64b_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_91E9BAF4-5BBB-49B5-9101-A1B9A96A3D58"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_D67EAEE5-CADA-4178-A64A-745C7986B14F"/>
</cim:Terminal>
<cim:Location rdf:ID="_2D4D4CF4-7432-44E1-87A8-73DF8AB72A68">
  <cim:IdentifiedObject.mRID>_2D4D4CF4-7432-44E1-87A8-73DF8AB72A68</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s64b_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_8ECC7C47-F82A-48DB-8598-B24B2CA84980"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_8318C6D9-F4C7-4FBD-BB90-07283C70530B">
  <cim:PositionPoint.Location rdf:resource="#_2D4D4CF4-7432-44E1-87A8-73DF8AB72A68"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3075</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2625</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_87CE0FD5-A83A-4315-9479-03F5931C2F90">
  <cim:IdentifiedObject.mRID>_87CE0FD5-A83A-4315-9479-03F5931C2F90</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s65a</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_F49D1288-9EC6-47DB-8769-57E2B6EDB124"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_E5DE5264-0527-428F-B8C3-2598B359CFC2"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_4DA43E03-320A-4465-A3A5-9F6D364638A6"/>
  <cim:EnergyConsumer.p>35000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>25000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_F5C21A2E-4EF9-4891-AF02-44DC5BE1821D"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_3B3D52A4-59B7-4078-98D8-7540D4AA296F">
  <cim:IdentifiedObject.mRID>_3B3D52A4-59B7-4078-98D8-7540D4AA296F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s65a_A</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:EnergyConsumerPhase.p>35000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>25000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_87CE0FD5-A83A-4315-9479-03F5931C2F90"/>
  <cim:PowerSystemResource.Location rdf:resource="#_F5C21A2E-4EF9-4891-AF02-44DC5BE1821D"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_313FFF73-FF8F-43CD-87DD-A06852595A21">
  <cim:IdentifiedObject.mRID>_313FFF73-FF8F-43CD-87DD-A06852595A21</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s65a_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_87CE0FD5-A83A-4315-9479-03F5931C2F90"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_C14AACC0-8CCF-4ACB-A59C-AE47BE4F66DA"/>
</cim:Terminal>
<cim:Location rdf:ID="_F5C21A2E-4EF9-4891-AF02-44DC5BE1821D">
  <cim:IdentifiedObject.mRID>_F5C21A2E-4EF9-4891-AF02-44DC5BE1821D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s65a_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_8ECC7C47-F82A-48DB-8598-B24B2CA84980"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_947CF4B2-F993-45AD-A296-D5F0DA1E1F12">
  <cim:PositionPoint.Location rdf:resource="#_F5C21A2E-4EF9-4891-AF02-44DC5BE1821D"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2650</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2625</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_2A185493-F871-467B-95F6-1029FE5AD348">
  <cim:IdentifiedObject.mRID>_2A185493-F871-467B-95F6-1029FE5AD348</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s65b</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_F49D1288-9EC6-47DB-8769-57E2B6EDB124"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_E5DE5264-0527-428F-B8C3-2598B359CFC2"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_4DA43E03-320A-4465-A3A5-9F6D364638A6"/>
  <cim:EnergyConsumer.p>35000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>25000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_D109520D-7A5F-4F88-A742-B6D3FAA4F976"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_2DDAE22E-458C-45DC-8C0D-1D75AEB9A835">
  <cim:IdentifiedObject.mRID>_2DDAE22E-458C-45DC-8C0D-1D75AEB9A835</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s65b_B</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:EnergyConsumerPhase.p>35000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>25000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_2A185493-F871-467B-95F6-1029FE5AD348"/>
  <cim:PowerSystemResource.Location rdf:resource="#_D109520D-7A5F-4F88-A742-B6D3FAA4F976"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_8A84F07C-4A94-48A3-8BA0-1921CCAB532E">
  <cim:IdentifiedObject.mRID>_8A84F07C-4A94-48A3-8BA0-1921CCAB532E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s65b_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_2A185493-F871-467B-95F6-1029FE5AD348"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_C14AACC0-8CCF-4ACB-A59C-AE47BE4F66DA"/>
</cim:Terminal>
<cim:Location rdf:ID="_D109520D-7A5F-4F88-A742-B6D3FAA4F976">
  <cim:IdentifiedObject.mRID>_D109520D-7A5F-4F88-A742-B6D3FAA4F976</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s65b_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_8ECC7C47-F82A-48DB-8598-B24B2CA84980"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_01F317FD-CFC3-4D85-B8F7-91144DE8AA66">
  <cim:PositionPoint.Location rdf:resource="#_D109520D-7A5F-4F88-A742-B6D3FAA4F976"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2650</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2625</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_88532807-AD0A-483A-95AF-4398CDF3AD57">
  <cim:IdentifiedObject.mRID>_88532807-AD0A-483A-95AF-4398CDF3AD57</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s65c</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_F49D1288-9EC6-47DB-8769-57E2B6EDB124"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_E5DE5264-0527-428F-B8C3-2598B359CFC2"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_4DA43E03-320A-4465-A3A5-9F6D364638A6"/>
  <cim:EnergyConsumer.p>70000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>50000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_22F90043-876C-47B4-A2D6-CDBE6221650A"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_A3E3AFB9-A614-4431-B8B8-7CD4FD1CAAB9">
  <cim:IdentifiedObject.mRID>_A3E3AFB9-A614-4431-B8B8-7CD4FD1CAAB9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s65c_C</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:EnergyConsumerPhase.p>70000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>50000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_88532807-AD0A-483A-95AF-4398CDF3AD57"/>
  <cim:PowerSystemResource.Location rdf:resource="#_22F90043-876C-47B4-A2D6-CDBE6221650A"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_5189B04F-C4BB-4426-B201-C83D2F5A0A7A">
  <cim:IdentifiedObject.mRID>_5189B04F-C4BB-4426-B201-C83D2F5A0A7A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s65c_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_88532807-AD0A-483A-95AF-4398CDF3AD57"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_C14AACC0-8CCF-4ACB-A59C-AE47BE4F66DA"/>
</cim:Terminal>
<cim:Location rdf:ID="_22F90043-876C-47B4-A2D6-CDBE6221650A">
  <cim:IdentifiedObject.mRID>_22F90043-876C-47B4-A2D6-CDBE6221650A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s65c_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_8ECC7C47-F82A-48DB-8598-B24B2CA84980"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_DA8B1261-9522-4489-9C11-EC5A091C783A">
  <cim:PositionPoint.Location rdf:resource="#_22F90043-876C-47B4-A2D6-CDBE6221650A"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2650</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2625</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_BCE535FF-CA79-4E08-973C-11EA6B98C5E8">
  <cim:IdentifiedObject.mRID>_BCE535FF-CA79-4E08-973C-11EA6B98C5E8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s66c</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_F49D1288-9EC6-47DB-8769-57E2B6EDB124"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_E5DE5264-0527-428F-B8C3-2598B359CFC2"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_9AEC27E1-43EB-477B-AD67-C8BEC95C718D"/>
  <cim:EnergyConsumer.p>75000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>35000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_77EE4235-7D74-4903-B44F-A5CB0DD7E96D"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_80911B90-C205-4E7A-BF89-4AA7ACF1E617">
  <cim:IdentifiedObject.mRID>_80911B90-C205-4E7A-BF89-4AA7ACF1E617</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s66c_C</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:EnergyConsumerPhase.p>75000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>35000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_BCE535FF-CA79-4E08-973C-11EA6B98C5E8"/>
  <cim:PowerSystemResource.Location rdf:resource="#_77EE4235-7D74-4903-B44F-A5CB0DD7E96D"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_FD9AF188-E90C-4AA0-993F-2A82B30728F7">
  <cim:IdentifiedObject.mRID>_FD9AF188-E90C-4AA0-993F-2A82B30728F7</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s66c_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_BCE535FF-CA79-4E08-973C-11EA6B98C5E8"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_D77F3D59-460D-46F2-BF20-F6C3D5E66284"/>
</cim:Terminal>
<cim:Location rdf:ID="_77EE4235-7D74-4903-B44F-A5CB0DD7E96D">
  <cim:IdentifiedObject.mRID>_77EE4235-7D74-4903-B44F-A5CB0DD7E96D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s66c_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_8ECC7C47-F82A-48DB-8598-B24B2CA84980"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_BE7DCA28-9E92-4F36-B998-7D71FA3FBA46">
  <cim:PositionPoint.Location rdf:resource="#_77EE4235-7D74-4903-B44F-A5CB0DD7E96D"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2650</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2300</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_7E804FF5-A34B-4489-A7AC-4A131846D6FC">
  <cim:IdentifiedObject.mRID>_7E804FF5-A34B-4489-A7AC-4A131846D6FC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s68a</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_F49D1288-9EC6-47DB-8769-57E2B6EDB124"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_E5DE5264-0527-428F-B8C3-2598B359CFC2"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_9AEC27E1-43EB-477B-AD67-C8BEC95C718D"/>
  <cim:EnergyConsumer.p>20000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>10000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_4EF9D3F0-CC96-492E-909E-0D53D35451E2"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_DCD4B2E6-36E9-4463-88DB-D68C959B2D17">
  <cim:IdentifiedObject.mRID>_DCD4B2E6-36E9-4463-88DB-D68C959B2D17</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s68a_A</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:EnergyConsumerPhase.p>20000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>10000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_7E804FF5-A34B-4489-A7AC-4A131846D6FC"/>
  <cim:PowerSystemResource.Location rdf:resource="#_4EF9D3F0-CC96-492E-909E-0D53D35451E2"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_F591A00A-24FE-4376-AFF7-4491D98DA3C4">
  <cim:IdentifiedObject.mRID>_F591A00A-24FE-4376-AFF7-4491D98DA3C4</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s68a_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_7E804FF5-A34B-4489-A7AC-4A131846D6FC"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_A1DB83C0-B2D1-4D6A-9661-08C0903DCBCF"/>
</cim:Terminal>
<cim:Location rdf:ID="_4EF9D3F0-CC96-492E-909E-0D53D35451E2">
  <cim:IdentifiedObject.mRID>_4EF9D3F0-CC96-492E-909E-0D53D35451E2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s68a_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_8ECC7C47-F82A-48DB-8598-B24B2CA84980"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_9C03906D-B201-4BDF-BEC8-A958533C6BA7">
  <cim:PositionPoint.Location rdf:resource="#_4EF9D3F0-CC96-492E-909E-0D53D35451E2"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3725</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1850</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_8FFB9C3E-8824-4BBD-B3A8-525116FD203D">
  <cim:IdentifiedObject.mRID>_8FFB9C3E-8824-4BBD-B3A8-525116FD203D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s69a</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_F49D1288-9EC6-47DB-8769-57E2B6EDB124"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_E5DE5264-0527-428F-B8C3-2598B359CFC2"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_9AEC27E1-43EB-477B-AD67-C8BEC95C718D"/>
  <cim:EnergyConsumer.p>40000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>20000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_7E67277A-CF0D-4B81-8355-35106077DAB2"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_CA95DF58-8BF5-4E58-940D-6ABA6B3DD6B7">
  <cim:IdentifiedObject.mRID>_CA95DF58-8BF5-4E58-940D-6ABA6B3DD6B7</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s69a_A</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:EnergyConsumerPhase.p>40000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>20000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_8FFB9C3E-8824-4BBD-B3A8-525116FD203D"/>
  <cim:PowerSystemResource.Location rdf:resource="#_7E67277A-CF0D-4B81-8355-35106077DAB2"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_DD97D14D-0C36-4045-AD82-40141B6C11A1">
  <cim:IdentifiedObject.mRID>_DD97D14D-0C36-4045-AD82-40141B6C11A1</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s69a_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_8FFB9C3E-8824-4BBD-B3A8-525116FD203D"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_B538D808-B746-4E7D-826C-C62D5688FF42"/>
</cim:Terminal>
<cim:Location rdf:ID="_7E67277A-CF0D-4B81-8355-35106077DAB2">
  <cim:IdentifiedObject.mRID>_7E67277A-CF0D-4B81-8355-35106077DAB2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s69a_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_8ECC7C47-F82A-48DB-8598-B24B2CA84980"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_28F62363-BD0B-47C5-B5E0-A59B89C11693">
  <cim:PositionPoint.Location rdf:resource="#_7E67277A-CF0D-4B81-8355-35106077DAB2"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>4000</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1850</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_5FFD3CC3-BCAC-482A-A5BE-1F2D0621CC36">
  <cim:IdentifiedObject.mRID>_5FFD3CC3-BCAC-482A-A5BE-1F2D0621CC36</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s70a</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_F49D1288-9EC6-47DB-8769-57E2B6EDB124"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_E5DE5264-0527-428F-B8C3-2598B359CFC2"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_9AEC27E1-43EB-477B-AD67-C8BEC95C718D"/>
  <cim:EnergyConsumer.p>20000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>10000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_52C9B396-7B16-4DCF-8994-15ECC1D79C49"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_20976F9C-12F0-48E8-B1EC-C8C118B3FCA2">
  <cim:IdentifiedObject.mRID>_20976F9C-12F0-48E8-B1EC-C8C118B3FCA2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s70a_A</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:EnergyConsumerPhase.p>20000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>10000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_5FFD3CC3-BCAC-482A-A5BE-1F2D0621CC36"/>
  <cim:PowerSystemResource.Location rdf:resource="#_52C9B396-7B16-4DCF-8994-15ECC1D79C49"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_63541886-EDCB-4D4A-B182-F2325ADB0C08">
  <cim:IdentifiedObject.mRID>_63541886-EDCB-4D4A-B182-F2325ADB0C08</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s70a_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_5FFD3CC3-BCAC-482A-A5BE-1F2D0621CC36"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_D924AAF4-8C10-4E3A-A7F2-0AEF781A7642"/>
</cim:Terminal>
<cim:Location rdf:ID="_52C9B396-7B16-4DCF-8994-15ECC1D79C49">
  <cim:IdentifiedObject.mRID>_52C9B396-7B16-4DCF-8994-15ECC1D79C49</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s70a_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_8ECC7C47-F82A-48DB-8598-B24B2CA84980"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_8DDA6553-14EF-4968-A99E-9FAAB2826367">
  <cim:PositionPoint.Location rdf:resource="#_52C9B396-7B16-4DCF-8994-15ECC1D79C49"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>4325</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1850</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_4A86B293-D146-49B8-9EC0-2CBEEA1204A9">
  <cim:IdentifiedObject.mRID>_4A86B293-D146-49B8-9EC0-2CBEEA1204A9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s71a</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_F49D1288-9EC6-47DB-8769-57E2B6EDB124"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_E5DE5264-0527-428F-B8C3-2598B359CFC2"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_9AEC27E1-43EB-477B-AD67-C8BEC95C718D"/>
  <cim:EnergyConsumer.p>40000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>20000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_107A6844-0C4F-49BF-8BC9-C50767019ED1"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_3FBE1FD4-1BDE-4DBD-BCBA-871EB62580CD">
  <cim:IdentifiedObject.mRID>_3FBE1FD4-1BDE-4DBD-BCBA-871EB62580CD</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s71a_A</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:EnergyConsumerPhase.p>40000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>20000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_4A86B293-D146-49B8-9EC0-2CBEEA1204A9"/>
  <cim:PowerSystemResource.Location rdf:resource="#_107A6844-0C4F-49BF-8BC9-C50767019ED1"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_CC2C0311-3F16-4F09-9D92-436C582E7865">
  <cim:IdentifiedObject.mRID>_CC2C0311-3F16-4F09-9D92-436C582E7865</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s71a_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_4A86B293-D146-49B8-9EC0-2CBEEA1204A9"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_415DE28B-C0AD-4628-8C78-99142B662933"/>
</cim:Terminal>
<cim:Location rdf:ID="_107A6844-0C4F-49BF-8BC9-C50767019ED1">
  <cim:IdentifiedObject.mRID>_107A6844-0C4F-49BF-8BC9-C50767019ED1</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s71a_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_8ECC7C47-F82A-48DB-8598-B24B2CA84980"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_D74A5BF2-0532-4632-875B-BD65C46ED199">
  <cim:PositionPoint.Location rdf:resource="#_107A6844-0C4F-49BF-8BC9-C50767019ED1"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>4600</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1850</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_02BE392C-E395-44E9-A433-33D44D1F41E5">
  <cim:IdentifiedObject.mRID>_02BE392C-E395-44E9-A433-33D44D1F41E5</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s73c</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_F49D1288-9EC6-47DB-8769-57E2B6EDB124"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_E5DE5264-0527-428F-B8C3-2598B359CFC2"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_9AEC27E1-43EB-477B-AD67-C8BEC95C718D"/>
  <cim:EnergyConsumer.p>40000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>20000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_F08494B1-5A2D-4D49-AF78-975BEF24D640"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_B20D6EB5-0114-4D8F-BFD6-60CA49B09CED">
  <cim:IdentifiedObject.mRID>_B20D6EB5-0114-4D8F-BFD6-60CA49B09CED</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s73c_C</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:EnergyConsumerPhase.p>40000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>20000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_02BE392C-E395-44E9-A433-33D44D1F41E5"/>
  <cim:PowerSystemResource.Location rdf:resource="#_F08494B1-5A2D-4D49-AF78-975BEF24D640"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_17373369-A59A-471D-968C-D7A1D8BBD8DC">
  <cim:IdentifiedObject.mRID>_17373369-A59A-471D-968C-D7A1D8BBD8DC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s73c_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_02BE392C-E395-44E9-A433-33D44D1F41E5"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_B588341C-4A07-4A3A-A92E-AA688909C805"/>
</cim:Terminal>
<cim:Location rdf:ID="_F08494B1-5A2D-4D49-AF78-975BEF24D640">
  <cim:IdentifiedObject.mRID>_F08494B1-5A2D-4D49-AF78-975BEF24D640</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s73c_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_8ECC7C47-F82A-48DB-8598-B24B2CA84980"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_C639492C-998E-47BF-B560-AB9559E30391">
  <cim:PositionPoint.Location rdf:resource="#_F08494B1-5A2D-4D49-AF78-975BEF24D640"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3800</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1575</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_1CC09265-D546-4DEF-B102-80CBBB046A8F">
  <cim:IdentifiedObject.mRID>_1CC09265-D546-4DEF-B102-80CBBB046A8F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s74c</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_F49D1288-9EC6-47DB-8769-57E2B6EDB124"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_E5DE5264-0527-428F-B8C3-2598B359CFC2"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_4DA43E03-320A-4465-A3A5-9F6D364638A6"/>
  <cim:EnergyConsumer.p>40000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>20000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_105057D5-16CD-4433-84EE-05D3462BF356"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_463C0251-B2EE-44BF-98B1-608C63AC79F8">
  <cim:IdentifiedObject.mRID>_463C0251-B2EE-44BF-98B1-608C63AC79F8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s74c_C</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:EnergyConsumerPhase.p>40000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>20000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_1CC09265-D546-4DEF-B102-80CBBB046A8F"/>
  <cim:PowerSystemResource.Location rdf:resource="#_105057D5-16CD-4433-84EE-05D3462BF356"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_2CFB3263-8095-458D-A4A1-61C5C0E4B54A">
  <cim:IdentifiedObject.mRID>_2CFB3263-8095-458D-A4A1-61C5C0E4B54A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s74c_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_1CC09265-D546-4DEF-B102-80CBBB046A8F"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_E4787456-E9D7-4E3D-A7A6-D43149FF115E"/>
</cim:Terminal>
<cim:Location rdf:ID="_105057D5-16CD-4433-84EE-05D3462BF356">
  <cim:IdentifiedObject.mRID>_105057D5-16CD-4433-84EE-05D3462BF356</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s74c_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_8ECC7C47-F82A-48DB-8598-B24B2CA84980"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_9647D950-E071-4C54-990D-9A281E496E6C">
  <cim:PositionPoint.Location rdf:resource="#_105057D5-16CD-4433-84EE-05D3462BF356"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>4150</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1575</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_5D976998-6189-42FD-BE04-D3D9E5C6EBEC">
  <cim:IdentifiedObject.mRID>_5D976998-6189-42FD-BE04-D3D9E5C6EBEC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s75c</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_F49D1288-9EC6-47DB-8769-57E2B6EDB124"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_E5DE5264-0527-428F-B8C3-2598B359CFC2"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_9AEC27E1-43EB-477B-AD67-C8BEC95C718D"/>
  <cim:EnergyConsumer.p>40000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>20000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_2292E5AC-2E4A-419E-8B8E-F90963E744B1"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_A2A82FF5-0494-4C66-A33A-77DCC709F64E">
  <cim:IdentifiedObject.mRID>_A2A82FF5-0494-4C66-A33A-77DCC709F64E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s75c_C</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:EnergyConsumerPhase.p>40000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>20000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_5D976998-6189-42FD-BE04-D3D9E5C6EBEC"/>
  <cim:PowerSystemResource.Location rdf:resource="#_2292E5AC-2E4A-419E-8B8E-F90963E744B1"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_229DF1B9-5DA6-4752-829B-33DACF2E4AB2">
  <cim:IdentifiedObject.mRID>_229DF1B9-5DA6-4752-829B-33DACF2E4AB2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s75c_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_5D976998-6189-42FD-BE04-D3D9E5C6EBEC"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_A298F224-D809-45C2-94D9-FCDDDF0E9BFD"/>
</cim:Terminal>
<cim:Location rdf:ID="_2292E5AC-2E4A-419E-8B8E-F90963E744B1">
  <cim:IdentifiedObject.mRID>_2292E5AC-2E4A-419E-8B8E-F90963E744B1</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s75c_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_8ECC7C47-F82A-48DB-8598-B24B2CA84980"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_9D4B33D3-3854-4549-9F05-815F8330E85C">
  <cim:PositionPoint.Location rdf:resource="#_2292E5AC-2E4A-419E-8B8E-F90963E744B1"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>4550</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1575</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_2892B01B-DC96-482E-BD46-2484A68B3A18">
  <cim:IdentifiedObject.mRID>_2892B01B-DC96-482E-BD46-2484A68B3A18</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s76a</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_F49D1288-9EC6-47DB-8769-57E2B6EDB124"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_E5DE5264-0527-428F-B8C3-2598B359CFC2"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_973C464C-7A50-4970-BF9D-0DE7281606ED"/>
  <cim:EnergyConsumer.p>105000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>80000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_869C2427-8073-4204-A8E9-5F5CC416FF7B"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_7A39FAA2-1B3F-41CA-85FA-7AE2E412BE30">
  <cim:IdentifiedObject.mRID>_7A39FAA2-1B3F-41CA-85FA-7AE2E412BE30</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s76a_A</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:EnergyConsumerPhase.p>105000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>80000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_2892B01B-DC96-482E-BD46-2484A68B3A18"/>
  <cim:PowerSystemResource.Location rdf:resource="#_869C2427-8073-4204-A8E9-5F5CC416FF7B"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_AADD3EDF-7A99-4777-913C-7E2922D25A43">
  <cim:IdentifiedObject.mRID>_AADD3EDF-7A99-4777-913C-7E2922D25A43</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s76a_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_2892B01B-DC96-482E-BD46-2484A68B3A18"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_E3A8256D-70C3-4D28-82ED-08F5CCA88C64"/>
</cim:Terminal>
<cim:Location rdf:ID="_869C2427-8073-4204-A8E9-5F5CC416FF7B">
  <cim:IdentifiedObject.mRID>_869C2427-8073-4204-A8E9-5F5CC416FF7B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s76a_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_8ECC7C47-F82A-48DB-8598-B24B2CA84980"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_5C717399-2EF3-49B1-BC72-6800EAB7332D">
  <cim:PositionPoint.Location rdf:resource="#_869C2427-8073-4204-A8E9-5F5CC416FF7B"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3525</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1375</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_8EEC3540-5590-4270-B2A2-A7A23326FFCB">
  <cim:IdentifiedObject.mRID>_8EEC3540-5590-4270-B2A2-A7A23326FFCB</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s76b</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_F49D1288-9EC6-47DB-8769-57E2B6EDB124"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_E5DE5264-0527-428F-B8C3-2598B359CFC2"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_973C464C-7A50-4970-BF9D-0DE7281606ED"/>
  <cim:EnergyConsumer.p>70000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>50000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_31B7C766-AE2A-4945-ABF2-79D1C78611F3"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_FEB5FC3B-1972-46DE-A8B9-7F7FD1FBA83A">
  <cim:IdentifiedObject.mRID>_FEB5FC3B-1972-46DE-A8B9-7F7FD1FBA83A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s76b_B</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:EnergyConsumerPhase.p>70000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>50000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_8EEC3540-5590-4270-B2A2-A7A23326FFCB"/>
  <cim:PowerSystemResource.Location rdf:resource="#_31B7C766-AE2A-4945-ABF2-79D1C78611F3"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_E7D78ADE-C8B4-4A86-AFBB-1B61E3E3ED5A">
  <cim:IdentifiedObject.mRID>_E7D78ADE-C8B4-4A86-AFBB-1B61E3E3ED5A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s76b_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_8EEC3540-5590-4270-B2A2-A7A23326FFCB"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_E3A8256D-70C3-4D28-82ED-08F5CCA88C64"/>
</cim:Terminal>
<cim:Location rdf:ID="_31B7C766-AE2A-4945-ABF2-79D1C78611F3">
  <cim:IdentifiedObject.mRID>_31B7C766-AE2A-4945-ABF2-79D1C78611F3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s76b_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_8ECC7C47-F82A-48DB-8598-B24B2CA84980"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_DA3928E7-AABC-4179-A6A5-C37CACE228F1">
  <cim:PositionPoint.Location rdf:resource="#_31B7C766-AE2A-4945-ABF2-79D1C78611F3"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3525</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1375</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_382C9069-42B1-46A4-A423-C8F4A4821C5E">
  <cim:IdentifiedObject.mRID>_382C9069-42B1-46A4-A423-C8F4A4821C5E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s76c</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_F49D1288-9EC6-47DB-8769-57E2B6EDB124"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_E5DE5264-0527-428F-B8C3-2598B359CFC2"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_973C464C-7A50-4970-BF9D-0DE7281606ED"/>
  <cim:EnergyConsumer.p>70000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>50000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_64110ECF-E40E-48CB-B0F0-5BB18B11574B"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_7EF91AC3-3A5D-4F4D-86A5-68C790BACA24">
  <cim:IdentifiedObject.mRID>_7EF91AC3-3A5D-4F4D-86A5-68C790BACA24</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s76c_C</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:EnergyConsumerPhase.p>70000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>50000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_382C9069-42B1-46A4-A423-C8F4A4821C5E"/>
  <cim:PowerSystemResource.Location rdf:resource="#_64110ECF-E40E-48CB-B0F0-5BB18B11574B"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_C21A2836-EAA0-4E6D-83E3-6880A28B1148">
  <cim:IdentifiedObject.mRID>_C21A2836-EAA0-4E6D-83E3-6880A28B1148</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s76c_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_382C9069-42B1-46A4-A423-C8F4A4821C5E"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_E3A8256D-70C3-4D28-82ED-08F5CCA88C64"/>
</cim:Terminal>
<cim:Location rdf:ID="_64110ECF-E40E-48CB-B0F0-5BB18B11574B">
  <cim:IdentifiedObject.mRID>_64110ECF-E40E-48CB-B0F0-5BB18B11574B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s76c_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_8ECC7C47-F82A-48DB-8598-B24B2CA84980"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_57738F93-209A-4BAB-9014-F334A1AD23AB">
  <cim:PositionPoint.Location rdf:resource="#_64110ECF-E40E-48CB-B0F0-5BB18B11574B"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3525</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1375</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_3A025437-FB89-4AB5-A6C8-A61103983FF1">
  <cim:IdentifiedObject.mRID>_3A025437-FB89-4AB5-A6C8-A61103983FF1</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s77b</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_F49D1288-9EC6-47DB-8769-57E2B6EDB124"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_E5DE5264-0527-428F-B8C3-2598B359CFC2"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_9AEC27E1-43EB-477B-AD67-C8BEC95C718D"/>
  <cim:EnergyConsumer.p>40000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>20000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_B5B23A2A-F6C2-44A0-8362-5B6A9A4E43DC"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_5973D004-EA11-4E9D-819B-6B9E2774D4A5">
  <cim:IdentifiedObject.mRID>_5973D004-EA11-4E9D-819B-6B9E2774D4A5</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s77b_B</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:EnergyConsumerPhase.p>40000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>20000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_3A025437-FB89-4AB5-A6C8-A61103983FF1"/>
  <cim:PowerSystemResource.Location rdf:resource="#_B5B23A2A-F6C2-44A0-8362-5B6A9A4E43DC"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_14037CC7-44DC-47B1-9EB1-317C74820E99">
  <cim:IdentifiedObject.mRID>_14037CC7-44DC-47B1-9EB1-317C74820E99</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s77b_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_3A025437-FB89-4AB5-A6C8-A61103983FF1"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_B287FB25-48E0-41D7-A1E8-81640350A744"/>
</cim:Terminal>
<cim:Location rdf:ID="_B5B23A2A-F6C2-44A0-8362-5B6A9A4E43DC">
  <cim:IdentifiedObject.mRID>_B5B23A2A-F6C2-44A0-8362-5B6A9A4E43DC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s77b_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_8ECC7C47-F82A-48DB-8598-B24B2CA84980"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_86C368BE-12AB-4C01-87BB-C6ACC7620DD5">
  <cim:PositionPoint.Location rdf:resource="#_B5B23A2A-F6C2-44A0-8362-5B6A9A4E43DC"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3925</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1375</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_FE28604D-7FE4-4039-97B1-833D330D91CE">
  <cim:IdentifiedObject.mRID>_FE28604D-7FE4-4039-97B1-833D330D91CE</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s79a</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_F49D1288-9EC6-47DB-8769-57E2B6EDB124"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_E5DE5264-0527-428F-B8C3-2598B359CFC2"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_4DA43E03-320A-4465-A3A5-9F6D364638A6"/>
  <cim:EnergyConsumer.p>40000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>20000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_3098249D-4772-4815-9136-4C6A32AAFD22"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_D715AFD7-1E21-4E8E-88C6-70D6EB8B3CDF">
  <cim:IdentifiedObject.mRID>_D715AFD7-1E21-4E8E-88C6-70D6EB8B3CDF</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s79a_A</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:EnergyConsumerPhase.p>40000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>20000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_FE28604D-7FE4-4039-97B1-833D330D91CE"/>
  <cim:PowerSystemResource.Location rdf:resource="#_3098249D-4772-4815-9136-4C6A32AAFD22"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_234BC5E5-BED1-41E2-8216-0358B5C5F9BF">
  <cim:IdentifiedObject.mRID>_234BC5E5-BED1-41E2-8216-0358B5C5F9BF</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s79a_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_FE28604D-7FE4-4039-97B1-833D330D91CE"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_0B79ABBF-8167-42E6-AD88-53793B022DB2"/>
</cim:Terminal>
<cim:Location rdf:ID="_3098249D-4772-4815-9136-4C6A32AAFD22">
  <cim:IdentifiedObject.mRID>_3098249D-4772-4815-9136-4C6A32AAFD22</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s79a_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_8ECC7C47-F82A-48DB-8598-B24B2CA84980"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_B40D00CA-12CF-40F3-A96E-62A39E516B05">
  <cim:PositionPoint.Location rdf:resource="#_3098249D-4772-4815-9136-4C6A32AAFD22"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>4250</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1375</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_458C2A4A-768D-4766-A581-C0DB2EF123E1">
  <cim:IdentifiedObject.mRID>_458C2A4A-768D-4766-A581-C0DB2EF123E1</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s80b</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_F49D1288-9EC6-47DB-8769-57E2B6EDB124"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_E5DE5264-0527-428F-B8C3-2598B359CFC2"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_9AEC27E1-43EB-477B-AD67-C8BEC95C718D"/>
  <cim:EnergyConsumer.p>40000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>20000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_DDE036EA-90B3-4624-8496-ADB2CB84EE49"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_FDBF877F-2627-454A-8110-9B91B4495EF7">
  <cim:IdentifiedObject.mRID>_FDBF877F-2627-454A-8110-9B91B4495EF7</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s80b_B</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:EnergyConsumerPhase.p>40000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>20000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_458C2A4A-768D-4766-A581-C0DB2EF123E1"/>
  <cim:PowerSystemResource.Location rdf:resource="#_DDE036EA-90B3-4624-8496-ADB2CB84EE49"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_0F9EC812-5566-4B8A-83C8-BCEA43B13F1F">
  <cim:IdentifiedObject.mRID>_0F9EC812-5566-4B8A-83C8-BCEA43B13F1F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s80b_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_458C2A4A-768D-4766-A581-C0DB2EF123E1"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_7DCD002B-3F53-4DC8-948E-0CA42BB3A609"/>
</cim:Terminal>
<cim:Location rdf:ID="_DDE036EA-90B3-4624-8496-ADB2CB84EE49">
  <cim:IdentifiedObject.mRID>_DDE036EA-90B3-4624-8496-ADB2CB84EE49</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s80b_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_8ECC7C47-F82A-48DB-8598-B24B2CA84980"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_0EF0414F-5EAF-4ACB-81FF-F51EFEBA1AF4">
  <cim:PositionPoint.Location rdf:resource="#_DDE036EA-90B3-4624-8496-ADB2CB84EE49"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>4025</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>900</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_7E3BD29B-A629-49F8-A9CC-8965DD55A818">
  <cim:IdentifiedObject.mRID>_7E3BD29B-A629-49F8-A9CC-8965DD55A818</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s82a</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_F49D1288-9EC6-47DB-8769-57E2B6EDB124"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_E5DE5264-0527-428F-B8C3-2598B359CFC2"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_9AEC27E1-43EB-477B-AD67-C8BEC95C718D"/>
  <cim:EnergyConsumer.p>40000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>20000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_21FA285C-100C-4131-B1B8-2352E9FDDE1B"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_80299CD4-DD0F-48AB-9061-93AFC4EF4216">
  <cim:IdentifiedObject.mRID>_80299CD4-DD0F-48AB-9061-93AFC4EF4216</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s82a_A</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:EnergyConsumerPhase.p>40000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>20000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_7E3BD29B-A629-49F8-A9CC-8965DD55A818"/>
  <cim:PowerSystemResource.Location rdf:resource="#_21FA285C-100C-4131-B1B8-2352E9FDDE1B"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_5D29B2AD-F177-451F-A62F-9AC9063ADB5C">
  <cim:IdentifiedObject.mRID>_5D29B2AD-F177-451F-A62F-9AC9063ADB5C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s82a_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_7E3BD29B-A629-49F8-A9CC-8965DD55A818"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_EFD175E4-4FBD-4F9C-8BCB-845B249ED897"/>
</cim:Terminal>
<cim:Location rdf:ID="_21FA285C-100C-4131-B1B8-2352E9FDDE1B">
  <cim:IdentifiedObject.mRID>_21FA285C-100C-4131-B1B8-2352E9FDDE1B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s82a_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_8ECC7C47-F82A-48DB-8598-B24B2CA84980"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_C8C1FB51-D6B2-46BD-8502-36790A6C089B">
  <cim:PositionPoint.Location rdf:resource="#_21FA285C-100C-4131-B1B8-2352E9FDDE1B"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>4025</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>175</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_C2AB95DD-9DC1-495C-823A-136C424EB59A">
  <cim:IdentifiedObject.mRID>_C2AB95DD-9DC1-495C-823A-136C424EB59A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s83c</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_F49D1288-9EC6-47DB-8769-57E2B6EDB124"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_E5DE5264-0527-428F-B8C3-2598B359CFC2"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_9AEC27E1-43EB-477B-AD67-C8BEC95C718D"/>
  <cim:EnergyConsumer.p>20000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>10000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_EEA02028-A76E-4BBA-AC0F-720EEFCF92B4"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_14DB757D-32E8-4B6E-A800-FBD6ED61C28B">
  <cim:IdentifiedObject.mRID>_14DB757D-32E8-4B6E-A800-FBD6ED61C28B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s83c_C</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:EnergyConsumerPhase.p>20000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>10000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_C2AB95DD-9DC1-495C-823A-136C424EB59A"/>
  <cim:PowerSystemResource.Location rdf:resource="#_EEA02028-A76E-4BBA-AC0F-720EEFCF92B4"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_B90C7BA5-463F-48ED-A9DA-75AFE93F9796">
  <cim:IdentifiedObject.mRID>_B90C7BA5-463F-48ED-A9DA-75AFE93F9796</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s83c_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_C2AB95DD-9DC1-495C-823A-136C424EB59A"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_78ABDC86-5F79-42B2-83B8-008CA342541E"/>
</cim:Terminal>
<cim:Location rdf:ID="_EEA02028-A76E-4BBA-AC0F-720EEFCF92B4">
  <cim:IdentifiedObject.mRID>_EEA02028-A76E-4BBA-AC0F-720EEFCF92B4</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s83c_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_8ECC7C47-F82A-48DB-8598-B24B2CA84980"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_793E2ADD-7C46-4689-BCC5-94BC2528CF25">
  <cim:PositionPoint.Location rdf:resource="#_EEA02028-A76E-4BBA-AC0F-720EEFCF92B4"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>4275</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>175</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_5F0DB93B-81DC-4E54-A32C-EAF45E33FA4C">
  <cim:IdentifiedObject.mRID>_5F0DB93B-81DC-4E54-A32C-EAF45E33FA4C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s84c</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_F49D1288-9EC6-47DB-8769-57E2B6EDB124"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_E5DE5264-0527-428F-B8C3-2598B359CFC2"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_9AEC27E1-43EB-477B-AD67-C8BEC95C718D"/>
  <cim:EnergyConsumer.p>20000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>10000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_4972FB6D-B425-47DF-9251-B3D8AFA4F630"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_A0C0B605-2DC9-44A5-8651-EB6004C70A7E">
  <cim:IdentifiedObject.mRID>_A0C0B605-2DC9-44A5-8651-EB6004C70A7E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s84c_C</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:EnergyConsumerPhase.p>20000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>10000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_5F0DB93B-81DC-4E54-A32C-EAF45E33FA4C"/>
  <cim:PowerSystemResource.Location rdf:resource="#_4972FB6D-B425-47DF-9251-B3D8AFA4F630"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_1DAB79D6-4801-4092-BC61-79A34E4D7E52">
  <cim:IdentifiedObject.mRID>_1DAB79D6-4801-4092-BC61-79A34E4D7E52</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s84c_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_5F0DB93B-81DC-4E54-A32C-EAF45E33FA4C"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_B84411F1-D7C7-4BCF-80C2-98518DDB0957"/>
</cim:Terminal>
<cim:Location rdf:ID="_4972FB6D-B425-47DF-9251-B3D8AFA4F630">
  <cim:IdentifiedObject.mRID>_4972FB6D-B425-47DF-9251-B3D8AFA4F630</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s84c_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_8ECC7C47-F82A-48DB-8598-B24B2CA84980"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_2AC5FF8A-551A-4917-A5A3-B5853560EA8C">
  <cim:PositionPoint.Location rdf:resource="#_4972FB6D-B425-47DF-9251-B3D8AFA4F630"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>4700</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>425</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_9883F8FD-CA7A-44D3-B739-07B8721A991F">
  <cim:IdentifiedObject.mRID>_9883F8FD-CA7A-44D3-B739-07B8721A991F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s85c</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_F49D1288-9EC6-47DB-8769-57E2B6EDB124"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_E5DE5264-0527-428F-B8C3-2598B359CFC2"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_9AEC27E1-43EB-477B-AD67-C8BEC95C718D"/>
  <cim:EnergyConsumer.p>40000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>20000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_058CE356-DBD2-46CE-BFC4-CC8F1E0F4693"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_264CC42E-6B04-40C6-9A10-7E918635F225">
  <cim:IdentifiedObject.mRID>_264CC42E-6B04-40C6-9A10-7E918635F225</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s85c_C</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:EnergyConsumerPhase.p>40000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>20000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_9883F8FD-CA7A-44D3-B739-07B8721A991F"/>
  <cim:PowerSystemResource.Location rdf:resource="#_058CE356-DBD2-46CE-BFC4-CC8F1E0F4693"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_581F9228-A9F3-4D52-9719-B2424520606F">
  <cim:IdentifiedObject.mRID>_581F9228-A9F3-4D52-9719-B2424520606F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s85c_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_9883F8FD-CA7A-44D3-B739-07B8721A991F"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_DF5ECD39-D5EB-41D6-A0A1-617DA4870484"/>
</cim:Terminal>
<cim:Location rdf:ID="_058CE356-DBD2-46CE-BFC4-CC8F1E0F4693">
  <cim:IdentifiedObject.mRID>_058CE356-DBD2-46CE-BFC4-CC8F1E0F4693</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s85c_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_8ECC7C47-F82A-48DB-8598-B24B2CA84980"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_59D21AD7-3CF5-4E34-B66C-454D334490EB">
  <cim:PositionPoint.Location rdf:resource="#_058CE356-DBD2-46CE-BFC4-CC8F1E0F4693"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>4700</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>900</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_FB42A4B3-9534-422C-A377-343AF38B55B0">
  <cim:IdentifiedObject.mRID>_FB42A4B3-9534-422C-A377-343AF38B55B0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s86b</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_F49D1288-9EC6-47DB-8769-57E2B6EDB124"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_E5DE5264-0527-428F-B8C3-2598B359CFC2"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_9AEC27E1-43EB-477B-AD67-C8BEC95C718D"/>
  <cim:EnergyConsumer.p>20000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>10000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_69A54D5A-02C1-4466-BCBF-F92F289A8BCB"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_FEBCFF85-7F8C-40EA-8915-BFE1D8B2074B">
  <cim:IdentifiedObject.mRID>_FEBCFF85-7F8C-40EA-8915-BFE1D8B2074B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s86b_B</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:EnergyConsumerPhase.p>20000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>10000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_FB42A4B3-9534-422C-A377-343AF38B55B0"/>
  <cim:PowerSystemResource.Location rdf:resource="#_69A54D5A-02C1-4466-BCBF-F92F289A8BCB"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_082C544C-883B-4E82-98BC-E74FDFFB4A5F">
  <cim:IdentifiedObject.mRID>_082C544C-883B-4E82-98BC-E74FDFFB4A5F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s86b_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_FB42A4B3-9534-422C-A377-343AF38B55B0"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_14A06F63-CF05-4D87-B9DC-8B2A79987971"/>
</cim:Terminal>
<cim:Location rdf:ID="_69A54D5A-02C1-4466-BCBF-F92F289A8BCB">
  <cim:IdentifiedObject.mRID>_69A54D5A-02C1-4466-BCBF-F92F289A8BCB</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s86b_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_8ECC7C47-F82A-48DB-8598-B24B2CA84980"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_E966BBB2-C680-4CC2-B40E-FD1C766ABA2C">
  <cim:PositionPoint.Location rdf:resource="#_69A54D5A-02C1-4466-BCBF-F92F289A8BCB"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3255</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>725</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_BCBBCDD7-1C1B-4175-A0F1-EE5F0C924F09">
  <cim:IdentifiedObject.mRID>_BCBBCDD7-1C1B-4175-A0F1-EE5F0C924F09</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s87b</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_F49D1288-9EC6-47DB-8769-57E2B6EDB124"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_E5DE5264-0527-428F-B8C3-2598B359CFC2"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_9AEC27E1-43EB-477B-AD67-C8BEC95C718D"/>
  <cim:EnergyConsumer.p>40000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>20000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_F998DC73-C81E-4A0E-AE79-166031742EF8"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_608C45B9-FE20-4D32-8E9A-893FCF8F30A6">
  <cim:IdentifiedObject.mRID>_608C45B9-FE20-4D32-8E9A-893FCF8F30A6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s87b_B</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:EnergyConsumerPhase.p>40000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>20000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_BCBBCDD7-1C1B-4175-A0F1-EE5F0C924F09"/>
  <cim:PowerSystemResource.Location rdf:resource="#_F998DC73-C81E-4A0E-AE79-166031742EF8"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_B885C725-B060-48C8-926F-8E4F4873548A">
  <cim:IdentifiedObject.mRID>_B885C725-B060-48C8-926F-8E4F4873548A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s87b_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_BCBBCDD7-1C1B-4175-A0F1-EE5F0C924F09"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_F31D31FF-8886-4F98-BC74-07182C6DBDEF"/>
</cim:Terminal>
<cim:Location rdf:ID="_F998DC73-C81E-4A0E-AE79-166031742EF8">
  <cim:IdentifiedObject.mRID>_F998DC73-C81E-4A0E-AE79-166031742EF8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s87b_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_8ECC7C47-F82A-48DB-8598-B24B2CA84980"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_0C692BB4-776C-45E8-9E78-235B2655604D">
  <cim:PositionPoint.Location rdf:resource="#_F998DC73-C81E-4A0E-AE79-166031742EF8"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3050</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1125</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_A584FE25-7882-417E-811A-7799D4D67D2E">
  <cim:IdentifiedObject.mRID>_A584FE25-7882-417E-811A-7799D4D67D2E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s88a</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_F49D1288-9EC6-47DB-8769-57E2B6EDB124"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_E5DE5264-0527-428F-B8C3-2598B359CFC2"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_9AEC27E1-43EB-477B-AD67-C8BEC95C718D"/>
  <cim:EnergyConsumer.p>40000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>20000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_99B5D277-21CD-4192-814B-F5A7F4EDF5B7"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_0E0CFA13-2963-4025-98EE-D42D6514736A">
  <cim:IdentifiedObject.mRID>_0E0CFA13-2963-4025-98EE-D42D6514736A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s88a_A</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:EnergyConsumerPhase.p>40000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>20000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_A584FE25-7882-417E-811A-7799D4D67D2E"/>
  <cim:PowerSystemResource.Location rdf:resource="#_99B5D277-21CD-4192-814B-F5A7F4EDF5B7"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_ACE95488-48E6-49FC-993C-98B1B45B3287">
  <cim:IdentifiedObject.mRID>_ACE95488-48E6-49FC-993C-98B1B45B3287</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s88a_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_A584FE25-7882-417E-811A-7799D4D67D2E"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_ACEB6773-5754-4EE8-A796-A469EA6B8EEA"/>
</cim:Terminal>
<cim:Location rdf:ID="_99B5D277-21CD-4192-814B-F5A7F4EDF5B7">
  <cim:IdentifiedObject.mRID>_99B5D277-21CD-4192-814B-F5A7F4EDF5B7</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s88a_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_8ECC7C47-F82A-48DB-8598-B24B2CA84980"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_D8112D98-F571-4C8C-B3F4-7A69ED195444">
  <cim:PositionPoint.Location rdf:resource="#_99B5D277-21CD-4192-814B-F5A7F4EDF5B7"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2950</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1300</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_E5992BD9-6696-4FEF-9028-2BA4810F6BD2">
  <cim:IdentifiedObject.mRID>_E5992BD9-6696-4FEF-9028-2BA4810F6BD2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s90b</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_F49D1288-9EC6-47DB-8769-57E2B6EDB124"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_E5DE5264-0527-428F-B8C3-2598B359CFC2"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_973C464C-7A50-4970-BF9D-0DE7281606ED"/>
  <cim:EnergyConsumer.p>40000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>20000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_6599E198-7BD6-40F0-AC66-39DDBBDDED69"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_FE601A9A-CF2A-45CB-90DF-CC78DE961C5A">
  <cim:IdentifiedObject.mRID>_FE601A9A-CF2A-45CB-90DF-CC78DE961C5A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s90b_B</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:EnergyConsumerPhase.p>40000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>20000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_E5992BD9-6696-4FEF-9028-2BA4810F6BD2"/>
  <cim:PowerSystemResource.Location rdf:resource="#_6599E198-7BD6-40F0-AC66-39DDBBDDED69"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_1FC96A65-DAEB-4621-A99F-89A7319A6357">
  <cim:IdentifiedObject.mRID>_1FC96A65-DAEB-4621-A99F-89A7319A6357</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s90b_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_E5992BD9-6696-4FEF-9028-2BA4810F6BD2"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_B78A2F6E-209D-4923-AE45-6221079C0553"/>
</cim:Terminal>
<cim:Location rdf:ID="_6599E198-7BD6-40F0-AC66-39DDBBDDED69">
  <cim:IdentifiedObject.mRID>_6599E198-7BD6-40F0-AC66-39DDBBDDED69</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s90b_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_8ECC7C47-F82A-48DB-8598-B24B2CA84980"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_29205F4D-C872-4262-BE40-0975AC6B6C12">
  <cim:PositionPoint.Location rdf:resource="#_6599E198-7BD6-40F0-AC66-39DDBBDDED69"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2775</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>900</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_A42E7586-B9AE-4BFC-A425-A3C782AF0929">
  <cim:IdentifiedObject.mRID>_A42E7586-B9AE-4BFC-A425-A3C782AF0929</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s92c</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_F49D1288-9EC6-47DB-8769-57E2B6EDB124"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_E5DE5264-0527-428F-B8C3-2598B359CFC2"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_9AEC27E1-43EB-477B-AD67-C8BEC95C718D"/>
  <cim:EnergyConsumer.p>40000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>20000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_E946242F-E0E7-4161-B55E-D37659FBE8C0"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_F21DBDAE-5C40-496F-9274-C4A03D54DA89">
  <cim:IdentifiedObject.mRID>_F21DBDAE-5C40-496F-9274-C4A03D54DA89</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s92c_C</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:EnergyConsumerPhase.p>40000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>20000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_A42E7586-B9AE-4BFC-A425-A3C782AF0929"/>
  <cim:PowerSystemResource.Location rdf:resource="#_E946242F-E0E7-4161-B55E-D37659FBE8C0"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_2BCD917C-FB60-4224-822D-C736091D38FF">
  <cim:IdentifiedObject.mRID>_2BCD917C-FB60-4224-822D-C736091D38FF</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s92c_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_A42E7586-B9AE-4BFC-A425-A3C782AF0929"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_2B1AF556-8210-446A-B38F-F006C3FA1C7C"/>
</cim:Terminal>
<cim:Location rdf:ID="_E946242F-E0E7-4161-B55E-D37659FBE8C0">
  <cim:IdentifiedObject.mRID>_E946242F-E0E7-4161-B55E-D37659FBE8C0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s92c_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_8ECC7C47-F82A-48DB-8598-B24B2CA84980"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_2358FC7D-E833-4021-BC40-427560AC334C">
  <cim:PositionPoint.Location rdf:resource="#_E946242F-E0E7-4161-B55E-D37659FBE8C0"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2550</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>825</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_D95D8DEE-2D1E-4353-9989-88408C6D2CC9">
  <cim:IdentifiedObject.mRID>_D95D8DEE-2D1E-4353-9989-88408C6D2CC9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s94a</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_F49D1288-9EC6-47DB-8769-57E2B6EDB124"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_E5DE5264-0527-428F-B8C3-2598B359CFC2"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_9AEC27E1-43EB-477B-AD67-C8BEC95C718D"/>
  <cim:EnergyConsumer.p>40000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>20000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_F7887864-F4F1-41F2-92A0-E9A597CB06FD"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_2CDBBA20-2AEA-4923-8605-78A0F888848C">
  <cim:IdentifiedObject.mRID>_2CDBBA20-2AEA-4923-8605-78A0F888848C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s94a_A</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:EnergyConsumerPhase.p>40000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>20000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_D95D8DEE-2D1E-4353-9989-88408C6D2CC9"/>
  <cim:PowerSystemResource.Location rdf:resource="#_F7887864-F4F1-41F2-92A0-E9A597CB06FD"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_1F4302DD-D51A-406E-845C-F6EEA1F7FA78">
  <cim:IdentifiedObject.mRID>_1F4302DD-D51A-406E-845C-F6EEA1F7FA78</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s94a_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_D95D8DEE-2D1E-4353-9989-88408C6D2CC9"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_E6557ADA-FC1C-4918-81DD-19D804B2172F"/>
</cim:Terminal>
<cim:Location rdf:ID="_F7887864-F4F1-41F2-92A0-E9A597CB06FD">
  <cim:IdentifiedObject.mRID>_F7887864-F4F1-41F2-92A0-E9A597CB06FD</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s94a_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_8ECC7C47-F82A-48DB-8598-B24B2CA84980"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_47171400-6371-4DCF-B9D8-42BD05D10982">
  <cim:PositionPoint.Location rdf:resource="#_F7887864-F4F1-41F2-92A0-E9A597CB06FD"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2325</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>850</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_DF7F11AF-3278-45B2-9380-91BB4B195C8E">
  <cim:IdentifiedObject.mRID>_DF7F11AF-3278-45B2-9380-91BB4B195C8E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s95b</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_F49D1288-9EC6-47DB-8769-57E2B6EDB124"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_E5DE5264-0527-428F-B8C3-2598B359CFC2"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_9AEC27E1-43EB-477B-AD67-C8BEC95C718D"/>
  <cim:EnergyConsumer.p>20000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>10000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_008118A6-93AE-4FE0-B811-0C18B8C15405"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_48A270B9-31EB-4336-8669-816A141C0C6E">
  <cim:IdentifiedObject.mRID>_48A270B9-31EB-4336-8669-816A141C0C6E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s95b_B</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:EnergyConsumerPhase.p>20000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>10000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_DF7F11AF-3278-45B2-9380-91BB4B195C8E"/>
  <cim:PowerSystemResource.Location rdf:resource="#_008118A6-93AE-4FE0-B811-0C18B8C15405"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_45A94324-E720-4CC7-A461-830692CCCB04">
  <cim:IdentifiedObject.mRID>_45A94324-E720-4CC7-A461-830692CCCB04</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s95b_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_DF7F11AF-3278-45B2-9380-91BB4B195C8E"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_2F8DE48B-DDFA-45B2-99D9-2349E07E889E"/>
</cim:Terminal>
<cim:Location rdf:ID="_008118A6-93AE-4FE0-B811-0C18B8C15405">
  <cim:IdentifiedObject.mRID>_008118A6-93AE-4FE0-B811-0C18B8C15405</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s95b_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_8ECC7C47-F82A-48DB-8598-B24B2CA84980"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_331FD0AC-97F5-4806-8379-6E219C7A825C">
  <cim:PositionPoint.Location rdf:resource="#_008118A6-93AE-4FE0-B811-0C18B8C15405"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2025</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1125</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_1B47BF61-8BCF-416E-B8BC-CA8B05586490">
  <cim:IdentifiedObject.mRID>_1B47BF61-8BCF-416E-B8BC-CA8B05586490</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s96b</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_F49D1288-9EC6-47DB-8769-57E2B6EDB124"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_E5DE5264-0527-428F-B8C3-2598B359CFC2"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_9AEC27E1-43EB-477B-AD67-C8BEC95C718D"/>
  <cim:EnergyConsumer.p>20000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>10000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_EED6DB04-9539-49CB-8036-84371EF38FB0"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_623B1F2A-57D0-49A4-A9ED-7AB0F572DE19">
  <cim:IdentifiedObject.mRID>_623B1F2A-57D0-49A4-A9ED-7AB0F572DE19</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s96b_B</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:EnergyConsumerPhase.p>20000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>10000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_1B47BF61-8BCF-416E-B8BC-CA8B05586490"/>
  <cim:PowerSystemResource.Location rdf:resource="#_EED6DB04-9539-49CB-8036-84371EF38FB0"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_494F6CC8-189A-436C-AD77-EB972D2A9EB2">
  <cim:IdentifiedObject.mRID>_494F6CC8-189A-436C-AD77-EB972D2A9EB2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s96b_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_1B47BF61-8BCF-416E-B8BC-CA8B05586490"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_E7143891-B59E-48FB-A858-3A4740CB533B"/>
</cim:Terminal>
<cim:Location rdf:ID="_EED6DB04-9539-49CB-8036-84371EF38FB0">
  <cim:IdentifiedObject.mRID>_EED6DB04-9539-49CB-8036-84371EF38FB0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s96b_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_8ECC7C47-F82A-48DB-8598-B24B2CA84980"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_74F7110B-EAF1-4C91-A7F4-44B5499E4E17">
  <cim:PositionPoint.Location rdf:resource="#_EED6DB04-9539-49CB-8036-84371EF38FB0"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2025</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>925</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_F3EF3552-DADA-43AC-A9FC-DC0F21313735">
  <cim:IdentifiedObject.mRID>_F3EF3552-DADA-43AC-A9FC-DC0F21313735</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s98a</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_F49D1288-9EC6-47DB-8769-57E2B6EDB124"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_E5DE5264-0527-428F-B8C3-2598B359CFC2"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_9AEC27E1-43EB-477B-AD67-C8BEC95C718D"/>
  <cim:EnergyConsumer.p>40000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>20000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_244DF55F-B8D3-403B-8B73-79D6464D1067"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_EA18C9B9-CF63-4CDB-8B48-40A1E0A63C4A">
  <cim:IdentifiedObject.mRID>_EA18C9B9-CF63-4CDB-8B48-40A1E0A63C4A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s98a_A</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:EnergyConsumerPhase.p>40000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>20000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_F3EF3552-DADA-43AC-A9FC-DC0F21313735"/>
  <cim:PowerSystemResource.Location rdf:resource="#_244DF55F-B8D3-403B-8B73-79D6464D1067"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_22603627-CED4-49C0-9BBF-E80424DD1997">
  <cim:IdentifiedObject.mRID>_22603627-CED4-49C0-9BBF-E80424DD1997</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s98a_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_F3EF3552-DADA-43AC-A9FC-DC0F21313735"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_CC8BE814-9349-43F9-91B1-CD6E99B84A8A"/>
</cim:Terminal>
<cim:Location rdf:ID="_244DF55F-B8D3-403B-8B73-79D6464D1067">
  <cim:IdentifiedObject.mRID>_244DF55F-B8D3-403B-8B73-79D6464D1067</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s98a_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_8ECC7C47-F82A-48DB-8598-B24B2CA84980"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_5886A49E-A00D-4964-BDD7-C0B245051BC2">
  <cim:PositionPoint.Location rdf:resource="#_244DF55F-B8D3-403B-8B73-79D6464D1067"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3800</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2100</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_BA88D2A2-DE08-4497-A3F8-842A42BD5C5D">
  <cim:IdentifiedObject.mRID>_BA88D2A2-DE08-4497-A3F8-842A42BD5C5D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s99b</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_F49D1288-9EC6-47DB-8769-57E2B6EDB124"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_E5DE5264-0527-428F-B8C3-2598B359CFC2"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_9AEC27E1-43EB-477B-AD67-C8BEC95C718D"/>
  <cim:EnergyConsumer.p>40000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>20000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_E65B318C-0864-4FC0-A822-CFC2DF52A86B"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_72CEB72C-A528-4EA0-8F61-8F5C2663F6D2">
  <cim:IdentifiedObject.mRID>_72CEB72C-A528-4EA0-8F61-8F5C2663F6D2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s99b_B</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:EnergyConsumerPhase.p>40000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>20000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_BA88D2A2-DE08-4497-A3F8-842A42BD5C5D"/>
  <cim:PowerSystemResource.Location rdf:resource="#_E65B318C-0864-4FC0-A822-CFC2DF52A86B"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_C8690726-0106-45AA-A3FF-83A43719CE0A">
  <cim:IdentifiedObject.mRID>_C8690726-0106-45AA-A3FF-83A43719CE0A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s99b_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_BA88D2A2-DE08-4497-A3F8-842A42BD5C5D"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_AE134A4F-BEBA-4313-A794-81F7FDADDE8A"/>
</cim:Terminal>
<cim:Location rdf:ID="_E65B318C-0864-4FC0-A822-CFC2DF52A86B">
  <cim:IdentifiedObject.mRID>_E65B318C-0864-4FC0-A822-CFC2DF52A86B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s99b_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_8ECC7C47-F82A-48DB-8598-B24B2CA84980"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_6857227C-44C0-4972-9EE7-DEF37721032F">
  <cim:PositionPoint.Location rdf:resource="#_E65B318C-0864-4FC0-A822-CFC2DF52A86B"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>4350</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2100</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_23D2DD3A-2AF4-436B-A792-B7E4FCCC3E9E">
  <cim:IdentifiedObject.mRID>_23D2DD3A-2AF4-436B-A792-B7E4FCCC3E9E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s100c</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_F49D1288-9EC6-47DB-8769-57E2B6EDB124"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_E5DE5264-0527-428F-B8C3-2598B359CFC2"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_4DA43E03-320A-4465-A3A5-9F6D364638A6"/>
  <cim:EnergyConsumer.p>40000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>20000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_0BBAC175-4AF3-4BCF-BB1A-BCD054376303"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_026FA270-C23A-4258-96AA-F18113CE32F0">
  <cim:IdentifiedObject.mRID>_026FA270-C23A-4258-96AA-F18113CE32F0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s100c_C</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:EnergyConsumerPhase.p>40000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>20000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_23D2DD3A-2AF4-436B-A792-B7E4FCCC3E9E"/>
  <cim:PowerSystemResource.Location rdf:resource="#_0BBAC175-4AF3-4BCF-BB1A-BCD054376303"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_41E08464-85CE-4BEC-BDC6-373A4C260A8C">
  <cim:IdentifiedObject.mRID>_41E08464-85CE-4BEC-BDC6-373A4C260A8C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s100c_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_23D2DD3A-2AF4-436B-A792-B7E4FCCC3E9E"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_ECC7BFE6-AD73-4DD3-B3DC-DD409A7460E1"/>
</cim:Terminal>
<cim:Location rdf:ID="_0BBAC175-4AF3-4BCF-BB1A-BCD054376303">
  <cim:IdentifiedObject.mRID>_0BBAC175-4AF3-4BCF-BB1A-BCD054376303</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s100c_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_8ECC7C47-F82A-48DB-8598-B24B2CA84980"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_2BD3AA04-28C6-41A5-829A-5BFEC2326072">
  <cim:PositionPoint.Location rdf:resource="#_0BBAC175-4AF3-4BCF-BB1A-BCD054376303"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>4650</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2100</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_D00AD30C-0E45-42B3-9421-5FEBC4F726FC">
  <cim:IdentifiedObject.mRID>_D00AD30C-0E45-42B3-9421-5FEBC4F726FC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s102c</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_F49D1288-9EC6-47DB-8769-57E2B6EDB124"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_E5DE5264-0527-428F-B8C3-2598B359CFC2"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_9AEC27E1-43EB-477B-AD67-C8BEC95C718D"/>
  <cim:EnergyConsumer.p>20000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>10000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_CCDEA447-F321-4F9C-8E08-96B4B374B602"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_EB006DD4-D570-40F5-9EFF-5CDA29012049">
  <cim:IdentifiedObject.mRID>_EB006DD4-D570-40F5-9EFF-5CDA29012049</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s102c_C</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:EnergyConsumerPhase.p>20000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>10000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_D00AD30C-0E45-42B3-9421-5FEBC4F726FC"/>
  <cim:PowerSystemResource.Location rdf:resource="#_CCDEA447-F321-4F9C-8E08-96B4B374B602"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_AB67EC19-00C8-43B7-A840-9538EB69C36E">
  <cim:IdentifiedObject.mRID>_AB67EC19-00C8-43B7-A840-9538EB69C36E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s102c_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_D00AD30C-0E45-42B3-9421-5FEBC4F726FC"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_5A7DDA36-DCD0-4E73-9111-9EE57DFA9C2A"/>
</cim:Terminal>
<cim:Location rdf:ID="_CCDEA447-F321-4F9C-8E08-96B4B374B602">
  <cim:IdentifiedObject.mRID>_CCDEA447-F321-4F9C-8E08-96B4B374B602</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s102c_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_8ECC7C47-F82A-48DB-8598-B24B2CA84980"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_6A4C4D7E-6978-435F-8E92-2E6C11A6A290">
  <cim:PositionPoint.Location rdf:resource="#_CCDEA447-F321-4F9C-8E08-96B4B374B602"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3750</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2450</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_79FED6DA-D64B-40BA-8542-A9C4E520F239">
  <cim:IdentifiedObject.mRID>_79FED6DA-D64B-40BA-8542-A9C4E520F239</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s103c</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_F49D1288-9EC6-47DB-8769-57E2B6EDB124"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_E5DE5264-0527-428F-B8C3-2598B359CFC2"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_9AEC27E1-43EB-477B-AD67-C8BEC95C718D"/>
  <cim:EnergyConsumer.p>40000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>20000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_66F6E0C7-3BC2-4E1F-AE4A-85C67E77672B"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_77304084-1F4A-4095-9686-658DA5704CCE">
  <cim:IdentifiedObject.mRID>_77304084-1F4A-4095-9686-658DA5704CCE</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s103c_C</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:EnergyConsumerPhase.p>40000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>20000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_79FED6DA-D64B-40BA-8542-A9C4E520F239"/>
  <cim:PowerSystemResource.Location rdf:resource="#_66F6E0C7-3BC2-4E1F-AE4A-85C67E77672B"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_F1491948-FC1B-454A-AD6C-D3C3E693433D">
  <cim:IdentifiedObject.mRID>_F1491948-FC1B-454A-AD6C-D3C3E693433D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s103c_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_79FED6DA-D64B-40BA-8542-A9C4E520F239"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_57426FAA-F4A1-4E0C-87E9-47D6CA6E866C"/>
</cim:Terminal>
<cim:Location rdf:ID="_66F6E0C7-3BC2-4E1F-AE4A-85C67E77672B">
  <cim:IdentifiedObject.mRID>_66F6E0C7-3BC2-4E1F-AE4A-85C67E77672B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s103c_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_8ECC7C47-F82A-48DB-8598-B24B2CA84980"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_51E98E06-7B3D-4E71-B6ED-D02576928A1A">
  <cim:PositionPoint.Location rdf:resource="#_66F6E0C7-3BC2-4E1F-AE4A-85C67E77672B"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>4075</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2450</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_7475BBEC-F4DD-418A-9297-D6199ACEFDE0">
  <cim:IdentifiedObject.mRID>_7475BBEC-F4DD-418A-9297-D6199ACEFDE0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s104c</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_F49D1288-9EC6-47DB-8769-57E2B6EDB124"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_E5DE5264-0527-428F-B8C3-2598B359CFC2"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_9AEC27E1-43EB-477B-AD67-C8BEC95C718D"/>
  <cim:EnergyConsumer.p>40000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>20000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_AD4441C5-1A48-4EF4-9DAD-E31F9D330F2D"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_B5344814-C345-422D-8FAD-86B72A2C903C">
  <cim:IdentifiedObject.mRID>_B5344814-C345-422D-8FAD-86B72A2C903C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s104c_C</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:EnergyConsumerPhase.p>40000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>20000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_7475BBEC-F4DD-418A-9297-D6199ACEFDE0"/>
  <cim:PowerSystemResource.Location rdf:resource="#_AD4441C5-1A48-4EF4-9DAD-E31F9D330F2D"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_EBC9D8BA-3B4F-4E08-9397-6513F6CD9341">
  <cim:IdentifiedObject.mRID>_EBC9D8BA-3B4F-4E08-9397-6513F6CD9341</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s104c_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_7475BBEC-F4DD-418A-9297-D6199ACEFDE0"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_44BAC848-409D-4058-9C9E-7CFE035FD7A7"/>
</cim:Terminal>
<cim:Location rdf:ID="_AD4441C5-1A48-4EF4-9DAD-E31F9D330F2D">
  <cim:IdentifiedObject.mRID>_AD4441C5-1A48-4EF4-9DAD-E31F9D330F2D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s104c_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_8ECC7C47-F82A-48DB-8598-B24B2CA84980"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_09E9C061-18E0-41EA-AE4A-91658C5B2FA3">
  <cim:PositionPoint.Location rdf:resource="#_AD4441C5-1A48-4EF4-9DAD-E31F9D330F2D"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>4775</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2450</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_FD2D12C9-BB4C-4B3B-B7F2-2E7648CEA047">
  <cim:IdentifiedObject.mRID>_FD2D12C9-BB4C-4B3B-B7F2-2E7648CEA047</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s106b</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_F49D1288-9EC6-47DB-8769-57E2B6EDB124"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_E5DE5264-0527-428F-B8C3-2598B359CFC2"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_9AEC27E1-43EB-477B-AD67-C8BEC95C718D"/>
  <cim:EnergyConsumer.p>40000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>20000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_C1EDA0E7-847E-487E-8D5D-694B13036348"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_ED3DD41F-0D65-4339-8942-B6841B7D72B5">
  <cim:IdentifiedObject.mRID>_ED3DD41F-0D65-4339-8942-B6841B7D72B5</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s106b_B</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:EnergyConsumerPhase.p>40000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>20000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_FD2D12C9-BB4C-4B3B-B7F2-2E7648CEA047"/>
  <cim:PowerSystemResource.Location rdf:resource="#_C1EDA0E7-847E-487E-8D5D-694B13036348"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_80C71384-6940-4081-8080-419E020C7CE1">
  <cim:IdentifiedObject.mRID>_80C71384-6940-4081-8080-419E020C7CE1</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s106b_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_FD2D12C9-BB4C-4B3B-B7F2-2E7648CEA047"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_C117CB4E-FE9F-4A82-9DDA-A25040D6F30C"/>
</cim:Terminal>
<cim:Location rdf:ID="_C1EDA0E7-847E-487E-8D5D-694B13036348">
  <cim:IdentifiedObject.mRID>_C1EDA0E7-847E-487E-8D5D-694B13036348</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s106b_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_8ECC7C47-F82A-48DB-8598-B24B2CA84980"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_93F60439-BA65-4B6E-ACE9-230B8563EC13">
  <cim:PositionPoint.Location rdf:resource="#_C1EDA0E7-847E-487E-8D5D-694B13036348"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3750</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2725</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_48B20B3C-98C7-448F-9AA6-37CC2964102A">
  <cim:IdentifiedObject.mRID>_48B20B3C-98C7-448F-9AA6-37CC2964102A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s107b</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_F49D1288-9EC6-47DB-8769-57E2B6EDB124"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_E5DE5264-0527-428F-B8C3-2598B359CFC2"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_9AEC27E1-43EB-477B-AD67-C8BEC95C718D"/>
  <cim:EnergyConsumer.p>40000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>20000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_371F41FE-E784-41DD-9322-81447338F432"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_FDB9DE2E-AD24-4563-B549-6F4D74F5F412">
  <cim:IdentifiedObject.mRID>_FDB9DE2E-AD24-4563-B549-6F4D74F5F412</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s107b_B</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:EnergyConsumerPhase.p>40000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>20000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_48B20B3C-98C7-448F-9AA6-37CC2964102A"/>
  <cim:PowerSystemResource.Location rdf:resource="#_371F41FE-E784-41DD-9322-81447338F432"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_4F2F928E-86B8-412B-BED6-C48CD7C28184">
  <cim:IdentifiedObject.mRID>_4F2F928E-86B8-412B-BED6-C48CD7C28184</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s107b_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_48B20B3C-98C7-448F-9AA6-37CC2964102A"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_46D560E8-A050-4FA5-9876-789EF95B1342"/>
</cim:Terminal>
<cim:Location rdf:ID="_371F41FE-E784-41DD-9322-81447338F432">
  <cim:IdentifiedObject.mRID>_371F41FE-E784-41DD-9322-81447338F432</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s107b_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_8ECC7C47-F82A-48DB-8598-B24B2CA84980"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_A87A8CB7-88A8-48D4-964B-94309F742807">
  <cim:PositionPoint.Location rdf:resource="#_371F41FE-E784-41DD-9322-81447338F432"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>4325</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2725</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_045316B3-A75D-42EA-85F2-9D942C29A3E9">
  <cim:IdentifiedObject.mRID>_045316B3-A75D-42EA-85F2-9D942C29A3E9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s109a</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_F49D1288-9EC6-47DB-8769-57E2B6EDB124"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_E5DE5264-0527-428F-B8C3-2598B359CFC2"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_9AEC27E1-43EB-477B-AD67-C8BEC95C718D"/>
  <cim:EnergyConsumer.p>40000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>20000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_15231ABD-3C66-436F-AF24-6D0FF6DE9061"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_10B598FE-BBC3-4CC4-BBA0-8CB6B46BED20">
  <cim:IdentifiedObject.mRID>_10B598FE-BBC3-4CC4-BBA0-8CB6B46BED20</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s109a_A</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:EnergyConsumerPhase.p>40000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>20000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_045316B3-A75D-42EA-85F2-9D942C29A3E9"/>
  <cim:PowerSystemResource.Location rdf:resource="#_15231ABD-3C66-436F-AF24-6D0FF6DE9061"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_741A8FD2-72BE-4FE2-8652-DE50E086D6C6">
  <cim:IdentifiedObject.mRID>_741A8FD2-72BE-4FE2-8652-DE50E086D6C6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s109a_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_045316B3-A75D-42EA-85F2-9D942C29A3E9"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_8B06FE3B-DA1E-445B-B241-57C0182ACABF"/>
</cim:Terminal>
<cim:Location rdf:ID="_15231ABD-3C66-436F-AF24-6D0FF6DE9061">
  <cim:IdentifiedObject.mRID>_15231ABD-3C66-436F-AF24-6D0FF6DE9061</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s109a_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_8ECC7C47-F82A-48DB-8598-B24B2CA84980"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_EF42F87E-D367-4FED-B2EA-0211BCE18CF9">
  <cim:PositionPoint.Location rdf:resource="#_15231ABD-3C66-436F-AF24-6D0FF6DE9061"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3975</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3050</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_49FAD643-BF80-461F-84BB-0FE4F4FE5EB5">
  <cim:IdentifiedObject.mRID>_49FAD643-BF80-461F-84BB-0FE4F4FE5EB5</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s111a</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_F49D1288-9EC6-47DB-8769-57E2B6EDB124"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_E5DE5264-0527-428F-B8C3-2598B359CFC2"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_9AEC27E1-43EB-477B-AD67-C8BEC95C718D"/>
  <cim:EnergyConsumer.p>20000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>10000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_05A5077B-8C24-49A9-93F9-4CE64D6D377E"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_162EAD89-97F6-47BE-A5CD-BA723D377491">
  <cim:IdentifiedObject.mRID>_162EAD89-97F6-47BE-A5CD-BA723D377491</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s111a_A</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:EnergyConsumerPhase.p>20000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>10000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_49FAD643-BF80-461F-84BB-0FE4F4FE5EB5"/>
  <cim:PowerSystemResource.Location rdf:resource="#_05A5077B-8C24-49A9-93F9-4CE64D6D377E"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_7DCA4618-8A6F-44C7-9D38-31EDB79DD079">
  <cim:IdentifiedObject.mRID>_7DCA4618-8A6F-44C7-9D38-31EDB79DD079</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s111a_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_49FAD643-BF80-461F-84BB-0FE4F4FE5EB5"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_AF88A3CE-420E-488A-955D-F5525742D7B4"/>
</cim:Terminal>
<cim:Location rdf:ID="_05A5077B-8C24-49A9-93F9-4CE64D6D377E">
  <cim:IdentifiedObject.mRID>_05A5077B-8C24-49A9-93F9-4CE64D6D377E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s111a_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_8ECC7C47-F82A-48DB-8598-B24B2CA84980"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_B00D0069-620A-48F7-B266-E5CBC40FCA4A">
  <cim:PositionPoint.Location rdf:resource="#_05A5077B-8C24-49A9-93F9-4CE64D6D377E"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>4275</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3625</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_8735B75E-BB75-4F2C-9F4B-BEC051C17F3E">
  <cim:IdentifiedObject.mRID>_8735B75E-BB75-4F2C-9F4B-BEC051C17F3E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s112a</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_F49D1288-9EC6-47DB-8769-57E2B6EDB124"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_E5DE5264-0527-428F-B8C3-2598B359CFC2"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_973C464C-7A50-4970-BF9D-0DE7281606ED"/>
  <cim:EnergyConsumer.p>20000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>10000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_6675C192-F5CF-48A1-848F-EEE58B874157"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_E53C67AE-73E6-4AEA-8A3A-24DEF4005AC6">
  <cim:IdentifiedObject.mRID>_E53C67AE-73E6-4AEA-8A3A-24DEF4005AC6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s112a_A</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:EnergyConsumerPhase.p>20000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>10000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_8735B75E-BB75-4F2C-9F4B-BEC051C17F3E"/>
  <cim:PowerSystemResource.Location rdf:resource="#_6675C192-F5CF-48A1-848F-EEE58B874157"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_6A385553-6797-4A28-AC78-CB853FC19AC1">
  <cim:IdentifiedObject.mRID>_6A385553-6797-4A28-AC78-CB853FC19AC1</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s112a_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_8735B75E-BB75-4F2C-9F4B-BEC051C17F3E"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_6D5418F6-1222-4031-BD2C-DB712DFD15F0"/>
</cim:Terminal>
<cim:Location rdf:ID="_6675C192-F5CF-48A1-848F-EEE58B874157">
  <cim:IdentifiedObject.mRID>_6675C192-F5CF-48A1-848F-EEE58B874157</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s112a_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_8ECC7C47-F82A-48DB-8598-B24B2CA84980"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_F8437F6E-B95A-41C4-BA73-0B0504F11D47">
  <cim:PositionPoint.Location rdf:resource="#_6675C192-F5CF-48A1-848F-EEE58B874157"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>4275</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2925</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_70405177-49E3-4B2E-BA0F-84DCEA0A4993">
  <cim:IdentifiedObject.mRID>_70405177-49E3-4B2E-BA0F-84DCEA0A4993</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s113a</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_F49D1288-9EC6-47DB-8769-57E2B6EDB124"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_E5DE5264-0527-428F-B8C3-2598B359CFC2"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_4DA43E03-320A-4465-A3A5-9F6D364638A6"/>
  <cim:EnergyConsumer.p>40000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>20000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_37796F76-1E2E-4147-A77E-C6A04453CED0"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_6277B357-BDBE-4D71-A6B6-EB966614D2B7">
  <cim:IdentifiedObject.mRID>_6277B357-BDBE-4D71-A6B6-EB966614D2B7</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s113a_A</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:EnergyConsumerPhase.p>40000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>20000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_70405177-49E3-4B2E-BA0F-84DCEA0A4993"/>
  <cim:PowerSystemResource.Location rdf:resource="#_37796F76-1E2E-4147-A77E-C6A04453CED0"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_317492E9-8A1D-4039-9834-98F8779202F7">
  <cim:IdentifiedObject.mRID>_317492E9-8A1D-4039-9834-98F8779202F7</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s113a_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_70405177-49E3-4B2E-BA0F-84DCEA0A4993"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_D24DA4FB-18E5-410C-BDDF-1D5EA071F0E5"/>
</cim:Terminal>
<cim:Location rdf:ID="_37796F76-1E2E-4147-A77E-C6A04453CED0">
  <cim:IdentifiedObject.mRID>_37796F76-1E2E-4147-A77E-C6A04453CED0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s113a_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_8ECC7C47-F82A-48DB-8598-B24B2CA84980"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_9557C28D-E977-4926-8E09-05D52005621B">
  <cim:PositionPoint.Location rdf:resource="#_37796F76-1E2E-4147-A77E-C6A04453CED0"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>4800</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2925</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_00B49B00-20A3-4990-9ADD-B81DAD29024D">
  <cim:IdentifiedObject.mRID>_00B49B00-20A3-4990-9ADD-B81DAD29024D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s114a</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_F49D1288-9EC6-47DB-8769-57E2B6EDB124"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_E5DE5264-0527-428F-B8C3-2598B359CFC2"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_9AEC27E1-43EB-477B-AD67-C8BEC95C718D"/>
  <cim:EnergyConsumer.p>20000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>10000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:EnergyConsumer.grounded>true</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="#_9ABE7DDF-0597-4532-9A38-41B4C3DBA6C5"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:ID="_60A3F7B0-B9D9-4EE0-9DFD-459D1D532D01">
  <cim:IdentifiedObject.mRID>_60A3F7B0-B9D9-4EE0-9DFD-459D1D532D01</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s114a_A</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:EnergyConsumerPhase.p>20000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>10000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="#_00B49B00-20A3-4990-9ADD-B81DAD29024D"/>
  <cim:PowerSystemResource.Location rdf:resource="#_9ABE7DDF-0597-4532-9A38-41B4C3DBA6C5"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:ID="_3C82BD76-A68B-4176-893D-997695FEF8BD">
  <cim:IdentifiedObject.mRID>_3C82BD76-A68B-4176-893D-997695FEF8BD</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s114a_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_00B49B00-20A3-4990-9ADD-B81DAD29024D"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_7CD88E18-12A5-4442-A4B1-47AFD40578B7"/>
</cim:Terminal>
<cim:Location rdf:ID="_9ABE7DDF-0597-4532-9A38-41B4C3DBA6C5">
  <cim:IdentifiedObject.mRID>_9ABE7DDF-0597-4532-9A38-41B4C3DBA6C5</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s114a_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_8ECC7C47-F82A-48DB-8598-B24B2CA84980"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_1E507F52-665C-4D2E-81EC-D2103D3ACED1">
  <cim:PositionPoint.Location rdf:resource="#_9ABE7DDF-0597-4532-9A38-41B4C3DBA6C5"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>5125</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2925</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PerLengthPhaseImpedance rdf:ID="_EA042215-CB41-4EFE-827D-DC6A0CA0EE1A">
  <cim:IdentifiedObject.mRID>_EA042215-CB41-4EFE-827D-DC6A0CA0EE1A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>1</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>3</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:ID="_B8FBC746-E561-4B6D-86C2-E75CAEA07F07">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_EA042215-CB41-4EFE-827D-DC6A0CA0EE1A"/>
  <cim:PhaseImpedanceData.row>1</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.086666667</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.20416667</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>1.0750694E-6</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_A924BD32-3805-431F-AAFA-762360A7BA3E">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_EA042215-CB41-4EFE-827D-DC6A0CA0EE1A"/>
  <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.029545455</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.095018939</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-3.4694258E-7</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_004729FB-9A69-4D93-BD5A-B77166891F3D">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_EA042215-CB41-4EFE-827D-DC6A0CA0EE1A"/>
  <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>2</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.088371212</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.19852273</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>1.1327195E-6</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_9FB05F97-A908-42DE-9CFA-7603164A0D50">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_EA042215-CB41-4EFE-827D-DC6A0CA0EE1A"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.02907197</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.072897727</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-1.3223173E-7</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_193EB944-6698-42A8-AB5A-72C1264D8494">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_EA042215-CB41-4EFE-827D-DC6A0CA0EE1A"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>2</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.029924242</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.080227273</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-2.2054405E-7</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_D741E59A-B823-4BFA-88CB-B3B676FA6919">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_EA042215-CB41-4EFE-827D-DC6A0CA0EE1A"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>3</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.087405303</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.20172349</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>1.0221539E-6</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PerLengthPhaseImpedance rdf:ID="_2D07BFE4-4E32-4A46-B73A-AE02F098A791">
  <cim:IdentifiedObject.mRID>_2D07BFE4-4E32-4A46-B73A-AE02F098A791</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>2</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>3</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:ID="_586B00FC-B1B5-4B77-9CBF-055DCE92049E">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_2D07BFE4-4E32-4A46-B73A-AE02F098A791"/>
  <cim:PhaseImpedanceData.row>1</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.088371212</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.19852273</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>1.1327195E-6</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_917B151C-7E65-4FEB-838E-E39B3E210DB0">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_2D07BFE4-4E32-4A46-B73A-AE02F098A791"/>
  <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.02992424</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.080227273</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-2.2054405E-7</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_DDB72FBA-AD06-41F0-ABEF-4019406D88D4">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_2D07BFE4-4E32-4A46-B73A-AE02F098A791"/>
  <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>2</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.087405303</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.20172349</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>1.0221539E-6</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_DE666FC2-FF2F-42ED-9B77-4B328A577FA0">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_2D07BFE4-4E32-4A46-B73A-AE02F098A791"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.029545455</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.095018939</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-3.4694258E-7</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_03888C53-02EC-4DE4-8028-2F24DB59312B">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_2D07BFE4-4E32-4A46-B73A-AE02F098A791"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>2</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.02907197</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.072897727</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-1.3223173E-7</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_74E44A67-37A4-408D-A2C8-56C25D1FBCB6">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_2D07BFE4-4E32-4A46-B73A-AE02F098A791"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>3</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.086666667</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.20416667</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>1.0750694E-6</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PerLengthPhaseImpedance rdf:ID="_9D73EFE2-B12C-44BF-80CE-3A6A43494B61">
  <cim:IdentifiedObject.mRID>_9D73EFE2-B12C-44BF-80CE-3A6A43494B61</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>3</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>3</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:ID="_CFC0C8A7-12C2-47E6-8C71-CAA5F05C5D0F">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_9D73EFE2-B12C-44BF-80CE-3A6A43494B61"/>
  <cim:PhaseImpedanceData.row>1</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.087405303</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.20172349</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>1.0221539E-6</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_1C80F9B4-AD0F-46CE-8142-ED253A16C4CB">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_9D73EFE2-B12C-44BF-80CE-3A6A43494B61"/>
  <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.02907197</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.072897727</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-1.3223173E-7</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_5EB368F0-3C79-4499-B2C5-9CF6310DF3DA">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_9D73EFE2-B12C-44BF-80CE-3A6A43494B61"/>
  <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>2</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.086666667</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.20416667</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>1.0750694E-6</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_59222D70-042C-4197-A98B-C9CBF3BCF6B0">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_9D73EFE2-B12C-44BF-80CE-3A6A43494B61"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.029924242</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.080227273</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-2.2054405E-7</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_2487ADCB-5742-445B-8B57-6A52C3BEF707">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_9D73EFE2-B12C-44BF-80CE-3A6A43494B61"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>2</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.029545455</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.095018939</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-3.4694258E-7</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_C3DFC51E-370F-4810-9AEE-A2EB323DD087">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_9D73EFE2-B12C-44BF-80CE-3A6A43494B61"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>3</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.088371212</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.19852273</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>1.1327195E-6</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PerLengthPhaseImpedance rdf:ID="_BBBE4070-D6EA-438D-A339-08B23969D670">
  <cim:IdentifiedObject.mRID>_BBBE4070-D6EA-438D-A339-08B23969D670</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>4</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>3</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:ID="_C07F4EBC-1C0A-448B-9C57-935570565566">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_BBBE4070-D6EA-438D-A339-08B23969D670"/>
  <cim:PhaseImpedanceData.row>1</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.087405303</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.20172349</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>1.0221539E-6</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_B1290C02-85BF-4C24-B8EB-0738B0A5FA2F">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_BBBE4070-D6EA-438D-A339-08B23969D670"/>
  <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.029924242</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.080227273</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>2.2054405E-7</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_BD49B3BE-AF07-4B59-B9BA-0F7518DCC4A1">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_BBBE4070-D6EA-438D-A339-08B23969D670"/>
  <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>2</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.088371212</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.19852273</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>1.1327195E-6</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_C189AA5C-901B-4CD7-9029-FBF47997E2BB">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_BBBE4070-D6EA-438D-A339-08B23969D670"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.02907197</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.072897727</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-1.3223173E-7</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_CDBC5CC6-734E-419F-A906-A378A41CA3C9">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_BBBE4070-D6EA-438D-A339-08B23969D670"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>2</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.029545455</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.095018939</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-3.4694258E-7</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_CF82187B-6FB3-4BF1-8C41-B1846ADFA6CC">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_BBBE4070-D6EA-438D-A339-08B23969D670"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>3</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.086666667</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.20416667</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>1.0750694E-6</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PerLengthPhaseImpedance rdf:ID="_ACE2759F-450E-4CE6-BC90-875EE4A87571">
  <cim:IdentifiedObject.mRID>_ACE2759F-450E-4CE6-BC90-875EE4A87571</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>5</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>3</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:ID="_363E36C0-7AD6-4AB9-A79C-AC20936DF428">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_ACE2759F-450E-4CE6-BC90-875EE4A87571"/>
  <cim:PhaseImpedanceData.row>1</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.088371212</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.19852273</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>1.1327195E-6</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_65CDBFA0-3AD2-4A9F-B1C5-6B748862B12A">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_ACE2759F-450E-4CE6-BC90-875EE4A87571"/>
  <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.029545455</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.095018939</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-3.4694258E-7</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_DEBF315E-4405-494F-863B-CE6D2BBC458D">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_ACE2759F-450E-4CE6-BC90-875EE4A87571"/>
  <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>2</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.086666667</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.20416667</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>1.0750694E-6</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_B9852CBD-174C-4DF3-BAF6-3CAD6E1A37DC">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_ACE2759F-450E-4CE6-BC90-875EE4A87571"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.029924242</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.080227273</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-2.2054405E-7</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_52F1870E-964B-4247-9343-95199AA41BA2">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_ACE2759F-450E-4CE6-BC90-875EE4A87571"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>2</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.02907197</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.072897727</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-1.3223173E-7</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_9CE94765-13F4-451F-82F5-3892CF0C2AD3">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_ACE2759F-450E-4CE6-BC90-875EE4A87571"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>3</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.087405303</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.20172349</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>1.0221539E-6</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PerLengthPhaseImpedance rdf:ID="_57670273-8758-4EFA-B0B9-D133769C0B6D">
  <cim:IdentifiedObject.mRID>_57670273-8758-4EFA-B0B9-D133769C0B6D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>6</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>3</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:ID="_38C1E9B5-EF48-492F-B13E-EE203C6A5F81">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_57670273-8758-4EFA-B0B9-D133769C0B6D"/>
  <cim:PhaseImpedanceData.row>1</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.086666667</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.20416667</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>1.0750694E-6</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_1D117350-DBDC-4EEE-AEC1-E7C72CF93E63">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_57670273-8758-4EFA-B0B9-D133769C0B6D"/>
  <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.02907197</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.072897727</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-1.3223173E-7</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_2C755F5A-ACAA-4D48-961E-1526B6AC1D0A">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_57670273-8758-4EFA-B0B9-D133769C0B6D"/>
  <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>2</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.087405303</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.20172349</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>1.0221539E-6</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_51F53B62-F63D-4580-BDF2-02A1C458ADAD">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_57670273-8758-4EFA-B0B9-D133769C0B6D"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.029545455</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.095018939</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-3.4694258E-7</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_BFABE3CA-A11E-4077-9E52-BA2584D033B2">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_57670273-8758-4EFA-B0B9-D133769C0B6D"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>2</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.029924242</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.080227273</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-2.2054405E-7</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_ED79D087-E9DA-4442-8839-53DAF2AD7951">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_57670273-8758-4EFA-B0B9-D133769C0B6D"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>3</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.088371212</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.19852273</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>1.1327195E-6</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PerLengthPhaseImpedance rdf:ID="_76ED75EF-6493-4295-BBF3-CB012FE0913B">
  <cim:IdentifiedObject.mRID>_76ED75EF-6493-4295-BBF3-CB012FE0913B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>7</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>2</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:ID="_65F340CE-AA07-4CE4-9FF7-5A0AA47750F6">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_76ED75EF-6493-4295-BBF3-CB012FE0913B"/>
  <cim:PhaseImpedanceData.row>1</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.086666667</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.20416667</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>9.6880293E-7</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_D03A234B-2AD0-4108-92B5-F1316EFDBCFF">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_76ED75EF-6493-4295-BBF3-CB012FE0913B"/>
  <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.02907197</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.072897727</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-1.9978696E-7</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_7C401CB7-7D53-4D1F-B7F8-3BC6D46B6D89">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_76ED75EF-6493-4295-BBF3-CB012FE0913B"/>
  <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>2</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.087405303</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.20172349</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>9.7921935E-7</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PerLengthPhaseImpedance rdf:ID="_C3CE5AE9-3528-467E-98A3-44D6A3E9A9A4">
  <cim:IdentifiedObject.mRID>_C3CE5AE9-3528-467E-98A3-44D6A3E9A9A4</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>8</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>2</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:ID="_F1CA5958-3DDC-4AFF-9D9D-A832CD6367E3">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_C3CE5AE9-3528-467E-98A3-44D6A3E9A9A4"/>
  <cim:PhaseImpedanceData.row>1</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.086666667</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.20416667</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>9.6880293E-7</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_75442594-4A04-4333-BF98-A138A0844B44">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_C3CE5AE9-3528-467E-98A3-44D6A3E9A9A4"/>
  <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.02907197</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.072897727</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-1.9978696E-7</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_894C4649-679E-4BB6-B000-6B841041F477">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_C3CE5AE9-3528-467E-98A3-44D6A3E9A9A4"/>
  <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>2</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.087405303</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.20172349</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>9.7921935E-7</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PerLengthPhaseImpedance rdf:ID="_EC514CE3-4F9C-493A-A0F2-4FF67FDD0F66">
  <cim:IdentifiedObject.mRID>_EC514CE3-4F9C-493A-A0F2-4FF67FDD0F66</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>9</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>1</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:ID="_D3C2C36A-4D97-4315-B88A-D4CAFD1C9CE6">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_EC514CE3-4F9C-493A-A0F2-4FF67FDD0F66"/>
  <cim:PhaseImpedanceData.row>1</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.25174242</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.25520833</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>8.5590787E-7</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PerLengthPhaseImpedance rdf:ID="_83BAEB6D-46B8-45BE-AF3B-7234BB5DE817">
  <cim:IdentifiedObject.mRID>_83BAEB6D-46B8-45BE-AF3B-7234BB5DE817</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>10</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>1</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:ID="_E21771F8-2D10-410E-9F92-C1A021F983F4">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_83BAEB6D-46B8-45BE-AF3B-7234BB5DE817"/>
  <cim:PhaseImpedanceData.row>1</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.25174242</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.25520833</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>8.5590787E-7</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PerLengthPhaseImpedance rdf:ID="_38DE7335-2A73-4F34-8600-D6A443BB60C5">
  <cim:IdentifiedObject.mRID>_38DE7335-2A73-4F34-8600-D6A443BB60C5</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>11</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>1</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:ID="_E5F883EE-FC7D-45E0-A8E8-BBE24DA57EB3">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_38DE7335-2A73-4F34-8600-D6A443BB60C5"/>
  <cim:PhaseImpedanceData.row>1</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.25174242</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.25520833</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>8.5590787E-7</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PerLengthPhaseImpedance rdf:ID="_FF860CB5-BA2D-4BDB-9AE1-145FB6A71F8C">
  <cim:IdentifiedObject.mRID>_FF860CB5-BA2D-4BDB-9AE1-145FB6A71F8C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>12</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>3</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:ID="_AFEC28C8-237F-4FFA-B975-8B8249DEFAE3">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_FF860CB5-BA2D-4BDB-9AE1-145FB6A71F8C"/>
  <cim:PhaseImpedanceData.row>1</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.28804924</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.14244318</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>0.000012731556</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_287763B1-B8B1-40DE-A7CD-A547C3AED4AC">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_FF860CB5-BA2D-4BDB-9AE1-145FB6A71F8C"/>
  <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.09844697</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.052556818</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>0</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_8AB32561-5D1E-4CCB-A3C9-0AC2B724552C">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_FF860CB5-BA2D-4BDB-9AE1-145FB6A71F8C"/>
  <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>2</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.29032197</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.13564394</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>0.000012731556</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_E842F1F1-7042-4823-9B39-1E798B614B84">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_FF860CB5-BA2D-4BDB-9AE1-145FB6A71F8C"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.093257576</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.040852273</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>0</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_30313002-4565-4DC0-B487-B4763C16AC33">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_FF860CB5-BA2D-4BDB-9AE1-145FB6A71F8C"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>2</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.09844697</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.052556818</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>0</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_A2C29990-7C29-4533-BF7A-BC5B02699198">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_FF860CB5-BA2D-4BDB-9AE1-145FB6A71F8C"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>3</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.28804924</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.14244318</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>0.000012731556</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PerLengthPhaseImpedance rdf:ID="_8A7CF1EA-D156-4094-A3CD-6DA5C804BD8C">
  <cim:IdentifiedObject.mRID>_8A7CF1EA-D156-4094-A3CD-6DA5C804BD8C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>300</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>3</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:ID="_FCADA7E2-D389-41E1-B18B-CE5A11C89595">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_8A7CF1EA-D156-4094-A3CD-6DA5C804BD8C"/>
  <cim:PhaseImpedanceData.row>1</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.25318182</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.25270833</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>1.0103929E-6</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_FCA30FC5-4830-4110-B645-2BFD39DB686C">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_8A7CF1EA-D156-4094-A3CD-6DA5C804BD8C"/>
  <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.039791667</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.10945076</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-2.9001211E-7</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_EB802BFD-7CBD-4340-AD89-DF97FF960184">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_8A7CF1EA-D156-4094-A3CD-6DA5C804BD8C"/>
  <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>2</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.2507197</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.25698864</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>9.6548862E-7</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_ABF761EE-D955-429C-A394-B64348FA057A">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_8A7CF1EA-D156-4094-A3CD-6DA5C804BD8C"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.040340909</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.094981061</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-1.8830996E-7</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_3DA5F8AE-84D3-4FFD-A0C2-7DC387996802">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_8A7CF1EA-D156-4094-A3CD-6DA5C804BD8C"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>2</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.039128788</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.086950758</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-1.1764874E-7</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_411FE88B-112E-4422-B8CE-873E9C079111">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_8A7CF1EA-D156-4094-A3CD-6DA5C804BD8C"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>3</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.2517803</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.25513258</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>9.2573577E-7</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PerLengthPhaseImpedance rdf:ID="_24919447-C242-4CB3-9B27-9DAF8F40BD6A">
  <cim:IdentifiedObject.mRID>_24919447-C242-4CB3-9B27-9DAF8F40BD6A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>301</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>3</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:ID="_CA1CAD33-0BB4-4CCC-A0AA-57AE6C0D7593">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_24919447-C242-4CB3-9B27-9DAF8F40BD6A"/>
  <cim:PhaseImpedanceData.row>1</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.3655303</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.26732955</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>9.698067E-7</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_01272A07-D051-48DE-AA83-92E3AB95B188">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_24919447-C242-4CB3-9B27-9DAF8F40BD6A"/>
  <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.04407197</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.12200758</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-2.7203905E-7</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_75BFF1DB-2B7A-43FC-A261-F1CD2E363C2C">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_24919447-C242-4CB3-9B27-9DAF8F40BD6A"/>
  <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>2</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.36282197</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.27047349</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>9.2905008E-7</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_A97E277E-DD42-46C7-B1C2-89F85CCDBCD9">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_24919447-C242-4CB3-9B27-9DAF8F40BD6A"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.04467803</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.10778409</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-1.7806399E-7</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_C02FEB95-398D-4793-8A8A-A696D11EB68B">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_24919447-C242-4CB3-9B27-9DAF8F40BD6A"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>2</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.043333333</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.099204545</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-1.1270568E-7</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_8F141F01-E14F-4553-9C59-06DD080CAF54">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_24919447-C242-4CB3-9B27-9DAF8F40BD6A"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>3</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.36399621</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.26910985</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>8.9304714E-7</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PerLengthPhaseImpedance rdf:ID="_32CEC7FB-16B1-48BE-A203-D333AC6DA26F">
  <cim:IdentifiedObject.mRID>_32CEC7FB-16B1-48BE-A203-D333AC6DA26F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>302</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>1</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:ID="_4CDEF880-B12E-4F3B-8912-326FBCEE1692">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_32CEC7FB-16B1-48BE-A203-D333AC6DA26F"/>
  <cim:PhaseImpedanceData.row>1</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.530208</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.281345</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>8.0019004E-7</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PerLengthPhaseImpedance rdf:ID="_89415AA8-9749-4B2B-86B2-BC1CD172F6B3">
  <cim:IdentifiedObject.mRID>_89415AA8-9749-4B2B-86B2-BC1CD172F6B3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>303</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>1</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:ID="_3F1B51B9-38DF-4EB2-A02E-1A5409EA90E2">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_89415AA8-9749-4B2B-86B2-BC1CD172F6B3"/>
  <cim:PhaseImpedanceData.row>1</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.530208</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.281345</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>8.0019004E-7</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PerLengthPhaseImpedance rdf:ID="_7E2A2DEE-B1B4-4549-A5A4-81CF292DCEEC">
  <cim:IdentifiedObject.mRID>_7E2A2DEE-B1B4-4549-A5A4-81CF292DCEEC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>304</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>1</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:ID="_8B020512-E836-4C28-9A8D-06C27289FDD2">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_7E2A2DEE-B1B4-4549-A5A4-81CF292DCEEC"/>
  <cim:PhaseImpedanceData.row>1</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.363958</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.269167</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>8.2643993E-7</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PerLengthPhaseImpedance rdf:ID="_55274646-50C5-4F96-B056-D4BBD8848FFC">
  <cim:IdentifiedObject.mRID>_55274646-50C5-4F96-B056-D4BBD8848FFC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>400</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>3</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:ID="_964FCA58-0029-4778-BDAC-9019714E2771">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_55274646-50C5-4F96-B056-D4BBD8848FFC"/>
  <cim:PhaseImpedanceData.row>1</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.088205</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.20744</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>1.094409E-6</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_C57E77AD-E1AD-4094-9756-DBFCC38FBD77">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_55274646-50C5-4F96-B056-D4BBD8848FFC"/>
  <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.0312137</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.0935314</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-2.5610326E-7</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_4BF79AA2-187F-45F4-844C-FEC96FA23E9F">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_55274646-50C5-4F96-B056-D4BBD8848FFC"/>
  <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>2</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.0901946</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.200783</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>1.1908999E-6</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_559562E8-F95C-490A-9268-13A42256BAB1">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_55274646-50C5-4F96-B056-D4BBD8848FFC"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.0306264</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.0760312</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-8.4118028E-8</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_BBC9657D-C81A-40F6-9026-067E0218EEE3">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_55274646-50C5-4F96-B056-D4BBD8848FFC"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>2</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.0316143</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.0855879</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-1.8148956E-7</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_5237EA54-9132-44F0-86E7-CAC4D6107385">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_55274646-50C5-4F96-B056-D4BBD8848FFC"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>3</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.0889665</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.204877</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>1.0919548E-6</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PerLengthPhaseImpedance rdf:ID="_5A7260D5-32C3-44E1-BBD6-2BB47ED6DEEB">
  <cim:IdentifiedObject.mRID>_5A7260D5-32C3-44E1-BBD6-2BB47ED6DEEB</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>601</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>3</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:ID="_8C6DEFD7-31EE-4BE0-AF7E-B8F74F803448">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_5A7260D5-32C3-44E1-BBD6-2BB47ED6DEEB"/>
  <cim:PhaseImpedanceData.row>1</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.065625</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.19278409</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>1.1931158E-6</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_29BB4E33-699B-4A76-807D-DB4B97CB6866">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_5A7260D5-32C3-44E1-BBD6-2BB47ED6DEEB"/>
  <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.029545455</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.095018939</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-3.7798352E-7</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_7E82ACC5-E083-44E3-9E92-0C3D94E15215">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_5A7260D5-32C3-44E1-BBD6-2BB47ED6DEEB"/>
  <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>2</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.063920455</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.19844697</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>1.1287045E-6</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_F571BB44-A7F7-4D13-9B5D-65424E68E5F2">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_5A7260D5-32C3-44E1-BBD6-2BB47ED6DEEB"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.029924242</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.080227273</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-2.3853605E-7</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_B5C2643A-E4A7-4B9B-A426-936CC637A458">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_5A7260D5-32C3-44E1-BBD6-2BB47ED6DEEB"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>2</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.02907197</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.072897727</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-1.4047018E-7</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_E5E3B73E-926B-4B7B-9407-EF49F3C541F3">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_5A7260D5-32C3-44E1-BBD6-2BB47ED6DEEB"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>3</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.064659091</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.19598485</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>1.0678915E-6</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PerLengthPhaseImpedance rdf:ID="_19EB658B-6D91-4BA7-81CB-6AE4A9200607">
  <cim:IdentifiedObject.mRID>_19EB658B-6D91-4BA7-81CB-6AE4A9200607</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>602</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>3</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:ID="_F9F21F6D-5D53-461B-8D07-E4E93EB1DBB2">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_19EB658B-6D91-4BA7-81CB-6AE4A9200607"/>
  <cim:PhaseImpedanceData.row>1</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.14253788</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.22375</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>1.0793306E-6</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_BC004DEE-818C-413F-8C5E-DB69FA61183D">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_19EB658B-6D91-4BA7-81CB-6AE4A9200607"/>
  <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.029924242</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.080227273</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-2.048626E-7</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_B0D733A6-1E68-4D0A-AA6F-B69860675E9B">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_19EB658B-6D91-4BA7-81CB-6AE4A9200607"/>
  <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>2</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.14157197</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.22695076</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>9.809428E-7</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_852C3449-A30E-474C-8F66-CB07ABD94F3E">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_19EB658B-6D91-4BA7-81CB-6AE4A9200607"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.029545455</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.095018939</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-3.2016291E-7</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_E62652E3-9DBB-40BF-B0AE-EE380D22BAC9">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_19EB658B-6D91-4BA7-81CB-6AE4A9200607"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>2</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.02907197</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.072897727</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-1.2476979E-7</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_3FD04628-2A16-490E-A525-3561E1030FB0">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_19EB658B-6D91-4BA7-81CB-6AE4A9200607"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>3</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.14083333</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.22939394</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>1.0273622E-6</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PerLengthPhaseImpedance rdf:ID="_3918076A-607C-4B44-962D-939F0EA70590">
  <cim:IdentifiedObject.mRID>_3918076A-607C-4B44-962D-939F0EA70590</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>603</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>2</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:ID="_6FFF7752-6B01-46AA-9832-578B1B9417A7">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_3918076A-607C-4B44-962D-939F0EA70590"/>
  <cim:PhaseImpedanceData.row>1</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.2517803</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.25513258</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>8.9196762E-7</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_9A007F1E-61B7-45CB-94F5-BE777B17816E">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_3918076A-607C-4B44-962D-939F0EA70590"/>
  <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.039128788</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.086950758</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-1.7043159E-7</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_1CD180D3-9E78-43D5-98BC-1157DB1ABEBD">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_3918076A-607C-4B44-962D-939F0EA70590"/>
  <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>2</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.2507197</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.25698864</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>8.8365342E-7</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PerLengthPhaseImpedance rdf:ID="_A9CA08CA-2EB2-4109-9562-A6526572E824">
  <cim:IdentifiedObject.mRID>_A9CA08CA-2EB2-4109-9562-A6526572E824</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>604</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>2</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:ID="_938DDDA5-556A-4BFA-A6D0-4356B3384C16">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_A9CA08CA-2EB2-4109-9562-A6526572E824"/>
  <cim:PhaseImpedanceData.row>1</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.2507197</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.25698864</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>8.8365342E-7</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_9FCB7083-D8E6-4EF1-B85F-E4FB83C6CCB5">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_A9CA08CA-2EB2-4109-9562-A6526572E824"/>
  <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.039128788</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.086950758</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-1.7043159E-7</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_B06977FF-983D-47FF-A9DE-498EEF021CD1">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_A9CA08CA-2EB2-4109-9562-A6526572E824"/>
  <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>2</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.2517803</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.25513258</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>8.9196762E-7</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PerLengthPhaseImpedance rdf:ID="_4C8383BE-F358-45A0-BA05-F7EA3302E4C7">
  <cim:IdentifiedObject.mRID>_4C8383BE-F358-45A0-BA05-F7EA3302E4C7</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>605</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>1</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:ID="_2CF22DD8-E1B8-4B09-9470-93049C6E76BB">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_4C8383BE-F358-45A0-BA05-F7EA3302E4C7"/>
  <cim:PhaseImpedanceData.row>1</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.25174242</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.25520833</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>8.5590787E-7</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PerLengthPhaseImpedance rdf:ID="_3F1D1D60-4D87-4D34-B476-ACBB78384441">
  <cim:IdentifiedObject.mRID>_3F1D1D60-4D87-4D34-B476-ACBB78384441</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>606</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>3</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:ID="_24D73095-1C4C-4876-AAB4-A25B7DEED63F">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_3F1D1D60-4D87-4D34-B476-ACBB78384441"/>
  <cim:PhaseImpedanceData.row>1</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.15117424</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.084526515</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>0.00001834989</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_83C71279-9225-4676-ACA3-6D55158C0516">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_3F1D1D60-4D87-4D34-B476-ACBB78384441"/>
  <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.060454545</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.006212121</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>0</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_972E2A04-A48D-4529-9C25-D5E40D411202">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_3F1D1D60-4D87-4D34-B476-ACBB78384441"/>
  <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>2</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.14945076</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.076534091</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>0.00001834989</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_D81E56B4-CEB4-4ED5-86EF-2D141C4A5C7C">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_3F1D1D60-4D87-4D34-B476-ACBB78384441"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.053958333</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>-0.002708333</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>0</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_F9E93EDB-FC9A-4FE3-8C54-C754E63DEC24">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_3F1D1D60-4D87-4D34-B476-ACBB78384441"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>2</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.060454545</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.006212121</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>0</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_E8CB4FAF-BAB3-4206-8D3C-22A4029A607D">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_3F1D1D60-4D87-4D34-B476-ACBB78384441"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>3</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.15117424</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.084526515</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>0.00001834989</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PerLengthPhaseImpedance rdf:ID="_A1095C7B-9023-423F-BB90-0BED1BDE7C49">
  <cim:IdentifiedObject.mRID>_A1095C7B-9023-423F-BB90-0BED1BDE7C49</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>607</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>1</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:ID="_CAF1EAF7-B954-49A5-9812-7983A00BB49A">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_A1095C7B-9023-423F-BB90-0BED1BDE7C49"/>
  <cim:PhaseImpedanceData.row>1</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.25426136</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.097045455</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>0.000016853997</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PerLengthPhaseImpedance rdf:ID="_44D063CA-70C1-4167-BE08-ADC0D3D5F82E">
  <cim:IdentifiedObject.mRID>_44D063CA-70C1-4167-BE08-ADC0D3D5F82E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>721</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>3</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:ID="_25E57327-C347-4474-ABF3-84934F98D699">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_44D063CA-70C1-4167-BE08-ADC0D3D5F82E"/>
  <cim:PhaseImpedanceData.row>1</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.055416667</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.037367424</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>0.000030262904</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_C4CBA934-1E99-459D-A1B9-788281B26FB5">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_44D063CA-70C1-4167-BE08-ADC0D3D5F82E"/>
  <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.012746212</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>-0.006969697</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>0</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_E398E7F5-C70A-4A3F-A441-410E12A8A46C">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_44D063CA-70C1-4167-BE08-ADC0D3D5F82E"/>
  <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>2</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.050113636</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.035984848</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>0.000030262904</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_26CE00AE-B929-4024-81D9-969B8957F3DA">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_44D063CA-70C1-4167-BE08-ADC0D3D5F82E"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.006382576</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>-0.007897727</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>0</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_2F8FCC4E-473D-44E7-B9FF-DA76C40F9137">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_44D063CA-70C1-4167-BE08-ADC0D3D5F82E"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>2</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.012746212</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>-0.006969697</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>0</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_1D7F960E-4363-42FF-88E3-4A4AA6A5FCF9">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_44D063CA-70C1-4167-BE08-ADC0D3D5F82E"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>3</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.055416667</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.037367424</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>0.000030262904</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PerLengthPhaseImpedance rdf:ID="_148416F6-7FBD-4F30-9C5F-927274128F39">
  <cim:IdentifiedObject.mRID>_148416F6-7FBD-4F30-9C5F-927274128F39</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>722</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>3</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:ID="_6FC9D1F9-0F65-4FFE-8DFF-BF7039F0CB00">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_148416F6-7FBD-4F30-9C5F-927274128F39"/>
  <cim:PhaseImpedanceData.row>1</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.089981061</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.056306818</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>0.000024209771</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_8CEAED94-AE24-4D98-87CD-4FB0415F658D">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_148416F6-7FBD-4F30-9C5F-927274128F39"/>
  <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.030852273</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>-0.006174242</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>0</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_642EBC7A-9BAD-4612-BDEE-6E5310F4CD71">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_148416F6-7FBD-4F30-9C5F-927274128F39"/>
  <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>2</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.085</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.050719697</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>0.000024209771</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_FCB6FBAF-6BFD-4921-A1C6-84FA414F869C">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_148416F6-7FBD-4F30-9C5F-927274128F39"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.023371212</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>-0.011496212</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>0</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_9E4F2750-0D44-40FD-BE37-A62AE1631330">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_148416F6-7FBD-4F30-9C5F-927274128F39"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>2</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.030852273</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>-0.006174242</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>0</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_E730792D-2602-4A30-990D-7E406A37F04A">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_148416F6-7FBD-4F30-9C5F-927274128F39"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>3</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.089981061</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.056306818</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>0.000024209771</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PerLengthPhaseImpedance rdf:ID="_18BBE98D-8724-4E75-81BF-B4C5C08E5A32">
  <cim:IdentifiedObject.mRID>_18BBE98D-8724-4E75-81BF-B4C5C08E5A32</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>723</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>3</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:ID="_219074D1-0292-45AA-AB6A-17F7ABF6F844">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_18BBE98D-8724-4E75-81BF-B4C5C08E5A32"/>
  <cim:PhaseImpedanceData.row>1</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.245</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.12714015</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>0.000014174003</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_14BED831-1143-464B-950D-712FFA272CE4">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_18BBE98D-8724-4E75-81BF-B4C5C08E5A32"/>
  <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.092253788</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.039981061</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>0</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_E27BA4C2-790B-4D87-87EC-899E97818C45">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_18BBE98D-8724-4E75-81BF-B4C5C08E5A32"/>
  <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>2</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.24662879</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.11981061</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>0.000014174003</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_EB68B2B2-5BC1-4948-88B6-E6A754CEB29C">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_18BBE98D-8724-4E75-81BF-B4C5C08E5A32"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.086837121</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.028806818</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>0</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_B16CCF39-8A68-4061-825D-DE63AC513A90">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_18BBE98D-8724-4E75-81BF-B4C5C08E5A32"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>2</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.092253788</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.039981061</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>0</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_1FF52E92-6197-40CB-8E93-F4C947A7F0F1">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_18BBE98D-8724-4E75-81BF-B4C5C08E5A32"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>3</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.245</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.12714015</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>0.000014174003</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PerLengthPhaseImpedance rdf:ID="_4DB23864-F20C-4BA0-A0D4-02AE333D509E">
  <cim:IdentifiedObject.mRID>_4DB23864-F20C-4BA0-A0D4-02AE333D509E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>724</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>3</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:ID="_EFCA4B48-CE35-4866-A840-CCBD4EBC9965">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_4DB23864-F20C-4BA0-A0D4-02AE333D509E"/>
  <cim:PhaseImpedanceData.row>1</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.39681818</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.14693182</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>0.000011410394</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_3E8CA422-71F8-4AF8-9CF2-CBB678A487EF">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_4DB23864-F20C-4BA0-A0D4-02AE333D509E"/>
  <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.098560606</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.051856061</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>0</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_59951BDC-A867-420D-B6F2-FD0CFCC60FEE">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_4DB23864-F20C-4BA0-A0D4-02AE333D509E"/>
  <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>2</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.39901515</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.14011364</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>0.000011410394</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_AFC8E8FC-5109-47A3-8C7E-A284CCE0A37D">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_4DB23864-F20C-4BA0-A0D4-02AE333D509E"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.093295455</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.040208333</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>0</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_0CD66BEC-1103-463E-AC8C-C2C3F3FD0A36">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_4DB23864-F20C-4BA0-A0D4-02AE333D509E"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>2</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.098560606</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.051856061</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>0</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_5B333062-C0E6-4BA1-BAC7-05E80876A2EC">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_4DB23864-F20C-4BA0-A0D4-02AE333D509E"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>3</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.39681818</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.14693182</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>0.000011410394</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:OperationalLimitSet rdf:ID="_9FD16ED4-AC83-4A6F-B077-E2EE063E8343">
  <cim:IdentifiedObject.mRID>_9FD16ED4-AC83-4A6F-B077-E2EE063E8343</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimI_112.4_149.9</cim:IdentifiedObject.name>
</cim:OperationalLimitSet>
<cim:CurrentLimit rdf:ID="_3777C5C6-B57C-43AF-95F1-B926D93E80CA">
  <cim:IdentifiedObject.mRID>_3777C5C6-B57C-43AF-95F1-B926D93E80CA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimI_112.4_149.9_Norm</cim:IdentifiedObject.name>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_9FD16ED4-AC83-4A6F-B077-E2EE063E8343"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="#_1DF44452-87CB-4E79-9D32-29CB75E5F76E"/>
  <cim:CurrentLimit.value>112.41676</cim:CurrentLimit.value>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:ID="_B77DC8F3-CCB3-4BFB-8012-52A0FC494F51">
  <cim:IdentifiedObject.mRID>_B77DC8F3-CCB3-4BFB-8012-52A0FC494F51</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimI_112.4_149.9_Emerg</cim:IdentifiedObject.name>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_9FD16ED4-AC83-4A6F-B077-E2EE063E8343"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="#_2F113F01-4367-496A-97F6-85382FD26487"/>
  <cim:CurrentLimit.value>149.88901</cim:CurrentLimit.value>
</cim:CurrentLimit>
<cim:OperationalLimitSet rdf:ID="_09126302-797B-4FC8-B82D-1FD9AF1F1647">
  <cim:IdentifiedObject.mRID>_09126302-797B-4FC8-B82D-1FD9AF1F1647</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimI_28.1_37.5</cim:IdentifiedObject.name>
</cim:OperationalLimitSet>
<cim:CurrentLimit rdf:ID="_7E556FA0-79C1-4328-877B-429C4EC70AA9">
  <cim:IdentifiedObject.mRID>_7E556FA0-79C1-4328-877B-429C4EC70AA9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimI_28.1_37.5_Norm</cim:IdentifiedObject.name>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_09126302-797B-4FC8-B82D-1FD9AF1F1647"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="#_1DF44452-87CB-4E79-9D32-29CB75E5F76E"/>
  <cim:CurrentLimit.value>28.101582</cim:CurrentLimit.value>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:ID="_4237E2DD-DB97-40AC-8482-F9F341AEC2B7">
  <cim:IdentifiedObject.mRID>_4237E2DD-DB97-40AC-8482-F9F341AEC2B7</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimI_28.1_37.5_Emerg</cim:IdentifiedObject.name>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_09126302-797B-4FC8-B82D-1FD9AF1F1647"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="#_2F113F01-4367-496A-97F6-85382FD26487"/>
  <cim:CurrentLimit.value>37.468776</cim:CurrentLimit.value>
</cim:CurrentLimit>
<cim:OperationalLimitSet rdf:ID="_19E9FC11-CE40-4876-B45C-4C0A709D78D1">
  <cim:IdentifiedObject.mRID>_19E9FC11-CE40-4876-B45C-4C0A709D78D1</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimI_763.3_1040.9</cim:IdentifiedObject.name>
</cim:OperationalLimitSet>
<cim:CurrentLimit rdf:ID="_7C56A857-A08C-45A1-94B8-A2580C4C6B07">
  <cim:IdentifiedObject.mRID>_7C56A857-A08C-45A1-94B8-A2580C4C6B07</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimI_763.3_1040.9_Norm</cim:IdentifiedObject.name>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_19E9FC11-CE40-4876-B45C-4C0A709D78D1"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="#_1DF44452-87CB-4E79-9D32-29CB75E5F76E"/>
  <cim:CurrentLimit.value>763.32367</cim:CurrentLimit.value>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:ID="_50B48CDA-08EE-4292-9749-16EB833518D8">
  <cim:IdentifiedObject.mRID>_50B48CDA-08EE-4292-9749-16EB833518D8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimI_763.3_1040.9_Emerg</cim:IdentifiedObject.name>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_19E9FC11-CE40-4876-B45C-4C0A709D78D1"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="#_2F113F01-4367-496A-97F6-85382FD26487"/>
  <cim:CurrentLimit.value>1040.8959</cim:CurrentLimit.value>
</cim:CurrentLimit>
<cim:OperationalLimitSet rdf:ID="_1206DB1F-2BE8-488B-AC00-DC8D135E4E36">
  <cim:IdentifiedObject.mRID>_1206DB1F-2BE8-488B-AC00-DC8D135E4E36</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimI_915.9_1249.0</cim:IdentifiedObject.name>
</cim:OperationalLimitSet>
<cim:CurrentLimit rdf:ID="_951A8C1F-C83C-49C1-B050-F1B25F06D285">
  <cim:IdentifiedObject.mRID>_951A8C1F-C83C-49C1-B050-F1B25F06D285</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimI_915.9_1249.0_Norm</cim:IdentifiedObject.name>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_1206DB1F-2BE8-488B-AC00-DC8D135E4E36"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="#_1DF44452-87CB-4E79-9D32-29CB75E5F76E"/>
  <cim:CurrentLimit.value>915.90341</cim:CurrentLimit.value>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:ID="_01254DB4-5677-44A1-BFCB-4D70BADFA48F">
  <cim:IdentifiedObject.mRID>_01254DB4-5677-44A1-BFCB-4D70BADFA48F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimI_915.9_1249.0_Emerg</cim:IdentifiedObject.name>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_1206DB1F-2BE8-488B-AC00-DC8D135E4E36"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="#_2F113F01-4367-496A-97F6-85382FD26487"/>
  <cim:CurrentLimit.value>1248.9592</cim:CurrentLimit.value>
</cim:CurrentLimit>
<cim:OperationalLimitSet rdf:ID="_4D872CDD-57E0-4F8C-B0F5-7076D4F83B4D">
  <cim:IdentifiedObject.mRID>_4D872CDD-57E0-4F8C-B0F5-7076D4F83B4D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimI_22.9_31.2</cim:IdentifiedObject.name>
</cim:OperationalLimitSet>
<cim:CurrentLimit rdf:ID="_184371D6-6D03-4F39-BE01-68B3CF19F2E1">
  <cim:IdentifiedObject.mRID>_184371D6-6D03-4F39-BE01-68B3CF19F2E1</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimI_22.9_31.2_Norm</cim:IdentifiedObject.name>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_4D872CDD-57E0-4F8C-B0F5-7076D4F83B4D"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="#_1DF44452-87CB-4E79-9D32-29CB75E5F76E"/>
  <cim:CurrentLimit.value>22.89971</cim:CurrentLimit.value>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:ID="_C24866CF-09B2-4177-ACD1-EEE5C2B58548">
  <cim:IdentifiedObject.mRID>_C24866CF-09B2-4177-ACD1-EEE5C2B58548</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimI_22.9_31.2_Emerg</cim:IdentifiedObject.name>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_4D872CDD-57E0-4F8C-B0F5-7076D4F83B4D"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="#_2F113F01-4367-496A-97F6-85382FD26487"/>
  <cim:CurrentLimit.value>31.226878</cim:CurrentLimit.value>
</cim:CurrentLimit>
<cim:OperationalLimitSet rdf:ID="_A419E264-5D4F-4E4D-92C7-0C4B135B6720">
  <cim:IdentifiedObject.mRID>_A419E264-5D4F-4E4D-92C7-0C4B135B6720</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimI_38.2_52.0</cim:IdentifiedObject.name>
</cim:OperationalLimitSet>
<cim:CurrentLimit rdf:ID="_3ECE27DA-689B-475F-A37E-E9E7C8C6439D">
  <cim:IdentifiedObject.mRID>_3ECE27DA-689B-475F-A37E-E9E7C8C6439D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimI_38.2_52.0_Norm</cim:IdentifiedObject.name>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_A419E264-5D4F-4E4D-92C7-0C4B135B6720"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="#_1DF44452-87CB-4E79-9D32-29CB75E5F76E"/>
  <cim:CurrentLimit.value>38.166184</cim:CurrentLimit.value>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:ID="_B95B2EAF-9CCB-4881-9C02-8D4BB54F6689">
  <cim:IdentifiedObject.mRID>_B95B2EAF-9CCB-4881-9C02-8D4BB54F6689</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimI_38.2_52.0_Emerg</cim:IdentifiedObject.name>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_A419E264-5D4F-4E4D-92C7-0C4B135B6720"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="#_2F113F01-4367-496A-97F6-85382FD26487"/>
  <cim:CurrentLimit.value>52.044796</cim:CurrentLimit.value>
</cim:CurrentLimit>
<cim:OperationalLimitSet rdf:ID="_5A8D89EA-3BC8-49B0-BED2-6F0663C1EAD9">
  <cim:IdentifiedObject.mRID>_5A8D89EA-3BC8-49B0-BED2-6F0663C1EAD9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimI_19.1_26.0</cim:IdentifiedObject.name>
</cim:OperationalLimitSet>
<cim:CurrentLimit rdf:ID="_C18F1B43-4005-4D0B-AAD9-A948E66DFA89">
  <cim:IdentifiedObject.mRID>_C18F1B43-4005-4D0B-AAD9-A948E66DFA89</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimI_19.1_26.0_Norm</cim:IdentifiedObject.name>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_5A8D89EA-3BC8-49B0-BED2-6F0663C1EAD9"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="#_1DF44452-87CB-4E79-9D32-29CB75E5F76E"/>
  <cim:CurrentLimit.value>19.083092</cim:CurrentLimit.value>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:ID="_FE41E096-D970-44EB-B33C-7ADCFBF1BE15">
  <cim:IdentifiedObject.mRID>_FE41E096-D970-44EB-B33C-7ADCFBF1BE15</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimI_19.1_26.0_Emerg</cim:IdentifiedObject.name>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_5A8D89EA-3BC8-49B0-BED2-6F0663C1EAD9"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="#_2F113F01-4367-496A-97F6-85382FD26487"/>
  <cim:CurrentLimit.value>26.022398</cim:CurrentLimit.value>
</cim:CurrentLimit>
<cim:OperationalLimitSet rdf:ID="_F15B19A5-FD88-4269-BEF3-D2250A02D26C">
  <cim:IdentifiedObject.mRID>_F15B19A5-FD88-4269-BEF3-D2250A02D26C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimI_400.0_600.0</cim:IdentifiedObject.name>
</cim:OperationalLimitSet>
<cim:CurrentLimit rdf:ID="_D7539047-2581-408D-A401-7451F15EE414">
  <cim:IdentifiedObject.mRID>_D7539047-2581-408D-A401-7451F15EE414</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimI_400.0_600.0_Norm</cim:IdentifiedObject.name>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_F15B19A5-FD88-4269-BEF3-D2250A02D26C"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="#_1DF44452-87CB-4E79-9D32-29CB75E5F76E"/>
  <cim:CurrentLimit.value>400</cim:CurrentLimit.value>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:ID="_50AB1812-BE0B-4BE2-A65B-58C8198EF322">
  <cim:IdentifiedObject.mRID>_50AB1812-BE0B-4BE2-A65B-58C8198EF322</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimI_400.0_600.0_Emerg</cim:IdentifiedObject.name>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_F15B19A5-FD88-4269-BEF3-D2250A02D26C"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="#_2F113F01-4367-496A-97F6-85382FD26487"/>
  <cim:CurrentLimit.value>600</cim:CurrentLimit.value>
</cim:CurrentLimit>
</rdf:RDF>
