{
  "directed": false,
  "multigraph": false,
  "graph": {},
  "nodes": [
    {
      "nclass": "node",
      "ndata": {
        "phases": "ABCN",
        "bustype": "SWING",
        "nominal_voltage": "7216.88",
        "voltage_A": "7216.88+0.0j",
        "voltage_B": "-3608.44-6250j",
        "voltage_C": "-3608.44+6250j",
        "x": "658.93",
        "y": "962.27"
      },
      "id": "R4-12-47-2_node_273"
    },
    {
      "nclass": "meter",
      "ndata": {
        "phases": "ABCN",
        "nominal_voltage": "480",
        "voltage_A": "7216.88+0.0j",
        "voltage_B": "-3608.44-6250j",
        "voltage_C": "-3608.44+6250j",
        "x": "675.51",
        "y": "970.21"
      },
      "id": "R4-12-47-2_meter_22"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "ABCN",
        "voltage_A": "7216.88+0.0j",
        "voltage_B": "-3608.44-6250j",
        "voltage_C": "-3608.44+6250j",
        "nominal_voltage": "7216.88",
        "x": "2483.9",
        "y": "1812.6"
      },
      "id": "R4-12-47-2_node_234"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "AN",
        "voltage_A": "7216.88+0.0j",
        "nominal_voltage": "7216.88",
        "x": "2498.8",
        "y": "1805.2"
      },
      "id": "R4-12-47-2_node_85"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "ABCN",
        "voltage_A": "7216.88+0.0j",
        "voltage_B": "-3608.44-6250j",
        "voltage_C": "-3608.44+6250j",
        "nominal_voltage": "7216.88",
        "x": "1966.6",
        "y": "1736.5"
      },
      "id": "R4-12-47-2_node_45"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "AN",
        "voltage_A": "7216.88+0.0j",
        "nominal_voltage": "7216.88",
        "x": "1981.2",
        "y": "1727.2"
      },
      "id": "R4-12-47-2_node_79"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "ACN",
        "voltage_A": "7216.88+0.0j",
        "voltage_C": "-3608.44+6250j",
        "nominal_voltage": "7216.88",
        "x": "1888.8",
        "y": "2182.7"
      },
      "id": "R4-12-47-2_node_257"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "CN",
        "voltage_C": "-3608.44+6250j",
        "nominal_voltage": "7216.88",
        "x": "1875",
        "y": "2193"
      },
      "id": "R4-12-47-2_node_78"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "ABCN",
        "voltage_A": "7216.88+0.0j",
        "voltage_B": "-3608.44-6250j",
        "voltage_C": "-3608.44+6250j",
        "nominal_voltage": "7216.88",
        "x": "1723.8",
        "y": "1549.2"
      },
      "id": "R4-12-47-2_node_44"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "BN",
        "voltage_B": "-3608.44-6250j",
        "nominal_voltage": "7216.88",
        "x": "1736.9",
        "y": "1536.9"
      },
      "id": "R4-12-47-2_node_80"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "ABCN",
        "voltage_A": "7216.88+0.0j",
        "voltage_B": "-3608.44-6250j",
        "voltage_C": "-3608.44+6250j",
        "nominal_voltage": "7216.88",
        "x": "1641.3",
        "y": "1554.7"
      },
      "id": "R4-12-47-2_node_43"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "BN",
        "voltage_B": "-3608.44-6250j",
        "nominal_voltage": "7216.88",
        "x": "1626.9",
        "y": "1560.6"
      },
      "id": "R4-12-47-2_node_81"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "ABCN",
        "voltage_A": "7216.88+0.0j",
        "voltage_B": "-3608.44-6250j",
        "voltage_C": "-3608.44+6250j",
        "nominal_voltage": "7216.88",
        "x": "2202.4",
        "y": "1940.3"
      },
      "id": "R4-12-47-2_node_230"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "ABCN",
        "voltage_A": "7216.88+0.0j",
        "voltage_B": "-3608.44-6250j",
        "voltage_C": "-3608.44+6250j",
        "nominal_voltage": "7216.88",
        "x": "2182.8",
        "y": "1937.5"
      },
      "id": "R4-12-47-2_node_82"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "ABCN",
        "voltage_A": "7216.88+0.0j",
        "voltage_B": "-3608.44-6250j",
        "voltage_C": "-3608.44+6250j",
        "nominal_voltage": "7216.88",
        "x": "2439.2",
        "y": "1900.7"
      },
      "id": "R4-12-47-2_node_15"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "BCN",
        "voltage_B": "-3608.44-6250j",
        "voltage_C": "-3608.44+6250j",
        "nominal_voltage": "7216.88",
        "x": "2451.5",
        "y": "1911.8"
      },
      "id": "R4-12-47-2_node_84"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "CN",
        "voltage_C": "-3608.44+6250j",
        "nominal_voltage": "7216.88",
        "x": "429.71",
        "y": "1421.6"
      },
      "id": "R4-12-47-2_node_47"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "CN",
        "voltage_C": "-3608.44+6250j",
        "nominal_voltage": "7216.88",
        "x": "428.64",
        "y": "1402.8"
      },
      "id": "R4-12-47-2_node_88"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "ABCN",
        "voltage_A": "7216.88+0.0j",
        "voltage_B": "-3608.44-6250j",
        "voltage_C": "-3608.44+6250j",
        "nominal_voltage": "7216.88",
        "x": "1306.1",
        "y": "1497.9"
      },
      "id": "R4-12-47-2_node_110"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "CN",
        "voltage_C": "-3608.44+6250j",
        "nominal_voltage": "7216.88",
        "x": "1312.9",
        "y": "1478.7"
      },
      "id": "R4-12-47-2_node_89"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "ABCN",
        "voltage_A": "7216.88+0.0j",
        "voltage_B": "-3608.44-6250j",
        "voltage_C": "-3608.44+6250j",
        "nominal_voltage": "7216.88",
        "x": "956.67",
        "y": "1483.1"
      },
      "id": "R4-12-47-2_node_33"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "CN",
        "voltage_C": "-3608.44+6250j",
        "nominal_voltage": "7216.88",
        "x": "938.14",
        "y": "1483.7"
      },
      "id": "R4-12-47-2_node_90"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "ABCN",
        "voltage_A": "7216.88+0.0j",
        "voltage_B": "-3608.44-6250j",
        "voltage_C": "-3608.44+6250j",
        "nominal_voltage": "7216.88",
        "x": "2780",
        "y": "1452.5"
      },
      "id": "R4-12-47-2_node_12"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "ACN",
        "voltage_A": "7216.88+0.0j",
        "voltage_C": "-3608.44+6250j",
        "nominal_voltage": "7216.88",
        "x": "2795.8",
        "y": "1462.4"
      },
      "id": "R4-12-47-2_node_91"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "CN",
        "voltage_C": "-3608.44+6250j",
        "nominal_voltage": "7216.88",
        "x": "1513.2",
        "y": "2476"
      },
      "id": "R4-12-47-2_node_53"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "CN",
        "voltage_C": "-3608.44+6250j",
        "nominal_voltage": "7216.88",
        "x": "1497.4",
        "y": "2486.5"
      },
      "id": "R4-12-47-2_node_71"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "AN",
        "voltage_A": "7216.88+0.0j",
        "nominal_voltage": "7216.88",
        "x": "2165.1",
        "y": "2126.4"
      },
      "id": "R4-12-47-2_node_9"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "AN",
        "voltage_A": "7216.88+0.0j",
        "nominal_voltage": "7216.88",
        "x": "2151.7",
        "y": "2139.5"
      },
      "id": "R4-12-47-2_node_72"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "AN",
        "voltage_A": "7216.88+0.0j",
        "nominal_voltage": "7216.88",
        "x": "2171.7",
        "y": "2143"
      },
      "id": "R4-12-47-2_node_87"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "ABN",
        "voltage_A": "7216.88+0.0j",
        "voltage_B": "-3608.44-6250j",
        "nominal_voltage": "7216.88",
        "x": "2454",
        "y": "1993.7"
      },
      "id": "R4-12-47-2_node_10"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "BN",
        "voltage_B": "-3608.44-6250j",
        "nominal_voltage": "7216.88",
        "x": "2470.9",
        "y": "1987.5"
      },
      "id": "R4-12-47-2_node_73"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "AN",
        "voltage_A": "7216.88+0.0j",
        "nominal_voltage": "7216.88",
        "x": "2443.6",
        "y": "2009.4"
      },
      "id": "R4-12-47-2_node_74"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "BCN",
        "voltage_B": "-3608.44-6250j",
        "voltage_C": "-3608.44+6250j",
        "nominal_voltage": "7216.88",
        "x": "2569.2",
        "y": "2055.7"
      },
      "id": "R4-12-47-2_node_17"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "BN",
        "voltage_B": "-3608.44-6250j",
        "nominal_voltage": "7216.88",
        "x": "2569.3",
        "y": "2073.7"
      },
      "id": "R4-12-47-2_node_75"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "CN",
        "voltage_C": "-3608.44+6250j",
        "nominal_voltage": "7216.88",
        "x": "2587.3",
        "y": "2050.4"
      },
      "id": "R4-12-47-2_node_76"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "ABCN",
        "voltage_A": "7216.88+0.0j",
        "voltage_B": "-3608.44-6250j",
        "voltage_C": "-3608.44+6250j",
        "nominal_voltage": "7216.88",
        "x": "3910.5",
        "y": "761.32"
      },
      "id": "R4-12-47-2_node_24"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "AN",
        "voltage_A": "7216.88+0.0j",
        "nominal_voltage": "7216.88",
        "x": "3926.6",
        "y": "774.57"
      },
      "id": "R4-12-47-2_node_92"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "ABCN",
        "voltage_A": "7216.88+0.0j",
        "voltage_B": "-3608.44-6250j",
        "voltage_C": "-3608.44+6250j",
        "nominal_voltage": "7216.88",
        "x": "3898.5",
        "y": "776.08"
      },
      "id": "R4-12-47-2_node_93"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "ABCN",
        "voltage_A": "7216.88+0.0j",
        "voltage_B": "-3608.44-6250j",
        "voltage_C": "-3608.44+6250j",
        "nominal_voltage": "7216.88",
        "x": "3922.7",
        "y": "731.64"
      },
      "id": "R4-12-47-2_node_25"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "ABCN",
        "voltage_A": "7216.88+0.0j",
        "voltage_B": "-3608.44-6250j",
        "voltage_C": "-3608.44+6250j",
        "nominal_voltage": "7216.88",
        "x": "3943.4",
        "y": "732.47"
      },
      "id": "R4-12-47-2_node_94"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "AN",
        "voltage_A": "7216.88+0.0j",
        "nominal_voltage": "7216.88",
        "x": "3927.9",
        "y": "711.61"
      },
      "id": "R4-12-47-2_node_95"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "BN",
        "voltage_B": "-3608.44-6250j",
        "nominal_voltage": "7216.88",
        "x": "2983.8",
        "y": "1298.2"
      },
      "id": "R4-12-47-2_node_11"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "BN",
        "voltage_B": "-3608.44-6250j",
        "nominal_voltage": "7216.88",
        "x": "3002.2",
        "y": "1305.4"
      },
      "id": "R4-12-47-2_node_96"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "BN",
        "voltage_B": "-3608.44-6250j",
        "nominal_voltage": "7216.88",
        "x": "2981",
        "y": "1278.6"
      },
      "id": "R4-12-47-2_node_97"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "BN",
        "voltage_B": "-3608.44-6250j",
        "nominal_voltage": "7216.88",
        "x": "2459.5",
        "y": "2011.6"
      },
      "id": "R4-12-47-2_node_70"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "ABCN",
        "voltage_A": "7216.88+0.0j",
        "voltage_B": "-3608.44-6250j",
        "voltage_C": "-3608.44+6250j",
        "nominal_voltage": "7216.88",
        "x": "1685.4",
        "y": "1491.3"
      },
      "id": "R4-12-47-2_node_41"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "AN",
        "voltage_A": "7216.88+0.0j",
        "nominal_voltage": "7216.88",
        "x": "1667.3",
        "y": "1500.6"
      },
      "id": "R4-12-47-2_node_77"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "BN",
        "voltage_B": "-3608.44-6250j",
        "nominal_voltage": "7216.88",
        "x": "1678.3",
        "y": "1473.2"
      },
      "id": "R4-12-47-2_node_83"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "CN",
        "voltage_C": "-3608.44+6250j",
        "nominal_voltage": "7216.88",
        "x": "1696.5",
        "y": "1474.7"
      },
      "id": "R4-12-47-2_node_86"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "CN",
        "voltage_C": "-3608.44+6250j",
        "nominal_voltage": "7216.88",
        "x": "300.98",
        "y": "1469.3"
      },
      "id": "R4-12-47-2_node_49"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "CN",
        "voltage_C": "-3608.44+6250j",
        "nominal_voltage": "7216.88",
        "x": "297.17",
        "y": "1531"
      },
      "id": "R4-12-47-2_node_104"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "CN",
        "voltage_C": "-3608.44+6250j",
        "nominal_voltage": "7216.88",
        "x": "291.28",
        "y": "1431"
      },
      "id": "R4-12-47-2_node_48"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "CN",
        "voltage_C": "-3608.44+6250j",
        "nominal_voltage": "7216.88",
        "x": "115.9",
        "y": "1419.9"
      },
      "id": "R4-12-47-2_node_51"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "CN",
        "voltage_C": "-3608.44+6250j",
        "nominal_voltage": "7216.88",
        "x": "79.31",
        "y": "1391.1"
      },
      "id": "R4-12-47-2_node_103"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "AN",
        "voltage_A": "7216.88+0.0j",
        "nominal_voltage": "7216.88",
        "x": "2575.2",
        "y": "1833.2"
      },
      "id": "R4-12-47-2_node_232"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "ABCN",
        "voltage_A": "7216.88+0.0j",
        "voltage_B": "-3608.44-6250j",
        "voltage_C": "-3608.44+6250j",
        "nominal_voltage": "7216.88",
        "x": "2533.2",
        "y": "1707.6"
      },
      "id": "R4-12-47-2_node_16"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "ABN",
        "voltage_A": "7216.88+0.0j",
        "voltage_B": "-3608.44-6250j",
        "nominal_voltage": "7216.88",
        "x": "2560.1",
        "y": "1720"
      },
      "id": "R4-12-47-2_node_235"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "ABN",
        "voltage_A": "7216.88+0.0j",
        "voltage_B": "-3608.44-6250j",
        "nominal_voltage": "7216.88",
        "x": "2680.5",
        "y": "1751.1"
      },
      "id": "R4-12-47-2_node_233"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "CN",
        "voltage_C": "-3608.44+6250j",
        "nominal_voltage": "7216.88",
        "x": "275.44",
        "y": "1401.9"
      },
      "id": "R4-12-47-2_node_227"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "AN",
        "voltage_A": "7216.88+0.0j",
        "nominal_voltage": "7216.88",
        "x": "2012",
        "y": "1686.7"
      },
      "id": "R4-12-47-2_node_221"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "AN",
        "voltage_A": "7216.88+0.0j",
        "nominal_voltage": "7216.88",
        "x": "2041.2",
        "y": "1616.8"
      },
      "id": "R4-12-47-2_node_222"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "BN",
        "voltage_B": "-3608.44-6250j",
        "nominal_voltage": "7216.88",
        "x": "1807.8",
        "y": "1360.7"
      },
      "id": "R4-12-47-2_node_225"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "BN",
        "voltage_B": "-3608.44-6250j",
        "nominal_voltage": "7216.88",
        "x": "1880.9",
        "y": "1230.3"
      },
      "id": "R4-12-47-2_node_98"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "CN",
        "voltage_C": "-3608.44+6250j",
        "nominal_voltage": "7216.88",
        "x": "1477.5",
        "y": "2704.7"
      },
      "id": "R4-12-47-2_node_258"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "BN",
        "voltage_B": "-3608.44-6250j",
        "nominal_voltage": "7216.88",
        "x": "1773.1",
        "y": "1453.3"
      },
      "id": "R4-12-47-2_node_236"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "BN",
        "voltage_B": "-3608.44-6250j",
        "nominal_voltage": "7216.88",
        "x": "1808",
        "y": "1285.5"
      },
      "id": "R4-12-47-2_node_226"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "BN",
        "voltage_B": "-3608.44-6250j",
        "nominal_voltage": "7216.88",
        "x": "1618.4",
        "y": "1574.5"
      },
      "id": "R4-12-47-2_node_220"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "BN",
        "voltage_B": "-3608.44-6250j",
        "nominal_voltage": "7216.88",
        "x": "1608.7",
        "y": "1469.2"
      },
      "id": "R4-12-47-2_node_224"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "ABCN",
        "voltage_A": "7216.88+0.0j",
        "voltage_B": "-3608.44-6250j",
        "voltage_C": "-3608.44+6250j",
        "nominal_voltage": "7216.88",
        "x": "2104.9",
        "y": "1999.7"
      },
      "id": "R4-12-47-2_node_229"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "ABCN",
        "voltage_A": "7216.88+0.0j",
        "voltage_B": "-3608.44-6250j",
        "voltage_C": "-3608.44+6250j",
        "nominal_voltage": "7216.88",
        "x": "2008.2",
        "y": "2088.3"
      },
      "id": "R4-12-47-2_node_240"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "CN",
        "voltage_C": "-3608.44+6250j",
        "nominal_voltage": "7216.88",
        "x": "413.1",
        "y": "1323.7"
      },
      "id": "R4-12-47-2_node_105"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "CN",
        "voltage_C": "-3608.44+6250j",
        "nominal_voltage": "7216.88",
        "x": "1293.5",
        "y": "1419"
      },
      "id": "R4-12-47-2_node_109"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "CN",
        "voltage_C": "-3608.44+6250j",
        "nominal_voltage": "7216.88",
        "x": "1255.7",
        "y": "1325.1"
      },
      "id": "R4-12-47-2_node_108"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "CN",
        "voltage_C": "-3608.44+6250j",
        "nominal_voltage": "7216.88",
        "x": "1186.3",
        "y": "1225.5"
      },
      "id": "R4-12-47-2_node_107"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "CN",
        "voltage_C": "-3608.44+6250j",
        "nominal_voltage": "7216.88",
        "x": "1148.8",
        "y": "1218.5"
      },
      "id": "R4-12-47-2_node_46"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "CN",
        "voltage_C": "-3608.44+6250j",
        "nominal_voltage": "7216.88",
        "x": "919.48",
        "y": "1484.1"
      },
      "id": "R4-12-47-2_node_34"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "ACN",
        "voltage_A": "7216.88+0.0j",
        "voltage_C": "-3608.44+6250j",
        "nominal_voltage": "7216.88",
        "x": "2867.5",
        "y": "1494"
      },
      "id": "R4-12-47-2_node_250"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "ABCN",
        "voltage_A": "7216.88+0.0j",
        "voltage_B": "-3608.44-6250j",
        "voltage_C": "-3608.44+6250j",
        "nominal_voltage": "7216.88",
        "x": "705.6",
        "y": "992.03"
      },
      "id": "R4-12-47-2_node_67"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "ABCN",
        "voltage_A": "7216.88+0.0j",
        "voltage_B": "-3608.44-6250j",
        "voltage_C": "-3608.44+6250j",
        "nominal_voltage": "7216.88",
        "x": "719.02",
        "y": "1006.1"
      },
      "id": "R4-12-47-2_node_27"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "CN",
        "voltage_C": "-3608.44+6250j",
        "nominal_voltage": "7216.88",
        "x": "887.47",
        "y": "1489.2"
      },
      "id": "R4-12-47-2_node_99"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "CN",
        "voltage_C": "-3608.44+6250j",
        "nominal_voltage": "7216.88",
        "x": "772.22",
        "y": "1487"
      },
      "id": "R4-12-47-2_node_106"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "CN",
        "voltage_C": "-3608.44+6250j",
        "nominal_voltage": "7216.88",
        "x": "681.96",
        "y": "1476.9"
      },
      "id": "R4-12-47-2_node_100"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "CN",
        "voltage_C": "-3608.44+6250j",
        "nominal_voltage": "7216.88",
        "x": "552.71",
        "y": "1467.1"
      },
      "id": "R4-12-47-2_node_102"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "CN",
        "voltage_C": "-3608.44+6250j",
        "nominal_voltage": "7216.88",
        "x": "278.55",
        "y": "1476"
      },
      "id": "R4-12-47-2_node_50"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "ABCN",
        "voltage_A": "7216.88+0.0j",
        "voltage_B": "-3608.44-6250j",
        "voltage_C": "-3608.44+6250j",
        "nominal_voltage": "7216.88",
        "x": "1080.8",
        "y": "1522"
      },
      "id": "R4-12-47-2_node_35"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "ABCN",
        "voltage_A": "7216.88+0.0j",
        "voltage_B": "-3608.44-6250j",
        "voltage_C": "-3608.44+6250j",
        "nominal_voltage": "7216.88",
        "x": "1186.6",
        "y": "1546.7"
      },
      "id": "R4-12-47-2_node_111"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "ABCN",
        "voltage_A": "7216.88+0.0j",
        "voltage_B": "-3608.44-6250j",
        "voltage_C": "-3608.44+6250j",
        "nominal_voltage": "7216.88",
        "x": "1413.8",
        "y": "1529.7"
      },
      "id": "R4-12-47-2_node_101"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "ABCN",
        "voltage_A": "7216.88+0.0j",
        "voltage_B": "-3608.44-6250j",
        "voltage_C": "-3608.44+6250j",
        "nominal_voltage": "7216.88",
        "x": "1453.3",
        "y": "1542.8"
      },
      "id": "R4-12-47-2_node_40"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "ABCN",
        "voltage_A": "7216.88+0.0j",
        "voltage_B": "-3608.44-6250j",
        "voltage_C": "-3608.44+6250j",
        "nominal_voltage": "7216.88",
        "x": "3905.6",
        "y": "723.13"
      },
      "id": "R4-12-47-2_node_248"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "ABCN",
        "voltage_A": "7216.88+0.0j",
        "voltage_B": "-3608.44-6250j",
        "voltage_C": "-3608.44+6250j",
        "nominal_voltage": "7216.88",
        "x": "2593.8",
        "y": "1605.2"
      },
      "id": "R4-12-47-2_node_13"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "ABCN",
        "voltage_A": "7216.88+0.0j",
        "voltage_B": "-3608.44-6250j",
        "voltage_C": "-3608.44+6250j",
        "nominal_voltage": "7216.88",
        "x": "2725.2",
        "y": "1486.7"
      },
      "id": "R4-12-47-2_node_249"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "ABCN",
        "voltage_A": "7216.88+0.0j",
        "voltage_B": "-3608.44-6250j",
        "voltage_C": "-3608.44+6250j",
        "nominal_voltage": "7216.88",
        "x": "2966.8",
        "y": "1308.9"
      },
      "id": "R4-12-47-2_node_252"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "ABCN",
        "voltage_A": "7216.88+0.0j",
        "voltage_B": "-3608.44-6250j",
        "voltage_C": "-3608.44+6250j",
        "nominal_voltage": "7216.88",
        "x": "3159.1",
        "y": "1092.6"
      },
      "id": "R4-12-47-2_node_244"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "ABCN",
        "voltage_A": "7216.88+0.0j",
        "voltage_B": "-3608.44-6250j",
        "voltage_C": "-3608.44+6250j",
        "nominal_voltage": "7216.88",
        "x": "3550.7",
        "y": "816"
      },
      "id": "R4-12-47-2_node_246"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "ABCN",
        "voltage_A": "7216.88+0.0j",
        "voltage_B": "-3608.44-6250j",
        "voltage_C": "-3608.44+6250j",
        "nominal_voltage": "7216.88",
        "x": "3636.6",
        "y": "756.32"
      },
      "id": "R4-12-47-2_node_21"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "ABCN",
        "voltage_A": "7216.88+0.0j",
        "voltage_B": "-3608.44-6250j",
        "voltage_C": "-3608.44+6250j",
        "nominal_voltage": "7216.88",
        "x": "2786",
        "y": "1433.8"
      },
      "id": "R4-12-47-2_node_66"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "ABCN",
        "voltage_A": "7216.88+0.0j",
        "voltage_B": "-3608.44-6250j",
        "voltage_C": "-3608.44+6250j",
        "nominal_voltage": "7216.88",
        "x": "2887.8",
        "y": "1348.1"
      },
      "id": "R4-12-47-2_node_253"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "CN",
        "voltage_C": "-3608.44+6250j",
        "nominal_voltage": "7216.88",
        "x": "187.52",
        "y": "1481.8"
      },
      "id": "R4-12-47-2_node_239"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "CN",
        "voltage_C": "-3608.44+6250j",
        "nominal_voltage": "7216.88",
        "x": "2518.7",
        "y": "2092.3"
      },
      "id": "R4-12-47-2_node_241"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "ABCN",
        "voltage_A": "7216.88+0.0j",
        "voltage_B": "-3608.44-6250j",
        "voltage_C": "-3608.44+6250j",
        "nominal_voltage": "7216.88",
        "x": "738.55",
        "y": "1006.6"
      },
      "id": "R4-12-47-2_node_26"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "CN",
        "voltage_C": "-3608.44+6250j",
        "nominal_voltage": "7216.88",
        "x": "80.474",
        "y": "1600.5"
      },
      "id": "R4-12-47-2_node_256"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "CN",
        "voltage_C": "-3608.44+6250j",
        "nominal_voltage": "7216.88",
        "x": "1129.1",
        "y": "1205.5"
      },
      "id": "R4-12-47-2_node_228"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "ABCN",
        "voltage_A": "7216.88+0.0j",
        "voltage_B": "-3608.44-6250j",
        "voltage_C": "-3608.44+6250j",
        "nominal_voltage": "7216.88",
        "x": "1709.2",
        "y": "1520"
      },
      "id": "R4-12-47-2_node_42"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "CN",
        "voltage_C": "-3608.44+6250j",
        "nominal_voltage": "7216.88",
        "x": "2735.8",
        "y": "1122.4"
      },
      "id": "R4-12-47-2_node_254"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "ABCN",
        "voltage_A": "7216.88+0.0j",
        "voltage_B": "-3608.44-6250j",
        "voltage_C": "-3608.44+6250j",
        "nominal_voltage": "7216.88",
        "x": "3662.2",
        "y": "747.38"
      },
      "id": "R4-12-47-2_node_22"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "ABCN",
        "voltage_A": "7216.88+0.0j",
        "voltage_B": "-3608.44-6250j",
        "voltage_C": "-3608.44+6250j",
        "nominal_voltage": "7216.88",
        "x": "3643.9",
        "y": "691.64"
      },
      "id": "R4-12-47-2_node_245"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "ABCN",
        "voltage_A": "7216.88+0.0j",
        "voltage_B": "-3608.44-6250j",
        "voltage_C": "-3608.44+6250j",
        "nominal_voltage": "7216.88",
        "x": "3757.5",
        "y": "774.66"
      },
      "id": "R4-12-47-2_node_251"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "ABCN",
        "voltage_A": "7216.88+0.0j",
        "voltage_B": "-3608.44-6250j",
        "voltage_C": "-3608.44+6250j",
        "nominal_voltage": "7216.88",
        "x": "3807.2",
        "y": "758.24"
      },
      "id": "R4-12-47-2_node_23"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "ABCN",
        "voltage_A": "7216.88+0.0j",
        "voltage_B": "-3608.44-6250j",
        "voltage_C": "-3608.44+6250j",
        "nominal_voltage": "7216.88",
        "x": "3599.8",
        "y": "717.2"
      },
      "id": "R4-12-47-2_node_20"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "ABCN",
        "voltage_A": "7216.88+0.0j",
        "voltage_B": "-3608.44-6250j",
        "voltage_C": "-3608.44+6250j",
        "nominal_voltage": "7216.88",
        "x": "3800",
        "y": "737.5"
      },
      "id": "R4-12-47-2_node_247"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "ACN",
        "voltage_A": "7216.88+0.0j",
        "voltage_C": "-3608.44+6250j",
        "nominal_voltage": "7216.88",
        "x": "1809.9",
        "y": "2239.7"
      },
      "id": "R4-12-47-2_node_237"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "CN",
        "voltage_C": "-3608.44+6250j",
        "nominal_voltage": "7216.88",
        "x": "1683",
        "y": "2349.3"
      },
      "id": "R4-12-47-2_node_52"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "CN",
        "voltage_C": "-3608.44+6250j",
        "nominal_voltage": "7216.88",
        "x": "1671.4",
        "y": "2469.8"
      },
      "id": "R4-12-47-2_node_255"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "CN",
        "voltage_C": "-3608.44+6250j",
        "nominal_voltage": "7216.88",
        "x": "1573.9",
        "y": "2406.9"
      },
      "id": "R4-12-47-2_node_242"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "ABCN",
        "voltage_A": "7216.88+0.0j",
        "voltage_B": "-3608.44-6250j",
        "voltage_C": "-3608.44+6250j",
        "nominal_voltage": "7216.88",
        "x": "2303",
        "y": "1933.4"
      },
      "id": "R4-12-47-2_node_231"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "ABCN",
        "voltage_A": "7216.88+0.0j",
        "voltage_B": "-3608.44-6250j",
        "voltage_C": "-3608.44+6250j",
        "nominal_voltage": "7216.88",
        "x": "2417",
        "y": "1931.9"
      },
      "id": "R4-12-47-2_node_14"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "ABCN",
        "voltage_A": "7216.88+0.0j",
        "voltage_B": "-3608.44-6250j",
        "voltage_C": "-3608.44+6250j",
        "nominal_voltage": "7216.88",
        "x": "2588.5",
        "y": "1626.3"
      },
      "id": "R4-12-47-2_node_238"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "ABCN",
        "voltage_A": "7216.88+0.0j",
        "voltage_B": "-3608.44-6250j",
        "voltage_C": "-3608.44+6250j",
        "nominal_voltage": "7216.88",
        "x": "2465.2",
        "y": "1853.6"
      },
      "id": "R4-12-47-2_node_32"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "ABCN",
        "voltage_A": "7216.88+0.0j",
        "voltage_B": "-3608.44-6250j",
        "voltage_C": "-3608.44+6250j",
        "nominal_voltage": "7216.88",
        "x": "1805.7",
        "y": "1617.4"
      },
      "id": "R4-12-47-2_node_243"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "ABCN",
        "voltage_A": "7216.88+0.0j",
        "voltage_B": "-3608.44-6250j",
        "voltage_C": "-3608.44+6250j",
        "nominal_voltage": "7216.88",
        "x": "1823.4",
        "y": "1627.8"
      },
      "id": "R4-12-47-2_node_65"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "ABCN",
        "voltage_A": "7216.88+0.0j",
        "voltage_B": "-3608.44-6250j",
        "voltage_C": "-3608.44+6250j",
        "nominal_voltage": "7216.88",
        "x": "1882.8",
        "y": "1684.8"
      },
      "id": "R4-12-47-2_node_223"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "ABCN",
        "voltage_A": "7216.88+0.0j",
        "voltage_B": "-3608.44-6250j",
        "voltage_C": "-3608.44+6250j",
        "nominal_voltage": "7216.88",
        "x": "3591.5",
        "y": "513.13"
      },
      "id": "R4-12-47-2_node_18"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "ABCN",
        "voltage_A": "7216.88+0.0j",
        "voltage_B": "-3608.44-6250j",
        "voltage_C": "-3608.44+6250j",
        "nominal_voltage": "7216.88",
        "x": "3690.7",
        "y": "219.88"
      },
      "id": "R4-12-47-2_node_28"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "ABCN",
        "voltage_A": "7216.88+0.0j",
        "voltage_B": "-3608.44-6250j",
        "voltage_C": "-3608.44+6250j",
        "nominal_voltage": "7216.88",
        "x": "3683.3",
        "y": "201.85"
      },
      "id": "R4-12-47-2_node_19"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "ABCN",
        "voltage_A": "7216.88+0.0j",
        "voltage_B": "-3608.44-6250j",
        "voltage_C": "-3608.44+6250j",
        "nominal_voltage": "7216.88",
        "x": "3712.3",
        "y": "131.32"
      },
      "id": "R4-12-47-2_node_259"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "ABCN",
        "voltage_A": "7216.88+0.0j",
        "voltage_B": "-3608.44-6250j",
        "voltage_C": "-3608.44+6250j",
        "nominal_voltage": "7216.88",
        "x": "3651.2",
        "y": "291.89"
      },
      "id": "R4-12-47-2_node_260"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "AN",
        "voltage_A": "7216.88+0.0j",
        "nominal_voltage": "7216.88",
        "x": "3942.3",
        "y": "788.97"
      },
      "id": "R4-12-47-2_node_143"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "AN",
        "voltage_A": "7216.88+0.0j",
        "nominal_voltage": "7216.88",
        "x": "3961.3",
        "y": "786.08"
      },
      "id": "R4-12-47-2_node_61"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "ABCN",
        "voltage_A": "7216.88+0.0j",
        "voltage_B": "-3608.44-6250j",
        "voltage_C": "-3608.44+6250j",
        "nominal_voltage": "7216.88",
        "x": "3991.4",
        "y": "723.17"
      },
      "id": "R4-12-47-2_node_262"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "ABCN",
        "voltage_A": "7216.88+0.0j",
        "voltage_B": "-3608.44-6250j",
        "voltage_C": "-3608.44+6250j",
        "nominal_voltage": "7216.88",
        "x": "3999.3",
        "y": "704.7"
      },
      "id": "R4-12-47-2_node_60"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "AN",
        "voltage_A": "7216.88+0.0j",
        "nominal_voltage": "7216.88",
        "x": "2891.9",
        "y": "3764.5"
      },
      "id": "R4-12-47-2_node_177"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "AN",
        "voltage_A": "7216.88+0.0j",
        "nominal_voltage": "7216.88",
        "x": "2902.3",
        "y": "3780.3"
      },
      "id": "R4-12-47-2_node_54"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "ABCN",
        "voltage_A": "7216.88+0.0j",
        "voltage_B": "-3608.44-6250j",
        "voltage_C": "-3608.44+6250j",
        "nominal_voltage": "7216.88",
        "x": "712.76",
        "y": "1024.3"
      },
      "id": "R4-12-47-2_node_64"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "BN",
        "voltage_B": "-3608.44-6250j",
        "nominal_voltage": "7216.88",
        "x": "2721.1",
        "y": "2419.9"
      },
      "id": "R4-12-47-2_node_131"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "BN",
        "voltage_B": "-3608.44-6250j",
        "nominal_voltage": "7216.88",
        "x": "2707.9",
        "y": "2434"
      },
      "id": "R4-12-47-2_node_265"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "BN",
        "voltage_B": "-3608.44-6250j",
        "nominal_voltage": "7216.88",
        "x": "3401.7",
        "y": "1375.1"
      },
      "id": "R4-12-47-2_node_150"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "BN",
        "voltage_B": "-3608.44-6250j",
        "nominal_voltage": "7216.88",
        "x": "3392.2",
        "y": "1361.6"
      },
      "id": "R4-12-47-2_node_268"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "ABCN",
        "voltage_A": "7216.88+0.0j",
        "voltage_B": "-3608.44-6250j",
        "voltage_C": "-3608.44+6250j",
        "nominal_voltage": "7216.88",
        "x": "3731.4",
        "y": "127.9"
      },
      "id": "R4-12-47-2_node_68"
    },
    {
      "nclass": "node",
      "ndata": {
        "parent": "R4-12-47-2_meter_22",
        "phases": "ABCN",
        "voltage_A": "7216.88+0.0j",
        "voltage_B": "-3608.44-6250j",
        "voltage_C": "-3608.44+6250j",
        "nominal_voltage": "7216.88",
        "x": "690.92",
        "y": "980.47"
      },
      "id": "R4-12-47-2_node_263"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "ABCN",
        "voltage_A": "7216.88+0.0j",
        "voltage_B": "-3608.44-6250j",
        "voltage_C": "-3608.44+6250j",
        "nominal_voltage": "7216.88",
        "x": "1698.9",
        "y": "1505.2"
      },
      "id": "R4-12-47-2_node_63"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "AN",
        "voltage_A": "7216.88+0.0j",
        "nominal_voltage": "7216.88",
        "x": "101.01",
        "y": "2513.2"
      },
      "id": "R4-12-47-2_node_204"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "AN",
        "voltage_A": "7216.88+0.0j",
        "nominal_voltage": "7216.88",
        "x": "85.208",
        "y": "2502.6"
      },
      "id": "R4-12-47-2_node_270"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "BN",
        "voltage_B": "-3608.44-6250j",
        "nominal_voltage": "7216.88",
        "x": "1033.9",
        "y": "296.88"
      },
      "id": "R4-12-47-2_node_212"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "BN",
        "voltage_B": "-3608.44-6250j",
        "nominal_voltage": "7216.88",
        "x": "1037.3",
        "y": "277.62"
      },
      "id": "R4-12-47-2_node_271"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "AN",
        "voltage_A": "7216.88+0.0j",
        "nominal_voltage": "7216.88",
        "x": "1535",
        "y": "3173.5"
      },
      "id": "R4-12-47-2_node_160"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "AN",
        "voltage_A": "7216.88+0.0j",
        "nominal_voltage": "7216.88",
        "x": "1516",
        "y": "3168.9"
      },
      "id": "R4-12-47-2_node_272"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "BN",
        "voltage_B": "-3608.44-6250j",
        "nominal_voltage": "7216.88",
        "x": "3441.6",
        "y": "1984.6"
      },
      "id": "R4-12-47-2_node_187"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "BN",
        "voltage_B": "-3608.44-6250j",
        "nominal_voltage": "7216.88",
        "x": "3453.5",
        "y": "1968.7"
      },
      "id": "R4-12-47-2_node_58"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "CS",
        "voltage_1": "-60+103.92j",
        "voltage_2": "-60+103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "290.4",
        "y": "1548.5"
      },
      "id": "R4-12-47-2_tn_1"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "CS",
        "voltage_1": "-60+103.92j",
        "voltage_2": "-60+103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "61.858",
        "y": "1384.9"
      },
      "id": "R4-12-47-2_tn_2"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "AS",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "2564.9",
        "y": "1703.2"
      },
      "id": "R4-12-47-2_tn_3"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "BS",
        "voltage_1": "-60-103.92j",
        "voltage_2": "-60-103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "2574.1",
        "y": "1732.8"
      },
      "id": "R4-12-47-2_tn_4"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "CS",
        "voltage_1": "-60+103.92j",
        "voltage_2": "-60+103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "265.24",
        "y": "1385.8"
      },
      "id": "R4-12-47-2_tn_5"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "AS",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "2049.5",
        "y": "1600.5"
      },
      "id": "R4-12-47-2_tn_6"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "AS",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "2018.4",
        "y": "1672.8"
      },
      "id": "R4-12-47-2_tn_7"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "CS",
        "voltage_1": "-60+103.92j",
        "voltage_2": "-60+103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "1463.8",
        "y": "2717.3"
      },
      "id": "R4-12-47-2_tn_8"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "BS",
        "voltage_1": "-60-103.92j",
        "voltage_2": "-60-103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "1615.5",
        "y": "1592.2"
      },
      "id": "R4-12-47-2_tn_9"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "AS",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "2099.1",
        "y": "1981.6"
      },
      "id": "R4-12-47-2_tn_10"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "BS",
        "voltage_1": "-60-103.92j",
        "voltage_2": "-60-103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "2114.4",
        "y": "2015"
      },
      "id": "R4-12-47-2_tn_11"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "CS",
        "voltage_1": "-60+103.92j",
        "voltage_2": "-60+103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "2088.9",
        "y": "2003.3"
      },
      "id": "R4-12-47-2_tn_12"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "AS",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "2019.2",
        "y": "2103.3"
      },
      "id": "R4-12-47-2_tn_13"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "BS",
        "voltage_1": "-60-103.92j",
        "voltage_2": "-60-103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "2001.2",
        "y": "2070.7"
      },
      "id": "R4-12-47-2_tn_14"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "CS",
        "voltage_1": "-60+103.92j",
        "voltage_2": "-60+103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "1992.7",
        "y": "2096.9"
      },
      "id": "R4-12-47-2_tn_15"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "CS",
        "voltage_1": "-60+103.92j",
        "voltage_2": "-60+103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "405.76",
        "y": "1306.1"
      },
      "id": "R4-12-47-2_tn_16"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "CS",
        "voltage_1": "-60+103.92j",
        "voltage_2": "-60+103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "1294",
        "y": "1402"
      },
      "id": "R4-12-47-2_tn_17"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "CS",
        "voltage_1": "-60+103.92j",
        "voltage_2": "-60+103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "1238.7",
        "y": "1322.2"
      },
      "id": "R4-12-47-2_tn_18"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "CS",
        "voltage_1": "-60+103.92j",
        "voltage_2": "-60+103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "1197.8",
        "y": "1210.1"
      },
      "id": "R4-12-47-2_tn_19"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "AS",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "2881.5",
        "y": "1508.1"
      },
      "id": "R4-12-47-2_tn_20"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "CS",
        "voltage_1": "-60+103.92j",
        "voltage_2": "-60+103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "2872.8",
        "y": "1476.3"
      },
      "id": "R4-12-47-2_tn_21"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "CN",
        "voltage_C": "-3608.44+6250j",
        "nominal_voltage": "7216.88",
        "x": "1364.8",
        "y": "2630.4"
      },
      "id": "R4-12-47-2_node_153"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "CS",
        "voltage_1": "-60+103.92j",
        "voltage_2": "-60+103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "1349.2",
        "y": "2640.9"
      },
      "id": "R4-12-47-2_tn_22"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "AN",
        "voltage_A": "7216.88+0.0j",
        "nominal_voltage": "7216.88",
        "x": "2166.4",
        "y": "2318.5"
      },
      "id": "R4-12-47-2_node_116"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "AS",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "2153.1",
        "y": "2307.2"
      },
      "id": "R4-12-47-2_tn_23"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "AN",
        "voltage_A": "7216.88+0.0j",
        "nominal_voltage": "7216.88",
        "x": "2014.4",
        "y": "2282.9"
      },
      "id": "R4-12-47-2_node_114"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "AS",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "1999.5",
        "y": "2291.5"
      },
      "id": "R4-12-47-2_tn_24"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "AN",
        "voltage_A": "7216.88+0.0j",
        "nominal_voltage": "7216.88",
        "x": "1893.6",
        "y": "2485.9"
      },
      "id": "R4-12-47-2_node_112"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "AS",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "1882.5",
        "y": "2472.6"
      },
      "id": "R4-12-47-2_tn_25"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "AN",
        "voltage_A": "7216.88+0.0j",
        "nominal_voltage": "7216.88",
        "x": "1849.6",
        "y": "2563.5"
      },
      "id": "R4-12-47-2_node_113"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "AS",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "1833.1",
        "y": "2558.2"
      },
      "id": "R4-12-47-2_tn_26"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "BN",
        "voltage_B": "-3608.44-6250j",
        "nominal_voltage": "7216.88",
        "x": "2491.7",
        "y": "1998.3"
      },
      "id": "R4-12-47-2_node_126"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "BS",
        "voltage_1": "-60-103.92j",
        "voltage_2": "-60-103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "2502.1",
        "y": "2012"
      },
      "id": "R4-12-47-2_tn_27"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "BN",
        "voltage_B": "-3608.44-6250j",
        "nominal_voltage": "7216.88",
        "x": "2568.1",
        "y": "1987.4"
      },
      "id": "R4-12-47-2_node_125"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "BS",
        "voltage_1": "-60-103.92j",
        "voltage_2": "-60-103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "2583.9",
        "y": "1990.7"
      },
      "id": "R4-12-47-2_tn_28"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "BN",
        "voltage_B": "-3608.44-6250j",
        "nominal_voltage": "7216.88",
        "x": "2714.6",
        "y": "1945.5"
      },
      "id": "R4-12-47-2_node_124"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "BS",
        "voltage_1": "-60-103.92j",
        "voltage_2": "-60-103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "2729.5",
        "y": "1951.8"
      },
      "id": "R4-12-47-2_tn_29"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "AN",
        "voltage_A": "7216.88+0.0j",
        "nominal_voltage": "7216.88",
        "x": "2478.4",
        "y": "2211"
      },
      "id": "R4-12-47-2_node_121"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "AS",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "2477.9",
        "y": "2227.6"
      },
      "id": "R4-12-47-2_tn_30"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "AN",
        "voltage_A": "7216.88+0.0j",
        "nominal_voltage": "7216.88",
        "x": "2539.4",
        "y": "2417"
      },
      "id": "R4-12-47-2_node_120"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "AS",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "2540.8",
        "y": "2401.8"
      },
      "id": "R4-12-47-2_tn_31"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "AN",
        "voltage_A": "7216.88+0.0j",
        "nominal_voltage": "7216.88",
        "x": "2577.1",
        "y": "2595.9"
      },
      "id": "R4-12-47-2_node_119"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "AS",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "2589.9",
        "y": "2585.1"
      },
      "id": "R4-12-47-2_tn_32"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "AN",
        "voltage_A": "7216.88+0.0j",
        "nominal_voltage": "7216.88",
        "x": "2620.1",
        "y": "2687.7"
      },
      "id": "R4-12-47-2_node_118"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "AS",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "2634.6",
        "y": "2678.3"
      },
      "id": "R4-12-47-2_tn_33"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "AN",
        "voltage_A": "7216.88+0.0j",
        "nominal_voltage": "7216.88",
        "x": "2652.8",
        "y": "2750.3"
      },
      "id": "R4-12-47-2_node_117"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "AS",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "2671.7",
        "y": "2746.7"
      },
      "id": "R4-12-47-2_tn_34"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "BN",
        "voltage_B": "-3608.44-6250j",
        "nominal_voltage": "7216.88",
        "x": "2637.7",
        "y": "2312.5"
      },
      "id": "R4-12-47-2_node_132"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "BS",
        "voltage_1": "-60-103.92j",
        "voltage_2": "-60-103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "2629.8",
        "y": "2328.4"
      },
      "id": "R4-12-47-2_tn_35"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "BS",
        "voltage_1": "-60-103.92j",
        "voltage_2": "-60-103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "2739.6",
        "y": "2425.4"
      },
      "id": "R4-12-47-2_tn_36"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "BN",
        "voltage_B": "-3608.44-6250j",
        "nominal_voltage": "7216.88",
        "x": "2587",
        "y": "2133.4"
      },
      "id": "R4-12-47-2_node_127"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "BS",
        "voltage_1": "-60-103.92j",
        "voltage_2": "-60-103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "2575.7",
        "y": "2146.4"
      },
      "id": "R4-12-47-2_tn_37"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "BN",
        "voltage_B": "-3608.44-6250j",
        "nominal_voltage": "7216.88",
        "x": "2612.8",
        "y": "2242.9"
      },
      "id": "R4-12-47-2_node_130"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "BS",
        "voltage_1": "-60-103.92j",
        "voltage_2": "-60-103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "2630.2",
        "y": "2238.3"
      },
      "id": "R4-12-47-2_tn_38"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "CN",
        "voltage_C": "-3608.44+6250j",
        "nominal_voltage": "7216.88",
        "x": "2700",
        "y": "2081.1"
      },
      "id": "R4-12-47-2_node_128"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "CS",
        "voltage_1": "-60+103.92j",
        "voltage_2": "-60+103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "2709.5",
        "y": "2065.8"
      },
      "id": "R4-12-47-2_tn_39"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "CN",
        "voltage_C": "-3608.44+6250j",
        "nominal_voltage": "7216.88",
        "x": "2757.3",
        "y": "2122.4"
      },
      "id": "R4-12-47-2_node_129"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "CS",
        "voltage_1": "-60+103.92j",
        "voltage_2": "-60+103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "2775.5",
        "y": "2123"
      },
      "id": "R4-12-47-2_tn_40"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "CN",
        "voltage_C": "-3608.44+6250j",
        "nominal_voltage": "7216.88",
        "x": "2972.3",
        "y": "2446.7"
      },
      "id": "R4-12-47-2_node_135"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "CS",
        "voltage_1": "-60+103.92j",
        "voltage_2": "-60+103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "2957.9",
        "y": "2458.1"
      },
      "id": "R4-12-47-2_tn_41"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "CN",
        "voltage_C": "-3608.44+6250j",
        "nominal_voltage": "7216.88",
        "x": "3020.8",
        "y": "2479.3"
      },
      "id": "R4-12-47-2_node_134"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "CS",
        "voltage_1": "-60+103.92j",
        "voltage_2": "-60+103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "3037.2",
        "y": "2485.9"
      },
      "id": "R4-12-47-2_tn_42"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "CN",
        "voltage_C": "-3608.44+6250j",
        "nominal_voltage": "7216.88",
        "x": "3098.9",
        "y": "2622.5"
      },
      "id": "R4-12-47-2_node_133"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "CS",
        "voltage_1": "-60+103.92j",
        "voltage_2": "-60+103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "3096.2",
        "y": "2641.5"
      },
      "id": "R4-12-47-2_tn_43"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "BN",
        "voltage_B": "-3608.44-6250j",
        "nominal_voltage": "7216.88",
        "x": "3043.8",
        "y": "1320.6"
      },
      "id": "R4-12-47-2_node_147"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "BS",
        "voltage_1": "-60-103.92j",
        "voltage_2": "-60-103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "3060.7",
        "y": "1323.3"
      },
      "id": "R4-12-47-2_tn_44"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "BN",
        "voltage_B": "-3608.44-6250j",
        "nominal_voltage": "7216.88",
        "x": "3171.7",
        "y": "1336.1"
      },
      "id": "R4-12-47-2_node_148"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "BS",
        "voltage_1": "-60-103.92j",
        "voltage_2": "-60-103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "3184.4",
        "y": "1347.3"
      },
      "id": "R4-12-47-2_tn_45"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "BN",
        "voltage_B": "-3608.44-6250j",
        "nominal_voltage": "7216.88",
        "x": "3319.4",
        "y": "1347.4"
      },
      "id": "R4-12-47-2_node_149"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "BS",
        "voltage_1": "-60-103.92j",
        "voltage_2": "-60-103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "3322.9",
        "y": "1329.2"
      },
      "id": "R4-12-47-2_tn_46"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "BS",
        "voltage_1": "-60-103.92j",
        "voltage_2": "-60-103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "3419.9",
        "y": "1370.1"
      },
      "id": "R4-12-47-2_tn_47"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "BN",
        "voltage_B": "-3608.44-6250j",
        "nominal_voltage": "7216.88",
        "x": "2953.6",
        "y": "1167.9"
      },
      "id": "R4-12-47-2_node_152"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "BS",
        "voltage_1": "-60-103.92j",
        "voltage_2": "-60-103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "2950.1",
        "y": "1151"
      },
      "id": "R4-12-47-2_tn_48"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "BN",
        "voltage_B": "-3608.44-6250j",
        "nominal_voltage": "7216.88",
        "x": "2931.7",
        "y": "1043.7"
      },
      "id": "R4-12-47-2_node_151"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "BS",
        "voltage_1": "-60-103.92j",
        "voltage_2": "-60-103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "2941.4",
        "y": "1028.5"
      },
      "id": "R4-12-47-2_tn_49"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "AN",
        "voltage_A": "7216.88+0.0j",
        "nominal_voltage": "7216.88",
        "x": "2876.8",
        "y": "3899.6"
      },
      "id": "R4-12-47-2_node_179"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "AS",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "2865.4",
        "y": "3914"
      },
      "id": "R4-12-47-2_tn_50"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "BN",
        "voltage_B": "-3608.44-6250j",
        "nominal_voltage": "7216.88",
        "x": "3784.8",
        "y": "2714.8"
      },
      "id": "R4-12-47-2_node_264"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "BS",
        "voltage_1": "-60-103.92j",
        "voltage_2": "-60-103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "3803",
        "y": "2718.9"
      },
      "id": "R4-12-47-2_tn_51"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "AN",
        "voltage_A": "7216.88+0.0j",
        "nominal_voltage": "7216.88",
        "x": "2910.4",
        "y": "3797.7"
      },
      "id": "R4-12-47-2_node_178"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "AS",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "2926.9",
        "y": "3806.8"
      },
      "id": "R4-12-47-2_tn_52"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "CN",
        "voltage_C": "-3608.44+6250j",
        "nominal_voltage": "7216.88",
        "x": "1775.9",
        "y": "92.326"
      },
      "id": "R4-12-47-2_node_56"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "CS",
        "voltage_1": "-60+103.92j",
        "voltage_2": "-60+103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "1789.2",
        "y": "78.653"
      },
      "id": "R4-12-47-2_tn_53"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "AN",
        "voltage_A": "7216.88+0.0j",
        "nominal_voltage": "7216.88",
        "x": "2058.9",
        "y": "3068.7"
      },
      "id": "R4-12-47-2_node_57"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "AS",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "2045.2",
        "y": "3082.8"
      },
      "id": "R4-12-47-2_tn_54"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "CS",
        "voltage_1": "-60+103.92j",
        "voltage_2": "-60+103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "878.3",
        "y": "1504.7"
      },
      "id": "R4-12-47-2_tn_55"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "CS",
        "voltage_1": "-60+103.92j",
        "voltage_2": "-60+103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "767.62",
        "y": "1504.5"
      },
      "id": "R4-12-47-2_tn_56"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "CS",
        "voltage_1": "-60+103.92j",
        "voltage_2": "-60+103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "673.12",
        "y": "1492.5"
      },
      "id": "R4-12-47-2_tn_57"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "CS",
        "voltage_1": "-60+103.92j",
        "voltage_2": "-60+103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "545.91",
        "y": "1483.9"
      },
      "id": "R4-12-47-2_tn_58"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "AS",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "1189.5",
        "y": "1566.6"
      },
      "id": "R4-12-47-2_tn_59"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "BS",
        "voltage_1": "-60-103.92j",
        "voltage_2": "-60-103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "1169.1",
        "y": "1552"
      },
      "id": "R4-12-47-2_tn_60"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "CS",
        "voltage_1": "-60+103.92j",
        "voltage_2": "-60+103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "1180.5",
        "y": "1528.4"
      },
      "id": "R4-12-47-2_tn_61"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "AS",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "1312.5",
        "y": "1514.3"
      },
      "id": "R4-12-47-2_tn_62"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "BS",
        "voltage_1": "-60-103.92j",
        "voltage_2": "-60-103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "1290.4",
        "y": "1507.9"
      },
      "id": "R4-12-47-2_tn_63"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "CS",
        "voltage_1": "-60+103.92j",
        "voltage_2": "-60+103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "1295",
        "y": "1485.7"
      },
      "id": "R4-12-47-2_tn_64"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "AS",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "1427.7",
        "y": "1518.7"
      },
      "id": "R4-12-47-2_tn_65"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "BS",
        "voltage_1": "-60-103.92j",
        "voltage_2": "-60-103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "1409",
        "y": "1547.1"
      },
      "id": "R4-12-47-2_tn_66"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "CS",
        "voltage_1": "-60+103.92j",
        "voltage_2": "-60+103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "1405.7",
        "y": "1513.8"
      },
      "id": "R4-12-47-2_tn_67"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "AS",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "2716.7",
        "y": "1501.7"
      },
      "id": "R4-12-47-2_tn_68"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "BS",
        "voltage_1": "-60-103.92j",
        "voltage_2": "-60-103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "2712",
        "y": "1474.1"
      },
      "id": "R4-12-47-2_tn_69"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "CS",
        "voltage_1": "-60+103.92j",
        "voltage_2": "-60+103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "2740.8",
        "y": "1493.9"
      },
      "id": "R4-12-47-2_tn_70"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "AS",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "3169.9",
        "y": "1109"
      },
      "id": "R4-12-47-2_tn_71"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "BS",
        "voltage_1": "-60-103.92j",
        "voltage_2": "-60-103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "3173.5",
        "y": "1079.4"
      },
      "id": "R4-12-47-2_tn_72"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "CS",
        "voltage_1": "-60+103.92j",
        "voltage_2": "-60+103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "3143.8",
        "y": "1079.9"
      },
      "id": "R4-12-47-2_tn_73"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "AS",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "2869.7",
        "y": "1343.8"
      },
      "id": "R4-12-47-2_tn_74"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "BS",
        "voltage_1": "-60-103.92j",
        "voltage_2": "-60-103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "2899.5",
        "y": "1361"
      },
      "id": "R4-12-47-2_tn_75"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "CS",
        "voltage_1": "-60+103.92j",
        "voltage_2": "-60+103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "2892",
        "y": "1330.8"
      },
      "id": "R4-12-47-2_tn_76"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "CS",
        "voltage_1": "-60+103.92j",
        "voltage_2": "-60+103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "178.39",
        "y": "1496.6"
      },
      "id": "R4-12-47-2_tn_77"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "CS",
        "voltage_1": "-60+103.92j",
        "voltage_2": "-60+103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "65.04",
        "y": "1610.4"
      },
      "id": "R4-12-47-2_tn_78"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "CS",
        "voltage_1": "-60+103.92j",
        "voltage_2": "-60+103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "1115.9",
        "y": "1192.2"
      },
      "id": "R4-12-47-2_tn_79"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "CS",
        "voltage_1": "-60+103.92j",
        "voltage_2": "-60+103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "2735.8",
        "y": "1103.7"
      },
      "id": "R4-12-47-2_tn_80"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "AS",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "1878.1",
        "y": "2167.5"
      },
      "id": "R4-12-47-2_tn_81"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "CS",
        "voltage_1": "-60+103.92j",
        "voltage_2": "-60+103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "1900.5",
        "y": "2197.1"
      },
      "id": "R4-12-47-2_tn_82"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "AS",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "1792.8",
        "y": "2231.3"
      },
      "id": "R4-12-47-2_tn_83"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "CS",
        "voltage_1": "-60+103.92j",
        "voltage_2": "-60+103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "1813.2",
        "y": "2258.2"
      },
      "id": "R4-12-47-2_tn_84"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "CS",
        "voltage_1": "-60+103.92j",
        "voltage_2": "-60+103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "1559",
        "y": "2396.8"
      },
      "id": "R4-12-47-2_tn_85"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "AS",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "2296.3",
        "y": "1948.1"
      },
      "id": "R4-12-47-2_tn_86"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "BS",
        "voltage_1": "-60-103.92j",
        "voltage_2": "-60-103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "2318.7",
        "y": "1937.9"
      },
      "id": "R4-12-47-2_tn_87"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "CS",
        "voltage_1": "-60+103.92j",
        "voltage_2": "-60+103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "2302.3",
        "y": "1917.3"
      },
      "id": "R4-12-47-2_tn_88"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "AS",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "2467.6",
        "y": "1808.6"
      },
      "id": "R4-12-47-2_tn_89"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "BS",
        "voltage_1": "-60-103.92j",
        "voltage_2": "-60-103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "2496.9",
        "y": "1823.1"
      },
      "id": "R4-12-47-2_tn_90"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "CS",
        "voltage_1": "-60+103.92j",
        "voltage_2": "-60+103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "2486.3",
        "y": "1793.3"
      },
      "id": "R4-12-47-2_tn_91"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "AS",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "2571.6",
        "y": "1617.9"
      },
      "id": "R4-12-47-2_tn_92"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "BS",
        "voltage_1": "-60-103.92j",
        "voltage_2": "-60-103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "2603.4",
        "y": "1620"
      },
      "id": "R4-12-47-2_tn_93"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "CS",
        "voltage_1": "-60+103.92j",
        "voltage_2": "-60+103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "2602.5",
        "y": "1639.8"
      },
      "id": "R4-12-47-2_tn_94"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "AS",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "1788.9",
        "y": "1613.7"
      },
      "id": "R4-12-47-2_tn_95"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "BS",
        "voltage_1": "-60-103.92j",
        "voltage_2": "-60-103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "1812.3",
        "y": "1600.4"
      },
      "id": "R4-12-47-2_tn_96"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "CS",
        "voltage_1": "-60+103.92j",
        "voltage_2": "-60+103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "1797.7",
        "y": "1634.2"
      },
      "id": "R4-12-47-2_tn_97"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "AS",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "1893.5",
        "y": "1698.4"
      },
      "id": "R4-12-47-2_tn_98"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "BS",
        "voltage_1": "-60-103.92j",
        "voltage_2": "-60-103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "1869.4",
        "y": "1697.3"
      },
      "id": "R4-12-47-2_tn_99"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "CS",
        "voltage_1": "-60+103.92j",
        "voltage_2": "-60+103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "1894.7",
        "y": "1671.8"
      },
      "id": "R4-12-47-2_tn_100"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "AS",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "2202.1",
        "y": "1923.2"
      },
      "id": "R4-12-47-2_tn_101"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "BS",
        "voltage_1": "-60-103.92j",
        "voltage_2": "-60-103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "2213.6",
        "y": "1952.6"
      },
      "id": "R4-12-47-2_tn_102"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "CS",
        "voltage_1": "-60+103.92j",
        "voltage_2": "-60+103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "2192.2",
        "y": "1952.3"
      },
      "id": "R4-12-47-2_tn_103"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "BN",
        "voltage_B": "-3608.44-6250j",
        "nominal_voltage": "7216.88",
        "x": "2832",
        "y": "2203.5"
      },
      "id": "R4-12-47-2_node_123"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "BS",
        "voltage_1": "-60-103.92j",
        "voltage_2": "-60-103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "2817.3",
        "y": "2213.7"
      },
      "id": "R4-12-47-2_tn_104"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "BN",
        "voltage_B": "-3608.44-6250j",
        "nominal_voltage": "7216.88",
        "x": "3114",
        "y": "2355.7"
      },
      "id": "R4-12-47-2_node_145"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "BS",
        "voltage_1": "-60-103.92j",
        "voltage_2": "-60-103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "3119.6",
        "y": "2338.8"
      },
      "id": "R4-12-47-2_tn_105"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "BN",
        "voltage_B": "-3608.44-6250j",
        "nominal_voltage": "7216.88",
        "x": "2948.6",
        "y": "2265.3"
      },
      "id": "R4-12-47-2_node_146"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "BS",
        "voltage_1": "-60-103.92j",
        "voltage_2": "-60-103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "2954.6",
        "y": "2281.7"
      },
      "id": "R4-12-47-2_tn_106"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "AN",
        "voltage_A": "7216.88+0.0j",
        "nominal_voltage": "7216.88",
        "x": "1567.2",
        "y": "1601"
      },
      "id": "R4-12-47-2_node_137"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "AS",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "1557.5",
        "y": "1615.9"
      },
      "id": "R4-12-47-2_tn_107"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "AN",
        "voltage_A": "7216.88+0.0j",
        "nominal_voltage": "7216.88",
        "x": "1469.5",
        "y": "1700.5"
      },
      "id": "R4-12-47-2_node_138"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "AS",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "1459.1",
        "y": "1714.4"
      },
      "id": "R4-12-47-2_tn_108"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "AN",
        "voltage_A": "7216.88+0.0j",
        "nominal_voltage": "7216.88",
        "x": "1308.1",
        "y": "1824"
      },
      "id": "R4-12-47-2_node_139"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "AS",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "1292.2",
        "y": "1828.7"
      },
      "id": "R4-12-47-2_tn_109"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "AN",
        "voltage_A": "7216.88+0.0j",
        "nominal_voltage": "7216.88",
        "x": "1172.4",
        "y": "1903.2"
      },
      "id": "R4-12-47-2_node_140"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "AS",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "1155.7",
        "y": "1899.7"
      },
      "id": "R4-12-47-2_tn_110"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "AN",
        "voltage_A": "7216.88+0.0j",
        "nominal_voltage": "7216.88",
        "x": "1589.6",
        "y": "1568"
      },
      "id": "R4-12-47-2_node_136"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "AS",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "1583.6",
        "y": "1551.3"
      },
      "id": "R4-12-47-2_tn_111"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "AN",
        "voltage_A": "7216.88+0.0j",
        "nominal_voltage": "7216.88",
        "x": "1027.1",
        "y": "1982.6"
      },
      "id": "R4-12-47-2_node_141"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "AS",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "1011",
        "y": "1976.1"
      },
      "id": "R4-12-47-2_tn_112"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "AN",
        "voltage_A": "7216.88+0.0j",
        "nominal_voltage": "7216.88",
        "x": "867.03",
        "y": "2067.5"
      },
      "id": "R4-12-47-2_node_142"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "AS",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "854.91",
        "y": "2054.2"
      },
      "id": "R4-12-47-2_tn_113"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "BN",
        "voltage_B": "-3608.44-6250j",
        "nominal_voltage": "7216.88",
        "x": "3004.1",
        "y": "1933"
      },
      "id": "R4-12-47-2_node_115"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "BS",
        "voltage_1": "-60-103.92j",
        "voltage_2": "-60-103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "2997.5",
        "y": "1916"
      },
      "id": "R4-12-47-2_tn_114"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "BN",
        "voltage_B": "-3608.44-6250j",
        "nominal_voltage": "7216.88",
        "x": "2885.3",
        "y": "2225.3"
      },
      "id": "R4-12-47-2_node_122"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "BS",
        "voltage_1": "-60-103.92j",
        "voltage_2": "-60-103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "2894",
        "y": "2208.6"
      },
      "id": "R4-12-47-2_tn_115"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "BN",
        "voltage_B": "-3608.44-6250j",
        "nominal_voltage": "7216.88",
        "x": "3342.7",
        "y": "2500.3"
      },
      "id": "R4-12-47-2_node_215"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "BS",
        "voltage_1": "-60-103.92j",
        "voltage_2": "-60-103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "3341.2",
        "y": "2518.9"
      },
      "id": "R4-12-47-2_tn_116"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "BN",
        "voltage_B": "-3608.44-6250j",
        "nominal_voltage": "7216.88",
        "x": "3704.4",
        "y": "2730.3"
      },
      "id": "R4-12-47-2_node_219"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "BS",
        "voltage_1": "-60-103.92j",
        "voltage_2": "-60-103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "3705.3",
        "y": "2749.5"
      },
      "id": "R4-12-47-2_tn_117"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "BN",
        "voltage_B": "-3608.44-6250j",
        "nominal_voltage": "7216.88",
        "x": "3634.1",
        "y": "2707.9"
      },
      "id": "R4-12-47-2_node_218"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "BS",
        "voltage_1": "-60-103.92j",
        "voltage_2": "-60-103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "3623.3",
        "y": "2723.3"
      },
      "id": "R4-12-47-2_tn_118"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "BN",
        "voltage_B": "-3608.44-6250j",
        "nominal_voltage": "7216.88",
        "x": "3515.2",
        "y": "2597.6"
      },
      "id": "R4-12-47-2_node_217"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "BS",
        "voltage_1": "-60-103.92j",
        "voltage_2": "-60-103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "3532.1",
        "y": "2591"
      },
      "id": "R4-12-47-2_tn_119"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "BN",
        "voltage_B": "-3608.44-6250j",
        "nominal_voltage": "7216.88",
        "x": "3430.9",
        "y": "2519.9"
      },
      "id": "R4-12-47-2_node_216"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "BS",
        "voltage_1": "-60-103.92j",
        "voltage_2": "-60-103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "3445.1",
        "y": "2508.3"
      },
      "id": "R4-12-47-2_tn_120"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "AN",
        "voltage_A": "7216.88+0.0j",
        "nominal_voltage": "7216.88",
        "x": "689.44",
        "y": "2153.1"
      },
      "id": "R4-12-47-2_node_194"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "AS",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "677.07",
        "y": "2164.5"
      },
      "id": "R4-12-47-2_tn_121"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "AN",
        "voltage_A": "7216.88+0.0j",
        "nominal_voltage": "7216.88",
        "x": "518.36",
        "y": "2237.7"
      },
      "id": "R4-12-47-2_node_193"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "AS",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "521.12",
        "y": "2255.3"
      },
      "id": "R4-12-47-2_tn_122"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "AN",
        "voltage_A": "7216.88+0.0j",
        "nominal_voltage": "7216.88",
        "x": "369.3",
        "y": "2323.7"
      },
      "id": "R4-12-47-2_node_202"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "AS",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "371.77",
        "y": "2341.5"
      },
      "id": "R4-12-47-2_tn_123"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "AN",
        "voltage_A": "7216.88+0.0j",
        "nominal_voltage": "7216.88",
        "x": "232.3",
        "y": "2405.7"
      },
      "id": "R4-12-47-2_node_203"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "AS",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "215.98",
        "y": "2397.6"
      },
      "id": "R4-12-47-2_tn_124"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "AS",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "102.74",
        "y": "2532.1"
      },
      "id": "R4-12-47-2_tn_125"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "BN",
        "voltage_B": "-3608.44-6250j",
        "nominal_voltage": "7216.88",
        "x": "1655.3",
        "y": "1282.3"
      },
      "id": "R4-12-47-2_node_188"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "BS",
        "voltage_1": "-60-103.92j",
        "voltage_2": "-60-103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "1648.9",
        "y": "1266.9"
      },
      "id": "R4-12-47-2_tn_126"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "BN",
        "voltage_B": "-3608.44-6250j",
        "nominal_voltage": "7216.88",
        "x": "1615.2",
        "y": "1159"
      },
      "id": "R4-12-47-2_node_189"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "BS",
        "voltage_1": "-60-103.92j",
        "voltage_2": "-60-103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "1599.5",
        "y": "1153.3"
      },
      "id": "R4-12-47-2_tn_127"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "BN",
        "voltage_B": "-3608.44-6250j",
        "nominal_voltage": "7216.88",
        "x": "1528",
        "y": "1051.2"
      },
      "id": "R4-12-47-2_node_190"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "BS",
        "voltage_1": "-60-103.92j",
        "voltage_2": "-60-103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "1538.2",
        "y": "1036.9"
      },
      "id": "R4-12-47-2_tn_128"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "BN",
        "voltage_B": "-3608.44-6250j",
        "nominal_voltage": "7216.88",
        "x": "1449",
        "y": "919.6"
      },
      "id": "R4-12-47-2_node_191"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "BS",
        "voltage_1": "-60-103.92j",
        "voltage_2": "-60-103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "1457.4",
        "y": "904.15"
      },
      "id": "R4-12-47-2_tn_129"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "BN",
        "voltage_B": "-3608.44-6250j",
        "nominal_voltage": "7216.88",
        "x": "1369.8",
        "y": "753.11"
      },
      "id": "R4-12-47-2_node_192"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "BS",
        "voltage_1": "-60-103.92j",
        "voltage_2": "-60-103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "1353.1",
        "y": "759.6"
      },
      "id": "R4-12-47-2_tn_130"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "BN",
        "voltage_B": "-3608.44-6250j",
        "nominal_voltage": "7216.88",
        "x": "1322.2",
        "y": "646.47"
      },
      "id": "R4-12-47-2_node_213"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "BS",
        "voltage_1": "-60-103.92j",
        "voltage_2": "-60-103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "1336.3",
        "y": "634.51"
      },
      "id": "R4-12-47-2_tn_131"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "BN",
        "voltage_B": "-3608.44-6250j",
        "nominal_voltage": "7216.88",
        "x": "1247.5",
        "y": "591.08"
      },
      "id": "R4-12-47-2_node_206"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "BS",
        "voltage_1": "-60-103.92j",
        "voltage_2": "-60-103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "1231.3",
        "y": "583.54"
      },
      "id": "R4-12-47-2_tn_132"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "BN",
        "voltage_B": "-3608.44-6250j",
        "nominal_voltage": "7216.88",
        "x": "1190.4",
        "y": "431.89"
      },
      "id": "R4-12-47-2_node_207"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "BS",
        "voltage_1": "-60-103.92j",
        "voltage_2": "-60-103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "1205.1",
        "y": "420.39"
      },
      "id": "R4-12-47-2_tn_133"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "BN",
        "voltage_B": "-3608.44-6250j",
        "nominal_voltage": "7216.88",
        "x": "1113.9",
        "y": "377.7"
      },
      "id": "R4-12-47-2_node_210"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "BS",
        "voltage_1": "-60-103.92j",
        "voltage_2": "-60-103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "1100.3",
        "y": "390.44"
      },
      "id": "R4-12-47-2_tn_134"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "BN",
        "voltage_B": "-3608.44-6250j",
        "nominal_voltage": "7216.88",
        "x": "1093.8",
        "y": "322.27"
      },
      "id": "R4-12-47-2_node_211"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "BS",
        "voltage_1": "-60-103.92j",
        "voltage_2": "-60-103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "1105.2",
        "y": "306.61"
      },
      "id": "R4-12-47-2_tn_135"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "BS",
        "voltage_1": "-60-103.92j",
        "voltage_2": "-60-103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "1014.6",
        "y": "299.73"
      },
      "id": "R4-12-47-2_tn_136"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "CN",
        "voltage_C": "-3608.44+6250j",
        "nominal_voltage": "7216.88",
        "x": "1791.5",
        "y": "1035.2"
      },
      "id": "R4-12-47-2_node_200"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "CS",
        "voltage_1": "-60+103.92j",
        "voltage_2": "-60+103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "1808.7",
        "y": "1039.3"
      },
      "id": "R4-12-47-2_tn_137"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "CN",
        "voltage_C": "-3608.44+6250j",
        "nominal_voltage": "7216.88",
        "x": "1804.9",
        "y": "946.87"
      },
      "id": "R4-12-47-2_node_199"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "CS",
        "voltage_1": "-60+103.92j",
        "voltage_2": "-60+103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "1787",
        "y": "946.82"
      },
      "id": "R4-12-47-2_tn_138"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "CN",
        "voltage_C": "-3608.44+6250j",
        "nominal_voltage": "7216.88",
        "x": "1816.8",
        "y": "878.93"
      },
      "id": "R4-12-47-2_node_198"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "CS",
        "voltage_1": "-60+103.92j",
        "voltage_2": "-60+103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "1801.5",
        "y": "869.49"
      },
      "id": "R4-12-47-2_tn_139"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "CN",
        "voltage_C": "-3608.44+6250j",
        "nominal_voltage": "7216.88",
        "x": "1824.9",
        "y": "792.64"
      },
      "id": "R4-12-47-2_node_195"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "CS",
        "voltage_1": "-60+103.92j",
        "voltage_2": "-60+103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "1841.6",
        "y": "786.34"
      },
      "id": "R4-12-47-2_tn_140"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "CN",
        "voltage_C": "-3608.44+6250j",
        "nominal_voltage": "7216.88",
        "x": "1810.9",
        "y": "660.67"
      },
      "id": "R4-12-47-2_node_196"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "CS",
        "voltage_1": "-60+103.92j",
        "voltage_2": "-60+103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "1827.8",
        "y": "654.22"
      },
      "id": "R4-12-47-2_tn_141"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "CN",
        "voltage_C": "-3608.44+6250j",
        "nominal_voltage": "7216.88",
        "x": "1805.8",
        "y": "391.17"
      },
      "id": "R4-12-47-2_node_201"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "CS",
        "voltage_1": "-60+103.92j",
        "voltage_2": "-60+103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "1823.6",
        "y": "386.46"
      },
      "id": "R4-12-47-2_tn_142"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "CN",
        "voltage_C": "-3608.44+6250j",
        "nominal_voltage": "7216.88",
        "x": "1770.6",
        "y": "296.65"
      },
      "id": "R4-12-47-2_node_208"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "CS",
        "voltage_1": "-60+103.92j",
        "voltage_2": "-60+103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "1752.6",
        "y": "294.18"
      },
      "id": "R4-12-47-2_tn_143"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "CN",
        "voltage_C": "-3608.44+6250j",
        "nominal_voltage": "7216.88",
        "x": "1758.8",
        "y": "102.61"
      },
      "id": "R4-12-47-2_node_205"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "CS",
        "voltage_1": "-60+103.92j",
        "voltage_2": "-60+103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "1739.6",
        "y": "96.715"
      },
      "id": "R4-12-47-2_tn_144"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "CN",
        "voltage_C": "-3608.44+6250j",
        "nominal_voltage": "7216.88",
        "x": "1797.9",
        "y": "565.74"
      },
      "id": "R4-12-47-2_node_197"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "CS",
        "voltage_1": "-60+103.92j",
        "voltage_2": "-60+103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "1787.4",
        "y": "551.68"
      },
      "id": "R4-12-47-2_tn_145"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "AN",
        "voltage_A": "7216.88+0.0j",
        "nominal_voltage": "7216.88",
        "x": "1782.9",
        "y": "2673.9"
      },
      "id": "R4-12-47-2_node_154"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "AS",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "1765.6",
        "y": "2668"
      },
      "id": "R4-12-47-2_tn_146"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "AN",
        "voltage_A": "7216.88+0.0j",
        "nominal_voltage": "7216.88",
        "x": "1743.2",
        "y": "2755.1"
      },
      "id": "R4-12-47-2_node_155"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "AS",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "1727.4",
        "y": "2747.1"
      },
      "id": "R4-12-47-2_tn_147"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "AN",
        "voltage_A": "7216.88+0.0j",
        "nominal_voltage": "7216.88",
        "x": "1709.5",
        "y": "2809.5"
      },
      "id": "R4-12-47-2_node_156"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "AS",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "1690.6",
        "y": "2808.3"
      },
      "id": "R4-12-47-2_tn_148"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "AN",
        "voltage_A": "7216.88+0.0j",
        "nominal_voltage": "7216.88",
        "x": "1705.3",
        "y": "2874"
      },
      "id": "R4-12-47-2_node_157"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "AS",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "1710.2",
        "y": "2891"
      },
      "id": "R4-12-47-2_tn_149"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "AN",
        "voltage_A": "7216.88+0.0j",
        "nominal_voltage": "7216.88",
        "x": "1614",
        "y": "2978.3"
      },
      "id": "R4-12-47-2_node_158"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "AS",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "1597.1",
        "y": "2970.3"
      },
      "id": "R4-12-47-2_tn_150"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "AN",
        "voltage_A": "7216.88+0.0j",
        "nominal_voltage": "7216.88",
        "x": "1594.5",
        "y": "3114.2"
      },
      "id": "R4-12-47-2_node_214"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "AS",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "1609",
        "y": "3126.2"
      },
      "id": "R4-12-47-2_tn_151"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "AS",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "1537.6",
        "y": "3192.7"
      },
      "id": "R4-12-47-2_tn_152"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "AN",
        "voltage_A": "7216.88+0.0j",
        "nominal_voltage": "7216.88",
        "x": "1592.5",
        "y": "3049.9"
      },
      "id": "R4-12-47-2_node_159"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "AS",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "1573.6",
        "y": "3049.5"
      },
      "id": "R4-12-47-2_tn_153"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "AN",
        "voltage_A": "7216.88+0.0j",
        "nominal_voltage": "7216.88",
        "x": "2141.7",
        "y": "2403.6"
      },
      "id": "R4-12-47-2_node_169"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "AS",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "2158",
        "y": "2407.3"
      },
      "id": "R4-12-47-2_tn_154"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "AN",
        "voltage_A": "7216.88+0.0j",
        "nominal_voltage": "7216.88",
        "x": "2136.5",
        "y": "2481.8"
      },
      "id": "R4-12-47-2_node_168"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "AS",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "2152.8",
        "y": "2488.4"
      },
      "id": "R4-12-47-2_tn_155"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "AN",
        "voltage_A": "7216.88+0.0j",
        "nominal_voltage": "7216.88",
        "x": "2131.7",
        "y": "2565.6"
      },
      "id": "R4-12-47-2_node_167"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "AS",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "2113.6",
        "y": "2565"
      },
      "id": "R4-12-47-2_tn_156"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "AN",
        "voltage_A": "7216.88+0.0j",
        "nominal_voltage": "7216.88",
        "x": "2146.5",
        "y": "2629.9"
      },
      "id": "R4-12-47-2_node_166"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "AS",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "2134",
        "y": "2640.8"
      },
      "id": "R4-12-47-2_tn_157"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "AN",
        "voltage_A": "7216.88+0.0j",
        "nominal_voltage": "7216.88",
        "x": "2087.5",
        "y": "2933.4"
      },
      "id": "R4-12-47-2_node_162"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "AS",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "2099.1",
        "y": "2946.4"
      },
      "id": "R4-12-47-2_tn_158"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "AN",
        "voltage_A": "7216.88+0.0j",
        "nominal_voltage": "7216.88",
        "x": "2077.2",
        "y": "3060.6"
      },
      "id": "R4-12-47-2_node_161"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "AS",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "2094.7",
        "y": "3070.5"
      },
      "id": "R4-12-47-2_tn_159"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "AN",
        "voltage_A": "7216.88+0.0j",
        "nominal_voltage": "7216.88",
        "x": "2117.6",
        "y": "2780.6"
      },
      "id": "R4-12-47-2_node_164"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "AS",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "2099.5",
        "y": "2782.9"
      },
      "id": "R4-12-47-2_tn_160"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "AN",
        "voltage_A": "7216.88+0.0j",
        "nominal_voltage": "7216.88",
        "x": "2120.4",
        "y": "2856.4"
      },
      "id": "R4-12-47-2_node_163"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "AS",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "2137.8",
        "y": "2861.9"
      },
      "id": "R4-12-47-2_tn_161"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "AN",
        "voltage_A": "7216.88+0.0j",
        "nominal_voltage": "7216.88",
        "x": "2660.2",
        "y": "2817.5"
      },
      "id": "R4-12-47-2_node_170"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "AS",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "2646.5",
        "y": "2829.8"
      },
      "id": "R4-12-47-2_tn_162"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "AN",
        "voltage_A": "7216.88+0.0j",
        "nominal_voltage": "7216.88",
        "x": "2704.9",
        "y": "2885.7"
      },
      "id": "R4-12-47-2_node_171"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "AS",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "2722.7",
        "y": "2889"
      },
      "id": "R4-12-47-2_tn_163"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "AN",
        "voltage_A": "7216.88+0.0j",
        "nominal_voltage": "7216.88",
        "x": "2715",
        "y": "2985.5"
      },
      "id": "R4-12-47-2_node_172"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "AS",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "2721.9",
        "y": "3001.3"
      },
      "id": "R4-12-47-2_tn_164"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "AN",
        "voltage_A": "7216.88+0.0j",
        "nominal_voltage": "7216.88",
        "x": "2784.5",
        "y": "3121.3"
      },
      "id": "R4-12-47-2_node_174"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "AS",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "2781.3",
        "y": "3138.6"
      },
      "id": "R4-12-47-2_tn_165"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "AN",
        "voltage_A": "7216.88+0.0j",
        "nominal_voltage": "7216.88",
        "x": "2879",
        "y": "3402.9"
      },
      "id": "R4-12-47-2_node_173"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "AS",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "2897.2",
        "y": "3400"
      },
      "id": "R4-12-47-2_tn_166"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "AS",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "2876.3",
        "y": "3756.2"
      },
      "id": "R4-12-47-2_tn_167"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "AN",
        "voltage_A": "7216.88+0.0j",
        "nominal_voltage": "7216.88",
        "x": "2872.7",
        "y": "3502.4"
      },
      "id": "R4-12-47-2_node_175"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "AS",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "2855.7",
        "y": "3508.5"
      },
      "id": "R4-12-47-2_tn_168"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "AN",
        "voltage_A": "7216.88+0.0j",
        "nominal_voltage": "7216.88",
        "x": "2921.2",
        "y": "3648.1"
      },
      "id": "R4-12-47-2_node_176"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "AS",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "2939.9",
        "y": "3646.4"
      },
      "id": "R4-12-47-2_tn_169"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "BN",
        "voltage_B": "-3608.44-6250j",
        "nominal_voltage": "7216.88",
        "x": "3065.6",
        "y": "1941.4"
      },
      "id": "R4-12-47-2_node_182"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "BS",
        "voltage_1": "-60-103.92j",
        "voltage_2": "-60-103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "3069.6",
        "y": "1959.1"
      },
      "id": "R4-12-47-2_tn_170"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "BN",
        "voltage_B": "-3608.44-6250j",
        "nominal_voltage": "7216.88",
        "x": "3159.3",
        "y": "1943"
      },
      "id": "R4-12-47-2_node_183"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "BS",
        "voltage_1": "-60-103.92j",
        "voltage_2": "-60-103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "3162.7",
        "y": "1961.5"
      },
      "id": "R4-12-47-2_tn_171"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "BN",
        "voltage_B": "-3608.44-6250j",
        "nominal_voltage": "7216.88",
        "x": "3199",
        "y": "1926.6"
      },
      "id": "R4-12-47-2_node_184"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "BS",
        "voltage_1": "-60-103.92j",
        "voltage_2": "-60-103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "3202.1",
        "y": "1908.5"
      },
      "id": "R4-12-47-2_tn_172"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "BN",
        "voltage_B": "-3608.44-6250j",
        "nominal_voltage": "7216.88",
        "x": "3283.7",
        "y": "1938.1"
      },
      "id": "R4-12-47-2_node_185"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "BS",
        "voltage_1": "-60-103.92j",
        "voltage_2": "-60-103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "3291.1",
        "y": "1920.6"
      },
      "id": "R4-12-47-2_tn_173"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "BN",
        "voltage_B": "-3608.44-6250j",
        "nominal_voltage": "7216.88",
        "x": "3335.6",
        "y": "1970.6"
      },
      "id": "R4-12-47-2_node_186"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "BS",
        "voltage_1": "-60-103.92j",
        "voltage_2": "-60-103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "3352.1",
        "y": "1964.8"
      },
      "id": "R4-12-47-2_tn_174"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "BS",
        "voltage_1": "-60-103.92j",
        "voltage_2": "-60-103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "3450.2",
        "y": "2001.9"
      },
      "id": "R4-12-47-2_tn_175"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "BN",
        "voltage_B": "-3608.44-6250j",
        "nominal_voltage": "7216.88",
        "x": "3204.3",
        "y": "2403.2"
      },
      "id": "R4-12-47-2_node_181"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "BS",
        "voltage_1": "-60-103.92j",
        "voltage_2": "-60-103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "3217.8",
        "y": "2389.1"
      },
      "id": "R4-12-47-2_tn_176"
    },
    {
      "nclass": "meter",
      "ndata": {
        "phases": "AN",
        "voltage_A": "7216.88+0.0j",
        "nominal_voltage": "480",
        "x": "2592.6",
        "y": "1835.1"
      },
      "id": "R4-12-47-2_meter_1"
    },
    {
      "nclass": "meter",
      "ndata": {
        "phases": "ABN",
        "voltage_A": "7216.88+0.0j",
        "voltage_B": "-3608.44-6250j",
        "nominal_voltage": "480",
        "x": "2698.4",
        "y": "1751.2"
      },
      "id": "R4-12-47-2_meter_2"
    },
    {
      "nclass": "meter",
      "ndata": {
        "phases": "BN",
        "voltage_B": "-3608.44-6250j",
        "nominal_voltage": "480",
        "x": "1884.1",
        "y": "1212.3"
      },
      "id": "R4-12-47-2_meter_3"
    },
    {
      "nclass": "meter",
      "ndata": {
        "phases": "BN",
        "voltage_B": "-3608.44-6250j",
        "nominal_voltage": "480",
        "x": "1780.1",
        "y": "1438.7"
      },
      "id": "R4-12-47-2_meter_4"
    },
    {
      "nclass": "meter",
      "ndata": {
        "phases": "BN",
        "voltage_B": "-3608.44-6250j",
        "nominal_voltage": "480",
        "x": "1824.7",
        "y": "1356.6"
      },
      "id": "R4-12-47-2_meter_5"
    },
    {
      "nclass": "meter",
      "ndata": {
        "phases": "BN",
        "voltage_B": "-3608.44-6250j",
        "nominal_voltage": "480",
        "x": "1809.8",
        "y": "1267.6"
      },
      "id": "R4-12-47-2_meter_6"
    },
    {
      "nclass": "meter",
      "ndata": {
        "phases": "BN",
        "voltage_B": "-3608.44-6250j",
        "nominal_voltage": "480",
        "x": "1607.5",
        "y": "1450.4"
      },
      "id": "R4-12-47-2_meter_7"
    },
    {
      "nclass": "meter",
      "ndata": {
        "phases": "AN",
        "voltage_A": "7216.88+0.0j",
        "nominal_voltage": "480",
        "x": "3952.5",
        "y": "807.46"
      },
      "id": "R4-12-47-2_meter_8"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "ABCN",
        "voltage_A": "7216.88+0.0j",
        "voltage_B": "-3608.44-6250j",
        "voltage_C": "-3608.44+6250j",
        "nominal_voltage": "7216.88",
        "x": "3898.7",
        "y": "799.53"
      },
      "id": "R4-12-47-2_node_261"
    },
    {
      "nclass": "meter",
      "ndata": {
        "phases": "ABCN",
        "voltage_A": "7216.88+0.0j",
        "voltage_B": "-3608.44-6250j",
        "voltage_C": "-3608.44+6250j",
        "nominal_voltage": "480",
        "x": "3906.7",
        "y": "819.04"
      },
      "id": "R4-12-47-2_meter_9"
    },
    {
      "nclass": "meter",
      "ndata": {
        "phases": "ABCN",
        "voltage_A": "7216.88+0.0j",
        "voltage_B": "-3608.44-6250j",
        "voltage_C": "-3608.44+6250j",
        "nominal_voltage": "480",
        "x": "4010",
        "y": "730.77"
      },
      "id": "R4-12-47-2_meter_10"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "AN",
        "voltage_A": "7216.88+0.0j",
        "nominal_voltage": "7216.88",
        "x": "3932.4",
        "y": "691.09"
      },
      "id": "R4-12-47-2_node_144"
    },
    {
      "nclass": "meter",
      "ndata": {
        "phases": "AN",
        "voltage_A": "7216.88+0.0j",
        "nominal_voltage": "480",
        "x": "3928.4",
        "y": "670.71"
      },
      "id": "R4-12-47-2_meter_11"
    },
    {
      "nclass": "meter",
      "ndata": {
        "phases": "ABCN",
        "voltage_A": "7216.88+0.0j",
        "voltage_B": "-3608.44-6250j",
        "voltage_C": "-3608.44+6250j",
        "nominal_voltage": "480",
        "x": "3894",
        "y": "707.38"
      },
      "id": "R4-12-47-2_meter_12"
    },
    {
      "nclass": "meter",
      "ndata": {
        "phases": "ABCN",
        "voltage_A": "7216.88+0.0j",
        "voltage_B": "-3608.44-6250j",
        "voltage_C": "-3608.44+6250j",
        "nominal_voltage": "480",
        "x": "3551",
        "y": "833.52"
      },
      "id": "R4-12-47-2_meter_13"
    },
    {
      "nclass": "meter",
      "ndata": {
        "phases": "ABCN",
        "voltage_A": "7216.88+0.0j",
        "voltage_B": "-3608.44-6250j",
        "voltage_C": "-3608.44+6250j",
        "nominal_voltage": "480",
        "x": "3630.5",
        "y": "772.17"
      },
      "id": "R4-12-47-2_meter_14"
    },
    {
      "nclass": "meter",
      "ndata": {
        "phases": "CN",
        "voltage_C": "-3608.44+6250j",
        "nominal_voltage": "480",
        "x": "2508.9",
        "y": "2107.5"
      },
      "id": "R4-12-47-2_meter_15"
    },
    {
      "nclass": "meter",
      "ndata": {
        "phases": "ABCN",
        "voltage_A": "7216.88+0.0j",
        "voltage_B": "-3608.44-6250j",
        "voltage_C": "-3608.44+6250j",
        "nominal_voltage": "480",
        "x": "3635.6",
        "y": "674.92"
      },
      "id": "R4-12-47-2_meter_16"
    },
    {
      "nclass": "meter",
      "ndata": {
        "phases": "ABCN",
        "voltage_A": "7216.88+0.0j",
        "voltage_B": "-3608.44-6250j",
        "voltage_C": "-3608.44+6250j",
        "nominal_voltage": "480",
        "x": "3755.5",
        "y": "792.44"
      },
      "id": "R4-12-47-2_meter_17"
    },
    {
      "nclass": "meter",
      "ndata": {
        "phases": "ABCN",
        "voltage_A": "7216.88+0.0j",
        "voltage_B": "-3608.44-6250j",
        "voltage_C": "-3608.44+6250j",
        "nominal_voltage": "480",
        "x": "3793.6",
        "y": "719.57"
      },
      "id": "R4-12-47-2_meter_18"
    },
    {
      "nclass": "meter",
      "ndata": {
        "phases": "CN",
        "voltage_C": "-3608.44+6250j",
        "nominal_voltage": "480",
        "x": "1661.8",
        "y": "2485.8"
      },
      "id": "R4-12-47-2_meter_19"
    },
    {
      "nclass": "meter",
      "ndata": {
        "phases": "ABCN",
        "voltage_A": "7216.88+0.0j",
        "voltage_B": "-3608.44-6250j",
        "voltage_C": "-3608.44+6250j",
        "nominal_voltage": "480",
        "x": "3701.2",
        "y": "115.68"
      },
      "id": "R4-12-47-2_meter_20"
    },
    {
      "nclass": "meter",
      "ndata": {
        "phases": "ABCN",
        "voltage_A": "7216.88+0.0j",
        "voltage_B": "-3608.44-6250j",
        "voltage_C": "-3608.44+6250j",
        "nominal_voltage": "480",
        "x": "3708.5",
        "y": "226.16"
      },
      "id": "R4-12-47-2_meter_21"
    },
    {
      "nclass": "triplex_meter",
      "ndata": {
        "phases": "CS",
        "voltage_1": "-60+103.92j",
        "voltage_2": "-60+103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "282.06",
        "y": "1565.3"
      },
      "id": "R4-12-47-2_tm_1"
    },
    {
      "nclass": "triplex_meter",
      "ndata": {
        "phases": "CS",
        "voltage_1": "-60+103.92j",
        "voltage_2": "-60+103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "43.851",
        "y": "1381"
      },
      "id": "R4-12-47-2_tm_2"
    },
    {
      "nclass": "triplex_meter",
      "ndata": {
        "phases": "AS",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "2582.6",
        "y": "1700.3"
      },
      "id": "R4-12-47-2_tm_3"
    },
    {
      "nclass": "triplex_meter",
      "ndata": {
        "phases": "BS",
        "voltage_1": "-60-103.92j",
        "voltage_2": "-60-103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "2592.2",
        "y": "1739.2"
      },
      "id": "R4-12-47-2_tm_4"
    },
    {
      "nclass": "triplex_meter",
      "ndata": {
        "phases": "CS",
        "voltage_1": "-60+103.92j",
        "voltage_2": "-60+103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "254.37",
        "y": "1370.1"
      },
      "id": "R4-12-47-2_tm_5"
    },
    {
      "nclass": "triplex_meter",
      "ndata": {
        "phases": "AS",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "2056.8",
        "y": "1583.8"
      },
      "id": "R4-12-47-2_tm_6"
    },
    {
      "nclass": "triplex_meter",
      "ndata": {
        "phases": "AS",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "2035.6",
        "y": "1671.5"
      },
      "id": "R4-12-47-2_tm_7"
    },
    {
      "nclass": "triplex_meter",
      "ndata": {
        "phases": "CS",
        "voltage_1": "-60+103.92j",
        "voltage_2": "-60+103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "1449.9",
        "y": "2729.7"
      },
      "id": "R4-12-47-2_tm_8"
    },
    {
      "nclass": "triplex_meter",
      "ndata": {
        "phases": "BS",
        "voltage_1": "-60-103.92j",
        "voltage_2": "-60-103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "1610.4",
        "y": "1609.6"
      },
      "id": "R4-12-47-2_tm_9"
    },
    {
      "nclass": "triplex_meter",
      "ndata": {
        "phases": "AS",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "2087.4",
        "y": "1967.5"
      },
      "id": "R4-12-47-2_tm_10"
    },
    {
      "nclass": "triplex_meter",
      "ndata": {
        "phases": "BS",
        "voltage_1": "-60-103.92j",
        "voltage_2": "-60-103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "2119.9",
        "y": "2031.7"
      },
      "id": "R4-12-47-2_tm_11"
    },
    {
      "nclass": "triplex_meter",
      "ndata": {
        "phases": "CS",
        "voltage_1": "-60+103.92j",
        "voltage_2": "-60+103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "2072.6",
        "y": "2006.5"
      },
      "id": "R4-12-47-2_tm_12"
    },
    {
      "nclass": "triplex_meter",
      "ndata": {
        "phases": "AS",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "2025",
        "y": "2120.4"
      },
      "id": "R4-12-47-2_tm_13"
    },
    {
      "nclass": "triplex_meter",
      "ndata": {
        "phases": "BS",
        "voltage_1": "-60-103.92j",
        "voltage_2": "-60-103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "1987.2",
        "y": "2057.6"
      },
      "id": "R4-12-47-2_tm_14"
    },
    {
      "nclass": "triplex_meter",
      "ndata": {
        "phases": "CS",
        "voltage_1": "-60+103.92j",
        "voltage_2": "-60+103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "1975.7",
        "y": "2093.2"
      },
      "id": "R4-12-47-2_tm_15"
    },
    {
      "nclass": "triplex_meter",
      "ndata": {
        "phases": "CS",
        "voltage_1": "-60+103.92j",
        "voltage_2": "-60+103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "397.38",
        "y": "1289.1"
      },
      "id": "R4-12-47-2_tm_16"
    },
    {
      "nclass": "triplex_meter",
      "ndata": {
        "phases": "CS",
        "voltage_1": "-60+103.92j",
        "voltage_2": "-60+103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "1281.6",
        "y": "1390.2"
      },
      "id": "R4-12-47-2_tm_17"
    },
    {
      "nclass": "triplex_meter",
      "ndata": {
        "phases": "CS",
        "voltage_1": "-60+103.92j",
        "voltage_2": "-60+103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "1221",
        "y": "1321.3"
      },
      "id": "R4-12-47-2_tm_18"
    },
    {
      "nclass": "triplex_meter",
      "ndata": {
        "phases": "CS",
        "voltage_1": "-60+103.92j",
        "voltage_2": "-60+103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "1203.6",
        "y": "1192"
      },
      "id": "R4-12-47-2_tm_19"
    },
    {
      "nclass": "triplex_meter",
      "ndata": {
        "phases": "AS",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "2899.2",
        "y": "1516.3"
      },
      "id": "R4-12-47-2_tm_20"
    },
    {
      "nclass": "triplex_meter",
      "ndata": {
        "phases": "CS",
        "voltage_1": "-60+103.92j",
        "voltage_2": "-60+103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "2888.8",
        "y": "1466.9"
      },
      "id": "R4-12-47-2_tm_21"
    },
    {
      "nclass": "triplex_meter",
      "ndata": {
        "phases": "CS",
        "voltage_1": "-60+103.92j",
        "voltage_2": "-60+103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "1333.5",
        "y": "2651.2"
      },
      "id": "R4-12-47-2_tm_22"
    },
    {
      "nclass": "triplex_meter",
      "ndata": {
        "phases": "AS",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "2135.5",
        "y": "2305.6"
      },
      "id": "R4-12-47-2_tm_23"
    },
    {
      "nclass": "triplex_meter",
      "ndata": {
        "phases": "AS",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "1996.1",
        "y": "2308.3"
      },
      "id": "R4-12-47-2_tm_24"
    },
    {
      "nclass": "triplex_meter",
      "ndata": {
        "phases": "AS",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "1867.2",
        "y": "2463.7"
      },
      "id": "R4-12-47-2_tm_25"
    },
    {
      "nclass": "triplex_meter",
      "ndata": {
        "phases": "AS",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "1816.2",
        "y": "2552.7"
      },
      "id": "R4-12-47-2_tm_26"
    },
    {
      "nclass": "triplex_meter",
      "ndata": {
        "phases": "BS",
        "voltage_1": "-60-103.92j",
        "voltage_2": "-60-103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "2515.7",
        "y": "2001.9"
      },
      "id": "R4-12-47-2_tm_27"
    },
    {
      "nclass": "triplex_meter",
      "ndata": {
        "phases": "BS",
        "voltage_1": "-60-103.92j",
        "voltage_2": "-60-103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "2599.1",
        "y": "1984.6"
      },
      "id": "R4-12-47-2_tm_28"
    },
    {
      "nclass": "triplex_meter",
      "ndata": {
        "phases": "BS",
        "voltage_1": "-60-103.92j",
        "voltage_2": "-60-103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "2742.9",
        "y": "1961.3"
      },
      "id": "R4-12-47-2_tm_29"
    },
    {
      "nclass": "triplex_meter",
      "ndata": {
        "phases": "AS",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "2490",
        "y": "2239.9"
      },
      "id": "R4-12-47-2_tm_30"
    },
    {
      "nclass": "triplex_meter",
      "ndata": {
        "phases": "AS",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "2521.5",
        "y": "2402.7"
      },
      "id": "R4-12-47-2_tm_31"
    },
    {
      "nclass": "triplex_meter",
      "ndata": {
        "phases": "AS",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "2606.5",
        "y": "2580.5"
      },
      "id": "R4-12-47-2_tm_32"
    },
    {
      "nclass": "triplex_meter",
      "ndata": {
        "phases": "AS",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "2651.9",
        "y": "2673.1"
      },
      "id": "R4-12-47-2_tm_33"
    },
    {
      "nclass": "triplex_meter",
      "ndata": {
        "phases": "AS",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "2690.8",
        "y": "2747.1"
      },
      "id": "R4-12-47-2_tm_34"
    },
    {
      "nclass": "triplex_meter",
      "ndata": {
        "phases": "BS",
        "voltage_1": "-60-103.92j",
        "voltage_2": "-60-103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "2622.2",
        "y": "2344.6"
      },
      "id": "R4-12-47-2_tm_35"
    },
    {
      "nclass": "triplex_meter",
      "ndata": {
        "phases": "BS",
        "voltage_1": "-60-103.92j",
        "voltage_2": "-60-103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "2754.1",
        "y": "2437.7"
      },
      "id": "R4-12-47-2_tm_36"
    },
    {
      "nclass": "triplex_meter",
      "ndata": {
        "phases": "BS",
        "voltage_1": "-60-103.92j",
        "voltage_2": "-60-103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "2564.8",
        "y": "2160.1"
      },
      "id": "R4-12-47-2_tm_37"
    },
    {
      "nclass": "triplex_meter",
      "ndata": {
        "phases": "BS",
        "voltage_1": "-60-103.92j",
        "voltage_2": "-60-103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "2648.3",
        "y": "2237.2"
      },
      "id": "R4-12-47-2_tm_38"
    },
    {
      "nclass": "triplex_meter",
      "ndata": {
        "phases": "CS",
        "voltage_1": "-60+103.92j",
        "voltage_2": "-60+103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "2722.9",
        "y": "2053.4"
      },
      "id": "R4-12-47-2_tm_39"
    },
    {
      "nclass": "triplex_meter",
      "ndata": {
        "phases": "CS",
        "voltage_1": "-60+103.92j",
        "voltage_2": "-60+103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "2793.8",
        "y": "2121.9"
      },
      "id": "R4-12-47-2_tm_40"
    },
    {
      "nclass": "triplex_meter",
      "ndata": {
        "phases": "CS",
        "voltage_1": "-60+103.92j",
        "voltage_2": "-60+103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "2948.7",
        "y": "2474.3"
      },
      "id": "R4-12-47-2_tm_41"
    },
    {
      "nclass": "triplex_meter",
      "ndata": {
        "phases": "CS",
        "voltage_1": "-60+103.92j",
        "voltage_2": "-60+103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "3047.8",
        "y": "2500.1"
      },
      "id": "R4-12-47-2_tm_42"
    },
    {
      "nclass": "triplex_meter",
      "ndata": {
        "phases": "CS",
        "voltage_1": "-60+103.92j",
        "voltage_2": "-60+103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "3099.7",
        "y": "2660.2"
      },
      "id": "R4-12-47-2_tm_43"
    },
    {
      "nclass": "triplex_meter",
      "ndata": {
        "phases": "BS",
        "voltage_1": "-60-103.92j",
        "voltage_2": "-60-103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "3075.1",
        "y": "1313.5"
      },
      "id": "R4-12-47-2_tm_44"
    },
    {
      "nclass": "triplex_meter",
      "ndata": {
        "phases": "BS",
        "voltage_1": "-60-103.92j",
        "voltage_2": "-60-103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "3198.6",
        "y": "1356.9"
      },
      "id": "R4-12-47-2_tm_45"
    },
    {
      "nclass": "triplex_meter",
      "ndata": {
        "phases": "BS",
        "voltage_1": "-60-103.92j",
        "voltage_2": "-60-103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "3330.3",
        "y": "1312.1"
      },
      "id": "R4-12-47-2_tm_46"
    },
    {
      "nclass": "triplex_meter",
      "ndata": {
        "phases": "BS",
        "voltage_1": "-60-103.92j",
        "voltage_2": "-60-103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "3437.6",
        "y": "1364.8"
      },
      "id": "R4-12-47-2_tm_47"
    },
    {
      "nclass": "triplex_meter",
      "ndata": {
        "phases": "BS",
        "voltage_1": "-60-103.92j",
        "voltage_2": "-60-103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "2960.1",
        "y": "1136.6"
      },
      "id": "R4-12-47-2_tm_48"
    },
    {
      "nclass": "triplex_meter",
      "ndata": {
        "phases": "BS",
        "voltage_1": "-60-103.92j",
        "voltage_2": "-60-103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "2950.3",
        "y": "1012.5"
      },
      "id": "R4-12-47-2_tm_49"
    },
    {
      "nclass": "triplex_meter",
      "ndata": {
        "phases": "AS",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "2853.2",
        "y": "3927.8"
      },
      "id": "R4-12-47-2_tm_50"
    },
    {
      "nclass": "triplex_meter",
      "ndata": {
        "phases": "BS",
        "voltage_1": "-60-103.92j",
        "voltage_2": "-60-103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "3820.3",
        "y": "2725.6"
      },
      "id": "R4-12-47-2_tm_51"
    },
    {
      "nclass": "triplex_meter",
      "ndata": {
        "phases": "AS",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "2943.5",
        "y": "3815.2"
      },
      "id": "R4-12-47-2_tm_52"
    },
    {
      "nclass": "triplex_meter",
      "ndata": {
        "phases": "CS",
        "voltage_1": "-60+103.92j",
        "voltage_2": "-60+103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "1798.9",
        "y": "62.491"
      },
      "id": "R4-12-47-2_tm_53"
    },
    {
      "nclass": "triplex_meter",
      "ndata": {
        "phases": "AS",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "2035.5",
        "y": "3099.5"
      },
      "id": "R4-12-47-2_tm_54"
    },
    {
      "nclass": "triplex_meter",
      "ndata": {
        "phases": "CS",
        "voltage_1": "-60+103.92j",
        "voltage_2": "-60+103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "872.2",
        "y": "1521.9"
      },
      "id": "R4-12-47-2_tm_55"
    },
    {
      "nclass": "triplex_meter",
      "ndata": {
        "phases": "CS",
        "voltage_1": "-60+103.92j",
        "voltage_2": "-60+103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "761.83",
        "y": "1522"
      },
      "id": "R4-12-47-2_tm_56"
    },
    {
      "nclass": "triplex_meter",
      "ndata": {
        "phases": "CS",
        "voltage_1": "-60+103.92j",
        "voltage_2": "-60+103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "665.54",
        "y": "1509.2"
      },
      "id": "R4-12-47-2_tm_57"
    },
    {
      "nclass": "triplex_meter",
      "ndata": {
        "phases": "CS",
        "voltage_1": "-60+103.92j",
        "voltage_2": "-60+103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "538.68",
        "y": "1500.6"
      },
      "id": "R4-12-47-2_tm_58"
    },
    {
      "nclass": "triplex_meter",
      "ndata": {
        "phases": "AS",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "1183.3",
        "y": "1585.8"
      },
      "id": "R4-12-47-2_tm_59"
    },
    {
      "nclass": "triplex_meter",
      "ndata": {
        "phases": "BS",
        "voltage_1": "-60-103.92j",
        "voltage_2": "-60-103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "1153.4",
        "y": "1561.7"
      },
      "id": "R4-12-47-2_tm_60"
    },
    {
      "nclass": "triplex_meter",
      "ndata": {
        "phases": "CS",
        "voltage_1": "-60+103.92j",
        "voltage_2": "-60+103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "1167.6",
        "y": "1514.5"
      },
      "id": "R4-12-47-2_tm_61"
    },
    {
      "nclass": "triplex_meter",
      "ndata": {
        "phases": "AS",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "1308.4",
        "y": "1533.1"
      },
      "id": "R4-12-47-2_tm_62"
    },
    {
      "nclass": "triplex_meter",
      "ndata": {
        "phases": "BS",
        "voltage_1": "-60-103.92j",
        "voltage_2": "-60-103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "1279.2",
        "y": "1521.8"
      },
      "id": "R4-12-47-2_tm_63"
    },
    {
      "nclass": "triplex_meter",
      "ndata": {
        "phases": "CS",
        "voltage_1": "-60+103.92j",
        "voltage_2": "-60+103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "1291.9",
        "y": "1469"
      },
      "id": "R4-12-47-2_tm_64"
    },
    {
      "nclass": "triplex_meter",
      "ndata": {
        "phases": "AS",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "1435.7",
        "y": "1501.2"
      },
      "id": "R4-12-47-2_tm_65"
    },
    {
      "nclass": "triplex_meter",
      "ndata": {
        "phases": "BS",
        "voltage_1": "-60-103.92j",
        "voltage_2": "-60-103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "1406",
        "y": "1565.1"
      },
      "id": "R4-12-47-2_tm_66"
    },
    {
      "nclass": "triplex_meter",
      "ndata": {
        "phases": "CS",
        "voltage_1": "-60+103.92j",
        "voltage_2": "-60+103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "1408.3",
        "y": "1494.5"
      },
      "id": "R4-12-47-2_tm_67"
    },
    {
      "nclass": "triplex_meter",
      "ndata": {
        "phases": "AS",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "2724.2",
        "y": "1517.8"
      },
      "id": "R4-12-47-2_tm_68"
    },
    {
      "nclass": "triplex_meter",
      "ndata": {
        "phases": "BS",
        "voltage_1": "-60-103.92j",
        "voltage_2": "-60-103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "2700.2",
        "y": "1460.8"
      },
      "id": "R4-12-47-2_tm_69"
    },
    {
      "nclass": "triplex_meter",
      "ndata": {
        "phases": "CS",
        "voltage_1": "-60+103.92j",
        "voltage_2": "-60+103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "2753.9",
        "y": "1507.1"
      },
      "id": "R4-12-47-2_tm_70"
    },
    {
      "nclass": "triplex_meter",
      "ndata": {
        "phases": "AS",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "3187.8",
        "y": "1117.2"
      },
      "id": "R4-12-47-2_tm_71"
    },
    {
      "nclass": "triplex_meter",
      "ndata": {
        "phases": "BS",
        "voltage_1": "-60-103.92j",
        "voltage_2": "-60-103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "3186.7",
        "y": "1066.3"
      },
      "id": "R4-12-47-2_tm_72"
    },
    {
      "nclass": "triplex_meter",
      "ndata": {
        "phases": "CS",
        "voltage_1": "-60+103.92j",
        "voltage_2": "-60+103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "3136.7",
        "y": "1061.4"
      },
      "id": "R4-12-47-2_tm_73"
    },
    {
      "nclass": "triplex_meter",
      "ndata": {
        "phases": "AS",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "2856.7",
        "y": "1329.2"
      },
      "id": "R4-12-47-2_tm_74"
    },
    {
      "nclass": "triplex_meter",
      "ndata": {
        "phases": "BS",
        "voltage_1": "-60-103.92j",
        "voltage_2": "-60-103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "2914.5",
        "y": "1369.8"
      },
      "id": "R4-12-47-2_tm_75"
    },
    {
      "nclass": "triplex_meter",
      "ndata": {
        "phases": "CS",
        "voltage_1": "-60+103.92j",
        "voltage_2": "-60+103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "2885.7",
        "y": "1313"
      },
      "id": "R4-12-47-2_tm_76"
    },
    {
      "nclass": "triplex_meter",
      "ndata": {
        "phases": "CS",
        "voltage_1": "-60+103.92j",
        "voltage_2": "-60+103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "167.55",
        "y": "1510.9"
      },
      "id": "R4-12-47-2_tm_77"
    },
    {
      "nclass": "triplex_meter",
      "ndata": {
        "phases": "CS",
        "voltage_1": "-60+103.92j",
        "voltage_2": "-60+103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "49.017",
        "y": "1619.3"
      },
      "id": "R4-12-47-2_tm_78"
    },
    {
      "nclass": "triplex_meter",
      "ndata": {
        "phases": "CS",
        "voltage_1": "-60+103.92j",
        "voltage_2": "-60+103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "1104.5",
        "y": "1177.4"
      },
      "id": "R4-12-47-2_tm_79"
    },
    {
      "nclass": "triplex_meter",
      "ndata": {
        "phases": "CS",
        "voltage_1": "-60+103.92j",
        "voltage_2": "-60+103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "2736.1",
        "y": "1084.9"
      },
      "id": "R4-12-47-2_tm_80"
    },
    {
      "nclass": "triplex_meter",
      "ndata": {
        "phases": "AS",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "1862.5",
        "y": "2157.6"
      },
      "id": "R4-12-47-2_tm_81"
    },
    {
      "nclass": "triplex_meter",
      "ndata": {
        "phases": "CS",
        "voltage_1": "-60+103.92j",
        "voltage_2": "-60+103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "1906.2",
        "y": "2214.6"
      },
      "id": "R4-12-47-2_tm_82"
    },
    {
      "nclass": "triplex_meter",
      "ndata": {
        "phases": "AS",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "1774.8",
        "y": "2227.6"
      },
      "id": "R4-12-47-2_tm_83"
    },
    {
      "nclass": "triplex_meter",
      "ndata": {
        "phases": "CS",
        "voltage_1": "-60+103.92j",
        "voltage_2": "-60+103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "1811.5",
        "y": "2276.4"
      },
      "id": "R4-12-47-2_tm_84"
    },
    {
      "nclass": "triplex_meter",
      "ndata": {
        "phases": "CS",
        "voltage_1": "-60+103.92j",
        "voltage_2": "-60+103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "1541.1",
        "y": "2394.4"
      },
      "id": "R4-12-47-2_tm_85"
    },
    {
      "nclass": "triplex_meter",
      "ndata": {
        "phases": "AS",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "2298.6",
        "y": "1965.5"
      },
      "id": "R4-12-47-2_tm_86"
    },
    {
      "nclass": "triplex_meter",
      "ndata": {
        "phases": "BS",
        "voltage_1": "-60-103.92j",
        "voltage_2": "-60-103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "2324.5",
        "y": "1953.9"
      },
      "id": "R4-12-47-2_tm_87"
    },
    {
      "nclass": "triplex_meter",
      "ndata": {
        "phases": "CS",
        "voltage_1": "-60+103.92j",
        "voltage_2": "-60+103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "2303.1",
        "y": "1901.3"
      },
      "id": "R4-12-47-2_tm_88"
    },
    {
      "nclass": "triplex_meter",
      "ndata": {
        "phases": "AS",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "2455.7",
        "y": "1795"
      },
      "id": "R4-12-47-2_tm_89"
    },
    {
      "nclass": "triplex_meter",
      "ndata": {
        "phases": "BS",
        "voltage_1": "-60-103.92j",
        "voltage_2": "-60-103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "2513.2",
        "y": "1825.1"
      },
      "id": "R4-12-47-2_tm_90"
    },
    {
      "nclass": "triplex_meter",
      "ndata": {
        "phases": "CS",
        "voltage_1": "-60+103.92j",
        "voltage_2": "-60+103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "2477.7",
        "y": "1777.8"
      },
      "id": "R4-12-47-2_tm_91"
    },
    {
      "nclass": "triplex_meter",
      "ndata": {
        "phases": "AS",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "2560.7",
        "y": "1602.3"
      },
      "id": "R4-12-47-2_tm_92"
    },
    {
      "nclass": "triplex_meter",
      "ndata": {
        "phases": "BS",
        "voltage_1": "-60-103.92j",
        "voltage_2": "-60-103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "2614.1",
        "y": "1605.9"
      },
      "id": "R4-12-47-2_tm_93"
    },
    {
      "nclass": "triplex_meter",
      "ndata": {
        "phases": "CS",
        "voltage_1": "-60+103.92j",
        "voltage_2": "-60+103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "2621.9",
        "y": "1643.5"
      },
      "id": "R4-12-47-2_tm_94"
    },
    {
      "nclass": "triplex_meter",
      "ndata": {
        "phases": "AS",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "1774.1",
        "y": "1624.6"
      },
      "id": "R4-12-47-2_tm_95"
    },
    {
      "nclass": "triplex_meter",
      "ndata": {
        "phases": "BS",
        "voltage_1": "-60-103.92j",
        "voltage_2": "-60-103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "1822.1",
        "y": "1585.9"
      },
      "id": "R4-12-47-2_tm_96"
    },
    {
      "nclass": "triplex_meter",
      "ndata": {
        "phases": "CS",
        "voltage_1": "-60+103.92j",
        "voltage_2": "-60+103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "1787",
        "y": "1650"
      },
      "id": "R4-12-47-2_tm_97"
    },
    {
      "nclass": "triplex_meter",
      "ndata": {
        "phases": "AS",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "1891.6",
        "y": "1716.3"
      },
      "id": "R4-12-47-2_tm_98"
    },
    {
      "nclass": "triplex_meter",
      "ndata": {
        "phases": "BS",
        "voltage_1": "-60-103.92j",
        "voltage_2": "-60-103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "1860.6",
        "y": "1714.4"
      },
      "id": "R4-12-47-2_tm_99"
    },
    {
      "nclass": "triplex_meter",
      "ndata": {
        "phases": "CS",
        "voltage_1": "-60+103.92j",
        "voltage_2": "-60+103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "1907.6",
        "y": "1660.5"
      },
      "id": "R4-12-47-2_tm_100"
    },
    {
      "nclass": "triplex_meter",
      "ndata": {
        "phases": "AS",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "2192.7",
        "y": "1908.9"
      },
      "id": "R4-12-47-2_tm_101"
    },
    {
      "nclass": "triplex_meter",
      "ndata": {
        "phases": "BS",
        "voltage_1": "-60-103.92j",
        "voltage_2": "-60-103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "2213.7",
        "y": "1970.3"
      },
      "id": "R4-12-47-2_tm_102"
    },
    {
      "nclass": "triplex_meter",
      "ndata": {
        "phases": "CS",
        "voltage_1": "-60+103.92j",
        "voltage_2": "-60+103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "2180.1",
        "y": "1962.9"
      },
      "id": "R4-12-47-2_tm_103"
    },
    {
      "nclass": "triplex_meter",
      "ndata": {
        "phases": "BS",
        "voltage_1": "-60-103.92j",
        "voltage_2": "-60-103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "2807.9",
        "y": "2229.1"
      },
      "id": "R4-12-47-2_tm_104"
    },
    {
      "nclass": "triplex_meter",
      "ndata": {
        "phases": "BS",
        "voltage_1": "-60-103.92j",
        "voltage_2": "-60-103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "3130",
        "y": "2324"
      },
      "id": "R4-12-47-2_tm_105"
    },
    {
      "nclass": "triplex_meter",
      "ndata": {
        "phases": "BS",
        "voltage_1": "-60-103.92j",
        "voltage_2": "-60-103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "2956.9",
        "y": "2299.3"
      },
      "id": "R4-12-47-2_tm_106"
    },
    {
      "nclass": "triplex_meter",
      "ndata": {
        "phases": "AS",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "1541.1",
        "y": "1621.8"
      },
      "id": "R4-12-47-2_tm_107"
    },
    {
      "nclass": "triplex_meter",
      "ndata": {
        "phases": "AS",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "1451.1",
        "y": "1729.8"
      },
      "id": "R4-12-47-2_tm_108"
    },
    {
      "nclass": "triplex_meter",
      "ndata": {
        "phases": "AS",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "1275.6",
        "y": "1823.9"
      },
      "id": "R4-12-47-2_tm_109"
    },
    {
      "nclass": "triplex_meter",
      "ndata": {
        "phases": "AS",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "1138.9",
        "y": "1895.7"
      },
      "id": "R4-12-47-2_tm_110"
    },
    {
      "nclass": "triplex_meter",
      "ndata": {
        "phases": "AS",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "1574.9",
        "y": "1535.7"
      },
      "id": "R4-12-47-2_tm_111"
    },
    {
      "nclass": "triplex_meter",
      "ndata": {
        "phases": "AS",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "994.18",
        "y": "1971.8"
      },
      "id": "R4-12-47-2_tm_112"
    },
    {
      "nclass": "triplex_meter",
      "ndata": {
        "phases": "AS",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "839.99",
        "y": "2043.9"
      },
      "id": "R4-12-47-2_tm_113"
    },
    {
      "nclass": "triplex_meter",
      "ndata": {
        "phases": "BS",
        "voltage_1": "-60-103.92j",
        "voltage_2": "-60-103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "2998.2",
        "y": "1897.5"
      },
      "id": "R4-12-47-2_tm_114"
    },
    {
      "nclass": "triplex_meter",
      "ndata": {
        "phases": "BS",
        "voltage_1": "-60-103.92j",
        "voltage_2": "-60-103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "2906.1",
        "y": "2194.6"
      },
      "id": "R4-12-47-2_tm_115"
    },
    {
      "nclass": "triplex_meter",
      "ndata": {
        "phases": "BS",
        "voltage_1": "-60-103.92j",
        "voltage_2": "-60-103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "3339.3",
        "y": "2537.6"
      },
      "id": "R4-12-47-2_tm_116"
    },
    {
      "nclass": "triplex_meter",
      "ndata": {
        "phases": "BS",
        "voltage_1": "-60-103.92j",
        "voltage_2": "-60-103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "3707.4",
        "y": "2768.7"
      },
      "id": "R4-12-47-2_tm_117"
    },
    {
      "nclass": "triplex_meter",
      "ndata": {
        "phases": "BS",
        "voltage_1": "-60-103.92j",
        "voltage_2": "-60-103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "3616.3",
        "y": "2740.9"
      },
      "id": "R4-12-47-2_tm_118"
    },
    {
      "nclass": "triplex_meter",
      "ndata": {
        "phases": "BS",
        "voltage_1": "-60-103.92j",
        "voltage_2": "-60-103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "3548.8",
        "y": "2583.3"
      },
      "id": "R4-12-47-2_tm_119"
    },
    {
      "nclass": "triplex_meter",
      "ndata": {
        "phases": "BS",
        "voltage_1": "-60-103.92j",
        "voltage_2": "-60-103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "3460",
        "y": "2497.4"
      },
      "id": "R4-12-47-2_tm_120"
    },
    {
      "nclass": "triplex_meter",
      "ndata": {
        "phases": "AS",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "663.48",
        "y": "2174.5"
      },
      "id": "R4-12-47-2_tm_121"
    },
    {
      "nclass": "triplex_meter",
      "ndata": {
        "phases": "AS",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "520.38",
        "y": "2273.2"
      },
      "id": "R4-12-47-2_tm_122"
    },
    {
      "nclass": "triplex_meter",
      "ndata": {
        "phases": "AS",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "368.25",
        "y": "2359.3"
      },
      "id": "R4-12-47-2_tm_123"
    },
    {
      "nclass": "triplex_meter",
      "ndata": {
        "phases": "AS",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "200.37",
        "y": "2387.8"
      },
      "id": "R4-12-47-2_tm_124"
    },
    {
      "nclass": "triplex_meter",
      "ndata": {
        "phases": "AS",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "97.92",
        "y": "2550.2"
      },
      "id": "R4-12-47-2_tm_125"
    },
    {
      "nclass": "triplex_meter",
      "ndata": {
        "phases": "BS",
        "voltage_1": "-60-103.92j",
        "voltage_2": "-60-103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "1633",
        "y": "1260.7"
      },
      "id": "R4-12-47-2_tm_126"
    },
    {
      "nclass": "triplex_meter",
      "ndata": {
        "phases": "BS",
        "voltage_1": "-60-103.92j",
        "voltage_2": "-60-103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "1583.2",
        "y": "1148.6"
      },
      "id": "R4-12-47-2_tm_127"
    },
    {
      "nclass": "triplex_meter",
      "ndata": {
        "phases": "BS",
        "voltage_1": "-60-103.92j",
        "voltage_2": "-60-103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "1545.5",
        "y": "1020.9"
      },
      "id": "R4-12-47-2_tm_128"
    },
    {
      "nclass": "triplex_meter",
      "ndata": {
        "phases": "BS",
        "voltage_1": "-60-103.92j",
        "voltage_2": "-60-103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "1465.4",
        "y": "888.32"
      },
      "id": "R4-12-47-2_tm_129"
    },
    {
      "nclass": "triplex_meter",
      "ndata": {
        "phases": "BS",
        "voltage_1": "-60-103.92j",
        "voltage_2": "-60-103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "1335.3",
        "y": "763"
      },
      "id": "R4-12-47-2_tm_130"
    },
    {
      "nclass": "triplex_meter",
      "ndata": {
        "phases": "BS",
        "voltage_1": "-60-103.92j",
        "voltage_2": "-60-103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "1349",
        "y": "621.13"
      },
      "id": "R4-12-47-2_tm_131"
    },
    {
      "nclass": "triplex_meter",
      "ndata": {
        "phases": "BS",
        "voltage_1": "-60-103.92j",
        "voltage_2": "-60-103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "1230.6",
        "y": "565.77"
      },
      "id": "R4-12-47-2_tm_132"
    },
    {
      "nclass": "triplex_meter",
      "ndata": {
        "phases": "BS",
        "voltage_1": "-60-103.92j",
        "voltage_2": "-60-103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "1218.1",
        "y": "406.84"
      },
      "id": "R4-12-47-2_tm_133"
    },
    {
      "nclass": "triplex_meter",
      "ndata": {
        "phases": "BS",
        "voltage_1": "-60-103.92j",
        "voltage_2": "-60-103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "1084.2",
        "y": "399.95"
      },
      "id": "R4-12-47-2_tm_134"
    },
    {
      "nclass": "triplex_meter",
      "ndata": {
        "phases": "BS",
        "voltage_1": "-60-103.92j",
        "voltage_2": "-60-103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "1113.7",
        "y": "289.37"
      },
      "id": "R4-12-47-2_tm_135"
    },
    {
      "nclass": "triplex_meter",
      "ndata": {
        "phases": "BS",
        "voltage_1": "-60-103.92j",
        "voltage_2": "-60-103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "996.22",
        "y": "294.79"
      },
      "id": "R4-12-47-2_tm_136"
    },
    {
      "nclass": "triplex_meter",
      "ndata": {
        "phases": "CS",
        "voltage_1": "-60+103.92j",
        "voltage_2": "-60+103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "1826.4",
        "y": "1037.4"
      },
      "id": "R4-12-47-2_tm_137"
    },
    {
      "nclass": "triplex_meter",
      "ndata": {
        "phases": "CS",
        "voltage_1": "-60+103.92j",
        "voltage_2": "-60+103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "1769",
        "y": "943.6"
      },
      "id": "R4-12-47-2_tm_138"
    },
    {
      "nclass": "triplex_meter",
      "ndata": {
        "phases": "CS",
        "voltage_1": "-60+103.92j",
        "voltage_2": "-60+103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "1785.5",
        "y": "860.49"
      },
      "id": "R4-12-47-2_tm_139"
    },
    {
      "nclass": "triplex_meter",
      "ndata": {
        "phases": "CS",
        "voltage_1": "-60+103.92j",
        "voltage_2": "-60+103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "1858.2",
        "y": "779.59"
      },
      "id": "R4-12-47-2_tm_140"
    },
    {
      "nclass": "triplex_meter",
      "ndata": {
        "phases": "CS",
        "voltage_1": "-60+103.92j",
        "voltage_2": "-60+103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "1844.2",
        "y": "645.81"
      },
      "id": "R4-12-47-2_tm_141"
    },
    {
      "nclass": "triplex_meter",
      "ndata": {
        "phases": "CS",
        "voltage_1": "-60+103.92j",
        "voltage_2": "-60+103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "1840.5",
        "y": "379.03"
      },
      "id": "R4-12-47-2_tm_142"
    },
    {
      "nclass": "triplex_meter",
      "ndata": {
        "phases": "CS",
        "voltage_1": "-60+103.92j",
        "voltage_2": "-60+103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "1734.8",
        "y": "289.85"
      },
      "id": "R4-12-47-2_tm_143"
    },
    {
      "nclass": "triplex_meter",
      "ndata": {
        "phases": "CS",
        "voltage_1": "-60+103.92j",
        "voltage_2": "-60+103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "1723.1",
        "y": "87.009"
      },
      "id": "R4-12-47-2_tm_144"
    },
    {
      "nclass": "triplex_meter",
      "ndata": {
        "phases": "CS",
        "voltage_1": "-60+103.92j",
        "voltage_2": "-60+103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "1770.4",
        "y": "545.38"
      },
      "id": "R4-12-47-2_tm_145"
    },
    {
      "nclass": "triplex_meter",
      "ndata": {
        "phases": "AS",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "1748.9",
        "y": "2660.4"
      },
      "id": "R4-12-47-2_tm_146"
    },
    {
      "nclass": "triplex_meter",
      "ndata": {
        "phases": "AS",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "1709.7",
        "y": "2741.4"
      },
      "id": "R4-12-47-2_tm_147"
    },
    {
      "nclass": "triplex_meter",
      "ndata": {
        "phases": "AS",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "1671.5",
        "y": "2807.1"
      },
      "id": "R4-12-47-2_tm_148"
    },
    {
      "nclass": "triplex_meter",
      "ndata": {
        "phases": "AS",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "1698.1",
        "y": "2903.4"
      },
      "id": "R4-12-47-2_tm_149"
    },
    {
      "nclass": "triplex_meter",
      "ndata": {
        "phases": "AS",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "1578.8",
        "y": "2965.6"
      },
      "id": "R4-12-47-2_tm_150"
    },
    {
      "nclass": "triplex_meter",
      "ndata": {
        "phases": "AS",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "1621.1",
        "y": "3140.6"
      },
      "id": "R4-12-47-2_tm_151"
    },
    {
      "nclass": "triplex_meter",
      "ndata": {
        "phases": "AS",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "1534.5",
        "y": "3211.4"
      },
      "id": "R4-12-47-2_tm_152"
    },
    {
      "nclass": "triplex_meter",
      "ndata": {
        "phases": "AS",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "1554.3",
        "y": "3050.6"
      },
      "id": "R4-12-47-2_tm_153"
    },
    {
      "nclass": "triplex_meter",
      "ndata": {
        "phases": "AS",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "2175",
        "y": "2411.3"
      },
      "id": "R4-12-47-2_tm_154"
    },
    {
      "nclass": "triplex_meter",
      "ndata": {
        "phases": "AS",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "2169.3",
        "y": "2495.8"
      },
      "id": "R4-12-47-2_tm_155"
    },
    {
      "nclass": "triplex_meter",
      "ndata": {
        "phases": "AS",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "2095.3",
        "y": "2567"
      },
      "id": "R4-12-47-2_tm_156"
    },
    {
      "nclass": "triplex_meter",
      "ndata": {
        "phases": "AS",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "2117.9",
        "y": "2648.1"
      },
      "id": "R4-12-47-2_tm_157"
    },
    {
      "nclass": "triplex_meter",
      "ndata": {
        "phases": "AS",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "2112.7",
        "y": "2958.3"
      },
      "id": "R4-12-47-2_tm_158"
    },
    {
      "nclass": "triplex_meter",
      "ndata": {
        "phases": "AS",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "2107.8",
        "y": "3085.3"
      },
      "id": "R4-12-47-2_tm_159"
    },
    {
      "nclass": "triplex_meter",
      "ndata": {
        "phases": "AS",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "2081.6",
        "y": "2787.8"
      },
      "id": "R4-12-47-2_tm_160"
    },
    {
      "nclass": "triplex_meter",
      "ndata": {
        "phases": "AS",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "2154.7",
        "y": "2869.4"
      },
      "id": "R4-12-47-2_tm_161"
    },
    {
      "nclass": "triplex_meter",
      "ndata": {
        "phases": "AS",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "2632.5",
        "y": "2841.9"
      },
      "id": "R4-12-47-2_tm_162"
    },
    {
      "nclass": "triplex_meter",
      "ndata": {
        "phases": "AS",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "2740.6",
        "y": "2892.8"
      },
      "id": "R4-12-47-2_tm_163"
    },
    {
      "nclass": "triplex_meter",
      "ndata": {
        "phases": "AS",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "2736.6",
        "y": "3011.2"
      },
      "id": "R4-12-47-2_tm_164"
    },
    {
      "nclass": "triplex_meter",
      "ndata": {
        "phases": "AS",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "2784.3",
        "y": "3156"
      },
      "id": "R4-12-47-2_tm_165"
    },
    {
      "nclass": "triplex_meter",
      "ndata": {
        "phases": "AS",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "2915.7",
        "y": "3400"
      },
      "id": "R4-12-47-2_tm_166"
    },
    {
      "nclass": "triplex_meter",
      "ndata": {
        "phases": "AS",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "2858.1",
        "y": "3756.8"
      },
      "id": "R4-12-47-2_tm_167"
    },
    {
      "nclass": "triplex_meter",
      "ndata": {
        "phases": "AS",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "2838.8",
        "y": "3514.9"
      },
      "id": "R4-12-47-2_tm_168"
    },
    {
      "nclass": "triplex_meter",
      "ndata": {
        "phases": "AS",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "2958.7",
        "y": "3647.2"
      },
      "id": "R4-12-47-2_tm_169"
    },
    {
      "nclass": "triplex_meter",
      "ndata": {
        "phases": "BS",
        "voltage_1": "-60-103.92j",
        "voltage_2": "-60-103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "3070.6",
        "y": "1977.4"
      },
      "id": "R4-12-47-2_tm_170"
    },
    {
      "nclass": "triplex_meter",
      "ndata": {
        "phases": "BS",
        "voltage_1": "-60-103.92j",
        "voltage_2": "-60-103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "3169.5",
        "y": "1979.2"
      },
      "id": "R4-12-47-2_tm_171"
    },
    {
      "nclass": "triplex_meter",
      "ndata": {
        "phases": "BS",
        "voltage_1": "-60-103.92j",
        "voltage_2": "-60-103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "3206.4",
        "y": "1890.5"
      },
      "id": "R4-12-47-2_tm_172"
    },
    {
      "nclass": "triplex_meter",
      "ndata": {
        "phases": "BS",
        "voltage_1": "-60-103.92j",
        "voltage_2": "-60-103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "3300.6",
        "y": "1903.7"
      },
      "id": "R4-12-47-2_tm_173"
    },
    {
      "nclass": "triplex_meter",
      "ndata": {
        "phases": "BS",
        "voltage_1": "-60-103.92j",
        "voltage_2": "-60-103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "3366.2",
        "y": "1953"
      },
      "id": "R4-12-47-2_tm_174"
    },
    {
      "nclass": "triplex_meter",
      "ndata": {
        "phases": "BS",
        "voltage_1": "-60-103.92j",
        "voltage_2": "-60-103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "3464.8",
        "y": "2014"
      },
      "id": "R4-12-47-2_tm_175"
    },
    {
      "nclass": "triplex_meter",
      "ndata": {
        "phases": "BS",
        "voltage_1": "-60-103.92j",
        "voltage_2": "-60-103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "3232.7",
        "y": "2377.5"
      },
      "id": "R4-12-47-2_tm_176"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "AN",
        "voltage_A": "7216.88+0.0j",
        "nominal_voltage": "7216.88",
        "x": "2165.5",
        "y": "2338"
      },
      "id": "R4-12-47-2_node_6"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "AN",
        "voltage_A": "7216.88+0.0j",
        "nominal_voltage": "7216.88",
        "x": "1797.6",
        "y": "2660.4"
      },
      "id": "R4-12-47-2_node_38"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "BN",
        "voltage_B": "-3608.44-6250j",
        "nominal_voltage": "7216.88",
        "x": "2839.6",
        "y": "1939.9"
      },
      "id": "R4-12-47-2_node_8"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "CN",
        "voltage_C": "-3608.44+6250j",
        "nominal_voltage": "7216.88",
        "x": "3144.6",
        "y": "2619.4"
      },
      "id": "R4-12-47-2_node_59"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "BN",
        "voltage_B": "-3608.44-6250j",
        "nominal_voltage": "7216.88",
        "x": "2909.2",
        "y": "963.48"
      },
      "id": "R4-12-47-2_node_62"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "AN",
        "voltage_A": "7216.88+0.0j",
        "nominal_voltage": "7216.88",
        "x": "2908.7",
        "y": "4020.9"
      },
      "id": "R4-12-47-2_node_180"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "BN",
        "voltage_B": "-3608.44-6250j",
        "nominal_voltage": "7216.88",
        "x": "3766.2",
        "y": "2712.5"
      },
      "id": "R4-12-47-2_node_1"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "CN",
        "voltage_C": "-3608.44+6250j",
        "nominal_voltage": "7216.88",
        "x": "1760.8",
        "y": "120.3"
      },
      "id": "R4-12-47-2_node_55"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "AN",
        "voltage_A": "7216.88+0.0j",
        "nominal_voltage": "7216.88",
        "x": "2824.4",
        "y": "3792.8"
      },
      "id": "R4-12-47-2_node_31"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "AN",
        "voltage_A": "7216.88+0.0j",
        "nominal_voltage": "7216.88",
        "x": "3950.2",
        "y": "682.84"
      },
      "id": "R4-12-47-2_node_266"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "ABCN",
        "voltage_A": "7216.88+0.0j",
        "voltage_B": "-3608.44-6250j",
        "voltage_C": "-3608.44+6250j",
        "nominal_voltage": "7216.88",
        "x": "3882.5",
        "y": "806.75"
      },
      "id": "R4-12-47-2_node_267"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "CN",
        "voltage_C": "-3608.44+6250j",
        "nominal_voltage": "7216.88",
        "x": "3665.9",
        "y": "195.49"
      },
      "id": "R4-12-47-2_node_69"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "BN",
        "voltage_B": "-3608.44-6250j",
        "nominal_voltage": "7216.88",
        "x": "3264.1",
        "y": "2453.6"
      },
      "id": "R4-12-47-2_node_4"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "BN",
        "voltage_B": "-3608.44-6250j",
        "nominal_voltage": "7216.88",
        "x": "3311.6",
        "y": "2476"
      },
      "id": "R4-12-47-2_node_30"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "BN",
        "voltage_B": "-3608.44-6250j",
        "nominal_voltage": "7216.88",
        "x": "3178.9",
        "y": "2395"
      },
      "id": "R4-12-47-2_node_7"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "BN",
        "voltage_B": "-3608.44-6250j",
        "nominal_voltage": "7216.88",
        "x": "2903.1",
        "y": "2246.2"
      },
      "id": "R4-12-47-2_node_29"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "AN",
        "voltage_A": "7216.88+0.0j",
        "nominal_voltage": "7216.88",
        "x": "804.47",
        "y": "2115.4"
      },
      "id": "R4-12-47-2_node_37"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "BN",
        "voltage_B": "-3608.44-6250j",
        "nominal_voltage": "7216.88",
        "x": "1658.1",
        "y": "1329.8"
      },
      "id": "R4-12-47-2_node_36"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "CN",
        "voltage_C": "-3608.44+6250j",
        "nominal_voltage": "7216.88",
        "x": "1734.1",
        "y": "1320.9"
      },
      "id": "R4-12-47-2_node_39"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "AN",
        "voltage_A": "7216.88+0.0j",
        "nominal_voltage": "7216.88",
        "x": "2648.3",
        "y": "2774.2"
      },
      "id": "R4-12-47-2_node_5"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "BN",
        "voltage_B": "-3608.44-6250j",
        "nominal_voltage": "7216.88",
        "x": "3043.9",
        "y": "1936.1"
      },
      "id": "R4-12-47-2_node_3"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "BN",
        "voltage_B": "-3608.44-6250j",
        "nominal_voltage": "7216.88",
        "x": "3561.2",
        "y": "1958.5"
      },
      "id": "R4-12-47-2_node_269"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "BN",
        "voltage_B": "-3608.44-6250j",
        "nominal_voltage": "7216.88",
        "x": "3213.4",
        "y": "2421.7"
      },
      "id": "R4-12-47-2_node_2"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "CN",
        "voltage_C": "-3608.44+6250j",
        "nominal_voltage": "7216.88",
        "x": "1780.7",
        "y": "201.56"
      },
      "id": "R4-12-47-2_node_209"
    },
    {
      "nclass": "node",
      "ndata": {
        "phases": "AN",
        "voltage_A": "7216.88+0.0j",
        "nominal_voltage": "7216.88",
        "x": "2137.7",
        "y": "2708.1"
      },
      "id": "R4-12-47-2_node_165"
    },
    {
      "nclass": "load",
      "ndata": {
        "parent": "R4-12-47-2_meter_1",
        "phases": "AN",
        "voltage_A": "7216.88+0.0j",
        "constant_power_A": "4000+2000j",
        "nominal_voltage": "480",
        "load_class": "C"
      },
      "id": "R4-12-47-2_load_1"
    },
    {
      "nclass": "load",
      "ndata": {
        "parent": "R4-12-47-2_meter_2",
        "phases": "ABN",
        "voltage_A": "7216.88+0.0j",
        "voltage_B": "-3608.44-6250j",
        "constant_power_A": "1500+304.65j",
        "constant_power_B": "1500+304.65j",
        "nominal_voltage": "480",
        "load_class": "C"
      },
      "id": "R4-12-47-2_load_2"
    },
    {
      "nclass": "load",
      "ndata": {
        "parent": "R4-12-47-2_meter_3",
        "phases": "BN",
        "voltage_B": "-3608.44-6250j",
        "constant_power_B": "4000+2000j",
        "nominal_voltage": "480",
        "load_class": "C"
      },
      "id": "R4-12-47-2_load_3"
    },
    {
      "nclass": "load",
      "ndata": {
        "parent": "R4-12-47-2_meter_4",
        "phases": "BN",
        "voltage_B": "-3608.44-6250j",
        "constant_power_B": "4000+2000j",
        "nominal_voltage": "480",
        "load_class": "C"
      },
      "id": "R4-12-47-2_load_4"
    },
    {
      "nclass": "load",
      "ndata": {
        "parent": "R4-12-47-2_meter_5",
        "phases": "BN",
        "voltage_B": "-3608.44-6250j",
        "constant_power_B": "2000+406.2j",
        "nominal_voltage": "480",
        "load_class": "C"
      },
      "id": "R4-12-47-2_load_5"
    },
    {
      "nclass": "load",
      "ndata": {
        "parent": "R4-12-47-2_meter_6",
        "phases": "BN",
        "voltage_B": "-3608.44-6250j",
        "constant_power_B": "4000+812.4j",
        "nominal_voltage": "480",
        "load_class": "C"
      },
      "id": "R4-12-47-2_load_6"
    },
    {
      "nclass": "load",
      "ndata": {
        "parent": "R4-12-47-2_meter_7",
        "phases": "BN",
        "voltage_B": "-3608.44-6250j",
        "constant_power_B": "4000+812.4j",
        "nominal_voltage": "480",
        "load_class": "C"
      },
      "id": "R4-12-47-2_load_7"
    },
    {
      "nclass": "load",
      "ndata": {
        "parent": "R4-12-47-2_meter_8",
        "phases": "AN",
        "voltage_A": "7216.88+0.0j",
        "constant_power_A": "11000+2234.1j",
        "nominal_voltage": "480",
        "load_class": "C"
      },
      "id": "R4-12-47-2_load_8"
    },
    {
      "nclass": "load",
      "ndata": {
        "parent": "R4-12-47-2_meter_9",
        "phases": "ABCN",
        "voltage_A": "7216.88+0.0j",
        "voltage_B": "-3608.44-6250j",
        "voltage_C": "-3608.44+6250j",
        "constant_power_A": "666.6667+135.4j",
        "constant_power_B": "666.6667+135.4j",
        "constant_power_C": "666.6667+135.4j",
        "nominal_voltage": "480",
        "load_class": "C"
      },
      "id": "R4-12-47-2_load_9"
    },
    {
      "nclass": "load",
      "ndata": {
        "parent": "R4-12-47-2_meter_10",
        "phases": "ABCN",
        "voltage_A": "7216.88+0.0j",
        "voltage_B": "-3608.44-6250j",
        "voltage_C": "-3608.44+6250j",
        "constant_power_A": "1666.6667+338.5j",
        "constant_power_B": "1666.6667+338.5j",
        "constant_power_C": "1666.6667+338.5j",
        "nominal_voltage": "480",
        "load_class": "C"
      },
      "id": "R4-12-47-2_load_10"
    },
    {
      "nclass": "load",
      "ndata": {
        "parent": "R4-12-47-2_meter_11",
        "phases": "AN",
        "voltage_A": "7216.88+0.0j",
        "constant_power_A": "4000+812.4j",
        "nominal_voltage": "480",
        "load_class": "C"
      },
      "id": "R4-12-47-2_load_11"
    },
    {
      "nclass": "load",
      "ndata": {
        "parent": "R4-12-47-2_meter_12",
        "phases": "ABCN",
        "voltage_A": "7216.88+0.0j",
        "voltage_B": "-3608.44-6250j",
        "voltage_C": "-3608.44+6250j",
        "constant_power_A": "333.3333+67.7j",
        "constant_power_B": "333.3333+67.7j",
        "constant_power_C": "333.3333+67.7j",
        "nominal_voltage": "480",
        "load_class": "C"
      },
      "id": "R4-12-47-2_load_12"
    },
    {
      "nclass": "load",
      "ndata": {
        "parent": "R4-12-47-2_meter_13",
        "phases": "ABCN",
        "voltage_A": "7216.88+0.0j",
        "voltage_B": "-3608.44-6250j",
        "voltage_C": "-3608.44+6250j",
        "constant_power_A": "3000+609.3j",
        "constant_power_B": "0+0j",
        "constant_power_C": "0+0j",
        "nominal_voltage": "480",
        "load_class": "C"
      },
      "id": "R4-12-47-2_load_13"
    },
    {
      "nclass": "load",
      "ndata": {
        "parent": "R4-12-47-2_meter_14",
        "phases": "ABCN",
        "voltage_A": "7216.88+0.0j",
        "voltage_B": "-3608.44-6250j",
        "voltage_C": "-3608.44+6250j",
        "constant_power_A": "10000+2031j",
        "constant_power_B": "10000+2031j",
        "constant_power_C": "10000+2031j",
        "nominal_voltage": "480",
        "load_class": "C"
      },
      "id": "R4-12-47-2_load_14"
    },
    {
      "nclass": "load",
      "ndata": {
        "parent": "R4-12-47-2_meter_15",
        "phases": "CN",
        "voltage_C": "-3608.44+6250j",
        "constant_power_C": "4000+2000j",
        "nominal_voltage": "480",
        "load_class": "C"
      },
      "id": "R4-12-47-2_load_15"
    },
    {
      "nclass": "load",
      "ndata": {
        "parent": "R4-12-47-2_meter_16",
        "phases": "ABCN",
        "voltage_A": "7216.88+0.0j",
        "voltage_B": "-3608.44-6250j",
        "voltage_C": "-3608.44+6250j",
        "constant_power_A": "12333.3333+2504.9j",
        "constant_power_B": "12333.3333+2504.9j",
        "constant_power_C": "12333.3333+2504.9j",
        "nominal_voltage": "480",
        "load_class": "C"
      },
      "id": "R4-12-47-2_load_16"
    },
    {
      "nclass": "load",
      "ndata": {
        "parent": "R4-12-47-2_meter_17",
        "phases": "ABCN",
        "voltage_A": "7216.88+0.0j",
        "voltage_B": "-3608.44-6250j",
        "voltage_C": "-3608.44+6250j",
        "constant_power_A": "500+101.55j",
        "constant_power_B": "0+0j",
        "constant_power_C": "500+101.55j",
        "nominal_voltage": "480",
        "load_class": "C"
      },
      "id": "R4-12-47-2_load_17"
    },
    {
      "nclass": "load",
      "ndata": {
        "parent": "R4-12-47-2_meter_18",
        "phases": "ABCN",
        "voltage_A": "7216.88+0.0j",
        "voltage_B": "-3608.44-6250j",
        "voltage_C": "-3608.44+6250j",
        "constant_power_A": "4000+812.4j",
        "constant_power_B": "4000+812.4j",
        "constant_power_C": "4000+812.4j",
        "nominal_voltage": "480",
        "load_class": "C"
      },
      "id": "R4-12-47-2_load_18"
    },
    {
      "nclass": "load",
      "ndata": {
        "parent": "R4-12-47-2_meter_19",
        "phases": "CN",
        "voltage_C": "-3608.44+6250j",
        "constant_power_C": "6000+1218.6j",
        "nominal_voltage": "480",
        "load_class": "C"
      },
      "id": "R4-12-47-2_load_19"
    },
    {
      "nclass": "load",
      "ndata": {
        "parent": "R4-12-47-2_meter_20",
        "phases": "ABCN",
        "voltage_A": "7216.88+0.0j",
        "voltage_B": "-3608.44-6250j",
        "voltage_C": "-3608.44+6250j",
        "constant_power_A": "7333.3333+1489.4j",
        "constant_power_B": "7333.3333+1489.4j",
        "constant_power_C": "7333.3333+1489.4j",
        "nominal_voltage": "480",
        "load_class": "C"
      },
      "id": "R4-12-47-2_load_20"
    },
    {
      "nclass": "load",
      "ndata": {
        "parent": "R4-12-47-2_meter_21",
        "phases": "ABCN",
        "voltage_A": "7216.88+0.0j",
        "voltage_B": "-3608.44-6250j",
        "voltage_C": "-3608.44+6250j",
        "constant_power_A": "22000+4468.2j",
        "constant_power_B": "0+0j",
        "constant_power_C": "0+0j",
        "nominal_voltage": "480",
        "load_class": "C"
      },
      "id": "R4-12-47-2_load_21"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "CS",
        "parent": "R4-12-47-2_tm_1",
        "power_12": "5000+1015.5j",
        "voltage_1": "-60+103.92j",
        "voltage_2": "-60+103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "272.91",
        "y": "1581.6"
      },
      "id": "R4-12-47-2_tn_177"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "CS",
        "parent": "R4-12-47-2_tm_2",
        "power_12": "6000+1218.6j",
        "voltage_1": "-60+103.92j",
        "voltage_2": "-60+103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "25.52",
        "y": "1380.9"
      },
      "id": "R4-12-47-2_tn_178"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "AS",
        "parent": "R4-12-47-2_tm_3",
        "power_12": "9000+1827.9j",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "2601.3",
        "y": "1703"
      },
      "id": "R4-12-47-2_tn_179"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "BS",
        "parent": "R4-12-47-2_tm_4",
        "power_12": "9000+1827.9j",
        "voltage_1": "-60-103.92j",
        "voltage_2": "-60-103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "2610.8",
        "y": "1742.4"
      },
      "id": "R4-12-47-2_tn_180"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "CS",
        "parent": "R4-12-47-2_tm_5",
        "power_12": "8000+1624.8j",
        "voltage_1": "-60+103.92j",
        "voltage_2": "-60+103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "242.44",
        "y": "1355.5"
      },
      "id": "R4-12-47-2_tn_181"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "AS",
        "parent": "R4-12-47-2_tm_6",
        "power_12": "6000+1218.6j",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "2063.6",
        "y": "1567"
      },
      "id": "R4-12-47-2_tn_182"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "AS",
        "parent": "R4-12-47-2_tm_7",
        "power_12": "8000+1624.8j",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "2043.2",
        "y": "1655.8"
      },
      "id": "R4-12-47-2_tn_183"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "CS",
        "parent": "R4-12-47-2_tm_8",
        "power_12": "2000+406.2j",
        "voltage_1": "-60+103.92j",
        "voltage_2": "-60+103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "1436.3",
        "y": "2742.4"
      },
      "id": "R4-12-47-2_tn_184"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "BS",
        "parent": "R4-12-47-2_tm_9",
        "power_12": "1000+203.1j",
        "voltage_1": "-60-103.92j",
        "voltage_2": "-60-103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "1602.8",
        "y": "1626.2"
      },
      "id": "R4-12-47-2_tn_185"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "AS",
        "parent": "R4-12-47-2_tm_10",
        "power_12": "7333.3333+1489.4j",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "2076.4",
        "y": "1953.7"
      },
      "id": "R4-12-47-2_tn_186"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "BS",
        "parent": "R4-12-47-2_tm_11",
        "power_12": "7333.3333+1489.4j",
        "voltage_1": "-60-103.92j",
        "voltage_2": "-60-103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "2124.1",
        "y": "2048.6"
      },
      "id": "R4-12-47-2_tn_187"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "CS",
        "parent": "R4-12-47-2_tm_12",
        "power_12": "7333.3333+1489.4j",
        "voltage_1": "-60+103.92j",
        "voltage_2": "-60+103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "2071.3",
        "y": "2024"
      },
      "id": "R4-12-47-2_tn_188"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "AS",
        "parent": "R4-12-47-2_tm_13",
        "power_12": "2300+1200j",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "2029",
        "y": "2137.7"
      },
      "id": "R4-12-47-2_tn_189"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "BS",
        "parent": "R4-12-47-2_tm_14",
        "power_12": "2300+1200j",
        "voltage_1": "-60-103.92j",
        "voltage_2": "-60-103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "1971.6",
        "y": "2047.4"
      },
      "id": "R4-12-47-2_tn_190"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "CS",
        "parent": "R4-12-47-2_tm_15",
        "power_12": "5000+1015.5j",
        "voltage_1": "-60+103.92j",
        "voltage_2": "-60+103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "1958.7",
        "y": "2093.4"
      },
      "id": "R4-12-47-2_tn_191"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "CS",
        "parent": "R4-12-47-2_tm_16",
        "power_12": "4000+812.4j",
        "voltage_1": "-60+103.92j",
        "voltage_2": "-60+103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "387.72",
        "y": "1272.9"
      },
      "id": "R4-12-47-2_tn_192"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "CS",
        "parent": "R4-12-47-2_tm_17",
        "power_12": "7000+1421.7j",
        "voltage_1": "-60+103.92j",
        "voltage_2": "-60+103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "1264.4",
        "y": "1385.5"
      },
      "id": "R4-12-47-2_tn_193"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "CS",
        "parent": "R4-12-47-2_tm_18",
        "power_12": "1000+203.1j",
        "voltage_1": "-60+103.92j",
        "voltage_2": "-60+103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "1203",
        "y": "1320.9"
      },
      "id": "R4-12-47-2_tn_194"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "CS",
        "parent": "R4-12-47-2_tm_19",
        "power_12": "12000+2437.2j",
        "voltage_1": "-60+103.92j",
        "voltage_2": "-60+103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "1205",
        "y": "1173.2"
      },
      "id": "R4-12-47-2_tn_195"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "AS",
        "parent": "R4-12-47-2_tm_20",
        "power_12": "6000+3000j",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "2917.8",
        "y": "1521"
      },
      "id": "R4-12-47-2_tn_196"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "CS",
        "parent": "R4-12-47-2_tm_21",
        "power_12": "6000+3000j",
        "voltage_1": "-60+103.92j",
        "voltage_2": "-60+103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "2907.8",
        "y": "1466.2"
      },
      "id": "R4-12-47-2_tn_197"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "CS",
        "parent": "R4-12-47-2_tm_22",
        "power_12": "3000+609.3j",
        "voltage_1": "-60+103.92j",
        "voltage_2": "-60+103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "1317.4",
        "y": "2660.5"
      },
      "id": "R4-12-47-2_tn_198"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "AS",
        "parent": "R4-12-47-2_tm_23",
        "power_12": "18000+3655.8j",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "2118.2",
        "y": "2309.5"
      },
      "id": "R4-12-47-2_tn_199"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "AS",
        "parent": "R4-12-47-2_tm_24",
        "power_12": "29000+5889.9j",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "1999.8",
        "y": "2325.2"
      },
      "id": "R4-12-47-2_tn_200"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "AS",
        "parent": "R4-12-47-2_tm_25",
        "power_12": "17000+3452.7j",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "1850.2",
        "y": "2458.1"
      },
      "id": "R4-12-47-2_tn_201"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "AS",
        "parent": "R4-12-47-2_tm_26",
        "power_12": "13000+2640.3j",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "1798.9",
        "y": "2547.8"
      },
      "id": "R4-12-47-2_tn_202"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "BS",
        "parent": "R4-12-47-2_tm_27",
        "power_12": "15000+3046.5j",
        "voltage_1": "-60-103.92j",
        "voltage_2": "-60-103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "2520.5",
        "y": "1984.9"
      },
      "id": "R4-12-47-2_tn_203"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "BS",
        "parent": "R4-12-47-2_tm_28",
        "power_12": "11000+2234.1j",
        "voltage_1": "-60-103.92j",
        "voltage_2": "-60-103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "2610.9",
        "y": "1972.5"
      },
      "id": "R4-12-47-2_tn_204"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "BS",
        "parent": "R4-12-47-2_tm_29",
        "power_12": "12000+2437.2j",
        "voltage_1": "-60-103.92j",
        "voltage_2": "-60-103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "2758.3",
        "y": "1968.2"
      },
      "id": "R4-12-47-2_tn_205"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "AS",
        "parent": "R4-12-47-2_tm_30",
        "power_12": "18000+3655.8j",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "2487.1",
        "y": "2257.1"
      },
      "id": "R4-12-47-2_tn_206"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "AS",
        "parent": "R4-12-47-2_tm_31",
        "power_12": "8000+1624.8j",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "2507.4",
        "y": "2415.7"
      },
      "id": "R4-12-47-2_tn_207"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "AS",
        "parent": "R4-12-47-2_tm_32",
        "power_12": "7000+1421.7j",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "2624.1",
        "y": "2579.7"
      },
      "id": "R4-12-47-2_tn_208"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "AS",
        "parent": "R4-12-47-2_tm_33",
        "power_12": "19000+3858.9j",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "2670.2",
        "y": "2671.1"
      },
      "id": "R4-12-47-2_tn_209"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "AS",
        "parent": "R4-12-47-2_tm_34",
        "power_12": "2000+406.2j",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "2709.4",
        "y": "2749.7"
      },
      "id": "R4-12-47-2_tn_210"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "BS",
        "parent": "R4-12-47-2_tm_35",
        "power_12": "39000+7920.9j",
        "voltage_1": "-60-103.92j",
        "voltage_2": "-60-103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "2618.9",
        "y": "2362.4"
      },
      "id": "R4-12-47-2_tn_211"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "BS",
        "parent": "R4-12-47-2_tm_36",
        "power_12": "30000+6093j",
        "voltage_1": "-60-103.92j",
        "voltage_2": "-60-103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "2766.3",
        "y": "2451.9"
      },
      "id": "R4-12-47-2_tn_212"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "BS",
        "parent": "R4-12-47-2_tm_37",
        "power_12": "54000+10967.4j",
        "voltage_1": "-60-103.92j",
        "voltage_2": "-60-103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "2553.8",
        "y": "2174.1"
      },
      "id": "R4-12-47-2_tn_213"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "BS",
        "parent": "R4-12-47-2_tm_38",
        "power_12": "47000+9545.7j",
        "voltage_1": "-60-103.92j",
        "voltage_2": "-60-103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "2666.6",
        "y": "2237.8"
      },
      "id": "R4-12-47-2_tn_214"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "CS",
        "parent": "R4-12-47-2_tm_39",
        "power_12": "22000+4468.2j",
        "voltage_1": "-60+103.92j",
        "voltage_2": "-60+103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "2738.7",
        "y": "2043.9"
      },
      "id": "R4-12-47-2_tn_215"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "CS",
        "parent": "R4-12-47-2_tm_40",
        "power_12": "22000+4468.2j",
        "voltage_1": "-60+103.92j",
        "voltage_2": "-60+103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "2811.6",
        "y": "2125"
      },
      "id": "R4-12-47-2_tn_216"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "CS",
        "parent": "R4-12-47-2_tm_41",
        "power_12": "20000+4062j",
        "voltage_1": "-60+103.92j",
        "voltage_2": "-60+103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "2943.4",
        "y": "2492.2"
      },
      "id": "R4-12-47-2_tn_217"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "CS",
        "parent": "R4-12-47-2_tm_42",
        "power_12": "41000+8327.1j",
        "voltage_1": "-60+103.92j",
        "voltage_2": "-60+103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "3053.4",
        "y": "2517"
      },
      "id": "R4-12-47-2_tn_218"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "CS",
        "parent": "R4-12-47-2_tm_43",
        "power_12": "13000+2640.3j",
        "voltage_1": "-60+103.92j",
        "voltage_2": "-60+103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "3106.8",
        "y": "2677.7"
      },
      "id": "R4-12-47-2_tn_219"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "BS",
        "parent": "R4-12-47-2_tm_44",
        "power_12": "15000+7500j",
        "voltage_1": "-60-103.92j",
        "voltage_2": "-60-103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "3085.4",
        "y": "1299.1"
      },
      "id": "R4-12-47-2_tn_220"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "BS",
        "parent": "R4-12-47-2_tm_45",
        "power_12": "15000+7500j",
        "voltage_1": "-60-103.92j",
        "voltage_2": "-60-103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "3214.6",
        "y": "1363.7"
      },
      "id": "R4-12-47-2_tn_221"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "BS",
        "parent": "R4-12-47-2_tm_46",
        "power_12": "20000+10000j",
        "voltage_1": "-60-103.92j",
        "voltage_2": "-60-103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "3340.1",
        "y": "1296.3"
      },
      "id": "R4-12-47-2_tn_222"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "BS",
        "parent": "R4-12-47-2_tm_47",
        "power_12": "15000+7500j",
        "voltage_1": "-60-103.92j",
        "voltage_2": "-60-103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "3455",
        "y": "1359.1"
      },
      "id": "R4-12-47-2_tn_223"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "BS",
        "parent": "R4-12-47-2_tm_48",
        "power_12": "1000+203.1j",
        "voltage_1": "-60-103.92j",
        "voltage_2": "-60-103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "2973.9",
        "y": "1125.3"
      },
      "id": "R4-12-47-2_tn_224"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "BS",
        "parent": "R4-12-47-2_tm_49",
        "power_12": "20000+10000j",
        "voltage_1": "-60-103.92j",
        "voltage_2": "-60-103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "2954.6",
        "y": "994.51"
      },
      "id": "R4-12-47-2_tn_225"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "AS",
        "parent": "R4-12-47-2_tm_50",
        "power_12": "2300+1200j",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "2840.6",
        "y": "3941.1"
      },
      "id": "R4-12-47-2_tn_226"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "BS",
        "parent": "R4-12-47-2_tm_51",
        "power_12": "12000+2437.2j",
        "voltage_1": "-60-103.92j",
        "voltage_2": "-60-103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "3836.7",
        "y": "2734.2"
      },
      "id": "R4-12-47-2_tn_227"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "AS",
        "parent": "R4-12-47-2_tm_52",
        "power_12": "2300+1200j",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "2959.5",
        "y": "3824.5"
      },
      "id": "R4-12-47-2_tn_228"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "CS",
        "parent": "R4-12-47-2_tm_53",
        "power_12": "14000+2843.4j",
        "voltage_1": "-60+103.92j",
        "voltage_2": "-60+103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "1806",
        "y": "45.3"
      },
      "id": "R4-12-47-2_tn_229"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "AS",
        "parent": "R4-12-47-2_tm_54",
        "power_12": "18000+3655.8j",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "2028.4",
        "y": "3117"
      },
      "id": "R4-12-47-2_tn_230"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "CS",
        "parent": "R4-12-47-2_tm_55",
        "power_12": "6000+1218.6j",
        "voltage_1": "-60+103.92j",
        "voltage_2": "-60+103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "865.92",
        "y": "1539.1"
      },
      "id": "R4-12-47-2_tn_231"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "CS",
        "parent": "R4-12-47-2_tm_56",
        "power_12": "1000+203.1j",
        "voltage_1": "-60+103.92j",
        "voltage_2": "-60+103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "755.14",
        "y": "1539.4"
      },
      "id": "R4-12-47-2_tn_232"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "CS",
        "parent": "R4-12-47-2_tm_57",
        "power_12": "1000+203.1j",
        "voltage_1": "-60+103.92j",
        "voltage_2": "-60+103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "657.78",
        "y": "1526"
      },
      "id": "R4-12-47-2_tn_233"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "CS",
        "parent": "R4-12-47-2_tm_58",
        "power_12": "1000+203.1j",
        "voltage_1": "-60+103.92j",
        "voltage_2": "-60+103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "531.47",
        "y": "1517.5"
      },
      "id": "R4-12-47-2_tn_234"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "AS",
        "parent": "R4-12-47-2_tm_59",
        "power_12": "3000+609.3j",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "1173.2",
        "y": "1602.5"
      },
      "id": "R4-12-47-2_tn_235"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "BS",
        "parent": "R4-12-47-2_tm_60",
        "power_12": "2300+1200j",
        "voltage_1": "-60-103.92j",
        "voltage_2": "-60-103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "1138.1",
        "y": "1571.3"
      },
      "id": "R4-12-47-2_tn_236"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "CS",
        "parent": "R4-12-47-2_tm_61",
        "power_12": "3000+609.3j",
        "voltage_1": "-60+103.92j",
        "voltage_2": "-60+103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "1152.8",
        "y": "1503.6"
      },
      "id": "R4-12-47-2_tn_237"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "AS",
        "parent": "R4-12-47-2_tm_62",
        "power_12": "2300+1200j",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "1301.5",
        "y": "1551.2"
      },
      "id": "R4-12-47-2_tn_238"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "BS",
        "parent": "R4-12-47-2_tm_63",
        "power_12": "2300+1200j",
        "voltage_1": "-60-103.92j",
        "voltage_2": "-60-103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "1273.5",
        "y": "1539.5"
      },
      "id": "R4-12-47-2_tn_239"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "CS",
        "parent": "R4-12-47-2_tm_64",
        "power_12": "4000+812.4j",
        "voltage_1": "-60+103.92j",
        "voltage_2": "-60+103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "1277.5",
        "y": "1459.7"
      },
      "id": "R4-12-47-2_tn_240"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "AS",
        "parent": "R4-12-47-2_tm_65",
        "power_12": "2300+1200j",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "1439.5",
        "y": "1482.3"
      },
      "id": "R4-12-47-2_tn_241"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "BS",
        "parent": "R4-12-47-2_tm_66",
        "power_12": "14000+2843.4j",
        "voltage_1": "-60-103.92j",
        "voltage_2": "-60-103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "1401.4",
        "y": "1582.7"
      },
      "id": "R4-12-47-2_tn_242"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "CS",
        "parent": "R4-12-47-2_tm_67",
        "power_12": "2300+1200j",
        "voltage_1": "-60+103.92j",
        "voltage_2": "-60+103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "1413.1",
        "y": "1475.5"
      },
      "id": "R4-12-47-2_tn_243"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "AS",
        "parent": "R4-12-47-2_tm_68",
        "power_12": "2300+1200j",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "2738.5",
        "y": "1529.9"
      },
      "id": "R4-12-47-2_tn_244"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "BS",
        "parent": "R4-12-47-2_tm_69",
        "power_12": "10000+5000j",
        "voltage_1": "-60-103.92j",
        "voltage_2": "-60-103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "2690.5",
        "y": "1445.6"
      },
      "id": "R4-12-47-2_tn_245"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "CS",
        "parent": "R4-12-47-2_tm_70",
        "power_12": "2300+1200j",
        "voltage_1": "-60+103.92j",
        "voltage_2": "-60+103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "2766.7",
        "y": "1520.5"
      },
      "id": "R4-12-47-2_tn_246"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "AS",
        "parent": "R4-12-47-2_tm_71",
        "power_12": "1000+203.1j",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "3206.7",
        "y": "1120.1"
      },
      "id": "R4-12-47-2_tn_247"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "BS",
        "parent": "R4-12-47-2_tm_72",
        "power_12": "2300+1200j",
        "voltage_1": "-60-103.92j",
        "voltage_2": "-60-103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "3201.6",
        "y": "1056.2"
      },
      "id": "R4-12-47-2_tn_248"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "CS",
        "parent": "R4-12-47-2_tm_73",
        "power_12": "2300+1200j",
        "voltage_1": "-60+103.92j",
        "voltage_2": "-60+103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "3134.4",
        "y": "1042.2"
      },
      "id": "R4-12-47-2_tn_249"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "AS",
        "parent": "R4-12-47-2_tm_74",
        "power_12": "2000+406.2j",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "2847.2",
        "y": "1312.1"
      },
      "id": "R4-12-47-2_tn_250"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "BS",
        "parent": "R4-12-47-2_tm_75",
        "power_12": "2300+1200j",
        "voltage_1": "-60-103.92j",
        "voltage_2": "-60-103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "2930.6",
        "y": "1377.1"
      },
      "id": "R4-12-47-2_tn_251"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "CS",
        "parent": "R4-12-47-2_tm_76",
        "power_12": "2300+1200j",
        "voltage_1": "-60+103.92j",
        "voltage_2": "-60+103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "2876.4",
        "y": "1296.4"
      },
      "id": "R4-12-47-2_tn_252"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "CS",
        "parent": "R4-12-47-2_tm_77",
        "power_12": "1000+203.1j",
        "voltage_1": "-60+103.92j",
        "voltage_2": "-60+103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "150.15",
        "y": "1515.2"
      },
      "id": "R4-12-47-2_tn_253"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "CS",
        "parent": "R4-12-47-2_tm_78",
        "power_12": "7000+1421.7j",
        "voltage_1": "-60+103.92j",
        "voltage_2": "-60+103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "34.444",
        "y": "1630.3"
      },
      "id": "R4-12-47-2_tn_254"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "CS",
        "parent": "R4-12-47-2_tm_79",
        "power_12": "5000+1015.5j",
        "voltage_1": "-60+103.92j",
        "voltage_2": "-60+103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "1094.7",
        "y": "1161.8"
      },
      "id": "R4-12-47-2_tn_255"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "CS",
        "parent": "R4-12-47-2_tm_80",
        "power_12": "1000+203.1j",
        "voltage_1": "-60+103.92j",
        "voltage_2": "-60+103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "2736.3",
        "y": "1066.3"
      },
      "id": "R4-12-47-2_tn_256"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "AS",
        "parent": "R4-12-47-2_tm_81",
        "power_12": "2300+1200j",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "1846.2",
        "y": "2149.4"
      },
      "id": "R4-12-47-2_tn_257"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "CS",
        "parent": "R4-12-47-2_tm_82",
        "power_12": "3000+609.3j",
        "voltage_1": "-60+103.92j",
        "voltage_2": "-60+103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "1908.7",
        "y": "2232.7"
      },
      "id": "R4-12-47-2_tn_258"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "AS",
        "parent": "R4-12-47-2_tm_83",
        "power_12": "9000+1827.9j",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "1756.8",
        "y": "2225.8"
      },
      "id": "R4-12-47-2_tn_259"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "CS",
        "parent": "R4-12-47-2_tm_84",
        "power_12": "9000+1827.9j",
        "voltage_1": "-60+103.92j",
        "voltage_2": "-60+103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "1805.7",
        "y": "2293.5"
      },
      "id": "R4-12-47-2_tn_260"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "CS",
        "parent": "R4-12-47-2_tm_85",
        "power_12": "6000+3000j",
        "voltage_1": "-60+103.92j",
        "voltage_2": "-60+103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "1523.2",
        "y": "2390.8"
      },
      "id": "R4-12-47-2_tn_261"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "AS",
        "parent": "R4-12-47-2_tm_86",
        "power_12": "2300+1200j",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "2302.3",
        "y": "1982.9"
      },
      "id": "R4-12-47-2_tn_262"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "BS",
        "parent": "R4-12-47-2_tm_87",
        "power_12": "2300+1200j",
        "voltage_1": "-60-103.92j",
        "voltage_2": "-60-103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "2324.7",
        "y": "1971.8"
      },
      "id": "R4-12-47-2_tn_263"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "CS",
        "parent": "R4-12-47-2_tm_88",
        "power_12": "4000+812.4j",
        "voltage_1": "-60+103.92j",
        "voltage_2": "-60+103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "2299.4",
        "y": "1885.2"
      },
      "id": "R4-12-47-2_tn_264"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "AS",
        "parent": "R4-12-47-2_tm_89",
        "power_12": "2300+1200j",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "2442.7",
        "y": "1782.9"
      },
      "id": "R4-12-47-2_tn_265"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "BS",
        "parent": "R4-12-47-2_tm_90",
        "power_12": "6000+3000j",
        "voltage_1": "-60-103.92j",
        "voltage_2": "-60-103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "2527.3",
        "y": "1832.6"
      },
      "id": "R4-12-47-2_tn_266"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "CS",
        "parent": "R4-12-47-2_tm_91",
        "power_12": "2300+1200j",
        "voltage_1": "-60+103.92j",
        "voltage_2": "-60+103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "2467.6",
        "y": "1763"
      },
      "id": "R4-12-47-2_tn_267"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "AS",
        "parent": "R4-12-47-2_tm_92",
        "power_12": "4000+2000j",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "2553.2",
        "y": "1585.6"
      },
      "id": "R4-12-47-2_tn_268"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "BS",
        "parent": "R4-12-47-2_tm_93",
        "power_12": "2300+1200j",
        "voltage_1": "-60-103.92j",
        "voltage_2": "-60-103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "2630.3",
        "y": "1601.4"
      },
      "id": "R4-12-47-2_tn_269"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "CS",
        "parent": "R4-12-47-2_tm_94",
        "power_12": "2300+1200j",
        "voltage_1": "-60+103.92j",
        "voltage_2": "-60+103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "2640.6",
        "y": "1644"
      },
      "id": "R4-12-47-2_tn_270"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "AS",
        "parent": "R4-12-47-2_tm_95",
        "power_12": "4000+2000j",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "1762.9",
        "y": "1640.1"
      },
      "id": "R4-12-47-2_tn_271"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "BS",
        "parent": "R4-12-47-2_tm_96",
        "power_12": "2300+1200j",
        "voltage_1": "-60-103.92j",
        "voltage_2": "-60-103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "1833",
        "y": "1572.1"
      },
      "id": "R4-12-47-2_tn_272"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "CS",
        "parent": "R4-12-47-2_tm_97",
        "power_12": "2300+1200j",
        "voltage_1": "-60+103.92j",
        "voltage_2": "-60+103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "1774.7",
        "y": "1664.3"
      },
      "id": "R4-12-47-2_tn_273"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "AS",
        "parent": "R4-12-47-2_tm_98",
        "power_12": "2300+1200j",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "1883.3",
        "y": "1733.1"
      },
      "id": "R4-12-47-2_tn_274"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "BS",
        "parent": "R4-12-47-2_tm_99",
        "power_12": "2300+1200j",
        "voltage_1": "-60-103.92j",
        "voltage_2": "-60-103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "1853.3",
        "y": "1731.8"
      },
      "id": "R4-12-47-2_tn_275"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "CS",
        "parent": "R4-12-47-2_tm_100",
        "power_12": "15000+3046.5j",
        "voltage_1": "-60+103.92j",
        "voltage_2": "-60+103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "1918.1",
        "y": "1646.5"
      },
      "id": "R4-12-47-2_tn_276"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "AS",
        "parent": "R4-12-47-2_tm_101",
        "power_12": "2300+1200j",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "2184.4",
        "y": "1894.6"
      },
      "id": "R4-12-47-2_tn_277"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "BS",
        "parent": "R4-12-47-2_tm_102",
        "power_12": "2300+1200j",
        "voltage_1": "-60-103.92j",
        "voltage_2": "-60-103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "2210.3",
        "y": "1987.5"
      },
      "id": "R4-12-47-2_tn_278"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "CS",
        "parent": "R4-12-47-2_tm_103",
        "power_12": "6000+3000j",
        "voltage_1": "-60+103.92j",
        "voltage_2": "-60+103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "2181.6",
        "y": "1980"
      },
      "id": "R4-12-47-2_tn_279"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "BS",
        "parent": "R4-12-47-2_tm_104",
        "power_12": "19000+3858.9j",
        "voltage_1": "-60-103.92j",
        "voltage_2": "-60-103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "2802.4",
        "y": "2246.5"
      },
      "id": "R4-12-47-2_tn_280"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "BS",
        "parent": "R4-12-47-2_tm_105",
        "power_12": "18000+3655.8j",
        "voltage_1": "-60-103.92j",
        "voltage_2": "-60-103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "3143.1",
        "y": "2311.1"
      },
      "id": "R4-12-47-2_tn_281"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "BS",
        "parent": "R4-12-47-2_tm_106",
        "power_12": "9000+1827.9j",
        "voltage_1": "-60-103.92j",
        "voltage_2": "-60-103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "2956",
        "y": "2317.2"
      },
      "id": "R4-12-47-2_tn_282"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "AS",
        "parent": "R4-12-47-2_tm_107",
        "power_12": "10000+2031j",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "1524.1",
        "y": "1617"
      },
      "id": "R4-12-47-2_tn_283"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "AS",
        "parent": "R4-12-47-2_tm_108",
        "power_12": "5000+1015.5j",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "1440.9",
        "y": "1744.1"
      },
      "id": "R4-12-47-2_tn_284"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "AS",
        "parent": "R4-12-47-2_tm_109",
        "power_12": "19000+3858.9j",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "1258.7",
        "y": "1827.5"
      },
      "id": "R4-12-47-2_tn_285"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "AS",
        "parent": "R4-12-47-2_tm_110",
        "power_12": "24000+4874.4j",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "1121.5",
        "y": "1893.9"
      },
      "id": "R4-12-47-2_tn_286"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "AS",
        "parent": "R4-12-47-2_tm_111",
        "power_12": "16000+3249.6j",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "1566.5",
        "y": "1519.9"
      },
      "id": "R4-12-47-2_tn_287"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "AS",
        "parent": "R4-12-47-2_tm_112",
        "power_12": "13000+2640.3j",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "976.91",
        "y": "1968.8"
      },
      "id": "R4-12-47-2_tn_288"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "AS",
        "parent": "R4-12-47-2_tm_113",
        "power_12": "30000+6093j",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "822.85",
        "y": "2037.9"
      },
      "id": "R4-12-47-2_tn_289"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "BS",
        "parent": "R4-12-47-2_tm_114",
        "power_12": "7000+1421.7j",
        "voltage_1": "-60-103.92j",
        "voltage_2": "-60-103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "3003.3",
        "y": "1879.8"
      },
      "id": "R4-12-47-2_tn_290"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "BS",
        "parent": "R4-12-47-2_tm_115",
        "power_12": "10000+2031j",
        "voltage_1": "-60-103.92j",
        "voltage_2": "-60-103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "2920.4",
        "y": "2183.1"
      },
      "id": "R4-12-47-2_tn_291"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "BS",
        "parent": "R4-12-47-2_tm_116",
        "power_12": "8000+1624.8j",
        "voltage_1": "-60-103.92j",
        "voltage_2": "-60-103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "3338.5",
        "y": "2556.2"
      },
      "id": "R4-12-47-2_tn_292"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "BS",
        "parent": "R4-12-47-2_tm_117",
        "power_12": "10000+2031j",
        "voltage_1": "-60-103.92j",
        "voltage_2": "-60-103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "3710.5",
        "y": "2787.5"
      },
      "id": "R4-12-47-2_tn_293"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "BS",
        "parent": "R4-12-47-2_tm_118",
        "power_12": "13000+2640.3j",
        "voltage_1": "-60-103.92j",
        "voltage_2": "-60-103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "3612.1",
        "y": "2759.3"
      },
      "id": "R4-12-47-2_tn_294"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "BS",
        "parent": "R4-12-47-2_tm_119",
        "power_12": "7000+1421.7j",
        "voltage_1": "-60-103.92j",
        "voltage_2": "-60-103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "3565.5",
        "y": "2575.6"
      },
      "id": "R4-12-47-2_tn_295"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "BS",
        "parent": "R4-12-47-2_tm_120",
        "power_12": "13000+2640.3j",
        "voltage_1": "-60-103.92j",
        "voltage_2": "-60-103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "3475.7",
        "y": "2487.6"
      },
      "id": "R4-12-47-2_tn_296"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "AS",
        "parent": "R4-12-47-2_tm_121",
        "power_12": "26000+5280.6j",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "650.86",
        "y": "2186.1"
      },
      "id": "R4-12-47-2_tn_297"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "AS",
        "parent": "R4-12-47-2_tm_122",
        "power_12": "29000+5889.9j",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "518.57",
        "y": "2291.1"
      },
      "id": "R4-12-47-2_tn_298"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "AS",
        "parent": "R4-12-47-2_tm_123",
        "power_12": "31000+6296.1j",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "369.16",
        "y": "2377.4"
      },
      "id": "R4-12-47-2_tn_299"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "AS",
        "parent": "R4-12-47-2_tm_124",
        "power_12": "29000+5889.9j",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "188.21",
        "y": "2373.9"
      },
      "id": "R4-12-47-2_tn_300"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "AS",
        "parent": "R4-12-47-2_tm_125",
        "power_12": "24000+4874.4j",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "93.379",
        "y": "2568"
      },
      "id": "R4-12-47-2_tn_301"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "BS",
        "parent": "R4-12-47-2_tm_126",
        "power_12": "13000+2640.3j",
        "voltage_1": "-60-103.92j",
        "voltage_2": "-60-103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "1616.8",
        "y": "1255"
      },
      "id": "R4-12-47-2_tn_302"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "BS",
        "parent": "R4-12-47-2_tm_127",
        "power_12": "25000+5077.5j",
        "voltage_1": "-60-103.92j",
        "voltage_2": "-60-103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "1566.2",
        "y": "1144.7"
      },
      "id": "R4-12-47-2_tn_303"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "BS",
        "parent": "R4-12-47-2_tm_128",
        "power_12": "7000+1421.7j",
        "voltage_1": "-60-103.92j",
        "voltage_2": "-60-103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "1553.7",
        "y": "1005.1"
      },
      "id": "R4-12-47-2_tn_304"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "BS",
        "parent": "R4-12-47-2_tm_129",
        "power_12": "36000+7311.6j",
        "voltage_1": "-60-103.92j",
        "voltage_2": "-60-103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "1474.2",
        "y": "872.7"
      },
      "id": "R4-12-47-2_tn_305"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "BS",
        "parent": "R4-12-47-2_tm_130",
        "power_12": "29000+5889.9j",
        "voltage_1": "-60-103.92j",
        "voltage_2": "-60-103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "1317.5",
        "y": "766.44"
      },
      "id": "R4-12-47-2_tn_306"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "BS",
        "parent": "R4-12-47-2_tm_131",
        "power_12": "12000+2437.2j",
        "voltage_1": "-60-103.92j",
        "voltage_2": "-60-103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "1360",
        "y": "606.35"
      },
      "id": "R4-12-47-2_tn_307"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "BS",
        "parent": "R4-12-47-2_tm_132",
        "power_12": "21000+4265.1j",
        "voltage_1": "-60-103.92j",
        "voltage_2": "-60-103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "1238.8",
        "y": "549.66"
      },
      "id": "R4-12-47-2_tn_308"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "BS",
        "parent": "R4-12-47-2_tm_133",
        "power_12": "34000+6905.4j",
        "voltage_1": "-60-103.92j",
        "voltage_2": "-60-103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "1229.1",
        "y": "391.74"
      },
      "id": "R4-12-47-2_tn_309"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "BS",
        "parent": "R4-12-47-2_tm_134",
        "power_12": "17000+3452.7j",
        "voltage_1": "-60-103.92j",
        "voltage_2": "-60-103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "1066.9",
        "y": "406.95"
      },
      "id": "R4-12-47-2_tn_310"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "BS",
        "parent": "R4-12-47-2_tm_135",
        "power_12": "23000+4671.3j",
        "voltage_1": "-60-103.92j",
        "voltage_2": "-60-103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "1118.8",
        "y": "271.11"
      },
      "id": "R4-12-47-2_tn_311"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "BS",
        "parent": "R4-12-47-2_tm_136",
        "power_12": "31000+6296.1j",
        "voltage_1": "-60-103.92j",
        "voltage_2": "-60-103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "979.13",
        "y": "287.41"
      },
      "id": "R4-12-47-2_tn_312"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "CS",
        "parent": "R4-12-47-2_tm_137",
        "power_12": "33000+6702.3j",
        "voltage_1": "-60+103.92j",
        "voltage_2": "-60+103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "1843.5",
        "y": "1031.8"
      },
      "id": "R4-12-47-2_tn_313"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "CS",
        "parent": "R4-12-47-2_tm_138",
        "power_12": "32000+6499.2j",
        "voltage_1": "-60+103.92j",
        "voltage_2": "-60+103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "1751.7",
        "y": "937.58"
      },
      "id": "R4-12-47-2_tn_314"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "CS",
        "parent": "R4-12-47-2_tm_139",
        "power_12": "33000+6702.3j",
        "voltage_1": "-60+103.92j",
        "voltage_2": "-60+103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "1769.5",
        "y": "851.1"
      },
      "id": "R4-12-47-2_tn_315"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "CS",
        "parent": "R4-12-47-2_tm_140",
        "power_12": "26000+5280.6j",
        "voltage_1": "-60+103.92j",
        "voltage_2": "-60+103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "1874.6",
        "y": "771.89"
      },
      "id": "R4-12-47-2_tn_316"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "CS",
        "parent": "R4-12-47-2_tm_141",
        "power_12": "14000+2843.4j",
        "voltage_1": "-60+103.92j",
        "voltage_2": "-60+103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "1860.1",
        "y": "636.49"
      },
      "id": "R4-12-47-2_tn_317"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "CS",
        "parent": "R4-12-47-2_tm_142",
        "power_12": "10000+2031j",
        "voltage_1": "-60+103.92j",
        "voltage_2": "-60+103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "1856.6",
        "y": "370.05"
      },
      "id": "R4-12-47-2_tn_318"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "CS",
        "parent": "R4-12-47-2_tm_143",
        "power_12": "16000+3249.6j",
        "voltage_1": "-60+103.92j",
        "voltage_2": "-60+103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "1718.1",
        "y": "282.42"
      },
      "id": "R4-12-47-2_tn_319"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "CS",
        "parent": "R4-12-47-2_tm_144",
        "power_12": "34000+6905.4j",
        "voltage_1": "-60+103.92j",
        "voltage_2": "-60+103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "1709.5",
        "y": "74.013"
      },
      "id": "R4-12-47-2_tn_320"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "CS",
        "parent": "R4-12-47-2_tm_145",
        "power_12": "34000+6905.4j",
        "voltage_1": "-60+103.92j",
        "voltage_2": "-60+103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "1754.8",
        "y": "536.4"
      },
      "id": "R4-12-47-2_tn_321"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "AS",
        "parent": "R4-12-47-2_tm_146",
        "power_12": "9000+1827.9j",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "1731.2",
        "y": "2655"
      },
      "id": "R4-12-47-2_tn_322"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "AS",
        "parent": "R4-12-47-2_tm_147",
        "power_12": "15000+3046.5j",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "1691.2",
        "y": "2737"
      },
      "id": "R4-12-47-2_tn_323"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "AS",
        "parent": "R4-12-47-2_tm_148",
        "power_12": "7000+1421.7j",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "1652.6",
        "y": "2806.2"
      },
      "id": "R4-12-47-2_tn_324"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "AS",
        "parent": "R4-12-47-2_tm_149",
        "power_12": "15000+3046.5j",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "1700.8",
        "y": "2921.2"
      },
      "id": "R4-12-47-2_tn_325"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "AS",
        "parent": "R4-12-47-2_tm_150",
        "power_12": "23000+4671.3j",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "1559.9",
        "y": "2963.5"
      },
      "id": "R4-12-47-2_tn_326"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "AS",
        "parent": "R4-12-47-2_tm_151",
        "power_12": "14000+2843.4j",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "1630.6",
        "y": "3156.7"
      },
      "id": "R4-12-47-2_tn_327"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "AS",
        "parent": "R4-12-47-2_tm_152",
        "power_12": "16000+3249.6j",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "1531.1",
        "y": "3229.6"
      },
      "id": "R4-12-47-2_tn_328"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "AS",
        "parent": "R4-12-47-2_tm_153",
        "power_12": "12000+2437.2j",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "1535.3",
        "y": "3052.9"
      },
      "id": "R4-12-47-2_tn_329"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "AS",
        "parent": "R4-12-47-2_tm_154",
        "power_12": "15000+3046.5j",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "2191.9",
        "y": "2417"
      },
      "id": "R4-12-47-2_tn_330"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "AS",
        "parent": "R4-12-47-2_tm_155",
        "power_12": "12000+2437.2j",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "2185.4",
        "y": "2504.3"
      },
      "id": "R4-12-47-2_tn_331"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "AS",
        "parent": "R4-12-47-2_tm_156",
        "power_12": "11000+2234.1j",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "2077.5",
        "y": "2571.5"
      },
      "id": "R4-12-47-2_tn_332"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "AS",
        "parent": "R4-12-47-2_tm_157",
        "power_12": "8000+1624.8j",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "2101.5",
        "y": "2655.6"
      },
      "id": "R4-12-47-2_tn_333"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "AS",
        "parent": "R4-12-47-2_tm_158",
        "power_12": "15000+3046.5j",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "2126.8",
        "y": "2970"
      },
      "id": "R4-12-47-2_tn_334"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "AS",
        "parent": "R4-12-47-2_tm_159",
        "power_12": "15000+3046.5j",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "2117.5",
        "y": "3101.8"
      },
      "id": "R4-12-47-2_tn_335"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "AS",
        "parent": "R4-12-47-2_tm_160",
        "power_12": "4000+812.4j",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "2064.6",
        "y": "2795.3"
      },
      "id": "R4-12-47-2_tn_336"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "AS",
        "parent": "R4-12-47-2_tm_161",
        "power_12": "16000+3249.6j",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "2170.5",
        "y": "2879.1"
      },
      "id": "R4-12-47-2_tn_337"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "AS",
        "parent": "R4-12-47-2_tm_162",
        "power_12": "11000+2234.1j",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "2619.2",
        "y": "2854.6"
      },
      "id": "R4-12-47-2_tn_338"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "AS",
        "parent": "R4-12-47-2_tm_163",
        "power_12": "11000+2234.1j",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "2758.2",
        "y": "2898.4"
      },
      "id": "R4-12-47-2_tn_339"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "AS",
        "parent": "R4-12-47-2_tm_164",
        "power_12": "8000+1624.8j",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "2750.9",
        "y": "3021.6"
      },
      "id": "R4-12-47-2_tn_340"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "AS",
        "parent": "R4-12-47-2_tm_165",
        "power_12": "32000+6499.2j",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "2776.6",
        "y": "3172.4"
      },
      "id": "R4-12-47-2_tn_341"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "AS",
        "parent": "R4-12-47-2_tm_166",
        "power_12": "8000+1624.8j",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "2933.9",
        "y": "3403"
      },
      "id": "R4-12-47-2_tn_342"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "AS",
        "parent": "R4-12-47-2_tm_167",
        "power_12": "14000+2843.4j",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "2840.8",
        "y": "3763"
      },
      "id": "R4-12-47-2_tn_343"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "AS",
        "parent": "R4-12-47-2_tm_168",
        "power_12": "14000+2843.4j",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "2821.9",
        "y": "3521.5"
      },
      "id": "R4-12-47-2_tn_344"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "AS",
        "parent": "R4-12-47-2_tm_169",
        "power_12": "9000+1827.9j",
        "voltage_1": "120",
        "voltage_2": "120",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "2977.1",
        "y": "3650.4"
      },
      "id": "R4-12-47-2_tn_345"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "BS",
        "parent": "R4-12-47-2_tm_170",
        "power_12": "23000+4671.3j",
        "voltage_1": "-60-103.92j",
        "voltage_2": "-60-103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "3074.1",
        "y": "1995.3"
      },
      "id": "R4-12-47-2_tn_346"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "BS",
        "parent": "R4-12-47-2_tm_171",
        "power_12": "26000+5280.6j",
        "voltage_1": "-60-103.92j",
        "voltage_2": "-60-103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "3177.9",
        "y": "1996"
      },
      "id": "R4-12-47-2_tn_347"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "BS",
        "parent": "R4-12-47-2_tm_172",
        "power_12": "9000+1827.9j",
        "voltage_1": "-60-103.92j",
        "voltage_2": "-60-103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "3213.2",
        "y": "1873.2"
      },
      "id": "R4-12-47-2_tn_348"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "BS",
        "parent": "R4-12-47-2_tm_173",
        "power_12": "33000+6702.3j",
        "voltage_1": "-60-103.92j",
        "voltage_2": "-60-103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "3311.5",
        "y": "1887.9"
      },
      "id": "R4-12-47-2_tn_349"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "BS",
        "parent": "R4-12-47-2_tm_174",
        "power_12": "10000+2031j",
        "voltage_1": "-60-103.92j",
        "voltage_2": "-60-103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "3380",
        "y": "1940.3"
      },
      "id": "R4-12-47-2_tn_350"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "BS",
        "parent": "R4-12-47-2_tm_175",
        "power_12": "27000+5483.7j",
        "voltage_1": "-60-103.92j",
        "voltage_2": "-60-103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "3481.3",
        "y": "2022.7"
      },
      "id": "R4-12-47-2_tn_351"
    },
    {
      "nclass": "triplex_node",
      "ndata": {
        "phases": "BS",
        "parent": "R4-12-47-2_tm_176",
        "power_12": "20000+4062j",
        "voltage_1": "-60-103.92j",
        "voltage_2": "-60-103.92j",
        "voltage_N": "0",
        "nominal_voltage": "120",
        "x": "3248.3",
        "y": "2367.3"
      },
      "id": "R4-12-47-2_tn_352"
    }
  ],
  "links": [
    {
      "eclass": "regulator",
      "ename": "R4-12-47-2_reg_1",
      "edata": {
        "from": "R4-12-47-2_node_273",
        "to": "R4-12-47-2_meter_22",
        "phases": "ABCN",
        "configuration": "feeder_reg_cfg"
      },
      "source": "R4-12-47-2_node_273",
      "target": "R4-12-47-2_meter_22"
    },
    {
      "eclass": "parent",
      "ename": "R4-12-47-2_node_263",
      "edata": {},
      "source": "R4-12-47-2_meter_22",
      "target": "R4-12-47-2_node_263"
    },
    {
      "eclass": "fuse",
      "ename": "R4-12-47-2_fuse_1",
      "edata": {
        "phases": "AN",
        "from": "R4-12-47-2_node_234",
        "to": "R4-12-47-2_node_85",
        "current_limit": "40",
        "status": "CLOSED",
        "mean_replacement_time": "3600"
      },
      "source": "R4-12-47-2_node_234",
      "target": "R4-12-47-2_node_85"
    },
    {
      "eclass": "overhead_line",
      "ename": "R4-12-47-2_ol_80",
      "edata": {
        "phases": "ABCN",
        "from": "R4-12-47-2_node_32",
        "to": "R4-12-47-2_node_234",
        "length": "101.809",
        "configuration": "line_configuration:41"
      },
      "source": "R4-12-47-2_node_234",
      "target": "R4-12-47-2_node_32"
    },
    {
      "eclass": "overhead_line",
      "ename": "R4-12-47-2_ol_82",
      "edata": {
        "phases": "ABCN",
        "from": "R4-12-47-2_node_234",
        "to": "R4-12-47-2_node_16",
        "length": "230.786",
        "configuration": "line_configuration:41"
      },
      "source": "R4-12-47-2_node_234",
      "target": "R4-12-47-2_node_16"
    },
    {
      "eclass": "transformer",
      "ename": "R4-12-47-2_xfmr_89",
      "edata": {
        "phases": "AS",
        "from": "R4-12-47-2_node_234",
        "to": "R4-12-47-2_tn_89",
        "configuration": "XF1_PADMOUNT_AS_5"
      },
      "source": "R4-12-47-2_node_234",
      "target": "R4-12-47-2_tn_89"
    },
    {
      "eclass": "transformer",
      "ename": "R4-12-47-2_xfmr_90",
      "edata": {
        "phases": "BS",
        "from": "R4-12-47-2_node_234",
        "to": "R4-12-47-2_tn_90",
        "configuration": "XF1_PADMOUNT_BS_10"
      },
      "source": "R4-12-47-2_node_234",
      "target": "R4-12-47-2_tn_90"
    },
    {
      "eclass": "transformer",
      "ename": "R4-12-47-2_xfmr_91",
      "edata": {
        "phases": "CS",
        "from": "R4-12-47-2_node_234",
        "to": "R4-12-47-2_tn_91",
        "configuration": "XF1_PADMOUNT_CS_5"
      },
      "source": "R4-12-47-2_node_234",
      "target": "R4-12-47-2_tn_91"
    },
    {
      "eclass": "overhead_line",
      "ename": "R4-12-47-2_ol_4",
      "edata": {
        "phases": "AN",
        "from": "R4-12-47-2_node_85",
        "to": "R4-12-47-2_node_232",
        "length": "252.538",
        "configuration": "line_configuration:29"
      },
      "source": "R4-12-47-2_node_85",
      "target": "R4-12-47-2_node_232"
    },
    {
      "eclass": "fuse",
      "ename": "R4-12-47-2_fuse_2",
      "edata": {
        "phases": "AN",
        "from": "R4-12-47-2_node_45",
        "to": "R4-12-47-2_node_79",
        "current_limit": "40",
        "status": "CLOSED",
        "mean_replacement_time": "3600"
      },
      "source": "R4-12-47-2_node_45",
      "target": "R4-12-47-2_node_79"
    },
    {
      "eclass": "overhead_line",
      "ename": "R4-12-47-2_ol_86",
      "edata": {
        "phases": "ABCN",
        "from": "R4-12-47-2_node_223",
        "to": "R4-12-47-2_node_45",
        "length": "207.022",
        "configuration": "line_configuration:43"
      },
      "source": "R4-12-47-2_node_45",
      "target": "R4-12-47-2_node_223"
    },
    {
      "eclass": "overhead_line",
      "ename": "R4-12-47-2_ol_87",
      "edata": {
        "phases": "ABCN",
        "from": "R4-12-47-2_node_45",
        "to": "R4-12-47-2_node_230",
        "length": "650.650",
        "configuration": "line_configuration:43"
      },
      "source": "R4-12-47-2_node_45",
      "target": "R4-12-47-2_node_230"
    },
    {
      "eclass": "overhead_line",
      "ename": "R4-12-47-2_ol_9",
      "edata": {
        "phases": "AN",
        "from": "R4-12-47-2_node_79",
        "to": "R4-12-47-2_node_221",
        "length": "153.406",
        "configuration": "line_configuration:29"
      },
      "source": "R4-12-47-2_node_79",
      "target": "R4-12-47-2_node_221"
    },
    {
      "eclass": "fuse",
      "ename": "R4-12-47-2_fuse_3",
      "edata": {
        "phases": "CN",
        "from": "R4-12-47-2_node_257",
        "to": "R4-12-47-2_node_78",
        "current_limit": "40",
        "status": "CLOSED",
        "mean_replacement_time": "3600"
      },
      "source": "R4-12-47-2_node_257",
      "target": "R4-12-47-2_node_78"
    },
    {
      "eclass": "overhead_line",
      "ename": "R4-12-47-2_ol_68",
      "edata": {
        "phases": "ACN",
        "from": "R4-12-47-2_node_240",
        "to": "R4-12-47-2_node_257",
        "length": "343.455",
        "configuration": "line_configuration:47"
      },
      "source": "R4-12-47-2_node_257",
      "target": "R4-12-47-2_node_240"
    },
    {
      "eclass": "overhead_line",
      "ename": "R4-12-47-2_ol_69",
      "edata": {
        "phases": "ACN",
        "from": "R4-12-47-2_node_257",
        "to": "R4-12-47-2_node_237",
        "length": "215.526",
        "configuration": "line_configuration:47"
      },
      "source": "R4-12-47-2_node_257",
      "target": "R4-12-47-2_node_237"
    },
    {
      "eclass": "transformer",
      "ename": "R4-12-47-2_xfmr_81",
      "edata": {
        "phases": "AS",
        "from": "R4-12-47-2_node_257",
        "to": "R4-12-47-2_tn_81",
        "configuration": "XF1_PADMOUNT_AS_5"
      },
      "source": "R4-12-47-2_node_257",
      "target": "R4-12-47-2_tn_81"
    },
    {
      "eclass": "transformer",
      "ename": "R4-12-47-2_xfmr_82",
      "edata": {
        "phases": "CS",
        "from": "R4-12-47-2_node_257",
        "to": "R4-12-47-2_tn_82",
        "configuration": "XF1_PADMOUNT_CS_5"
      },
      "source": "R4-12-47-2_node_257",
      "target": "R4-12-47-2_tn_82"
    },
    {
      "eclass": "overhead_line",
      "ename": "R4-12-47-2_ol_11",
      "edata": {
        "phases": "CN",
        "from": "R4-12-47-2_node_78",
        "to": "R4-12-47-2_node_258",
        "length": "1245.776",
        "configuration": "line_configuration:26"
      },
      "source": "R4-12-47-2_node_78",
      "target": "R4-12-47-2_node_258"
    },
    {
      "eclass": "fuse",
      "ename": "R4-12-47-2_fuse_4",
      "edata": {
        "phases": "BN",
        "from": "R4-12-47-2_node_44",
        "to": "R4-12-47-2_node_80",
        "current_limit": "40",
        "status": "CLOSED",
        "mean_replacement_time": "3600"
      },
      "source": "R4-12-47-2_node_44",
      "target": "R4-12-47-2_node_80"
    },
    {
      "eclass": "overhead_line",
      "ename": "R4-12-47-2_ol_58",
      "edata": {
        "phases": "ABCN",
        "from": "R4-12-47-2_node_43",
        "to": "R4-12-47-2_node_44",
        "length": "208.020",
        "configuration": "line_configuration:43"
      },
      "source": "R4-12-47-2_node_44",
      "target": "R4-12-47-2_node_43"
    },
    {
      "eclass": "overhead_line",
      "ename": "R4-12-47-2_ol_59",
      "edata": {
        "phases": "ABCN",
        "from": "R4-12-47-2_node_44",
        "to": "R4-12-47-2_node_42",
        "length": "93.495",
        "configuration": "line_configuration:42"
      },
      "source": "R4-12-47-2_node_44",
      "target": "R4-12-47-2_node_42"
    },
    {
      "eclass": "overhead_line",
      "ename": "R4-12-47-2_ol_84",
      "edata": {
        "phases": "ABCN",
        "from": "R4-12-47-2_node_44",
        "to": "R4-12-47-2_node_243",
        "length": "229.505",
        "configuration": "line_configuration:43"
      },
      "source": "R4-12-47-2_node_44",
      "target": "R4-12-47-2_node_243"
    },
    {
      "eclass": "overhead_line",
      "ename": "R4-12-47-2_ol_12",
      "edata": {
        "phases": "BN",
        "from": "R4-12-47-2_node_80",
        "to": "R4-12-47-2_node_236",
        "length": "229.814",
        "configuration": "line_configuration:32"
      },
      "source": "R4-12-47-2_node_80",
      "target": "R4-12-47-2_node_236"
    },
    {
      "eclass": "fuse",
      "ename": "R4-12-47-2_fuse_5",
      "edata": {
        "phases": "BN",
        "from": "R4-12-47-2_node_43",
        "to": "R4-12-47-2_node_81",
        "current_limit": "40",
        "status": "CLOSED",
        "mean_replacement_time": "3600"
      },
      "source": "R4-12-47-2_node_43",
      "target": "R4-12-47-2_node_81"
    },
    {
      "eclass": "overhead_line",
      "ename": "R4-12-47-2_ol_57",
      "edata": {
        "phases": "ABCN",
        "from": "R4-12-47-2_node_40",
        "to": "R4-12-47-2_node_43",
        "length": "369.934",
        "configuration": "line_configuration:43"
      },
      "source": "R4-12-47-2_node_43",
      "target": "R4-12-47-2_node_40"
    },
    {
      "eclass": "overhead_line",
      "ename": "R4-12-47-2_ol_15",
      "edata": {
        "phases": "BN",
        "from": "R4-12-47-2_node_81",
        "to": "R4-12-47-2_node_220",
        "length": "25.109",
        "configuration": "line_configuration:32"
      },
      "source": "R4-12-47-2_node_81",
      "target": "R4-12-47-2_node_220"
    },
    {
      "eclass": "fuse",
      "ename": "R4-12-47-2_fuse_6",
      "edata": {
        "phases": "ABCN",
        "from": "R4-12-47-2_node_230",
        "to": "R4-12-47-2_node_82",
        "current_limit": "40",
        "status": "CLOSED",
        "mean_replacement_time": "3600"
      },
      "source": "R4-12-47-2_node_230",
      "target": "R4-12-47-2_node_82"
    },
    {
      "eclass": "overhead_line",
      "ename": "R4-12-47-2_ol_74",
      "edata": {
        "phases": "AN",
        "from": "R4-12-47-2_node_230",
        "to": "R4-12-47-2_node_9",
        "length": "363.094",
        "configuration": "line_configuration:29"
      },
      "source": "R4-12-47-2_node_230",
      "target": "R4-12-47-2_node_9"
    },
    {
      "eclass": "overhead_line",
      "ename": "R4-12-47-2_ol_76",
      "edata": {
        "phases": "ABCN",
        "from": "R4-12-47-2_node_230",
        "to": "R4-12-47-2_node_231",
        "length": "225.751",
        "configuration": "line_configuration:43"
      },
      "source": "R4-12-47-2_node_230",
      "target": "R4-12-47-2_node_231"
    },
    {
      "eclass": "transformer",
      "ename": "R4-12-47-2_xfmr_101",
      "edata": {
        "phases": "AS",
        "from": "R4-12-47-2_node_230",
        "to": "R4-12-47-2_tn_101",
        "configuration": "XF1_PADMOUNT_AS_5"
      },
      "source": "R4-12-47-2_node_230",
      "target": "R4-12-47-2_tn_101"
    },
    {
      "eclass": "transformer",
      "ename": "R4-12-47-2_xfmr_102",
      "edata": {
        "phases": "BS",
        "from": "R4-12-47-2_node_230",
        "to": "R4-12-47-2_tn_102",
        "configuration": "XF1_PADMOUNT_BS_5"
      },
      "source": "R4-12-47-2_node_230",
      "target": "R4-12-47-2_tn_102"
    },
    {
      "eclass": "transformer",
      "ename": "R4-12-47-2_xfmr_103",
      "edata": {
        "phases": "CS",
        "from": "R4-12-47-2_node_230",
        "to": "R4-12-47-2_tn_103",
        "configuration": "XF1_PADMOUNT_CS_10"
      },
      "source": "R4-12-47-2_node_230",
      "target": "R4-12-47-2_tn_103"
    },
    {
      "eclass": "overhead_line",
      "ename": "R4-12-47-2_ol_17",
      "edata": {
        "phases": "ABCN",
        "from": "R4-12-47-2_node_82",
        "to": "R4-12-47-2_node_229",
        "length": "302.928",
        "configuration": "line_configuration:33"
      },
      "source": "R4-12-47-2_node_82",
      "target": "R4-12-47-2_node_229"
    },
    {
      "eclass": "fuse",
      "ename": "R4-12-47-2_fuse_7",
      "edata": {
        "phases": "BCN",
        "from": "R4-12-47-2_node_15",
        "to": "R4-12-47-2_node_84",
        "current_limit": "65",
        "status": "CLOSED",
        "mean_replacement_time": "3600"
      },
      "source": "R4-12-47-2_node_15",
      "target": "R4-12-47-2_node_84"
    },
    {
      "eclass": "overhead_line",
      "ename": "R4-12-47-2_ol_78",
      "edata": {
        "phases": "ABCN",
        "from": "R4-12-47-2_node_14",
        "to": "R4-12-47-2_node_15",
        "length": "91.070",
        "configuration": "line_configuration:43"
      },
      "source": "R4-12-47-2_node_15",
      "target": "R4-12-47-2_node_14"
    },
    {
      "eclass": "overhead_line",
      "ename": "R4-12-47-2_ol_81",
      "edata": {
        "phases": "ABCN",
        "from": "R4-12-47-2_node_15",
        "to": "R4-12-47-2_node_32",
        "length": "126.514",
        "configuration": "line_configuration:41"
      },
      "source": "R4-12-47-2_node_15",
      "target": "R4-12-47-2_node_32"
    },
    {
      "eclass": "overhead_line",
      "ename": "R4-12-47-2_ol_19",
      "edata": {
        "phases": "BCN",
        "from": "R4-12-47-2_node_84",
        "to": "R4-12-47-2_node_17",
        "length": "426.151",
        "configuration": "line_configuration:34"
      },
      "source": "R4-12-47-2_node_84",
      "target": "R4-12-47-2_node_17"
    },
    {
      "eclass": "fuse",
      "ename": "R4-12-47-2_fuse_8",
      "edata": {
        "phases": "CN",
        "from": "R4-12-47-2_node_47",
        "to": "R4-12-47-2_node_88",
        "current_limit": "40",
        "status": "CLOSED",
        "mean_replacement_time": "3600"
      },
      "source": "R4-12-47-2_node_47",
      "target": "R4-12-47-2_node_88"
    },
    {
      "eclass": "overhead_line",
      "ename": "R4-12-47-2_ol_32",
      "edata": {
        "phases": "CN",
        "from": "R4-12-47-2_node_102",
        "to": "R4-12-47-2_node_47",
        "length": "298.447",
        "configuration": "line_configuration:35"
      },
      "source": "R4-12-47-2_node_47",
      "target": "R4-12-47-2_node_102"
    },
    {
      "eclass": "overhead_line",
      "ename": "R4-12-47-2_ol_33",
      "edata": {
        "phases": "CN",
        "from": "R4-12-47-2_node_47",
        "to": "R4-12-47-2_node_49",
        "length": "291.117",
        "configuration": "line_configuration:35"
      },
      "source": "R4-12-47-2_node_47",
      "target": "R4-12-47-2_node_49"
    },
    {
      "eclass": "overhead_line",
      "ename": "R4-12-47-2_ol_20",
      "edata": {
        "phases": "CN",
        "from": "R4-12-47-2_node_88",
        "to": "R4-12-47-2_node_105",
        "length": "179.618",
        "configuration": "line_configuration:35"
      },
      "source": "R4-12-47-2_node_88",
      "target": "R4-12-47-2_node_105"
    },
    {
      "eclass": "fuse",
      "ename": "R4-12-47-2_fuse_9",
      "edata": {
        "phases": "CN",
        "from": "R4-12-47-2_node_110",
        "to": "R4-12-47-2_node_89",
        "current_limit": "40",
        "status": "CLOSED",
        "mean_replacement_time": "3600"
      },
      "source": "R4-12-47-2_node_110",
      "target": "R4-12-47-2_node_89"
    },
    {
      "eclass": "overhead_line",
      "ename": "R4-12-47-2_ol_36",
      "edata": {
        "phases": "ABCN",
        "from": "R4-12-47-2_node_111",
        "to": "R4-12-47-2_node_110",
        "length": "269.094",
        "configuration": "line_configuration:43"
      },
      "source": "R4-12-47-2_node_110",
      "target": "R4-12-47-2_node_111"
    },
    {
      "eclass": "overhead_line",
      "ename": "R4-12-47-2_ol_37",
      "edata": {
        "phases": "ABCN",
        "from": "R4-12-47-2_node_110",
        "to": "R4-12-47-2_node_101",
        "length": "245.704",
        "configuration": "line_configuration:43"
      },
      "source": "R4-12-47-2_node_110",
      "target": "R4-12-47-2_node_101"
    },
    {
      "eclass": "transformer",
      "ename": "R4-12-47-2_xfmr_62",
      "edata": {
        "phases": "AS",
        "from": "R4-12-47-2_node_110",
        "to": "R4-12-47-2_tn_62",
        "configuration": "XF1_PADMOUNT_AS_5"
      },
      "source": "R4-12-47-2_node_110",
      "target": "R4-12-47-2_tn_62"
    },
    {
      "eclass": "transformer",
      "ename": "R4-12-47-2_xfmr_63",
      "edata": {
        "phases": "BS",
        "from": "R4-12-47-2_node_110",
        "to": "R4-12-47-2_tn_63",
        "configuration": "XF1_PADMOUNT_BS_5"
      },
      "source": "R4-12-47-2_node_110",
      "target": "R4-12-47-2_tn_63"
    },
    {
      "eclass": "transformer",
      "ename": "R4-12-47-2_xfmr_64",
      "edata": {
        "phases": "CS",
        "from": "R4-12-47-2_node_110",
        "to": "R4-12-47-2_tn_64",
        "configuration": "XF1_PADMOUNT_CS_5"
      },
      "source": "R4-12-47-2_node_110",
      "target": "R4-12-47-2_tn_64"
    },
    {
      "eclass": "overhead_line",
      "ename": "R4-12-47-2_ol_21",
      "edata": {
        "phases": "CN",
        "from": "R4-12-47-2_node_89",
        "to": "R4-12-47-2_node_109",
        "length": "138.390",
        "configuration": "line_configuration:26"
      },
      "source": "R4-12-47-2_node_89",
      "target": "R4-12-47-2_node_109"
    },
    {
      "eclass": "fuse",
      "ename": "R4-12-47-2_fuse_10",
      "edata": {
        "phases": "CN",
        "from": "R4-12-47-2_node_33",
        "to": "R4-12-47-2_node_90",
        "current_limit": "40",
        "status": "CLOSED",
        "mean_replacement_time": "3600"
      },
      "source": "R4-12-47-2_node_33",
      "target": "R4-12-47-2_node_90"
    },
    {
      "eclass": "overhead_line",
      "ename": "R4-12-47-2_ol_51",
      "edata": {
        "phases": "ABCN",
        "from": "R4-12-47-2_node_33",
        "to": "R4-12-47-2_node_35",
        "length": "310.844",
        "configuration": "line_configuration:43"
      },
      "source": "R4-12-47-2_node_33",
      "target": "R4-12-47-2_node_35"
    },
    {
      "eclass": "overhead_line",
      "ename": "R4-12-47-2_ol_53",
      "edata": {
        "phases": "ABCN",
        "from": "R4-12-47-2_node_26",
        "to": "R4-12-47-2_node_33",
        "length": "1012.376",
        "configuration": "line_configuration:43"
      },
      "source": "R4-12-47-2_node_33",
      "target": "R4-12-47-2_node_26"
    },
    {
      "eclass": "overhead_line",
      "ename": "R4-12-47-2_ol_25",
      "edata": {
        "phases": "CN",
        "from": "R4-12-47-2_node_90",
        "to": "R4-12-47-2_node_34",
        "length": "15.863",
        "configuration": "line_configuration:35"
      },
      "source": "R4-12-47-2_node_90",
      "target": "R4-12-47-2_node_34"
    },
    {
      "eclass": "fuse",
      "ename": "R4-12-47-2_fuse_11",
      "edata": {
        "phases": "ACN",
        "from": "R4-12-47-2_node_12",
        "to": "R4-12-47-2_node_91",
        "current_limit": "40",
        "status": "CLOSED",
        "mean_replacement_time": "3600"
      },
      "source": "R4-12-47-2_node_12",
      "target": "R4-12-47-2_node_91"
    },
    {
      "eclass": "overhead_line",
      "ename": "R4-12-47-2_ol_41",
      "edata": {
        "phases": "ABCN",
        "from": "R4-12-47-2_node_249",
        "to": "R4-12-47-2_node_12",
        "length": "142.058",
        "configuration": "line_configuration:43"
      },
      "source": "R4-12-47-2_node_12",
      "target": "R4-12-47-2_node_249"
    },
    {
      "eclass": "switch",
      "ename": "R4-12-47-2_switch_7",
      "edata": {
        "phases": "ABCN",
        "from": "R4-12-47-2_node_12",
        "to": "R4-12-47-2_node_66",
        "status": "CLOSED"
      },
      "source": "R4-12-47-2_node_12",
      "target": "R4-12-47-2_node_66"
    },
    {
      "eclass": "overhead_line",
      "ename": "R4-12-47-2_ol_26",
      "edata": {
        "phases": "ACN",
        "from": "R4-12-47-2_node_91",
        "to": "R4-12-47-2_node_250",
        "length": "204.049",
        "configuration": "line_configuration:36"
      },
      "source": "R4-12-47-2_node_91",
      "target": "R4-12-47-2_node_250"
    },
    {
      "eclass": "fuse",
      "ename": "R4-12-47-2_fuse_12",
      "edata": {
        "phases": "CN",
        "from": "R4-12-47-2_node_53",
        "to": "R4-12-47-2_node_71",
        "current_limit": "40",
        "status": "CLOSED",
        "mean_replacement_time": "3600"
      },
      "source": "R4-12-47-2_node_53",
      "target": "R4-12-47-2_node_71"
    },
    {
      "eclass": "overhead_line",
      "ename": "R4-12-47-2_ol_73",
      "edata": {
        "phases": "CN",
        "from": "R4-12-47-2_node_242",
        "to": "R4-12-47-2_node_53",
        "length": "189.000",
        "configuration": "line_configuration:48"
      },
      "source": "R4-12-47-2_node_53",
      "target": "R4-12-47-2_node_242"
    },
    {
      "eclass": "underground_line",
      "ename": "R4-12-47-2_ul_1",
      "edata": {
        "phases": "CN",
        "from": "R4-12-47-2_node_71",
        "to": "R4-12-47-2_node_153",
        "length": "399.280",
        "configuration": "line_configuration:37"
      },
      "source": "R4-12-47-2_node_71",
      "target": "R4-12-47-2_node_153"
    },
    {
      "eclass": "fuse",
      "ename": "R4-12-47-2_fuse_13",
      "edata": {
        "phases": "AN",
        "from": "R4-12-47-2_node_9",
        "to": "R4-12-47-2_node_72",
        "current_limit": "65",
        "status": "CLOSED",
        "mean_replacement_time": "3600"
      },
      "source": "R4-12-47-2_node_9",
      "target": "R4-12-47-2_node_72"
    },
    {
      "eclass": "fuse",
      "ename": "R4-12-47-2_fuse_14",
      "edata": {
        "phases": "AN",
        "from": "R4-12-47-2_node_9",
        "to": "R4-12-47-2_node_87",
        "current_limit": "65",
        "status": "CLOSED",
        "mean_replacement_time": "3600"
      },
      "source": "R4-12-47-2_node_9",
      "target": "R4-12-47-2_node_87"
    },
    {
      "eclass": "underground_line",
      "ename": "R4-12-47-2_ul_2",
      "edata": {
        "phases": "AN",
        "from": "R4-12-47-2_node_72",
        "to": "R4-12-47-2_node_116",
        "length": "398.467",
        "configuration": "line_configuration:38"
      },
      "source": "R4-12-47-2_node_72",
      "target": "R4-12-47-2_node_116"
    },
    {
      "eclass": "underground_line",
      "ename": "R4-12-47-2_ul_4",
      "edata": {
        "phases": "AN",
        "from": "R4-12-47-2_node_87",
        "to": "R4-12-47-2_node_114",
        "length": "425.143",
        "configuration": "line_configuration:38"
      },
      "source": "R4-12-47-2_node_87",
      "target": "R4-12-47-2_node_114"
    },
    {
      "eclass": "fuse",
      "ename": "R4-12-47-2_fuse_15",
      "edata": {
        "phases": "BN",
        "from": "R4-12-47-2_node_10",
        "to": "R4-12-47-2_node_73",
        "current_limit": "65",
        "status": "CLOSED",
        "mean_replacement_time": "3600"
      },
      "source": "R4-12-47-2_node_10",
      "target": "R4-12-47-2_node_73"
    },
    {
      "eclass": "fuse",
      "ename": "R4-12-47-2_fuse_16",
      "edata": {
        "phases": "AN",
        "from": "R4-12-47-2_node_10",
        "to": "R4-12-47-2_node_74",
        "current_limit": "65",
        "status": "CLOSED",
        "mean_replacement_time": "3600"
      },
      "source": "R4-12-47-2_node_10",
      "target": "R4-12-47-2_node_74"
    },
    {
      "eclass": "fuse",
      "ename": "R4-12-47-2_fuse_25",
      "edata": {
        "phases": "BN",
        "from": "R4-12-47-2_node_10",
        "to": "R4-12-47-2_node_70",
        "current_limit": "65",
        "status": "CLOSED",
        "mean_replacement_time": "3600"
      },
      "source": "R4-12-47-2_node_10",
      "target": "R4-12-47-2_node_70"
    },
    {
      "eclass": "overhead_line",
      "ename": "R4-12-47-2_ol_77",
      "edata": {
        "phases": "ABN",
        "from": "R4-12-47-2_node_14",
        "to": "R4-12-47-2_node_10",
        "length": "168.523",
        "configuration": "line_configuration:49"
      },
      "source": "R4-12-47-2_node_10",
      "target": "R4-12-47-2_node_14"
    },
    {
      "eclass": "underground_line",
      "ename": "R4-12-47-2_ul_8",
      "edata": {
        "phases": "BN",
        "from": "R4-12-47-2_node_73",
        "to": "R4-12-47-2_node_126",
        "length": "68.264",
        "configuration": "line_configuration:39"
      },
      "source": "R4-12-47-2_node_73",
      "target": "R4-12-47-2_node_126"
    },
    {
      "eclass": "underground_line",
      "ename": "R4-12-47-2_ul_12",
      "edata": {
        "phases": "AN",
        "from": "R4-12-47-2_node_74",
        "to": "R4-12-47-2_node_121",
        "length": "429.439",
        "configuration": "line_configuration:38"
      },
      "source": "R4-12-47-2_node_74",
      "target": "R4-12-47-2_node_121"
    },
    {
      "eclass": "fuse",
      "ename": "R4-12-47-2_fuse_17",
      "edata": {
        "phases": "BN",
        "from": "R4-12-47-2_node_17",
        "to": "R4-12-47-2_node_75",
        "current_limit": "65",
        "status": "CLOSED",
        "mean_replacement_time": "3600"
      },
      "source": "R4-12-47-2_node_17",
      "target": "R4-12-47-2_node_75"
    },
    {
      "eclass": "fuse",
      "ename": "R4-12-47-2_fuse_18",
      "edata": {
        "phases": "CN",
        "from": "R4-12-47-2_node_17",
        "to": "R4-12-47-2_node_76",
        "current_limit": "65",
        "status": "CLOSED",
        "mean_replacement_time": "3600"
      },
      "source": "R4-12-47-2_node_17",
      "target": "R4-12-47-2_node_76"
    },
    {
      "eclass": "overhead_line",
      "ename": "R4-12-47-2_ol_50",
      "edata": {
        "phases": "CN",
        "from": "R4-12-47-2_node_17",
        "to": "R4-12-47-2_node_241",
        "length": "183.739",
        "configuration": "line_configuration:35"
      },
      "source": "R4-12-47-2_node_17",
      "target": "R4-12-47-2_node_241"
    },
    {
      "eclass": "underground_line",
      "ename": "R4-12-47-2_ul_19",
      "edata": {
        "phases": "BN",
        "from": "R4-12-47-2_node_75",
        "to": "R4-12-47-2_node_127",
        "length": "164.984",
        "configuration": "line_configuration:39"
      },
      "source": "R4-12-47-2_node_75",
      "target": "R4-12-47-2_node_127"
    },
    {
      "eclass": "underground_line",
      "ename": "R4-12-47-2_ul_21",
      "edata": {
        "phases": "CN",
        "from": "R4-12-47-2_node_76",
        "to": "R4-12-47-2_node_128",
        "length": "278.199",
        "configuration": "line_configuration:37"
      },
      "source": "R4-12-47-2_node_76",
      "target": "R4-12-47-2_node_128"
    },
    {
      "eclass": "fuse",
      "ename": "R4-12-47-2_fuse_19",
      "edata": {
        "phases": "AN",
        "from": "R4-12-47-2_node_24",
        "to": "R4-12-47-2_node_92",
        "current_limit": "40",
        "status": "CLOSED",
        "mean_replacement_time": "3600"
      },
      "source": "R4-12-47-2_node_24",
      "target": "R4-12-47-2_node_92"
    },
    {
      "eclass": "fuse",
      "ename": "R4-12-47-2_fuse_20",
      "edata": {
        "phases": "ABCN",
        "from": "R4-12-47-2_node_24",
        "to": "R4-12-47-2_node_93",
        "current_limit": "40",
        "status": "CLOSED",
        "mean_replacement_time": "3600"
      },
      "source": "R4-12-47-2_node_24",
      "target": "R4-12-47-2_node_93"
    },
    {
      "eclass": "overhead_line",
      "ename": "R4-12-47-2_ol_47",
      "edata": {
        "phases": "ABCN",
        "from": "R4-12-47-2_node_24",
        "to": "R4-12-47-2_node_25",
        "length": "70.847",
        "configuration": "line_configuration:44"
      },
      "source": "R4-12-47-2_node_24",
      "target": "R4-12-47-2_node_25"
    },
    {
      "eclass": "overhead_line",
      "ename": "R4-12-47-2_ol_67",
      "edata": {
        "phases": "ABCN",
        "from": "R4-12-47-2_node_23",
        "to": "R4-12-47-2_node_24",
        "length": "205.582",
        "configuration": "line_configuration:44"
      },
      "source": "R4-12-47-2_node_24",
      "target": "R4-12-47-2_node_23"
    },
    {
      "eclass": "underground_line",
      "ename": "R4-12-47-2_ul_27",
      "edata": {
        "phases": "AN",
        "from": "R4-12-47-2_node_92",
        "to": "R4-12-47-2_node_143",
        "length": "16.001",
        "configuration": "line_configuration:38"
      },
      "source": "R4-12-47-2_node_92",
      "target": "R4-12-47-2_node_143"
    },
    {
      "eclass": "underground_line",
      "ename": "R4-12-47-2_ul_28",
      "edata": {
        "phases": "ABCN",
        "from": "R4-12-47-2_node_93",
        "to": "R4-12-47-2_node_261",
        "length": "56.103",
        "configuration": "line_configuration:40"
      },
      "source": "R4-12-47-2_node_93",
      "target": "R4-12-47-2_node_261"
    },
    {
      "eclass": "fuse",
      "ename": "R4-12-47-2_fuse_21",
      "edata": {
        "phases": "ABCN",
        "from": "R4-12-47-2_node_25",
        "to": "R4-12-47-2_node_94",
        "current_limit": "40",
        "status": "CLOSED",
        "mean_replacement_time": "3600"
      },
      "source": "R4-12-47-2_node_25",
      "target": "R4-12-47-2_node_94"
    },
    {
      "eclass": "fuse",
      "ename": "R4-12-47-2_fuse_22",
      "edata": {
        "phases": "AN",
        "from": "R4-12-47-2_node_25",
        "to": "R4-12-47-2_node_95",
        "current_limit": "40",
        "status": "CLOSED",
        "mean_replacement_time": "3600"
      },
      "source": "R4-12-47-2_node_25",
      "target": "R4-12-47-2_node_95"
    },
    {
      "eclass": "overhead_line",
      "ename": "R4-12-47-2_ol_39",
      "edata": {
        "phases": "ABCN",
        "from": "R4-12-47-2_node_25",
        "to": "R4-12-47-2_node_248",
        "length": "40.191",
        "configuration": "line_configuration:44"
      },
      "source": "R4-12-47-2_node_25",
      "target": "R4-12-47-2_node_248"
    },
    {
      "eclass": "underground_line",
      "ename": "R4-12-47-2_ul_29",
      "edata": {
        "phases": "ABCN",
        "from": "R4-12-47-2_node_94",
        "to": "R4-12-47-2_node_262",
        "length": "105.103",
        "configuration": "line_configuration:40"
      },
      "source": "R4-12-47-2_node_94",
      "target": "R4-12-47-2_node_262"
    },
    {
      "eclass": "underground_line",
      "ename": "R4-12-47-2_ul_30",
      "edata": {
        "phases": "AN",
        "from": "R4-12-47-2_node_95",
        "to": "R4-12-47-2_node_144",
        "length": "30.870",
        "configuration": "line_configuration:38"
      },
      "source": "R4-12-47-2_node_95",
      "target": "R4-12-47-2_node_144"
    },
    {
      "eclass": "fuse",
      "ename": "R4-12-47-2_fuse_23",
      "edata": {
        "phases": "BN",
        "from": "R4-12-47-2_node_11",
        "to": "R4-12-47-2_node_96",
        "current_limit": "40",
        "status": "CLOSED",
        "mean_replacement_time": "3600"
      },
      "source": "R4-12-47-2_node_11",
      "target": "R4-12-47-2_node_96"
    },
    {
      "eclass": "fuse",
      "ename": "R4-12-47-2_fuse_24",
      "edata": {
        "phases": "BN",
        "from": "R4-12-47-2_node_11",
        "to": "R4-12-47-2_node_97",
        "current_limit": "40",
        "status": "CLOSED",
        "mean_replacement_time": "3600"
      },
      "source": "R4-12-47-2_node_11",
      "target": "R4-12-47-2_node_97"
    },
    {
      "eclass": "overhead_line",
      "ename": "R4-12-47-2_ol_48",
      "edata": {
        "phases": "BN",
        "from": "R4-12-47-2_node_252",
        "to": "R4-12-47-2_node_11",
        "length": "52.263",
        "configuration": "line_configuration:32"
      },
      "source": "R4-12-47-2_node_11",
      "target": "R4-12-47-2_node_252"
    },
    {
      "eclass": "underground_line",
      "ename": "R4-12-47-2_ul_31",
      "edata": {
        "phases": "BN",
        "from": "R4-12-47-2_node_96",
        "to": "R4-12-47-2_node_147",
        "length": "113.014",
        "configuration": "line_configuration:39"
      },
      "source": "R4-12-47-2_node_96",
      "target": "R4-12-47-2_node_147"
    },
    {
      "eclass": "underground_line",
      "ename": "R4-12-47-2_ul_35",
      "edata": {
        "phases": "BN",
        "from": "R4-12-47-2_node_97",
        "to": "R4-12-47-2_node_152",
        "length": "270.158",
        "configuration": "line_configuration:39"
      },
      "source": "R4-12-47-2_node_97",
      "target": "R4-12-47-2_node_152"
    },
    {
      "eclass": "underground_line",
      "ename": "R4-12-47-2_ul_49",
      "edata": {
        "phases": "BN",
        "from": "R4-12-47-2_node_70",
        "to": "R4-12-47-2_node_123",
        "length": "805.192",
        "configuration": "line_configuration:50"
      },
      "source": "R4-12-47-2_node_70",
      "target": "R4-12-47-2_node_123"
    },
    {
      "eclass": "fuse",
      "ename": "R4-12-47-2_fuse_26",
      "edata": {
        "phases": "AN",
        "from": "R4-12-47-2_node_41",
        "to": "R4-12-47-2_node_77",
        "current_limit": "100",
        "status": "CLOSED",
        "mean_replacement_time": "3600"
      },
      "source": "R4-12-47-2_node_41",
      "target": "R4-12-47-2_node_77"
    },
    {
      "eclass": "fuse",
      "ename": "R4-12-47-2_fuse_27",
      "edata": {
        "phases": "BN",
        "from": "R4-12-47-2_node_41",
        "to": "R4-12-47-2_node_83",
        "current_limit": "100",
        "status": "CLOSED",
        "mean_replacement_time": "3600"
      },
      "source": "R4-12-47-2_node_41",
      "target": "R4-12-47-2_node_83"
    },
    {
      "eclass": "fuse",
      "ename": "R4-12-47-2_fuse_28",
      "edata": {
        "phases": "CN",
        "from": "R4-12-47-2_node_41",
        "to": "R4-12-47-2_node_86",
        "current_limit": "100",
        "status": "CLOSED",
        "mean_replacement_time": "3600"
      },
      "source": "R4-12-47-2_node_41",
      "target": "R4-12-47-2_node_86"
    },
    {
      "eclass": "underground_line",
      "ename": "R4-12-47-2_ul_51",
      "edata": {
        "phases": "ABCN",
        "from": "R4-12-47-2_node_63",
        "to": "R4-12-47-2_node_41",
        "length": "18.500",
        "configuration": "line_configuration:52"
      },
      "source": "R4-12-47-2_node_41",
      "target": "R4-12-47-2_node_63"
    },
    {
      "eclass": "underground_line",
      "ename": "R4-12-47-2_ul_59",
      "edata": {
        "phases": "AN",
        "from": "R4-12-47-2_node_77",
        "to": "R4-12-47-2_node_136",
        "length": "195.413",
        "configuration": "line_configuration:38"
      },
      "source": "R4-12-47-2_node_77",
      "target": "R4-12-47-2_node_136"
    },
    {
      "eclass": "underground_line",
      "ename": "R4-12-47-2_ul_63",
      "edata": {
        "phases": "BN",
        "from": "R4-12-47-2_node_83",
        "to": "R4-12-47-2_node_36",
        "length": "336.937",
        "configuration": "line_configuration:50"
      },
      "source": "R4-12-47-2_node_83",
      "target": "R4-12-47-2_node_36"
    },
    {
      "eclass": "underground_line",
      "ename": "R4-12-47-2_ul_64",
      "edata": {
        "phases": "CN",
        "from": "R4-12-47-2_node_86",
        "to": "R4-12-47-2_node_39",
        "length": "337.611",
        "configuration": "line_configuration:53"
      },
      "source": "R4-12-47-2_node_86",
      "target": "R4-12-47-2_node_39"
    },
    {
      "eclass": "overhead_line",
      "ename": "R4-12-47-2_ol_1",
      "edata": {
        "phases": "CN",
        "from": "R4-12-47-2_node_49",
        "to": "R4-12-47-2_node_104",
        "length": "151.389",
        "configuration": "line_configuration:26"
      },
      "source": "R4-12-47-2_node_49",
      "target": "R4-12-47-2_node_104"
    },
    {
      "eclass": "overhead_line",
      "ename": "R4-12-47-2_ol_2",
      "edata": {
        "phases": "CN",
        "from": "R4-12-47-2_node_49",
        "to": "R4-12-47-2_node_48",
        "length": "98.908",
        "configuration": "line_configuration:27"
      },
      "source": "R4-12-47-2_node_49",
      "target": "R4-12-47-2_node_48"
    },
    {
      "eclass": "overhead_line",
      "ename": "R4-12-47-2_ol_34",
      "edata": {
        "phases": "CN",
        "from": "R4-12-47-2_node_49",
        "to": "R4-12-47-2_node_50",
        "length": "61.740",
        "configuration": "line_configuration:35"
      },
      "source": "R4-12-47-2_node_49",
      "target": "R4-12-47-2_node_50"
    },
    {
      "eclass": "transformer",
      "ename": "R4-12-47-2_xfmr_1",
      "edata": {
        "phases": "CS",
        "from": "R4-12-47-2_node_104",
        "to": "R4-12-47-2_tn_1",
        "configuration": "XF1_POLETOP_CS_10"
      },
      "source": "R4-12-47-2_node_104",
      "target": "R4-12-47-2_tn_1"
    },
    {
      "eclass": "overhead_line",
      "ename": "R4-12-47-2_ol_7",
      "edata": {
        "phases": "CN",
        "from": "R4-12-47-2_node_48",
        "to": "R4-12-47-2_node_227",
        "length": "83.159",
        "configuration": "line_configuration:27"
      },
      "source": "R4-12-47-2_node_48",
      "target": "R4-12-47-2_node_227"
    },
    {
      "eclass": "overhead_line",
      "ename": "R4-12-47-2_ol_3",
      "edata": {
        "phases": "CN",
        "from": "R4-12-47-2_node_51",
        "to": "R4-12-47-2_node_103",
        "length": "117.873",
        "configuration": "line_configuration:28"
      },
      "source": "R4-12-47-2_node_51",
      "target": "R4-12-47-2_node_103"
    },
    {
      "eclass": "overhead_line",
      "ename": "R4-12-47-2_ol_49",
      "edata": {
        "phases": "CN",
        "from": "R4-12-47-2_node_239",
        "to": "R4-12-47-2_node_51",
        "length": "208.056",
        "configuration": "line_configuration:28"
      },
      "source": "R4-12-47-2_node_51",
      "target": "R4-12-47-2_node_239"
    },
    {
      "eclass": "transformer",
      "ename": "R4-12-47-2_xfmr_2",
      "edata": {
        "phases": "CS",
        "from": "R4-12-47-2_node_103",
        "to": "R4-12-47-2_tn_2",
        "configuration": "XF1_POLETOP_CS_10"
      },
      "source": "R4-12-47-2_node_103",
      "target": "R4-12-47-2_tn_2"
    },
    {
      "eclass": "transformer",
      "ename": "R4-12-47-2_xfmr_177",
      "edata": {
        "phases": "AN",
        "from": "R4-12-47-2_node_232",
        "to": "R4-12-47-2_meter_1",
        "configuration": "XF1_POLETOP_AN_10"
      },
      "source": "R4-12-47-2_node_232",
      "target": "R4-12-47-2_meter_1"
    },
    {
      "eclass": "overhead_line",
      "ename": "R4-12-47-2_ol_5",
      "edata": {
        "phases": "ABN",
        "from": "R4-12-47-2_node_16",
        "to": "R4-12-47-2_node_235",
        "length": "109.076",
        "configuration": "line_configuration:30"
      },
      "source": "R4-12-47-2_node_16",
      "target": "R4-12-47-2_node_235"
    },
    {
      "eclass": "overhead_line",
      "ename": "R4-12-47-2_ol_6",
      "edata": {
        "phases": "ABN",
        "from": "R4-12-47-2_node_16",
        "to": "R4-12-47-2_node_233",
        "length": "319.354",
        "configuration": "line_configuration:31"
      },
      "source": "R4-12-47-2_node_16",
      "target": "R4-12-47-2_node_233"
    },
    {
      "eclass": "overhead_line",
      "ename": "R4-12-47-2_ol_83",
      "edata": {
        "phases": "ABCN",
        "from": "R4-12-47-2_node_16",
        "to": "R4-12-47-2_node_238",
        "length": "201.275",
        "configuration": "line_configuration:41"
      },
      "source": "R4-12-47-2_node_16",
      "target": "R4-12-47-2_node_238"
    },
    {
      "eclass": "transformer",
      "ename": "R4-12-47-2_xfmr_3",
      "edata": {
        "phases": "AS",
        "from": "R4-12-47-2_node_235",
        "to": "R4-12-47-2_tn_3",
        "configuration": "XF1_POLETOP_AS_15"
      },
      "source": "R4-12-47-2_node_235",
      "target": "R4-12-47-2_tn_3"
    },
    {
      "eclass": "transformer",
      "ename": "R4-12-47-2_xfmr_4",
      "edata": {
        "phases": "BS",
        "from": "R4-12-47-2_node_235",
        "to": "R4-12-47-2_tn_4",
        "configuration": "XF1_POLETOP_BS_15"
      },
      "source": "R4-12-47-2_node_235",
      "target": "R4-12-47-2_tn_4"
    },
    {
      "eclass": "transformer",
      "ename": "R4-12-47-2_xfmr_178",
      "edata": {
        "phases": "ABN",
        "from": "R4-12-47-2_node_233",
        "to": "R4-12-47-2_meter_2",
        "configuration": "XF2_POLETOP_ABN_30"
      },
      "source": "R4-12-47-2_node_233",
      "target": "R4-12-47-2_meter_2"
    },
    {
      "eclass": "transformer",
      "ename": "R4-12-47-2_xfmr_5",
      "edata": {
        "phases": "CS",
        "from": "R4-12-47-2_node_227",
        "to": "R4-12-47-2_tn_5",
        "configuration": "XF1_POLETOP_CS_10"
      },
      "source": "R4-12-47-2_node_227",
      "target": "R4-12-47-2_tn_5"
    },
    {
      "eclass": "overhead_line",
      "ename": "R4-12-47-2_ol_8",
      "edata": {
        "phases": "AN",
        "from": "R4-12-47-2_node_221",
        "to": "R4-12-47-2_node_222",
        "length": "151.970",
        "configuration": "line_configuration:29"
      },
      "source": "R4-12-47-2_node_221",
      "target": "R4-12-47-2_node_222"
    },
    {
      "eclass": "transformer",
      "ename": "R4-12-47-2_xfmr_7",
      "edata": {
        "phases": "AS",
        "from": "R4-12-47-2_node_221",
        "to": "R4-12-47-2_tn_7",
        "configuration": "XF1_POLETOP_AS_10"
      },
      "source": "R4-12-47-2_node_221",
      "target": "R4-12-47-2_tn_7"
    },
    {
      "eclass": "transformer",
      "ename": "R4-12-47-2_xfmr_6",
      "edata": {
        "phases": "AS",
        "from": "R4-12-47-2_node_222",
        "to": "R4-12-47-2_tn_6",
        "configuration": "XF1_POLETOP_AS_10"
      },
      "source": "R4-12-47-2_node_222",
      "target": "R4-12-47-2_tn_6"
    },
    {
      "eclass": "overhead_line",
      "ename": "R4-12-47-2_ol_10",
      "edata": {
        "phases": "BN",
        "from": "R4-12-47-2_node_225",
        "to": "R4-12-47-2_node_98",
        "length": "344.945",
        "configuration": "line_configuration:32"
      },
      "source": "R4-12-47-2_node_225",
      "target": "R4-12-47-2_node_98"
    },
    {
      "eclass": "overhead_line",
      "ename": "R4-12-47-2_ol_13",
      "edata": {
        "phases": "BN",
        "from": "R4-12-47-2_node_236",
        "to": "R4-12-47-2_node_225",
        "length": "239.410",
        "configuration": "line_configuration:32"
      },
      "source": "R4-12-47-2_node_225",
      "target": "R4-12-47-2_node_236"
    },
    {
      "eclass": "overhead_line",
      "ename": "R4-12-47-2_ol_14",
      "edata": {
        "phases": "BN",
        "from": "R4-12-47-2_node_225",
        "to": "R4-12-47-2_node_226",
        "length": "212.604",
        "configuration": "line_configuration:32"
      },
      "source": "R4-12-47-2_node_225",
      "target": "R4-12-47-2_node_226"
    },
    {
      "eclass": "transformer",
      "ename": "R4-12-47-2_xfmr_181",
      "edata": {
        "phases": "BN",
        "from": "R4-12-47-2_node_225",
        "to": "R4-12-47-2_meter_5",
        "configuration": "XF1_POLETOP_BN_5"
      },
      "source": "R4-12-47-2_node_225",
      "target": "R4-12-47-2_meter_5"
    },
    {
      "eclass": "transformer",
      "ename": "R4-12-47-2_xfmr_179",
      "edata": {
        "phases": "BN",
        "from": "R4-12-47-2_node_98",
        "to": "R4-12-47-2_meter_3",
        "configuration": "XF1_POLETOP_BN_10"
      },
      "source": "R4-12-47-2_node_98",
      "target": "R4-12-47-2_meter_3"
    },
    {
      "eclass": "transformer",
      "ename": "R4-12-47-2_xfmr_8",
      "edata": {
        "phases": "CS",
        "from": "R4-12-47-2_node_258",
        "to": "R4-12-47-2_tn_8",
        "configuration": "XF1_POLETOP_CS_5"
      },
      "source": "R4-12-47-2_node_258",
      "target": "R4-12-47-2_tn_8"
    },
    {
      "eclass": "transformer",
      "ename": "R4-12-47-2_xfmr_180",
      "edata": {
        "phases": "BN",
        "from": "R4-12-47-2_node_236",
        "to": "R4-12-47-2_meter_4",
        "configuration": "XF1_POLETOP_BN_10"
      },
      "source": "R4-12-47-2_node_236",
      "target": "R4-12-47-2_meter_4"
    },
    {
      "eclass": "transformer",
      "ename": "R4-12-47-2_xfmr_182",
      "edata": {
        "phases": "BN",
        "from": "R4-12-47-2_node_226",
        "to": "R4-12-47-2_meter_6",
        "configuration": "XF1_POLETOP_BN_5"
      },
      "source": "R4-12-47-2_node_226",
      "target": "R4-12-47-2_meter_6"
    },
    {
      "eclass": "overhead_line",
      "ename": "R4-12-47-2_ol_16",
      "edata": {
        "phases": "BN",
        "from": "R4-12-47-2_node_220",
        "to": "R4-12-47-2_node_224",
        "length": "218.660",
        "configuration": "line_configuration:32"
      },
      "source": "R4-12-47-2_node_220",
      "target": "R4-12-47-2_node_224"
    },
    {
      "eclass": "transformer",
      "ename": "R4-12-47-2_xfmr_9",
      "edata": {
        "phases": "BS",
        "from": "R4-12-47-2_node_220",
        "to": "R4-12-47-2_tn_9",
        "configuration": "XF1_POLETOP_BS_5"
      },
      "source": "R4-12-47-2_node_220",
      "target": "R4-12-47-2_tn_9"
    },
    {
      "eclass": "transformer",
      "ename": "R4-12-47-2_xfmr_183",
      "edata": {
        "phases": "BN",
        "from": "R4-12-47-2_node_224",
        "to": "R4-12-47-2_meter_7",
        "configuration": "XF1_POLETOP_BN_5"
      },
      "source": "R4-12-47-2_node_224",
      "target": "R4-12-47-2_meter_7"
    },
    {
      "eclass": "overhead_line",
      "ename": "R4-12-47-2_ol_18",
      "edata": {
        "phases": "ABCN",
        "from": "R4-12-47-2_node_229",
        "to": "R4-12-47-2_node_240",
        "length": "315.315",
        "configuration": "line_configuration:33"
      },
      "source": "R4-12-47-2_node_229",
      "target": "R4-12-47-2_node_240"
    },
    {
      "eclass": "transformer",
      "ename": "R4-12-47-2_xfmr_10",
      "edata": {
        "phases": "AS",
        "from": "R4-12-47-2_node_229",
        "to": "R4-12-47-2_tn_10",
        "configuration": "XF1_POLETOP_AS_10"
      },
      "source": "R4-12-47-2_node_229",
      "target": "R4-12-47-2_tn_10"
    },
    {
      "eclass": "transformer",
      "ename": "R4-12-47-2_xfmr_11",
      "edata": {
        "phases": "BS",
        "from": "R4-12-47-2_node_229",
        "to": "R4-12-47-2_tn_11",
        "configuration": "XF1_POLETOP_BS_10"
      },
      "source": "R4-12-47-2_node_229",
      "target": "R4-12-47-2_tn_11"
    },
    {
      "eclass": "transformer",
      "ename": "R4-12-47-2_xfmr_12",
      "edata": {
        "phases": "CS",
        "from": "R4-12-47-2_node_229",
        "to": "R4-12-47-2_tn_12",
        "configuration": "XF1_POLETOP_CS_10"
      },
      "source": "R4-12-47-2_node_229",
      "target": "R4-12-47-2_tn_12"
    },
    {
      "eclass": "transformer",
      "ename": "R4-12-47-2_xfmr_13",
      "edata": {
        "phases": "AS",
        "from": "R4-12-47-2_node_240",
        "to": "R4-12-47-2_tn_13",
        "configuration": "XF1_POLETOP_AS_5"
      },
      "source": "R4-12-47-2_node_240",
      "target": "R4-12-47-2_tn_13"
    },
    {
      "eclass": "transformer",
      "ename": "R4-12-47-2_xfmr_14",
      "edata": {
        "phases": "BS",
        "from": "R4-12-47-2_node_240",
        "to": "R4-12-47-2_tn_14",
        "configuration": "XF1_POLETOP_BS_5"
      },
      "source": "R4-12-47-2_node_240",
      "target": "R4-12-47-2_tn_14"
    },
    {
      "eclass": "transformer",
      "ename": "R4-12-47-2_xfmr_15",
      "edata": {
        "phases": "CS",
        "from": "R4-12-47-2_node_240",
        "to": "R4-12-47-2_tn_15",
        "configuration": "XF1_POLETOP_CS_10"
      },
      "source": "R4-12-47-2_node_240",
      "target": "R4-12-47-2_tn_15"
    },
    {
      "eclass": "transformer",
      "ename": "R4-12-47-2_xfmr_16",
      "edata": {
        "phases": "CS",
        "from": "R4-12-47-2_node_105",
        "to": "R4-12-47-2_tn_16",
        "configuration": "XF1_POLETOP_CS_5"
      },
      "source": "R4-12-47-2_node_105",
      "target": "R4-12-47-2_tn_16"
    },
    {
      "eclass": "overhead_line",
      "ename": "R4-12-47-2_ol_22",
      "edata": {
        "phases": "CN",
        "from": "R4-12-47-2_node_109",
        "to": "R4-12-47-2_node_108",
        "length": "221.119",
        "configuration": "line_configuration:26"
      },
      "source": "R4-12-47-2_node_109",
      "target": "R4-12-47-2_node_108"
    },
    {
      "eclass": "transformer",
      "ename": "R4-12-47-2_xfmr_17",
      "edata": {
        "phases": "CS",
        "from": "R4-12-47-2_node_109",
        "to": "R4-12-47-2_tn_17",
        "configuration": "XF1_POLETOP_CS_10"
      },
      "source": "R4-12-47-2_node_109",
      "target": "R4-12-47-2_tn_17"
    },
    {
      "eclass": "overhead_line",
      "ename": "R4-12-47-2_ol_23",
      "edata": {
        "phases": "CN",
        "from": "R4-12-47-2_node_108",
        "to": "R4-12-47-2_node_107",
        "length": "277.836",
        "configuration": "line_configuration:26"
      },
      "source": "R4-12-47-2_node_108",
      "target": "R4-12-47-2_node_107"
    },
    {
      "eclass": "transformer",
      "ename": "R4-12-47-2_xfmr_18",
      "edata": {
        "phases": "CS",
        "from": "R4-12-47-2_node_108",
        "to": "R4-12-47-2_tn_18",
        "configuration": "XF1_POLETOP_CS_5"
      },
      "source": "R4-12-47-2_node_108",
      "target": "R4-12-47-2_tn_18"
    },
    {
      "eclass": "overhead_line",
      "ename": "R4-12-47-2_ol_24",
      "edata": {
        "phases": "CN",
        "from": "R4-12-47-2_node_107",
        "to": "R4-12-47-2_node_46",
        "length": "91.954",
        "configuration": "line_configuration:26"
      },
      "source": "R4-12-47-2_node_107",
      "target": "R4-12-47-2_node_46"
    },
    {
      "eclass": "transformer",
      "ename": "R4-12-47-2_xfmr_19",
      "edata": {
        "phases": "CS",
        "from": "R4-12-47-2_node_107",
        "to": "R4-12-47-2_tn_19",
        "configuration": "XF1_POLETOP_CS_15"
      },
      "source": "R4-12-47-2_node_107",
      "target": "R4-12-47-2_tn_19"
    },
    {
      "eclass": "overhead_line",
      "ename": "R4-12-47-2_ol_56",
      "edata": {
        "phases": "CN",
        "from": "R4-12-47-2_node_46",
        "to": "R4-12-47-2_node_228",
        "length": "61.461",
        "configuration": "line_configuration:26"
      },
      "source": "R4-12-47-2_node_46",
      "target": "R4-12-47-2_node_228"
    },
    {
      "eclass": "overhead_line",
      "ename": "R4-12-47-2_ol_28",
      "edata": {
        "phases": "CN",
        "from": "R4-12-47-2_node_34",
        "to": "R4-12-47-2_node_99",
        "length": "82.731",
        "configuration": "line_configuration:35"
      },
      "source": "R4-12-47-2_node_34",
      "target": "R4-12-47-2_node_99"
    },
    {
      "eclass": "overhead_line",
      "ename": "R4-12-47-2_ol_60",
      "edata": {
        "phases": "CN",
        "from": "R4-12-47-2_node_250",
        "to": "R4-12-47-2_node_254",
        "length": "626.563",
        "configuration": "line_configuration:35"
      },
      "source": "R4-12-47-2_node_250",
      "target": "R4-12-47-2_node_254"
    },
    {
      "eclass": "transformer",
      "ename": "R4-12-47-2_xfmr_20",
      "edata": {
        "phases": "AS",
        "from": "R4-12-47-2_node_250",
        "to": "R4-12-47-2_tn_20",
        "configuration": "XF1_POLETOP_AS_10"
      },
      "source": "R4-12-47-2_node_250",
      "target": "R4-12-47-2_tn_20"
    },
    {
      "eclass": "transformer",
      "ename": "R4-12-47-2_xfmr_21",
      "edata": {
        "phases": "CS",
        "from": "R4-12-47-2_node_250",
        "to": "R4-12-47-2_tn_21",
        "configuration": "XF1_POLETOP_CS_10"
      },
      "source": "R4-12-47-2_node_250",
      "target": "R4-12-47-2_tn_21"
    },
    {
      "eclass": "overhead_line",
      "ename": "R4-12-47-2_ol_27",
      "edata": {
        "phases": "ABCN",
        "from": "R4-12-47-2_node_67",
        "to": "R4-12-47-2_node_27",
        "length": "23.710",
        "configuration": "line_configuration:41"
      },
      "source": "R4-12-47-2_node_67",
      "target": "R4-12-47-2_node_27"
    },
    {
      "eclass": "switch",
      "ename": "R4-12-47-2_switch_10",
      "edata": {
        "phases": "ABCN",
        "from": "R4-12-47-2_node_263",
        "to": "R4-12-47-2_node_67",
        "status": "CLOSED"
      },
      "source": "R4-12-47-2_node_67",
      "target": "R4-12-47-2_node_263"
    },
    {
      "eclass": "overhead_line",
      "ename": "R4-12-47-2_ol_52",
      "edata": {
        "phases": "ABCN",
        "from": "R4-12-47-2_node_27",
        "to": "R4-12-47-2_node_26",
        "length": "34.606",
        "configuration": "line_configuration:42"
      },
      "source": "R4-12-47-2_node_27",
      "target": "R4-12-47-2_node_26"
    },
    {
      "eclass": "switch",
      "ename": "R4-12-47-2_switch_4",
      "edata": {
        "phases": "ABCN",
        "from": "R4-12-47-2_node_27",
        "to": "R4-12-47-2_node_64",
        "status": "CLOSED"
      },
      "source": "R4-12-47-2_node_27",
      "target": "R4-12-47-2_node_64"
    },
    {
      "eclass": "overhead_line",
      "ename": "R4-12-47-2_ol_29",
      "edata": {
        "phases": "CN",
        "from": "R4-12-47-2_node_99",
        "to": "R4-12-47-2_node_106",
        "length": "266.226",
        "configuration": "line_configuration:35"
      },
      "source": "R4-12-47-2_node_99",
      "target": "R4-12-47-2_node_106"
    },
    {
      "eclass": "transformer",
      "ename": "R4-12-47-2_xfmr_55",
      "edata": {
        "phases": "CS",
        "from": "R4-12-47-2_node_99",
        "to": "R4-12-47-2_tn_55",
        "configuration": "XF1_PADMOUNT_CS_10"
      },
      "source": "R4-12-47-2_node_99",
      "target": "R4-12-47-2_tn_55"
    },
    {
      "eclass": "overhead_line",
      "ename": "R4-12-47-2_ol_30",
      "edata": {
        "phases": "CN",
        "from": "R4-12-47-2_node_106",
        "to": "R4-12-47-2_node_100",
        "length": "213.624",
        "configuration": "line_configuration:35"
      },
      "source": "R4-12-47-2_node_106",
      "target": "R4-12-47-2_node_100"
    },
    {
      "eclass": "transformer",
      "ename": "R4-12-47-2_xfmr_56",
      "edata": {
        "phases": "CS",
        "from": "R4-12-47-2_node_106",
        "to": "R4-12-47-2_tn_56",
        "configuration": "XF1_PADMOUNT_CS_5"
      },
      "source": "R4-12-47-2_node_106",
      "target": "R4-12-47-2_tn_56"
    },
    {
      "eclass": "overhead_line",
      "ename": "R4-12-47-2_ol_31",
      "edata": {
        "phases": "CN",
        "from": "R4-12-47-2_node_100",
        "to": "R4-12-47-2_node_102",
        "length": "302.630",
        "configuration": "line_configuration:35"
      },
      "source": "R4-12-47-2_node_100",
      "target": "R4-12-47-2_node_102"
    },
    {
      "eclass": "transformer",
      "ename": "R4-12-47-2_xfmr_57",
      "edata": {
        "phases": "CS",
        "from": "R4-12-47-2_node_100",
        "to": "R4-12-47-2_tn_57",
        "configuration": "XF1_PADMOUNT_CS_5"
      },
      "source": "R4-12-47-2_node_100",
      "target": "R4-12-47-2_tn_57"
    },
    {
      "eclass": "transformer",
      "ename": "R4-12-47-2_xfmr_58",
      "edata": {
        "phases": "CS",
        "from": "R4-12-47-2_node_102",
        "to": "R4-12-47-2_tn_58",
        "configuration": "XF1_PADMOUNT_CS_5"
      },
      "source": "R4-12-47-2_node_102",
      "target": "R4-12-47-2_tn_58"
    },
    {
      "eclass": "overhead_line",
      "ename": "R4-12-47-2_ol_54",
      "edata": {
        "phases": "CN",
        "from": "R4-12-47-2_node_50",
        "to": "R4-12-47-2_node_239",
        "length": "200.912",
        "configuration": "line_configuration:35"
      },
      "source": "R4-12-47-2_node_50",
      "target": "R4-12-47-2_node_239"
    },
    {
      "eclass": "overhead_line",
      "ename": "R4-12-47-2_ol_35",
      "edata": {
        "phases": "ABCN",
        "from": "R4-12-47-2_node_35",
        "to": "R4-12-47-2_node_111",
        "length": "232.410",
        "configuration": "line_configuration:43"
      },
      "source": "R4-12-47-2_node_35",
      "target": "R4-12-47-2_node_111"
    },
    {
      "eclass": "transformer",
      "ename": "R4-12-47-2_xfmr_59",
      "edata": {
        "phases": "AS",
        "from": "R4-12-47-2_node_111",
        "to": "R4-12-47-2_tn_59",
        "configuration": "XF1_PADMOUNT_AS_5"
      },
      "source": "R4-12-47-2_node_111",
      "target": "R4-12-47-2_tn_59"
    },
    {
      "eclass": "transformer",
      "ename": "R4-12-47-2_xfmr_60",
      "edata": {
        "phases": "BS",
        "from": "R4-12-47-2_node_111",
        "to": "R4-12-47-2_tn_60",
        "configuration": "XF1_PADMOUNT_BS_5"
      },
      "source": "R4-12-47-2_node_111",
      "target": "R4-12-47-2_tn_60"
    },
    {
      "eclass": "transformer",
      "ename": "R4-12-47-2_xfmr_61",
      "edata": {
        "phases": "CS",
        "from": "R4-12-47-2_node_111",
        "to": "R4-12-47-2_tn_61",
        "configuration": "XF1_PADMOUNT_CS_5"
      },
      "source": "R4-12-47-2_node_111",
      "target": "R4-12-47-2_tn_61"
    },
    {
      "eclass": "overhead_line",
      "ename": "R4-12-47-2_ol_38",
      "edata": {
        "phases": "ABCN",
        "from": "R4-12-47-2_node_101",
        "to": "R4-12-47-2_node_40",
        "length": "91.809",
        "configuration": "line_configuration:43"
      },
      "source": "R4-12-47-2_node_101",
      "target": "R4-12-47-2_node_40"
    },
    {
      "eclass": "transformer",
      "ename": "R4-12-47-2_xfmr_65",
      "edata": {
        "phases": "AS",
        "from": "R4-12-47-2_node_101",
        "to": "R4-12-47-2_tn_65",
        "configuration": "XF1_PADMOUNT_AS_5"
      },
      "source": "R4-12-47-2_node_101",
      "target": "R4-12-47-2_tn_65"
    },
    {
      "eclass": "transformer",
      "ename": "R4-12-47-2_xfmr_66",
      "edata": {
        "phases": "BS",
        "from": "R4-12-47-2_node_101",
        "to": "R4-12-47-2_tn_66",
        "configuration": "XF1_PADMOUNT_BS_25"
      },
      "source": "R4-12-47-2_node_101",
      "target": "R4-12-47-2_tn_66"
    },
    {
      "eclass": "transformer",
      "ename": "R4-12-47-2_xfmr_67",
      "edata": {
        "phases": "CS",
        "from": "R4-12-47-2_node_101",
        "to": "R4-12-47-2_tn_67",
        "configuration": "XF1_PADMOUNT_CS_5"
      },
      "source": "R4-12-47-2_node_101",
      "target": "R4-12-47-2_tn_67"
    },
    {
      "eclass": "transformer",
      "ename": "R4-12-47-2_xfmr_188",
      "edata": {
        "phases": "ABCN",
        "from": "R4-12-47-2_node_248",
        "to": "R4-12-47-2_meter_12",
        "configuration": "XF3_PADMOUNT_ABCN_30"
      },
      "source": "R4-12-47-2_node_248",
      "target": "R4-12-47-2_meter_12"
    },
    {
      "eclass": "overhead_line",
      "ename": "R4-12-47-2_ol_40",
      "edata": {
        "phases": "ABCN",
        "from": "R4-12-47-2_node_13",
        "to": "R4-12-47-2_node_249",
        "length": "364.065",
        "configuration": "line_configuration:43"
      },
      "source": "R4-12-47-2_node_13",
      "target": "R4-12-47-2_node_249"
    },
    {
      "eclass": "overhead_line",
      "ename": "R4-12-47-2_ol_79",
      "edata": {
        "phases": "ABCN",
        "from": "R4-12-47-2_node_238",
        "to": "R4-12-47-2_node_13",
        "length": "23.470",
        "configuration": "line_configuration:41"
      },
      "source": "R4-12-47-2_node_13",
      "target": "R4-12-47-2_node_238"
    },
    {
      "eclass": "transformer",
      "ename": "R4-12-47-2_xfmr_68",
      "edata": {
        "phases": "AS",
        "from": "R4-12-47-2_node_249",
        "to": "R4-12-47-2_tn_68",
        "configuration": "XF1_PADMOUNT_AS_5"
      },
      "source": "R4-12-47-2_node_249",
      "target": "R4-12-47-2_tn_68"
    },
    {
      "eclass": "transformer",
      "ename": "R4-12-47-2_xfmr_69",
      "edata": {
        "phases": "BS",
        "from": "R4-12-47-2_node_249",
        "to": "R4-12-47-2_tn_69",
        "configuration": "XF1_PADMOUNT_BS_15"
      },
      "source": "R4-12-47-2_node_249",
      "target": "R4-12-47-2_tn_69"
    },
    {
      "eclass": "transformer",
      "ename": "R4-12-47-2_xfmr_70",
      "edata": {
        "phases": "CS",
        "from": "R4-12-47-2_node_249",
        "to": "R4-12-47-2_tn_70",
        "configuration": "XF1_PADMOUNT_CS_5"
      },
      "source": "R4-12-47-2_node_249",
      "target": "R4-12-47-2_tn_70"
    },
    {
      "eclass": "overhead_line",
      "ename": "R4-12-47-2_ol_42",
      "edata": {
        "phases": "ABCN",
        "from": "R4-12-47-2_node_252",
        "to": "R4-12-47-2_node_244",
        "length": "634.104",
        "configuration": "line_configuration:43"
      },
      "source": "R4-12-47-2_node_252",
      "target": "R4-12-47-2_node_244"
    },
    {
      "eclass": "overhead_line",
      "ename": "R4-12-47-2_ol_46",
      "edata": {
        "phases": "ABCN",
        "from": "R4-12-47-2_node_253",
        "to": "R4-12-47-2_node_252",
        "length": "187.375",
        "configuration": "line_configuration:43"
      },
      "source": "R4-12-47-2_node_252",
      "target": "R4-12-47-2_node_253"
    },
    {
      "eclass": "overhead_line",
      "ename": "R4-12-47-2_ol_43",
      "edata": {
        "phases": "ABCN",
        "from": "R4-12-47-2_node_244",
        "to": "R4-12-47-2_node_246",
        "length": "1130.440",
        "configuration": "line_configuration:43"
      },
      "source": "R4-12-47-2_node_244",
      "target": "R4-12-47-2_node_246"
    },
    {
      "eclass": "transformer",
      "ename": "R4-12-47-2_xfmr_71",
      "edata": {
        "phases": "AS",
        "from": "R4-12-47-2_node_244",
        "to": "R4-12-47-2_tn_71",
        "configuration": "XF1_PADMOUNT_AS_5"
      },
      "source": "R4-12-47-2_node_244",
      "target": "R4-12-47-2_tn_71"
    },
    {
      "eclass": "transformer",
      "ename": "R4-12-47-2_xfmr_72",
      "edata": {
        "phases": "BS",
        "from": "R4-12-47-2_node_244",
        "to": "R4-12-47-2_tn_72",
        "configuration": "XF1_PADMOUNT_BS_5"
      },
      "source": "R4-12-47-2_node_244",
      "target": "R4-12-47-2_tn_72"
    },
    {
      "eclass": "transformer",
      "ename": "R4-12-47-2_xfmr_73",
      "edata": {
        "phases": "CS",
        "from": "R4-12-47-2_node_244",
        "to": "R4-12-47-2_tn_73",
        "configuration": "XF1_PADMOUNT_CS_5"
      },
      "source": "R4-12-47-2_node_244",
      "target": "R4-12-47-2_tn_73"
    },
    {
      "eclass": "overhead_line",
      "ename": "R4-12-47-2_ol_44",
      "edata": {
        "phases": "ABCN",
        "from": "R4-12-47-2_node_246",
        "to": "R4-12-47-2_node_21",
        "length": "231.168",
        "configuration": "line_configuration:43"
      },
      "source": "R4-12-47-2_node_246",
      "target": "R4-12-47-2_node_21"
    },
    {
      "eclass": "transformer",
      "ename": "R4-12-47-2_xfmr_189",
      "edata": {
        "phases": "ABCN",
        "from": "R4-12-47-2_node_246",
        "to": "R4-12-47-2_meter_13",
        "configuration": "XF3_PADMOUNT_ABCN_30"
      },
      "source": "R4-12-47-2_node_246",
      "target": "R4-12-47-2_meter_13"
    },
    {
      "eclass": "overhead_line",
      "ename": "R4-12-47-2_ol_61",
      "edata": {
        "phases": "ABCN",
        "from": "R4-12-47-2_node_21",
        "to": "R4-12-47-2_node_22",
        "length": "68.605",
        "configuration": "line_configuration:45"
      },
      "source": "R4-12-47-2_node_21",
      "target": "R4-12-47-2_node_22"
    },
    {
      "eclass": "overhead_line",
      "ename": "R4-12-47-2_ol_65",
      "edata": {
        "phases": "ABCN",
        "from": "R4-12-47-2_node_21",
        "to": "R4-12-47-2_node_20",
        "length": "128.808",
        "configuration": "line_configuration:43"
      },
      "source": "R4-12-47-2_node_21",
      "target": "R4-12-47-2_node_20"
    },
    {
      "eclass": "transformer",
      "ename": "R4-12-47-2_xfmr_190",
      "edata": {
        "phases": "ABCN",
        "from": "R4-12-47-2_node_21",
        "to": "R4-12-47-2_meter_14",
        "configuration": "XF3_PADMOUNT_ABCN_45"
      },
      "source": "R4-12-47-2_node_21",
      "target": "R4-12-47-2_meter_14"
    },
    {
      "eclass": "overhead_line",
      "ename": "R4-12-47-2_ol_45",
      "edata": {
        "phases": "ABCN",
        "from": "R4-12-47-2_node_66",
        "to": "R4-12-47-2_node_253",
        "length": "289.990",
        "configuration": "line_configuration:43"
      },
      "source": "R4-12-47-2_node_66",
      "target": "R4-12-47-2_node_253"
    },
    {
      "eclass": "transformer",
      "ename": "R4-12-47-2_xfmr_74",
      "edata": {
        "phases": "AS",
        "from": "R4-12-47-2_node_253",
        "to": "R4-12-47-2_tn_74",
        "configuration": "XF1_PADMOUNT_AS_5"
      },
      "source": "R4-12-47-2_node_253",
      "target": "R4-12-47-2_tn_74"
    },
    {
      "eclass": "transformer",
      "ename": "R4-12-47-2_xfmr_75",
      "edata": {
        "phases": "BS",
        "from": "R4-12-47-2_node_253",
        "to": "R4-12-47-2_tn_75",
        "configuration": "XF1_PADMOUNT_BS_5"
      },
      "source": "R4-12-47-2_node_253",
      "target": "R4-12-47-2_tn_75"
    },
    {
      "eclass": "transformer",
      "ename": "R4-12-47-2_xfmr_76",
      "edata": {
        "phases": "CS",
        "from": "R4-12-47-2_node_253",
        "to": "R4-12-47-2_tn_76",
        "configuration": "XF1_PADMOUNT_CS_5"
      },
      "source": "R4-12-47-2_node_253",
      "target": "R4-12-47-2_tn_76"
    },
    {
      "eclass": "overhead_line",
      "ename": "R4-12-47-2_ol_55",
      "edata": {
        "phases": "CN",
        "from": "R4-12-47-2_node_239",
        "to": "R4-12-47-2_node_256",
        "length": "336.812",
        "configuration": "line_configuration:35"
      },
      "source": "R4-12-47-2_node_239",
      "target": "R4-12-47-2_node_256"
    },
    {
      "eclass": "transformer",
      "ename": "R4-12-47-2_xfmr_77",
      "edata": {
        "phases": "CS",
        "from": "R4-12-47-2_node_239",
        "to": "R4-12-47-2_tn_77",
        "configuration": "XF1_PADMOUNT_CS_5"
      },
      "source": "R4-12-47-2_node_239",
      "target": "R4-12-47-2_tn_77"
    },
    {
      "eclass": "transformer",
      "ename": "R4-12-47-2_xfmr_191",
      "edata": {
        "phases": "CN",
        "from": "R4-12-47-2_node_241",
        "to": "R4-12-47-2_meter_15",
        "configuration": "XF1_PADMOUNT_CN_10"
      },
      "source": "R4-12-47-2_node_241",
      "target": "R4-12-47-2_meter_15"
    },
    {
      "eclass": "transformer",
      "ename": "R4-12-47-2_xfmr_78",
      "edata": {
        "phases": "CS",
        "from": "R4-12-47-2_node_256",
        "to": "R4-12-47-2_tn_78",
        "configuration": "XF1_PADMOUNT_CS_10"
      },
      "source": "R4-12-47-2_node_256",
      "target": "R4-12-47-2_tn_78"
    },
    {
      "eclass": "transformer",
      "ename": "R4-12-47-2_xfmr_79",
      "edata": {
        "phases": "CS",
        "from": "R4-12-47-2_node_228",
        "to": "R4-12-47-2_tn_79",
        "configuration": "XF1_PADMOUNT_CS_10"
      },
      "source": "R4-12-47-2_node_228",
      "target": "R4-12-47-2_tn_79"
    },
    {
      "eclass": "switch",
      "ename": "R4-12-47-2_switch_11",
      "edata": {
        "phases": "ABCN",
        "from": "R4-12-47-2_node_42",
        "to": "R4-12-47-2_node_63",
        "status": "CLOSED"
      },
      "source": "R4-12-47-2_node_42",
      "target": "R4-12-47-2_node_63"
    },
    {
      "eclass": "transformer",
      "ename": "R4-12-47-2_xfmr_80",
      "edata": {
        "phases": "CS",
        "from": "R4-12-47-2_node_254",
        "to": "R4-12-47-2_tn_80",
        "configuration": "XF1_PADMOUNT_CS_5"
      },
      "source": "R4-12-47-2_node_254",
      "target": "R4-12-47-2_tn_80"
    },
    {
      "eclass": "overhead_line",
      "ename": "R4-12-47-2_ol_62",
      "edata": {
        "phases": "ABCN",
        "from": "R4-12-47-2_node_22",
        "to": "R4-12-47-2_node_245",
        "length": "139.109",
        "configuration": "line_configuration:46"
      },
      "source": "R4-12-47-2_node_22",
      "target": "R4-12-47-2_node_245"
    },
    {
      "eclass": "overhead_line",
      "ename": "R4-12-47-2_ol_63",
      "edata": {
        "phases": "ABCN",
        "from": "R4-12-47-2_node_22",
        "to": "R4-12-47-2_node_251",
        "length": "214.237",
        "configuration": "line_configuration:44"
      },
      "source": "R4-12-47-2_node_22",
      "target": "R4-12-47-2_node_251"
    },
    {
      "eclass": "transformer",
      "ename": "R4-12-47-2_xfmr_192",
      "edata": {
        "phases": "ABCN",
        "from": "R4-12-47-2_node_245",
        "to": "R4-12-47-2_meter_16",
        "configuration": "XF3_PADMOUNT_ABCN_75"
      },
      "source": "R4-12-47-2_node_245",
      "target": "R4-12-47-2_meter_16"
    },
    {
      "eclass": "overhead_line",
      "ename": "R4-12-47-2_ol_64",
      "edata": {
        "phases": "ABCN",
        "from": "R4-12-47-2_node_251",
        "to": "R4-12-47-2_node_23",
        "length": "118.880",
        "configuration": "line_configuration:44"
      },
      "source": "R4-12-47-2_node_251",
      "target": "R4-12-47-2_node_23"
    },
    {
      "eclass": "transformer",
      "ename": "R4-12-47-2_xfmr_193",
      "edata": {
        "phases": "ABCN",
        "from": "R4-12-47-2_node_251",
        "to": "R4-12-47-2_meter_17",
        "configuration": "XF3_PADMOUNT_ABCN_30"
      },
      "source": "R4-12-47-2_node_251",
      "target": "R4-12-47-2_meter_17"
    },
    {
      "eclass": "overhead_line",
      "ename": "R4-12-47-2_ol_66",
      "edata": {
        "phases": "ABCN",
        "from": "R4-12-47-2_node_23",
        "to": "R4-12-47-2_node_247",
        "length": "58.009",
        "configuration": "line_configuration:44"
      },
      "source": "R4-12-47-2_node_23",
      "target": "R4-12-47-2_node_247"
    },
    {
      "eclass": "overhead_line",
      "ename": "R4-12-47-2_ol_88",
      "edata": {
        "phases": "ABCN",
        "from": "R4-12-47-2_node_20",
        "to": "R4-12-47-2_node_18",
        "length": "375.223",
        "configuration": "line_configuration:43"
      },
      "source": "R4-12-47-2_node_20",
      "target": "R4-12-47-2_node_18"
    },
    {
      "eclass": "transformer",
      "ename": "R4-12-47-2_xfmr_194",
      "edata": {
        "phases": "ABCN",
        "from": "R4-12-47-2_node_247",
        "to": "R4-12-47-2_meter_18",
        "configuration": "XF3_PADMOUNT_ABCN_30"
      },
      "source": "R4-12-47-2_node_247",
      "target": "R4-12-47-2_meter_18"
    },
    {
      "eclass": "overhead_line",
      "ename": "R4-12-47-2_ol_70",
      "edata": {
        "phases": "CN",
        "from": "R4-12-47-2_node_237",
        "to": "R4-12-47-2_node_52",
        "length": "366.013",
        "configuration": "line_configuration:35"
      },
      "source": "R4-12-47-2_node_237",
      "target": "R4-12-47-2_node_52"
    },
    {
      "eclass": "transformer",
      "ename": "R4-12-47-2_xfmr_83",
      "edata": {
        "phases": "AS",
        "from": "R4-12-47-2_node_237",
        "to": "R4-12-47-2_tn_83",
        "configuration": "XF1_PADMOUNT_AS_15"
      },
      "source": "R4-12-47-2_node_237",
      "target": "R4-12-47-2_tn_83"
    },
    {
      "eclass": "transformer",
      "ename": "R4-12-47-2_xfmr_84",
      "edata": {
        "phases": "CS",
        "from": "R4-12-47-2_node_237",
        "to": "R4-12-47-2_tn_84",
        "configuration": "XF1_PADMOUNT_CS_15"
      },
      "source": "R4-12-47-2_node_237",
      "target": "R4-12-47-2_tn_84"
    },
    {
      "eclass": "overhead_line",
      "ename": "R4-12-47-2_ol_71",
      "edata": {
        "phases": "CN",
        "from": "R4-12-47-2_node_52",
        "to": "R4-12-47-2_node_255",
        "length": "287.701",
        "configuration": "line_configuration:35"
      },
      "source": "R4-12-47-2_node_52",
      "target": "R4-12-47-2_node_255"
    },
    {
      "eclass": "overhead_line",
      "ename": "R4-12-47-2_ol_72",
      "edata": {
        "phases": "CN",
        "from": "R4-12-47-2_node_52",
        "to": "R4-12-47-2_node_242",
        "length": "267.493",
        "configuration": "line_configuration:48"
      },
      "source": "R4-12-47-2_node_52",
      "target": "R4-12-47-2_node_242"
    },
    {
      "eclass": "transformer",
      "ename": "R4-12-47-2_xfmr_195",
      "edata": {
        "phases": "CN",
        "from": "R4-12-47-2_node_255",
        "to": "R4-12-47-2_meter_19",
        "configuration": "XF1_PADMOUNT_CN_10"
      },
      "source": "R4-12-47-2_node_255",
      "target": "R4-12-47-2_meter_19"
    },
    {
      "eclass": "transformer",
      "ename": "R4-12-47-2_xfmr_85",
      "edata": {
        "phases": "CS",
        "from": "R4-12-47-2_node_242",
        "to": "R4-12-47-2_tn_85",
        "configuration": "XF1_PADMOUNT_CS_10"
      },
      "source": "R4-12-47-2_node_242",
      "target": "R4-12-47-2_tn_85"
    },
    {
      "eclass": "overhead_line",
      "ename": "R4-12-47-2_ol_75",
      "edata": {
        "phases": "ABCN",
        "from": "R4-12-47-2_node_231",
        "to": "R4-12-47-2_node_14",
        "length": "239.345",
        "configuration": "line_configuration:43"
      },
      "source": "R4-12-47-2_node_231",
      "target": "R4-12-47-2_node_14"
    },
    {
      "eclass": "transformer",
      "ename": "R4-12-47-2_xfmr_86",
      "edata": {
        "phases": "AS",
        "from": "R4-12-47-2_node_231",
        "to": "R4-12-47-2_tn_86",
        "configuration": "XF1_PADMOUNT_AS_5"
      },
      "source": "R4-12-47-2_node_231",
      "target": "R4-12-47-2_tn_86"
    },
    {
      "eclass": "transformer",
      "ename": "R4-12-47-2_xfmr_87",
      "edata": {
        "phases": "BS",
        "from": "R4-12-47-2_node_231",
        "to": "R4-12-47-2_tn_87",
        "configuration": "XF1_PADMOUNT_BS_5"
      },
      "source": "R4-12-47-2_node_231",
      "target": "R4-12-47-2_tn_87"
    },
    {
      "eclass": "transformer",
      "ename": "R4-12-47-2_xfmr_88",
      "edata": {
        "phases": "CS",
        "from": "R4-12-47-2_node_231",
        "to": "R4-12-47-2_tn_88",
        "configuration": "XF1_PADMOUNT_CS_5"
      },
      "source": "R4-12-47-2_node_231",
      "target": "R4-12-47-2_tn_88"
    },
    {
      "eclass": "transformer",
      "ename": "R4-12-47-2_xfmr_92",
      "edata": {
        "phases": "AS",
        "from": "R4-12-47-2_node_238",
        "to": "R4-12-47-2_tn_92",
        "configuration": "XF1_PADMOUNT_AS_10"
      },
      "source": "R4-12-47-2_node_238",
      "target": "R4-12-47-2_tn_92"
    },
    {
      "eclass": "transformer",
      "ename": "R4-12-47-2_xfmr_93",
      "edata": {
        "phases": "BS",
        "from": "R4-12-47-2_node_238",
        "to": "R4-12-47-2_tn_93",
        "configuration": "XF1_PADMOUNT_BS_5"
      },
      "source": "R4-12-47-2_node_238",
      "target": "R4-12-47-2_tn_93"
    },
    {
      "eclass": "transformer",
      "ename": "R4-12-47-2_xfmr_94",
      "edata": {
        "phases": "CS",
        "from": "R4-12-47-2_node_238",
        "to": "R4-12-47-2_tn_94",
        "configuration": "XF1_PADMOUNT_CS_5"
      },
      "source": "R4-12-47-2_node_238",
      "target": "R4-12-47-2_tn_94"
    },
    {
      "eclass": "switch",
      "ename": "R4-12-47-2_switch_8",
      "edata": {
        "phases": "ABCN",
        "from": "R4-12-47-2_node_243",
        "to": "R4-12-47-2_node_65",
        "status": "CLOSED"
      },
      "source": "R4-12-47-2_node_243",
      "target": "R4-12-47-2_node_65"
    },
    {
      "eclass": "transformer",
      "ename": "R4-12-47-2_xfmr_95",
      "edata": {
        "phases": "AS",
        "from": "R4-12-47-2_node_243",
        "to": "R4-12-47-2_tn_95",
        "configuration": "XF1_PADMOUNT_AS_10"
      },
      "source": "R4-12-47-2_node_243",
      "target": "R4-12-47-2_tn_95"
    },
    {
      "eclass": "transformer",
      "ename": "R4-12-47-2_xfmr_96",
      "edata": {
        "phases": "BS",
        "from": "R4-12-47-2_node_243",
        "to": "R4-12-47-2_tn_96",
        "configuration": "XF1_PADMOUNT_BS_5"
      },
      "source": "R4-12-47-2_node_243",
      "target": "R4-12-47-2_tn_96"
    },
    {
      "eclass": "transformer",
      "ename": "R4-12-47-2_xfmr_97",
      "edata": {
        "phases": "CS",
        "from": "R4-12-47-2_node_243",
        "to": "R4-12-47-2_tn_97",
        "configuration": "XF1_PADMOUNT_CS_5"
      },
      "source": "R4-12-47-2_node_243",
      "target": "R4-12-47-2_tn_97"
    },
    {
      "eclass": "overhead_line",
      "ename": "R4-12-47-2_ol_85",
      "edata": {
        "phases": "ABCN",
        "from": "R4-12-47-2_node_65",
        "to": "R4-12-47-2_node_223",
        "length": "193.941",
        "configuration": "line_configuration:43"
      },
      "source": "R4-12-47-2_node_65",
      "target": "R4-12-47-2_node_223"
    },
    {
      "eclass": "transformer",
      "ename": "R4-12-47-2_xfmr_98",
      "edata": {
        "phases": "AS",
        "from": "R4-12-47-2_node_223",
        "to": "R4-12-47-2_tn_98",
        "configuration": "XF1_PADMOUNT_AS_5"
      },
      "source": "R4-12-47-2_node_223",
      "target": "R4-12-47-2_tn_98"
    },
    {
      "eclass": "transformer",
      "ename": "R4-12-47-2_xfmr_99",
      "edata": {
        "phases": "BS",
        "from": "R4-12-47-2_node_223",
        "to": "R4-12-47-2_tn_99",
        "configuration": "XF1_PADMOUNT_BS_5"
      },
      "source": "R4-12-47-2_node_223",
      "target": "R4-12-47-2_tn_99"
    },
    {
      "eclass": "transformer",
      "ename": "R4-12-47-2_xfmr_100",
      "edata": {
        "phases": "CS",
        "from": "R4-12-47-2_node_223",
        "to": "R4-12-47-2_tn_100",
        "configuration": "XF1_PADMOUNT_CS_25"
      },
      "source": "R4-12-47-2_node_223",
      "target": "R4-12-47-2_tn_100"
    },
    {
      "eclass": "overhead_line",
      "ename": "R4-12-47-2_ol_92",
      "edata": {
        "phases": "ABCN",
        "from": "R4-12-47-2_node_18",
        "to": "R4-12-47-2_node_260",
        "length": "502.326",
        "configuration": "line_configuration:43"
      },
      "source": "R4-12-47-2_node_18",
      "target": "R4-12-47-2_node_260"
    },
    {
      "eclass": "overhead_line",
      "ename": "R4-12-47-2_ol_89",
      "edata": {
        "phases": "ABCN",
        "from": "R4-12-47-2_node_28",
        "to": "R4-12-47-2_node_19",
        "length": "35.934",
        "configuration": "line_configuration:42"
      },
      "source": "R4-12-47-2_node_28",
      "target": "R4-12-47-2_node_19"
    },
    {
      "eclass": "overhead_line",
      "ename": "R4-12-47-2_ol_91",
      "edata": {
        "phases": "ABCN",
        "from": "R4-12-47-2_node_260",
        "to": "R4-12-47-2_node_28",
        "length": "193.676",
        "configuration": "line_configuration:42"
      },
      "source": "R4-12-47-2_node_28",
      "target": "R4-12-47-2_node_260"
    },
    {
      "eclass": "transformer",
      "ename": "R4-12-47-2_xfmr_197",
      "edata": {
        "phases": "ABCN",
        "from": "R4-12-47-2_node_28",
        "to": "R4-12-47-2_meter_21",
        "configuration": "XF3_PADMOUNT_ABCN_30"
      },
      "source": "R4-12-47-2_node_28",
      "target": "R4-12-47-2_meter_21"
    },
    {
      "eclass": "overhead_line",
      "ename": "R4-12-47-2_ol_90",
      "edata": {
        "phases": "ABCN",
        "from": "R4-12-47-2_node_19",
        "to": "R4-12-47-2_node_259",
        "length": "176.583",
        "configuration": "line_configuration:41"
      },
      "source": "R4-12-47-2_node_19",
      "target": "R4-12-47-2_node_259"
    },
    {
      "eclass": "underground_line",
      "ename": "R4-12-47-2_ul_48",
      "edata": {
        "phases": "CN",
        "from": "R4-12-47-2_node_19",
        "to": "R4-12-47-2_node_69",
        "length": "7.754",
        "configuration": "line_configuration:37"
      },
      "source": "R4-12-47-2_node_19",
      "target": "R4-12-47-2_node_69"
    },
    {
      "eclass": "switch",
      "ename": "R4-12-47-2_switch_9",
      "edata": {
        "phases": "ABCN",
        "from": "R4-12-47-2_node_259",
        "to": "R4-12-47-2_node_68",
        "status": "CLOSED"
      },
      "source": "R4-12-47-2_node_259",
      "target": "R4-12-47-2_node_68"
    },
    {
      "eclass": "transformer",
      "ename": "R4-12-47-2_xfmr_196",
      "edata": {
        "phases": "ABCN",
        "from": "R4-12-47-2_node_259",
        "to": "R4-12-47-2_meter_20",
        "configuration": "XF3_PADMOUNT_ABCN_30"
      },
      "source": "R4-12-47-2_node_259",
      "target": "R4-12-47-2_meter_20"
    },
    {
      "eclass": "switch",
      "ename": "R4-12-47-2_switch_1",
      "edata": {
        "phases": "AN",
        "from": "R4-12-47-2_node_143",
        "to": "R4-12-47-2_node_61",
        "status": "CLOSED"
      },
      "source": "R4-12-47-2_node_143",
      "target": "R4-12-47-2_node_61"
    },
    {
      "eclass": "transformer",
      "ename": "R4-12-47-2_xfmr_184",
      "edata": {
        "phases": "AN",
        "from": "R4-12-47-2_node_143",
        "to": "R4-12-47-2_meter_8",
        "configuration": "XF1_PADMOUNT_AN_15"
      },
      "source": "R4-12-47-2_node_143",
      "target": "R4-12-47-2_meter_8"
    },
    {
      "eclass": "switch",
      "ename": "R4-12-47-2_switch_2",
      "edata": {
        "phases": "ABCN",
        "from": "R4-12-47-2_node_262",
        "to": "R4-12-47-2_node_60",
        "status": "CLOSED"
      },
      "source": "R4-12-47-2_node_262",
      "target": "R4-12-47-2_node_60"
    },
    {
      "eclass": "transformer",
      "ename": "R4-12-47-2_xfmr_186",
      "edata": {
        "phases": "ABCN",
        "from": "R4-12-47-2_node_262",
        "to": "R4-12-47-2_meter_10",
        "configuration": "XF3_PADMOUNT_ABCN_30"
      },
      "source": "R4-12-47-2_node_262",
      "target": "R4-12-47-2_meter_10"
    },
    {
      "eclass": "switch",
      "ename": "R4-12-47-2_switch_3",
      "edata": {
        "phases": "AN",
        "from": "R4-12-47-2_node_177",
        "to": "R4-12-47-2_node_54",
        "status": "CLOSED"
      },
      "source": "R4-12-47-2_node_177",
      "target": "R4-12-47-2_node_54"
    },
    {
      "eclass": "transformer",
      "ename": "R4-12-47-2_xfmr_167",
      "edata": {
        "phases": "AS",
        "from": "R4-12-47-2_node_177",
        "to": "R4-12-47-2_tn_167",
        "configuration": "XF1_POLETOP_AS_25"
      },
      "source": "R4-12-47-2_node_177",
      "target": "R4-12-47-2_tn_167"
    },
    {
      "eclass": "underground_line",
      "ename": "R4-12-47-2_ul_45",
      "edata": {
        "phases": "AN",
        "from": "R4-12-47-2_node_177",
        "to": "R4-12-47-2_node_31",
        "length": "147.116",
        "configuration": "line_configuration:38"
      },
      "source": "R4-12-47-2_node_177",
      "target": "R4-12-47-2_node_31"
    },
    {
      "eclass": "underground_line",
      "ename": "R4-12-47-2_ul_126",
      "edata": {
        "phases": "AN",
        "from": "R4-12-47-2_node_176",
        "to": "R4-12-47-2_node_177",
        "length": "266.489",
        "configuration": "line_configuration:38"
      },
      "source": "R4-12-47-2_node_177",
      "target": "R4-12-47-2_node_176"
    },
    {
      "eclass": "underground_line",
      "ename": "R4-12-47-2_ul_41",
      "edata": {
        "phases": "AN",
        "from": "R4-12-47-2_node_54",
        "to": "R4-12-47-2_node_178",
        "length": "22.134",
        "configuration": "line_configuration:38"
      },
      "source": "R4-12-47-2_node_54",
      "target": "R4-12-47-2_node_178"
    },
    {
      "eclass": "switch",
      "ename": "R4-12-47-2_switch_5",
      "edata": {
        "phases": "BN",
        "from": "R4-12-47-2_node_131",
        "to": "R4-12-47-2_node_265",
        "status": "CLOSED"
      },
      "source": "R4-12-47-2_node_131",
      "target": "R4-12-47-2_node_265"
    },
    {
      "eclass": "transformer",
      "ename": "R4-12-47-2_xfmr_36",
      "edata": {
        "phases": "BS",
        "from": "R4-12-47-2_node_131",
        "to": "R4-12-47-2_tn_36",
        "configuration": "XF1_POLETOP_BS_37p5"
      },
      "source": "R4-12-47-2_node_131",
      "target": "R4-12-47-2_tn_36"
    },
    {
      "eclass": "underground_line",
      "ename": "R4-12-47-2_ul_18",
      "edata": {
        "phases": "BN",
        "from": "R4-12-47-2_node_132",
        "to": "R4-12-47-2_node_131",
        "length": "301.831",
        "configuration": "line_configuration:39"
      },
      "source": "R4-12-47-2_node_131",
      "target": "R4-12-47-2_node_132"
    },
    {
      "eclass": "switch",
      "ename": "R4-12-47-2_switch_6",
      "edata": {
        "phases": "BN",
        "from": "R4-12-47-2_node_150",
        "to": "R4-12-47-2_node_268",
        "status": "CLOSED"
      },
      "source": "R4-12-47-2_node_150",
      "target": "R4-12-47-2_node_268"
    },
    {
      "eclass": "transformer",
      "ename": "R4-12-47-2_xfmr_47",
      "edata": {
        "phases": "BS",
        "from": "R4-12-47-2_node_150",
        "to": "R4-12-47-2_tn_47",
        "configuration": "XF1_PADMOUNT_BS_25"
      },
      "source": "R4-12-47-2_node_150",
      "target": "R4-12-47-2_tn_47"
    },
    {
      "eclass": "underground_line",
      "ename": "R4-12-47-2_ul_34",
      "edata": {
        "phases": "BN",
        "from": "R4-12-47-2_node_149",
        "to": "R4-12-47-2_node_150",
        "length": "187.123",
        "configuration": "line_configuration:39"
      },
      "source": "R4-12-47-2_node_150",
      "target": "R4-12-47-2_node_149"
    },
    {
      "eclass": "switch",
      "ename": "R4-12-47-2_switch_12",
      "edata": {
        "phases": "AN",
        "from": "R4-12-47-2_node_204",
        "to": "R4-12-47-2_node_270",
        "status": "CLOSED"
      },
      "source": "R4-12-47-2_node_204",
      "target": "R4-12-47-2_node_270"
    },
    {
      "eclass": "transformer",
      "ename": "R4-12-47-2_xfmr_125",
      "edata": {
        "phases": "AS",
        "from": "R4-12-47-2_node_204",
        "to": "R4-12-47-2_tn_125",
        "configuration": "XF1_POLETOP_AS_37p5"
      },
      "source": "R4-12-47-2_node_204",
      "target": "R4-12-47-2_tn_125"
    },
    {
      "eclass": "underground_line",
      "ename": "R4-12-47-2_ul_82",
      "edata": {
        "phases": "AN",
        "from": "R4-12-47-2_node_203",
        "to": "R4-12-47-2_node_204",
        "length": "393.906",
        "configuration": "line_configuration:38"
      },
      "source": "R4-12-47-2_node_204",
      "target": "R4-12-47-2_node_203"
    },
    {
      "eclass": "switch",
      "ename": "R4-12-47-2_switch_13",
      "edata": {
        "phases": "BN",
        "from": "R4-12-47-2_node_212",
        "to": "R4-12-47-2_node_271",
        "status": "CLOSED"
      },
      "source": "R4-12-47-2_node_212",
      "target": "R4-12-47-2_node_271"
    },
    {
      "eclass": "transformer",
      "ename": "R4-12-47-2_xfmr_136",
      "edata": {
        "phases": "BS",
        "from": "R4-12-47-2_node_212",
        "to": "R4-12-47-2_tn_136",
        "configuration": "XF1_POLETOP_BS_50"
      },
      "source": "R4-12-47-2_node_212",
      "target": "R4-12-47-2_tn_136"
    },
    {
      "eclass": "underground_line",
      "ename": "R4-12-47-2_ul_93",
      "edata": {
        "phases": "BN",
        "from": "R4-12-47-2_node_211",
        "to": "R4-12-47-2_node_212",
        "length": "145.406",
        "configuration": "line_configuration:39"
      },
      "source": "R4-12-47-2_node_212",
      "target": "R4-12-47-2_node_211"
    },
    {
      "eclass": "switch",
      "ename": "R4-12-47-2_switch_14",
      "edata": {
        "phases": "AN",
        "from": "R4-12-47-2_node_160",
        "to": "R4-12-47-2_node_272",
        "status": "CLOSED"
      },
      "source": "R4-12-47-2_node_160",
      "target": "R4-12-47-2_node_272"
    },
    {
      "eclass": "transformer",
      "ename": "R4-12-47-2_xfmr_152",
      "edata": {
        "phases": "AS",
        "from": "R4-12-47-2_node_160",
        "to": "R4-12-47-2_tn_152",
        "configuration": "XF1_POLETOP_AS_25"
      },
      "source": "R4-12-47-2_node_160",
      "target": "R4-12-47-2_tn_152"
    },
    {
      "eclass": "underground_line",
      "ename": "R4-12-47-2_ul_110",
      "edata": {
        "phases": "AN",
        "from": "R4-12-47-2_node_214",
        "to": "R4-12-47-2_node_160",
        "length": "183.385",
        "configuration": "line_configuration:38"
      },
      "source": "R4-12-47-2_node_160",
      "target": "R4-12-47-2_node_214"
    },
    {
      "eclass": "switch",
      "ename": "R4-12-47-2_switch_15",
      "edata": {
        "phases": "BN",
        "from": "R4-12-47-2_node_187",
        "to": "R4-12-47-2_node_58",
        "status": "CLOSED"
      },
      "source": "R4-12-47-2_node_187",
      "target": "R4-12-47-2_node_58"
    },
    {
      "eclass": "transformer",
      "ename": "R4-12-47-2_xfmr_175",
      "edata": {
        "phases": "BS",
        "from": "R4-12-47-2_node_187",
        "to": "R4-12-47-2_tn_175",
        "configuration": "XF1_POLETOP_BS_37p5"
      },
      "source": "R4-12-47-2_node_187",
      "target": "R4-12-47-2_tn_175"
    },
    {
      "eclass": "underground_line",
      "ename": "R4-12-47-2_ul_134",
      "edata": {
        "phases": "BN",
        "from": "R4-12-47-2_node_186",
        "to": "R4-12-47-2_node_187",
        "length": "224.220",
        "configuration": "line_configuration:39"
      },
      "source": "R4-12-47-2_node_187",
      "target": "R4-12-47-2_node_186"
    },
    {
      "eclass": "underground_line",
      "ename": "R4-12-47-2_ul_70",
      "edata": {
        "phases": "BN",
        "from": "R4-12-47-2_node_58",
        "to": "R4-12-47-2_node_269",
        "length": "249.352",
        "configuration": "line_configuration:39"
      },
      "source": "R4-12-47-2_node_58",
      "target": "R4-12-47-2_node_269"
    },
    {
      "eclass": "triplex_line",
      "ename": "R4-12-47-2_tl_1",
      "edata": {
        "phases": "CS",
        "from": "R4-12-47-2_tn_1",
        "to": "R4-12-47-2_tm_1",
        "length": "30",
        "configuration": "triplex_line_configuration:1"
      },
      "source": "R4-12-47-2_tn_1",
      "target": "R4-12-47-2_tm_1"
    },
    {
      "eclass": "triplex_line",
      "ename": "R4-12-47-2_tl_2",
      "edata": {
        "phases": "CS",
        "from": "R4-12-47-2_tn_2",
        "to": "R4-12-47-2_tm_2",
        "length": "30",
        "configuration": "triplex_line_configuration:1"
      },
      "source": "R4-12-47-2_tn_2",
      "target": "R4-12-47-2_tm_2"
    },
    {
      "eclass": "triplex_line",
      "ename": "R4-12-47-2_tl_3",
      "edata": {
        "phases": "AS",
        "from": "R4-12-47-2_tn_3",
        "to": "R4-12-47-2_tm_3",
        "length": "30",
        "configuration": "triplex_line_configuration:1"
      },
      "source": "R4-12-47-2_tn_3",
      "target": "R4-12-47-2_tm_3"
    },
    {
      "eclass": "triplex_line",
      "ename": "R4-12-47-2_tl_4",
      "edata": {
        "phases": "BS",
        "from": "R4-12-47-2_tn_4",
        "to": "R4-12-47-2_tm_4",
        "length": "30",
        "configuration": "triplex_line_configuration:1"
      },
      "source": "R4-12-47-2_tn_4",
      "target": "R4-12-47-2_tm_4"
    },
    {
      "eclass": "triplex_line",
      "ename": "R4-12-47-2_tl_5",
      "edata": {
        "phases": "CS",
        "from": "R4-12-47-2_tn_5",
        "to": "R4-12-47-2_tm_5",
        "length": "30",
        "configuration": "triplex_line_configuration:1"
      },
      "source": "R4-12-47-2_tn_5",
      "target": "R4-12-47-2_tm_5"
    },
    {
      "eclass": "triplex_line",
      "ename": "R4-12-47-2_tl_6",
      "edata": {
        "phases": "AS",
        "from": "R4-12-47-2_tn_6",
        "to": "R4-12-47-2_tm_6",
        "length": "30",
        "configuration": "triplex_line_configuration:1"
      },
      "source": "R4-12-47-2_tn_6",
      "target": "R4-12-47-2_tm_6"
    },
    {
      "eclass": "triplex_line",
      "ename": "R4-12-47-2_tl_7",
      "edata": {
        "phases": "AS",
        "from": "R4-12-47-2_tn_7",
        "to": "R4-12-47-2_tm_7",
        "length": "30",
        "configuration": "triplex_line_configuration:1"
      },
      "source": "R4-12-47-2_tn_7",
      "target": "R4-12-47-2_tm_7"
    },
    {
      "eclass": "triplex_line",
      "ename": "R4-12-47-2_tl_8",
      "edata": {
        "phases": "CS",
        "from": "R4-12-47-2_tn_8",
        "to": "R4-12-47-2_tm_8",
        "length": "30",
        "configuration": "triplex_line_configuration:1"
      },
      "source": "R4-12-47-2_tn_8",
      "target": "R4-12-47-2_tm_8"
    },
    {
      "eclass": "triplex_line",
      "ename": "R4-12-47-2_tl_9",
      "edata": {
        "phases": "BS",
        "from": "R4-12-47-2_tn_9",
        "to": "R4-12-47-2_tm_9",
        "length": "30",
        "configuration": "triplex_line_configuration:1"
      },
      "source": "R4-12-47-2_tn_9",
      "target": "R4-12-47-2_tm_9"
    },
    {
      "eclass": "triplex_line",
      "ename": "R4-12-47-2_tl_10",
      "edata": {
        "phases": "AS",
        "from": "R4-12-47-2_tn_10",
        "to": "R4-12-47-2_tm_10",
        "length": "30",
        "configuration": "triplex_line_configuration:1"
      },
      "source": "R4-12-47-2_tn_10",
      "target": "R4-12-47-2_tm_10"
    },
    {
      "eclass": "triplex_line",
      "ename": "R4-12-47-2_tl_11",
      "edata": {
        "phases": "BS",
        "from": "R4-12-47-2_tn_11",
        "to": "R4-12-47-2_tm_11",
        "length": "30",
        "configuration": "triplex_line_configuration:1"
      },
      "source": "R4-12-47-2_tn_11",
      "target": "R4-12-47-2_tm_11"
    },
    {
      "eclass": "triplex_line",
      "ename": "R4-12-47-2_tl_12",
      "edata": {
        "phases": "CS",
        "from": "R4-12-47-2_tn_12",
        "to": "R4-12-47-2_tm_12",
        "length": "30",
        "configuration": "triplex_line_configuration:1"
      },
      "source": "R4-12-47-2_tn_12",
      "target": "R4-12-47-2_tm_12"
    },
    {
      "eclass": "triplex_line",
      "ename": "R4-12-47-2_tl_13",
      "edata": {
        "phases": "AS",
        "from": "R4-12-47-2_tn_13",
        "to": "R4-12-47-2_tm_13",
        "length": "30",
        "configuration": "triplex_line_configuration:1"
      },
      "source": "R4-12-47-2_tn_13",
      "target": "R4-12-47-2_tm_13"
    },
    {
      "eclass": "triplex_line",
      "ename": "R4-12-47-2_tl_14",
      "edata": {
        "phases": "BS",
        "from": "R4-12-47-2_tn_14",
        "to": "R4-12-47-2_tm_14",
        "length": "30",
        "configuration": "triplex_line_configuration:1"
      },
      "source": "R4-12-47-2_tn_14",
      "target": "R4-12-47-2_tm_14"
    },
    {
      "eclass": "triplex_line",
      "ename": "R4-12-47-2_tl_15",
      "edata": {
        "phases": "CS",
        "from": "R4-12-47-2_tn_15",
        "to": "R4-12-47-2_tm_15",
        "length": "30",
        "configuration": "triplex_line_configuration:1"
      },
      "source": "R4-12-47-2_tn_15",
      "target": "R4-12-47-2_tm_15"
    },
    {
      "eclass": "triplex_line",
      "ename": "R4-12-47-2_tl_16",
      "edata": {
        "phases": "CS",
        "from": "R4-12-47-2_tn_16",
        "to": "R4-12-47-2_tm_16",
        "length": "30",
        "configuration": "triplex_line_configuration:1"
      },
      "source": "R4-12-47-2_tn_16",
      "target": "R4-12-47-2_tm_16"
    },
    {
      "eclass": "triplex_line",
      "ename": "R4-12-47-2_tl_17",
      "edata": {
        "phases": "CS",
        "from": "R4-12-47-2_tn_17",
        "to": "R4-12-47-2_tm_17",
        "length": "30",
        "configuration": "triplex_line_configuration:1"
      },
      "source": "R4-12-47-2_tn_17",
      "target": "R4-12-47-2_tm_17"
    },
    {
      "eclass": "triplex_line",
      "ename": "R4-12-47-2_tl_18",
      "edata": {
        "phases": "CS",
        "from": "R4-12-47-2_tn_18",
        "to": "R4-12-47-2_tm_18",
        "length": "30",
        "configuration": "triplex_line_configuration:1"
      },
      "source": "R4-12-47-2_tn_18",
      "target": "R4-12-47-2_tm_18"
    },
    {
      "eclass": "triplex_line",
      "ename": "R4-12-47-2_tl_19",
      "edata": {
        "phases": "CS",
        "from": "R4-12-47-2_tn_19",
        "to": "R4-12-47-2_tm_19",
        "length": "30",
        "configuration": "triplex_line_configuration:1"
      },
      "source": "R4-12-47-2_tn_19",
      "target": "R4-12-47-2_tm_19"
    },
    {
      "eclass": "triplex_line",
      "ename": "R4-12-47-2_tl_20",
      "edata": {
        "phases": "AS",
        "from": "R4-12-47-2_tn_20",
        "to": "R4-12-47-2_tm_20",
        "length": "30",
        "configuration": "triplex_line_configuration:1"
      },
      "source": "R4-12-47-2_tn_20",
      "target": "R4-12-47-2_tm_20"
    },
    {
      "eclass": "triplex_line",
      "ename": "R4-12-47-2_tl_21",
      "edata": {
        "phases": "CS",
        "from": "R4-12-47-2_tn_21",
        "to": "R4-12-47-2_tm_21",
        "length": "30",
        "configuration": "triplex_line_configuration:1"
      },
      "source": "R4-12-47-2_tn_21",
      "target": "R4-12-47-2_tm_21"
    },
    {
      "eclass": "transformer",
      "ename": "R4-12-47-2_xfmr_22",
      "edata": {
        "phases": "CS",
        "from": "R4-12-47-2_node_153",
        "to": "R4-12-47-2_tn_22",
        "configuration": "XF1_POLETOP_CS_5"
      },
      "source": "R4-12-47-2_node_153",
      "target": "R4-12-47-2_tn_22"
    },
    {
      "eclass": "triplex_line",
      "ename": "R4-12-47-2_tl_22",
      "edata": {
        "phases": "CS",
        "from": "R4-12-47-2_tn_22",
        "to": "R4-12-47-2_tm_22",
        "length": "30",
        "configuration": "triplex_line_configuration:1"
      },
      "source": "R4-12-47-2_tn_22",
      "target": "R4-12-47-2_tm_22"
    },
    {
      "eclass": "transformer",
      "ename": "R4-12-47-2_xfmr_23",
      "edata": {
        "phases": "AS",
        "from": "R4-12-47-2_node_116",
        "to": "R4-12-47-2_tn_23",
        "configuration": "XF1_POLETOP_AS_25"
      },
      "source": "R4-12-47-2_node_116",
      "target": "R4-12-47-2_tn_23"
    },
    {
      "eclass": "underground_line",
      "ename": "R4-12-47-2_ul_3",
      "edata": {
        "phases": "AN",
        "from": "R4-12-47-2_node_116",
        "to": "R4-12-47-2_node_6",
        "length": "21.572",
        "configuration": "line_configuration:38"
      },
      "source": "R4-12-47-2_node_116",
      "target": "R4-12-47-2_node_6"
    },
    {
      "eclass": "triplex_line",
      "ename": "R4-12-47-2_tl_23",
      "edata": {
        "phases": "AS",
        "from": "R4-12-47-2_tn_23",
        "to": "R4-12-47-2_tm_23",
        "length": "30",
        "configuration": "triplex_line_configuration:1"
      },
      "source": "R4-12-47-2_tn_23",
      "target": "R4-12-47-2_tm_23"
    },
    {
      "eclass": "transformer",
      "ename": "R4-12-47-2_xfmr_24",
      "edata": {
        "phases": "AS",
        "from": "R4-12-47-2_node_114",
        "to": "R4-12-47-2_tn_24",
        "configuration": "XF1_POLETOP_AS_37p5"
      },
      "source": "R4-12-47-2_node_114",
      "target": "R4-12-47-2_tn_24"
    },
    {
      "eclass": "underground_line",
      "ename": "R4-12-47-2_ul_5",
      "edata": {
        "phases": "AN",
        "from": "R4-12-47-2_node_114",
        "to": "R4-12-47-2_node_112",
        "length": "413.875",
        "configuration": "line_configuration:38"
      },
      "source": "R4-12-47-2_node_114",
      "target": "R4-12-47-2_node_112"
    },
    {
      "eclass": "triplex_line",
      "ename": "R4-12-47-2_tl_24",
      "edata": {
        "phases": "AS",
        "from": "R4-12-47-2_tn_24",
        "to": "R4-12-47-2_tm_24",
        "length": "30",
        "configuration": "triplex_line_configuration:1"
      },
      "source": "R4-12-47-2_tn_24",
      "target": "R4-12-47-2_tm_24"
    },
    {
      "eclass": "transformer",
      "ename": "R4-12-47-2_xfmr_25",
      "edata": {
        "phases": "AS",
        "from": "R4-12-47-2_node_112",
        "to": "R4-12-47-2_tn_25",
        "configuration": "XF1_POLETOP_AS_25"
      },
      "source": "R4-12-47-2_node_112",
      "target": "R4-12-47-2_tn_25"
    },
    {
      "eclass": "underground_line",
      "ename": "R4-12-47-2_ul_6",
      "edata": {
        "phases": "AN",
        "from": "R4-12-47-2_node_112",
        "to": "R4-12-47-2_node_113",
        "length": "187.413",
        "configuration": "line_configuration:38"
      },
      "source": "R4-12-47-2_node_112",
      "target": "R4-12-47-2_node_113"
    },
    {
      "eclass": "triplex_line",
      "ename": "R4-12-47-2_tl_25",
      "edata": {
        "phases": "AS",
        "from": "R4-12-47-2_tn_25",
        "to": "R4-12-47-2_tm_25",
        "length": "30",
        "configuration": "triplex_line_configuration:1"
      },
      "source": "R4-12-47-2_tn_25",
      "target": "R4-12-47-2_tm_25"
    },
    {
      "eclass": "transformer",
      "ename": "R4-12-47-2_xfmr_26",
      "edata": {
        "phases": "AS",
        "from": "R4-12-47-2_node_113",
        "to": "R4-12-47-2_tn_26",
        "configuration": "XF1_POLETOP_AS_25"
      },
      "source": "R4-12-47-2_node_113",
      "target": "R4-12-47-2_tn_26"
    },
    {
      "eclass": "underground_line",
      "ename": "R4-12-47-2_ul_7",
      "edata": {
        "phases": "AN",
        "from": "R4-12-47-2_node_113",
        "to": "R4-12-47-2_node_38",
        "length": "227.285",
        "configuration": "line_configuration:38"
      },
      "source": "R4-12-47-2_node_113",
      "target": "R4-12-47-2_node_38"
    },
    {
      "eclass": "triplex_line",
      "ename": "R4-12-47-2_tl_26",
      "edata": {
        "phases": "AS",
        "from": "R4-12-47-2_tn_26",
        "to": "R4-12-47-2_tm_26",
        "length": "30",
        "configuration": "triplex_line_configuration:1"
      },
      "source": "R4-12-47-2_tn_26",
      "target": "R4-12-47-2_tm_26"
    },
    {
      "eclass": "transformer",
      "ename": "R4-12-47-2_xfmr_27",
      "edata": {
        "phases": "BS",
        "from": "R4-12-47-2_node_126",
        "to": "R4-12-47-2_tn_27",
        "configuration": "XF1_POLETOP_BS_25"
      },
      "source": "R4-12-47-2_node_126",
      "target": "R4-12-47-2_tn_27"
    },
    {
      "eclass": "underground_line",
      "ename": "R4-12-47-2_ul_9",
      "edata": {
        "phases": "BN",
        "from": "R4-12-47-2_node_126",
        "to": "R4-12-47-2_node_125",
        "length": "185.006",
        "configuration": "line_configuration:39"
      },
      "source": "R4-12-47-2_node_126",
      "target": "R4-12-47-2_node_125"
    },
    {
      "eclass": "triplex_line",
      "ename": "R4-12-47-2_tl_27",
      "edata": {
        "phases": "BS",
        "from": "R4-12-47-2_tn_27",
        "to": "R4-12-47-2_tm_27",
        "length": "30",
        "configuration": "triplex_line_configuration:1"
      },
      "source": "R4-12-47-2_tn_27",
      "target": "R4-12-47-2_tm_27"
    },
    {
      "eclass": "transformer",
      "ename": "R4-12-47-2_xfmr_28",
      "edata": {
        "phases": "BS",
        "from": "R4-12-47-2_node_125",
        "to": "R4-12-47-2_tn_28",
        "configuration": "XF1_POLETOP_BS_15"
      },
      "source": "R4-12-47-2_node_125",
      "target": "R4-12-47-2_tn_28"
    },
    {
      "eclass": "underground_line",
      "ename": "R4-12-47-2_ul_10",
      "edata": {
        "phases": "BN",
        "from": "R4-12-47-2_node_125",
        "to": "R4-12-47-2_node_124",
        "length": "309.669",
        "configuration": "line_configuration:39"
      },
      "source": "R4-12-47-2_node_125",
      "target": "R4-12-47-2_node_124"
    },
    {
      "eclass": "triplex_line",
      "ename": "R4-12-47-2_tl_28",
      "edata": {
        "phases": "BS",
        "from": "R4-12-47-2_tn_28",
        "to": "R4-12-47-2_tm_28",
        "length": "30",
        "configuration": "triplex_line_configuration:1"
      },
      "source": "R4-12-47-2_tn_28",
      "target": "R4-12-47-2_tm_28"
    },
    {
      "eclass": "transformer",
      "ename": "R4-12-47-2_xfmr_29",
      "edata": {
        "phases": "BS",
        "from": "R4-12-47-2_node_124",
        "to": "R4-12-47-2_tn_29",
        "configuration": "XF1_POLETOP_BS_15"
      },
      "source": "R4-12-47-2_node_124",
      "target": "R4-12-47-2_tn_29"
    },
    {
      "eclass": "underground_line",
      "ename": "R4-12-47-2_ul_11",
      "edata": {
        "phases": "BN",
        "from": "R4-12-47-2_node_124",
        "to": "R4-12-47-2_node_8",
        "length": "235.852",
        "configuration": "line_configuration:39"
      },
      "source": "R4-12-47-2_node_124",
      "target": "R4-12-47-2_node_8"
    },
    {
      "eclass": "triplex_line",
      "ename": "R4-12-47-2_tl_29",
      "edata": {
        "phases": "BS",
        "from": "R4-12-47-2_tn_29",
        "to": "R4-12-47-2_tm_29",
        "length": "30",
        "configuration": "triplex_line_configuration:1"
      },
      "source": "R4-12-47-2_tn_29",
      "target": "R4-12-47-2_tm_29"
    },
    {
      "eclass": "transformer",
      "ename": "R4-12-47-2_xfmr_30",
      "edata": {
        "phases": "AS",
        "from": "R4-12-47-2_node_121",
        "to": "R4-12-47-2_tn_30",
        "configuration": "XF1_POLETOP_AS_25"
      },
      "source": "R4-12-47-2_node_121",
      "target": "R4-12-47-2_tn_30"
    },
    {
      "eclass": "underground_line",
      "ename": "R4-12-47-2_ul_13",
      "edata": {
        "phases": "AN",
        "from": "R4-12-47-2_node_121",
        "to": "R4-12-47-2_node_120",
        "length": "345.527",
        "configuration": "line_configuration:38"
      },
      "source": "R4-12-47-2_node_121",
      "target": "R4-12-47-2_node_120"
    },
    {
      "eclass": "triplex_line",
      "ename": "R4-12-47-2_tl_30",
      "edata": {
        "phases": "AS",
        "from": "R4-12-47-2_tn_30",
        "to": "R4-12-47-2_tm_30",
        "length": "30",
        "configuration": "triplex_line_configuration:1"
      },
      "source": "R4-12-47-2_tn_30",
      "target": "R4-12-47-2_tm_30"
    },
    {
      "eclass": "transformer",
      "ename": "R4-12-47-2_xfmr_31",
      "edata": {
        "phases": "AS",
        "from": "R4-12-47-2_node_120",
        "to": "R4-12-47-2_tn_31",
        "configuration": "XF1_POLETOP_AS_10"
      },
      "source": "R4-12-47-2_node_120",
      "target": "R4-12-47-2_tn_31"
    },
    {
      "eclass": "underground_line",
      "ename": "R4-12-47-2_ul_14",
      "edata": {
        "phases": "AN",
        "from": "R4-12-47-2_node_120",
        "to": "R4-12-47-2_node_119",
        "length": "374.286",
        "configuration": "line_configuration:38"
      },
      "source": "R4-12-47-2_node_120",
      "target": "R4-12-47-2_node_119"
    },
    {
      "eclass": "triplex_line",
      "ename": "R4-12-47-2_tl_31",
      "edata": {
        "phases": "AS",
        "from": "R4-12-47-2_tn_31",
        "to": "R4-12-47-2_tm_31",
        "length": "30",
        "configuration": "triplex_line_configuration:1"
      },
      "source": "R4-12-47-2_tn_31",
      "target": "R4-12-47-2_tm_31"
    },
    {
      "eclass": "transformer",
      "ename": "R4-12-47-2_xfmr_32",
      "edata": {
        "phases": "AS",
        "from": "R4-12-47-2_node_119",
        "to": "R4-12-47-2_tn_32",
        "configuration": "XF1_POLETOP_AS_10"
      },
      "source": "R4-12-47-2_node_119",
      "target": "R4-12-47-2_tn_32"
    },
    {
      "eclass": "underground_line",
      "ename": "R4-12-47-2_ul_15",
      "edata": {
        "phases": "AN",
        "from": "R4-12-47-2_node_119",
        "to": "R4-12-47-2_node_118",
        "length": "208.051",
        "configuration": "line_configuration:38"
      },
      "source": "R4-12-47-2_node_119",
      "target": "R4-12-47-2_node_118"
    },
    {
      "eclass": "triplex_line",
      "ename": "R4-12-47-2_tl_32",
      "edata": {
        "phases": "AS",
        "from": "R4-12-47-2_tn_32",
        "to": "R4-12-47-2_tm_32",
        "length": "30",
        "configuration": "triplex_line_configuration:1"
      },
      "source": "R4-12-47-2_tn_32",
      "target": "R4-12-47-2_tm_32"
    },
    {
      "eclass": "transformer",
      "ename": "R4-12-47-2_xfmr_33",
      "edata": {
        "phases": "AS",
        "from": "R4-12-47-2_node_118",
        "to": "R4-12-47-2_tn_33",
        "configuration": "XF1_POLETOP_AS_25"
      },
      "source": "R4-12-47-2_node_118",
      "target": "R4-12-47-2_tn_33"
    },
    {
      "eclass": "underground_line",
      "ename": "R4-12-47-2_ul_16",
      "edata": {
        "phases": "AN",
        "from": "R4-12-47-2_node_118",
        "to": "R4-12-47-2_node_117",
        "length": "149.655",
        "configuration": "line_configuration:38"
      },
      "source": "R4-12-47-2_node_118",
      "target": "R4-12-47-2_node_117"
    },
    {
      "eclass": "triplex_line",
      "ename": "R4-12-47-2_tl_33",
      "edata": {
        "phases": "AS",
        "from": "R4-12-47-2_tn_33",
        "to": "R4-12-47-2_tm_33",
        "length": "30",
        "configuration": "triplex_line_configuration:1"
      },
      "source": "R4-12-47-2_tn_33",
      "target": "R4-12-47-2_tm_33"
    },
    {
      "eclass": "transformer",
      "ename": "R4-12-47-2_xfmr_34",
      "edata": {
        "phases": "AS",
        "from": "R4-12-47-2_node_117",
        "to": "R4-12-47-2_tn_34",
        "configuration": "XF1_POLETOP_AS_5"
      },
      "source": "R4-12-47-2_node_117",
      "target": "R4-12-47-2_tn_34"
    },
    {
      "eclass": "underground_line",
      "ename": "R4-12-47-2_ul_65",
      "edata": {
        "phases": "AN",
        "from": "R4-12-47-2_node_117",
        "to": "R4-12-47-2_node_5",
        "length": "59.111",
        "configuration": "line_configuration:38"
      },
      "source": "R4-12-47-2_node_117",
      "target": "R4-12-47-2_node_5"
    },
    {
      "eclass": "triplex_line",
      "ename": "R4-12-47-2_tl_34",
      "edata": {
        "phases": "AS",
        "from": "R4-12-47-2_tn_34",
        "to": "R4-12-47-2_tm_34",
        "length": "30",
        "configuration": "triplex_line_configuration:1"
      },
      "source": "R4-12-47-2_tn_34",
      "target": "R4-12-47-2_tm_34"
    },
    {
      "eclass": "transformer",
      "ename": "R4-12-47-2_xfmr_35",
      "edata": {
        "phases": "BS",
        "from": "R4-12-47-2_node_132",
        "to": "R4-12-47-2_tn_35",
        "configuration": "XF1_POLETOP_BS_50"
      },
      "source": "R4-12-47-2_node_132",
      "target": "R4-12-47-2_tn_35"
    },
    {
      "eclass": "underground_line",
      "ename": "R4-12-47-2_ul_17",
      "edata": {
        "phases": "BN",
        "from": "R4-12-47-2_node_130",
        "to": "R4-12-47-2_node_132",
        "length": "177.601",
        "configuration": "line_configuration:39"
      },
      "source": "R4-12-47-2_node_132",
      "target": "R4-12-47-2_node_130"
    },
    {
      "eclass": "triplex_line",
      "ename": "R4-12-47-2_tl_35",
      "edata": {
        "phases": "BS",
        "from": "R4-12-47-2_tn_35",
        "to": "R4-12-47-2_tm_35",
        "length": "30",
        "configuration": "triplex_line_configuration:1"
      },
      "source": "R4-12-47-2_tn_35",
      "target": "R4-12-47-2_tm_35"
    },
    {
      "eclass": "triplex_line",
      "ename": "R4-12-47-2_tl_36",
      "edata": {
        "phases": "BS",
        "from": "R4-12-47-2_tn_36",
        "to": "R4-12-47-2_tm_36",
        "length": "30",
        "configuration": "triplex_line_configuration:1"
      },
      "source": "R4-12-47-2_tn_36",
      "target": "R4-12-47-2_tm_36"
    },
    {
      "eclass": "transformer",
      "ename": "R4-12-47-2_xfmr_37",
      "edata": {
        "phases": "BS",
        "from": "R4-12-47-2_node_127",
        "to": "R4-12-47-2_tn_37",
        "configuration": "XF1_PADMOUNT_BS_75"
      },
      "source": "R4-12-47-2_node_127",
      "target": "R4-12-47-2_tn_37"
    },
    {
      "eclass": "underground_line",
      "ename": "R4-12-47-2_ul_20",
      "edata": {
        "phases": "BN",
        "from": "R4-12-47-2_node_127",
        "to": "R4-12-47-2_node_130",
        "length": "255.840",
        "configuration": "line_configuration:39"
      },
      "source": "R4-12-47-2_node_127",
      "target": "R4-12-47-2_node_130"
    },
    {
      "eclass": "triplex_line",
      "ename": "R4-12-47-2_tl_37",
      "edata": {
        "phases": "BS",
        "from": "R4-12-47-2_tn_37",
        "to": "R4-12-47-2_tm_37",
        "length": "30",
        "configuration": "triplex_line_configuration:1"
      },
      "source": "R4-12-47-2_tn_37",
      "target": "R4-12-47-2_tm_37"
    },
    {
      "eclass": "transformer",
      "ename": "R4-12-47-2_xfmr_38",
      "edata": {
        "phases": "BS",
        "from": "R4-12-47-2_node_130",
        "to": "R4-12-47-2_tn_38",
        "configuration": "XF1_PADMOUNT_BS_75"
      },
      "source": "R4-12-47-2_node_130",
      "target": "R4-12-47-2_tn_38"
    },
    {
      "eclass": "triplex_line",
      "ename": "R4-12-47-2_tl_38",
      "edata": {
        "phases": "BS",
        "from": "R4-12-47-2_tn_38",
        "to": "R4-12-47-2_tm_38",
        "length": "30",
        "configuration": "triplex_line_configuration:1"
      },
      "source": "R4-12-47-2_tn_38",
      "target": "R4-12-47-2_tm_38"
    },
    {
      "eclass": "transformer",
      "ename": "R4-12-47-2_xfmr_39",
      "edata": {
        "phases": "CS",
        "from": "R4-12-47-2_node_128",
        "to": "R4-12-47-2_tn_39",
        "configuration": "XF1_PADMOUNT_CS_37p5"
      },
      "source": "R4-12-47-2_node_128",
      "target": "R4-12-47-2_tn_39"
    },
    {
      "eclass": "underground_line",
      "ename": "R4-12-47-2_ul_22",
      "edata": {
        "phases": "CN",
        "from": "R4-12-47-2_node_128",
        "to": "R4-12-47-2_node_129",
        "length": "164.406",
        "configuration": "line_configuration:37"
      },
      "source": "R4-12-47-2_node_128",
      "target": "R4-12-47-2_node_129"
    },
    {
      "eclass": "triplex_line",
      "ename": "R4-12-47-2_tl_39",
      "edata": {
        "phases": "CS",
        "from": "R4-12-47-2_tn_39",
        "to": "R4-12-47-2_tm_39",
        "length": "30",
        "configuration": "triplex_line_configuration:1"
      },
      "source": "R4-12-47-2_tn_39",
      "target": "R4-12-47-2_tm_39"
    },
    {
      "eclass": "transformer",
      "ename": "R4-12-47-2_xfmr_40",
      "edata": {
        "phases": "CS",
        "from": "R4-12-47-2_node_129",
        "to": "R4-12-47-2_tn_40",
        "configuration": "XF1_PADMOUNT_CS_37p5"
      },
      "source": "R4-12-47-2_node_129",
      "target": "R4-12-47-2_tn_40"
    },
    {
      "eclass": "underground_line",
      "ename": "R4-12-47-2_ul_23",
      "edata": {
        "phases": "CN",
        "from": "R4-12-47-2_node_129",
        "to": "R4-12-47-2_node_135",
        "length": "698.268",
        "configuration": "line_configuration:37"
      },
      "source": "R4-12-47-2_node_129",
      "target": "R4-12-47-2_node_135"
    },
    {
      "eclass": "triplex_line",
      "ename": "R4-12-47-2_tl_40",
      "edata": {
        "phases": "CS",
        "from": "R4-12-47-2_tn_40",
        "to": "R4-12-47-2_tm_40",
        "length": "30",
        "configuration": "triplex_line_configuration:1"
      },
      "source": "R4-12-47-2_tn_40",
      "target": "R4-12-47-2_tm_40"
    },
    {
      "eclass": "transformer",
      "ename": "R4-12-47-2_xfmr_41",
      "edata": {
        "phases": "CS",
        "from": "R4-12-47-2_node_135",
        "to": "R4-12-47-2_tn_41",
        "configuration": "XF1_PADMOUNT_CS_25"
      },
      "source": "R4-12-47-2_node_135",
      "target": "R4-12-47-2_tn_41"
    },
    {
      "eclass": "underground_line",
      "ename": "R4-12-47-2_ul_24",
      "edata": {
        "phases": "CN",
        "from": "R4-12-47-2_node_135",
        "to": "R4-12-47-2_node_134",
        "length": "139.559",
        "configuration": "line_configuration:37"
      },
      "source": "R4-12-47-2_node_135",
      "target": "R4-12-47-2_node_134"
    },
    {
      "eclass": "triplex_line",
      "ename": "R4-12-47-2_tl_41",
      "edata": {
        "phases": "CS",
        "from": "R4-12-47-2_tn_41",
        "to": "R4-12-47-2_tm_41",
        "length": "30",
        "configuration": "triplex_line_configuration:1"
      },
      "source": "R4-12-47-2_tn_41",
      "target": "R4-12-47-2_tm_41"
    },
    {
      "eclass": "transformer",
      "ename": "R4-12-47-2_xfmr_42",
      "edata": {
        "phases": "CS",
        "from": "R4-12-47-2_node_134",
        "to": "R4-12-47-2_tn_42",
        "configuration": "XF1_PADMOUNT_CS_75"
      },
      "source": "R4-12-47-2_node_134",
      "target": "R4-12-47-2_tn_42"
    },
    {
      "eclass": "underground_line",
      "ename": "R4-12-47-2_ul_25",
      "edata": {
        "phases": "CN",
        "from": "R4-12-47-2_node_134",
        "to": "R4-12-47-2_node_133",
        "length": "319.436",
        "configuration": "line_configuration:37"
      },
      "source": "R4-12-47-2_node_134",
      "target": "R4-12-47-2_node_133"
    },
    {
      "eclass": "triplex_line",
      "ename": "R4-12-47-2_tl_42",
      "edata": {
        "phases": "CS",
        "from": "R4-12-47-2_tn_42",
        "to": "R4-12-47-2_tm_42",
        "length": "30",
        "configuration": "triplex_line_configuration:1"
      },
      "source": "R4-12-47-2_tn_42",
      "target": "R4-12-47-2_tm_42"
    },
    {
      "eclass": "transformer",
      "ename": "R4-12-47-2_xfmr_43",
      "edata": {
        "phases": "CS",
        "from": "R4-12-47-2_node_133",
        "to": "R4-12-47-2_tn_43",
        "configuration": "XF1_PADMOUNT_CS_25"
      },
      "source": "R4-12-47-2_node_133",
      "target": "R4-12-47-2_tn_43"
    },
    {
      "eclass": "underground_line",
      "ename": "R4-12-47-2_ul_26",
      "edata": {
        "phases": "CN",
        "from": "R4-12-47-2_node_133",
        "to": "R4-12-47-2_node_59",
        "length": "106.692",
        "configuration": "line_configuration:37"
      },
      "source": "R4-12-47-2_node_133",
      "target": "R4-12-47-2_node_59"
    },
    {
      "eclass": "triplex_line",
      "ename": "R4-12-47-2_tl_43",
      "edata": {
        "phases": "CS",
        "from": "R4-12-47-2_tn_43",
        "to": "R4-12-47-2_tm_43",
        "length": "30",
        "configuration": "triplex_line_configuration:1"
      },
      "source": "R4-12-47-2_tn_43",
      "target": "R4-12-47-2_tm_43"
    },
    {
      "eclass": "transformer",
      "ename": "R4-12-47-2_xfmr_44",
      "edata": {
        "phases": "BS",
        "from": "R4-12-47-2_node_147",
        "to": "R4-12-47-2_tn_44",
        "configuration": "XF1_PADMOUNT_BS_25"
      },
      "source": "R4-12-47-2_node_147",
      "target": "R4-12-47-2_tn_44"
    },
    {
      "eclass": "underground_line",
      "ename": "R4-12-47-2_ul_32",
      "edata": {
        "phases": "BN",
        "from": "R4-12-47-2_node_147",
        "to": "R4-12-47-2_node_148",
        "length": "284.107",
        "configuration": "line_configuration:39"
      },
      "source": "R4-12-47-2_node_147",
      "target": "R4-12-47-2_node_148"
    },
    {
      "eclass": "triplex_line",
      "ename": "R4-12-47-2_tl_44",
      "edata": {
        "phases": "BS",
        "from": "R4-12-47-2_tn_44",
        "to": "R4-12-47-2_tm_44",
        "length": "30",
        "configuration": "triplex_line_configuration:1"
      },
      "source": "R4-12-47-2_tn_44",
      "target": "R4-12-47-2_tm_44"
    },
    {
      "eclass": "transformer",
      "ename": "R4-12-47-2_xfmr_45",
      "edata": {
        "phases": "BS",
        "from": "R4-12-47-2_node_148",
        "to": "R4-12-47-2_tn_45",
        "configuration": "XF1_PADMOUNT_BS_25"
      },
      "source": "R4-12-47-2_node_148",
      "target": "R4-12-47-2_tn_45"
    },
    {
      "eclass": "underground_line",
      "ename": "R4-12-47-2_ul_33",
      "edata": {
        "phases": "BN",
        "from": "R4-12-47-2_node_148",
        "to": "R4-12-47-2_node_149",
        "length": "313.506",
        "configuration": "line_configuration:39"
      },
      "source": "R4-12-47-2_node_148",
      "target": "R4-12-47-2_node_149"
    },
    {
      "eclass": "triplex_line",
      "ename": "R4-12-47-2_tl_45",
      "edata": {
        "phases": "BS",
        "from": "R4-12-47-2_tn_45",
        "to": "R4-12-47-2_tm_45",
        "length": "30",
        "configuration": "triplex_line_configuration:1"
      },
      "source": "R4-12-47-2_tn_45",
      "target": "R4-12-47-2_tm_45"
    },
    {
      "eclass": "transformer",
      "ename": "R4-12-47-2_xfmr_46",
      "edata": {
        "phases": "BS",
        "from": "R4-12-47-2_node_149",
        "to": "R4-12-47-2_tn_46",
        "configuration": "XF1_PADMOUNT_BS_37p5"
      },
      "source": "R4-12-47-2_node_149",
      "target": "R4-12-47-2_tn_46"
    },
    {
      "eclass": "triplex_line",
      "ename": "R4-12-47-2_tl_46",
      "edata": {
        "phases": "BS",
        "from": "R4-12-47-2_tn_46",
        "to": "R4-12-47-2_tm_46",
        "length": "30",
        "configuration": "triplex_line_configuration:1"
      },
      "source": "R4-12-47-2_tn_46",
      "target": "R4-12-47-2_tm_46"
    },
    {
      "eclass": "triplex_line",
      "ename": "R4-12-47-2_tl_47",
      "edata": {
        "phases": "BS",
        "from": "R4-12-47-2_tn_47",
        "to": "R4-12-47-2_tm_47",
        "length": "30",
        "configuration": "triplex_line_configuration:1"
      },
      "source": "R4-12-47-2_tn_47",
      "target": "R4-12-47-2_tm_47"
    },
    {
      "eclass": "transformer",
      "ename": "R4-12-47-2_xfmr_48",
      "edata": {
        "phases": "BS",
        "from": "R4-12-47-2_node_152",
        "to": "R4-12-47-2_tn_48",
        "configuration": "XF1_PADMOUNT_BS_5"
      },
      "source": "R4-12-47-2_node_152",
      "target": "R4-12-47-2_tn_48"
    },
    {
      "eclass": "underground_line",
      "ename": "R4-12-47-2_ul_36",
      "edata": {
        "phases": "BN",
        "from": "R4-12-47-2_node_152",
        "to": "R4-12-47-2_node_151",
        "length": "259.132",
        "configuration": "line_configuration:39"
      },
      "source": "R4-12-47-2_node_152",
      "target": "R4-12-47-2_node_151"
    },
    {
      "eclass": "triplex_line",
      "ename": "R4-12-47-2_tl_48",
      "edata": {
        "phases": "BS",
        "from": "R4-12-47-2_tn_48",
        "to": "R4-12-47-2_tm_48",
        "length": "30",
        "configuration": "triplex_line_configuration:1"
      },
      "source": "R4-12-47-2_tn_48",
      "target": "R4-12-47-2_tm_48"
    },
    {
      "eclass": "transformer",
      "ename": "R4-12-47-2_xfmr_49",
      "edata": {
        "phases": "BS",
        "from": "R4-12-47-2_node_151",
        "to": "R4-12-47-2_tn_49",
        "configuration": "XF1_PADMOUNT_BS_37p5"
      },
      "source": "R4-12-47-2_node_151",
      "target": "R4-12-47-2_tn_49"
    },
    {
      "eclass": "underground_line",
      "ename": "R4-12-47-2_ul_37",
      "edata": {
        "phases": "BN",
        "from": "R4-12-47-2_node_151",
        "to": "R4-12-47-2_node_62",
        "length": "181.058",
        "configuration": "line_configuration:39"
      },
      "source": "R4-12-47-2_node_151",
      "target": "R4-12-47-2_node_62"
    },
    {
      "eclass": "triplex_line",
      "ename": "R4-12-47-2_tl_49",
      "edata": {
        "phases": "BS",
        "from": "R4-12-47-2_tn_49",
        "to": "R4-12-47-2_tm_49",
        "length": "30",
        "configuration": "triplex_line_configuration:1"
      },
      "source": "R4-12-47-2_tn_49",
      "target": "R4-12-47-2_tm_49"
    },
    {
      "eclass": "transformer",
      "ename": "R4-12-47-2_xfmr_50",
      "edata": {
        "phases": "AS",
        "from": "R4-12-47-2_node_179",
        "to": "R4-12-47-2_tn_50",
        "configuration": "XF1_PADMOUNT_AS_5"
      },
      "source": "R4-12-47-2_node_179",
      "target": "R4-12-47-2_tn_50"
    },
    {
      "eclass": "underground_line",
      "ename": "R4-12-47-2_ul_38",
      "edata": {
        "phases": "AN",
        "from": "R4-12-47-2_node_178",
        "to": "R4-12-47-2_node_179",
        "length": "246.594",
        "configuration": "line_configuration:38"
      },
      "source": "R4-12-47-2_node_179",
      "target": "R4-12-47-2_node_178"
    },
    {
      "eclass": "underground_line",
      "ename": "R4-12-47-2_ul_39",
      "edata": {
        "phases": "AN",
        "from": "R4-12-47-2_node_179",
        "to": "R4-12-47-2_node_180",
        "length": "306.338",
        "configuration": "line_configuration:38"
      },
      "source": "R4-12-47-2_node_179",
      "target": "R4-12-47-2_node_180"
    },
    {
      "eclass": "triplex_line",
      "ename": "R4-12-47-2_tl_50",
      "edata": {
        "phases": "AS",
        "from": "R4-12-47-2_tn_50",
        "to": "R4-12-47-2_tm_50",
        "length": "30",
        "configuration": "triplex_line_configuration:1"
      },
      "source": "R4-12-47-2_tn_50",
      "target": "R4-12-47-2_tm_50"
    },
    {
      "eclass": "transformer",
      "ename": "R4-12-47-2_xfmr_51",
      "edata": {
        "phases": "BS",
        "from": "R4-12-47-2_node_264",
        "to": "R4-12-47-2_tn_51",
        "configuration": "XF1_PADMOUNT_BS_15"
      },
      "source": "R4-12-47-2_node_264",
      "target": "R4-12-47-2_tn_51"
    },
    {
      "eclass": "underground_line",
      "ename": "R4-12-47-2_ul_40",
      "edata": {
        "phases": "BN",
        "from": "R4-12-47-2_node_1",
        "to": "R4-12-47-2_node_264",
        "length": "23.102",
        "configuration": "line_configuration:39"
      },
      "source": "R4-12-47-2_node_264",
      "target": "R4-12-47-2_node_1"
    },
    {
      "eclass": "triplex_line",
      "ename": "R4-12-47-2_tl_51",
      "edata": {
        "phases": "BS",
        "from": "R4-12-47-2_tn_51",
        "to": "R4-12-47-2_tm_51",
        "length": "30",
        "configuration": "triplex_line_configuration:1"
      },
      "source": "R4-12-47-2_tn_51",
      "target": "R4-12-47-2_tm_51"
    },
    {
      "eclass": "transformer",
      "ename": "R4-12-47-2_xfmr_52",
      "edata": {
        "phases": "AS",
        "from": "R4-12-47-2_node_178",
        "to": "R4-12-47-2_tn_52",
        "configuration": "XF1_PADMOUNT_AS_5"
      },
      "source": "R4-12-47-2_node_178",
      "target": "R4-12-47-2_tn_52"
    },
    {
      "eclass": "triplex_line",
      "ename": "R4-12-47-2_tl_52",
      "edata": {
        "phases": "AS",
        "from": "R4-12-47-2_tn_52",
        "to": "R4-12-47-2_tm_52",
        "length": "30",
        "configuration": "triplex_line_configuration:1"
      },
      "source": "R4-12-47-2_tn_52",
      "target": "R4-12-47-2_tm_52"
    },
    {
      "eclass": "transformer",
      "ename": "R4-12-47-2_xfmr_53",
      "edata": {
        "phases": "CS",
        "from": "R4-12-47-2_node_56",
        "to": "R4-12-47-2_tn_53",
        "configuration": "XF1_PADMOUNT_CS_25"
      },
      "source": "R4-12-47-2_node_56",
      "target": "R4-12-47-2_tn_53"
    },
    {
      "eclass": "underground_line",
      "ename": "R4-12-47-2_ul_42",
      "edata": {
        "phases": "CN",
        "from": "R4-12-47-2_node_205",
        "to": "R4-12-47-2_node_56",
        "length": "18.014",
        "configuration": "line_configuration:37"
      },
      "source": "R4-12-47-2_node_56",
      "target": "R4-12-47-2_node_205"
    },
    {
      "eclass": "triplex_line",
      "ename": "R4-12-47-2_tl_53",
      "edata": {
        "phases": "CS",
        "from": "R4-12-47-2_tn_53",
        "to": "R4-12-47-2_tm_53",
        "length": "30",
        "configuration": "triplex_line_configuration:1"
      },
      "source": "R4-12-47-2_tn_53",
      "target": "R4-12-47-2_tm_53"
    },
    {
      "eclass": "transformer",
      "ename": "R4-12-47-2_xfmr_54",
      "edata": {
        "phases": "AS",
        "from": "R4-12-47-2_node_57",
        "to": "R4-12-47-2_tn_54",
        "configuration": "XF1_PADMOUNT_AS_25"
      },
      "source": "R4-12-47-2_node_57",
      "target": "R4-12-47-2_tn_54"
    },
    {
      "eclass": "underground_line",
      "ename": "R4-12-47-2_ul_44",
      "edata": {
        "phases": "AN",
        "from": "R4-12-47-2_node_161",
        "to": "R4-12-47-2_node_57",
        "length": "26.501",
        "configuration": "line_configuration:38"
      },
      "source": "R4-12-47-2_node_57",
      "target": "R4-12-47-2_node_161"
    },
    {
      "eclass": "triplex_line",
      "ename": "R4-12-47-2_tl_54",
      "edata": {
        "phases": "AS",
        "from": "R4-12-47-2_tn_54",
        "to": "R4-12-47-2_tm_54",
        "length": "30",
        "configuration": "triplex_line_configuration:1"
      },
      "source": "R4-12-47-2_tn_54",
      "target": "R4-12-47-2_tm_54"
    },
    {
      "eclass": "triplex_line",
      "ename": "R4-12-47-2_tl_55",
      "edata": {
        "phases": "CS",
        "from": "R4-12-47-2_tn_55",
        "to": "R4-12-47-2_tm_55",
        "length": "30",
        "configuration": "triplex_line_configuration:1"
      },
      "source": "R4-12-47-2_tn_55",
      "target": "R4-12-47-2_tm_55"
    },
    {
      "eclass": "triplex_line",
      "ename": "R4-12-47-2_tl_56",
      "edata": {
        "phases": "CS",
        "from": "R4-12-47-2_tn_56",
        "to": "R4-12-47-2_tm_56",
        "length": "30",
        "configuration": "triplex_line_configuration:1"
      },
      "source": "R4-12-47-2_tn_56",
      "target": "R4-12-47-2_tm_56"
    },
    {
      "eclass": "triplex_line",
      "ename": "R4-12-47-2_tl_57",
      "edata": {
        "phases": "CS",
        "from": "R4-12-47-2_tn_57",
        "to": "R4-12-47-2_tm_57",
        "length": "30",
        "configuration": "triplex_line_configuration:1"
      },
      "source": "R4-12-47-2_tn_57",
      "target": "R4-12-47-2_tm_57"
    },
    {
      "eclass": "triplex_line",
      "ename": "R4-12-47-2_tl_58",
      "edata": {
        "phases": "CS",
        "from": "R4-12-47-2_tn_58",
        "to": "R4-12-47-2_tm_58",
        "length": "30",
        "configuration": "triplex_line_configuration:1"
      },
      "source": "R4-12-47-2_tn_58",
      "target": "R4-12-47-2_tm_58"
    },
    {
      "eclass": "triplex_line",
      "ename": "R4-12-47-2_tl_59",
      "edata": {
        "phases": "AS",
        "from": "R4-12-47-2_tn_59",
        "to": "R4-12-47-2_tm_59",
        "length": "30",
        "configuration": "triplex_line_configuration:1"
      },
      "source": "R4-12-47-2_tn_59",
      "target": "R4-12-47-2_tm_59"
    },
    {
      "eclass": "triplex_line",
      "ename": "R4-12-47-2_tl_60",
      "edata": {
        "phases": "BS",
        "from": "R4-12-47-2_tn_60",
        "to": "R4-12-47-2_tm_60",
        "length": "30",
        "configuration": "triplex_line_configuration:1"
      },
      "source": "R4-12-47-2_tn_60",
      "target": "R4-12-47-2_tm_60"
    },
    {
      "eclass": "triplex_line",
      "ename": "R4-12-47-2_tl_61",
      "edata": {
        "phases": "CS",
        "from": "R4-12-47-2_tn_61",
        "to": "R4-12-47-2_tm_61",
        "length": "30",
        "configuration": "triplex_line_configuration:1"
      },
      "source": "R4-12-47-2_tn_61",
      "target": "R4-12-47-2_tm_61"
    },
    {
      "eclass": "triplex_line",
      "ename": "R4-12-47-2_tl_62",
      "edata": {
        "phases": "AS",
        "from": "R4-12-47-2_tn_62",
        "to": "R4-12-47-2_tm_62",
        "length": "30",
        "configuration": "triplex_line_configuration:1"
      },
      "source": "R4-12-47-2_tn_62",
      "target": "R4-12-47-2_tm_62"
    },
    {
      "eclass": "triplex_line",
      "ename": "R4-12-47-2_tl_63",
      "edata": {
        "phases": "BS",
        "from": "R4-12-47-2_tn_63",
        "to": "R4-12-47-2_tm_63",
        "length": "30",
        "configuration": "triplex_line_configuration:1"
      },
      "source": "R4-12-47-2_tn_63",
      "target": "R4-12-47-2_tm_63"
    },
    {
      "eclass": "triplex_line",
      "ename": "R4-12-47-2_tl_64",
      "edata": {
        "phases": "CS",
        "from": "R4-12-47-2_tn_64",
        "to": "R4-12-47-2_tm_64",
        "length": "30",
        "configuration": "triplex_line_configuration:1"
      },
      "source": "R4-12-47-2_tn_64",
      "target": "R4-12-47-2_tm_64"
    },
    {
      "eclass": "triplex_line",
      "ename": "R4-12-47-2_tl_65",
      "edata": {
        "phases": "AS",
        "from": "R4-12-47-2_tn_65",
        "to": "R4-12-47-2_tm_65",
        "length": "30",
        "configuration": "triplex_line_configuration:1"
      },
      "source": "R4-12-47-2_tn_65",
      "target": "R4-12-47-2_tm_65"
    },
    {
      "eclass": "triplex_line",
      "ename": "R4-12-47-2_tl_66",
      "edata": {
        "phases": "BS",
        "from": "R4-12-47-2_tn_66",
        "to": "R4-12-47-2_tm_66",
        "length": "30",
        "configuration": "triplex_line_configuration:1"
      },
      "source": "R4-12-47-2_tn_66",
      "target": "R4-12-47-2_tm_66"
    },
    {
      "eclass": "triplex_line",
      "ename": "R4-12-47-2_tl_67",
      "edata": {
        "phases": "CS",
        "from": "R4-12-47-2_tn_67",
        "to": "R4-12-47-2_tm_67",
        "length": "30",
        "configuration": "triplex_line_configuration:1"
      },
      "source": "R4-12-47-2_tn_67",
      "target": "R4-12-47-2_tm_67"
    },
    {
      "eclass": "triplex_line",
      "ename": "R4-12-47-2_tl_68",
      "edata": {
        "phases": "AS",
        "from": "R4-12-47-2_tn_68",
        "to": "R4-12-47-2_tm_68",
        "length": "30",
        "configuration": "triplex_line_configuration:1"
      },
      "source": "R4-12-47-2_tn_68",
      "target": "R4-12-47-2_tm_68"
    },
    {
      "eclass": "triplex_line",
      "ename": "R4-12-47-2_tl_69",
      "edata": {
        "phases": "BS",
        "from": "R4-12-47-2_tn_69",
        "to": "R4-12-47-2_tm_69",
        "length": "30",
        "configuration": "triplex_line_configuration:1"
      },
      "source": "R4-12-47-2_tn_69",
      "target": "R4-12-47-2_tm_69"
    },
    {
      "eclass": "triplex_line",
      "ename": "R4-12-47-2_tl_70",
      "edata": {
        "phases": "CS",
        "from": "R4-12-47-2_tn_70",
        "to": "R4-12-47-2_tm_70",
        "length": "30",
        "configuration": "triplex_line_configuration:1"
      },
      "source": "R4-12-47-2_tn_70",
      "target": "R4-12-47-2_tm_70"
    },
    {
      "eclass": "triplex_line",
      "ename": "R4-12-47-2_tl_71",
      "edata": {
        "phases": "AS",
        "from": "R4-12-47-2_tn_71",
        "to": "R4-12-47-2_tm_71",
        "length": "30",
        "configuration": "triplex_line_configuration:1"
      },
      "source": "R4-12-47-2_tn_71",
      "target": "R4-12-47-2_tm_71"
    },
    {
      "eclass": "triplex_line",
      "ename": "R4-12-47-2_tl_72",
      "edata": {
        "phases": "BS",
        "from": "R4-12-47-2_tn_72",
        "to": "R4-12-47-2_tm_72",
        "length": "30",
        "configuration": "triplex_line_configuration:1"
      },
      "source": "R4-12-47-2_tn_72",
      "target": "R4-12-47-2_tm_72"
    },
    {
      "eclass": "triplex_line",
      "ename": "R4-12-47-2_tl_73",
      "edata": {
        "phases": "CS",
        "from": "R4-12-47-2_tn_73",
        "to": "R4-12-47-2_tm_73",
        "length": "30",
        "configuration": "triplex_line_configuration:1"
      },
      "source": "R4-12-47-2_tn_73",
      "target": "R4-12-47-2_tm_73"
    },
    {
      "eclass": "triplex_line",
      "ename": "R4-12-47-2_tl_74",
      "edata": {
        "phases": "AS",
        "from": "R4-12-47-2_tn_74",
        "to": "R4-12-47-2_tm_74",
        "length": "30",
        "configuration": "triplex_line_configuration:1"
      },
      "source": "R4-12-47-2_tn_74",
      "target": "R4-12-47-2_tm_74"
    },
    {
      "eclass": "triplex_line",
      "ename": "R4-12-47-2_tl_75",
      "edata": {
        "phases": "BS",
        "from": "R4-12-47-2_tn_75",
        "to": "R4-12-47-2_tm_75",
        "length": "30",
        "configuration": "triplex_line_configuration:1"
      },
      "source": "R4-12-47-2_tn_75",
      "target": "R4-12-47-2_tm_75"
    },
    {
      "eclass": "triplex_line",
      "ename": "R4-12-47-2_tl_76",
      "edata": {
        "phases": "CS",
        "from": "R4-12-47-2_tn_76",
        "to": "R4-12-47-2_tm_76",
        "length": "30",
        "configuration": "triplex_line_configuration:1"
      },
      "source": "R4-12-47-2_tn_76",
      "target": "R4-12-47-2_tm_76"
    },
    {
      "eclass": "triplex_line",
      "ename": "R4-12-47-2_tl_77",
      "edata": {
        "phases": "CS",
        "from": "R4-12-47-2_tn_77",
        "to": "R4-12-47-2_tm_77",
        "length": "30",
        "configuration": "triplex_line_configuration:1"
      },
      "source": "R4-12-47-2_tn_77",
      "target": "R4-12-47-2_tm_77"
    },
    {
      "eclass": "triplex_line",
      "ename": "R4-12-47-2_tl_78",
      "edata": {
        "phases": "CS",
        "from": "R4-12-47-2_tn_78",
        "to": "R4-12-47-2_tm_78",
        "length": "30",
        "configuration": "triplex_line_configuration:1"
      },
      "source": "R4-12-47-2_tn_78",
      "target": "R4-12-47-2_tm_78"
    },
    {
      "eclass": "triplex_line",
      "ename": "R4-12-47-2_tl_79",
      "edata": {
        "phases": "CS",
        "from": "R4-12-47-2_tn_79",
        "to": "R4-12-47-2_tm_79",
        "length": "30",
        "configuration": "triplex_line_configuration:1"
      },
      "source": "R4-12-47-2_tn_79",
      "target": "R4-12-47-2_tm_79"
    },
    {
      "eclass": "triplex_line",
      "ename": "R4-12-47-2_tl_80",
      "edata": {
        "phases": "CS",
        "from": "R4-12-47-2_tn_80",
        "to": "R4-12-47-2_tm_80",
        "length": "30",
        "configuration": "triplex_line_configuration:1"
      },
      "source": "R4-12-47-2_tn_80",
      "target": "R4-12-47-2_tm_80"
    },
    {
      "eclass": "triplex_line",
      "ename": "R4-12-47-2_tl_81",
      "edata": {
        "phases": "AS",
        "from": "R4-12-47-2_tn_81",
        "to": "R4-12-47-2_tm_81",
        "length": "30",
        "configuration": "triplex_line_configuration:1"
      },
      "source": "R4-12-47-2_tn_81",
      "target": "R4-12-47-2_tm_81"
    },
    {
      "eclass": "triplex_line",
      "ename": "R4-12-47-2_tl_82",
      "edata": {
        "phases": "CS",
        "from": "R4-12-47-2_tn_82",
        "to": "R4-12-47-2_tm_82",
        "length": "30",
        "configuration": "triplex_line_configuration:1"
      },
      "source": "R4-12-47-2_tn_82",
      "target": "R4-12-47-2_tm_82"
    },
    {
      "eclass": "triplex_line",
      "ename": "R4-12-47-2_tl_83",
      "edata": {
        "phases": "AS",
        "from": "R4-12-47-2_tn_83",
        "to": "R4-12-47-2_tm_83",
        "length": "30",
        "configuration": "triplex_line_configuration:1"
      },
      "source": "R4-12-47-2_tn_83",
      "target": "R4-12-47-2_tm_83"
    },
    {
      "eclass": "triplex_line",
      "ename": "R4-12-47-2_tl_84",
      "edata": {
        "phases": "CS",
        "from": "R4-12-47-2_tn_84",
        "to": "R4-12-47-2_tm_84",
        "length": "30",
        "configuration": "triplex_line_configuration:1"
      },
      "source": "R4-12-47-2_tn_84",
      "target": "R4-12-47-2_tm_84"
    },
    {
      "eclass": "triplex_line",
      "ename": "R4-12-47-2_tl_85",
      "edata": {
        "phases": "CS",
        "from": "R4-12-47-2_tn_85",
        "to": "R4-12-47-2_tm_85",
        "length": "30",
        "configuration": "triplex_line_configuration:1"
      },
      "source": "R4-12-47-2_tn_85",
      "target": "R4-12-47-2_tm_85"
    },
    {
      "eclass": "triplex_line",
      "ename": "R4-12-47-2_tl_86",
      "edata": {
        "phases": "AS",
        "from": "R4-12-47-2_tn_86",
        "to": "R4-12-47-2_tm_86",
        "length": "30",
        "configuration": "triplex_line_configuration:1"
      },
      "source": "R4-12-47-2_tn_86",
      "target": "R4-12-47-2_tm_86"
    },
    {
      "eclass": "triplex_line",
      "ename": "R4-12-47-2_tl_87",
      "edata": {
        "phases": "BS",
        "from": "R4-12-47-2_tn_87",
        "to": "R4-12-47-2_tm_87",
        "length": "30",
        "configuration": "triplex_line_configuration:1"
      },
      "source": "R4-12-47-2_tn_87",
      "target": "R4-12-47-2_tm_87"
    },
    {
      "eclass": "triplex_line",
      "ename": "R4-12-47-2_tl_88",
      "edata": {
        "phases": "CS",
        "from": "R4-12-47-2_tn_88",
        "to": "R4-12-47-2_tm_88",
        "length": "30",
        "configuration": "triplex_line_configuration:1"
      },
      "source": "R4-12-47-2_tn_88",
      "target": "R4-12-47-2_tm_88"
    },
    {
      "eclass": "triplex_line",
      "ename": "R4-12-47-2_tl_89",
      "edata": {
        "phases": "AS",
        "from": "R4-12-47-2_tn_89",
        "to": "R4-12-47-2_tm_89",
        "length": "30",
        "configuration": "triplex_line_configuration:1"
      },
      "source": "R4-12-47-2_tn_89",
      "target": "R4-12-47-2_tm_89"
    },
    {
      "eclass": "triplex_line",
      "ename": "R4-12-47-2_tl_90",
      "edata": {
        "phases": "BS",
        "from": "R4-12-47-2_tn_90",
        "to": "R4-12-47-2_tm_90",
        "length": "30",
        "configuration": "triplex_line_configuration:1"
      },
      "source": "R4-12-47-2_tn_90",
      "target": "R4-12-47-2_tm_90"
    },
    {
      "eclass": "triplex_line",
      "ename": "R4-12-47-2_tl_91",
      "edata": {
        "phases": "CS",
        "from": "R4-12-47-2_tn_91",
        "to": "R4-12-47-2_tm_91",
        "length": "30",
        "configuration": "triplex_line_configuration:1"
      },
      "source": "R4-12-47-2_tn_91",
      "target": "R4-12-47-2_tm_91"
    },
    {
      "eclass": "triplex_line",
      "ename": "R4-12-47-2_tl_92",
      "edata": {
        "phases": "AS",
        "from": "R4-12-47-2_tn_92",
        "to": "R4-12-47-2_tm_92",
        "length": "30",
        "configuration": "triplex_line_configuration:1"
      },
      "source": "R4-12-47-2_tn_92",
      "target": "R4-12-47-2_tm_92"
    },
    {
      "eclass": "triplex_line",
      "ename": "R4-12-47-2_tl_93",
      "edata": {
        "phases": "BS",
        "from": "R4-12-47-2_tn_93",
        "to": "R4-12-47-2_tm_93",
        "length": "30",
        "configuration": "triplex_line_configuration:1"
      },
      "source": "R4-12-47-2_tn_93",
      "target": "R4-12-47-2_tm_93"
    },
    {
      "eclass": "triplex_line",
      "ename": "R4-12-47-2_tl_94",
      "edata": {
        "phases": "CS",
        "from": "R4-12-47-2_tn_94",
        "to": "R4-12-47-2_tm_94",
        "length": "30",
        "configuration": "triplex_line_configuration:1"
      },
      "source": "R4-12-47-2_tn_94",
      "target": "R4-12-47-2_tm_94"
    },
    {
      "eclass": "triplex_line",
      "ename": "R4-12-47-2_tl_95",
      "edata": {
        "phases": "AS",
        "from": "R4-12-47-2_tn_95",
        "to": "R4-12-47-2_tm_95",
        "length": "30",
        "configuration": "triplex_line_configuration:1"
      },
      "source": "R4-12-47-2_tn_95",
      "target": "R4-12-47-2_tm_95"
    },
    {
      "eclass": "triplex_line",
      "ename": "R4-12-47-2_tl_96",
      "edata": {
        "phases": "BS",
        "from": "R4-12-47-2_tn_96",
        "to": "R4-12-47-2_tm_96",
        "length": "30",
        "configuration": "triplex_line_configuration:1"
      },
      "source": "R4-12-47-2_tn_96",
      "target": "R4-12-47-2_tm_96"
    },
    {
      "eclass": "triplex_line",
      "ename": "R4-12-47-2_tl_97",
      "edata": {
        "phases": "CS",
        "from": "R4-12-47-2_tn_97",
        "to": "R4-12-47-2_tm_97",
        "length": "30",
        "configuration": "triplex_line_configuration:1"
      },
      "source": "R4-12-47-2_tn_97",
      "target": "R4-12-47-2_tm_97"
    },
    {
      "eclass": "triplex_line",
      "ename": "R4-12-47-2_tl_98",
      "edata": {
        "phases": "AS",
        "from": "R4-12-47-2_tn_98",
        "to": "R4-12-47-2_tm_98",
        "length": "30",
        "configuration": "triplex_line_configuration:1"
      },
      "source": "R4-12-47-2_tn_98",
      "target": "R4-12-47-2_tm_98"
    },
    {
      "eclass": "triplex_line",
      "ename": "R4-12-47-2_tl_99",
      "edata": {
        "phases": "BS",
        "from": "R4-12-47-2_tn_99",
        "to": "R4-12-47-2_tm_99",
        "length": "30",
        "configuration": "triplex_line_configuration:1"
      },
      "source": "R4-12-47-2_tn_99",
      "target": "R4-12-47-2_tm_99"
    },
    {
      "eclass": "triplex_line",
      "ename": "R4-12-47-2_tl_100",
      "edata": {
        "phases": "CS",
        "from": "R4-12-47-2_tn_100",
        "to": "R4-12-47-2_tm_100",
        "length": "30",
        "configuration": "triplex_line_configuration:1"
      },
      "source": "R4-12-47-2_tn_100",
      "target": "R4-12-47-2_tm_100"
    },
    {
      "eclass": "triplex_line",
      "ename": "R4-12-47-2_tl_101",
      "edata": {
        "phases": "AS",
        "from": "R4-12-47-2_tn_101",
        "to": "R4-12-47-2_tm_101",
        "length": "30",
        "configuration": "triplex_line_configuration:1"
      },
      "source": "R4-12-47-2_tn_101",
      "target": "R4-12-47-2_tm_101"
    },
    {
      "eclass": "triplex_line",
      "ename": "R4-12-47-2_tl_102",
      "edata": {
        "phases": "BS",
        "from": "R4-12-47-2_tn_102",
        "to": "R4-12-47-2_tm_102",
        "length": "30",
        "configuration": "triplex_line_configuration:1"
      },
      "source": "R4-12-47-2_tn_102",
      "target": "R4-12-47-2_tm_102"
    },
    {
      "eclass": "triplex_line",
      "ename": "R4-12-47-2_tl_103",
      "edata": {
        "phases": "CS",
        "from": "R4-12-47-2_tn_103",
        "to": "R4-12-47-2_tm_103",
        "length": "30",
        "configuration": "triplex_line_configuration:1"
      },
      "source": "R4-12-47-2_tn_103",
      "target": "R4-12-47-2_tm_103"
    },
    {
      "eclass": "transformer",
      "ename": "R4-12-47-2_xfmr_104",
      "edata": {
        "phases": "BS",
        "from": "R4-12-47-2_node_123",
        "to": "R4-12-47-2_tn_104",
        "configuration": "XF1_PADMOUNT_BS_25"
      },
      "source": "R4-12-47-2_node_123",
      "target": "R4-12-47-2_tn_104"
    },
    {
      "eclass": "underground_line",
      "ename": "R4-12-47-2_ul_68",
      "edata": {
        "phases": "BN",
        "from": "R4-12-47-2_node_123",
        "to": "R4-12-47-2_node_122",
        "length": "127.459",
        "configuration": "line_configuration:39"
      },
      "source": "R4-12-47-2_node_123",
      "target": "R4-12-47-2_node_122"
    },
    {
      "eclass": "triplex_line",
      "ename": "R4-12-47-2_tl_104",
      "edata": {
        "phases": "BS",
        "from": "R4-12-47-2_tn_104",
        "to": "R4-12-47-2_tm_104",
        "length": "30",
        "configuration": "triplex_line_configuration:1"
      },
      "source": "R4-12-47-2_tn_104",
      "target": "R4-12-47-2_tm_104"
    },
    {
      "eclass": "transformer",
      "ename": "R4-12-47-2_xfmr_105",
      "edata": {
        "phases": "BS",
        "from": "R4-12-47-2_node_145",
        "to": "R4-12-47-2_tn_105",
        "configuration": "XF1_PADMOUNT_BS_25"
      },
      "source": "R4-12-47-2_node_145",
      "target": "R4-12-47-2_tn_105"
    },
    {
      "eclass": "underground_line",
      "ename": "R4-12-47-2_ul_52",
      "edata": {
        "phases": "BN",
        "from": "R4-12-47-2_node_146",
        "to": "R4-12-47-2_node_145",
        "length": "375.086",
        "configuration": "line_configuration:39"
      },
      "source": "R4-12-47-2_node_145",
      "target": "R4-12-47-2_node_146"
    },
    {
      "eclass": "underground_line",
      "ename": "R4-12-47-2_ul_53",
      "edata": {
        "phases": "BN",
        "from": "R4-12-47-2_node_145",
        "to": "R4-12-47-2_node_7",
        "length": "164.867",
        "configuration": "line_configuration:39"
      },
      "source": "R4-12-47-2_node_145",
      "target": "R4-12-47-2_node_7"
    },
    {
      "eclass": "triplex_line",
      "ename": "R4-12-47-2_tl_105",
      "edata": {
        "phases": "BS",
        "from": "R4-12-47-2_tn_105",
        "to": "R4-12-47-2_tm_105",
        "length": "30",
        "configuration": "triplex_line_configuration:1"
      },
      "source": "R4-12-47-2_tn_105",
      "target": "R4-12-47-2_tm_105"
    },
    {
      "eclass": "transformer",
      "ename": "R4-12-47-2_xfmr_106",
      "edata": {
        "phases": "BS",
        "from": "R4-12-47-2_node_146",
        "to": "R4-12-47-2_tn_106",
        "configuration": "XF1_POLETOP_BS_15"
      },
      "source": "R4-12-47-2_node_146",
      "target": "R4-12-47-2_tn_106"
    },
    {
      "eclass": "underground_line",
      "ename": "R4-12-47-2_ul_54",
      "edata": {
        "phases": "BN",
        "from": "R4-12-47-2_node_29",
        "to": "R4-12-47-2_node_146",
        "length": "113.738",
        "configuration": "line_configuration:39"
      },
      "source": "R4-12-47-2_node_146",
      "target": "R4-12-47-2_node_29"
    },
    {
      "eclass": "triplex_line",
      "ename": "R4-12-47-2_tl_106",
      "edata": {
        "phases": "BS",
        "from": "R4-12-47-2_tn_106",
        "to": "R4-12-47-2_tm_106",
        "length": "30",
        "configuration": "triplex_line_configuration:1"
      },
      "source": "R4-12-47-2_tn_106",
      "target": "R4-12-47-2_tm_106"
    },
    {
      "eclass": "transformer",
      "ename": "R4-12-47-2_xfmr_107",
      "edata": {
        "phases": "AS",
        "from": "R4-12-47-2_node_137",
        "to": "R4-12-47-2_tn_107",
        "configuration": "XF1_POLETOP_AS_15"
      },
      "source": "R4-12-47-2_node_137",
      "target": "R4-12-47-2_tn_107"
    },
    {
      "eclass": "underground_line",
      "ename": "R4-12-47-2_ul_55",
      "edata": {
        "phases": "AN",
        "from": "R4-12-47-2_node_136",
        "to": "R4-12-47-2_node_137",
        "length": "88.749",
        "configuration": "line_configuration:38"
      },
      "source": "R4-12-47-2_node_137",
      "target": "R4-12-47-2_node_136"
    },
    {
      "eclass": "underground_line",
      "ename": "R4-12-47-2_ul_56",
      "edata": {
        "phases": "AN",
        "from": "R4-12-47-2_node_137",
        "to": "R4-12-47-2_node_138",
        "length": "256.914",
        "configuration": "line_configuration:38"
      },
      "source": "R4-12-47-2_node_137",
      "target": "R4-12-47-2_node_138"
    },
    {
      "eclass": "triplex_line",
      "ename": "R4-12-47-2_tl_107",
      "edata": {
        "phases": "AS",
        "from": "R4-12-47-2_tn_107",
        "to": "R4-12-47-2_tm_107",
        "length": "30",
        "configuration": "triplex_line_configuration:1"
      },
      "source": "R4-12-47-2_tn_107",
      "target": "R4-12-47-2_tm_107"
    },
    {
      "eclass": "transformer",
      "ename": "R4-12-47-2_xfmr_108",
      "edata": {
        "phases": "AS",
        "from": "R4-12-47-2_node_138",
        "to": "R4-12-47-2_tn_108",
        "configuration": "XF1_PADMOUNT_AS_10"
      },
      "source": "R4-12-47-2_node_138",
      "target": "R4-12-47-2_tn_108"
    },
    {
      "eclass": "underground_line",
      "ename": "R4-12-47-2_ul_57",
      "edata": {
        "phases": "AN",
        "from": "R4-12-47-2_node_138",
        "to": "R4-12-47-2_node_139",
        "length": "377.338",
        "configuration": "line_configuration:38"
      },
      "source": "R4-12-47-2_node_138",
      "target": "R4-12-47-2_node_139"
    },
    {
      "eclass": "triplex_line",
      "ename": "R4-12-47-2_tl_108",
      "edata": {
        "phases": "AS",
        "from": "R4-12-47-2_tn_108",
        "to": "R4-12-47-2_tm_108",
        "length": "30",
        "configuration": "triplex_line_configuration:1"
      },
      "source": "R4-12-47-2_tn_108",
      "target": "R4-12-47-2_tm_108"
    },
    {
      "eclass": "transformer",
      "ename": "R4-12-47-2_xfmr_109",
      "edata": {
        "phases": "AS",
        "from": "R4-12-47-2_node_139",
        "to": "R4-12-47-2_tn_109",
        "configuration": "XF1_PADMOUNT_AS_25"
      },
      "source": "R4-12-47-2_node_139",
      "target": "R4-12-47-2_tn_109"
    },
    {
      "eclass": "underground_line",
      "ename": "R4-12-47-2_ul_58",
      "edata": {
        "phases": "AN",
        "from": "R4-12-47-2_node_139",
        "to": "R4-12-47-2_node_140",
        "length": "299.815",
        "configuration": "line_configuration:38"
      },
      "source": "R4-12-47-2_node_139",
      "target": "R4-12-47-2_node_140"
    },
    {
      "eclass": "triplex_line",
      "ename": "R4-12-47-2_tl_109",
      "edata": {
        "phases": "AS",
        "from": "R4-12-47-2_tn_109",
        "to": "R4-12-47-2_tm_109",
        "length": "30",
        "configuration": "triplex_line_configuration:1"
      },
      "source": "R4-12-47-2_tn_109",
      "target": "R4-12-47-2_tm_109"
    },
    {
      "eclass": "transformer",
      "ename": "R4-12-47-2_xfmr_110",
      "edata": {
        "phases": "AS",
        "from": "R4-12-47-2_node_140",
        "to": "R4-12-47-2_tn_110",
        "configuration": "XF1_PADMOUNT_AS_37p5"
      },
      "source": "R4-12-47-2_node_140",
      "target": "R4-12-47-2_tn_110"
    },
    {
      "eclass": "underground_line",
      "ename": "R4-12-47-2_ul_60",
      "edata": {
        "phases": "AN",
        "from": "R4-12-47-2_node_140",
        "to": "R4-12-47-2_node_141",
        "length": "333.504",
        "configuration": "line_configuration:38"
      },
      "source": "R4-12-47-2_node_140",
      "target": "R4-12-47-2_node_141"
    },
    {
      "eclass": "triplex_line",
      "ename": "R4-12-47-2_tl_110",
      "edata": {
        "phases": "AS",
        "from": "R4-12-47-2_tn_110",
        "to": "R4-12-47-2_tm_110",
        "length": "30",
        "configuration": "triplex_line_configuration:1"
      },
      "source": "R4-12-47-2_tn_110",
      "target": "R4-12-47-2_tm_110"
    },
    {
      "eclass": "transformer",
      "ename": "R4-12-47-2_xfmr_111",
      "edata": {
        "phases": "AS",
        "from": "R4-12-47-2_node_136",
        "to": "R4-12-47-2_tn_111",
        "configuration": "XF1_PADMOUNT_AS_25"
      },
      "source": "R4-12-47-2_node_136",
      "target": "R4-12-47-2_tn_111"
    },
    {
      "eclass": "triplex_line",
      "ename": "R4-12-47-2_tl_111",
      "edata": {
        "phases": "AS",
        "from": "R4-12-47-2_tn_111",
        "to": "R4-12-47-2_tm_111",
        "length": "30",
        "configuration": "triplex_line_configuration:1"
      },
      "source": "R4-12-47-2_tn_111",
      "target": "R4-12-47-2_tm_111"
    },
    {
      "eclass": "transformer",
      "ename": "R4-12-47-2_xfmr_112",
      "edata": {
        "phases": "AS",
        "from": "R4-12-47-2_node_141",
        "to": "R4-12-47-2_tn_112",
        "configuration": "XF1_PADMOUNT_AS_25"
      },
      "source": "R4-12-47-2_node_141",
      "target": "R4-12-47-2_tn_112"
    },
    {
      "eclass": "underground_line",
      "ename": "R4-12-47-2_ul_61",
      "edata": {
        "phases": "AN",
        "from": "R4-12-47-2_node_141",
        "to": "R4-12-47-2_node_142",
        "length": "366.422",
        "configuration": "line_configuration:38"
      },
      "source": "R4-12-47-2_node_141",
      "target": "R4-12-47-2_node_142"
    },
    {
      "eclass": "triplex_line",
      "ename": "R4-12-47-2_tl_112",
      "edata": {
        "phases": "AS",
        "from": "R4-12-47-2_tn_112",
        "to": "R4-12-47-2_tm_112",
        "length": "30",
        "configuration": "triplex_line_configuration:1"
      },
      "source": "R4-12-47-2_tn_112",
      "target": "R4-12-47-2_tm_112"
    },
    {
      "eclass": "transformer",
      "ename": "R4-12-47-2_xfmr_113",
      "edata": {
        "phases": "AS",
        "from": "R4-12-47-2_node_142",
        "to": "R4-12-47-2_tn_113",
        "configuration": "XF1_PADMOUNT_AS_37p5"
      },
      "source": "R4-12-47-2_node_142",
      "target": "R4-12-47-2_tn_113"
    },
    {
      "eclass": "underground_line",
      "ename": "R4-12-47-2_ul_62",
      "edata": {
        "phases": "AN",
        "from": "R4-12-47-2_node_142",
        "to": "R4-12-47-2_node_37",
        "length": "173.174",
        "configuration": "line_configuration:38"
      },
      "source": "R4-12-47-2_node_142",
      "target": "R4-12-47-2_node_37"
    },
    {
      "eclass": "triplex_line",
      "ename": "R4-12-47-2_tl_113",
      "edata": {
        "phases": "AS",
        "from": "R4-12-47-2_tn_113",
        "to": "R4-12-47-2_tm_113",
        "length": "30",
        "configuration": "triplex_line_configuration:1"
      },
      "source": "R4-12-47-2_tn_113",
      "target": "R4-12-47-2_tm_113"
    },
    {
      "eclass": "transformer",
      "ename": "R4-12-47-2_xfmr_114",
      "edata": {
        "phases": "BS",
        "from": "R4-12-47-2_node_115",
        "to": "R4-12-47-2_tn_114",
        "configuration": "XF1_PADMOUNT_BS_10"
      },
      "source": "R4-12-47-2_node_115",
      "target": "R4-12-47-2_tn_114"
    },
    {
      "eclass": "underground_line",
      "ename": "R4-12-47-2_ul_66",
      "edata": {
        "phases": "BN",
        "from": "R4-12-47-2_node_8",
        "to": "R4-12-47-2_node_115",
        "length": "339.412",
        "configuration": "line_configuration:39"
      },
      "source": "R4-12-47-2_node_115",
      "target": "R4-12-47-2_node_8"
    },
    {
      "eclass": "underground_line",
      "ename": "R4-12-47-2_ul_67",
      "edata": {
        "phases": "BN",
        "from": "R4-12-47-2_node_115",
        "to": "R4-12-47-2_node_3",
        "length": "93.175",
        "configuration": "line_configuration:39"
      },
      "source": "R4-12-47-2_node_115",
      "target": "R4-12-47-2_node_3"
    },
    {
      "eclass": "triplex_line",
      "ename": "R4-12-47-2_tl_114",
      "edata": {
        "phases": "BS",
        "from": "R4-12-47-2_tn_114",
        "to": "R4-12-47-2_tm_114",
        "length": "30",
        "configuration": "triplex_line_configuration:1"
      },
      "source": "R4-12-47-2_tn_114",
      "target": "R4-12-47-2_tm_114"
    },
    {
      "eclass": "transformer",
      "ename": "R4-12-47-2_xfmr_115",
      "edata": {
        "phases": "BS",
        "from": "R4-12-47-2_node_122",
        "to": "R4-12-47-2_tn_115",
        "configuration": "XF1_PADMOUNT_BS_15"
      },
      "source": "R4-12-47-2_node_122",
      "target": "R4-12-47-2_tn_115"
    },
    {
      "eclass": "underground_line",
      "ename": "R4-12-47-2_ul_69",
      "edata": {
        "phases": "BN",
        "from": "R4-12-47-2_node_122",
        "to": "R4-12-47-2_node_29",
        "length": "65.353",
        "configuration": "line_configuration:39"
      },
      "source": "R4-12-47-2_node_122",
      "target": "R4-12-47-2_node_29"
    },
    {
      "eclass": "triplex_line",
      "ename": "R4-12-47-2_tl_115",
      "edata": {
        "phases": "BS",
        "from": "R4-12-47-2_tn_115",
        "to": "R4-12-47-2_tm_115",
        "length": "30",
        "configuration": "triplex_line_configuration:1"
      },
      "source": "R4-12-47-2_tn_115",
      "target": "R4-12-47-2_tm_115"
    },
    {
      "eclass": "transformer",
      "ename": "R4-12-47-2_xfmr_116",
      "edata": {
        "phases": "BS",
        "from": "R4-12-47-2_node_215",
        "to": "R4-12-47-2_tn_116",
        "configuration": "XF1_PADMOUNT_BS_10"
      },
      "source": "R4-12-47-2_node_215",
      "target": "R4-12-47-2_tn_116"
    },
    {
      "eclass": "underground_line",
      "ename": "R4-12-47-2_ul_72",
      "edata": {
        "phases": "BN",
        "from": "R4-12-47-2_node_30",
        "to": "R4-12-47-2_node_215",
        "length": "93.679",
        "configuration": "line_configuration:39"
      },
      "source": "R4-12-47-2_node_215",
      "target": "R4-12-47-2_node_30"
    },
    {
      "eclass": "underground_line",
      "ename": "R4-12-47-2_ul_77",
      "edata": {
        "phases": "BN",
        "from": "R4-12-47-2_node_215",
        "to": "R4-12-47-2_node_216",
        "length": "200.666",
        "configuration": "line_configuration:39"
      },
      "source": "R4-12-47-2_node_215",
      "target": "R4-12-47-2_node_216"
    },
    {
      "eclass": "triplex_line",
      "ename": "R4-12-47-2_tl_116",
      "edata": {
        "phases": "BS",
        "from": "R4-12-47-2_tn_116",
        "to": "R4-12-47-2_tm_116",
        "length": "30",
        "configuration": "triplex_line_configuration:1"
      },
      "source": "R4-12-47-2_tn_116",
      "target": "R4-12-47-2_tm_116"
    },
    {
      "eclass": "transformer",
      "ename": "R4-12-47-2_xfmr_117",
      "edata": {
        "phases": "BS",
        "from": "R4-12-47-2_node_219",
        "to": "R4-12-47-2_tn_117",
        "configuration": "XF1_POLETOP_BS_15"
      },
      "source": "R4-12-47-2_node_219",
      "target": "R4-12-47-2_tn_117"
    },
    {
      "eclass": "underground_line",
      "ename": "R4-12-47-2_ul_73",
      "edata": {
        "phases": "BN",
        "from": "R4-12-47-2_node_218",
        "to": "R4-12-47-2_node_219",
        "length": "167.928",
        "configuration": "line_configuration:39"
      },
      "source": "R4-12-47-2_node_219",
      "target": "R4-12-47-2_node_218"
    },
    {
      "eclass": "underground_line",
      "ename": "R4-12-47-2_ul_74",
      "edata": {
        "phases": "BN",
        "from": "R4-12-47-2_node_219",
        "to": "R4-12-47-2_node_1",
        "length": "151.207",
        "configuration": "line_configuration:39"
      },
      "source": "R4-12-47-2_node_219",
      "target": "R4-12-47-2_node_1"
    },
    {
      "eclass": "triplex_line",
      "ename": "R4-12-47-2_tl_117",
      "edata": {
        "phases": "BS",
        "from": "R4-12-47-2_tn_117",
        "to": "R4-12-47-2_tm_117",
        "length": "30",
        "configuration": "triplex_line_configuration:1"
      },
      "source": "R4-12-47-2_tn_117",
      "target": "R4-12-47-2_tm_117"
    },
    {
      "eclass": "transformer",
      "ename": "R4-12-47-2_xfmr_118",
      "edata": {
        "phases": "BS",
        "from": "R4-12-47-2_node_218",
        "to": "R4-12-47-2_tn_118",
        "configuration": "XF1_POLETOP_BS_25"
      },
      "source": "R4-12-47-2_node_218",
      "target": "R4-12-47-2_tn_118"
    },
    {
      "eclass": "underground_line",
      "ename": "R4-12-47-2_ul_75",
      "edata": {
        "phases": "BN",
        "from": "R4-12-47-2_node_217",
        "to": "R4-12-47-2_node_218",
        "length": "369.170",
        "configuration": "line_configuration:39"
      },
      "source": "R4-12-47-2_node_218",
      "target": "R4-12-47-2_node_217"
    },
    {
      "eclass": "triplex_line",
      "ename": "R4-12-47-2_tl_118",
      "edata": {
        "phases": "BS",
        "from": "R4-12-47-2_tn_118",
        "to": "R4-12-47-2_tm_118",
        "length": "30",
        "configuration": "triplex_line_configuration:1"
      },
      "source": "R4-12-47-2_tn_118",
      "target": "R4-12-47-2_tm_118"
    },
    {
      "eclass": "transformer",
      "ename": "R4-12-47-2_xfmr_119",
      "edata": {
        "phases": "BS",
        "from": "R4-12-47-2_node_217",
        "to": "R4-12-47-2_tn_119",
        "configuration": "XF1_POLETOP_BS_10"
      },
      "source": "R4-12-47-2_node_217",
      "target": "R4-12-47-2_tn_119"
    },
    {
      "eclass": "underground_line",
      "ename": "R4-12-47-2_ul_76",
      "edata": {
        "phases": "BN",
        "from": "R4-12-47-2_node_216",
        "to": "R4-12-47-2_node_217",
        "length": "258.813",
        "configuration": "line_configuration:39"
      },
      "source": "R4-12-47-2_node_217",
      "target": "R4-12-47-2_node_216"
    },
    {
      "eclass": "triplex_line",
      "ename": "R4-12-47-2_tl_119",
      "edata": {
        "phases": "BS",
        "from": "R4-12-47-2_tn_119",
        "to": "R4-12-47-2_tm_119",
        "length": "30",
        "configuration": "triplex_line_configuration:1"
      },
      "source": "R4-12-47-2_tn_119",
      "target": "R4-12-47-2_tm_119"
    },
    {
      "eclass": "transformer",
      "ename": "R4-12-47-2_xfmr_120",
      "edata": {
        "phases": "BS",
        "from": "R4-12-47-2_node_216",
        "to": "R4-12-47-2_tn_120",
        "configuration": "XF1_POLETOP_BS_25"
      },
      "source": "R4-12-47-2_node_216",
      "target": "R4-12-47-2_tn_120"
    },
    {
      "eclass": "triplex_line",
      "ename": "R4-12-47-2_tl_120",
      "edata": {
        "phases": "BS",
        "from": "R4-12-47-2_tn_120",
        "to": "R4-12-47-2_tm_120",
        "length": "30",
        "configuration": "triplex_line_configuration:1"
      },
      "source": "R4-12-47-2_tn_120",
      "target": "R4-12-47-2_tm_120"
    },
    {
      "eclass": "transformer",
      "ename": "R4-12-47-2_xfmr_121",
      "edata": {
        "phases": "AS",
        "from": "R4-12-47-2_node_194",
        "to": "R4-12-47-2_tn_121",
        "configuration": "XF1_POLETOP_AS_37p5"
      },
      "source": "R4-12-47-2_node_194",
      "target": "R4-12-47-2_tn_121"
    },
    {
      "eclass": "underground_line",
      "ename": "R4-12-47-2_ul_78",
      "edata": {
        "phases": "AN",
        "from": "R4-12-47-2_node_37",
        "to": "R4-12-47-2_node_194",
        "length": "289.824",
        "configuration": "line_configuration:38"
      },
      "source": "R4-12-47-2_node_194",
      "target": "R4-12-47-2_node_37"
    },
    {
      "eclass": "underground_line",
      "ename": "R4-12-47-2_ul_79",
      "edata": {
        "phases": "AN",
        "from": "R4-12-47-2_node_194",
        "to": "R4-12-47-2_node_193",
        "length": "395.166",
        "configuration": "line_configuration:38"
      },
      "source": "R4-12-47-2_node_194",
      "target": "R4-12-47-2_node_193"
    },
    {
      "eclass": "triplex_line",
      "ename": "R4-12-47-2_tl_121",
      "edata": {
        "phases": "AS",
        "from": "R4-12-47-2_tn_121",
        "to": "R4-12-47-2_tm_121",
        "length": "30",
        "configuration": "triplex_line_configuration:1"
      },
      "source": "R4-12-47-2_tn_121",
      "target": "R4-12-47-2_tm_121"
    },
    {
      "eclass": "transformer",
      "ename": "R4-12-47-2_xfmr_122",
      "edata": {
        "phases": "AS",
        "from": "R4-12-47-2_node_193",
        "to": "R4-12-47-2_tn_122",
        "configuration": "XF1_POLETOP_AS_37p5"
      },
      "source": "R4-12-47-2_node_193",
      "target": "R4-12-47-2_tn_122"
    },
    {
      "eclass": "underground_line",
      "ename": "R4-12-47-2_ul_80",
      "edata": {
        "phases": "AN",
        "from": "R4-12-47-2_node_193",
        "to": "R4-12-47-2_node_202",
        "length": "391.086",
        "configuration": "line_configuration:38"
      },
      "source": "R4-12-47-2_node_193",
      "target": "R4-12-47-2_node_202"
    },
    {
      "eclass": "triplex_line",
      "ename": "R4-12-47-2_tl_122",
      "edata": {
        "phases": "AS",
        "from": "R4-12-47-2_tn_122",
        "to": "R4-12-47-2_tm_122",
        "length": "30",
        "configuration": "triplex_line_configuration:1"
      },
      "source": "R4-12-47-2_tn_122",
      "target": "R4-12-47-2_tm_122"
    },
    {
      "eclass": "transformer",
      "ename": "R4-12-47-2_xfmr_123",
      "edata": {
        "phases": "AS",
        "from": "R4-12-47-2_node_202",
        "to": "R4-12-47-2_tn_123",
        "configuration": "XF1_POLETOP_AS_50"
      },
      "source": "R4-12-47-2_node_202",
      "target": "R4-12-47-2_tn_123"
    },
    {
      "eclass": "underground_line",
      "ename": "R4-12-47-2_ul_81",
      "edata": {
        "phases": "AN",
        "from": "R4-12-47-2_node_202",
        "to": "R4-12-47-2_node_203",
        "length": "367.682",
        "configuration": "line_configuration:38"
      },
      "source": "R4-12-47-2_node_202",
      "target": "R4-12-47-2_node_203"
    },
    {
      "eclass": "triplex_line",
      "ename": "R4-12-47-2_tl_123",
      "edata": {
        "phases": "AS",
        "from": "R4-12-47-2_tn_123",
        "to": "R4-12-47-2_tm_123",
        "length": "30",
        "configuration": "triplex_line_configuration:1"
      },
      "source": "R4-12-47-2_tn_123",
      "target": "R4-12-47-2_tm_123"
    },
    {
      "eclass": "transformer",
      "ename": "R4-12-47-2_xfmr_124",
      "edata": {
        "phases": "AS",
        "from": "R4-12-47-2_node_203",
        "to": "R4-12-47-2_tn_124",
        "configuration": "XF1_POLETOP_AS_37p5"
      },
      "source": "R4-12-47-2_node_203",
      "target": "R4-12-47-2_tn_124"
    },
    {
      "eclass": "triplex_line",
      "ename": "R4-12-47-2_tl_124",
      "edata": {
        "phases": "AS",
        "from": "R4-12-47-2_tn_124",
        "to": "R4-12-47-2_tm_124",
        "length": "30",
        "configuration": "triplex_line_configuration:1"
      },
      "source": "R4-12-47-2_tn_124",
      "target": "R4-12-47-2_tm_124"
    },
    {
      "eclass": "triplex_line",
      "ename": "R4-12-47-2_tl_125",
      "edata": {
        "phases": "AS",
        "from": "R4-12-47-2_tn_125",
        "to": "R4-12-47-2_tm_125",
        "length": "30",
        "configuration": "triplex_line_configuration:1"
      },
      "source": "R4-12-47-2_tn_125",
      "target": "R4-12-47-2_tm_125"
    },
    {
      "eclass": "transformer",
      "ename": "R4-12-47-2_xfmr_126",
      "edata": {
        "phases": "BS",
        "from": "R4-12-47-2_node_188",
        "to": "R4-12-47-2_tn_126",
        "configuration": "XF1_POLETOP_BS_25"
      },
      "source": "R4-12-47-2_node_188",
      "target": "R4-12-47-2_tn_126"
    },
    {
      "eclass": "underground_line",
      "ename": "R4-12-47-2_ul_83",
      "edata": {
        "phases": "BN",
        "from": "R4-12-47-2_node_36",
        "to": "R4-12-47-2_node_188",
        "length": "121.100",
        "configuration": "line_configuration:39"
      },
      "source": "R4-12-47-2_node_188",
      "target": "R4-12-47-2_node_36"
    },
    {
      "eclass": "underground_line",
      "ename": "R4-12-47-2_ul_84",
      "edata": {
        "phases": "BN",
        "from": "R4-12-47-2_node_188",
        "to": "R4-12-47-2_node_189",
        "length": "270.295",
        "configuration": "line_configuration:39"
      },
      "source": "R4-12-47-2_node_188",
      "target": "R4-12-47-2_node_189"
    },
    {
      "eclass": "triplex_line",
      "ename": "R4-12-47-2_tl_126",
      "edata": {
        "phases": "BS",
        "from": "R4-12-47-2_tn_126",
        "to": "R4-12-47-2_tm_126",
        "length": "30",
        "configuration": "triplex_line_configuration:1"
      },
      "source": "R4-12-47-2_tn_126",
      "target": "R4-12-47-2_tm_126"
    },
    {
      "eclass": "transformer",
      "ename": "R4-12-47-2_xfmr_127",
      "edata": {
        "phases": "BS",
        "from": "R4-12-47-2_node_189",
        "to": "R4-12-47-2_tn_127",
        "configuration": "XF1_POLETOP_BS_37p5"
      },
      "source": "R4-12-47-2_node_189",
      "target": "R4-12-47-2_tn_127"
    },
    {
      "eclass": "underground_line",
      "ename": "R4-12-47-2_ul_85",
      "edata": {
        "phases": "BN",
        "from": "R4-12-47-2_node_189",
        "to": "R4-12-47-2_node_190",
        "length": "282.282",
        "configuration": "line_configuration:39"
      },
      "source": "R4-12-47-2_node_189",
      "target": "R4-12-47-2_node_190"
    },
    {
      "eclass": "triplex_line",
      "ename": "R4-12-47-2_tl_127",
      "edata": {
        "phases": "BS",
        "from": "R4-12-47-2_tn_127",
        "to": "R4-12-47-2_tm_127",
        "length": "30",
        "configuration": "triplex_line_configuration:1"
      },
      "source": "R4-12-47-2_tn_127",
      "target": "R4-12-47-2_tm_127"
    },
    {
      "eclass": "transformer",
      "ename": "R4-12-47-2_xfmr_128",
      "edata": {
        "phases": "BS",
        "from": "R4-12-47-2_node_190",
        "to": "R4-12-47-2_tn_128",
        "configuration": "XF1_POLETOP_BS_10"
      },
      "source": "R4-12-47-2_node_190",
      "target": "R4-12-47-2_tn_128"
    },
    {
      "eclass": "underground_line",
      "ename": "R4-12-47-2_ul_86",
      "edata": {
        "phases": "BN",
        "from": "R4-12-47-2_node_190",
        "to": "R4-12-47-2_node_191",
        "length": "332.236",
        "configuration": "line_configuration:39"
      },
      "source": "R4-12-47-2_node_190",
      "target": "R4-12-47-2_node_191"
    },
    {
      "eclass": "triplex_line",
      "ename": "R4-12-47-2_tl_128",
      "edata": {
        "phases": "BS",
        "from": "R4-12-47-2_tn_128",
        "to": "R4-12-47-2_tm_128",
        "length": "30",
        "configuration": "triplex_line_configuration:1"
      },
      "source": "R4-12-47-2_tn_128",
      "target": "R4-12-47-2_tm_128"
    },
    {
      "eclass": "transformer",
      "ename": "R4-12-47-2_xfmr_129",
      "edata": {
        "phases": "BS",
        "from": "R4-12-47-2_node_191",
        "to": "R4-12-47-2_tn_129",
        "configuration": "XF1_POLETOP_BS_50"
      },
      "source": "R4-12-47-2_node_191",
      "target": "R4-12-47-2_tn_129"
    },
    {
      "eclass": "underground_line",
      "ename": "R4-12-47-2_ul_87",
      "edata": {
        "phases": "BN",
        "from": "R4-12-47-2_node_191",
        "to": "R4-12-47-2_node_192",
        "length": "397.093",
        "configuration": "line_configuration:39"
      },
      "source": "R4-12-47-2_node_191",
      "target": "R4-12-47-2_node_192"
    },
    {
      "eclass": "triplex_line",
      "ename": "R4-12-47-2_tl_129",
      "edata": {
        "phases": "BS",
        "from": "R4-12-47-2_tn_129",
        "to": "R4-12-47-2_tm_129",
        "length": "30",
        "configuration": "triplex_line_configuration:1"
      },
      "source": "R4-12-47-2_tn_129",
      "target": "R4-12-47-2_tm_129"
    },
    {
      "eclass": "transformer",
      "ename": "R4-12-47-2_xfmr_130",
      "edata": {
        "phases": "BS",
        "from": "R4-12-47-2_node_192",
        "to": "R4-12-47-2_tn_130",
        "configuration": "XF1_POLETOP_BS_37p5"
      },
      "source": "R4-12-47-2_node_192",
      "target": "R4-12-47-2_tn_130"
    },
    {
      "eclass": "underground_line",
      "ename": "R4-12-47-2_ul_88",
      "edata": {
        "phases": "BN",
        "from": "R4-12-47-2_node_192",
        "to": "R4-12-47-2_node_213",
        "length": "264.590",
        "configuration": "line_configuration:39"
      },
      "source": "R4-12-47-2_node_192",
      "target": "R4-12-47-2_node_213"
    },
    {
      "eclass": "triplex_line",
      "ename": "R4-12-47-2_tl_130",
      "edata": {
        "phases": "BS",
        "from": "R4-12-47-2_tn_130",
        "to": "R4-12-47-2_tm_130",
        "length": "30",
        "configuration": "triplex_line_configuration:1"
      },
      "source": "R4-12-47-2_tn_130",
      "target": "R4-12-47-2_tm_130"
    },
    {
      "eclass": "transformer",
      "ename": "R4-12-47-2_xfmr_131",
      "edata": {
        "phases": "BS",
        "from": "R4-12-47-2_node_213",
        "to": "R4-12-47-2_tn_131",
        "configuration": "XF1_POLETOP_BS_15"
      },
      "source": "R4-12-47-2_node_213",
      "target": "R4-12-47-2_tn_131"
    },
    {
      "eclass": "underground_line",
      "ename": "R4-12-47-2_ul_89",
      "edata": {
        "phases": "BN",
        "from": "R4-12-47-2_node_213",
        "to": "R4-12-47-2_node_206",
        "length": "224.864",
        "configuration": "line_configuration:39"
      },
      "source": "R4-12-47-2_node_213",
      "target": "R4-12-47-2_node_206"
    },
    {
      "eclass": "triplex_line",
      "ename": "R4-12-47-2_tl_131",
      "edata": {
        "phases": "BS",
        "from": "R4-12-47-2_tn_131",
        "to": "R4-12-47-2_tm_131",
        "length": "30",
        "configuration": "triplex_line_configuration:1"
      },
      "source": "R4-12-47-2_tn_131",
      "target": "R4-12-47-2_tm_131"
    },
    {
      "eclass": "transformer",
      "ename": "R4-12-47-2_xfmr_132",
      "edata": {
        "phases": "BS",
        "from": "R4-12-47-2_node_206",
        "to": "R4-12-47-2_tn_132",
        "configuration": "XF1_POLETOP_BS_37p5"
      },
      "source": "R4-12-47-2_node_206",
      "target": "R4-12-47-2_tn_132"
    },
    {
      "eclass": "underground_line",
      "ename": "R4-12-47-2_ul_90",
      "edata": {
        "phases": "BN",
        "from": "R4-12-47-2_node_206",
        "to": "R4-12-47-2_node_207",
        "length": "351.538",
        "configuration": "line_configuration:39"
      },
      "source": "R4-12-47-2_node_206",
      "target": "R4-12-47-2_node_207"
    },
    {
      "eclass": "triplex_line",
      "ename": "R4-12-47-2_tl_132",
      "edata": {
        "phases": "BS",
        "from": "R4-12-47-2_tn_132",
        "to": "R4-12-47-2_tm_132",
        "length": "30",
        "configuration": "triplex_line_configuration:1"
      },
      "source": "R4-12-47-2_tn_132",
      "target": "R4-12-47-2_tm_132"
    },
    {
      "eclass": "transformer",
      "ename": "R4-12-47-2_xfmr_133",
      "edata": {
        "phases": "BS",
        "from": "R4-12-47-2_node_207",
        "to": "R4-12-47-2_tn_133",
        "configuration": "XF1_POLETOP_BS_50"
      },
      "source": "R4-12-47-2_node_207",
      "target": "R4-12-47-2_tn_133"
    },
    {
      "eclass": "underground_line",
      "ename": "R4-12-47-2_ul_91",
      "edata": {
        "phases": "BN",
        "from": "R4-12-47-2_node_207",
        "to": "R4-12-47-2_node_210",
        "length": "208.951",
        "configuration": "line_configuration:39"
      },
      "source": "R4-12-47-2_node_207",
      "target": "R4-12-47-2_node_210"
    },
    {
      "eclass": "triplex_line",
      "ename": "R4-12-47-2_tl_133",
      "edata": {
        "phases": "BS",
        "from": "R4-12-47-2_tn_133",
        "to": "R4-12-47-2_tm_133",
        "length": "30",
        "configuration": "triplex_line_configuration:1"
      },
      "source": "R4-12-47-2_tn_133",
      "target": "R4-12-47-2_tm_133"
    },
    {
      "eclass": "transformer",
      "ename": "R4-12-47-2_xfmr_134",
      "edata": {
        "phases": "BS",
        "from": "R4-12-47-2_node_210",
        "to": "R4-12-47-2_tn_134",
        "configuration": "XF1_POLETOP_BS_25"
      },
      "source": "R4-12-47-2_node_210",
      "target": "R4-12-47-2_tn_134"
    },
    {
      "eclass": "underground_line",
      "ename": "R4-12-47-2_ul_92",
      "edata": {
        "phases": "BN",
        "from": "R4-12-47-2_node_210",
        "to": "R4-12-47-2_node_211",
        "length": "134.026",
        "configuration": "line_configuration:39"
      },
      "source": "R4-12-47-2_node_210",
      "target": "R4-12-47-2_node_211"
    },
    {
      "eclass": "triplex_line",
      "ename": "R4-12-47-2_tl_134",
      "edata": {
        "phases": "BS",
        "from": "R4-12-47-2_tn_134",
        "to": "R4-12-47-2_tm_134",
        "length": "30",
        "configuration": "triplex_line_configuration:1"
      },
      "source": "R4-12-47-2_tn_134",
      "target": "R4-12-47-2_tm_134"
    },
    {
      "eclass": "transformer",
      "ename": "R4-12-47-2_xfmr_135",
      "edata": {
        "phases": "BS",
        "from": "R4-12-47-2_node_211",
        "to": "R4-12-47-2_tn_135",
        "configuration": "XF1_POLETOP_BS_37p5"
      },
      "source": "R4-12-47-2_node_211",
      "target": "R4-12-47-2_tn_135"
    },
    {
      "eclass": "triplex_line",
      "ename": "R4-12-47-2_tl_135",
      "edata": {
        "phases": "BS",
        "from": "R4-12-47-2_tn_135",
        "to": "R4-12-47-2_tm_135",
        "length": "30",
        "configuration": "triplex_line_configuration:1"
      },
      "source": "R4-12-47-2_tn_135",
      "target": "R4-12-47-2_tm_135"
    },
    {
      "eclass": "triplex_line",
      "ename": "R4-12-47-2_tl_136",
      "edata": {
        "phases": "BS",
        "from": "R4-12-47-2_tn_136",
        "to": "R4-12-47-2_tm_136",
        "length": "30",
        "configuration": "triplex_line_configuration:1"
      },
      "source": "R4-12-47-2_tn_136",
      "target": "R4-12-47-2_tm_136"
    },
    {
      "eclass": "transformer",
      "ename": "R4-12-47-2_xfmr_137",
      "edata": {
        "phases": "CS",
        "from": "R4-12-47-2_node_200",
        "to": "R4-12-47-2_tn_137",
        "configuration": "XF1_POLETOP_CS_50"
      },
      "source": "R4-12-47-2_node_200",
      "target": "R4-12-47-2_tn_137"
    },
    {
      "eclass": "underground_line",
      "ename": "R4-12-47-2_ul_94",
      "edata": {
        "phases": "CN",
        "from": "R4-12-47-2_node_39",
        "to": "R4-12-47-2_node_200",
        "length": "543.604",
        "configuration": "line_configuration:37"
      },
      "source": "R4-12-47-2_node_200",
      "target": "R4-12-47-2_node_39"
    },
    {
      "eclass": "underground_line",
      "ename": "R4-12-47-2_ul_95",
      "edata": {
        "phases": "CN",
        "from": "R4-12-47-2_node_200",
        "to": "R4-12-47-2_node_199",
        "length": "191.775",
        "configuration": "line_configuration:37"
      },
      "source": "R4-12-47-2_node_200",
      "target": "R4-12-47-2_node_199"
    },
    {
      "eclass": "triplex_line",
      "ename": "R4-12-47-2_tl_137",
      "edata": {
        "phases": "CS",
        "from": "R4-12-47-2_tn_137",
        "to": "R4-12-47-2_tm_137",
        "length": "30",
        "configuration": "triplex_line_configuration:1"
      },
      "source": "R4-12-47-2_tn_137",
      "target": "R4-12-47-2_tm_137"
    },
    {
      "eclass": "transformer",
      "ename": "R4-12-47-2_xfmr_138",
      "edata": {
        "phases": "CS",
        "from": "R4-12-47-2_node_199",
        "to": "R4-12-47-2_tn_138",
        "configuration": "XF1_POLETOP_CS_50"
      },
      "source": "R4-12-47-2_node_199",
      "target": "R4-12-47-2_tn_138"
    },
    {
      "eclass": "underground_line",
      "ename": "R4-12-47-2_ul_96",
      "edata": {
        "phases": "CN",
        "from": "R4-12-47-2_node_199",
        "to": "R4-12-47-2_node_198",
        "length": "155.428",
        "configuration": "line_configuration:37"
      },
      "source": "R4-12-47-2_node_199",
      "target": "R4-12-47-2_node_198"
    },
    {
      "eclass": "triplex_line",
      "ename": "R4-12-47-2_tl_138",
      "edata": {
        "phases": "CS",
        "from": "R4-12-47-2_tn_138",
        "to": "R4-12-47-2_tm_138",
        "length": "30",
        "configuration": "triplex_line_configuration:1"
      },
      "source": "R4-12-47-2_tn_138",
      "target": "R4-12-47-2_tm_138"
    },
    {
      "eclass": "transformer",
      "ename": "R4-12-47-2_xfmr_139",
      "edata": {
        "phases": "CS",
        "from": "R4-12-47-2_node_198",
        "to": "R4-12-47-2_tn_139",
        "configuration": "XF1_POLETOP_CS_50"
      },
      "source": "R4-12-47-2_node_198",
      "target": "R4-12-47-2_tn_139"
    },
    {
      "eclass": "underground_line",
      "ename": "R4-12-47-2_ul_97",
      "edata": {
        "phases": "CN",
        "from": "R4-12-47-2_node_198",
        "to": "R4-12-47-2_node_195",
        "length": "192.934",
        "configuration": "line_configuration:37"
      },
      "source": "R4-12-47-2_node_198",
      "target": "R4-12-47-2_node_195"
    },
    {
      "eclass": "triplex_line",
      "ename": "R4-12-47-2_tl_139",
      "edata": {
        "phases": "CS",
        "from": "R4-12-47-2_tn_139",
        "to": "R4-12-47-2_tm_139",
        "length": "30",
        "configuration": "triplex_line_configuration:1"
      },
      "source": "R4-12-47-2_tn_139",
      "target": "R4-12-47-2_tm_139"
    },
    {
      "eclass": "transformer",
      "ename": "R4-12-47-2_xfmr_140",
      "edata": {
        "phases": "CS",
        "from": "R4-12-47-2_node_195",
        "to": "R4-12-47-2_tn_140",
        "configuration": "XF1_POLETOP_CS_37p5"
      },
      "source": "R4-12-47-2_node_195",
      "target": "R4-12-47-2_tn_140"
    },
    {
      "eclass": "underground_line",
      "ename": "R4-12-47-2_ul_98",
      "edata": {
        "phases": "CN",
        "from": "R4-12-47-2_node_195",
        "to": "R4-12-47-2_node_196",
        "length": "296.904",
        "configuration": "line_configuration:37"
      },
      "source": "R4-12-47-2_node_195",
      "target": "R4-12-47-2_node_196"
    },
    {
      "eclass": "triplex_line",
      "ename": "R4-12-47-2_tl_140",
      "edata": {
        "phases": "CS",
        "from": "R4-12-47-2_tn_140",
        "to": "R4-12-47-2_tm_140",
        "length": "30",
        "configuration": "triplex_line_configuration:1"
      },
      "source": "R4-12-47-2_tn_140",
      "target": "R4-12-47-2_tm_140"
    },
    {
      "eclass": "transformer",
      "ename": "R4-12-47-2_xfmr_141",
      "edata": {
        "phases": "CS",
        "from": "R4-12-47-2_node_196",
        "to": "R4-12-47-2_tn_141",
        "configuration": "XF1_POLETOP_CS_25"
      },
      "source": "R4-12-47-2_node_196",
      "target": "R4-12-47-2_tn_141"
    },
    {
      "eclass": "underground_line",
      "ename": "R4-12-47-2_ul_103",
      "edata": {
        "phases": "CN",
        "from": "R4-12-47-2_node_196",
        "to": "R4-12-47-2_node_197",
        "length": "226.299",
        "configuration": "line_configuration:37"
      },
      "source": "R4-12-47-2_node_196",
      "target": "R4-12-47-2_node_197"
    },
    {
      "eclass": "triplex_line",
      "ename": "R4-12-47-2_tl_141",
      "edata": {
        "phases": "CS",
        "from": "R4-12-47-2_tn_141",
        "to": "R4-12-47-2_tm_141",
        "length": "30",
        "configuration": "triplex_line_configuration:1"
      },
      "source": "R4-12-47-2_tn_141",
      "target": "R4-12-47-2_tm_141"
    },
    {
      "eclass": "transformer",
      "ename": "R4-12-47-2_xfmr_142",
      "edata": {
        "phases": "CS",
        "from": "R4-12-47-2_node_201",
        "to": "R4-12-47-2_tn_142",
        "configuration": "XF1_POLETOP_CS_15"
      },
      "source": "R4-12-47-2_node_201",
      "target": "R4-12-47-2_tn_142"
    },
    {
      "eclass": "underground_line",
      "ename": "R4-12-47-2_ul_99",
      "edata": {
        "phases": "CN",
        "from": "R4-12-47-2_node_197",
        "to": "R4-12-47-2_node_201",
        "length": "384.376",
        "configuration": "line_configuration:37"
      },
      "source": "R4-12-47-2_node_201",
      "target": "R4-12-47-2_node_197"
    },
    {
      "eclass": "underground_line",
      "ename": "R4-12-47-2_ul_100",
      "edata": {
        "phases": "CN",
        "from": "R4-12-47-2_node_201",
        "to": "R4-12-47-2_node_208",
        "length": "230.960",
        "configuration": "line_configuration:37"
      },
      "source": "R4-12-47-2_node_201",
      "target": "R4-12-47-2_node_208"
    },
    {
      "eclass": "triplex_line",
      "ename": "R4-12-47-2_tl_142",
      "edata": {
        "phases": "CS",
        "from": "R4-12-47-2_tn_142",
        "to": "R4-12-47-2_tm_142",
        "length": "30",
        "configuration": "triplex_line_configuration:1"
      },
      "source": "R4-12-47-2_tn_142",
      "target": "R4-12-47-2_tm_142"
    },
    {
      "eclass": "transformer",
      "ename": "R4-12-47-2_xfmr_143",
      "edata": {
        "phases": "CS",
        "from": "R4-12-47-2_node_208",
        "to": "R4-12-47-2_tn_143",
        "configuration": "XF1_POLETOP_CS_25"
      },
      "source": "R4-12-47-2_node_208",
      "target": "R4-12-47-2_tn_143"
    },
    {
      "eclass": "underground_line",
      "ename": "R4-12-47-2_ul_101",
      "edata": {
        "phases": "CN",
        "from": "R4-12-47-2_node_208",
        "to": "R4-12-47-2_node_209",
        "length": "221.244",
        "configuration": "line_configuration:37"
      },
      "source": "R4-12-47-2_node_208",
      "target": "R4-12-47-2_node_209"
    },
    {
      "eclass": "triplex_line",
      "ename": "R4-12-47-2_tl_143",
      "edata": {
        "phases": "CS",
        "from": "R4-12-47-2_tn_143",
        "to": "R4-12-47-2_tm_143",
        "length": "30",
        "configuration": "triplex_line_configuration:1"
      },
      "source": "R4-12-47-2_tn_143",
      "target": "R4-12-47-2_tm_143"
    },
    {
      "eclass": "transformer",
      "ename": "R4-12-47-2_xfmr_144",
      "edata": {
        "phases": "CS",
        "from": "R4-12-47-2_node_205",
        "to": "R4-12-47-2_tn_144",
        "configuration": "XF1_POLETOP_CS_50"
      },
      "source": "R4-12-47-2_node_205",
      "target": "R4-12-47-2_tn_144"
    },
    {
      "eclass": "underground_line",
      "ename": "R4-12-47-2_ul_43",
      "edata": {
        "phases": "CN",
        "from": "R4-12-47-2_node_205",
        "to": "R4-12-47-2_node_55",
        "length": "16.241",
        "configuration": "line_configuration:37"
      },
      "source": "R4-12-47-2_node_205",
      "target": "R4-12-47-2_node_55"
    },
    {
      "eclass": "underground_line",
      "ename": "R4-12-47-2_ul_102",
      "edata": {
        "phases": "CN",
        "from": "R4-12-47-2_node_209",
        "to": "R4-12-47-2_node_205",
        "length": "226.985",
        "configuration": "line_configuration:37"
      },
      "source": "R4-12-47-2_node_205",
      "target": "R4-12-47-2_node_209"
    },
    {
      "eclass": "triplex_line",
      "ename": "R4-12-47-2_tl_144",
      "edata": {
        "phases": "CS",
        "from": "R4-12-47-2_tn_144",
        "to": "R4-12-47-2_tm_144",
        "length": "30",
        "configuration": "triplex_line_configuration:1"
      },
      "source": "R4-12-47-2_tn_144",
      "target": "R4-12-47-2_tm_144"
    },
    {
      "eclass": "transformer",
      "ename": "R4-12-47-2_xfmr_145",
      "edata": {
        "phases": "CS",
        "from": "R4-12-47-2_node_197",
        "to": "R4-12-47-2_tn_145",
        "configuration": "XF1_POLETOP_CS_50"
      },
      "source": "R4-12-47-2_node_197",
      "target": "R4-12-47-2_tn_145"
    },
    {
      "eclass": "triplex_line",
      "ename": "R4-12-47-2_tl_145",
      "edata": {
        "phases": "CS",
        "from": "R4-12-47-2_tn_145",
        "to": "R4-12-47-2_tm_145",
        "length": "30",
        "configuration": "triplex_line_configuration:1"
      },
      "source": "R4-12-47-2_tn_145",
      "target": "R4-12-47-2_tm_145"
    },
    {
      "eclass": "transformer",
      "ename": "R4-12-47-2_xfmr_146",
      "edata": {
        "phases": "AS",
        "from": "R4-12-47-2_node_154",
        "to": "R4-12-47-2_tn_146",
        "configuration": "XF1_POLETOP_AS_15"
      },
      "source": "R4-12-47-2_node_154",
      "target": "R4-12-47-2_tn_146"
    },
    {
      "eclass": "underground_line",
      "ename": "R4-12-47-2_ul_104",
      "edata": {
        "phases": "AN",
        "from": "R4-12-47-2_node_38",
        "to": "R4-12-47-2_node_154",
        "length": "45.561",
        "configuration": "line_configuration:38"
      },
      "source": "R4-12-47-2_node_154",
      "target": "R4-12-47-2_node_38"
    },
    {
      "eclass": "underground_line",
      "ename": "R4-12-47-2_ul_105",
      "edata": {
        "phases": "AN",
        "from": "R4-12-47-2_node_154",
        "to": "R4-12-47-2_node_155",
        "length": "188.371",
        "configuration": "line_configuration:38"
      },
      "source": "R4-12-47-2_node_154",
      "target": "R4-12-47-2_node_155"
    },
    {
      "eclass": "triplex_line",
      "ename": "R4-12-47-2_tl_146",
      "edata": {
        "phases": "AS",
        "from": "R4-12-47-2_tn_146",
        "to": "R4-12-47-2_tm_146",
        "length": "30",
        "configuration": "triplex_line_configuration:1"
      },
      "source": "R4-12-47-2_tn_146",
      "target": "R4-12-47-2_tm_146"
    },
    {
      "eclass": "transformer",
      "ename": "R4-12-47-2_xfmr_147",
      "edata": {
        "phases": "AS",
        "from": "R4-12-47-2_node_155",
        "to": "R4-12-47-2_tn_147",
        "configuration": "XF1_POLETOP_AS_25"
      },
      "source": "R4-12-47-2_node_155",
      "target": "R4-12-47-2_tn_147"
    },
    {
      "eclass": "underground_line",
      "ename": "R4-12-47-2_ul_106",
      "edata": {
        "phases": "AN",
        "from": "R4-12-47-2_node_155",
        "to": "R4-12-47-2_node_156",
        "length": "138.790",
        "configuration": "line_configuration:38"
      },
      "source": "R4-12-47-2_node_155",
      "target": "R4-12-47-2_node_156"
    },
    {
      "eclass": "triplex_line",
      "ename": "R4-12-47-2_tl_147",
      "edata": {
        "phases": "AS",
        "from": "R4-12-47-2_tn_147",
        "to": "R4-12-47-2_tm_147",
        "length": "30",
        "configuration": "triplex_line_configuration:1"
      },
      "source": "R4-12-47-2_tn_147",
      "target": "R4-12-47-2_tm_147"
    },
    {
      "eclass": "transformer",
      "ename": "R4-12-47-2_xfmr_148",
      "edata": {
        "phases": "AS",
        "from": "R4-12-47-2_node_156",
        "to": "R4-12-47-2_tn_148",
        "configuration": "XF1_POLETOP_AS_10"
      },
      "source": "R4-12-47-2_node_156",
      "target": "R4-12-47-2_tn_148"
    },
    {
      "eclass": "underground_line",
      "ename": "R4-12-47-2_ul_107",
      "edata": {
        "phases": "AN",
        "from": "R4-12-47-2_node_156",
        "to": "R4-12-47-2_node_157",
        "length": "154.845",
        "configuration": "line_configuration:38"
      },
      "source": "R4-12-47-2_node_156",
      "target": "R4-12-47-2_node_157"
    },
    {
      "eclass": "triplex_line",
      "ename": "R4-12-47-2_tl_148",
      "edata": {
        "phases": "AS",
        "from": "R4-12-47-2_tn_148",
        "to": "R4-12-47-2_tm_148",
        "length": "30",
        "configuration": "triplex_line_configuration:1"
      },
      "source": "R4-12-47-2_tn_148",
      "target": "R4-12-47-2_tm_148"
    },
    {
      "eclass": "transformer",
      "ename": "R4-12-47-2_xfmr_149",
      "edata": {
        "phases": "AS",
        "from": "R4-12-47-2_node_157",
        "to": "R4-12-47-2_tn_149",
        "configuration": "XF1_POLETOP_AS_25"
      },
      "source": "R4-12-47-2_node_157",
      "target": "R4-12-47-2_tn_149"
    },
    {
      "eclass": "underground_line",
      "ename": "R4-12-47-2_ul_108",
      "edata": {
        "phases": "AN",
        "from": "R4-12-47-2_node_157",
        "to": "R4-12-47-2_node_158",
        "length": "276.213",
        "configuration": "line_configuration:38"
      },
      "source": "R4-12-47-2_node_157",
      "target": "R4-12-47-2_node_158"
    },
    {
      "eclass": "triplex_line",
      "ename": "R4-12-47-2_tl_149",
      "edata": {
        "phases": "AS",
        "from": "R4-12-47-2_tn_149",
        "to": "R4-12-47-2_tm_149",
        "length": "30",
        "configuration": "triplex_line_configuration:1"
      },
      "source": "R4-12-47-2_tn_149",
      "target": "R4-12-47-2_tm_149"
    },
    {
      "eclass": "transformer",
      "ename": "R4-12-47-2_xfmr_150",
      "edata": {
        "phases": "AS",
        "from": "R4-12-47-2_node_158",
        "to": "R4-12-47-2_tn_150",
        "configuration": "XF1_POLETOP_AS_37p5"
      },
      "source": "R4-12-47-2_node_158",
      "target": "R4-12-47-2_tn_150"
    },
    {
      "eclass": "underground_line",
      "ename": "R4-12-47-2_ul_111",
      "edata": {
        "phases": "AN",
        "from": "R4-12-47-2_node_158",
        "to": "R4-12-47-2_node_159",
        "length": "165.323",
        "configuration": "line_configuration:38"
      },
      "source": "R4-12-47-2_node_158",
      "target": "R4-12-47-2_node_159"
    },
    {
      "eclass": "triplex_line",
      "ename": "R4-12-47-2_tl_150",
      "edata": {
        "phases": "AS",
        "from": "R4-12-47-2_tn_150",
        "to": "R4-12-47-2_tm_150",
        "length": "30",
        "configuration": "triplex_line_configuration:1"
      },
      "source": "R4-12-47-2_tn_150",
      "target": "R4-12-47-2_tm_150"
    },
    {
      "eclass": "transformer",
      "ename": "R4-12-47-2_xfmr_151",
      "edata": {
        "phases": "AS",
        "from": "R4-12-47-2_node_214",
        "to": "R4-12-47-2_tn_151",
        "configuration": "XF1_POLETOP_AS_25"
      },
      "source": "R4-12-47-2_node_214",
      "target": "R4-12-47-2_tn_151"
    },
    {
      "eclass": "underground_line",
      "ename": "R4-12-47-2_ul_109",
      "edata": {
        "phases": "AN",
        "from": "R4-12-47-2_node_159",
        "to": "R4-12-47-2_node_214",
        "length": "145.175",
        "configuration": "line_configuration:38"
      },
      "source": "R4-12-47-2_node_214",
      "target": "R4-12-47-2_node_159"
    },
    {
      "eclass": "triplex_line",
      "ename": "R4-12-47-2_tl_151",
      "edata": {
        "phases": "AS",
        "from": "R4-12-47-2_tn_151",
        "to": "R4-12-47-2_tm_151",
        "length": "30",
        "configuration": "triplex_line_configuration:1"
      },
      "source": "R4-12-47-2_tn_151",
      "target": "R4-12-47-2_tm_151"
    },
    {
      "eclass": "triplex_line",
      "ename": "R4-12-47-2_tl_152",
      "edata": {
        "phases": "AS",
        "from": "R4-12-47-2_tn_152",
        "to": "R4-12-47-2_tm_152",
        "length": "30",
        "configuration": "triplex_line_configuration:1"
      },
      "source": "R4-12-47-2_tn_152",
      "target": "R4-12-47-2_tm_152"
    },
    {
      "eclass": "transformer",
      "ename": "R4-12-47-2_xfmr_153",
      "edata": {
        "phases": "AS",
        "from": "R4-12-47-2_node_159",
        "to": "R4-12-47-2_tn_153",
        "configuration": "XF1_POLETOP_AS_15"
      },
      "source": "R4-12-47-2_node_159",
      "target": "R4-12-47-2_tn_153"
    },
    {
      "eclass": "triplex_line",
      "ename": "R4-12-47-2_tl_153",
      "edata": {
        "phases": "AS",
        "from": "R4-12-47-2_tn_153",
        "to": "R4-12-47-2_tm_153",
        "length": "30",
        "configuration": "triplex_line_configuration:1"
      },
      "source": "R4-12-47-2_tn_153",
      "target": "R4-12-47-2_tm_153"
    },
    {
      "eclass": "transformer",
      "ename": "R4-12-47-2_xfmr_154",
      "edata": {
        "phases": "AS",
        "from": "R4-12-47-2_node_169",
        "to": "R4-12-47-2_tn_154",
        "configuration": "XF1_POLETOP_AS_25"
      },
      "source": "R4-12-47-2_node_169",
      "target": "R4-12-47-2_tn_154"
    },
    {
      "eclass": "underground_line",
      "ename": "R4-12-47-2_ul_112",
      "edata": {
        "phases": "AN",
        "from": "R4-12-47-2_node_6",
        "to": "R4-12-47-2_node_169",
        "length": "151.694",
        "configuration": "line_configuration:38"
      },
      "source": "R4-12-47-2_node_169",
      "target": "R4-12-47-2_node_6"
    },
    {
      "eclass": "underground_line",
      "ename": "R4-12-47-2_ul_113",
      "edata": {
        "phases": "AN",
        "from": "R4-12-47-2_node_169",
        "to": "R4-12-47-2_node_168",
        "length": "167.852",
        "configuration": "line_configuration:38"
      },
      "source": "R4-12-47-2_node_169",
      "target": "R4-12-47-2_node_168"
    },
    {
      "eclass": "triplex_line",
      "ename": "R4-12-47-2_tl_154",
      "edata": {
        "phases": "AS",
        "from": "R4-12-47-2_tn_154",
        "to": "R4-12-47-2_tm_154",
        "length": "30",
        "configuration": "triplex_line_configuration:1"
      },
      "source": "R4-12-47-2_tn_154",
      "target": "R4-12-47-2_tm_154"
    },
    {
      "eclass": "transformer",
      "ename": "R4-12-47-2_xfmr_155",
      "edata": {
        "phases": "AS",
        "from": "R4-12-47-2_node_168",
        "to": "R4-12-47-2_tn_155",
        "configuration": "XF1_POLETOP_AS_15"
      },
      "source": "R4-12-47-2_node_168",
      "target": "R4-12-47-2_tn_155"
    },
    {
      "eclass": "underground_line",
      "ename": "R4-12-47-2_ul_114",
      "edata": {
        "phases": "AN",
        "from": "R4-12-47-2_node_168",
        "to": "R4-12-47-2_node_167",
        "length": "177.584",
        "configuration": "line_configuration:38"
      },
      "source": "R4-12-47-2_node_168",
      "target": "R4-12-47-2_node_167"
    },
    {
      "eclass": "triplex_line",
      "ename": "R4-12-47-2_tl_155",
      "edata": {
        "phases": "AS",
        "from": "R4-12-47-2_tn_155",
        "to": "R4-12-47-2_tm_155",
        "length": "30",
        "configuration": "triplex_line_configuration:1"
      },
      "source": "R4-12-47-2_tn_155",
      "target": "R4-12-47-2_tm_155"
    },
    {
      "eclass": "transformer",
      "ename": "R4-12-47-2_xfmr_156",
      "edata": {
        "phases": "AS",
        "from": "R4-12-47-2_node_167",
        "to": "R4-12-47-2_tn_156",
        "configuration": "XF1_POLETOP_AS_15"
      },
      "source": "R4-12-47-2_node_167",
      "target": "R4-12-47-2_tn_156"
    },
    {
      "eclass": "underground_line",
      "ename": "R4-12-47-2_ul_115",
      "edata": {
        "phases": "AN",
        "from": "R4-12-47-2_node_167",
        "to": "R4-12-47-2_node_166",
        "length": "144.690",
        "configuration": "line_configuration:38"
      },
      "source": "R4-12-47-2_node_167",
      "target": "R4-12-47-2_node_166"
    },
    {
      "eclass": "triplex_line",
      "ename": "R4-12-47-2_tl_156",
      "edata": {
        "phases": "AS",
        "from": "R4-12-47-2_tn_156",
        "to": "R4-12-47-2_tm_156",
        "length": "30",
        "configuration": "triplex_line_configuration:1"
      },
      "source": "R4-12-47-2_tn_156",
      "target": "R4-12-47-2_tm_156"
    },
    {
      "eclass": "transformer",
      "ename": "R4-12-47-2_xfmr_157",
      "edata": {
        "phases": "AS",
        "from": "R4-12-47-2_node_166",
        "to": "R4-12-47-2_tn_157",
        "configuration": "XF1_POLETOP_AS_10"
      },
      "source": "R4-12-47-2_node_166",
      "target": "R4-12-47-2_tn_157"
    },
    {
      "eclass": "underground_line",
      "ename": "R4-12-47-2_ul_116",
      "edata": {
        "phases": "AN",
        "from": "R4-12-47-2_node_166",
        "to": "R4-12-47-2_node_165",
        "length": "158.628",
        "configuration": "line_configuration:38"
      },
      "source": "R4-12-47-2_node_166",
      "target": "R4-12-47-2_node_165"
    },
    {
      "eclass": "triplex_line",
      "ename": "R4-12-47-2_tl_157",
      "edata": {
        "phases": "AS",
        "from": "R4-12-47-2_tn_157",
        "to": "R4-12-47-2_tm_157",
        "length": "30",
        "configuration": "triplex_line_configuration:1"
      },
      "source": "R4-12-47-2_tn_157",
      "target": "R4-12-47-2_tm_157"
    },
    {
      "eclass": "transformer",
      "ename": "R4-12-47-2_xfmr_158",
      "edata": {
        "phases": "AS",
        "from": "R4-12-47-2_node_162",
        "to": "R4-12-47-2_tn_158",
        "configuration": "XF1_POLETOP_AS_25"
      },
      "source": "R4-12-47-2_node_162",
      "target": "R4-12-47-2_tn_158"
    },
    {
      "eclass": "underground_line",
      "ename": "R4-12-47-2_ul_117",
      "edata": {
        "phases": "AN",
        "from": "R4-12-47-2_node_163",
        "to": "R4-12-47-2_node_162",
        "length": "180.699",
        "configuration": "line_configuration:38"
      },
      "source": "R4-12-47-2_node_162",
      "target": "R4-12-47-2_node_163"
    },
    {
      "eclass": "underground_line",
      "ename": "R4-12-47-2_ul_118",
      "edata": {
        "phases": "AN",
        "from": "R4-12-47-2_node_162",
        "to": "R4-12-47-2_node_161",
        "length": "264.891",
        "configuration": "line_configuration:38"
      },
      "source": "R4-12-47-2_node_162",
      "target": "R4-12-47-2_node_161"
    },
    {
      "eclass": "triplex_line",
      "ename": "R4-12-47-2_tl_158",
      "edata": {
        "phases": "AS",
        "from": "R4-12-47-2_tn_158",
        "to": "R4-12-47-2_tm_158",
        "length": "30",
        "configuration": "triplex_line_configuration:1"
      },
      "source": "R4-12-47-2_tn_158",
      "target": "R4-12-47-2_tm_158"
    },
    {
      "eclass": "transformer",
      "ename": "R4-12-47-2_xfmr_159",
      "edata": {
        "phases": "AS",
        "from": "R4-12-47-2_node_161",
        "to": "R4-12-47-2_tn_159",
        "configuration": "XF1_POLETOP_AS_25"
      },
      "source": "R4-12-47-2_node_161",
      "target": "R4-12-47-2_tn_159"
    },
    {
      "eclass": "triplex_line",
      "ename": "R4-12-47-2_tl_159",
      "edata": {
        "phases": "AS",
        "from": "R4-12-47-2_tn_159",
        "to": "R4-12-47-2_tm_159",
        "length": "30",
        "configuration": "triplex_line_configuration:1"
      },
      "source": "R4-12-47-2_tn_159",
      "target": "R4-12-47-2_tm_159"
    },
    {
      "eclass": "transformer",
      "ename": "R4-12-47-2_xfmr_160",
      "edata": {
        "phases": "AS",
        "from": "R4-12-47-2_node_164",
        "to": "R4-12-47-2_tn_160",
        "configuration": "XF1_POLETOP_AS_5"
      },
      "source": "R4-12-47-2_node_164",
      "target": "R4-12-47-2_tn_160"
    },
    {
      "eclass": "underground_line",
      "ename": "R4-12-47-2_ul_119",
      "edata": {
        "phases": "AN",
        "from": "R4-12-47-2_node_165",
        "to": "R4-12-47-2_node_164",
        "length": "166.487",
        "configuration": "line_configuration:38"
      },
      "source": "R4-12-47-2_node_164",
      "target": "R4-12-47-2_node_165"
    },
    {
      "eclass": "underground_line",
      "ename": "R4-12-47-2_ul_120",
      "edata": {
        "phases": "AN",
        "from": "R4-12-47-2_node_164",
        "to": "R4-12-47-2_node_163",
        "length": "163.872",
        "configuration": "line_configuration:38"
      },
      "source": "R4-12-47-2_node_164",
      "target": "R4-12-47-2_node_163"
    },
    {
      "eclass": "triplex_line",
      "ename": "R4-12-47-2_tl_160",
      "edata": {
        "phases": "AS",
        "from": "R4-12-47-2_tn_160",
        "to": "R4-12-47-2_tm_160",
        "length": "30",
        "configuration": "triplex_line_configuration:1"
      },
      "source": "R4-12-47-2_tn_160",
      "target": "R4-12-47-2_tm_160"
    },
    {
      "eclass": "transformer",
      "ename": "R4-12-47-2_xfmr_161",
      "edata": {
        "phases": "AS",
        "from": "R4-12-47-2_node_163",
        "to": "R4-12-47-2_tn_161",
        "configuration": "XF1_POLETOP_AS_25"
      },
      "source": "R4-12-47-2_node_163",
      "target": "R4-12-47-2_tn_161"
    },
    {
      "eclass": "triplex_line",
      "ename": "R4-12-47-2_tl_161",
      "edata": {
        "phases": "AS",
        "from": "R4-12-47-2_tn_161",
        "to": "R4-12-47-2_tm_161",
        "length": "30",
        "configuration": "triplex_line_configuration:1"
      },
      "source": "R4-12-47-2_tn_161",
      "target": "R4-12-47-2_tm_161"
    },
    {
      "eclass": "transformer",
      "ename": "R4-12-47-2_xfmr_162",
      "edata": {
        "phases": "AS",
        "from": "R4-12-47-2_node_170",
        "to": "R4-12-47-2_tn_162",
        "configuration": "XF1_POLETOP_AS_15"
      },
      "source": "R4-12-47-2_node_170",
      "target": "R4-12-47-2_tn_162"
    },
    {
      "eclass": "underground_line",
      "ename": "R4-12-47-2_ul_121",
      "edata": {
        "phases": "AN",
        "from": "R4-12-47-2_node_5",
        "to": "R4-12-47-2_node_170",
        "length": "101.270",
        "configuration": "line_configuration:38"
      },
      "source": "R4-12-47-2_node_170",
      "target": "R4-12-47-2_node_5"
    },
    {
      "eclass": "underground_line",
      "ename": "R4-12-47-2_ul_122",
      "edata": {
        "phases": "AN",
        "from": "R4-12-47-2_node_170",
        "to": "R4-12-47-2_node_171",
        "length": "177.891",
        "configuration": "line_configuration:38"
      },
      "source": "R4-12-47-2_node_170",
      "target": "R4-12-47-2_node_171"
    },
    {
      "eclass": "triplex_line",
      "ename": "R4-12-47-2_tl_162",
      "edata": {
        "phases": "AS",
        "from": "R4-12-47-2_tn_162",
        "to": "R4-12-47-2_tm_162",
        "length": "30",
        "configuration": "triplex_line_configuration:1"
      },
      "source": "R4-12-47-2_tn_162",
      "target": "R4-12-47-2_tm_162"
    },
    {
      "eclass": "transformer",
      "ename": "R4-12-47-2_xfmr_163",
      "edata": {
        "phases": "AS",
        "from": "R4-12-47-2_node_171",
        "to": "R4-12-47-2_tn_163",
        "configuration": "XF1_POLETOP_AS_15"
      },
      "source": "R4-12-47-2_node_171",
      "target": "R4-12-47-2_tn_163"
    },
    {
      "eclass": "underground_line",
      "ename": "R4-12-47-2_ul_123",
      "edata": {
        "phases": "AN",
        "from": "R4-12-47-2_node_171",
        "to": "R4-12-47-2_node_172",
        "length": "230.610",
        "configuration": "line_configuration:38"
      },
      "source": "R4-12-47-2_node_171",
      "target": "R4-12-47-2_node_172"
    },
    {
      "eclass": "triplex_line",
      "ename": "R4-12-47-2_tl_163",
      "edata": {
        "phases": "AS",
        "from": "R4-12-47-2_tn_163",
        "to": "R4-12-47-2_tm_163",
        "length": "30",
        "configuration": "triplex_line_configuration:1"
      },
      "source": "R4-12-47-2_tn_163",
      "target": "R4-12-47-2_tm_163"
    },
    {
      "eclass": "transformer",
      "ename": "R4-12-47-2_xfmr_164",
      "edata": {
        "phases": "AS",
        "from": "R4-12-47-2_node_172",
        "to": "R4-12-47-2_tn_164",
        "configuration": "XF1_POLETOP_AS_10"
      },
      "source": "R4-12-47-2_node_172",
      "target": "R4-12-47-2_tn_164"
    },
    {
      "eclass": "underground_line",
      "ename": "R4-12-47-2_ul_124",
      "edata": {
        "phases": "AN",
        "from": "R4-12-47-2_node_172",
        "to": "R4-12-47-2_node_174",
        "length": "337.816",
        "configuration": "line_configuration:38"
      },
      "source": "R4-12-47-2_node_172",
      "target": "R4-12-47-2_node_174"
    },
    {
      "eclass": "triplex_line",
      "ename": "R4-12-47-2_tl_164",
      "edata": {
        "phases": "AS",
        "from": "R4-12-47-2_tn_164",
        "to": "R4-12-47-2_tm_164",
        "length": "30",
        "configuration": "triplex_line_configuration:1"
      },
      "source": "R4-12-47-2_tn_164",
      "target": "R4-12-47-2_tm_164"
    },
    {
      "eclass": "transformer",
      "ename": "R4-12-47-2_xfmr_165",
      "edata": {
        "phases": "AS",
        "from": "R4-12-47-2_node_174",
        "to": "R4-12-47-2_tn_165",
        "configuration": "XF1_POLETOP_AS_50"
      },
      "source": "R4-12-47-2_node_174",
      "target": "R4-12-47-2_tn_165"
    },
    {
      "eclass": "underground_line",
      "ename": "R4-12-47-2_ul_125",
      "edata": {
        "phases": "AN",
        "from": "R4-12-47-2_node_174",
        "to": "R4-12-47-2_node_173",
        "length": "669.266",
        "configuration": "line_configuration:38"
      },
      "source": "R4-12-47-2_node_174",
      "target": "R4-12-47-2_node_173"
    },
    {
      "eclass": "triplex_line",
      "ename": "R4-12-47-2_tl_165",
      "edata": {
        "phases": "AS",
        "from": "R4-12-47-2_tn_165",
        "to": "R4-12-47-2_tm_165",
        "length": "30",
        "configuration": "triplex_line_configuration:1"
      },
      "source": "R4-12-47-2_tn_165",
      "target": "R4-12-47-2_tm_165"
    },
    {
      "eclass": "transformer",
      "ename": "R4-12-47-2_xfmr_166",
      "edata": {
        "phases": "AS",
        "from": "R4-12-47-2_node_173",
        "to": "R4-12-47-2_tn_166",
        "configuration": "XF1_POLETOP_AS_10"
      },
      "source": "R4-12-47-2_node_173",
      "target": "R4-12-47-2_tn_166"
    },
    {
      "eclass": "underground_line",
      "ename": "R4-12-47-2_ul_127",
      "edata": {
        "phases": "AN",
        "from": "R4-12-47-2_node_173",
        "to": "R4-12-47-2_node_175",
        "length": "230.030",
        "configuration": "line_configuration:38"
      },
      "source": "R4-12-47-2_node_173",
      "target": "R4-12-47-2_node_175"
    },
    {
      "eclass": "triplex_line",
      "ename": "R4-12-47-2_tl_166",
      "edata": {
        "phases": "AS",
        "from": "R4-12-47-2_tn_166",
        "to": "R4-12-47-2_tm_166",
        "length": "30",
        "configuration": "triplex_line_configuration:1"
      },
      "source": "R4-12-47-2_tn_166",
      "target": "R4-12-47-2_tm_166"
    },
    {
      "eclass": "triplex_line",
      "ename": "R4-12-47-2_tl_167",
      "edata": {
        "phases": "AS",
        "from": "R4-12-47-2_tn_167",
        "to": "R4-12-47-2_tm_167",
        "length": "30",
        "configuration": "triplex_line_configuration:1"
      },
      "source": "R4-12-47-2_tn_167",
      "target": "R4-12-47-2_tm_167"
    },
    {
      "eclass": "transformer",
      "ename": "R4-12-47-2_xfmr_168",
      "edata": {
        "phases": "AS",
        "from": "R4-12-47-2_node_175",
        "to": "R4-12-47-2_tn_168",
        "configuration": "XF1_POLETOP_AS_25"
      },
      "source": "R4-12-47-2_node_175",
      "target": "R4-12-47-2_tn_168"
    },
    {
      "eclass": "underground_line",
      "ename": "R4-12-47-2_ul_128",
      "edata": {
        "phases": "AN",
        "from": "R4-12-47-2_node_175",
        "to": "R4-12-47-2_node_176",
        "length": "358.259",
        "configuration": "line_configuration:38"
      },
      "source": "R4-12-47-2_node_175",
      "target": "R4-12-47-2_node_176"
    },
    {
      "eclass": "triplex_line",
      "ename": "R4-12-47-2_tl_168",
      "edata": {
        "phases": "AS",
        "from": "R4-12-47-2_tn_168",
        "to": "R4-12-47-2_tm_168",
        "length": "30",
        "configuration": "triplex_line_configuration:1"
      },
      "source": "R4-12-47-2_tn_168",
      "target": "R4-12-47-2_tm_168"
    },
    {
      "eclass": "transformer",
      "ename": "R4-12-47-2_xfmr_169",
      "edata": {
        "phases": "AS",
        "from": "R4-12-47-2_node_176",
        "to": "R4-12-47-2_tn_169",
        "configuration": "XF1_POLETOP_AS_15"
      },
      "source": "R4-12-47-2_node_176",
      "target": "R4-12-47-2_tn_169"
    },
    {
      "eclass": "triplex_line",
      "ename": "R4-12-47-2_tl_169",
      "edata": {
        "phases": "AS",
        "from": "R4-12-47-2_tn_169",
        "to": "R4-12-47-2_tm_169",
        "length": "30",
        "configuration": "triplex_line_configuration:1"
      },
      "source": "R4-12-47-2_tn_169",
      "target": "R4-12-47-2_tm_169"
    },
    {
      "eclass": "transformer",
      "ename": "R4-12-47-2_xfmr_170",
      "edata": {
        "phases": "BS",
        "from": "R4-12-47-2_node_182",
        "to": "R4-12-47-2_tn_170",
        "configuration": "XF1_POLETOP_BS_37p5"
      },
      "source": "R4-12-47-2_node_182",
      "target": "R4-12-47-2_tn_170"
    },
    {
      "eclass": "underground_line",
      "ename": "R4-12-47-2_ul_129",
      "edata": {
        "phases": "BN",
        "from": "R4-12-47-2_node_3",
        "to": "R4-12-47-2_node_182",
        "length": "55.358",
        "configuration": "line_configuration:39"
      },
      "source": "R4-12-47-2_node_182",
      "target": "R4-12-47-2_node_3"
    },
    {
      "eclass": "underground_line",
      "ename": "R4-12-47-2_ul_130",
      "edata": {
        "phases": "BN",
        "from": "R4-12-47-2_node_182",
        "to": "R4-12-47-2_node_183",
        "length": "198.587",
        "configuration": "line_configuration:39"
      },
      "source": "R4-12-47-2_node_182",
      "target": "R4-12-47-2_node_183"
    },
    {
      "eclass": "triplex_line",
      "ename": "R4-12-47-2_tl_170",
      "edata": {
        "phases": "BS",
        "from": "R4-12-47-2_tn_170",
        "to": "R4-12-47-2_tm_170",
        "length": "30",
        "configuration": "triplex_line_configuration:1"
      },
      "source": "R4-12-47-2_tn_170",
      "target": "R4-12-47-2_tm_170"
    },
    {
      "eclass": "transformer",
      "ename": "R4-12-47-2_xfmr_171",
      "edata": {
        "phases": "BS",
        "from": "R4-12-47-2_node_183",
        "to": "R4-12-47-2_tn_171",
        "configuration": "XF1_POLETOP_BS_37p5"
      },
      "source": "R4-12-47-2_node_183",
      "target": "R4-12-47-2_tn_171"
    },
    {
      "eclass": "underground_line",
      "ename": "R4-12-47-2_ul_131",
      "edata": {
        "phases": "BN",
        "from": "R4-12-47-2_node_183",
        "to": "R4-12-47-2_node_184",
        "length": "98.536",
        "configuration": "line_configuration:39"
      },
      "source": "R4-12-47-2_node_183",
      "target": "R4-12-47-2_node_184"
    },
    {
      "eclass": "triplex_line",
      "ename": "R4-12-47-2_tl_171",
      "edata": {
        "phases": "BS",
        "from": "R4-12-47-2_tn_171",
        "to": "R4-12-47-2_tm_171",
        "length": "30",
        "configuration": "triplex_line_configuration:1"
      },
      "source": "R4-12-47-2_tn_171",
      "target": "R4-12-47-2_tm_171"
    },
    {
      "eclass": "transformer",
      "ename": "R4-12-47-2_xfmr_172",
      "edata": {
        "phases": "BS",
        "from": "R4-12-47-2_node_184",
        "to": "R4-12-47-2_tn_172",
        "configuration": "XF1_POLETOP_BS_15"
      },
      "source": "R4-12-47-2_node_184",
      "target": "R4-12-47-2_tn_172"
    },
    {
      "eclass": "underground_line",
      "ename": "R4-12-47-2_ul_132",
      "edata": {
        "phases": "BN",
        "from": "R4-12-47-2_node_184",
        "to": "R4-12-47-2_node_185",
        "length": "183.557",
        "configuration": "line_configuration:39"
      },
      "source": "R4-12-47-2_node_184",
      "target": "R4-12-47-2_node_185"
    },
    {
      "eclass": "triplex_line",
      "ename": "R4-12-47-2_tl_172",
      "edata": {
        "phases": "BS",
        "from": "R4-12-47-2_tn_172",
        "to": "R4-12-47-2_tm_172",
        "length": "30",
        "configuration": "triplex_line_configuration:1"
      },
      "source": "R4-12-47-2_tn_172",
      "target": "R4-12-47-2_tm_172"
    },
    {
      "eclass": "transformer",
      "ename": "R4-12-47-2_xfmr_173",
      "edata": {
        "phases": "BS",
        "from": "R4-12-47-2_node_185",
        "to": "R4-12-47-2_tn_173",
        "configuration": "XF1_POLETOP_BS_50"
      },
      "source": "R4-12-47-2_node_185",
      "target": "R4-12-47-2_tn_173"
    },
    {
      "eclass": "underground_line",
      "ename": "R4-12-47-2_ul_133",
      "edata": {
        "phases": "BN",
        "from": "R4-12-47-2_node_185",
        "to": "R4-12-47-2_node_186",
        "length": "138.006",
        "configuration": "line_configuration:39"
      },
      "source": "R4-12-47-2_node_185",
      "target": "R4-12-47-2_node_186"
    },
    {
      "eclass": "triplex_line",
      "ename": "R4-12-47-2_tl_173",
      "edata": {
        "phases": "BS",
        "from": "R4-12-47-2_tn_173",
        "to": "R4-12-47-2_tm_173",
        "length": "30",
        "configuration": "triplex_line_configuration:1"
      },
      "source": "R4-12-47-2_tn_173",
      "target": "R4-12-47-2_tm_173"
    },
    {
      "eclass": "transformer",
      "ename": "R4-12-47-2_xfmr_174",
      "edata": {
        "phases": "BS",
        "from": "R4-12-47-2_node_186",
        "to": "R4-12-47-2_tn_174",
        "configuration": "XF1_POLETOP_BS_15"
      },
      "source": "R4-12-47-2_node_186",
      "target": "R4-12-47-2_tn_174"
    },
    {
      "eclass": "triplex_line",
      "ename": "R4-12-47-2_tl_174",
      "edata": {
        "phases": "BS",
        "from": "R4-12-47-2_tn_174",
        "to": "R4-12-47-2_tm_174",
        "length": "30",
        "configuration": "triplex_line_configuration:1"
      },
      "source": "R4-12-47-2_tn_174",
      "target": "R4-12-47-2_tm_174"
    },
    {
      "eclass": "triplex_line",
      "ename": "R4-12-47-2_tl_175",
      "edata": {
        "phases": "BS",
        "from": "R4-12-47-2_tn_175",
        "to": "R4-12-47-2_tm_175",
        "length": "30",
        "configuration": "triplex_line_configuration:1"
      },
      "source": "R4-12-47-2_tn_175",
      "target": "R4-12-47-2_tm_175"
    },
    {
      "eclass": "transformer",
      "ename": "R4-12-47-2_xfmr_176",
      "edata": {
        "phases": "BS",
        "from": "R4-12-47-2_node_181",
        "to": "R4-12-47-2_tn_176",
        "configuration": "XF1_POLETOP_BS_25"
      },
      "source": "R4-12-47-2_node_181",
      "target": "R4-12-47-2_tn_176"
    },
    {
      "eclass": "underground_line",
      "ename": "R4-12-47-2_ul_135",
      "edata": {
        "phases": "BN",
        "from": "R4-12-47-2_node_7",
        "to": "R4-12-47-2_node_181",
        "length": "63.348",
        "configuration": "line_configuration:39"
      },
      "source": "R4-12-47-2_node_181",
      "target": "R4-12-47-2_node_7"
    },
    {
      "eclass": "underground_line",
      "ename": "R4-12-47-2_ul_136",
      "edata": {
        "phases": "BN",
        "from": "R4-12-47-2_node_181",
        "to": "R4-12-47-2_node_2",
        "length": "30.113",
        "configuration": "line_configuration:39"
      },
      "source": "R4-12-47-2_node_181",
      "target": "R4-12-47-2_node_2"
    },
    {
      "eclass": "triplex_line",
      "ename": "R4-12-47-2_tl_176",
      "edata": {
        "phases": "BS",
        "from": "R4-12-47-2_tn_176",
        "to": "R4-12-47-2_tm_176",
        "length": "30",
        "configuration": "triplex_line_configuration:1"
      },
      "source": "R4-12-47-2_tn_176",
      "target": "R4-12-47-2_tm_176"
    },
    {
      "eclass": "parent",
      "ename": "R4-12-47-2_load_1",
      "edata": {},
      "source": "R4-12-47-2_meter_1",
      "target": "R4-12-47-2_load_1"
    },
    {
      "eclass": "parent",
      "ename": "R4-12-47-2_load_2",
      "edata": {},
      "source": "R4-12-47-2_meter_2",
      "target": "R4-12-47-2_load_2"
    },
    {
      "eclass": "parent",
      "ename": "R4-12-47-2_load_3",
      "edata": {},
      "source": "R4-12-47-2_meter_3",
      "target": "R4-12-47-2_load_3"
    },
    {
      "eclass": "parent",
      "ename": "R4-12-47-2_load_4",
      "edata": {},
      "source": "R4-12-47-2_meter_4",
      "target": "R4-12-47-2_load_4"
    },
    {
      "eclass": "parent",
      "ename": "R4-12-47-2_load_5",
      "edata": {},
      "source": "R4-12-47-2_meter_5",
      "target": "R4-12-47-2_load_5"
    },
    {
      "eclass": "parent",
      "ename": "R4-12-47-2_load_6",
      "edata": {},
      "source": "R4-12-47-2_meter_6",
      "target": "R4-12-47-2_load_6"
    },
    {
      "eclass": "parent",
      "ename": "R4-12-47-2_load_7",
      "edata": {},
      "source": "R4-12-47-2_meter_7",
      "target": "R4-12-47-2_load_7"
    },
    {
      "eclass": "parent",
      "ename": "R4-12-47-2_load_8",
      "edata": {},
      "source": "R4-12-47-2_meter_8",
      "target": "R4-12-47-2_load_8"
    },
    {
      "eclass": "transformer",
      "ename": "R4-12-47-2_xfmr_185",
      "edata": {
        "phases": "ABCN",
        "from": "R4-12-47-2_node_261",
        "to": "R4-12-47-2_meter_9",
        "configuration": "XF3_PADMOUNT_ABCN_30"
      },
      "source": "R4-12-47-2_node_261",
      "target": "R4-12-47-2_meter_9"
    },
    {
      "eclass": "underground_line",
      "ename": "R4-12-47-2_ul_47",
      "edata": {
        "phases": "ABCN",
        "from": "R4-12-47-2_node_261",
        "to": "R4-12-47-2_node_267",
        "length": "15.185",
        "configuration": "line_configuration:40"
      },
      "source": "R4-12-47-2_node_261",
      "target": "R4-12-47-2_node_267"
    },
    {
      "eclass": "parent",
      "ename": "R4-12-47-2_load_9",
      "edata": {},
      "source": "R4-12-47-2_meter_9",
      "target": "R4-12-47-2_load_9"
    },
    {
      "eclass": "parent",
      "ename": "R4-12-47-2_load_10",
      "edata": {},
      "source": "R4-12-47-2_meter_10",
      "target": "R4-12-47-2_load_10"
    },
    {
      "eclass": "transformer",
      "ename": "R4-12-47-2_xfmr_187",
      "edata": {
        "phases": "AN",
        "from": "R4-12-47-2_node_144",
        "to": "R4-12-47-2_meter_11",
        "configuration": "XF1_PADMOUNT_AN_5"
      },
      "source": "R4-12-47-2_node_144",
      "target": "R4-12-47-2_meter_11"
    },
    {
      "eclass": "underground_line",
      "ename": "R4-12-47-2_ul_46",
      "edata": {
        "phases": "AN",
        "from": "R4-12-47-2_node_144",
        "to": "R4-12-47-2_node_266",
        "length": "16.892",
        "configuration": "line_configuration:38"
      },
      "source": "R4-12-47-2_node_144",
      "target": "R4-12-47-2_node_266"
    },
    {
      "eclass": "parent",
      "ename": "R4-12-47-2_load_11",
      "edata": {},
      "source": "R4-12-47-2_meter_11",
      "target": "R4-12-47-2_load_11"
    },
    {
      "eclass": "parent",
      "ename": "R4-12-47-2_load_12",
      "edata": {},
      "source": "R4-12-47-2_meter_12",
      "target": "R4-12-47-2_load_12"
    },
    {
      "eclass": "parent",
      "ename": "R4-12-47-2_load_13",
      "edata": {},
      "source": "R4-12-47-2_meter_13",
      "target": "R4-12-47-2_load_13"
    },
    {
      "eclass": "parent",
      "ename": "R4-12-47-2_load_14",
      "edata": {},
      "source": "R4-12-47-2_meter_14",
      "target": "R4-12-47-2_load_14"
    },
    {
      "eclass": "parent",
      "ename": "R4-12-47-2_load_15",
      "edata": {},
      "source": "R4-12-47-2_meter_15",
      "target": "R4-12-47-2_load_15"
    },
    {
      "eclass": "parent",
      "ename": "R4-12-47-2_load_16",
      "edata": {},
      "source": "R4-12-47-2_meter_16",
      "target": "R4-12-47-2_load_16"
    },
    {
      "eclass": "parent",
      "ename": "R4-12-47-2_load_17",
      "edata": {},
      "source": "R4-12-47-2_meter_17",
      "target": "R4-12-47-2_load_17"
    },
    {
      "eclass": "parent",
      "ename": "R4-12-47-2_load_18",
      "edata": {},
      "source": "R4-12-47-2_meter_18",
      "target": "R4-12-47-2_load_18"
    },
    {
      "eclass": "parent",
      "ename": "R4-12-47-2_load_19",
      "edata": {},
      "source": "R4-12-47-2_meter_19",
      "target": "R4-12-47-2_load_19"
    },
    {
      "eclass": "parent",
      "ename": "R4-12-47-2_load_20",
      "edata": {},
      "source": "R4-12-47-2_meter_20",
      "target": "R4-12-47-2_load_20"
    },
    {
      "eclass": "parent",
      "ename": "R4-12-47-2_load_21",
      "edata": {},
      "source": "R4-12-47-2_meter_21",
      "target": "R4-12-47-2_load_21"
    },
    {
      "eclass": "parent",
      "ename": "R4-12-47-2_tn_177",
      "edata": {},
      "source": "R4-12-47-2_tm_1",
      "target": "R4-12-47-2_tn_177"
    },
    {
      "eclass": "parent",
      "ename": "R4-12-47-2_tn_178",
      "edata": {},
      "source": "R4-12-47-2_tm_2",
      "target": "R4-12-47-2_tn_178"
    },
    {
      "eclass": "parent",
      "ename": "R4-12-47-2_tn_179",
      "edata": {},
      "source": "R4-12-47-2_tm_3",
      "target": "R4-12-47-2_tn_179"
    },
    {
      "eclass": "parent",
      "ename": "R4-12-47-2_tn_180",
      "edata": {},
      "source": "R4-12-47-2_tm_4",
      "target": "R4-12-47-2_tn_180"
    },
    {
      "eclass": "parent",
      "ename": "R4-12-47-2_tn_181",
      "edata": {},
      "source": "R4-12-47-2_tm_5",
      "target": "R4-12-47-2_tn_181"
    },
    {
      "eclass": "parent",
      "ename": "R4-12-47-2_tn_182",
      "edata": {},
      "source": "R4-12-47-2_tm_6",
      "target": "R4-12-47-2_tn_182"
    },
    {
      "eclass": "parent",
      "ename": "R4-12-47-2_tn_183",
      "edata": {},
      "source": "R4-12-47-2_tm_7",
      "target": "R4-12-47-2_tn_183"
    },
    {
      "eclass": "parent",
      "ename": "R4-12-47-2_tn_184",
      "edata": {},
      "source": "R4-12-47-2_tm_8",
      "target": "R4-12-47-2_tn_184"
    },
    {
      "eclass": "parent",
      "ename": "R4-12-47-2_tn_185",
      "edata": {},
      "source": "R4-12-47-2_tm_9",
      "target": "R4-12-47-2_tn_185"
    },
    {
      "eclass": "parent",
      "ename": "R4-12-47-2_tn_186",
      "edata": {},
      "source": "R4-12-47-2_tm_10",
      "target": "R4-12-47-2_tn_186"
    },
    {
      "eclass": "parent",
      "ename": "R4-12-47-2_tn_187",
      "edata": {},
      "source": "R4-12-47-2_tm_11",
      "target": "R4-12-47-2_tn_187"
    },
    {
      "eclass": "parent",
      "ename": "R4-12-47-2_tn_188",
      "edata": {},
      "source": "R4-12-47-2_tm_12",
      "target": "R4-12-47-2_tn_188"
    },
    {
      "eclass": "parent",
      "ename": "R4-12-47-2_tn_189",
      "edata": {},
      "source": "R4-12-47-2_tm_13",
      "target": "R4-12-47-2_tn_189"
    },
    {
      "eclass": "parent",
      "ename": "R4-12-47-2_tn_190",
      "edata": {},
      "source": "R4-12-47-2_tm_14",
      "target": "R4-12-47-2_tn_190"
    },
    {
      "eclass": "parent",
      "ename": "R4-12-47-2_tn_191",
      "edata": {},
      "source": "R4-12-47-2_tm_15",
      "target": "R4-12-47-2_tn_191"
    },
    {
      "eclass": "parent",
      "ename": "R4-12-47-2_tn_192",
      "edata": {},
      "source": "R4-12-47-2_tm_16",
      "target": "R4-12-47-2_tn_192"
    },
    {
      "eclass": "parent",
      "ename": "R4-12-47-2_tn_193",
      "edata": {},
      "source": "R4-12-47-2_tm_17",
      "target": "R4-12-47-2_tn_193"
    },
    {
      "eclass": "parent",
      "ename": "R4-12-47-2_tn_194",
      "edata": {},
      "source": "R4-12-47-2_tm_18",
      "target": "R4-12-47-2_tn_194"
    },
    {
      "eclass": "parent",
      "ename": "R4-12-47-2_tn_195",
      "edata": {},
      "source": "R4-12-47-2_tm_19",
      "target": "R4-12-47-2_tn_195"
    },
    {
      "eclass": "parent",
      "ename": "R4-12-47-2_tn_196",
      "edata": {},
      "source": "R4-12-47-2_tm_20",
      "target": "R4-12-47-2_tn_196"
    },
    {
      "eclass": "parent",
      "ename": "R4-12-47-2_tn_197",
      "edata": {},
      "source": "R4-12-47-2_tm_21",
      "target": "R4-12-47-2_tn_197"
    },
    {
      "eclass": "parent",
      "ename": "R4-12-47-2_tn_198",
      "edata": {},
      "source": "R4-12-47-2_tm_22",
      "target": "R4-12-47-2_tn_198"
    },
    {
      "eclass": "parent",
      "ename": "R4-12-47-2_tn_199",
      "edata": {},
      "source": "R4-12-47-2_tm_23",
      "target": "R4-12-47-2_tn_199"
    },
    {
      "eclass": "parent",
      "ename": "R4-12-47-2_tn_200",
      "edata": {},
      "source": "R4-12-47-2_tm_24",
      "target": "R4-12-47-2_tn_200"
    },
    {
      "eclass": "parent",
      "ename": "R4-12-47-2_tn_201",
      "edata": {},
      "source": "R4-12-47-2_tm_25",
      "target": "R4-12-47-2_tn_201"
    },
    {
      "eclass": "parent",
      "ename": "R4-12-47-2_tn_202",
      "edata": {},
      "source": "R4-12-47-2_tm_26",
      "target": "R4-12-47-2_tn_202"
    },
    {
      "eclass": "parent",
      "ename": "R4-12-47-2_tn_203",
      "edata": {},
      "source": "R4-12-47-2_tm_27",
      "target": "R4-12-47-2_tn_203"
    },
    {
      "eclass": "parent",
      "ename": "R4-12-47-2_tn_204",
      "edata": {},
      "source": "R4-12-47-2_tm_28",
      "target": "R4-12-47-2_tn_204"
    },
    {
      "eclass": "parent",
      "ename": "R4-12-47-2_tn_205",
      "edata": {},
      "source": "R4-12-47-2_tm_29",
      "target": "R4-12-47-2_tn_205"
    },
    {
      "eclass": "parent",
      "ename": "R4-12-47-2_tn_206",
      "edata": {},
      "source": "R4-12-47-2_tm_30",
      "target": "R4-12-47-2_tn_206"
    },
    {
      "eclass": "parent",
      "ename": "R4-12-47-2_tn_207",
      "edata": {},
      "source": "R4-12-47-2_tm_31",
      "target": "R4-12-47-2_tn_207"
    },
    {
      "eclass": "parent",
      "ename": "R4-12-47-2_tn_208",
      "edata": {},
      "source": "R4-12-47-2_tm_32",
      "target": "R4-12-47-2_tn_208"
    },
    {
      "eclass": "parent",
      "ename": "R4-12-47-2_tn_209",
      "edata": {},
      "source": "R4-12-47-2_tm_33",
      "target": "R4-12-47-2_tn_209"
    },
    {
      "eclass": "parent",
      "ename": "R4-12-47-2_tn_210",
      "edata": {},
      "source": "R4-12-47-2_tm_34",
      "target": "R4-12-47-2_tn_210"
    },
    {
      "eclass": "parent",
      "ename": "R4-12-47-2_tn_211",
      "edata": {},
      "source": "R4-12-47-2_tm_35",
      "target": "R4-12-47-2_tn_211"
    },
    {
      "eclass": "parent",
      "ename": "R4-12-47-2_tn_212",
      "edata": {},
      "source": "R4-12-47-2_tm_36",
      "target": "R4-12-47-2_tn_212"
    },
    {
      "eclass": "parent",
      "ename": "R4-12-47-2_tn_213",
      "edata": {},
      "source": "R4-12-47-2_tm_37",
      "target": "R4-12-47-2_tn_213"
    },
    {
      "eclass": "parent",
      "ename": "R4-12-47-2_tn_214",
      "edata": {},
      "source": "R4-12-47-2_tm_38",
      "target": "R4-12-47-2_tn_214"
    },
    {
      "eclass": "parent",
      "ename": "R4-12-47-2_tn_215",
      "edata": {},
      "source": "R4-12-47-2_tm_39",
      "target": "R4-12-47-2_tn_215"
    },
    {
      "eclass": "parent",
      "ename": "R4-12-47-2_tn_216",
      "edata": {},
      "source": "R4-12-47-2_tm_40",
      "target": "R4-12-47-2_tn_216"
    },
    {
      "eclass": "parent",
      "ename": "R4-12-47-2_tn_217",
      "edata": {},
      "source": "R4-12-47-2_tm_41",
      "target": "R4-12-47-2_tn_217"
    },
    {
      "eclass": "parent",
      "ename": "R4-12-47-2_tn_218",
      "edata": {},
      "source": "R4-12-47-2_tm_42",
      "target": "R4-12-47-2_tn_218"
    },
    {
      "eclass": "parent",
      "ename": "R4-12-47-2_tn_219",
      "edata": {},
      "source": "R4-12-47-2_tm_43",
      "target": "R4-12-47-2_tn_219"
    },
    {
      "eclass": "parent",
      "ename": "R4-12-47-2_tn_220",
      "edata": {},
      "source": "R4-12-47-2_tm_44",
      "target": "R4-12-47-2_tn_220"
    },
    {
      "eclass": "parent",
      "ename": "R4-12-47-2_tn_221",
      "edata": {},
      "source": "R4-12-47-2_tm_45",
      "target": "R4-12-47-2_tn_221"
    },
    {
      "eclass": "parent",
      "ename": "R4-12-47-2_tn_222",
      "edata": {},
      "source": "R4-12-47-2_tm_46",
      "target": "R4-12-47-2_tn_222"
    },
    {
      "eclass": "parent",
      "ename": "R4-12-47-2_tn_223",
      "edata": {},
      "source": "R4-12-47-2_tm_47",
      "target": "R4-12-47-2_tn_223"
    },
    {
      "eclass": "parent",
      "ename": "R4-12-47-2_tn_224",
      "edata": {},
      "source": "R4-12-47-2_tm_48",
      "target": "R4-12-47-2_tn_224"
    },
    {
      "eclass": "parent",
      "ename": "R4-12-47-2_tn_225",
      "edata": {},
      "source": "R4-12-47-2_tm_49",
      "target": "R4-12-47-2_tn_225"
    },
    {
      "eclass": "parent",
      "ename": "R4-12-47-2_tn_226",
      "edata": {},
      "source": "R4-12-47-2_tm_50",
      "target": "R4-12-47-2_tn_226"
    },
    {
      "eclass": "parent",
      "ename": "R4-12-47-2_tn_227",
      "edata": {},
      "source": "R4-12-47-2_tm_51",
      "target": "R4-12-47-2_tn_227"
    },
    {
      "eclass": "parent",
      "ename": "R4-12-47-2_tn_228",
      "edata": {},
      "source": "R4-12-47-2_tm_52",
      "target": "R4-12-47-2_tn_228"
    },
    {
      "eclass": "parent",
      "ename": "R4-12-47-2_tn_229",
      "edata": {},
      "source": "R4-12-47-2_tm_53",
      "target": "R4-12-47-2_tn_229"
    },
    {
      "eclass": "parent",
      "ename": "R4-12-47-2_tn_230",
      "edata": {},
      "source": "R4-12-47-2_tm_54",
      "target": "R4-12-47-2_tn_230"
    },
    {
      "eclass": "parent",
      "ename": "R4-12-47-2_tn_231",
      "edata": {},
      "source": "R4-12-47-2_tm_55",
      "target": "R4-12-47-2_tn_231"
    },
    {
      "eclass": "parent",
      "ename": "R4-12-47-2_tn_232",
      "edata": {},
      "source": "R4-12-47-2_tm_56",
      "target": "R4-12-47-2_tn_232"
    },
    {
      "eclass": "parent",
      "ename": "R4-12-47-2_tn_233",
      "edata": {},
      "source": "R4-12-47-2_tm_57",
      "target": "R4-12-47-2_tn_233"
    },
    {
      "eclass": "parent",
      "ename": "R4-12-47-2_tn_234",
      "edata": {},
      "source": "R4-12-47-2_tm_58",
      "target": "R4-12-47-2_tn_234"
    },
    {
      "eclass": "parent",
      "ename": "R4-12-47-2_tn_235",
      "edata": {},
      "source": "R4-12-47-2_tm_59",
      "target": "R4-12-47-2_tn_235"
    },
    {
      "eclass": "parent",
      "ename": "R4-12-47-2_tn_236",
      "edata": {},
      "source": "R4-12-47-2_tm_60",
      "target": "R4-12-47-2_tn_236"
    },
    {
      "eclass": "parent",
      "ename": "R4-12-47-2_tn_237",
      "edata": {},
      "source": "R4-12-47-2_tm_61",
      "target": "R4-12-47-2_tn_237"
    },
    {
      "eclass": "parent",
      "ename": "R4-12-47-2_tn_238",
      "edata": {},
      "source": "R4-12-47-2_tm_62",
      "target": "R4-12-47-2_tn_238"
    },
    {
      "eclass": "parent",
      "ename": "R4-12-47-2_tn_239",
      "edata": {},
      "source": "R4-12-47-2_tm_63",
      "target": "R4-12-47-2_tn_239"
    },
    {
      "eclass": "parent",
      "ename": "R4-12-47-2_tn_240",
      "edata": {},
      "source": "R4-12-47-2_tm_64",
      "target": "R4-12-47-2_tn_240"
    },
    {
      "eclass": "parent",
      "ename": "R4-12-47-2_tn_241",
      "edata": {},
      "source": "R4-12-47-2_tm_65",
      "target": "R4-12-47-2_tn_241"
    },
    {
      "eclass": "parent",
      "ename": "R4-12-47-2_tn_242",
      "edata": {},
      "source": "R4-12-47-2_tm_66",
      "target": "R4-12-47-2_tn_242"
    },
    {
      "eclass": "parent",
      "ename": "R4-12-47-2_tn_243",
      "edata": {},
      "source": "R4-12-47-2_tm_67",
      "target": "R4-12-47-2_tn_243"
    },
    {
      "eclass": "parent",
      "ename": "R4-12-47-2_tn_244",
      "edata": {},
      "source": "R4-12-47-2_tm_68",
      "target": "R4-12-47-2_tn_244"
    },
    {
      "eclass": "parent",
      "ename": "R4-12-47-2_tn_245",
      "edata": {},
      "source": "R4-12-47-2_tm_69",
      "target": "R4-12-47-2_tn_245"
    },
    {
      "eclass": "parent",
      "ename": "R4-12-47-2_tn_246",
      "edata": {},
      "source": "R4-12-47-2_tm_70",
      "target": "R4-12-47-2_tn_246"
    },
    {
      "eclass": "parent",
      "ename": "R4-12-47-2_tn_247",
      "edata": {},
      "source": "R4-12-47-2_tm_71",
      "target": "R4-12-47-2_tn_247"
    },
    {
      "eclass": "parent",
      "ename": "R4-12-47-2_tn_248",
      "edata": {},
      "source": "R4-12-47-2_tm_72",
      "target": "R4-12-47-2_tn_248"
    },
    {
      "eclass": "parent",
      "ename": "R4-12-47-2_tn_249",
      "edata": {},
      "source": "R4-12-47-2_tm_73",
      "target": "R4-12-47-2_tn_249"
    },
    {
      "eclass": "parent",
      "ename": "R4-12-47-2_tn_250",
      "edata": {},
      "source": "R4-12-47-2_tm_74",
      "target": "R4-12-47-2_tn_250"
    },
    {
      "eclass": "parent",
      "ename": "R4-12-47-2_tn_251",
      "edata": {},
      "source": "R4-12-47-2_tm_75",
      "target": "R4-12-47-2_tn_251"
    },
    {
      "eclass": "parent",
      "ename": "R4-12-47-2_tn_252",
      "edata": {},
      "source": "R4-12-47-2_tm_76",
      "target": "R4-12-47-2_tn_252"
    },
    {
      "eclass": "parent",
      "ename": "R4-12-47-2_tn_253",
      "edata": {},
      "source": "R4-12-47-2_tm_77",
      "target": "R4-12-47-2_tn_253"
    },
    {
      "eclass": "parent",
      "ename": "R4-12-47-2_tn_254",
      "edata": {},
      "source": "R4-12-47-2_tm_78",
      "target": "R4-12-47-2_tn_254"
    },
    {
      "eclass": "parent",
      "ename": "R4-12-47-2_tn_255",
      "edata": {},
      "source": "R4-12-47-2_tm_79",
      "target": "R4-12-47-2_tn_255"
    },
    {
      "eclass": "parent",
      "ename": "R4-12-47-2_tn_256",
      "edata": {},
      "source": "R4-12-47-2_tm_80",
      "target": "R4-12-47-2_tn_256"
    },
    {
      "eclass": "parent",
      "ename": "R4-12-47-2_tn_257",
      "edata": {},
      "source": "R4-12-47-2_tm_81",
      "target": "R4-12-47-2_tn_257"
    },
    {
      "eclass": "parent",
      "ename": "R4-12-47-2_tn_258",
      "edata": {},
      "source": "R4-12-47-2_tm_82",
      "target": "R4-12-47-2_tn_258"
    },
    {
      "eclass": "parent",
      "ename": "R4-12-47-2_tn_259",
      "edata": {},
      "source": "R4-12-47-2_tm_83",
      "target": "R4-12-47-2_tn_259"
    },
    {
      "eclass": "parent",
      "ename": "R4-12-47-2_tn_260",
      "edata": {},
      "source": "R4-12-47-2_tm_84",
      "target": "R4-12-47-2_tn_260"
    },
    {
      "eclass": "parent",
      "ename": "R4-12-47-2_tn_261",
      "edata": {},
      "source": "R4-12-47-2_tm_85",
      "target": "R4-12-47-2_tn_261"
    },
    {
      "eclass": "parent",
      "ename": "R4-12-47-2_tn_262",
      "edata": {},
      "source": "R4-12-47-2_tm_86",
      "target": "R4-12-47-2_tn_262"
    },
    {
      "eclass": "parent",
      "ename": "R4-12-47-2_tn_263",
      "edata": {},
      "source": "R4-12-47-2_tm_87",
      "target": "R4-12-47-2_tn_263"
    },
    {
      "eclass": "parent",
      "ename": "R4-12-47-2_tn_264",
      "edata": {},
      "source": "R4-12-47-2_tm_88",
      "target": "R4-12-47-2_tn_264"
    },
    {
      "eclass": "parent",
      "ename": "R4-12-47-2_tn_265",
      "edata": {},
      "source": "R4-12-47-2_tm_89",
      "target": "R4-12-47-2_tn_265"
    },
    {
      "eclass": "parent",
      "ename": "R4-12-47-2_tn_266",
      "edata": {},
      "source": "R4-12-47-2_tm_90",
      "target": "R4-12-47-2_tn_266"
    },
    {
      "eclass": "parent",
      "ename": "R4-12-47-2_tn_267",
      "edata": {},
      "source": "R4-12-47-2_tm_91",
      "target": "R4-12-47-2_tn_267"
    },
    {
      "eclass": "parent",
      "ename": "R4-12-47-2_tn_268",
      "edata": {},
      "source": "R4-12-47-2_tm_92",
      "target": "R4-12-47-2_tn_268"
    },
    {
      "eclass": "parent",
      "ename": "R4-12-47-2_tn_269",
      "edata": {},
      "source": "R4-12-47-2_tm_93",
      "target": "R4-12-47-2_tn_269"
    },
    {
      "eclass": "parent",
      "ename": "R4-12-47-2_tn_270",
      "edata": {},
      "source": "R4-12-47-2_tm_94",
      "target": "R4-12-47-2_tn_270"
    },
    {
      "eclass": "parent",
      "ename": "R4-12-47-2_tn_271",
      "edata": {},
      "source": "R4-12-47-2_tm_95",
      "target": "R4-12-47-2_tn_271"
    },
    {
      "eclass": "parent",
      "ename": "R4-12-47-2_tn_272",
      "edata": {},
      "source": "R4-12-47-2_tm_96",
      "target": "R4-12-47-2_tn_272"
    },
    {
      "eclass": "parent",
      "ename": "R4-12-47-2_tn_273",
      "edata": {},
      "source": "R4-12-47-2_tm_97",
      "target": "R4-12-47-2_tn_273"
    },
    {
      "eclass": "parent",
      "ename": "R4-12-47-2_tn_274",
      "edata": {},
      "source": "R4-12-47-2_tm_98",
      "target": "R4-12-47-2_tn_274"
    },
    {
      "eclass": "parent",
      "ename": "R4-12-47-2_tn_275",
      "edata": {},
      "source": "R4-12-47-2_tm_99",
      "target": "R4-12-47-2_tn_275"
    },
    {
      "eclass": "parent",
      "ename": "R4-12-47-2_tn_276",
      "edata": {},
      "source": "R4-12-47-2_tm_100",
      "target": "R4-12-47-2_tn_276"
    },
    {
      "eclass": "parent",
      "ename": "R4-12-47-2_tn_277",
      "edata": {},
      "source": "R4-12-47-2_tm_101",
      "target": "R4-12-47-2_tn_277"
    },
    {
      "eclass": "parent",
      "ename": "R4-12-47-2_tn_278",
      "edata": {},
      "source": "R4-12-47-2_tm_102",
      "target": "R4-12-47-2_tn_278"
    },
    {
      "eclass": "parent",
      "ename": "R4-12-47-2_tn_279",
      "edata": {},
      "source": "R4-12-47-2_tm_103",
      "target": "R4-12-47-2_tn_279"
    },
    {
      "eclass": "parent",
      "ename": "R4-12-47-2_tn_280",
      "edata": {},
      "source": "R4-12-47-2_tm_104",
      "target": "R4-12-47-2_tn_280"
    },
    {
      "eclass": "parent",
      "ename": "R4-12-47-2_tn_281",
      "edata": {},
      "source": "R4-12-47-2_tm_105",
      "target": "R4-12-47-2_tn_281"
    },
    {
      "eclass": "parent",
      "ename": "R4-12-47-2_tn_282",
      "edata": {},
      "source": "R4-12-47-2_tm_106",
      "target": "R4-12-47-2_tn_282"
    },
    {
      "eclass": "parent",
      "ename": "R4-12-47-2_tn_283",
      "edata": {},
      "source": "R4-12-47-2_tm_107",
      "target": "R4-12-47-2_tn_283"
    },
    {
      "eclass": "parent",
      "ename": "R4-12-47-2_tn_284",
      "edata": {},
      "source": "R4-12-47-2_tm_108",
      "target": "R4-12-47-2_tn_284"
    },
    {
      "eclass": "parent",
      "ename": "R4-12-47-2_tn_285",
      "edata": {},
      "source": "R4-12-47-2_tm_109",
      "target": "R4-12-47-2_tn_285"
    },
    {
      "eclass": "parent",
      "ename": "R4-12-47-2_tn_286",
      "edata": {},
      "source": "R4-12-47-2_tm_110",
      "target": "R4-12-47-2_tn_286"
    },
    {
      "eclass": "parent",
      "ename": "R4-12-47-2_tn_287",
      "edata": {},
      "source": "R4-12-47-2_tm_111",
      "target": "R4-12-47-2_tn_287"
    },
    {
      "eclass": "parent",
      "ename": "R4-12-47-2_tn_288",
      "edata": {},
      "source": "R4-12-47-2_tm_112",
      "target": "R4-12-47-2_tn_288"
    },
    {
      "eclass": "parent",
      "ename": "R4-12-47-2_tn_289",
      "edata": {},
      "source": "R4-12-47-2_tm_113",
      "target": "R4-12-47-2_tn_289"
    },
    {
      "eclass": "parent",
      "ename": "R4-12-47-2_tn_290",
      "edata": {},
      "source": "R4-12-47-2_tm_114",
      "target": "R4-12-47-2_tn_290"
    },
    {
      "eclass": "parent",
      "ename": "R4-12-47-2_tn_291",
      "edata": {},
      "source": "R4-12-47-2_tm_115",
      "target": "R4-12-47-2_tn_291"
    },
    {
      "eclass": "parent",
      "ename": "R4-12-47-2_tn_292",
      "edata": {},
      "source": "R4-12-47-2_tm_116",
      "target": "R4-12-47-2_tn_292"
    },
    {
      "eclass": "parent",
      "ename": "R4-12-47-2_tn_293",
      "edata": {},
      "source": "R4-12-47-2_tm_117",
      "target": "R4-12-47-2_tn_293"
    },
    {
      "eclass": "parent",
      "ename": "R4-12-47-2_tn_294",
      "edata": {},
      "source": "R4-12-47-2_tm_118",
      "target": "R4-12-47-2_tn_294"
    },
    {
      "eclass": "parent",
      "ename": "R4-12-47-2_tn_295",
      "edata": {},
      "source": "R4-12-47-2_tm_119",
      "target": "R4-12-47-2_tn_295"
    },
    {
      "eclass": "parent",
      "ename": "R4-12-47-2_tn_296",
      "edata": {},
      "source": "R4-12-47-2_tm_120",
      "target": "R4-12-47-2_tn_296"
    },
    {
      "eclass": "parent",
      "ename": "R4-12-47-2_tn_297",
      "edata": {},
      "source": "R4-12-47-2_tm_121",
      "target": "R4-12-47-2_tn_297"
    },
    {
      "eclass": "parent",
      "ename": "R4-12-47-2_tn_298",
      "edata": {},
      "source": "R4-12-47-2_tm_122",
      "target": "R4-12-47-2_tn_298"
    },
    {
      "eclass": "parent",
      "ename": "R4-12-47-2_tn_299",
      "edata": {},
      "source": "R4-12-47-2_tm_123",
      "target": "R4-12-47-2_tn_299"
    },
    {
      "eclass": "parent",
      "ename": "R4-12-47-2_tn_300",
      "edata": {},
      "source": "R4-12-47-2_tm_124",
      "target": "R4-12-47-2_tn_300"
    },
    {
      "eclass": "parent",
      "ename": "R4-12-47-2_tn_301",
      "edata": {},
      "source": "R4-12-47-2_tm_125",
      "target": "R4-12-47-2_tn_301"
    },
    {
      "eclass": "parent",
      "ename": "R4-12-47-2_tn_302",
      "edata": {},
      "source": "R4-12-47-2_tm_126",
      "target": "R4-12-47-2_tn_302"
    },
    {
      "eclass": "parent",
      "ename": "R4-12-47-2_tn_303",
      "edata": {},
      "source": "R4-12-47-2_tm_127",
      "target": "R4-12-47-2_tn_303"
    },
    {
      "eclass": "parent",
      "ename": "R4-12-47-2_tn_304",
      "edata": {},
      "source": "R4-12-47-2_tm_128",
      "target": "R4-12-47-2_tn_304"
    },
    {
      "eclass": "parent",
      "ename": "R4-12-47-2_tn_305",
      "edata": {},
      "source": "R4-12-47-2_tm_129",
      "target": "R4-12-47-2_tn_305"
    },
    {
      "eclass": "parent",
      "ename": "R4-12-47-2_tn_306",
      "edata": {},
      "source": "R4-12-47-2_tm_130",
      "target": "R4-12-47-2_tn_306"
    },
    {
      "eclass": "parent",
      "ename": "R4-12-47-2_tn_307",
      "edata": {},
      "source": "R4-12-47-2_tm_131",
      "target": "R4-12-47-2_tn_307"
    },
    {
      "eclass": "parent",
      "ename": "R4-12-47-2_tn_308",
      "edata": {},
      "source": "R4-12-47-2_tm_132",
      "target": "R4-12-47-2_tn_308"
    },
    {
      "eclass": "parent",
      "ename": "R4-12-47-2_tn_309",
      "edata": {},
      "source": "R4-12-47-2_tm_133",
      "target": "R4-12-47-2_tn_309"
    },
    {
      "eclass": "parent",
      "ename": "R4-12-47-2_tn_310",
      "edata": {},
      "source": "R4-12-47-2_tm_134",
      "target": "R4-12-47-2_tn_310"
    },
    {
      "eclass": "parent",
      "ename": "R4-12-47-2_tn_311",
      "edata": {},
      "source": "R4-12-47-2_tm_135",
      "target": "R4-12-47-2_tn_311"
    },
    {
      "eclass": "parent",
      "ename": "R4-12-47-2_tn_312",
      "edata": {},
      "source": "R4-12-47-2_tm_136",
      "target": "R4-12-47-2_tn_312"
    },
    {
      "eclass": "parent",
      "ename": "R4-12-47-2_tn_313",
      "edata": {},
      "source": "R4-12-47-2_tm_137",
      "target": "R4-12-47-2_tn_313"
    },
    {
      "eclass": "parent",
      "ename": "R4-12-47-2_tn_314",
      "edata": {},
      "source": "R4-12-47-2_tm_138",
      "target": "R4-12-47-2_tn_314"
    },
    {
      "eclass": "parent",
      "ename": "R4-12-47-2_tn_315",
      "edata": {},
      "source": "R4-12-47-2_tm_139",
      "target": "R4-12-47-2_tn_315"
    },
    {
      "eclass": "parent",
      "ename": "R4-12-47-2_tn_316",
      "edata": {},
      "source": "R4-12-47-2_tm_140",
      "target": "R4-12-47-2_tn_316"
    },
    {
      "eclass": "parent",
      "ename": "R4-12-47-2_tn_317",
      "edata": {},
      "source": "R4-12-47-2_tm_141",
      "target": "R4-12-47-2_tn_317"
    },
    {
      "eclass": "parent",
      "ename": "R4-12-47-2_tn_318",
      "edata": {},
      "source": "R4-12-47-2_tm_142",
      "target": "R4-12-47-2_tn_318"
    },
    {
      "eclass": "parent",
      "ename": "R4-12-47-2_tn_319",
      "edata": {},
      "source": "R4-12-47-2_tm_143",
      "target": "R4-12-47-2_tn_319"
    },
    {
      "eclass": "parent",
      "ename": "R4-12-47-2_tn_320",
      "edata": {},
      "source": "R4-12-47-2_tm_144",
      "target": "R4-12-47-2_tn_320"
    },
    {
      "eclass": "parent",
      "ename": "R4-12-47-2_tn_321",
      "edata": {},
      "source": "R4-12-47-2_tm_145",
      "target": "R4-12-47-2_tn_321"
    },
    {
      "eclass": "parent",
      "ename": "R4-12-47-2_tn_322",
      "edata": {},
      "source": "R4-12-47-2_tm_146",
      "target": "R4-12-47-2_tn_322"
    },
    {
      "eclass": "parent",
      "ename": "R4-12-47-2_tn_323",
      "edata": {},
      "source": "R4-12-47-2_tm_147",
      "target": "R4-12-47-2_tn_323"
    },
    {
      "eclass": "parent",
      "ename": "R4-12-47-2_tn_324",
      "edata": {},
      "source": "R4-12-47-2_tm_148",
      "target": "R4-12-47-2_tn_324"
    },
    {
      "eclass": "parent",
      "ename": "R4-12-47-2_tn_325",
      "edata": {},
      "source": "R4-12-47-2_tm_149",
      "target": "R4-12-47-2_tn_325"
    },
    {
      "eclass": "parent",
      "ename": "R4-12-47-2_tn_326",
      "edata": {},
      "source": "R4-12-47-2_tm_150",
      "target": "R4-12-47-2_tn_326"
    },
    {
      "eclass": "parent",
      "ename": "R4-12-47-2_tn_327",
      "edata": {},
      "source": "R4-12-47-2_tm_151",
      "target": "R4-12-47-2_tn_327"
    },
    {
      "eclass": "parent",
      "ename": "R4-12-47-2_tn_328",
      "edata": {},
      "source": "R4-12-47-2_tm_152",
      "target": "R4-12-47-2_tn_328"
    },
    {
      "eclass": "parent",
      "ename": "R4-12-47-2_tn_329",
      "edata": {},
      "source": "R4-12-47-2_tm_153",
      "target": "R4-12-47-2_tn_329"
    },
    {
      "eclass": "parent",
      "ename": "R4-12-47-2_tn_330",
      "edata": {},
      "source": "R4-12-47-2_tm_154",
      "target": "R4-12-47-2_tn_330"
    },
    {
      "eclass": "parent",
      "ename": "R4-12-47-2_tn_331",
      "edata": {},
      "source": "R4-12-47-2_tm_155",
      "target": "R4-12-47-2_tn_331"
    },
    {
      "eclass": "parent",
      "ename": "R4-12-47-2_tn_332",
      "edata": {},
      "source": "R4-12-47-2_tm_156",
      "target": "R4-12-47-2_tn_332"
    },
    {
      "eclass": "parent",
      "ename": "R4-12-47-2_tn_333",
      "edata": {},
      "source": "R4-12-47-2_tm_157",
      "target": "R4-12-47-2_tn_333"
    },
    {
      "eclass": "parent",
      "ename": "R4-12-47-2_tn_334",
      "edata": {},
      "source": "R4-12-47-2_tm_158",
      "target": "R4-12-47-2_tn_334"
    },
    {
      "eclass": "parent",
      "ename": "R4-12-47-2_tn_335",
      "edata": {},
      "source": "R4-12-47-2_tm_159",
      "target": "R4-12-47-2_tn_335"
    },
    {
      "eclass": "parent",
      "ename": "R4-12-47-2_tn_336",
      "edata": {},
      "source": "R4-12-47-2_tm_160",
      "target": "R4-12-47-2_tn_336"
    },
    {
      "eclass": "parent",
      "ename": "R4-12-47-2_tn_337",
      "edata": {},
      "source": "R4-12-47-2_tm_161",
      "target": "R4-12-47-2_tn_337"
    },
    {
      "eclass": "parent",
      "ename": "R4-12-47-2_tn_338",
      "edata": {},
      "source": "R4-12-47-2_tm_162",
      "target": "R4-12-47-2_tn_338"
    },
    {
      "eclass": "parent",
      "ename": "R4-12-47-2_tn_339",
      "edata": {},
      "source": "R4-12-47-2_tm_163",
      "target": "R4-12-47-2_tn_339"
    },
    {
      "eclass": "parent",
      "ename": "R4-12-47-2_tn_340",
      "edata": {},
      "source": "R4-12-47-2_tm_164",
      "target": "R4-12-47-2_tn_340"
    },
    {
      "eclass": "parent",
      "ename": "R4-12-47-2_tn_341",
      "edata": {},
      "source": "R4-12-47-2_tm_165",
      "target": "R4-12-47-2_tn_341"
    },
    {
      "eclass": "parent",
      "ename": "R4-12-47-2_tn_342",
      "edata": {},
      "source": "R4-12-47-2_tm_166",
      "target": "R4-12-47-2_tn_342"
    },
    {
      "eclass": "parent",
      "ename": "R4-12-47-2_tn_343",
      "edata": {},
      "source": "R4-12-47-2_tm_167",
      "target": "R4-12-47-2_tn_343"
    },
    {
      "eclass": "parent",
      "ename": "R4-12-47-2_tn_344",
      "edata": {},
      "source": "R4-12-47-2_tm_168",
      "target": "R4-12-47-2_tn_344"
    },
    {
      "eclass": "parent",
      "ename": "R4-12-47-2_tn_345",
      "edata": {},
      "source": "R4-12-47-2_tm_169",
      "target": "R4-12-47-2_tn_345"
    },
    {
      "eclass": "parent",
      "ename": "R4-12-47-2_tn_346",
      "edata": {},
      "source": "R4-12-47-2_tm_170",
      "target": "R4-12-47-2_tn_346"
    },
    {
      "eclass": "parent",
      "ename": "R4-12-47-2_tn_347",
      "edata": {},
      "source": "R4-12-47-2_tm_171",
      "target": "R4-12-47-2_tn_347"
    },
    {
      "eclass": "parent",
      "ename": "R4-12-47-2_tn_348",
      "edata": {},
      "source": "R4-12-47-2_tm_172",
      "target": "R4-12-47-2_tn_348"
    },
    {
      "eclass": "parent",
      "ename": "R4-12-47-2_tn_349",
      "edata": {},
      "source": "R4-12-47-2_tm_173",
      "target": "R4-12-47-2_tn_349"
    },
    {
      "eclass": "parent",
      "ename": "R4-12-47-2_tn_350",
      "edata": {},
      "source": "R4-12-47-2_tm_174",
      "target": "R4-12-47-2_tn_350"
    },
    {
      "eclass": "parent",
      "ename": "R4-12-47-2_tn_351",
      "edata": {},
      "source": "R4-12-47-2_tm_175",
      "target": "R4-12-47-2_tn_351"
    },
    {
      "eclass": "parent",
      "ename": "R4-12-47-2_tn_352",
      "edata": {},
      "source": "R4-12-47-2_tm_176",
      "target": "R4-12-47-2_tn_352"
    },
    {
      "eclass": "underground_line",
      "ename": "R4-12-47-2_ul_50",
      "edata": {
        "phases": "BN",
        "from": "R4-12-47-2_node_4",
        "to": "R4-12-47-2_node_30",
        "length": "122.496",
        "configuration": "line_configuration:39"
      },
      "source": "R4-12-47-2_node_4",
      "target": "R4-12-47-2_node_30"
    },
    {
      "eclass": "underground_line",
      "ename": "R4-12-47-2_ul_71",
      "edata": {
        "phases": "BN",
        "from": "R4-12-47-2_node_2",
        "to": "R4-12-47-2_node_4",
        "length": "133.408",
        "configuration": "line_configuration:39"
      },
      "source": "R4-12-47-2_node_4",
      "target": "R4-12-47-2_node_2"
    }
  ]
}