{"directed": false, "multigraph": false, "graph": {}, "nodes": [{"nclass": "node", "ndata": {"phases": "ABCN", "bustype": "SWING", "nominal_voltage": "7200", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "x": "805.57", "y": "9334.1"}, "id": "R5-12-47-5_node_1100"}, {"nclass": "meter", "ndata": {"phases": "ABCN", "nominal_voltage": "480", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "x": "807.14", "y": "9316.1"}, "id": "R5-12-47-5_meter_29"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "607.27", "y": "2071.5"}, "id": "R5-12-47-5_node_166"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "603.96", "y": "2051.3"}, "id": "R5-12-47-5_node_170"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "1075.4", "y": "3537.4"}, "id": "R5-12-47-5_node_200"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "1061.6", "y": "3528.8"}, "id": "R5-12-47-5_node_211"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "785.34", "y": "3534.5"}, "id": "R5-12-47-5_node_201"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "780.92", "y": "3517.3"}, "id": "R5-12-47-5_node_209"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "352.68", "y": "3540.7"}, "id": "R5-12-47-5_node_84"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "332.77", "y": "3535.9"}, "id": "R5-12-47-5_node_87"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "1132.2", "y": "3521.1"}, "id": "R5-12-47-5_node_193"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "1136.4", "y": "3503.5"}, "id": "R5-12-47-5_node_195"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "1089.1", "y": "3546.5"}, "id": "R5-12-47-5_node_192"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "1086.6", "y": "3564.9"}, "id": "R5-12-47-5_node_188"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "647.67", "y": "3564.5"}, "id": "R5-12-47-5_node_74"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "653.99", "y": "3546.1"}, "id": "R5-12-47-5_node_69"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "636.88", "y": "3553.4"}, "id": "R5-12-47-5_node_78"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2451.2", "y": "5372.3"}, "id": "R5-12-47-5_node_561"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2432.7", "y": "5375.2"}, "id": "R5-12-47-5_node_562"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "3144", "y": "4604.8"}, "id": "R5-12-47-5_node_690"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "3164.7", "y": "4603.9"}, "id": "R5-12-47-5_node_692"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2895.4", "y": "4186.7"}, "id": "R5-12-47-5_node_496"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "2909.7", "y": "4177.3"}, "id": "R5-12-47-5_node_497"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "438.51", "y": "3607"}, "id": "R5-12-47-5_node_72"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "429.89", "y": "3624.5"}, "id": "R5-12-47-5_node_68"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "3435.8", "y": "3110.5"}, "id": "R5-12-47-5_node_393"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "3421.2", "y": "3101"}, "id": "R5-12-47-5_node_394"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "3419.9", "y": "2915.5"}, "id": "R5-12-47-5_node_402"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "3422.4", "y": "2896.5"}, "id": "R5-12-47-5_node_404"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2867.2", "y": "4366.8"}, "id": "R5-12-47-5_node_502"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "2849.8", "y": "4367.1"}, "id": "R5-12-47-5_node_503"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2858.4", "y": "3862.3"}, "id": "R5-12-47-5_node_490"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2874.4", "y": "3853.1"}, "id": "R5-12-47-5_node_495"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "1850.1", "y": "2759.2"}, "id": "R5-12-47-5_node_248"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "1836", "y": "2769"}, "id": "R5-12-47-5_node_258"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "1836.6", "y": "2749.6"}, "id": "R5-12-47-5_node_242"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "1977.2", "y": "3213.7"}, "id": "R5-12-47-5_node_250"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "1991.1", "y": "3212.7"}, "id": "R5-12-47-5_node_249"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "1960.5", "y": "3121.1"}, "id": "R5-12-47-5_node_255"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "1944.3", "y": "3123.9"}, "id": "R5-12-47-5_node_254"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "1681.6", "y": "2323"}, "id": "R5-12-47-5_node_134"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "1698.6", "y": "2317.6"}, "id": "R5-12-47-5_node_138"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "1672", "y": "2240.7"}, "id": "R5-12-47-5_node_133"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "1655.1", "y": "2247.4"}, "id": "R5-12-47-5_node_137"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "1661.4", "y": "2160.9"}, "id": "R5-12-47-5_node_130"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "1646.7", "y": "2151.4"}, "id": "R5-12-47-5_node_136"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "1670.5", "y": "1122.2"}, "id": "R5-12-47-5_node_101"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "1667.9", "y": "1103.4"}, "id": "R5-12-47-5_node_99"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "1650", "y": "1122"}, "id": "R5-12-47-5_node_100"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "790.28", "y": "3568.8"}, "id": "R5-12-47-5_node_187"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "790.65", "y": "3586.5"}, "id": "R5-12-47-5_node_184"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "3191.9", "y": "6320.2"}, "id": "R5-12-47-5_node_959"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "3177.5", "y": "6322.2"}, "id": "R5-12-47-5_node_958"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "3209.3", "y": "6325.4"}, "id": "R5-12-47-5_node_960"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "3152.3", "y": "5799.3"}, "id": "R5-12-47-5_node_862"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "3171.9", "y": "5801.4"}, "id": "R5-12-47-5_node_863"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "3183.8", "y": "6234.6"}, "id": "R5-12-47-5_node_941"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "3199.9", "y": "6229.2"}, "id": "R5-12-47-5_node_940"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "3155", "y": "6163.2"}, "id": "R5-12-47-5_node_934"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "3165.7", "y": "6153.2"}, "id": "R5-12-47-5_node_935"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "3087.8", "y": "5915.5"}, "id": "R5-12-47-5_node_910"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "3070.5", "y": "5923.1"}, "id": "R5-12-47-5_node_911"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "3055.9", "y": "5269.9"}, "id": "R5-12-47-5_node_670"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "3070.5", "y": "5273.1"}, "id": "R5-12-47-5_node_669"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "3165.9", "y": "5238.6"}, "id": "R5-12-47-5_node_685"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "3177.8", "y": "5227.2"}, "id": "R5-12-47-5_node_686"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "3109.3", "y": "5715"}, "id": "R5-12-47-5_node_879"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "3101.5", "y": "5702.1"}, "id": "R5-12-47-5_node_877"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2399.1", "y": "2841.4"}, "id": "R5-12-47-5_node_320"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2413.1", "y": "2827.2"}, "id": "R5-12-47-5_node_321"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2454.5", "y": "3588.1"}, "id": "R5-12-47-5_node_481"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2439.5", "y": "3596.8"}, "id": "R5-12-47-5_node_485"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2177.4", "y": "3118.2"}, "id": "R5-12-47-5_node_289"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2162", "y": "3113.2"}, "id": "R5-12-47-5_node_288"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "3722", "y": "3552.8"}, "id": "R5-12-47-5_node_335"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "3741.1", "y": "3550.2"}, "id": "R5-12-47-5_node_332"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "3702.9", "y": "3543"}, "id": "R5-12-47-5_node_521"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "3718.5", "y": "3573.6"}, "id": "R5-12-47-5_node_340"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "3734.2", "y": "3565.7"}, "id": "R5-12-47-5_node_339"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "850.02", "y": "2188.7"}, "id": "R5-12-47-5_node_168"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "833.06", "y": "2190.7"}, "id": "R5-12-47-5_node_167"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "597.35", "y": "2032.3"}, "id": "R5-12-47-5_node_171"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "582.35", "y": "2020.3"}, "id": "R5-12-47-5_node_172"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2320.7", "y": "7130.7"}, "id": "R5-12-47-5_node_1010"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2329.3", "y": "7146.7"}, "id": "R5-12-47-5_node_1009"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2392.5", "y": "6954.6"}, "id": "R5-12-47-5_node_1004"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2376.5", "y": "6944.5"}, "id": "R5-12-47-5_node_1005"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "5274.5", "y": "1993.1"}, "id": "R5-12-47-5_node_551"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "5293.9", "y": "1992.3"}, "id": "R5-12-47-5_node_555"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "3743.9", "y": "6452.3"}, "id": "R5-12-47-5_node_972"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "3731.9", "y": "6440"}, "id": "R5-12-47-5_node_973"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "3744.4", "y": "6432.6"}, "id": "R5-12-47-5_node_974"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "3736.8", "y": "6471"}, "id": "R5-12-47-5_node_970"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "3765.8", "y": "6451.9"}, "id": "R5-12-47-5_node_965"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "3780.7", "y": "6442"}, "id": "R5-12-47-5_node_966"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "3772.2", "y": "6431.7"}, "id": "R5-12-47-5_node_969"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "3766.5", "y": "6470.8"}, "id": "R5-12-47-5_node_963"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "3920.9", "y": "6483.5"}, "id": "R5-12-47-5_node_955"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "3931.6", "y": "6466.8"}, "id": "R5-12-47-5_node_956"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "3929.9", "y": "6503.3"}, "id": "R5-12-47-5_node_950"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "3929.1", "y": "6522.8"}, "id": "R5-12-47-5_node_951"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "3915", "y": "6513.6"}, "id": "R5-12-47-5_node_953"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "3947.6", "y": "6502.9"}, "id": "R5-12-47-5_node_948"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "3333.8", "y": "6235.6"}, "id": "R5-12-47-5_node_761"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "3345.6", "y": "6221.1"}, "id": "R5-12-47-5_node_757"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "3319.5", "y": "6246.5"}, "id": "R5-12-47-5_node_758"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "3455", "y": "3115.3"}, "id": "R5-12-47-5_node_391"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "3327.8", "y": "6218.7"}, "id": "R5-12-47-5_node_760"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "3349.7", "y": "6249.2"}, "id": "R5-12-47-5_node_756"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "3352.1", "y": "6267.8"}, "id": "R5-12-47-5_node_755"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "3523.4", "y": "6241.3"}, "id": "R5-12-47-5_node_752"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "3536.4", "y": "6226.9"}, "id": "R5-12-47-5_node_754"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "3521.6", "y": "6222"}, "id": "R5-12-47-5_node_753"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "3541.4", "y": "6251.1"}, "id": "R5-12-47-5_node_748"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2962.2", "y": "6270.1"}, "id": "R5-12-47-5_node_743"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2946.5", "y": "6282.7"}, "id": "R5-12-47-5_node_742"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2570.8", "y": "6073"}, "id": "R5-12-47-5_node_730"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2560.1", "y": "6091.6"}, "id": "R5-12-47-5_node_732"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2575.8", "y": "6053"}, "id": "R5-12-47-5_node_729"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2560.3", "y": "6042.3"}, "id": "R5-12-47-5_node_728"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2463.5", "y": "6016.2"}, "id": "R5-12-47-5_node_724"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2453.9", "y": "5999.5"}, "id": "R5-12-47-5_node_722"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2479.3", "y": "6029.6"}, "id": "R5-12-47-5_node_720"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2468", "y": "6046.9"}, "id": "R5-12-47-5_node_719"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "3702.7", "y": "3521.5"}, "id": "R5-12-47-5_node_526"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "3720.1", "y": "3515"}, "id": "R5-12-47-5_node_529"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "3695.9", "y": "3501.9"}, "id": "R5-12-47-5_node_528"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "3684", "y": "3513.3"}, "id": "R5-12-47-5_node_527"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "3704.1", "y": "3559.8"}, "id": "R5-12-47-5_node_522"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "3691.2", "y": "3558.4"}, "id": "R5-12-47-5_node_524"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "3686.8", "y": "3537.4"}, "id": "R5-12-47-5_node_525"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2982.5", "y": "5959.1"}, "id": "R5-12-47-5_node_908"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2963.8", "y": "5958.1"}, "id": "R5-12-47-5_node_912"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2986.5", "y": "5976.6"}, "id": "R5-12-47-5_node_906"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2985.6", "y": "5993.6"}, "id": "R5-12-47-5_node_904"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "4424.4", "y": "6687.2"}, "id": "R5-12-47-5_node_896"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "4436.2", "y": "6692.2"}, "id": "R5-12-47-5_node_895"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "4442.7", "y": "6702.2"}, "id": "R5-12-47-5_node_891"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "4438.4", "y": "6719.8"}, "id": "R5-12-47-5_node_890"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "4739.2", "y": "6842"}, "id": "R5-12-47-5_node_870"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "4722.2", "y": "6852"}, "id": "R5-12-47-5_node_872"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "4750.5", "y": "6858.5"}, "id": "R5-12-47-5_node_871"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "4735.9", "y": "6860.3"}, "id": "R5-12-47-5_node_867"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "4757.3", "y": "6832.5"}, "id": "R5-12-47-5_node_864"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "4776.7", "y": "6834.6"}, "id": "R5-12-47-5_node_865"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "4906", "y": "6969.4"}, "id": "R5-12-47-5_node_859"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "4918.9", "y": "6982.5"}, "id": "R5-12-47-5_node_858"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "4014.9", "y": "5678.7"}, "id": "R5-12-47-5_node_853"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "4034.7", "y": "5673.7"}, "id": "R5-12-47-5_node_855"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "3040.2", "y": "6520.6"}, "id": "R5-12-47-5_node_990"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "3051.6", "y": "6532.7"}, "id": "R5-12-47-5_node_991"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2980", "y": "6589.8"}, "id": "R5-12-47-5_node_995"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "2964.8", "y": "6583.9"}, "id": "R5-12-47-5_node_994"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "1417.4", "y": "3456.1"}, "id": "R5-12-47-5_node_199"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "1400.5", "y": "3467"}, "id": "R5-12-47-5_node_197"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "3149.9", "y": "5503.3"}, "id": "R5-12-47-5_node_649"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "3152.6", "y": "5489.1"}, "id": "R5-12-47-5_node_644"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2939.1", "y": "4962.5"}, "id": "R5-12-47-5_node_10"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2956.6", "y": "4954.4"}, "id": "R5-12-47-5_node_9"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "3119.6", "y": "5530.2"}, "id": "R5-12-47-5_node_713"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "3122", "y": "5509.5"}, "id": "R5-12-47-5_node_646"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "3118", "y": "5586.3"}, "id": "R5-12-47-5_node_712"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "3104.8", "y": "5595.6"}, "id": "R5-12-47-5_node_18"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "590.21", "y": "2111.6"}, "id": "R5-12-47-5_node_164"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "577.91", "y": "2100.5"}, "id": "R5-12-47-5_node_44"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2939.2", "y": "5840.3"}, "id": "R5-12-47-5_node_839"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2927.6", "y": "5825.6"}, "id": "R5-12-47-5_node_840"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "1730.6", "y": "7680"}, "id": "R5-12-47-5_node_40"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "1734.6", "y": "7696.3"}, "id": "R5-12-47-5_node_25"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "4435.1", "y": "6669.4"}, "id": "R5-12-47-5_node_893"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "4407.4", "y": "6695.1"}, "id": "R5-12-47-5_node_897"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "2902.4", "y": "6661.8"}, "id": "R5-12-47-5_node_997"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "2900.4", "y": "6679.6"}, "id": "R5-12-47-5_node_798"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "3026.6", "y": "6528.6"}, "id": "R5-12-47-5_node_992"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "1043.5", "y": "2277.5"}, "id": "R5-12-47-5_node_345"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "1038.5", "y": "2295.2"}, "id": "R5-12-47-5_node_346"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "574.79", "y": "2125.2"}, "id": "R5-12-47-5_node_43"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "555.23", "y": "2130.3"}, "id": "R5-12-47-5_node_157"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "1125.8", "y": "1649.3"}, "id": "R5-12-47-5_node_156"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "1108.5", "y": "1643.4"}, "id": "R5-12-47-5_node_1099"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "3114.2", "y": "5753.3"}, "id": "R5-12-47-5_node_874"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "3114", "y": "5733.8"}, "id": "R5-12-47-5_node_878"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "3048.7", "y": "5829.1"}, "id": "R5-12-47-5_node_843"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "3062.4", "y": "5840.9"}, "id": "R5-12-47-5_node_844"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "3055.2", "y": "5433.3"}, "id": "R5-12-47-5_node_651"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "3036.7", "y": "5437.8"}, "id": "R5-12-47-5_node_674"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "1832.2", "y": "7487.9"}, "id": "R5-12-47-5_node_1030"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "1820.5", "y": "7472.6"}, "id": "R5-12-47-5_node_1031"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2052.4", "y": "3235.6"}, "id": "R5-12-47-5_node_261"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2065.4", "y": "3223.8"}, "id": "R5-12-47-5_node_265"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2941.8", "y": "4434.4"}, "id": "R5-12-47-5_node_498"}, {"nclass": "node", "ndata": {"phases": "ACN", "voltage_A": "7200+0.0j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2960.2", "y": "4426.9"}, "id": "R5-12-47-5_node_494"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "1745.6", "y": "7682.8"}, "id": "R5-12-47-5_node_42"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "1744.3", "y": "7710.9"}, "id": "R5-12-47-5_node_37"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "1723", "y": "7665.9"}, "id": "R5-12-47-5_node_23"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "1710.7", "y": "7679.3"}, "id": "R5-12-47-5_node_39"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "1913.5", "y": "7458.9"}, "id": "R5-12-47-5_node_1024"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "1928.2", "y": "7469.9"}, "id": "R5-12-47-5_node_1023"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "1545.3", "y": "7809.9"}, "id": "R5-12-47-5_node_1046"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "1528.7", "y": "7817.8"}, "id": "R5-12-47-5_node_1048"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "1572.3", "y": "7742.6"}, "id": "R5-12-47-5_node_24"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "1558.9", "y": "7728.3"}, "id": "R5-12-47-5_node_38"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "1557.1", "y": "7749.2"}, "id": "R5-12-47-5_node_41"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2789.2", "y": "3748"}, "id": "R5-12-47-5_node_488"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "2797.9", "y": "3731.9"}, "id": "R5-12-47-5_node_478"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2987.5", "y": "5214"}, "id": "R5-12-47-5_node_642"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "2994", "y": "5200"}, "id": "R5-12-47-5_node_652"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "3016.6", "y": "5278.1"}, "id": "R5-12-47-5_node_640"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "3031.9", "y": "5276.2"}, "id": "R5-12-47-5_node_647"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "3208.8", "y": "5492.8"}, "id": "R5-12-47-5_node_648"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "3228.5", "y": "5492.8"}, "id": "R5-12-47-5_node_632"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "1913.6", "y": "3046.9"}, "id": "R5-12-47-5_node_253"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "1923", "y": "3034.5"}, "id": "R5-12-47-5_node_235"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2939.8", "y": "5052.8"}, "id": "R5-12-47-5_node_636"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2955.9", "y": "5048.1"}, "id": "R5-12-47-5_node_655"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "1864.5", "y": "2754.7"}, "id": "R5-12-47-5_node_238"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2194.9", "y": "3392.1"}, "id": "R5-12-47-5_node_247"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "2205.8", "y": "3380.4"}, "id": "R5-12-47-5_node_236"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "1860.7", "y": "2665.5"}, "id": "R5-12-47-5_node_245"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "1877.1", "y": "2656.4"}, "id": "R5-12-47-5_node_260"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2905.3", "y": "4996.1"}, "id": "R5-12-47-5_node_635"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2919.9", "y": "4984"}, "id": "R5-12-47-5_node_654"}, {"nclass": "node", "ndata": {"phases": "ACN", "voltage_A": "7200+0.0j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2884.6", "y": "5000.6"}, "id": "R5-12-47-5_node_621"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "1807.2", "y": "2587.8"}, "id": "R5-12-47-5_node_243"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "1793.2", "y": "2595.1"}, "id": "R5-12-47-5_node_237"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2944.5", "y": "4642.2"}, "id": "R5-12-47-5_node_633"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2962.8", "y": "4647.3"}, "id": "R5-12-47-5_node_638"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "1664", "y": "2421.7"}, "id": "R5-12-47-5_node_239"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "1677.1", "y": "2430"}, "id": "R5-12-47-5_node_234"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "1646.6", "y": "2428.6"}, "id": "R5-12-47-5_node_259"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "1960.5", "y": "3221.7"}, "id": "R5-12-47-5_node_240"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "1942.1", "y": "3228.3"}, "id": "R5-12-47-5_node_231"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "1680", "y": "2337.9"}, "id": "R5-12-47-5_node_127"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "1677", "y": "2202"}, "id": "R5-12-47-5_node_131"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "1671.9", "y": "2187.6"}, "id": "R5-12-47-5_node_128"}, {"nclass": "node", "ndata": {"phases": "BCN", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "3086.9", "y": "5355.4"}, "id": "R5-12-47-5_node_634"}, {"nclass": "node", "ndata": {"phases": "BCN", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "3105.1", "y": "5352.1"}, "id": "R5-12-47-5_node_619"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "1725.9", "y": "2003"}, "id": "R5-12-47-5_node_126"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "1744.1", "y": "1997.8"}, "id": "R5-12-47-5_node_122"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "1708", "y": "1907.1"}, "id": "R5-12-47-5_node_125"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "1690.2", "y": "1902.4"}, "id": "R5-12-47-5_node_120"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2841.2", "y": "3862.6"}, "id": "R5-12-47-5_node_482"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2834.2", "y": "3847.6"}, "id": "R5-12-47-5_node_472"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2880.1", "y": "4180.8"}, "id": "R5-12-47-5_node_492"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2865.4", "y": "4175.1"}, "id": "R5-12-47-5_node_476"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "1782.1", "y": "1736.4"}, "id": "R5-12-47-5_node_121"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "1797.8", "y": "1727.2"}, "id": "R5-12-47-5_node_113"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "2888.7", "y": "3914.4"}, "id": "R5-12-47-5_node_486"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "2906.4", "y": "3916.2"}, "id": "R5-12-47-5_node_475"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "1672.5", "y": "1897.2"}, "id": "R5-12-47-5_node_105"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "1812.8", "y": "1716.9"}, "id": "R5-12-47-5_node_103"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "1688.3", "y": "1132"}, "id": "R5-12-47-5_node_110"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "2861.6", "y": "3673.9"}, "id": "R5-12-47-5_node_465"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "2845.6", "y": "3670.1"}, "id": "R5-12-47-5_node_466"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "2877.4", "y": "3671.6"}, "id": "R5-12-47-5_node_464"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "2880.5", "y": "3655.2"}, "id": "R5-12-47-5_node_463"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "1705.3", "y": "1143.2"}, "id": "R5-12-47-5_node_114"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "1723.5", "y": "1136.1"}, "id": "R5-12-47-5_node_116"}, {"nclass": "node", "ndata": {"phases": "ACN", "voltage_A": "7200+0.0j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2970.2", "y": "5240.2"}, "id": "R5-12-47-5_node_620"}, {"nclass": "node", "ndata": {"phases": "ACN", "voltage_A": "7200+0.0j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2952.4", "y": "5243.2"}, "id": "R5-12-47-5_node_615"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "1268.2", "y": "8879.8"}, "id": "R5-12-47-5_node_1065"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "1265.1", "y": "8728.5"}, "id": "R5-12-47-5_node_1063"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "2825.6", "y": "3610"}, "id": "R5-12-47-5_node_461"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "2746.5", "y": "3515.8"}, "id": "R5-12-47-5_node_440"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "3189", "y": "5493.8"}, "id": "R5-12-47-5_node_650"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "3112", "y": "5499"}, "id": "R5-12-47-5_node_639"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2931.6", "y": "4947.5"}, "id": "R5-12-47-5_node_2"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "3084.8", "y": "5003.8"}, "id": "R5-12-47-5_node_688"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "3089", "y": "4988.1"}, "id": "R5-12-47-5_node_3"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "3107.3", "y": "4899.7"}, "id": "R5-12-47-5_node_11"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "3122.6", "y": "4892.8"}, "id": "R5-12-47-5_node_4"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "3249.8", "y": "4878.3"}, "id": "R5-12-47-5_node_7"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "3298.6", "y": "4871.5"}, "id": "R5-12-47-5_node_12"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "3319.7", "y": "4868.6"}, "id": "R5-12-47-5_node_5"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "3193.3", "y": "4969"}, "id": "R5-12-47-5_node_8"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "3213", "y": "4963.2"}, "id": "R5-12-47-5_node_700"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "1229.7", "y": "8937.3"}, "id": "R5-12-47-5_node_1067"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "1231.6", "y": "8955.3"}, "id": "R5-12-47-5_node_1066"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "1778.5", "y": "1977.3"}, "id": "R5-12-47-5_node_104"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "1841.3", "y": "1927.2"}, "id": "R5-12-47-5_node_97"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "1854.2", "y": "1913.8"}, "id": "R5-12-47-5_node_98"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "1680.4", "y": "2455"}, "id": "R5-12-47-5_node_225"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "1731.9", "y": "2437.3"}, "id": "R5-12-47-5_node_218"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "1747.3", "y": "2428.9"}, "id": "R5-12-47-5_node_220"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "1923.5", "y": "3235.7"}, "id": "R5-12-47-5_node_229"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "1819.4", "y": "3297.3"}, "id": "R5-12-47-5_node_217"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "2235.2", "y": "3346.1"}, "id": "R5-12-47-5_node_230"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "2282.2", "y": "3289.6"}, "id": "R5-12-47-5_node_216"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "2292.1", "y": "3275.2"}, "id": "R5-12-47-5_node_219"}, {"nclass": "node", "ndata": {"phases": "ACN", "voltage_A": "7200+0.0j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2864", "y": "4999.5"}, "id": "R5-12-47-5_node_616"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "3435.1", "y": "5474.1"}, "id": "R5-12-47-5_node_603"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "3456.3", "y": "5473.9"}, "id": "R5-12-47-5_node_604"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "3243.2", "y": "5481.3"}, "id": "R5-12-47-5_node_624"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "2947.8", "y": "3918.7"}, "id": "R5-12-47-5_node_470"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "3021.4", "y": "3859.6"}, "id": "R5-12-47-5_node_453"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "3038.9", "y": "3861.9"}, "id": "R5-12-47-5_node_455"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2747.2", "y": "3885.4"}, "id": "R5-12-47-5_node_452"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2740.4", "y": "3870.7"}, "id": "R5-12-47-5_node_454"}, {"nclass": "node", "ndata": {"phases": "ACN", "voltage_A": "7200+0.0j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "3104.5", "y": "4397.7"}, "id": "R5-12-47-5_node_607"}, {"nclass": "node", "ndata": {"phases": "ACN", "voltage_A": "7200+0.0j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "3168.9", "y": "4369.3"}, "id": "R5-12-47-5_node_602"}, {"nclass": "node", "ndata": {"phases": "ACN", "voltage_A": "7200+0.0j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2789.3", "y": "4990"}, "id": "R5-12-47-5_node_614"}, {"nclass": "node", "ndata": {"phases": "ACN", "voltage_A": "7200+0.0j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2704", "y": "4977"}, "id": "R5-12-47-5_node_601"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "2697.2", "y": "4990.5"}, "id": "R5-12-47-5_node_599"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "1696.9", "y": "2161.4"}, "id": "R5-12-47-5_node_102"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "1811.7", "y": "2109.6"}, "id": "R5-12-47-5_node_95"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "1826.2", "y": "2098.1"}, "id": "R5-12-47-5_node_96"}, {"nclass": "node", "ndata": {"phases": "ACN", "voltage_A": "7200+0.0j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2935.2", "y": "5247.1"}, "id": "R5-12-47-5_node_613"}, {"nclass": "node", "ndata": {"phases": "ACN", "voltage_A": "7200+0.0j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2842.3", "y": "5259.4"}, "id": "R5-12-47-5_node_598"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2834.1", "y": "5273.7"}, "id": "R5-12-47-5_node_600"}, {"nclass": "node", "ndata": {"phases": "ACN", "voltage_A": "7200+0.0j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "3235.4", "y": "4340.3"}, "id": "R5-12-47-5_node_597"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "3230", "y": "4355.6"}, "id": "R5-12-47-5_node_593"}, {"nclass": "node", "ndata": {"phases": "ACN", "voltage_A": "7200+0.0j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "3299.5", "y": "4345.1"}, "id": "R5-12-47-5_node_596"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "3407.8", "y": "4350.5"}, "id": "R5-12-47-5_node_608"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "3314.2", "y": "4353.6"}, "id": "R5-12-47-5_node_594"}, {"nclass": "node", "ndata": {"phases": "ACN", "voltage_A": "7200+0.0j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "3256.4", "y": "4336.2"}, "id": "R5-12-47-5_node_595"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "3263.5", "y": "4319.5"}, "id": "R5-12-47-5_node_592"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "3216.4", "y": "5313.9"}, "id": "R5-12-47-5_node_611"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "3357", "y": "5303.4"}, "id": "R5-12-47-5_node_591"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "3374.3", "y": "5301.6"}, "id": "R5-12-47-5_node_590"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "2976.6", "y": "3578.1"}, "id": "R5-12-47-5_node_449"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "3010.6", "y": "3560.3"}, "id": "R5-12-47-5_node_451"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "3050.5", "y": "3582.9"}, "id": "R5-12-47-5_node_450"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "3066.7", "y": "3589.4"}, "id": "R5-12-47-5_node_447"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "1724", "y": "3356.1"}, "id": "R5-12-47-5_node_214"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "1704.4", "y": "3361"}, "id": "R5-12-47-5_node_213"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "1733.9", "y": "3342.8"}, "id": "R5-12-47-5_node_215"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2683.9", "y": "3879.7"}, "id": "R5-12-47-5_node_446"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "3104.3", "y": "3845.9"}, "id": "R5-12-47-5_node_445"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "3336.7", "y": "4288.3"}, "id": "R5-12-47-5_node_588"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "3356.2", "y": "4284.8"}, "id": "R5-12-47-5_node_589"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "3033.9", "y": "3530"}, "id": "R5-12-47-5_node_442"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "2948.5", "y": "3308.5"}, "id": "R5-12-47-5_node_441"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "2964.6", "y": "3302"}, "id": "R5-12-47-5_node_438"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "2729.8", "y": "3510.9"}, "id": "R5-12-47-5_node_443"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2304.4", "y": "5002.7"}, "id": "R5-12-47-5_node_585"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2291.9", "y": "4989.6"}, "id": "R5-12-47-5_node_587"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2458.4", "y": "4969.4"}, "id": "R5-12-47-5_node_583"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2548.9", "y": "4950.1"}, "id": "R5-12-47-5_node_582"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2589", "y": "4979.2"}, "id": "R5-12-47-5_node_580"}, {"nclass": "node", "ndata": {"phases": "ACN", "voltage_A": "7200+0.0j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2743.8", "y": "5304.8"}, "id": "R5-12-47-5_node_581"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2735.5", "y": "5290.9"}, "id": "R5-12-47-5_node_584"}, {"nclass": "node", "ndata": {"phases": "ACN", "voltage_A": "7200+0.0j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2592.3", "y": "4998.4"}, "id": "R5-12-47-5_node_579"}, {"nclass": "node", "ndata": {"phases": "ACN", "voltage_A": "7200+0.0j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2576.1", "y": "5007.2"}, "id": "R5-12-47-5_node_586"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "3482.2", "y": "5280.4"}, "id": "R5-12-47-5_node_577"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "3501.7", "y": "5277.2"}, "id": "R5-12-47-5_node_578"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "1628.8", "y": "3381.9"}, "id": "R5-12-47-5_node_212"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "626.29", "y": "3565.2"}, "id": "R5-12-47-5_node_73"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "479.64", "y": "3580.8"}, "id": "R5-12-47-5_node_76"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2618.5", "y": "3853.6"}, "id": "R5-12-47-5_node_437"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "3166.8", "y": "3830.7"}, "id": "R5-12-47-5_node_436"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "1052.8", "y": "3514.4"}, "id": "R5-12-47-5_node_210"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "605.12", "y": "3686.5"}, "id": "R5-12-47-5_node_89"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "595.09", "y": "3702.2"}, "id": "R5-12-47-5_node_88"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "3111.4", "y": "3467"}, "id": "R5-12-47-5_node_433"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "3126.5", "y": "3476.1"}, "id": "R5-12-47-5_node_434"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "2784", "y": "3412"}, "id": "R5-12-47-5_node_432"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "775", "y": "3500.2"}, "id": "R5-12-47-5_node_207"}, {"nclass": "node", "ndata": {"phases": "ACN", "voltage_A": "7200+0.0j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2660.5", "y": "5318.8"}, "id": "R5-12-47-5_node_575"}, {"nclass": "node", "ndata": {"phases": "ACN", "voltage_A": "7200+0.0j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2644.4", "y": "5321.7"}, "id": "R5-12-47-5_node_576"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "2998.2", "y": "3202.7"}, "id": "R5-12-47-5_node_431"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "1542", "y": "3422.5"}, "id": "R5-12-47-5_node_205"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "1453.9", "y": "3440.1"}, "id": "R5-12-47-5_node_202"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "316.39", "y": "3548.6"}, "id": "R5-12-47-5_node_86"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "325.13", "y": "3517.5"}, "id": "R5-12-47-5_node_85"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "371.7", "y": "3545.6"}, "id": "R5-12-47-5_node_83"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "429.68", "y": "3573.2"}, "id": "R5-12-47-5_node_77"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "1126.7", "y": "3459.3"}, "id": "R5-12-47-5_node_204"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "1118.6", "y": "3442.3"}, "id": "R5-12-47-5_node_203"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "241.09", "y": "3557"}, "id": "R5-12-47-5_node_82"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2534.9", "y": "3885.1"}, "id": "R5-12-47-5_node_427"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2517.3", "y": "3886.4"}, "id": "R5-12-47-5_node_430"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "3242.9", "y": "3803.3"}, "id": "R5-12-47-5_node_426"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "3260.7", "y": "3806.2"}, "id": "R5-12-47-5_node_429"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "3025.5", "y": "3169"}, "id": "R5-12-47-5_node_425"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "173.48", "y": "3552.8"}, "id": "R5-12-47-5_node_79"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "154.84", "y": "3553"}, "id": "R5-12-47-5_node_80"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "3172.6", "y": "3403.7"}, "id": "R5-12-47-5_node_423"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "3160.2", "y": "3391.3"}, "id": "R5-12-47-5_node_424"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "2816.8", "y": "3336.9"}, "id": "R5-12-47-5_node_421"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "2821.8", "y": "3319.3"}, "id": "R5-12-47-5_node_422"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "1434.6", "y": "3445.8"}, "id": "R5-12-47-5_node_198"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "1393.2", "y": "3485.7"}, "id": "R5-12-47-5_node_196"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "1382.2", "y": "3462.9"}, "id": "R5-12-47-5_node_194"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "933", "y": "3544.9"}, "id": "R5-12-47-5_node_191"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "928.57", "y": "3528.2"}, "id": "R5-12-47-5_node_189"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "653.57", "y": "3580.8"}, "id": "R5-12-47-5_node_71"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "787.48", "y": "3551.7"}, "id": "R5-12-47-5_node_190"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "444.06", "y": "3587.6"}, "id": "R5-12-47-5_node_75"}, {"nclass": "node", "ndata": {"phases": "ACN", "voltage_A": "7200+0.0j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2562.9", "y": "5340.2"}, "id": "R5-12-47-5_node_573"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2561.9", "y": "5359.4"}, "id": "R5-12-47-5_node_572"}, {"nclass": "node", "ndata": {"phases": "ACN", "voltage_A": "7200+0.0j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2543.6", "y": "5337.5"}, "id": "R5-12-47-5_node_574"}, {"nclass": "node", "ndata": {"phases": "ACN", "voltage_A": "7200+0.0j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2362", "y": "5073.1"}, "id": "R5-12-47-5_node_570"}, {"nclass": "node", "ndata": {"phases": "ACN", "voltage_A": "7200+0.0j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2361.2", "y": "5091.9"}, "id": "R5-12-47-5_node_569"}, {"nclass": "node", "ndata": {"phases": "ACN", "voltage_A": "7200+0.0j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2343.2", "y": "5068.4"}, "id": "R5-12-47-5_node_571"}, {"nclass": "node", "ndata": {"phases": "ACN", "voltage_A": "7200+0.0j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2128.6", "y": "5105.1"}, "id": "R5-12-47-5_node_568"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "2129", "y": "5122.1"}, "id": "R5-12-47-5_node_565"}, {"nclass": "node", "ndata": {"phases": "ACN", "voltage_A": "7200+0.0j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2026.4", "y": "5146.3"}, "id": "R5-12-47-5_node_566"}, {"nclass": "node", "ndata": {"phases": "ACN", "voltage_A": "7200+0.0j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2007", "y": "5152"}, "id": "R5-12-47-5_node_564"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "3854.9", "y": "2684.7"}, "id": "R5-12-47-5_node_419"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "3863.3", "y": "2668"}, "id": "R5-12-47-5_node_420"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "3300.7", "y": "3744.7"}, "id": "R5-12-47-5_node_418"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "3249.7", "y": "3353.1"}, "id": "R5-12-47-5_node_416"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "3239.6", "y": "3340.4"}, "id": "R5-12-47-5_node_417"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "789.28", "y": "3604.4"}, "id": "R5-12-47-5_node_185"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "363.44", "y": "3699.5"}, "id": "R5-12-47-5_node_66"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "348", "y": "3710.6"}, "id": "R5-12-47-5_node_65"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "592.6", "y": "3470.1"}, "id": "R5-12-47-5_node_63"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "579.97", "y": "3456.5"}, "id": "R5-12-47-5_node_64"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "3269.3", "y": "3365.1"}, "id": "R5-12-47-5_node_415"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "1384.5", "y": "3371.7"}, "id": "R5-12-47-5_node_182"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "1369.6", "y": "3362.6"}, "id": "R5-12-47-5_node_183"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "3310", "y": "3282.5"}, "id": "R5-12-47-5_node_414"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "3297.8", "y": "3271.7"}, "id": "R5-12-47-5_node_412"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "3818.6", "y": "2764.6"}, "id": "R5-12-47-5_node_413"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "1083.3", "y": "3582.5"}, "id": "R5-12-47-5_node_186"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "1033", "y": "3687.4"}, "id": "R5-12-47-5_node_180"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "1021.8", "y": "3702"}, "id": "R5-12-47-5_node_181"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "3481.9", "y": "2819.4"}, "id": "R5-12-47-5_node_409"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "3489", "y": "2802"}, "id": "R5-12-47-5_node_408"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "3347.3", "y": "3208.5"}, "id": "R5-12-47-5_node_406"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "3333.4", "y": "3198"}, "id": "R5-12-47-5_node_407"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "3411.1", "y": "2882"}, "id": "R5-12-47-5_node_403"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "3380.1", "y": "3142.6"}, "id": "R5-12-47-5_node_400"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "3366.8", "y": "3128.8"}, "id": "R5-12-47-5_node_401"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "3670", "y": "2975"}, "id": "R5-12-47-5_node_399"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "3709", "y": "2885.5"}, "id": "R5-12-47-5_node_405"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "3612.8", "y": "3011.6"}, "id": "R5-12-47-5_node_396"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "3613.5", "y": "2994.2"}, "id": "R5-12-47-5_node_397"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "3439.7", "y": "3092.3"}, "id": "R5-12-47-5_node_398"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "2890.3", "y": "6697.4"}, "id": "R5-12-47-5_node_797"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "2871.6", "y": "6696.2"}, "id": "R5-12-47-5_node_796"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "2900.8", "y": "6728.4"}, "id": "R5-12-47-5_node_795"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "2904.3", "y": "6746.6"}, "id": "R5-12-47-5_node_794"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "3010", "y": "7254"}, "id": "R5-12-47-5_node_784"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "2991.1", "y": "7256.2"}, "id": "R5-12-47-5_node_783"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "3063.4", "y": "7381.7"}, "id": "R5-12-47-5_node_801"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "3082.3", "y": "7379.1"}, "id": "R5-12-47-5_node_804"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "2917.1", "y": "3905.1"}, "id": "R5-12-47-5_node_474"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "3763.8", "y": "2795.1"}, "id": "R5-12-47-5_node_410"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "3754.7", "y": "2779.1"}, "id": "R5-12-47-5_node_411"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2844.7", "y": "3833.3"}, "id": "R5-12-47-5_node_471"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2617", "y": "3870.2"}, "id": "R5-12-47-5_node_435"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "2975.1", "y": "3594"}, "id": "R5-12-47-5_node_448"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "3028.6", "y": "3514.2"}, "id": "R5-12-47-5_node_439"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "3597.5", "y": "3023.8"}, "id": "R5-12-47-5_node_395"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "3035.3", "y": "3153.2"}, "id": "R5-12-47-5_node_428"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "2940.3", "y": "3325.4"}, "id": "R5-12-47-5_node_444"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "2883.1", "y": "3475.8"}, "id": "R5-12-47-5_node_462"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "2888.3", "y": "3458.6"}, "id": "R5-12-47-5_node_459"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "3485.6", "y": "6241"}, "id": "R5-12-47-5_node_750"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "3504.1", "y": "6249.6"}, "id": "R5-12-47-5_node_751"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "3503.7", "y": "6269.6"}, "id": "R5-12-47-5_node_746"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "3513.7", "y": "6287.3"}, "id": "R5-12-47-5_node_745"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "3494", "y": "6284.7"}, "id": "R5-12-47-5_node_747"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2981.7", "y": "6265.7"}, "id": "R5-12-47-5_node_744"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2956.5", "y": "6252.9"}, "id": "R5-12-47-5_node_740"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2959", "y": "6235.7"}, "id": "R5-12-47-5_node_741"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2939.4", "y": "6248.6"}, "id": "R5-12-47-5_node_739"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2624.2", "y": "6024.9"}, "id": "R5-12-47-5_node_736"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2605.2", "y": "6030.1"}, "id": "R5-12-47-5_node_735"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2585.6", "y": "6035.9"}, "id": "R5-12-47-5_node_734"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2569", "y": "6023"}, "id": "R5-12-47-5_node_733"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "2553.6", "y": "6077.2"}, "id": "R5-12-47-5_node_731"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "2583.5", "y": "6086.8"}, "id": "R5-12-47-5_node_727"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2994.5", "y": "5944.6"}, "id": "R5-12-47-5_node_909"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2977.9", "y": "5934.2"}, "id": "R5-12-47-5_node_913"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "3014", "y": "5940.8"}, "id": "R5-12-47-5_node_907"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "3032.9", "y": "5936.3"}, "id": "R5-12-47-5_node_905"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "4045.7", "y": "5657.5"}, "id": "R5-12-47-5_node_1083"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "1085.3", "y": "8993.9"}, "id": "R5-12-47-5_node_1068"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "3101.8", "y": "5831.8"}, "id": "R5-12-47-5_node_885"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "3115.6", "y": "5841.4"}, "id": "R5-12-47-5_node_886"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2879.1", "y": "4002.8"}, "id": "R5-12-47-5_node_493"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "3062.5", "y": "6564.7"}, "id": "R5-12-47-5_node_993"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "5357.6", "y": "1914.3"}, "id": "R5-12-47-5_node_550"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "5508.3", "y": "1932.6"}, "id": "R5-12-47-5_node_557"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "1246.6", "y": "8731.4"}, "id": "R5-12-47-5_node_1064"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "1305.3", "y": "8640.5"}, "id": "R5-12-47-5_node_1061"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "1289.3", "y": "8631.1"}, "id": "R5-12-47-5_node_1062"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "1387.4", "y": "8603.4"}, "id": "R5-12-47-5_node_1060"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "1734.7", "y": "1502.4"}, "id": "R5-12-47-5_node_108"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "1740.1", "y": "1326.3"}, "id": "R5-12-47-5_node_109"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2578", "y": "3670.7"}, "id": "R5-12-47-5_node_484"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "1771.9", "y": "2786.5"}, "id": "R5-12-47-5_node_222"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "1464.2", "y": "8548.6"}, "id": "R5-12-47-5_node_1059"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "1450.6", "y": "8539.5"}, "id": "R5-12-47-5_node_1058"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2962.4", "y": "5117.5"}, "id": "R5-12-47-5_node_637"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2946.7", "y": "5119.6"}, "id": "R5-12-47-5_node_20"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2691.7", "y": "6726.9"}, "id": "R5-12-47-5_node_998"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2900.7", "y": "6644.3"}, "id": "R5-12-47-5_node_996"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "1473", "y": "8448"}, "id": "R5-12-47-5_node_1057"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "1008.1", "y": "2262.7"}, "id": "R5-12-47-5_node_169"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "890.23", "y": "2212.7"}, "id": "R5-12-47-5_node_45"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2921.8", "y": "4785.9"}, "id": "R5-12-47-5_node_629"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "1119.4", "y": "7558.9"}, "id": "R5-12-47-5_node_1033"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "1472.8", "y": "8365.6"}, "id": "R5-12-47-5_node_1056"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "1469.9", "y": "8276.1"}, "id": "R5-12-47-5_node_1055"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "1440", "y": "8045.8"}, "id": "R5-12-47-5_node_1054"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "1873.9", "y": "2835.3"}, "id": "R5-12-47-5_node_252"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "1752.5", "y": "1647.2"}, "id": "R5-12-47-5_node_119"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "382.2", "y": "2158.3"}, "id": "R5-12-47-5_node_163"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "605.8", "y": "2092.2"}, "id": "R5-12-47-5_node_165"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "599.54", "y": "2005.3"}, "id": "R5-12-47-5_node_173"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "301.92", "y": "1930"}, "id": "R5-12-47-5_node_175"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2302.8", "y": "3443.8"}, "id": "R5-12-47-5_node_48"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2298.6", "y": "3460.4"}, "id": "R5-12-47-5_node_47"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2288.1", "y": "3430.2"}, "id": "R5-12-47-5_node_244"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2375.1", "y": "3504.9"}, "id": "R5-12-47-5_node_480"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "1457.4", "y": "7939.4"}, "id": "R5-12-47-5_node_1053"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2919.7", "y": "5847.6"}, "id": "R5-12-47-5_node_836"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "1478.8", "y": "7860.9"}, "id": "R5-12-47-5_node_1052"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "3019.8", "y": "4651.7"}, "id": "R5-12-47-5_node_663"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "3101.8", "y": "4617.3"}, "id": "R5-12-47-5_node_49"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "1559.4", "y": "7820.7"}, "id": "R5-12-47-5_node_1045"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "952.18", "y": "1976.2"}, "id": "R5-12-47-5_node_357"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "811.71", "y": "1697.9"}, "id": "R5-12-47-5_node_375"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "1779.6", "y": "1131.3"}, "id": "R5-12-47-5_node_118"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "1946.6", "y": "1006"}, "id": "R5-12-47-5_node_54"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "1647.2", "y": "7711.1"}, "id": "R5-12-47-5_node_22"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "1764.2", "y": "7589.2"}, "id": "R5-12-47-5_node_1043"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "1779.9", "y": "7589"}, "id": "R5-12-47-5_node_1042"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "1099.1", "y": "7565.3"}, "id": "R5-12-47-5_node_1035"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "1825.9", "y": "7506.5"}, "id": "R5-12-47-5_node_1032"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "4995.4", "y": "6682.4"}, "id": "R5-12-47-5_node_830"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "5013.5", "y": "6675.8"}, "id": "R5-12-47-5_node_827"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "5031.7", "y": "6669.9"}, "id": "R5-12-47-5_node_826"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "4977.5", "y": "6689.4"}, "id": "R5-12-47-5_node_829"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "1964.6", "y": "7388.7"}, "id": "R5-12-47-5_node_1017"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2019.7", "y": "7328.7"}, "id": "R5-12-47-5_node_1016"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2074.5", "y": "7277"}, "id": "R5-12-47-5_node_1015"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2649.6", "y": "5880"}, "id": "R5-12-47-5_node_667"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2630.4", "y": "5882.6"}, "id": "R5-12-47-5_node_666"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2611.2", "y": "5884.9"}, "id": "R5-12-47-5_node_664"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2668.6", "y": "5877.3"}, "id": "R5-12-47-5_node_665"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2137.9", "y": "3318.2"}, "id": "R5-12-47-5_node_246"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2037.9", "y": "3244.9"}, "id": "R5-12-47-5_node_251"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "2127", "y": "3330.3"}, "id": "R5-12-47-5_node_256"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "2898.1", "y": "4982.8"}, "id": "R5-12-47-5_node_627"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "1561.6", "y": "3414.9"}, "id": "R5-12-47-5_node_208"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "1563.4", "y": "3398.2"}, "id": "R5-12-47-5_node_206"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2218.9", "y": "7179"}, "id": "R5-12-47-5_node_1012"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2304.6", "y": "7127"}, "id": "R5-12-47-5_node_1011"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2387.6", "y": "7053.6"}, "id": "R5-12-47-5_node_1007"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2372.6", "y": "7055.3"}, "id": "R5-12-47-5_node_1008"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2475.5", "y": "6907.6"}, "id": "R5-12-47-5_node_1003"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "2465.4", "y": "6894.9"}, "id": "R5-12-47-5_node_1002"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2529.4", "y": "6822.9"}, "id": "R5-12-47-5_node_1001"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2542.3", "y": "6832.9"}, "id": "R5-12-47-5_node_1000"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "5357.8", "y": "1895.5"}, "id": "R5-12-47-5_node_554"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "5362.6", "y": "1782"}, "id": "R5-12-47-5_node_560"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "5365.4", "y": "1763.8"}, "id": "R5-12-47-5_node_559"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2612.9", "y": "6775.9"}, "id": "R5-12-47-5_node_999"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "5526.2", "y": "1928.5"}, "id": "R5-12-47-5_node_556"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "5345.8", "y": "1929.1"}, "id": "R5-12-47-5_node_552"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "5306.3", "y": "2006.6"}, "id": "R5-12-47-5_node_553"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "3221.5", "y": "7910.1"}, "id": "R5-12-47-5_node_813"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "3226.9", "y": "7927.9"}, "id": "R5-12-47-5_node_815"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "3159.7", "y": "7836"}, "id": "R5-12-47-5_node_811"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "3145", "y": "7847.5"}, "id": "R5-12-47-5_node_814"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "3170.5", "y": "7742.2"}, "id": "R5-12-47-5_node_808"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "3188.9", "y": "7743.3"}, "id": "R5-12-47-5_node_812"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "3124.8", "y": "7663.4"}, "id": "R5-12-47-5_node_807"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "3109.1", "y": "7673.9"}, "id": "R5-12-47-5_node_810"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "3118.5", "y": "7564.2"}, "id": "R5-12-47-5_node_805"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "3105.2", "y": "7574"}, "id": "R5-12-47-5_node_809"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "3060.1", "y": "7479.3"}, "id": "R5-12-47-5_node_803"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "3056.9", "y": "7400.8"}, "id": "R5-12-47-5_node_802"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "3043.3", "y": "7487.4"}, "id": "R5-12-47-5_node_806"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "3030.1", "y": "7319.9"}, "id": "R5-12-47-5_node_799"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "3013.6", "y": "7328.7"}, "id": "R5-12-47-5_node_800"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "2919.8", "y": "6753.7"}, "id": "R5-12-47-5_node_790"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "2911.7", "y": "6827.3"}, "id": "R5-12-47-5_node_793"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "2893.7", "y": "6830.5"}, "id": "R5-12-47-5_node_789"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "2960.5", "y": "6901.4"}, "id": "R5-12-47-5_node_792"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "2944.8", "y": "6907.5"}, "id": "R5-12-47-5_node_786"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "2977.5", "y": "6987.6"}, "id": "R5-12-47-5_node_791"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "2960.6", "y": "6992.7"}, "id": "R5-12-47-5_node_782"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "2990.9", "y": "7073.4"}, "id": "R5-12-47-5_node_788"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "2974", "y": "7080.1"}, "id": "R5-12-47-5_node_781"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "3017.1", "y": "7156"}, "id": "R5-12-47-5_node_787"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "3017.4", "y": "7235.7"}, "id": "R5-12-47-5_node_785"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "3035", "y": "7153.8"}, "id": "R5-12-47-5_node_780"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "3101.6", "y": "6612"}, "id": "R5-12-47-5_node_776"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "3112.8", "y": "6625.2"}, "id": "R5-12-47-5_node_775"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "3110.6", "y": "6459.5"}, "id": "R5-12-47-5_node_989"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "3120.3", "y": "6440.7"}, "id": "R5-12-47-5_node_981"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "3108.5", "y": "6429.6"}, "id": "R5-12-47-5_node_980"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "87.981", "y": "1921.9"}, "id": "R5-12-47-5_node_177"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "72.003", "y": "1913"}, "id": "R5-12-47-5_node_179"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "286.89", "y": "1918.9"}, "id": "R5-12-47-5_node_176"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "280.25", "y": "1901.8"}, "id": "R5-12-47-5_node_178"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "3140.8", "y": "6387.2"}, "id": "R5-12-47-5_node_976"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "3153.2", "y": "6073.5"}, "id": "R5-12-47-5_node_929"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "1026.7", "y": "2267.4"}, "id": "R5-12-47-5_node_46"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "3807.8", "y": "3512.1"}, "id": "R5-12-47-5_node_336"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "3883.3", "y": "3569.8"}, "id": "R5-12-47-5_node_333"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "3812.1", "y": "3494.2"}, "id": "R5-12-47-5_node_331"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "3899.7", "y": "3579"}, "id": "R5-12-47-5_node_334"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "3917.6", "y": "3583.9"}, "id": "R5-12-47-5_node_326"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "364.05", "y": "2162.3"}, "id": "R5-12-47-5_node_162"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2307.3", "y": "2199.3"}, "id": "R5-12-47-5_node_323"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2318.1", "y": "2183"}, "id": "R5-12-47-5_node_330"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2328.8", "y": "2166.6"}, "id": "R5-12-47-5_node_329"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2405.3", "y": "2065.1"}, "id": "R5-12-47-5_node_328"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2388.3", "y": "2064.9"}, "id": "R5-12-47-5_node_322"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "1103.8", "y": "2295.4"}, "id": "R5-12-47-5_node_325"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "3132", "y": "5989.7"}, "id": "R5-12-47-5_node_922"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2382", "y": "2835.3"}, "id": "R5-12-47-5_node_1098"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2430.8", "y": "2009.1"}, "id": "R5-12-47-5_node_319"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2268", "y": "2251.5"}, "id": "R5-12-47-5_node_318"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2435.6", "y": "1989.6"}, "id": "R5-12-47-5_node_317"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2425.4", "y": "1974.4"}, "id": "R5-12-47-5_node_316"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "1197.9", "y": "2326.7"}, "id": "R5-12-47-5_node_309"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "1187.1", "y": "2340"}, "id": "R5-12-47-5_node_313"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "539.07", "y": "2119.3"}, "id": "R5-12-47-5_node_158"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2291.3", "y": "2969.7"}, "id": "R5-12-47-5_node_307"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "2299.3", "y": "2955.4"}, "id": "R5-12-47-5_node_308"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2194.3", "y": "2340.6"}, "id": "R5-12-47-5_node_305"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2210.6", "y": "2344.5"}, "id": "R5-12-47-5_node_306"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2479.6", "y": "1909"}, "id": "R5-12-47-5_node_303"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2497.6", "y": "1910.2"}, "id": "R5-12-47-5_node_304"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "528.86", "y": "2168.8"}, "id": "R5-12-47-5_node_152"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "512.59", "y": "2178.7"}, "id": "R5-12-47-5_node_153"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "1286", "y": "2359.2"}, "id": "R5-12-47-5_node_302"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "3107.1", "y": "5540.2"}, "id": "R5-12-47-5_node_714"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "3092", "y": "5713.8"}, "id": "R5-12-47-5_node_876"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "3122.7", "y": "5600.6"}, "id": "R5-12-47-5_node_711"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "3113.1", "y": "5772.7"}, "id": "R5-12-47-5_node_873"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2231.6", "y": "3048.6"}, "id": "R5-12-47-5_node_301"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2146.4", "y": "2420.4"}, "id": "R5-12-47-5_node_299"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2499.9", "y": "1810.5"}, "id": "R5-12-47-5_node_298"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2487.6", "y": "1796.7"}, "id": "R5-12-47-5_node_300"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "3386", "y": "5183.1"}, "id": "R5-12-47-5_node_710"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "3405.5", "y": "5178.7"}, "id": "R5-12-47-5_node_708"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "3344.7", "y": "5092.9"}, "id": "R5-12-47-5_node_709"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "3365.2", "y": "5088.8"}, "id": "R5-12-47-5_node_707"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "1380", "y": "2382.9"}, "id": "R5-12-47-5_node_295"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "1365.9", "y": "2392.4"}, "id": "R5-12-47-5_node_292"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2084.4", "y": "2501.9"}, "id": "R5-12-47-5_node_287"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2100.2", "y": "2508.4"}, "id": "R5-12-47-5_node_291"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2561", "y": "1750.8"}, "id": "R5-12-47-5_node_286"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2568.6", "y": "1733.5"}, "id": "R5-12-47-5_node_290"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "3275.7", "y": "5212.5"}, "id": "R5-12-47-5_node_701"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "3290.2", "y": "5203.6"}, "id": "R5-12-47-5_node_699"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "3244.5", "y": "4983.1"}, "id": "R5-12-47-5_node_705"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "3231", "y": "4953.2"}, "id": "R5-12-47-5_node_702"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "3202.6", "y": "5121.9"}, "id": "R5-12-47-5_node_698"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "1461.5", "y": "2412.8"}, "id": "R5-12-47-5_node_282"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "1453.7", "y": "2428"}, "id": "R5-12-47-5_node_283"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "2965.8", "y": "5446.8"}, "id": "R5-12-47-5_node_683"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "2929.8", "y": "5466.5"}, "id": "R5-12-47-5_node_693"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "2913.4", "y": "5475.4"}, "id": "R5-12-47-5_node_691"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "3107.9", "y": "4632.2"}, "id": "R5-12-47-5_node_689"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2115", "y": "3174.5"}, "id": "R5-12-47-5_node_279"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "3023.2", "y": "5029.7"}, "id": "R5-12-47-5_node_676"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2927.7", "y": "4492.6"}, "id": "R5-12-47-5_node_658"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2935.4", "y": "4453.7"}, "id": "R5-12-47-5_node_656"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "3084.3", "y": "5154.4"}, "id": "R5-12-47-5_node_687"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "3097.7", "y": "5145.1"}, "id": "R5-12-47-5_node_684"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "3131.9", "y": "5879.2"}, "id": "R5-12-47-5_node_842"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "3150.1", "y": "5885.6"}, "id": "R5-12-47-5_node_845"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "3134.8", "y": "5806.9"}, "id": "R5-12-47-5_node_849"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "1968.7", "y": "2591.9"}, "id": "R5-12-47-5_node_276"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "1909.4", "y": "2637.3"}, "id": "R5-12-47-5_node_264"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "1984.8", "y": "2589.1"}, "id": "R5-12-47-5_node_274"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "1980.4", "y": "2548.9"}, "id": "R5-12-47-5_node_275"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "1998", "y": "2599.6"}, "id": "R5-12-47-5_node_271"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2012.1", "y": "2525.6"}, "id": "R5-12-47-5_node_273"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2017.6", "y": "2509.1"}, "id": "R5-12-47-5_node_270"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "2987.9", "y": "5439.3"}, "id": "R5-12-47-5_node_681"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "2978.5", "y": "5426.4"}, "id": "R5-12-47-5_node_680"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "1561.6", "y": "2439"}, "id": "R5-12-47-5_node_269"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "1549.6", "y": "2451.4"}, "id": "R5-12-47-5_node_277"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "3050.1", "y": "5166.9"}, "id": "R5-12-47-5_node_678"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "3015.3", "y": "5184.8"}, "id": "R5-12-47-5_node_668"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "3027.7", "y": "5451.9"}, "id": "R5-12-47-5_node_672"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "3003.5", "y": "5033.9"}, "id": "R5-12-47-5_node_671"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2997.8", "y": "5018.6"}, "id": "R5-12-47-5_node_673"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "3002.1", "y": "5833"}, "id": "R5-12-47-5_node_828"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2984.9", "y": "5040.3"}, "id": "R5-12-47-5_node_661"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "3022.8", "y": "4618.6"}, "id": "R5-12-47-5_node_660"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "3035", "y": "4624.2"}, "id": "R5-12-47-5_node_662"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2922.8", "y": "4512.5"}, "id": "R5-12-47-5_node_659"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2924.9", "y": "4532.7"}, "id": "R5-12-47-5_node_657"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "1628.1", "y": "2433.4"}, "id": "R5-12-47-5_node_263"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "2881.6", "y": "4364.3"}, "id": "R5-12-47-5_node_504"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "1893.4", "y": "2647"}, "id": "R5-12-47-5_node_262"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2893", "y": "4272"}, "id": "R5-12-47-5_node_499"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2871.7", "y": "3911.8"}, "id": "R5-12-47-5_node_491"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2798.6", "y": "3765.5"}, "id": "R5-12-47-5_node_489"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "3073.1", "y": "5429.7"}, "id": "R5-12-47-5_node_645"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "3069.5", "y": "5359"}, "id": "R5-12-47-5_node_643"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2876.7", "y": "4271.3"}, "id": "R5-12-47-5_node_501"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2988", "y": "5234.6"}, "id": "R5-12-47-5_node_641"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2590.6", "y": "3661.1"}, "id": "R5-12-47-5_node_479"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2511.7", "y": "3638.9"}, "id": "R5-12-47-5_node_483"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2516.4", "y": "3624.2"}, "id": "R5-12-47-5_node_487"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "3243.8", "y": "5503.2"}, "id": "R5-12-47-5_node_626"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "1884.2", "y": "2849.2"}, "id": "R5-12-47-5_node_257"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "2928.1", "y": "4648"}, "id": "R5-12-47-5_node_625"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2931.4", "y": "4601.6"}, "id": "R5-12-47-5_node_630"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2938.6", "y": "4621.2"}, "id": "R5-12-47-5_node_631"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2904.2", "y": "4787.2"}, "id": "R5-12-47-5_node_622"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2935.5", "y": "4712.5"}, "id": "R5-12-47-5_node_628"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2918.4", "y": "4713.9"}, "id": "R5-12-47-5_node_623"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "1723.6", "y": "2506.1"}, "id": "R5-12-47-5_node_241"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "1673.5", "y": "2221.3"}, "id": "R5-12-47-5_node_132"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "1694.7", "y": "2198.3"}, "id": "R5-12-47-5_node_135"}, {"nclass": "node", "ndata": {"phases": "BCN", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "3123.8", "y": "5348.8"}, "id": "R5-12-47-5_node_618"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "1707.3", "y": "2002.4"}, "id": "R5-12-47-5_node_129"}, {"nclass": "node", "ndata": {"phases": "ACN", "voltage_A": "7200+0.0j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "3010", "y": "4422.2"}, "id": "R5-12-47-5_node_617"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "3007.5", "y": "4407.5"}, "id": "R5-12-47-5_node_477"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "1752.1", "y": "1819"}, "id": "R5-12-47-5_node_123"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "1737.5", "y": "1809.8"}, "id": "R5-12-47-5_node_124"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2851.8", "y": "4171.3"}, "id": "R5-12-47-5_node_473"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "2224.4", "y": "3359.1"}, "id": "R5-12-47-5_node_233"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "1945.5", "y": "3029.5"}, "id": "R5-12-47-5_node_232"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "1960.4", "y": "3023.3"}, "id": "R5-12-47-5_node_226"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "1708.3", "y": "1161.3"}, "id": "R5-12-47-5_node_115"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "1696", "y": "1175.1"}, "id": "R5-12-47-5_node_117"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "3298.7", "y": "5503.2"}, "id": "R5-12-47-5_node_824"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "3318.4", "y": "5506.1"}, "id": "R5-12-47-5_node_823"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "1758.8", "y": "2609.1"}, "id": "R5-12-47-5_node_227"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "1743.3", "y": "2616.1"}, "id": "R5-12-47-5_node_228"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "1757.9", "y": "1322.6"}, "id": "R5-12-47-5_node_112"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "1750.6", "y": "1495.1"}, "id": "R5-12-47-5_node_111"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "1715.8", "y": "2343.6"}, "id": "R5-12-47-5_node_106"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "1730.7", "y": "2335.8"}, "id": "R5-12-47-5_node_107"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "2829", "y": "3667"}, "id": "R5-12-47-5_node_469"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "2839.1", "y": "3602.8"}, "id": "R5-12-47-5_node_468"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "2774.1", "y": "4992.1"}, "id": "R5-12-47-5_node_610"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "2851.5", "y": "3533.9"}, "id": "R5-12-47-5_node_460"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "2834.5", "y": "3530"}, "id": "R5-12-47-5_node_467"}, {"nclass": "node", "ndata": {"phases": "BCN", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "3207.6", "y": "5330.7"}, "id": "R5-12-47-5_node_612"}, {"nclass": "node", "ndata": {"phases": "BCN", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "3225.7", "y": "5333.7"}, "id": "R5-12-47-5_node_609"}, {"nclass": "node", "ndata": {"phases": "ACN", "voltage_A": "7200+0.0j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2919.5", "y": "5245.8"}, "id": "R5-12-47-5_node_606"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "3427.4", "y": "4348.2"}, "id": "R5-12-47-5_node_605"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "3098.8", "y": "4383.2"}, "id": "R5-12-47-5_node_457"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2781.5", "y": "4180.7"}, "id": "R5-12-47-5_node_458"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2763.6", "y": "4179.4"}, "id": "R5-12-47-5_node_456"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "1755.9", "y": "2792.9"}, "id": "R5-12-47-5_node_224"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "2005", "y": "3004"}, "id": "R5-12-47-5_node_221"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "2018", "y": "2992.7"}, "id": "R5-12-47-5_node_223"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "3721.8", "y": "6453.4"}, "id": "R5-12-47-5_node_971"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "3785.2", "y": "6460.5"}, "id": "R5-12-47-5_node_967"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "3901.3", "y": "6476.5"}, "id": "R5-12-47-5_node_954"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "3945.1", "y": "6518.6"}, "id": "R5-12-47-5_node_952"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "3315.1", "y": "6225"}, "id": "R5-12-47-5_node_762"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "3369.5", "y": "6247.9"}, "id": "R5-12-47-5_node_759"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2443.2", "y": "6019.2"}, "id": "R5-12-47-5_node_723"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2500.3", "y": "6029.1"}, "id": "R5-12-47-5_node_721"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "3709.6", "y": "3504.2"}, "id": "R5-12-47-5_node_523"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "3680", "y": "3551.4"}, "id": "R5-12-47-5_node_520"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "4409.6", "y": "6673.3"}, "id": "R5-12-47-5_node_894"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "4463.8", "y": "6703.7"}, "id": "R5-12-47-5_node_892"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "4723.9", "y": "6827.8"}, "id": "R5-12-47-5_node_869"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "4765.9", "y": "6816.3"}, "id": "R5-12-47-5_node_866"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "4893.1", "y": "6956.2"}, "id": "R5-12-47-5_node_857"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "4053", "y": "5682.3"}, "id": "R5-12-47-5_node_856"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2981.1", "y": "5835.1"}, "id": "R5-12-47-5_node_833"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "3187.6", "y": "5509.8"}, "id": "R5-12-47-5_node_653"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "3088.1", "y": "4903.6"}, "id": "R5-12-47-5_node_6"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2862.7", "y": "4006.7"}, "id": "R5-12-47-5_node_21"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2202.3", "y": "7188.3"}, "id": "R5-12-47-5_node_1013"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2960.2", "y": "5837.8"}, "id": "R5-12-47-5_node_838"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2905.2", "y": "5860.4"}, "id": "R5-12-47-5_node_835"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2901.5", "y": "5838.7"}, "id": "R5-12-47-5_node_837"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2088.7", "y": "7264.5"}, "id": "R5-12-47-5_node_1014"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "1068.2", "y": "9000.1"}, "id": "R5-12-47-5_node_1069"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2903.8", "y": "4513.2"}, "id": "R5-12-47-5_node_682"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "1952.5", "y": "988.58"}, "id": "R5-12-47-5_node_55"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "1866.6", "y": "1899.9"}, "id": "R5-12-47-5_tn_1"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "1762.6", "y": "2419.9"}, "id": "R5-12-47-5_tn_2"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "2303", "y": "3261.5"}, "id": "R5-12-47-5_tn_3"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "3461.9", "y": "5493.8"}, "id": "R5-12-47-5_tn_4"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "3476.3", "y": "5474.1"}, "id": "R5-12-47-5_tn_5"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "3463.2", "y": "5454.3"}, "id": "R5-12-47-5_tn_6"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "3054.3", "y": "3872.2"}, "id": "R5-12-47-5_tn_7"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "2735.4", "y": "3854.9"}, "id": "R5-12-47-5_tn_8"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "2685.8", "y": "5001.5"}, "id": "R5-12-47-5_tn_9"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "1840.5", "y": "2086.1"}, "id": "R5-12-47-5_tn_10"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "2817.9", "y": "5274"}, "id": "R5-12-47-5_tn_11"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "3238.1", "y": "4370.9"}, "id": "R5-12-47-5_tn_12"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "3330.4", "y": "4359.7"}, "id": "R5-12-47-5_tn_13"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "3392", "y": "5299.3"}, "id": "R5-12-47-5_tn_14"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "3083.6", "y": "3593.7"}, "id": "R5-12-47-5_tn_15"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "1729.9", "y": "3326.2"}, "id": "R5-12-47-5_tn_16"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "3375.9", "y": "4281.9"}, "id": "R5-12-47-5_tn_17"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "2981.3", "y": "3297.1"}, "id": "R5-12-47-5_tn_18"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "2718.2", "y": "3498.1"}, "id": "R5-12-47-5_tn_19"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "2278.4", "y": "4977.3"}, "id": "R5-12-47-5_tn_20"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "2725.2", "y": "5277.7"}, "id": "R5-12-47-5_tn_21"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "2562.7", "y": "4993.9"}, "id": "R5-12-47-5_tn_22"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "2568.6", "y": "5024.2"}, "id": "R5-12-47-5_tn_23"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "3521.3", "y": "5273.9"}, "id": "R5-12-47-5_tn_24"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "1044.5", "y": "3499.3"}, "id": "R5-12-47-5_tn_25"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "584.1", "y": "3717.4"}, "id": "R5-12-47-5_tn_26"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "3142.7", "y": "3483.9"}, "id": "R5-12-47-5_tn_27"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "767.75", "y": "3483.3"}, "id": "R5-12-47-5_tn_28"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "2634.2", "y": "5306.2"}, "id": "R5-12-47-5_tn_29"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "2642.7", "y": "5340"}, "id": "R5-12-47-5_tn_30"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "314.11", "y": "3502.1"}, "id": "R5-12-47-5_tn_31"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "1108.7", "y": "3426.3"}, "id": "R5-12-47-5_tn_32"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "2499.9", "y": "3890.8"}, "id": "R5-12-47-5_tn_33"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "3278.9", "y": "3805.6"}, "id": "R5-12-47-5_tn_34"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "136.22", "y": "3553.4"}, "id": "R5-12-47-5_tn_35"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "3148.5", "y": "3377.7"}, "id": "R5-12-47-5_tn_36"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "2828.3", "y": "3302.1"}, "id": "R5-12-47-5_tn_37"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "1368.8", "y": "3475.6"}, "id": "R5-12-47-5_tn_38"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "923.71", "y": "3511.1"}, "id": "R5-12-47-5_tn_39"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "649.66", "y": "3598"}, "id": "R5-12-47-5_tn_40"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "2531.7", "y": "5322.1"}, "id": "R5-12-47-5_tn_41"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "2532.8", "y": "5354.5"}, "id": "R5-12-47-5_tn_42"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "2335.8", "y": "5050.8"}, "id": "R5-12-47-5_tn_43"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "2329.4", "y": "5082.9"}, "id": "R5-12-47-5_tn_44"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "2122.4", "y": "5138.2"}, "id": "R5-12-47-5_tn_45"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "1999.1", "y": "5170.9"}, "id": "R5-12-47-5_tn_46"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "1992.8", "y": "5137.6"}, "id": "R5-12-47-5_tn_47"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "3871.7", "y": "2651.3"}, "id": "R5-12-47-5_tn_48"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "3229.5", "y": "3326.6"}, "id": "R5-12-47-5_tn_49"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "786.34", "y": "3622.4"}, "id": "R5-12-47-5_tn_50"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "331.82", "y": "3720.6"}, "id": "R5-12-47-5_tn_51"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "566.64", "y": "3443.4"}, "id": "R5-12-47-5_tn_52"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "1354.3", "y": "3354.1"}, "id": "R5-12-47-5_tn_53"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "3285.6", "y": "3259.2"}, "id": "R5-12-47-5_tn_54"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "1009.4", "y": "3715.5"}, "id": "R5-12-47-5_tn_55"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "3496.2", "y": "2784.7"}, "id": "R5-12-47-5_tn_56"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "3319.6", "y": "3185.5"}, "id": "R5-12-47-5_tn_57"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "3401.1", "y": "2866.6"}, "id": "R5-12-47-5_tn_58"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "3354.7", "y": "3113.4"}, "id": "R5-12-47-5_tn_59"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "3613.9", "y": "2976.5"}, "id": "R5-12-47-5_tn_60"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "3436.8", "y": "3074.7"}, "id": "R5-12-47-5_tn_61"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "5308", "y": "8106.1"}, "id": "R5-12-47-5_node_1072"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "5308.2", "y": "8124.2"}, "id": "R5-12-47-5_tn_62"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "1534.1", "y": "7987.7"}, "id": "R5-12-47-5_node_1047"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "1516.6", "y": "7992.1"}, "id": "R5-12-47-5_tn_63"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "1256.5", "y": "7704.4"}, "id": "R5-12-47-5_node_33"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "1241.9", "y": "7714"}, "id": "R5-12-47-5_tn_64"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "1225.1", "y": "7859"}, "id": "R5-12-47-5_node_29"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "1226.3", "y": "7876.7"}, "id": "R5-12-47-5_tn_65"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "1663.2", "y": "7650.7"}, "id": "R5-12-47-5_node_32"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "1646.3", "y": "7643.4"}, "id": "R5-12-47-5_tn_66"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "1051.9", "y": "7937.5"}, "id": "R5-12-47-5_node_30"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "1057.5", "y": "7956"}, "id": "R5-12-47-5_tn_67"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "1835.7", "y": "8036.5"}, "id": "R5-12-47-5_node_1039"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "1822.4", "y": "8048.7"}, "id": "R5-12-47-5_tn_68"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "1767.9", "y": "7412.8"}, "id": "R5-12-47-5_node_1034"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "1765.8", "y": "7427.9"}, "id": "R5-12-47-5_tn_69"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "1493.2", "y": "7347"}, "id": "R5-12-47-5_node_1028"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "1487.4", "y": "7327.9"}, "id": "R5-12-47-5_tn_70"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "2854", "y": "6693.3"}, "id": "R5-12-47-5_tn_71"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "2972.2", "y": "7258.9"}, "id": "R5-12-47-5_tn_72"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "1479.2", "y": "7361.2"}, "id": "R5-12-47-5_node_1027"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "1460.7", "y": "7367.5"}, "id": "R5-12-47-5_tn_73"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "3100.6", "y": "7381.6"}, "id": "R5-12-47-5_tn_74"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "1618.6", "y": "7380.1"}, "id": "R5-12-47-5_node_1025"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "1628.3", "y": "7365.5"}, "id": "R5-12-47-5_tn_75"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "1581.5", "y": "7374.1"}, "id": "R5-12-47-5_node_1029"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "1573.6", "y": "7359"}, "id": "R5-12-47-5_tn_76"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "1981.4", "y": "7537"}, "id": "R5-12-47-5_node_1020"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "1997.2", "y": "7531.5"}, "id": "R5-12-47-5_tn_77"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "2088.4", "y": "7687.9"}, "id": "R5-12-47-5_node_1018"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "2097.4", "y": "7702"}, "id": "R5-12-47-5_tn_78"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "3543.3", "y": "7169.8"}, "id": "R5-12-47-5_node_771"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "3558", "y": "7158.9"}, "id": "R5-12-47-5_tn_79"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "3558.1", "y": "7223.6"}, "id": "R5-12-47-5_node_768"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "3564.7", "y": "7240.1"}, "id": "R5-12-47-5_tn_80"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2471.9", "y": "7560"}, "id": "R5-12-47-5_node_818"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "2480.3", "y": "7577.2"}, "id": "R5-12-47-5_tn_81"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2409.5", "y": "7340.4"}, "id": "R5-12-47-5_node_821"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "2397", "y": "7352.1"}, "id": "R5-12-47-5_tn_82"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2232.7", "y": "6889.9"}, "id": "R5-12-47-5_node_817"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "2236.2", "y": "6872.3"}, "id": "R5-12-47-5_tn_83"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "2215.2", "y": "6893.6"}, "id": "R5-12-47-5_tn_84"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "2242.7", "y": "6905.1"}, "id": "R5-12-47-5_tn_85"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2102.4", "y": "6876.1"}, "id": "R5-12-47-5_node_816"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "2082.6", "y": "6872.4"}, "id": "R5-12-47-5_tn_86"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "2100.8", "y": "6895.5"}, "id": "R5-12-47-5_tn_87"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "2106.5", "y": "6857.5"}, "id": "R5-12-47-5_tn_88"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "5294.1", "y": "2942.1"}, "id": "R5-12-47-5_node_390"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "5299.3", "y": "2925"}, "id": "R5-12-47-5_tn_89"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "5559.4", "y": "2828.1"}, "id": "R5-12-47-5_node_387"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "5561.5", "y": "2809.4"}, "id": "R5-12-47-5_tn_90"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "4724.6", "y": "3254"}, "id": "R5-12-47-5_node_547"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "4734.4", "y": "3270.7"}, "id": "R5-12-47-5_tn_91"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "4518.8", "y": "2426.1"}, "id": "R5-12-47-5_node_384"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "4526.7", "y": "2410"}, "id": "R5-12-47-5_tn_92"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "3799.1", "y": "6769.8"}, "id": "R5-12-47-5_node_985"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "3785.2", "y": "6783.1"}, "id": "R5-12-47-5_tn_93"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "3817.8", "y": "6774.4"}, "id": "R5-12-47-5_node_984"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "3835.5", "y": "6778.4"}, "id": "R5-12-47-5_tn_94"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2919", "y": "2130.6"}, "id": "R5-12-47-5_node_373"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "2928.5", "y": "2114.4"}, "id": "R5-12-47-5_tn_95"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "4106.4", "y": "7338.1"}, "id": "R5-12-47-5_node_978"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "4091.2", "y": "7348.7"}, "id": "R5-12-47-5_tn_96"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "3118.7", "y": "5243.4"}, "id": "R5-12-47-5_node_675"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "3130.3", "y": "5230.1"}, "id": "R5-12-47-5_tn_97"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "3974", "y": "6442.2"}, "id": "R5-12-47-5_node_949"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "3991.6", "y": "6434.2"}, "id": "R5-12-47-5_tn_98"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "3984.4", "y": "6458.5"}, "id": "R5-12-47-5_tn_99"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "3967.8", "y": "6424"}, "id": "R5-12-47-5_tn_100"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "412.63", "y": "2841.2"}, "id": "R5-12-47-5_node_358"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "393.74", "y": "2845.8"}, "id": "R5-12-47-5_tn_101"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "4793.6", "y": "6224.7"}, "id": "R5-12-47-5_node_946"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "4798.1", "y": "6207.5"}, "id": "R5-12-47-5_tn_102"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "4331.9", "y": "6241.1"}, "id": "R5-12-47-5_node_937"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "4332.5", "y": "6258.8"}, "id": "R5-12-47-5_tn_103"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "4807.4", "y": "3460.7"}, "id": "R5-12-47-5_node_361"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "4825.6", "y": "3461.9"}, "id": "R5-12-47-5_tn_104"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "4410.9", "y": "6241.2"}, "id": "R5-12-47-5_node_936"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "4415.3", "y": "6224.2"}, "id": "R5-12-47-5_tn_105"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "3080.9", "y": "5258.3"}, "id": "R5-12-47-5_node_677"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "3068.5", "y": "5246.4"}, "id": "R5-12-47-5_tn_106"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "550.04", "y": "1894.8"}, "id": "R5-12-47-5_node_174"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "541.48", "y": "1878.5"}, "id": "R5-12-47-5_tn_107"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "4561.3", "y": "3506.9"}, "id": "R5-12-47-5_node_535"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "4575.9", "y": "3517.6"}, "id": "R5-12-47-5_tn_108"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "4520.5", "y": "6246.6"}, "id": "R5-12-47-5_node_932"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "4528.9", "y": "6229.9"}, "id": "R5-12-47-5_tn_109"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "5151.8", "y": "7936.6"}, "id": "R5-12-47-5_node_1073"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "5144.9", "y": "7953.6"}, "id": "R5-12-47-5_tn_110"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "3378.4", "y": "6333.5"}, "id": "R5-12-47-5_node_738"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "3396.7", "y": "6327.3"}, "id": "R5-12-47-5_tn_111"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "3384.8", "y": "6352"}, "id": "R5-12-47-5_tn_112"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "3360.7", "y": "6340.7"}, "id": "R5-12-47-5_tn_113"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2754.8", "y": "2391.8"}, "id": "R5-12-47-5_node_363"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "2746.9", "y": "2376.1"}, "id": "R5-12-47-5_tn_114"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "3789.5", "y": "3600.3"}, "id": "R5-12-47-5_node_327"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "3796", "y": "3617.2"}, "id": "R5-12-47-5_tn_115"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "3899.8", "y": "3549.1"}, "id": "R5-12-47-5_node_530"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "3917.3", "y": "3542.7"}, "id": "R5-12-47-5_tn_116"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "792.09", "y": "2227.5"}, "id": "R5-12-47-5_node_160"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "778.98", "y": "2239.5"}, "id": "R5-12-47-5_tn_117"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "4811.1", "y": "7541.3"}, "id": "R5-12-47-5_node_925"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "4813.2", "y": "7559.1"}, "id": "R5-12-47-5_tn_118"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "5123.8", "y": "6718.2"}, "id": "R5-12-47-5_node_919"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "5139.8", "y": "6710.5"}, "id": "R5-12-47-5_tn_119"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "5562", "y": "6908.2"}, "id": "R5-12-47-5_node_880"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "5578.5", "y": "6916.6"}, "id": "R5-12-47-5_tn_120"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "5040.3", "y": "6742.1"}, "id": "R5-12-47-5_node_917"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "5042.2", "y": "6759.8"}, "id": "R5-12-47-5_tn_121"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "1226.9", "y": "1771.9"}, "id": "R5-12-47-5_node_151"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "1209.8", "y": "1766.7"}, "id": "R5-12-47-5_tn_122"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "4793.1", "y": "7230.2"}, "id": "R5-12-47-5_node_883"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "4794.6", "y": "7247.9"}, "id": "R5-12-47-5_tn_123"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "4733.8", "y": "7025.9"}, "id": "R5-12-47-5_node_881"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "4745.6", "y": "7038.7"}, "id": "R5-12-47-5_tn_124"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "2360.1", "y": "4403.9"}, "id": "R5-12-47-5_node_513"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "2359.5", "y": "4422.4"}, "id": "R5-12-47-5_tn_125"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "2343.8", "y": "4393.9"}, "id": "R5-12-47-5_node_511"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "2327.1", "y": "4387.2"}, "id": "R5-12-47-5_tn_126"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "1979.2", "y": "4500.3"}, "id": "R5-12-47-5_node_514"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "1961.1", "y": "4504.7"}, "id": "R5-12-47-5_tn_127"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "2179.9", "y": "4442.5"}, "id": "R5-12-47-5_node_512"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "2162.9", "y": "4447.5"}, "id": "R5-12-47-5_tn_128"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "3251.9", "y": "4600.3"}, "id": "R5-12-47-5_node_697"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "3271.8", "y": "4594.8"}, "id": "R5-12-47-5_tn_129"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "3261.4", "y": "4617.2"}, "id": "R5-12-47-5_tn_130"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "3249.4", "y": "4581.5"}, "id": "R5-12-47-5_tn_131"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "3210.7", "y": "5201.1"}, "id": "R5-12-47-5_node_695"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "3226.3", "y": "5191.6"}, "id": "R5-12-47-5_tn_132"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "2015.4", "y": "817.82"}, "id": "R5-12-47-5_node_145"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "2008.1", "y": "800.28"}, "id": "R5-12-47-5_tn_133"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "1831.7", "y": "1025.1"}, "id": "R5-12-47-5_node_143"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "1850.5", "y": "1025.5"}, "id": "R5-12-47-5_tn_134"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "2768.4", "y": "4371.3"}, "id": "R5-12-47-5_node_509"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "2751.6", "y": "4372.9"}, "id": "R5-12-47-5_tn_135"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2278.6", "y": "3686.1"}, "id": "R5-12-47-5_node_510"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "2272.9", "y": "3702"}, "id": "R5-12-47-5_tn_136"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "1857.3", "y": "3893.4"}, "id": "R5-12-47-5_node_267"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "1840.1", "y": "3898.2"}, "id": "R5-12-47-5_tn_137"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "2980", "y": "4149.9"}, "id": "R5-12-47-5_node_506"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "2995.4", "y": "4143.5"}, "id": "R5-12-47-5_tn_138"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "1936.3", "y": "1622.8"}, "id": "R5-12-47-5_node_92"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "1948.5", "y": "1608.9"}, "id": "R5-12-47-5_tn_139"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "1536.6", "y": "1770.4"}, "id": "R5-12-47-5_node_90"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "1523.9", "y": "1757.4"}, "id": "R5-12-47-5_tn_140"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "957.15", "y": "620.6"}, "id": "R5-12-47-5_node_52"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "939.39", "y": "622.64"}, "id": "R5-12-47-5_tn_141"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "1506.5", "y": "140.53"}, "id": "R5-12-47-5_node_58"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "1488.3", "y": "137.99"}, "id": "R5-12-47-5_tn_142"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "2930.6", "y": "3896.1"}, "id": "R5-12-47-5_tn_143"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "3749.8", "y": "2761.1"}, "id": "R5-12-47-5_tn_144"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "2860.3", "y": "3824.4"}, "id": "R5-12-47-5_tn_145"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "2608", "y": "3884.4"}, "id": "R5-12-47-5_tn_146"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "2983.3", "y": "3608.5"}, "id": "R5-12-47-5_tn_147"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "3019.5", "y": "3500"}, "id": "R5-12-47-5_tn_148"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "3045.1", "y": "3137.4"}, "id": "R5-12-47-5_tn_149"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "3698.5", "y": "7496.6"}, "id": "R5-12-47-5_node_1078"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "3704.7", "y": "7514.1"}, "id": "R5-12-47-5_tn_150"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "5237.2", "y": "7253.2"}, "id": "R5-12-47-5_node_899"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "5218.1", "y": "7254.8"}, "id": "R5-12-47-5_tn_151"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "5229.7", "y": "7272.6"}, "id": "R5-12-47-5_tn_152"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "5241.6", "y": "7233.7"}, "id": "R5-12-47-5_tn_153"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "5273.4", "y": "7265.3"}, "id": "R5-12-47-5_node_884"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "5278.1", "y": "7285.1"}, "id": "R5-12-47-5_tn_154"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "5293", "y": "7267.6"}, "id": "R5-12-47-5_tn_155"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "5284.9", "y": "7247.3"}, "id": "R5-12-47-5_tn_156"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "5692.7", "y": "6651.7"}, "id": "R5-12-47-5_node_834"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "5674.5", "y": "6661.1"}, "id": "R5-12-47-5_tn_157"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "5695.5", "y": "6671.9"}, "id": "R5-12-47-5_tn_158"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "5713.2", "y": "6657"}, "id": "R5-12-47-5_tn_159"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "5689.4", "y": "6629.6"}, "id": "R5-12-47-5_node_831"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "5669.8", "y": "6623.3"}, "id": "R5-12-47-5_tn_160"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "5708.6", "y": "6621.3"}, "id": "R5-12-47-5_tn_161"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "5689.6", "y": "6609.2"}, "id": "R5-12-47-5_tn_162"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "4417.4", "y": "6754.5"}, "id": "R5-12-47-5_node_914"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "4415.6", "y": "6772.5"}, "id": "R5-12-47-5_tn_163"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "4349.3", "y": "6461.9"}, "id": "R5-12-47-5_node_1080"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "4365.6", "y": "6470.3"}, "id": "R5-12-47-5_tn_164"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "4909.7", "y": "6209.7"}, "id": "R5-12-47-5_node_944"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "4921.5", "y": "6224.2"}, "id": "R5-12-47-5_tn_165"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "4100.6", "y": "6690.3"}, "id": "R5-12-47-5_node_977"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "4110.8", "y": "6705.7"}, "id": "R5-12-47-5_tn_166"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "4043.1", "y": "6672.9"}, "id": "R5-12-47-5_node_964"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "4034.1", "y": "6689.1"}, "id": "R5-12-47-5_tn_167"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "4217.3", "y": "6429.6"}, "id": "R5-12-47-5_node_926"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "4225.8", "y": "6413.2"}, "id": "R5-12-47-5_tn_168"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "3744.1", "y": "6673.3"}, "id": "R5-12-47-5_node_979"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "3756.4", "y": "6661.3"}, "id": "R5-12-47-5_tn_169"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "1307.1", "y": "1856.2"}, "id": "R5-12-47-5_node_154"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "1319.1", "y": "1842.8"}, "id": "R5-12-47-5_tn_170"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2857.5", "y": "6309.5"}, "id": "R5-12-47-5_node_737"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "2869.6", "y": "6324.1"}, "id": "R5-12-47-5_tn_171"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "2840.6", "y": "6320.9"}, "id": "R5-12-47-5_tn_172"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "2846.5", "y": "6293.6"}, "id": "R5-12-47-5_tn_173"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "4913.1", "y": "7509.8"}, "id": "R5-12-47-5_node_888"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "4921.2", "y": "7526.5"}, "id": "R5-12-47-5_tn_174"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "3427.9", "y": "7331.5"}, "id": "R5-12-47-5_node_774"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "3410.1", "y": "7338.3"}, "id": "R5-12-47-5_tn_175"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "3445.2", "y": "7339.9"}, "id": "R5-12-47-5_node_773"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "3461.3", "y": "7348.7"}, "id": "R5-12-47-5_tn_176"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "1519.1", "y": "2841.6"}, "id": "R5-12-47-5_node_296"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "1505.3", "y": "2831.2"}, "id": "R5-12-47-5_tn_177"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "1787.4", "y": "7817.6"}, "id": "R5-12-47-5_node_1041"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "1771.9", "y": "7824.4"}, "id": "R5-12-47-5_tn_178"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "1821", "y": "7954.2"}, "id": "R5-12-47-5_node_1036"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "1838.7", "y": "7950.1"}, "id": "R5-12-47-5_tn_179"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "1933.2", "y": "8050.8"}, "id": "R5-12-47-5_node_1084"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "1937.9", "y": "8069.6"}, "id": "R5-12-47-5_tn_180"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "1870.1", "y": "8130.2"}, "id": "R5-12-47-5_node_1037"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "1886.9", "y": "8140.3"}, "id": "R5-12-47-5_tn_181"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "2163.4", "y": "7851.2"}, "id": "R5-12-47-5_node_1022"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "2172.1", "y": "7867.1"}, "id": "R5-12-47-5_tn_182"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "1863.4", "y": "7850.5"}, "id": "R5-12-47-5_node_26"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "1854.5", "y": "7865.2"}, "id": "R5-12-47-5_tn_183"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "1727.4", "y": "375.2"}, "id": "R5-12-47-5_node_59"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "1710.2", "y": "371.23"}, "id": "R5-12-47-5_tn_184"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "4210", "y": "7656.4"}, "id": "R5-12-47-5_node_987"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "4205.2", "y": "7673.9"}, "id": "R5-12-47-5_tn_185"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "3097", "y": "5505.6"}, "id": "R5-12-47-5_tn_186"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "2927.5", "y": "4931.5"}, "id": "R5-12-47-5_tn_187"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "3101.8", "y": "4978.1"}, "id": "R5-12-47-5_tn_188"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "3137.9", "y": "4885.5"}, "id": "R5-12-47-5_tn_189"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "3340.7", "y": "4865.8"}, "id": "R5-12-47-5_tn_190"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "1238", "y": "8972.5"}, "id": "R5-12-47-5_tn_191"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "5455.6", "y": "6818.6"}, "id": "R5-12-47-5_node_901"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "5454.2", "y": "6835.9"}, "id": "R5-12-47-5_tn_192"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "5065.3", "y": "7862.3"}, "id": "R5-12-47-5_node_933"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "5050.4", "y": "7872.7"}, "id": "R5-12-47-5_tn_193"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "3989.4", "y": "7108.3"}, "id": "R5-12-47-5_node_961"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "3977.2", "y": "7120.9"}, "id": "R5-12-47-5_tn_194"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "4179.1", "y": "7501"}, "id": "R5-12-47-5_node_988"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "4170.2", "y": "7516.1"}, "id": "R5-12-47-5_tn_195"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "3245.3", "y": "6408.3"}, "id": "R5-12-47-5_node_942"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "3253.8", "y": "6425.9"}, "id": "R5-12-47-5_tn_196"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "3257.2", "y": "6394.6"}, "id": "R5-12-47-5_tn_197"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "3227.1", "y": "6407.3"}, "id": "R5-12-47-5_tn_198"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2286.8", "y": "5407.6"}, "id": "R5-12-47-5_node_567"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "2268.8", "y": "5411.6"}, "id": "R5-12-47-5_tn_199"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "3556.7", "y": "7662"}, "id": "R5-12-47-5_node_767"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "3566.6", "y": "7677.1"}, "id": "R5-12-47-5_tn_200"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "2571.2", "y": "4394.6"}, "id": "R5-12-47-5_node_696"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "2566.8", "y": "4378.2"}, "id": "R5-12-47-5_tn_201"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "3344.7", "y": "4064.5"}, "id": "R5-12-47-5_node_1087"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "3363.3", "y": "4060.9"}, "id": "R5-12-47-5_tn_202"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "4775.7", "y": "3212.3"}, "id": "R5-12-47-5_node_545"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "4781.1", "y": "3193.6"}, "id": "R5-12-47-5_tn_203"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "5257.2", "y": "1987.5"}, "id": "R5-12-47-5_tn_204"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "4800.9", "y": "2233.4"}, "id": "R5-12-47-5_node_558"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "4818.2", "y": "2228.5"}, "id": "R5-12-47-5_tn_205"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "4505.9", "y": "2475.2"}, "id": "R5-12-47-5_node_381"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "4518.3", "y": "2489"}, "id": "R5-12-47-5_tn_206"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "4219", "y": "2983"}, "id": "R5-12-47-5_node_370"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "4231.3", "y": "2997"}, "id": "R5-12-47-5_tn_207"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "4362.6", "y": "2859.5"}, "id": "R5-12-47-5_node_367"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "4377.4", "y": "2869.9"}, "id": "R5-12-47-5_tn_208"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "1147.1", "y": "4169.3"}, "id": "R5-12-47-5_node_284"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "1130.6", "y": "4176.7"}, "id": "R5-12-47-5_tn_209"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "1286.1", "y": "4107.3"}, "id": "R5-12-47-5_node_285"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "1288.5", "y": "4124.8"}, "id": "R5-12-47-5_tn_210"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2152.8", "y": "3772.1"}, "id": "R5-12-47-5_node_505"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "2137.2", "y": "3764.4"}, "id": "R5-12-47-5_tn_211"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "3798", "y": "3306.2"}, "id": "R5-12-47-5_node_351"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "3810.7", "y": "3292.9"}, "id": "R5-12-47-5_tn_212"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "6108.5", "y": "2470.4"}, "id": "R5-12-47-5_node_1089"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "6126.5", "y": "2468.1"}, "id": "R5-12-47-5_tn_213"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "4673.3", "y": "2648"}, "id": "R5-12-47-5_node_382"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "4684.2", "y": "2633.4"}, "id": "R5-12-47-5_tn_214"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "4811.9", "y": "3048.1"}, "id": "R5-12-47-5_node_383"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "4825.8", "y": "3058.9"}, "id": "R5-12-47-5_tn_215"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "5157.8", "y": "2976.2"}, "id": "R5-12-47-5_node_388"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "5152.6", "y": "2959"}, "id": "R5-12-47-5_tn_216"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "786.81", "y": "2807.9"}, "id": "R5-12-47-5_node_1090"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "768.39", "y": "2807.4"}, "id": "R5-12-47-5_tn_217"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "544.51", "y": "2705"}, "id": "R5-12-47-5_node_374"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "525.83", "y": "2704.3"}, "id": "R5-12-47-5_tn_218"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "443.56", "y": "2817.3"}, "id": "R5-12-47-5_node_355"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "441.29", "y": "2797.6"}, "id": "R5-12-47-5_tn_219"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "586.41", "y": "2842.8"}, "id": "R5-12-47-5_node_350"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "586.75", "y": "2825.2"}, "id": "R5-12-47-5_tn_220"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "1181.5", "y": "2846.9"}, "id": "R5-12-47-5_node_314"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "1163.7", "y": "2849.1"}, "id": "R5-12-47-5_tn_221"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "1517.3", "y": "3543"}, "id": "R5-12-47-5_node_1091"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "1500.2", "y": "3550.6"}, "id": "R5-12-47-5_tn_222"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "1695.8", "y": "3466.7"}, "id": "R5-12-47-5_node_310"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "1688.8", "y": "3449.8"}, "id": "R5-12-47-5_tn_223"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "1392.6", "y": "2827.8"}, "id": "R5-12-47-5_node_294"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "1387.4", "y": "2844.6"}, "id": "R5-12-47-5_tn_224"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "1628.2", "y": "3177.3"}, "id": "R5-12-47-5_node_293"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "1610.3", "y": "3179.1"}, "id": "R5-12-47-5_tn_225"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "1942.6", "y": "3267.9"}, "id": "R5-12-47-5_node_272"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "1937.3", "y": "3283.5"}, "id": "R5-12-47-5_tn_226"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "1127.2", "y": "2794.2"}, "id": "R5-12-47-5_node_347"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "1119.7", "y": "2810.4"}, "id": "R5-12-47-5_tn_227"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "965.64", "y": "2801.7"}, "id": "R5-12-47-5_node_354"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "961.66", "y": "2783.8"}, "id": "R5-12-47-5_tn_228"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "1589.7", "y": "2126"}, "id": "R5-12-47-5_node_141"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "1572.4", "y": "2125.8"}, "id": "R5-12-47-5_tn_229"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "1710", "y": "688.19"}, "id": "R5-12-47-5_node_81"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "1722.4", "y": "675.33"}, "id": "R5-12-47-5_tn_230"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "1535", "y": "8116.4"}, "id": "R5-12-47-5_node_1049"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "1530.5", "y": "8134.2"}, "id": "R5-12-47-5_tn_231"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "1064.2", "y": "7748.6"}, "id": "R5-12-47-5_node_1092"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "1045.6", "y": "7750.2"}, "id": "R5-12-47-5_tn_232"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "991.12", "y": "7926.9"}, "id": "R5-12-47-5_node_28"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "972.74", "y": "7926.9"}, "id": "R5-12-47-5_tn_233"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "1468.3", "y": "1018.8"}, "id": "R5-12-47-5_node_91"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "1451.7", "y": "1012.7"}, "id": "R5-12-47-5_tn_234"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "1207.8", "y": "826.25"}, "id": "R5-12-47-5_node_67"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "1195.4", "y": "813.83"}, "id": "R5-12-47-5_tn_235"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "1228", "y": "8733"}, "id": "R5-12-47-5_tn_236"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "791.42", "y": "495.13"}, "id": "R5-12-47-5_node_61"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "774.48", "y": "488.26"}, "id": "R5-12-47-5_tn_237"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "1618.3", "y": "216.96"}, "id": "R5-12-47-5_node_56"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "1612.1", "y": "233.11"}, "id": "R5-12-47-5_tn_238"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "1272", "y": "8623.9"}, "id": "R5-12-47-5_tn_239"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "1434", "y": "8536.4"}, "id": "R5-12-47-5_tn_240"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "1801.5", "y": "2297.7"}, "id": "R5-12-47-5_node_140"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "1813.7", "y": "2287.6"}, "id": "R5-12-47-5_tn_241"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "1882.6", "y": "2232.7"}, "id": "R5-12-47-5_node_147"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "1895.8", "y": "2220.7"}, "id": "R5-12-47-5_tn_242"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "4035.8", "y": "7024.3"}, "id": "R5-12-47-5_node_957"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "4050.5", "y": "7036"}, "id": "R5-12-47-5_tn_243"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "1802.5", "y": "7744.4"}, "id": "R5-12-47-5_node_35"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "1798.9", "y": "7759.9"}, "id": "R5-12-47-5_tn_244"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "2286.4", "y": "3472.7"}, "id": "R5-12-47-5_tn_245"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "1567.9", "y": "7836.3"}, "id": "R5-12-47-5_tn_246"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "1290.6", "y": "2053.3"}, "id": "R5-12-47-5_node_51"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "1273.1", "y": "2049.9"}, "id": "R5-12-47-5_tn_247"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "1095.8", "y": "1895.9"}, "id": "R5-12-47-5_node_159"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "1079.5", "y": "1887.3"}, "id": "R5-12-47-5_tn_248"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "2058", "y": "1955"}, "id": "R5-12-47-5_node_50"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "2066.4", "y": "1939.1"}, "id": "R5-12-47-5_tn_249"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "1795.5", "y": "7593.9"}, "id": "R5-12-47-5_tn_250"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "1079.3", "y": "7572.7"}, "id": "R5-12-47-5_tn_251"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "1106.6", "y": "7583.8"}, "id": "R5-12-47-5_tn_252"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "1093.1", "y": "7546"}, "id": "R5-12-47-5_tn_253"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "4598.3", "y": "2720.2"}, "id": "R5-12-47-5_node_378"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "4612.3", "y": "2731.8"}, "id": "R5-12-47-5_tn_254"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "3559.6", "y": "6256.5"}, "id": "R5-12-47-5_node_749"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "3576.8", "y": "6262.7"}, "id": "R5-12-47-5_tn_255"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "3351.9", "y": "6204.5"}, "id": "R5-12-47-5_node_763"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "3365.5", "y": "6194.1"}, "id": "R5-12-47-5_tn_256"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "3301.3", "y": "6248.2"}, "id": "R5-12-47-5_node_764"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "3285", "y": "6252.1"}, "id": "R5-12-47-5_tn_257"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "1556.3", "y": "3382.7"}, "id": "R5-12-47-5_tn_258"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "2288.1", "y": "7128.1"}, "id": "R5-12-47-5_tn_259"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "2362.7", "y": "7042"}, "id": "R5-12-47-5_tn_260"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "2455.4", "y": "6881.6"}, "id": "R5-12-47-5_tn_261"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "2551.7", "y": "6846.8"}, "id": "R5-12-47-5_tn_262"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "5369.3", "y": "1745.8"}, "id": "R5-12-47-5_tn_263"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "5543.8", "y": "1922.8"}, "id": "R5-12-47-5_tn_264"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "5317.9", "y": "2021"}, "id": "R5-12-47-5_tn_265"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "3231.4", "y": "7945.9"}, "id": "R5-12-47-5_tn_266"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "3131.9", "y": "7861"}, "id": "R5-12-47-5_tn_267"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "3207", "y": "7747.4"}, "id": "R5-12-47-5_tn_268"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "3093.6", "y": "7685.1"}, "id": "R5-12-47-5_tn_269"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "3091.4", "y": "7584.9"}, "id": "R5-12-47-5_tn_270"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "3026.5", "y": "7496"}, "id": "R5-12-47-5_tn_271"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "2996.8", "y": "7337.9"}, "id": "R5-12-47-5_tn_272"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "2936.3", "y": "6757.7"}, "id": "R5-12-47-5_tn_273"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "2875.6", "y": "6833.4"}, "id": "R5-12-47-5_tn_274"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "2928.1", "y": "6913.5"}, "id": "R5-12-47-5_tn_275"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "2943", "y": "6998.3"}, "id": "R5-12-47-5_tn_276"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "2956.8", "y": "7087"}, "id": "R5-12-47-5_tn_277"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "3053.1", "y": "7153.6"}, "id": "R5-12-47-5_tn_278"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "3124.2", "y": "6638.4"}, "id": "R5-12-47-5_tn_279"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "3092.5", "y": "6425.8"}, "id": "R5-12-47-5_tn_280"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "55.865", "y": "1904.3"}, "id": "R5-12-47-5_tn_281"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "272.93", "y": "1885.1"}, "id": "R5-12-47-5_tn_282"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "3817.9", "y": "3476.9"}, "id": "R5-12-47-5_tn_283"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "345.78", "y": "2165.7"}, "id": "R5-12-47-5_tn_284"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "2372.9", "y": "2056.2"}, "id": "R5-12-47-5_tn_285"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "2413.5", "y": "1960.3"}, "id": "R5-12-47-5_tn_286"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "1176", "y": "2353.5"}, "id": "R5-12-47-5_tn_287"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "524.2", "y": "2107"}, "id": "R5-12-47-5_tn_288"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "2317.2", "y": "2956.6"}, "id": "R5-12-47-5_tn_289"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "2227.4", "y": "2344"}, "id": "R5-12-47-5_tn_290"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "2515.9", "y": "1909.3"}, "id": "R5-12-47-5_tn_291"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "495.27", "y": "2186.5"}, "id": "R5-12-47-5_tn_292"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "2478.2", "y": "1780.6"}, "id": "R5-12-47-5_tn_293"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "3425.3", "y": "5174.5"}, "id": "R5-12-47-5_tn_294"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "3385.8", "y": "5084.9"}, "id": "R5-12-47-5_tn_295"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "1352.9", "y": "2403.9"}, "id": "R5-12-47-5_tn_296"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "2117.1", "y": "2507"}, "id": "R5-12-47-5_tn_297"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "2575.3", "y": "1715.8"}, "id": "R5-12-47-5_tn_298"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "3305.8", "y": "5195.5"}, "id": "R5-12-47-5_tn_299"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "3251.5", "y": "4947.9"}, "id": "R5-12-47-5_tn_300"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "3273.3", "y": "6969.4"}, "id": "R5-12-47-5_node_778"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "3282.3", "y": "6984.5"}, "id": "R5-12-47-5_tn_301"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "1445", "y": "2443"}, "id": "R5-12-47-5_tn_302"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "2896.9", "y": "5483.4"}, "id": "R5-12-47-5_tn_303"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "3121.4", "y": "4642.1"}, "id": "R5-12-47-5_tn_304"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "3112.8", "y": "5137.4"}, "id": "R5-12-47-5_tn_305"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "2013.6", "y": "2605.6"}, "id": "R5-12-47-5_tn_306"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "2027.7", "y": "2494.7"}, "id": "R5-12-47-5_tn_307"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "2975.7", "y": "5411.1"}, "id": "R5-12-47-5_tn_308"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "1534.9", "y": "2443.2"}, "id": "R5-12-47-5_tn_309"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "3013.8", "y": "5442.3"}, "id": "R5-12-47-5_tn_310"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "3012.9", "y": "5463.4"}, "id": "R5-12-47-5_tn_311"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "3031.5", "y": "5468.8"}, "id": "R5-12-47-5_tn_312"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "2999.4", "y": "5002.7"}, "id": "R5-12-47-5_tn_313"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "3014.9", "y": "4627.7"}, "id": "R5-12-47-5_tn_314"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "3045", "y": "4638.5"}, "id": "R5-12-47-5_tn_315"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "3043.7", "y": "4607.4"}, "id": "R5-12-47-5_tn_316"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "2880.7", "y": "4348.2"}, "id": "R5-12-47-5_tn_317"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "2859.5", "y": "4271.8"}, "id": "R5-12-47-5_tn_318"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "2518.8", "y": "3608.4"}, "id": "R5-12-47-5_tn_319"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "1899.9", "y": "2838.1"}, "id": "R5-12-47-5_tn_320"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "1893.9", "y": "2863.9"}, "id": "R5-12-47-5_tn_321"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "1868.8", "y": "2860.6"}, "id": "R5-12-47-5_tn_322"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "2116.9", "y": "3343.5"}, "id": "R5-12-47-5_tn_323"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "2885.6", "y": "4972.3"}, "id": "R5-12-47-5_tn_324"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "2909.9", "y": "4645.8"}, "id": "R5-12-47-5_tn_325"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "2886.1", "y": "4786.3"}, "id": "R5-12-47-5_tn_326"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "1711.1", "y": "2192.6"}, "id": "R5-12-47-5_tn_327"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "1694.1", "y": "1989.6"}, "id": "R5-12-47-5_tn_328"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "3021.2", "y": "4398.7"}, "id": "R5-12-47-5_tn_329"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "1723.3", "y": "1799.3"}, "id": "R5-12-47-5_tn_330"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "2836.5", "y": "4169.1"}, "id": "R5-12-47-5_tn_331"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "1677.6", "y": "1180.7"}, "id": "R5-12-47-5_tn_332"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "3337.2", "y": "5509.5"}, "id": "R5-12-47-5_tn_333"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "3327.3", "y": "5487.6"}, "id": "R5-12-47-5_tn_334"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "3320.3", "y": "5526.4"}, "id": "R5-12-47-5_tn_335"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "1727.2", "y": "2622.2"}, "id": "R5-12-47-5_tn_336"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "1775.5", "y": "1317.6"}, "id": "R5-12-47-5_tn_337"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "1766.6", "y": "1487.4"}, "id": "R5-12-47-5_tn_338"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "1743.6", "y": "2324.9"}, "id": "R5-12-47-5_tn_339"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "2812.5", "y": "3661.9"}, "id": "R5-12-47-5_tn_340"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "2854.8", "y": "3599.3"}, "id": "R5-12-47-5_tn_341"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "2766.7", "y": "4976.6"}, "id": "R5-12-47-5_tn_342"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "2817.5", "y": "3526.2"}, "id": "R5-12-47-5_tn_343"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "3236.3", "y": "5347.9"}, "id": "R5-12-47-5_tn_344"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "3238.9", "y": "5319"}, "id": "R5-12-47-5_tn_345"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "2911.6", "y": "5261"}, "id": "R5-12-47-5_tn_346"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "2910.4", "y": "5231.3"}, "id": "R5-12-47-5_tn_347"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "3446.8", "y": "4344.9"}, "id": "R5-12-47-5_tn_348"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "3106.5", "y": "4369.3"}, "id": "R5-12-47-5_tn_349"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "2745.7", "y": "4179.6"}, "id": "R5-12-47-5_tn_350"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "1740.8", "y": "2801.2"}, "id": "R5-12-47-5_tn_351"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "2033.3", "y": "2984.5"}, "id": "R5-12-47-5_tn_352"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2796.1", "y": "5869.2"}, "id": "R5-12-47-5_node_825"}, {"nclass": "meter", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "480", "x": "2778.6", "y": "5875.3"}, "id": "R5-12-47-5_meter_1"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "5054.1", "y": "7113.4"}, "id": "R5-12-47-5_node_882"}, {"nclass": "meter", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "480", "x": "5064.7", "y": "7099.2"}, "id": "R5-12-47-5_meter_2"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "4305", "y": "3322.1"}, "id": "R5-12-47-5_node_541"}, {"nclass": "meter", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "480", "x": "4320", "y": "3331.7"}, "id": "R5-12-47-5_meter_3"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2465.4", "y": "6122.8"}, "id": "R5-12-47-5_node_725"}, {"nclass": "meter", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "480", "x": "2454.5", "y": "6136.6"}, "id": "R5-12-47-5_meter_4"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "3782.2", "y": "3388.3"}, "id": "R5-12-47-5_node_532"}, {"nclass": "meter", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "480", "x": "3795.8", "y": "3376.4"}, "id": "R5-12-47-5_meter_5"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2541.8", "y": "6010.6"}, "id": "R5-12-47-5_node_717"}, {"nclass": "meter", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "480", "x": "2528.5", "y": "5997.6"}, "id": "R5-12-47-5_meter_6"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2246.3", "y": "6137.7"}, "id": "R5-12-47-5_node_716"}, {"nclass": "meter", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "480", "x": "2227.8", "y": "6140.9"}, "id": "R5-12-47-5_meter_7"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2906.8", "y": "6010.1"}, "id": "R5-12-47-5_node_887"}, {"nclass": "meter", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "480", "x": "2905.3", "y": "6027.2"}, "id": "R5-12-47-5_meter_8"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2249.2", "y": "6071.8"}, "id": "R5-12-47-5_node_715"}, {"nclass": "meter", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "480", "x": "2230.8", "y": "6075.3"}, "id": "R5-12-47-5_meter_9"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "3999.6", "y": "3615.1"}, "id": "R5-12-47-5_node_515"}, {"nclass": "meter", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "480", "x": "4009.3", "y": "3598.7"}, "id": "R5-12-47-5_meter_10"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "3407.8", "y": "5802.9"}, "id": "R5-12-47-5_node_861"}, {"nclass": "meter", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "480", "x": "3410.8", "y": "5819.1"}, "id": "R5-12-47-5_meter_11"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "3527", "y": "5789"}, "id": "R5-12-47-5_node_846"}, {"nclass": "meter", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "480", "x": "3526.2", "y": "5806.7"}, "id": "R5-12-47-5_meter_12"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "3695", "y": "5769.5"}, "id": "R5-12-47-5_node_860"}, {"nclass": "meter", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "480", "x": "3705.6", "y": "5757.4"}, "id": "R5-12-47-5_meter_13"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "3784.1", "y": "5747"}, "id": "R5-12-47-5_node_854"}, {"nclass": "meter", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "480", "x": "3790.6", "y": "5729.5"}, "id": "R5-12-47-5_meter_14"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "3998.4", "y": "5690.3"}, "id": "R5-12-47-5_node_851"}, {"nclass": "meter", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "480", "x": "4001.2", "y": "5709.3"}, "id": "R5-12-47-5_meter_15"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "3035.1", "y": "5717.9"}, "id": "R5-12-47-5_node_706"}, {"nclass": "meter", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "480", "x": "3017.5", "y": "5721.4"}, "id": "R5-12-47-5_meter_16"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "3210.7", "y": "5554"}, "id": "R5-12-47-5_node_679"}, {"nclass": "meter", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "480", "x": "3228.8", "y": "5556.9"}, "id": "R5-12-47-5_meter_17"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "3439.7", "y": "5625.7"}, "id": "R5-12-47-5_node_19"}, {"nclass": "meter", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "480", "x": "3458.8", "y": "5625.1"}, "id": "R5-12-47-5_meter_18"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "3353.8", "y": "5634.2"}, "id": "R5-12-47-5_node_694"}, {"nclass": "meter", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "480", "x": "3366.5", "y": "5645"}, "id": "R5-12-47-5_meter_19"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "4206.5", "y": "3549.4"}, "id": "R5-12-47-5_node_519"}, {"nclass": "meter", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "480", "x": "4221.3", "y": "3558.9"}, "id": "R5-12-47-5_meter_20"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "4451.2", "y": "3526.8"}, "id": "R5-12-47-5_node_533"}, {"nclass": "meter", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "480", "x": "4446.4", "y": "3509.5"}, "id": "R5-12-47-5_meter_21"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "4581.1", "y": "3253.9"}, "id": "R5-12-47-5_node_544"}, {"nclass": "meter", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "480", "x": "4579.4", "y": "3271.3"}, "id": "R5-12-47-5_meter_22"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "3238.8", "y": "5634.2"}, "id": "R5-12-47-5_node_15"}, {"nclass": "meter", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "480", "x": "3254.8", "y": "5626.1"}, "id": "R5-12-47-5_meter_23"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2946.3", "y": "5957.4"}, "id": "R5-12-47-5_node_915"}, {"nclass": "meter", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "480", "x": "2929.2", "y": "5960.5"}, "id": "R5-12-47-5_meter_24"}, {"nclass": "meter", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "480", "x": "3091", "y": "5547.7"}, "id": "R5-12-47-5_meter_25"}, {"nclass": "meter", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "480", "x": "3075.9", "y": "5711.5"}, "id": "R5-12-47-5_meter_26"}, {"nclass": "meter", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "480", "x": "3106.5", "y": "5612"}, "id": "R5-12-47-5_meter_27"}, {"nclass": "meter", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "480", "x": "3168.3", "y": "5891.2"}, "id": "R5-12-47-5_meter_28"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "1878.5", "y": "1885.5"}, "id": "R5-12-47-5_tm_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "1777.7", "y": "2410.2"}, "id": "R5-12-47-5_tm_2"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "2312.4", "y": "3246.6"}, "id": "R5-12-47-5_tm_3"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "3477.5", "y": "5507.2"}, "id": "R5-12-47-5_tm_4"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "3497.4", "y": "5473.5"}, "id": "R5-12-47-5_tm_5"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "3480.2", "y": "5441.7"}, "id": "R5-12-47-5_tm_6"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "3057.3", "y": "3890.2"}, "id": "R5-12-47-5_tm_7"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "2736.4", "y": "3838.3"}, "id": "R5-12-47-5_tm_8"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "2669.7", "y": "4997.6"}, "id": "R5-12-47-5_tm_9"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "1854.3", "y": "2073.7"}, "id": "R5-12-47-5_tm_10"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "2804", "y": "5262.8"}, "id": "R5-12-47-5_tm_11"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "3252.5", "y": "4381.1"}, "id": "R5-12-47-5_tm_12"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "3347.9", "y": "4362.5"}, "id": "R5-12-47-5_tm_13"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "3410.2", "y": "5296.9"}, "id": "R5-12-47-5_tm_14"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "3100.9", "y": "3596.1"}, "id": "R5-12-47-5_tm_15"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "1719.3", "y": "3312.9"}, "id": "R5-12-47-5_tm_16"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "3395.5", "y": "4279.2"}, "id": "R5-12-47-5_tm_17"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "2997.4", "y": "3289.9"}, "id": "R5-12-47-5_tm_18"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "2712.7", "y": "3481.7"}, "id": "R5-12-47-5_tm_19"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "2267.9", "y": "4962.7"}, "id": "R5-12-47-5_tm_20"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "2712.6", "y": "5266.2"}, "id": "R5-12-47-5_tm_21"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "2547.5", "y": "4984.4"}, "id": "R5-12-47-5_tm_22"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "2553.3", "y": "5034.2"}, "id": "R5-12-47-5_tm_23"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "3540.8", "y": "5270.6"}, "id": "R5-12-47-5_tm_24"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "1035.7", "y": "3483.8"}, "id": "R5-12-47-5_tm_25"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "572.03", "y": "3731.6"}, "id": "R5-12-47-5_tm_26"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "3159.5", "y": "3490.5"}, "id": "R5-12-47-5_tm_27"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "759.29", "y": "3467"}, "id": "R5-12-47-5_tm_28"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "2621.7", "y": "5293.2"}, "id": "R5-12-47-5_tm_29"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "2636.8", "y": "5356.9"}, "id": "R5-12-47-5_tm_30"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "300.86", "y": "3488.8"}, "id": "R5-12-47-5_tm_31"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "1097.5", "y": "3411.2"}, "id": "R5-12-47-5_tm_32"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "2482.2", "y": "3888.3"}, "id": "R5-12-47-5_tm_33"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "3297.2", "y": "3803.2"}, "id": "R5-12-47-5_tm_34"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "117.68", "y": "3554"}, "id": "R5-12-47-5_tm_35"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "3138.1", "y": "3363.1"}, "id": "R5-12-47-5_tm_36"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "2832.8", "y": "3284.2"}, "id": "R5-12-47-5_tm_37"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "1359.7", "y": "3491.8"}, "id": "R5-12-47-5_tm_38"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "918.16", "y": "3493.8"}, "id": "R5-12-47-5_tm_39"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "641.23", "y": "3613.6"}, "id": "R5-12-47-5_tm_40"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "2514.8", "y": "5313.7"}, "id": "R5-12-47-5_tm_41"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "2521.3", "y": "5369.5"}, "id": "R5-12-47-5_tm_42"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "2320.6", "y": "5039.9"}, "id": "R5-12-47-5_tm_43"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "2314.5", "y": "5094.4"}, "id": "R5-12-47-5_tm_44"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "2109.1", "y": "5149.7"}, "id": "R5-12-47-5_tm_45"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "1985.3", "y": "5185.1"}, "id": "R5-12-47-5_tm_46"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "1974.8", "y": "5130.4"}, "id": "R5-12-47-5_tm_47"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "3880.6", "y": "2634.9"}, "id": "R5-12-47-5_tm_48"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "3219.4", "y": "3311.9"}, "id": "R5-12-47-5_tm_49"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "781.82", "y": "3640.3"}, "id": "R5-12-47-5_tm_50"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "315.16", "y": "3729.5"}, "id": "R5-12-47-5_tm_51"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "552.62", "y": "3431.2"}, "id": "R5-12-47-5_tm_52"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "1339.3", "y": "3345.2"}, "id": "R5-12-47-5_tm_53"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "3273.3", "y": "3245.8"}, "id": "R5-12-47-5_tm_54"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "996.76", "y": "3728.9"}, "id": "R5-12-47-5_tm_55"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "3503.9", "y": "2767.7"}, "id": "R5-12-47-5_tm_56"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "3306.4", "y": "3171.8"}, "id": "R5-12-47-5_tm_57"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "3394.3", "y": "2849.5"}, "id": "R5-12-47-5_tm_58"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "3343.8", "y": "3097.5"}, "id": "R5-12-47-5_tm_59"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "3619", "y": "2959.4"}, "id": "R5-12-47-5_tm_60"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "3431.4", "y": "3057.8"}, "id": "R5-12-47-5_tm_61"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "5311", "y": "8142.2"}, "id": "R5-12-47-5_tm_62"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "1499.2", "y": "7997.5"}, "id": "R5-12-47-5_tm_63"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "1227.8", "y": "7724.6"}, "id": "R5-12-47-5_tm_64"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "1223.3", "y": "7894.3"}, "id": "R5-12-47-5_tm_65"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "1628.7", "y": "7638.1"}, "id": "R5-12-47-5_tm_66"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "1057.1", "y": "7975.1"}, "id": "R5-12-47-5_tm_67"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "1807.7", "y": "8059.7"}, "id": "R5-12-47-5_tm_68"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "1749.7", "y": "7432.2"}, "id": "R5-12-47-5_tm_69"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "1474.9", "y": "7312.8"}, "id": "R5-12-47-5_tm_70"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "2836.8", "y": "6690.7"}, "id": "R5-12-47-5_tm_71"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "2953.9", "y": "7263.8"}, "id": "R5-12-47-5_tm_72"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "1441.4", "y": "7368.3"}, "id": "R5-12-47-5_tm_73"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "3118.3", "y": "7386.7"}, "id": "R5-12-47-5_tm_74"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "1632.9", "y": "7348.1"}, "id": "R5-12-47-5_tm_75"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "1569.7", "y": "7341.4"}, "id": "R5-12-47-5_tm_76"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "2012.1", "y": "7539.7"}, "id": "R5-12-47-5_tm_77"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "2109.1", "y": "7714.6"}, "id": "R5-12-47-5_tm_78"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "3576.1", "y": "7154.8"}, "id": "R5-12-47-5_tm_79"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "3577", "y": "7253.3"}, "id": "R5-12-47-5_tm_80"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "2484.4", "y": "7595.6"}, "id": "R5-12-47-5_tm_81"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "2384.6", "y": "7364.3"}, "id": "R5-12-47-5_tm_82"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "2230.6", "y": "6855.5"}, "id": "R5-12-47-5_tm_83"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "2201.5", "y": "6904.7"}, "id": "R5-12-47-5_tm_84"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "2242.2", "y": "6923.5"}, "id": "R5-12-47-5_tm_85"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "2063.6", "y": "6868.2"}, "id": "R5-12-47-5_tm_86"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "2089.2", "y": "6911.3"}, "id": "R5-12-47-5_tm_87"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "2098.1", "y": "6839.6"}, "id": "R5-12-47-5_tm_88"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "5304", "y": "2907.6"}, "id": "R5-12-47-5_tm_89"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "5569.9", "y": "2793"}, "id": "R5-12-47-5_tm_90"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "4746.4", "y": "3285.6"}, "id": "R5-12-47-5_tm_91"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "4537.5", "y": "2395.7"}, "id": "R5-12-47-5_tm_92"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "3775.7", "y": "6799.2"}, "id": "R5-12-47-5_tm_93"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "3852.4", "y": "6784.9"}, "id": "R5-12-47-5_tm_94"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "2938", "y": "2098.1"}, "id": "R5-12-47-5_tm_95"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "4081.8", "y": "7364.4"}, "id": "R5-12-47-5_tm_96"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "3143.8", "y": "5218.3"}, "id": "R5-12-47-5_tm_97"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "4009", "y": "6426.8"}, "id": "R5-12-47-5_tm_98"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "4000", "y": "6470"}, "id": "R5-12-47-5_tm_99"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "3973.5", "y": "6405.5"}, "id": "R5-12-47-5_tm_100"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "374.7", "y": "2848"}, "id": "R5-12-47-5_tm_101"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "4808.5", "y": "6192.9"}, "id": "R5-12-47-5_tm_102"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "4336.5", "y": "6276.3"}, "id": "R5-12-47-5_tm_103"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "4843.9", "y": "3461.4"}, "id": "R5-12-47-5_tm_104"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "4421.9", "y": "6207.7"}, "id": "R5-12-47-5_tm_105"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "3071.3", "y": "5231.1"}, "id": "R5-12-47-5_tm_106"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "531.7", "y": "1862.8"}, "id": "R5-12-47-5_tm_107"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "4589.3", "y": "3529.7"}, "id": "R5-12-47-5_tm_108"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "4543", "y": "6218.3"}, "id": "R5-12-47-5_tm_109"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "5139.6", "y": "7971.3"}, "id": "R5-12-47-5_tm_110"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "3415.7", "y": "6331.7"}, "id": "R5-12-47-5_tm_111"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "3391", "y": "6370.2"}, "id": "R5-12-47-5_tm_112"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "3349.8", "y": "6357"}, "id": "R5-12-47-5_tm_113"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "2749.3", "y": "2358.5"}, "id": "R5-12-47-5_tm_114"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "3806.2", "y": "3631.8"}, "id": "R5-12-47-5_tm_115"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "3934.4", "y": "3535.5"}, "id": "R5-12-47-5_tm_116"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "763.95", "y": "2249.2"}, "id": "R5-12-47-5_tm_117"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "4819.7", "y": "7575.7"}, "id": "R5-12-47-5_tm_118"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "5155.8", "y": "6702.4"}, "id": "R5-12-47-5_tm_119"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "5595.3", "y": "6924.4"}, "id": "R5-12-47-5_tm_120"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "5048.5", "y": "6776.7"}, "id": "R5-12-47-5_tm_121"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "1193.6", "y": "1759.1"}, "id": "R5-12-47-5_tm_122"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "4799.2", "y": "7265.2"}, "id": "R5-12-47-5_tm_123"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "4760.1", "y": "7048.5"}, "id": "R5-12-47-5_tm_124"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "2348.8", "y": "4437.7"}, "id": "R5-12-47-5_tm_125"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "2309.3", "y": "4386.1"}, "id": "R5-12-47-5_tm_126"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "1943", "y": "4509.7"}, "id": "R5-12-47-5_tm_127"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "2145.3", "y": "4449.7"}, "id": "R5-12-47-5_tm_128"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "3292.6", "y": "4590.2"}, "id": "R5-12-47-5_tm_129"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "3281.2", "y": "4624.2"}, "id": "R5-12-47-5_tm_130"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "3261.4", "y": "4565.3"}, "id": "R5-12-47-5_tm_131"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "3242.5", "y": "5182"}, "id": "R5-12-47-5_tm_132"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "2007.3", "y": "781.6"}, "id": "R5-12-47-5_tm_133"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "1866.2", "y": "1015.9"}, "id": "R5-12-47-5_tm_134"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "2734.9", "y": "4369.9"}, "id": "R5-12-47-5_tm_135"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "2258.2", "y": "3710.8"}, "id": "R5-12-47-5_tm_136"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "1824.4", "y": "3906.7"}, "id": "R5-12-47-5_tm_137"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "3011.6", "y": "4138.7"}, "id": "R5-12-47-5_tm_138"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "1960.2", "y": "1594.6"}, "id": "R5-12-47-5_tm_139"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "1512.7", "y": "1743.1"}, "id": "R5-12-47-5_tm_140"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "922.06", "y": "627.32"}, "id": "R5-12-47-5_tm_141"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "1470.3", "y": "134.36"}, "id": "R5-12-47-5_tm_142"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "2946.7", "y": "3891.7"}, "id": "R5-12-47-5_tm_143"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "3747.8", "y": "2742.5"}, "id": "R5-12-47-5_tm_144"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "2877.6", "y": "3819.2"}, "id": "R5-12-47-5_tm_145"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "2595.6", "y": "3896.1"}, "id": "R5-12-47-5_tm_146"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "2995.7", "y": "3620.1"}, "id": "R5-12-47-5_tm_147"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "3011.4", "y": "3485"}, "id": "R5-12-47-5_tm_148"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "3054.5", "y": "3121.4"}, "id": "R5-12-47-5_tm_149"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "3711.1", "y": "7531.6"}, "id": "R5-12-47-5_tm_150"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "5199.2", "y": "7260.1"}, "id": "R5-12-47-5_tm_151"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "5219.1", "y": "7291"}, "id": "R5-12-47-5_tm_152"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "5243.9", "y": "7213.9"}, "id": "R5-12-47-5_tm_153"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "5286.7", "y": "7304.7"}, "id": "R5-12-47-5_tm_154"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "5313.2", "y": "7270.7"}, "id": "R5-12-47-5_tm_155"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "5301.3", "y": "7233.9"}, "id": "R5-12-47-5_tm_156"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "5660.7", "y": "6674.9"}, "id": "R5-12-47-5_tm_157"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "5700.3", "y": "6691.8"}, "id": "R5-12-47-5_tm_158"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "5732.1", "y": "6665.1"}, "id": "R5-12-47-5_tm_159"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "5654.3", "y": "6611.6"}, "id": "R5-12-47-5_tm_160"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "5726.4", "y": "6611.1"}, "id": "R5-12-47-5_tm_161"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "5693.1", "y": "6589.1"}, "id": "R5-12-47-5_tm_162"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "4415.2", "y": "6790.4"}, "id": "R5-12-47-5_tm_163"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "4381", "y": "6480.2"}, "id": "R5-12-47-5_tm_164"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "4937.5", "y": "6234"}, "id": "R5-12-47-5_tm_165"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "4118.7", "y": "6722.3"}, "id": "R5-12-47-5_tm_166"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "4029.5", "y": "6707.2"}, "id": "R5-12-47-5_tm_167"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "4237.5", "y": "6398.9"}, "id": "R5-12-47-5_tm_168"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "3773.3", "y": "6656.7"}, "id": "R5-12-47-5_tm_169"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "1326.3", "y": "1826"}, "id": "R5-12-47-5_tm_170"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "2870.9", "y": "6343.4"}, "id": "R5-12-47-5_tm_171"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "2823.1", "y": "6330.4"}, "id": "R5-12-47-5_tm_172"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "2827.4", "y": "6287.4"}, "id": "R5-12-47-5_tm_173"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "4929.5", "y": "7543.2"}, "id": "R5-12-47-5_tm_174"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "3396.7", "y": "7351.6"}, "id": "R5-12-47-5_tm_175"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "3475.1", "y": "7360.6"}, "id": "R5-12-47-5_tm_176"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "1487.9", "y": "2830"}, "id": "R5-12-47-5_tm_177"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "1757.6", "y": "7834"}, "id": "R5-12-47-5_tm_178"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "1857", "y": "7953.3"}, "id": "R5-12-47-5_tm_179"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "1942.4", "y": "8088.3"}, "id": "R5-12-47-5_tm_180"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "1897.9", "y": "8156.1"}, "id": "R5-12-47-5_tm_181"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "2180.8", "y": "7883.1"}, "id": "R5-12-47-5_tm_182"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "1848.1", "y": "7881.7"}, "id": "R5-12-47-5_tm_183"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "1703.3", "y": "354.59"}, "id": "R5-12-47-5_tm_184"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "4201.3", "y": "7691.7"}, "id": "R5-12-47-5_tm_185"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "3082.6", "y": "5516.2"}, "id": "R5-12-47-5_tm_186"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "2911.8", "y": "4923.3"}, "id": "R5-12-47-5_tm_187"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "3117.4", "y": "4972"}, "id": "R5-12-47-5_tm_188"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "3154.4", "y": "4879.5"}, "id": "R5-12-47-5_tm_189"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "3361.3", "y": "4863"}, "id": "R5-12-47-5_tm_190"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "1244.4", "y": "8989.7"}, "id": "R5-12-47-5_tm_191"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "5459.7", "y": "6852.6"}, "id": "R5-12-47-5_tm_192"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "5038.3", "y": "7886.5"}, "id": "R5-12-47-5_tm_193"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "3968.7", "y": "7136.3"}, "id": "R5-12-47-5_tm_194"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "4165.3", "y": "7533"}, "id": "R5-12-47-5_tm_195"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "3263.4", "y": "6441.8"}, "id": "R5-12-47-5_tm_196"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "3275.9", "y": "6395.4"}, "id": "R5-12-47-5_tm_197"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "3213.4", "y": "6419"}, "id": "R5-12-47-5_tm_198"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "2250.8", "y": "5416.1"}, "id": "R5-12-47-5_tm_199"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "3576.1", "y": "7692.6"}, "id": "R5-12-47-5_tm_200"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "2551.3", "y": "4371.3"}, "id": "R5-12-47-5_tm_201"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "3381.9", "y": "4057.3"}, "id": "R5-12-47-5_tm_202"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "4794.8", "y": "3180.3"}, "id": "R5-12-47-5_tm_203"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "5242.9", "y": "1976.1"}, "id": "R5-12-47-5_tm_204"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "4834.4", "y": "2220.6"}, "id": "R5-12-47-5_tm_205"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "4534.3", "y": "2498.4"}, "id": "R5-12-47-5_tm_206"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "4247.6", "y": "3005.3"}, "id": "R5-12-47-5_tm_207"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "4394.5", "y": "2876.2"}, "id": "R5-12-47-5_tm_208"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "1113.4", "y": "4182.6"}, "id": "R5-12-47-5_tm_209"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "1278.4", "y": "4139.3"}, "id": "R5-12-47-5_tm_210"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "2119.7", "y": "3764.9"}, "id": "R5-12-47-5_tm_211"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "3824", "y": "3280.2"}, "id": "R5-12-47-5_tm_212"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "6144.8", "y": "2467.6"}, "id": "R5-12-47-5_tm_213"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "4696.7", "y": "2620.1"}, "id": "R5-12-47-5_tm_214"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "4841", "y": "3068.2"}, "id": "R5-12-47-5_tm_215"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "5150.8", "y": "2940.9"}, "id": "R5-12-47-5_tm_216"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "749.95", "y": "2808.5"}, "id": "R5-12-47-5_tm_217"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "507.15", "y": "2703"}, "id": "R5-12-47-5_tm_218"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "432.24", "y": "2780.3"}, "id": "R5-12-47-5_tm_219"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "585.34", "y": "2807.4"}, "id": "R5-12-47-5_tm_220"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "1146.3", "y": "2853.7"}, "id": "R5-12-47-5_tm_221"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "1483.1", "y": "3558.1"}, "id": "R5-12-47-5_tm_222"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "1673.6", "y": "3439.6"}, "id": "R5-12-47-5_tm_223"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "1374.4", "y": "2856.6"}, "id": "R5-12-47-5_tm_224"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "1592.3", "y": "3178.1"}, "id": "R5-12-47-5_tm_225"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "1925.3", "y": "3295.3"}, "id": "R5-12-47-5_tm_226"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "1103.9", "y": "2818.2"}, "id": "R5-12-47-5_tm_227"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "950.87", "y": "2768.9"}, "id": "R5-12-47-5_tm_228"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "1555.7", "y": "2121.5"}, "id": "R5-12-47-5_tm_229"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "1735", "y": "662.4"}, "id": "R5-12-47-5_tm_230"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "1523.8", "y": "8151.3"}, "id": "R5-12-47-5_tm_231"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "1027", "y": "7751.7"}, "id": "R5-12-47-5_tm_232"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "954.43", "y": "7927.4"}, "id": "R5-12-47-5_tm_233"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "1436.3", "y": "1004.1"}, "id": "R5-12-47-5_tm_234"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "1182.6", "y": "801.54"}, "id": "R5-12-47-5_tm_235"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "1209.2", "y": "8733.9"}, "id": "R5-12-47-5_tm_236"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "757.23", "y": "482.23"}, "id": "R5-12-47-5_tm_237"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "1596.1", "y": "241.11"}, "id": "R5-12-47-5_tm_238"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "1254", "y": "8618.6"}, "id": "R5-12-47-5_tm_239"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "1417.1", "y": "8532.7"}, "id": "R5-12-47-5_tm_240"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "1825.5", "y": "2275.8"}, "id": "R5-12-47-5_tm_241"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "1908.9", "y": "2208.5"}, "id": "R5-12-47-5_tm_242"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "4062", "y": "7050.5"}, "id": "R5-12-47-5_tm_243"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "1809.8", "y": "7773.3"}, "id": "R5-12-47-5_tm_244"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "2272.6", "y": "3483.1"}, "id": "R5-12-47-5_tm_245"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "1571.6", "y": "7853.7"}, "id": "R5-12-47-5_tm_246"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "1255.6", "y": "2046.3"}, "id": "R5-12-47-5_tm_247"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "1064", "y": "1877.4"}, "id": "R5-12-47-5_tm_248"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "2076.6", "y": "1924.2"}, "id": "R5-12-47-5_tm_249"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "1811", "y": "7600.4"}, "id": "R5-12-47-5_tm_250"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "1060.5", "y": "7579.6"}, "id": "R5-12-47-5_tm_251"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "1106.2", "y": "7603.2"}, "id": "R5-12-47-5_tm_252"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "1081.1", "y": "7530.7"}, "id": "R5-12-47-5_tm_253"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "4628.7", "y": "2740.1"}, "id": "R5-12-47-5_tm_254"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "3592.3", "y": "6271.9"}, "id": "R5-12-47-5_tm_255"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "3382.5", "y": "6190"}, "id": "R5-12-47-5_tm_256"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "3276.1", "y": "6267.1"}, "id": "R5-12-47-5_tm_257"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "1547", "y": "3368.5"}, "id": "R5-12-47-5_tm_258"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "2271.4", "y": "7124.9"}, "id": "R5-12-47-5_tm_259"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "2346", "y": "7040.6"}, "id": "R5-12-47-5_tm_260"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "2444", "y": "6868.8"}, "id": "R5-12-47-5_tm_261"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "2559.9", "y": "6861.8"}, "id": "R5-12-47-5_tm_262"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "5374.4", "y": "1728.2"}, "id": "R5-12-47-5_tm_263"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "5560.5", "y": "1915"}, "id": "R5-12-47-5_tm_264"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "5331.5", "y": "2033.4"}, "id": "R5-12-47-5_tm_265"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "3235.5", "y": "7964"}, "id": "R5-12-47-5_tm_266"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "3120.5", "y": "7876"}, "id": "R5-12-47-5_tm_267"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "3224.3", "y": "7754.2"}, "id": "R5-12-47-5_tm_268"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "3078.6", "y": "7696.8"}, "id": "R5-12-47-5_tm_269"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "3076.1", "y": "7594.9"}, "id": "R5-12-47-5_tm_270"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "3010.1", "y": "7505.3"}, "id": "R5-12-47-5_tm_271"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "2979.9", "y": "7347.1"}, "id": "R5-12-47-5_tm_272"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "2951.9", "y": "6764.5"}, "id": "R5-12-47-5_tm_273"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "2857.5", "y": "6836.4"}, "id": "R5-12-47-5_tm_274"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "2910.7", "y": "6919.6"}, "id": "R5-12-47-5_tm_275"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "2925", "y": "7004.1"}, "id": "R5-12-47-5_tm_276"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "2939.3", "y": "7093.8"}, "id": "R5-12-47-5_tm_277"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "3071", "y": "7155.8"}, "id": "R5-12-47-5_tm_278"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "3134.9", "y": "6652.2"}, "id": "R5-12-47-5_tm_279"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "3077", "y": "6431.2"}, "id": "R5-12-47-5_tm_280"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "40.535", "y": "1894.3"}, "id": "R5-12-47-5_tm_281"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "267.42", "y": "1867.6"}, "id": "R5-12-47-5_tm_282"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "3826", "y": "3460.6"}, "id": "R5-12-47-5_tm_283"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "327.38", "y": "2168"}, "id": "R5-12-47-5_tm_284"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "2359.6", "y": "2044"}, "id": "R5-12-47-5_tm_285"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "2402.8", "y": "1945.2"}, "id": "R5-12-47-5_tm_286"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "1162.4", "y": "2364.7"}, "id": "R5-12-47-5_tm_287"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "509.56", "y": "2095"}, "id": "R5-12-47-5_tm_288"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "2329.1", "y": "2943.8"}, "id": "R5-12-47-5_tm_289"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "2244.6", "y": "2342.9"}, "id": "R5-12-47-5_tm_290"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "2533.9", "y": "1905.5"}, "id": "R5-12-47-5_tm_291"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "477.48", "y": "2192.6"}, "id": "R5-12-47-5_tm_292"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "2471.4", "y": "1763"}, "id": "R5-12-47-5_tm_293"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "3444.9", "y": "5170.4"}, "id": "R5-12-47-5_tm_294"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "3406.3", "y": "5081.1"}, "id": "R5-12-47-5_tm_295"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "1338.8", "y": "2414.3"}, "id": "R5-12-47-5_tm_296"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "2132", "y": "2499"}, "id": "R5-12-47-5_tm_297"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "2581.1", "y": "1697.9"}, "id": "R5-12-47-5_tm_298"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "3322.8", "y": "5189.9"}, "id": "R5-12-47-5_tm_299"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "3272", "y": "4944.8"}, "id": "R5-12-47-5_tm_300"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "3280.9", "y": "7002"}, "id": "R5-12-47-5_tm_301"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "1433.9", "y": "2456.5"}, "id": "R5-12-47-5_tm_302"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "2880.1", "y": "5490.7"}, "id": "R5-12-47-5_tm_303"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "3138.7", "y": "4643.8"}, "id": "R5-12-47-5_tm_304"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "3128.7", "y": "5130.2"}, "id": "R5-12-47-5_tm_305"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "2030.7", "y": "2605.8"}, "id": "R5-12-47-5_tm_306"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "2038", "y": "2480.3"}, "id": "R5-12-47-5_tm_307"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "2988.4", "y": "5402.2"}, "id": "R5-12-47-5_tm_308"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "1530.4", "y": "2426.3"}, "id": "R5-12-47-5_tm_309"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "2994", "y": "5449.3"}, "id": "R5-12-47-5_tm_310"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "2994.6", "y": "5474.8"}, "id": "R5-12-47-5_tm_311"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "3018.9", "y": "5484.8"}, "id": "R5-12-47-5_tm_312"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "3011.4", "y": "4991.4"}, "id": "R5-12-47-5_tm_313"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "2999.1", "y": "4617.1"}, "id": "R5-12-47-5_tm_314"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "3057.4", "y": "4650"}, "id": "R5-12-47-5_tm_315"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "3047.7", "y": "4590.5"}, "id": "R5-12-47-5_tm_316"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "2896.3", "y": "4343.6"}, "id": "R5-12-47-5_tm_317"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "2841.9", "y": "4272.6"}, "id": "R5-12-47-5_tm_318"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "2523.5", "y": "3592.7"}, "id": "R5-12-47-5_tm_319"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "1917.4", "y": "2832.3"}, "id": "R5-12-47-5_tm_320"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "1910.1", "y": "2869.4"}, "id": "R5-12-47-5_tm_321"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "1855.5", "y": "2871.9"}, "id": "R5-12-47-5_tm_322"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "2107.4", "y": "3357.4"}, "id": "R5-12-47-5_tm_323"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "2869.5", "y": "4967.8"}, "id": "R5-12-47-5_tm_324"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "2891.9", "y": "4643"}, "id": "R5-12-47-5_tm_325"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "2867.8", "y": "4784.1"}, "id": "R5-12-47-5_tm_326"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "1725.2", "y": "2182.2"}, "id": "R5-12-47-5_tm_327"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "1699.7", "y": "1973.4"}, "id": "R5-12-47-5_tm_328"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "3014.8", "y": "4382.5"}, "id": "R5-12-47-5_tm_329"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "1709", "y": "1788.6"}, "id": "R5-12-47-5_tm_330"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "2829.2", "y": "4153.5"}, "id": "R5-12-47-5_tm_331"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "1658.2", "y": "1181.1"}, "id": "R5-12-47-5_tm_332"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "3357", "y": "5513"}, "id": "R5-12-47-5_tm_333"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "3344.1", "y": "5476.3"}, "id": "R5-12-47-5_tm_334"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "3331.9", "y": "5542.6"}, "id": "R5-12-47-5_tm_335"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "1710.4", "y": "2626.7"}, "id": "R5-12-47-5_tm_336"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "1792.8", "y": "1311.5"}, "id": "R5-12-47-5_tm_337"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "1782.4", "y": "1479"}, "id": "R5-12-47-5_tm_338"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "1759.2", "y": "2318"}, "id": "R5-12-47-5_tm_339"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "2795.6", "y": "3657.2"}, "id": "R5-12-47-5_tm_340"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "2871.2", "y": "3596.2"}, "id": "R5-12-47-5_tm_341"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "2759.5", "y": "4961.3"}, "id": "R5-12-47-5_tm_342"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "2802.6", "y": "3517"}, "id": "R5-12-47-5_tm_343"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "3254.9", "y": "5351"}, "id": "R5-12-47-5_tm_344"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "3255.4", "y": "5309.8"}, "id": "R5-12-47-5_tm_345"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "2897.4", "y": "5269.4"}, "id": "R5-12-47-5_tm_346"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "2895.4", "y": "5223.8"}, "id": "R5-12-47-5_tm_347"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "3465.9", "y": "4341.2"}, "id": "R5-12-47-5_tm_348"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "3108.1", "y": "4353.2"}, "id": "R5-12-47-5_tm_349"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "2727.9", "y": "4180.7"}, "id": "R5-12-47-5_tm_350"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "1726.9", "y": "2811.6"}, "id": "R5-12-47-5_tm_351"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "2046.3", "y": "2972.7"}, "id": "R5-12-47-5_tm_352"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "3872.2", "y": "6928.4"}, "id": "R5-12-47-5_node_947"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "5293.7", "y": "6764.8"}, "id": "R5-12-47-5_node_916"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "4712.6", "y": "7091.7"}, "id": "R5-12-47-5_node_902"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "4729.2", "y": "7231.6"}, "id": "R5-12-47-5_node_13"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "4778.8", "y": "7433"}, "id": "R5-12-47-5_node_920"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "4925.5", "y": "7711.2"}, "id": "R5-12-47-5_node_928"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "3520.1", "y": "3081.5"}, "id": "R5-12-47-5_node_392"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "5217.9", "y": "7953.3"}, "id": "R5-12-47-5_node_1074"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "1520.3", "y": "7864.9"}, "id": "R5-12-47-5_node_1051"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "1538.8", "y": "8098.4"}, "id": "R5-12-47-5_node_1050"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "1352.5", "y": "7697.4"}, "id": "R5-12-47-5_node_31"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "1440.2", "y": "7729.6"}, "id": "R5-12-47-5_node_27"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "840.64", "y": "7985.2"}, "id": "R5-12-47-5_node_1076"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "1901.9", "y": "7928.1"}, "id": "R5-12-47-5_node_34"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "1854.8", "y": "8142.7"}, "id": "R5-12-47-5_node_1038"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "1854.5", "y": "8219.7"}, "id": "R5-12-47-5_node_1044"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "1824.9", "y": "8000"}, "id": "R5-12-47-5_node_1040"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "1672.6", "y": "7394.1"}, "id": "R5-12-47-5_node_1026"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "2188.5", "y": "7944.9"}, "id": "R5-12-47-5_node_1077"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "2052.5", "y": "7624.9"}, "id": "R5-12-47-5_node_1019"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "2157.3", "y": "7833.2"}, "id": "R5-12-47-5_node_1021"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "3468.2", "y": "7042.8"}, "id": "R5-12-47-5_node_770"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "3389.3", "y": "6918.3"}, "id": "R5-12-47-5_node_772"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2440.7", "y": "7448.9"}, "id": "R5-12-47-5_node_820"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2375.7", "y": "7270.1"}, "id": "R5-12-47-5_node_822"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2453.7", "y": "7558.5"}, "id": "R5-12-47-5_node_819"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2336.1", "y": "6921.5"}, "id": "R5-12-47-5_node_1006"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "5432.2", "y": "2890.5"}, "id": "R5-12-47-5_node_389"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "5572", "y": "2842.2"}, "id": "R5-12-47-5_node_386"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "4699.8", "y": "3251.4"}, "id": "R5-12-47-5_node_543"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "4791.5", "y": "3224.2"}, "id": "R5-12-47-5_node_546"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "3777.7", "y": "6728.7"}, "id": "R5-12-47-5_node_986"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "3850.3", "y": "6858.2"}, "id": "R5-12-47-5_node_983"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2818.1", "y": "2291.5"}, "id": "R5-12-47-5_node_372"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "4221.3", "y": "2964"}, "id": "R5-12-47-5_node_371"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "4399.9", "y": "2803.8"}, "id": "R5-12-47-5_node_14"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "4050.4", "y": "7231.4"}, "id": "R5-12-47-5_node_975"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "5786.6", "y": "2699.5"}, "id": "R5-12-47-5_node_376"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "5971.1", "y": "2574"}, "id": "R5-12-47-5_node_365"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "430.19", "y": "2832.2"}, "id": "R5-12-47-5_node_356"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "4010.2", "y": "3369.8"}, "id": "R5-12-47-5_node_540"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "4668.3", "y": "6230"}, "id": "R5-12-47-5_node_938"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "4262.8", "y": "6246.8"}, "id": "R5-12-47-5_node_939"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "4659.3", "y": "3476"}, "id": "R5-12-47-5_node_539"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "4542.4", "y": "3507.4"}, "id": "R5-12-47-5_node_534"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "4532.4", "y": "6262"}, "id": "R5-12-47-5_node_931"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2556.4", "y": "2635.9"}, "id": "R5-12-47-5_node_348"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2522.1", "y": "2682.5"}, "id": "R5-12-47-5_node_341"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "5469.7", "y": "8249.4"}, "id": "R5-12-47-5_node_1071"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2383.5", "y": "6119.5"}, "id": "R5-12-47-5_node_726"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "3732.9", "y": "3425.7"}, "id": "R5-12-47-5_node_531"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "813.68", "y": "2208.5"}, "id": "R5-12-47-5_node_161"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "1685.9", "y": "3483"}, "id": "R5-12-47-5_node_315"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "4920.6", "y": "6764.4"}, "id": "R5-12-47-5_node_903"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2450.8", "y": "6057.1"}, "id": "R5-12-47-5_node_718"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "1241", "y": "1783.6"}, "id": "R5-12-47-5_node_150"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "4729.1", "y": "6944.7"}, "id": "R5-12-47-5_node_875"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "3971.3", "y": "3619.8"}, "id": "R5-12-47-5_node_516"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "1298.9", "y": "2824.7"}, "id": "R5-12-47-5_node_312"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "2477.7", "y": "4394.6"}, "id": "R5-12-47-5_node_703"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "1823.4", "y": "1005.9"}, "id": "R5-12-47-5_node_144"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "1922.5", "y": "914.87"}, "id": "R5-12-47-5_node_146"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "1797.4", "y": "1074.8"}, "id": "R5-12-47-5_node_139"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "1839.3", "y": "3359.5"}, "id": "R5-12-47-5_node_297"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2387.3", "y": "3634.8"}, "id": "R5-12-47-5_node_508"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "5366.7", "y": "6612.5"}, "id": "R5-12-47-5_node_832"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "1874.1", "y": "3885.9"}, "id": "R5-12-47-5_node_268"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "3115.6", "y": "4113.4"}, "id": "R5-12-47-5_node_507"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "2937.5", "y": "4163.4"}, "id": "R5-12-47-5_node_500"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "1484.6", "y": "2059.8"}, "id": "R5-12-47-5_node_148"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2073.2", "y": "5458.2"}, "id": "R5-12-47-5_node_563"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "984.06", "y": "639.28"}, "id": "R5-12-47-5_node_53"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "1523", "y": "149.09"}, "id": "R5-12-47-5_node_57"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "3359.3", "y": "7158.9"}, "id": "R5-12-47-5_node_777"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "3483.2", "y": "7473.2"}, "id": "R5-12-47-5_node_769"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "3605.3", "y": "7820"}, "id": "R5-12-47-5_node_766"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "3640.6", "y": "7352.3"}, "id": "R5-12-47-5_node_765"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "3317.9", "y": "5814.3"}, "id": "R5-12-47-5_node_852"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "3633.3", "y": "5774.9"}, "id": "R5-12-47-5_node_847"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "3802.4", "y": "5755.5"}, "id": "R5-12-47-5_node_850"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "3900", "y": "5715.2"}, "id": "R5-12-47-5_node_841"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "3547.2", "y": "5783.6"}, "id": "R5-12-47-5_node_848"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "5218.7", "y": "7232.7"}, "id": "R5-12-47-5_node_900"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "5263.7", "y": "7300.2"}, "id": "R5-12-47-5_node_898"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "5382.5", "y": "7406.1"}, "id": "R5-12-47-5_node_868"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "5863", "y": "6733.7"}, "id": "R5-12-47-5_node_1079"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "4567", "y": "6643"}, "id": "R5-12-47-5_node_918"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "4290.2", "y": "6472.2"}, "id": "R5-12-47-5_node_921"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "4015.3", "y": "6620.1"}, "id": "R5-12-47-5_node_945"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "4523.8", "y": "6808.6"}, "id": "R5-12-47-5_node_927"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "4769.9", "y": "6538.4"}, "id": "R5-12-47-5_node_943"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "4944.1", "y": "6171"}, "id": "R5-12-47-5_node_1081"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "4018.3", "y": "7030.3"}, "id": "R5-12-47-5_node_1082"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "4177.4", "y": "6436.1"}, "id": "R5-12-47-5_node_930"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "4273.3", "y": "6465"}, "id": "R5-12-47-5_node_923"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "3180.5", "y": "6827.1"}, "id": "R5-12-47-5_node_779"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "969.93", "y": "9081.1"}, "id": "R5-12-47-5_node_1070"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "5537", "y": "8017.7"}, "id": "R5-12-47-5_node_1075"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "4905.6", "y": "7492.9"}, "id": "R5-12-47-5_node_889"}, {"nclass": "node", "ndata": {"parent": "R5-12-47-5_meter_29", "phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "812.45", "y": "9298.8"}, "id": "R5-12-47-5_node_1"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "1683.6", "y": "2808.1"}, "id": "R5-12-47-5_node_278"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2585.7", "y": "5887.9"}, "id": "R5-12-47-5_node_1085"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "3253.2", "y": "5647.8"}, "id": "R5-12-47-5_node_704"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "1678.8", "y": "531.3"}, "id": "R5-12-47-5_node_62"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "4124.6", "y": "7344.6"}, "id": "R5-12-47-5_node_982"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "4274.8", "y": "7759.8"}, "id": "R5-12-47-5_node_1086"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "4020.8", "y": "3631.2"}, "id": "R5-12-47-5_node_518"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "3475.4", "y": "3650.3"}, "id": "R5-12-47-5_node_517"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "5163.9", "y": "2085.4"}, "id": "R5-12-47-5_node_549"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "4692.5", "y": "2337.2"}, "id": "R5-12-47-5_node_548"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "4399.3", "y": "2573.9"}, "id": "R5-12-47-5_node_542"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "4297.4", "y": "2681.8"}, "id": "R5-12-47-5_node_380"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "3933", "y": "3276.1"}, "id": "R5-12-47-5_node_536"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "3994.3", "y": "3374.3"}, "id": "R5-12-47-5_node_537"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "3901.5", "y": "3217.7"}, "id": "R5-12-47-5_node_538"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "4100", "y": "3110.8"}, "id": "R5-12-47-5_node_360"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "4223.3", "y": "3290"}, "id": "R5-12-47-5_node_362"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "4057.8", "y": "3011.3"}, "id": "R5-12-47-5_node_364"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "5055.3", "y": "3376.2"}, "id": "R5-12-47-5_node_366"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "4484.3", "y": "3181.9"}, "id": "R5-12-47-5_node_368"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "4250.4", "y": "2734.1"}, "id": "R5-12-47-5_node_377"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "1669.7", "y": "3973.7"}, "id": "R5-12-47-5_node_266"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "1005", "y": "4217.5"}, "id": "R5-12-47-5_node_1088"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "3742.5", "y": "3597.9"}, "id": "R5-12-47-5_node_344"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "5195.1", "y": "2468.9"}, "id": "R5-12-47-5_node_352"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "5363.7", "y": "2411.2"}, "id": "R5-12-47-5_node_342"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "5295.7", "y": "3277.1"}, "id": "R5-12-47-5_node_353"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "5462.2", "y": "3206.6"}, "id": "R5-12-47-5_node_343"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "4707.9", "y": "3090.5"}, "id": "R5-12-47-5_node_379"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "4923.9", "y": "3017.7"}, "id": "R5-12-47-5_node_385"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "896.21", "y": "2827"}, "id": "R5-12-47-5_node_359"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "690.59", "y": "2711.8"}, "id": "R5-12-47-5_node_369"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "671.53", "y": "2843.9"}, "id": "R5-12-47-5_node_349"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "1415.5", "y": "3193.9"}, "id": "R5-12-47-5_node_311"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "1604.1", "y": "2830"}, "id": "R5-12-47-5_node_281"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "1740.3", "y": "3164.7"}, "id": "R5-12-47-5_node_280"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "2050.5", "y": "1971.9"}, "id": "R5-12-47-5_node_155"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "1661.5", "y": "879.89"}, "id": "R5-12-47-5_node_94"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "1515.4", "y": "1056.3"}, "id": "R5-12-47-5_node_93"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "1034.7", "y": "7928.3"}, "id": "R5-12-47-5_node_36"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "1280.3", "y": "890.46"}, "id": "R5-12-47-5_node_70"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "853.12", "y": "542.88"}, "id": "R5-12-47-5_node_60"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "1500.8", "y": "38.6"}, "id": "R5-12-47-5_node_1093"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "3628.7", "y": "5568.7"}, "id": "R5-12-47-5_node_17"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "3220.3", "y": "5628.4"}, "id": "R5-12-47-5_node_16"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "1329.1", "y": "2087.8"}, "id": "R5-12-47-5_node_149"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "2092.5", "y": "1850.1"}, "id": "R5-12-47-5_node_1094"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "5126.8", "y": "3160.7"}, "id": "R5-12-47-5_node_1095"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2891.9", "y": "6240.4"}, "id": "R5-12-47-5_node_1096"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "5477.7", "y": "3197.1"}, "id": "R5-12-47-5_node_1097"}, {"nclass": "node", "ndata": {"phases": "BN", "voltage_B": "-3600-6235j", "nominal_voltage": "7200", "x": "5379.8", "y": "2402.8"}, "id": "R5-12-47-5_node_338"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2843.8", "y": "5970.8"}, "id": "R5-12-47-5_node_924"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2424.6", "y": "2811.9"}, "id": "R5-12-47-5_node_337"}, {"nclass": "node", "ndata": {"phases": "CN", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "2405.6", "y": "2857.9"}, "id": "R5-12-47-5_node_324"}, {"nclass": "node", "ndata": {"phases": "AN", "voltage_A": "7200+0.0j", "nominal_voltage": "7200", "x": "2037.6", "y": "819.93"}, "id": "R5-12-47-5_node_142"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "3571.4", "y": "6425.1"}, "id": "R5-12-47-5_node_968"}, {"nclass": "node", "ndata": {"phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "nominal_voltage": "7200", "x": "3419.8", "y": "6407.1"}, "id": "R5-12-47-5_node_962"}, {"nclass": "capacitor", "ndata": {"phases": "ABCN", "pt_phase": "B", "parent": "R5-12-47-5_node_20", "phases_connected": "ABC", "control": "VOLT", "voltage_set_high": "7300", "voltage_set_low": "7100", "capacitor_A": "0.3 MVAr", "capacitor_B": "0.3 MVAr", "capacitor_C": "0.3 MVAr", "control_level": "INDIVIDUAL", "time_delay": "30.0", "dwell_time": "30.0", "cap_nominal_voltage": "7200", "nominal_voltage": "7200"}, "id": "R5-12-47-5_cap_1"}, {"nclass": "capacitor", "ndata": {"phases": "ABCN", "pt_phase": "B", "parent": "R5-12-47-5_node_479", "phases_connected": "ABC", "control": "VOLT", "voltage_set_high": "7300", "voltage_set_low": "7100", "capacitor_A": "0.3 MVAr", "capacitor_B": "0.3 MVAr", "capacitor_C": "0.3 MVAr", "control_level": "INDIVIDUAL", "time_delay": "30.0", "dwell_time": "30.0", "cap_nominal_voltage": "7200", "nominal_voltage": "7200"}, "id": "R5-12-47-5_cap_2"}, {"nclass": "capacitor", "ndata": {"phases": "ABCN", "pt_phase": "B", "parent": "R5-12-47-5_node_623", "phases_connected": "ABC", "control": "VOLT", "voltage_set_high": "7300", "voltage_set_low": "7100", "capacitor_A": "0.3 MVAr", "capacitor_B": "0.3 MVAr", "capacitor_C": "0.3 MVAr", "control_level": "INDIVIDUAL", "time_delay": "30.0", "dwell_time": "30.0", "cap_nominal_voltage": "7200", "nominal_voltage": "7200"}, "id": "R5-12-47-5_cap_3"}, {"nclass": "load", "ndata": {"parent": "R5-12-47-5_meter_1", "phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "constant_power_A": "8103.3265+3756.8865j", "constant_power_B": "8630.3027+4055.0267j", "constant_power_C": "7209.8814+3411.0949j", "nominal_voltage": "480", "load_class": "C"}, "id": "R5-12-47-5_load_1"}, {"nclass": "load", "ndata": {"parent": "R5-12-47-5_meter_2", "phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "constant_power_A": "46794.3536+21694.9266j", "constant_power_B": "49837.4878+23416.5994j", "constant_power_C": "41634.9677+19698.0807j", "nominal_voltage": "480", "load_class": "C"}, "id": "R5-12-47-5_load_2"}, {"nclass": "load", "ndata": {"parent": "R5-12-47-5_meter_3", "phases": "BN", "voltage_B": "-3600-6235j", "constant_power_B": "30244.8871+14210.8368j", "nominal_voltage": "480", "load_class": "C"}, "id": "R5-12-47-5_load_3"}, {"nclass": "load", "ndata": {"parent": "R5-12-47-5_meter_4", "phases": "CN", "voltage_C": "-3600+6235j", "constant_power_C": "28130.4291+13308.8962j", "nominal_voltage": "480", "load_class": "C"}, "id": "R5-12-47-5_load_4"}, {"nclass": "load", "ndata": {"parent": "R5-12-47-5_meter_5", "phases": "BN", "voltage_B": "-3600-6235j", "constant_power_B": "28810.9876+13537.106j", "nominal_voltage": "480", "load_class": "C"}, "id": "R5-12-47-5_load_5"}, {"nclass": "load", "ndata": {"parent": "R5-12-47-5_meter_6", "phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "constant_power_A": "30453.0144+14118.7101j", "constant_power_B": "32433.4373+15239.1472j", "constant_power_C": "27095.3689+12819.1948j", "nominal_voltage": "480", "load_class": "C"}, "id": "R5-12-47-5_load_6"}, {"nclass": "load", "ndata": {"parent": "R5-12-47-5_meter_7", "phases": "CN", "voltage_C": "-3600+6235j", "constant_power_C": "15401.6463+7286.7325j", "nominal_voltage": "480", "load_class": "C"}, "id": "R5-12-47-5_load_7"}, {"nclass": "load", "ndata": {"parent": "R5-12-47-5_meter_8", "phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "constant_power_A": "18248.5325+8460.4347j", "constant_power_B": "19435.2725+9131.8406j", "constant_power_C": "16236.5115+7681.7188j", "nominal_voltage": "480", "load_class": "C"}, "id": "R5-12-47-5_load_8"}, {"nclass": "load", "ndata": {"parent": "R5-12-47-5_meter_9", "phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "constant_power_A": "107803.913+49980.3458j", "constant_power_B": "114814.6258+53946.702j", "constant_power_C": "95917.8211+45380.0515j", "nominal_voltage": "480", "load_class": "C"}, "id": "R5-12-47-5_load_9"}, {"nclass": "load", "ndata": {"parent": "R5-12-47-5_meter_10", "phases": "AN", "voltage_A": "7200+0.0j", "constant_power_A": "28525.0697+13224.8711j", "nominal_voltage": "480", "load_class": "C"}, "id": "R5-12-47-5_load_10"}, {"nclass": "load", "ndata": {"parent": "R5-12-47-5_meter_11", "phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "constant_power_A": "112700.8842+52250.693j", "constant_power_B": "120030.0572+56397.2201j", "constant_power_C": "100274.8689+47441.4313j", "nominal_voltage": "480", "load_class": "C"}, "id": "R5-12-47-5_load_11"}, {"nclass": "load", "ndata": {"parent": "R5-12-47-5_meter_12", "phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "constant_power_A": "64419.2784+29866.2426j", "constant_power_B": "68608.5982+32236.3773j", "constant_power_C": "57316.6284+27117.2919j", "nominal_voltage": "480", "load_class": "C"}, "id": "R5-12-47-5_load_12"}, {"nclass": "load", "ndata": {"parent": "R5-12-47-5_meter_13", "phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "constant_power_A": "101929.0999+47256.6489j", "constant_power_B": "108557.7614+51006.857j", "constant_power_C": "90690.7449+42907.0493j", "nominal_voltage": "480", "load_class": "C"}, "id": "R5-12-47-5_load_13"}, {"nclass": "load", "ndata": {"parent": "R5-12-47-5_meter_14", "phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "constant_power_A": "20415.4003+9465.0439j", "constant_power_B": "21743.0563+10216.1738j", "constant_power_C": "18164.4679+8593.8617j", "nominal_voltage": "480", "load_class": "C"}, "id": "R5-12-47-5_load_14"}, {"nclass": "load", "ndata": {"parent": "R5-12-47-5_meter_15", "phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "constant_power_A": "44512.8027+20637.1477j", "constant_power_B": "47407.5628+22274.877j", "constant_power_C": "39604.9728+18737.662j", "nominal_voltage": "480", "load_class": "C"}, "id": "R5-12-47-5_load_15"}, {"nclass": "load", "ndata": {"parent": "R5-12-47-5_meter_16", "phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "constant_power_A": "43715.5933+20267.5433j", "constant_power_B": "46558.5093+21875.9414j", "constant_power_C": "38895.661+18402.0767j", "nominal_voltage": "480", "load_class": "C"}, "id": "R5-12-47-5_load_16"}, {"nclass": "load", "ndata": {"parent": "R5-12-47-5_meter_17", "phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "constant_power_A": "13280.7629+6157.2637j", "constant_power_B": "14144.4386+6645.8938j", "constant_power_C": "11816.4713+5590.5365j", "nominal_voltage": "480", "load_class": "C"}, "id": "R5-12-47-5_load_17"}, {"nclass": "load", "ndata": {"parent": "R5-12-47-5_meter_18", "phases": "CN", "voltage_C": "-3600+6235j", "constant_power_C": "44801.2003+21196.0692j", "nominal_voltage": "480", "load_class": "C"}, "id": "R5-12-47-5_load_18"}, {"nclass": "load", "ndata": {"parent": "R5-12-47-5_meter_19", "phases": "CN", "voltage_C": "-3600+6235j", "constant_power_C": "107107.3887+50673.9912j", "nominal_voltage": "480", "load_class": "C"}, "id": "R5-12-47-5_load_19"}, {"nclass": "load", "ndata": {"parent": "R5-12-47-5_meter_20", "phases": "AN", "voltage_A": "7200+0.0j", "constant_power_A": "20982.6317+9728.0253j", "nominal_voltage": "480", "load_class": "C"}, "id": "R5-12-47-5_load_20"}, {"nclass": "load", "ndata": {"parent": "R5-12-47-5_meter_21", "phases": "AN", "voltage_A": "7200+0.0j", "constant_power_A": "25360.4432+11757.6782j", "nominal_voltage": "480", "load_class": "C"}, "id": "R5-12-47-5_load_21"}, {"nclass": "load", "ndata": {"parent": "R5-12-47-5_meter_22", "phases": "BN", "voltage_B": "-3600-6235j", "constant_power_B": "10160.0213+4773.7789j", "nominal_voltage": "480", "load_class": "C"}, "id": "R5-12-47-5_load_22"}, {"nclass": "load", "ndata": {"parent": "R5-12-47-5_meter_23", "phases": "CN", "voltage_C": "-3600+6235j", "constant_power_C": "58454.159+27655.4734j", "nominal_voltage": "480", "load_class": "C"}, "id": "R5-12-47-5_load_23"}, {"nclass": "load", "ndata": {"parent": "R5-12-47-5_meter_24", "phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "constant_power_A": "29981.3838+13900.0514j", "constant_power_B": "31931.1356+15003.1361j", "constant_power_C": "26675.7386+12620.6619j", "nominal_voltage": "480", "load_class": "C"}, "id": "R5-12-47-5_load_24"}, {"nclass": "load", "ndata": {"parent": "R5-12-47-5_meter_25", "phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "constant_power_A": "34902.1612+16181.4357j", "constant_power_B": "37171.9214+17465.5672j", "constant_power_C": "31053.9679+14692.0629j", "nominal_voltage": "480", "load_class": "C"}, "id": "R5-12-47-5_load_25"}, {"nclass": "load", "ndata": {"parent": "R5-12-47-5_meter_26", "phases": "CN", "voltage_C": "-3600+6235j", "constant_power_C": "1192.4335+564.1568j", "nominal_voltage": "480", "load_class": "C"}, "id": "R5-12-47-5_load_26"}, {"nclass": "load", "ndata": {"parent": "R5-12-47-5_meter_27", "phases": "CN", "voltage_C": "-3600+6235j", "constant_power_C": "10193.1225+4822.5076j", "nominal_voltage": "480", "load_class": "C"}, "id": "R5-12-47-5_load_27"}, {"nclass": "load", "ndata": {"parent": "R5-12-47-5_meter_28", "phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "constant_power_A": "36109.7347+16741.2942j", "constant_power_B": "38458.0259+18069.8552j", "constant_power_C": "32128.3985+15200.3909j", "nominal_voltage": "480", "load_class": "C"}, "id": "R5-12-47-5_load_28"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "parent": "R5-12-47-5_tm_1", "power_12": "13165.0662+6103.6241j", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "1889.5", "y": "1870.6"}, "id": "R5-12-47-5_tn_353"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "parent": "R5-12-47-5_tm_2", "power_12": "10344.3962+4860.4091j", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "1792.4", "y": "2399.5"}, "id": "R5-12-47-5_tn_354"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "parent": "R5-12-47-5_tm_3", "power_12": "5728.1248+2655.6889j", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "2324.1", "y": "3233.2"}, "id": "R5-12-47-5_tn_355"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "parent": "R5-12-47-5_tm_4", "power_12": "1688.7142+782.9263j", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "3496.8", "y": "5513.7"}, "id": "R5-12-47-5_tn_356"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "parent": "R5-12-47-5_tm_5", "power_12": "5995.1161+2816.8601j", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "3517.6", "y": "5472.1"}, "id": "R5-12-47-5_tn_357"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "parent": "R5-12-47-5_tm_6", "power_12": "1502.5224+710.8642j", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "3499.9", "y": "5435.2"}, "id": "R5-12-47-5_tn_358"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "parent": "R5-12-47-5_tm_7", "power_12": "18752.2182+8810.9012j", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "3042.2", "y": "3895.3"}, "id": "R5-12-47-5_tn_359"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "parent": "R5-12-47-5_tm_8", "power_12": "11238.9153+5317.2867j", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "2744.8", "y": "3824"}, "id": "R5-12-47-5_tn_360"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "parent": "R5-12-47-5_tm_9", "power_12": "7338.3238+3402.2138j", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "2654.8", "y": "4990.1"}, "id": "R5-12-47-5_tn_361"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "parent": "R5-12-47-5_tm_10", "power_12": "6659.1836+3128.8783j", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "1867.5", "y": "2060.7"}, "id": "R5-12-47-5_tn_362"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "parent": "R5-12-47-5_tm_11", "power_12": "4563.6575+2159.1297j", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "2789.4", "y": "5272.3"}, "id": "R5-12-47-5_tn_363"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "parent": "R5-12-47-5_tm_12", "power_12": "9673.0943+4484.6665j", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "3269.6", "y": "4386.8"}, "id": "R5-12-47-5_tn_364"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "parent": "R5-12-47-5_tm_13", "power_12": "4156.4096+1966.455j", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "3365.9", "y": "4364.3"}, "id": "R5-12-47-5_tn_365"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "parent": "R5-12-47-5_tm_14", "power_12": "16771.4195+7880.2049j", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "3428.5", "y": "5294.6"}, "id": "R5-12-47-5_tn_366"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "parent": "R5-12-47-5_tm_15", "power_12": "16389.7488+7700.8734j", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "3118.5", "y": "3596"}, "id": "R5-12-47-5_tn_367"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "parent": "R5-12-47-5_tm_16", "power_12": "23593.7264+10938.5881j", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "1707.4", "y": "3300.8"}, "id": "R5-12-47-5_tn_368"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "parent": "R5-12-47-5_tm_17", "power_12": "1907.9277+884.5587j", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "3414.9", "y": "4276.9"}, "id": "R5-12-47-5_tn_369"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "parent": "R5-12-47-5_tm_18", "power_12": "20696.8528+9724.6056j", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "3013", "y": "3281.1"}, "id": "R5-12-47-5_tn_370"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "parent": "R5-12-47-5_tm_19", "power_12": "27826.9628+13074.7529j", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "2711.7", "y": "3464.2"}, "id": "R5-12-47-5_tn_371"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "parent": "R5-12-47-5_tm_20", "power_12": "4695.8462+2221.67j", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "2264.9", "y": "4945.6"}, "id": "R5-12-47-5_tn_372"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "parent": "R5-12-47-5_tm_21", "power_12": "14837.8672+7020.0008j", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "2697.8", "y": "5256.9"}, "id": "R5-12-47-5_tn_373"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "parent": "R5-12-47-5_tm_22", "power_12": "15257.9726+7073.9431j", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "2530.5", "y": "4978.8"}, "id": "R5-12-47-5_tn_374"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "parent": "R5-12-47-5_tm_23", "power_12": "3620.1815+1712.7581j", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "2535.3", "y": "5037.5"}, "id": "R5-12-47-5_tn_375"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "parent": "R5-12-47-5_tm_24", "power_12": "8359.9413+3927.9949j", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "3559.9", "y": "5267.5"}, "id": "R5-12-47-5_tn_376"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "parent": "R5-12-47-5_tm_25", "power_12": "9268.9768+4297.3084j", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "1026.2", "y": "3468.4"}, "id": "R5-12-47-5_tn_377"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "parent": "R5-12-47-5_tm_26", "power_12": "9406.1837+4360.9207j", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "559.48", "y": "3745.3"}, "id": "R5-12-47-5_tn_378"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "parent": "R5-12-47-5_tm_27", "power_12": "15707.0886+7380.1192j", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "3176.8", "y": "3495.9"}, "id": "R5-12-47-5_tn_379"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "parent": "R5-12-47-5_tm_28", "power_12": "8878.151+4116.1127j", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "750.69", "y": "3450.7"}, "id": "R5-12-47-5_tn_380"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "parent": "R5-12-47-5_tm_29", "power_12": "10119.2314+4691.5058j", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "2606.5", "y": "5283.4"}, "id": "R5-12-47-5_tn_381"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "parent": "R5-12-47-5_tm_30", "power_12": "4501.7597+2129.845j", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "2626.2", "y": "5371.5"}, "id": "R5-12-47-5_tn_382"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "parent": "R5-12-47-5_tm_31", "power_12": "12879.8794+5971.405j", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "286.37", "y": "3477.2"}, "id": "R5-12-47-5_tn_383"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "parent": "R5-12-47-5_tm_32", "power_12": "13411.9852+6218.1014j", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "1086.3", "y": "3396.3"}, "id": "R5-12-47-5_tn_384"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "parent": "R5-12-47-5_tm_33", "power_12": "13902.3317+6577.386j", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "2466.7", "y": "3879.5"}, "id": "R5-12-47-5_tn_385"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "parent": "R5-12-47-5_tm_34", "power_12": "31234.8482+14675.9791j", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "3315.3", "y": "3799.3"}, "id": "R5-12-47-5_tn_386"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "parent": "R5-12-47-5_tm_35", "power_12": "16759.6219+7770.1419j", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "99.281", "y": "3555.3"}, "id": "R5-12-47-5_tn_387"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "parent": "R5-12-47-5_tm_36", "power_12": "12672.0623+5954.0844j", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "3128.9", "y": "3347.5"}, "id": "R5-12-47-5_tn_388"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "parent": "R5-12-47-5_tm_37", "power_12": "16991.7754+7983.7411j", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "2832.5", "y": "3265.9"}, "id": "R5-12-47-5_tn_389"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "parent": "R5-12-47-5_tm_38", "power_12": "18254.9426+8463.4066j", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "1342.3", "y": "3492.1"}, "id": "R5-12-47-5_tn_390"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "parent": "R5-12-47-5_tm_39", "power_12": "2291.2499+1062.2756j", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "911.92", "y": "3476.7"}, "id": "R5-12-47-5_tn_391"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "parent": "R5-12-47-5_tm_40", "power_12": "9951.7961+4613.879j", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "625.87", "y": "3622.7"}, "id": "R5-12-47-5_tn_392"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "parent": "R5-12-47-5_tm_41", "power_12": "12678.603+5878.0887j", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "2496.3", "y": "5310.8"}, "id": "R5-12-47-5_tn_393"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "parent": "R5-12-47-5_tm_42", "power_12": "5640.3517+2668.5286j", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "2506.6", "y": "5380.5"}, "id": "R5-12-47-5_tn_394"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "parent": "R5-12-47-5_tm_43", "power_12": "10603.5705+4916.0564j", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "2302.6", "y": "5034.8"}, "id": "R5-12-47-5_tn_395"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "parent": "R5-12-47-5_tm_44", "power_12": "2830.3371+1339.0717j", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "2296.9", "y": "5099.8"}, "id": "R5-12-47-5_tn_396"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "parent": "R5-12-47-5_tm_45", "power_12": "15193.2646+7043.943j", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "2097.9", "y": "5163.7"}, "id": "R5-12-47-5_tn_397"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "parent": "R5-12-47-5_tm_46", "power_12": "5842.0173+2708.4921j", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "1968.8", "y": "5195"}, "id": "R5-12-47-5_tn_398"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "parent": "R5-12-47-5_tm_47", "power_12": "2079.1586+983.6788j", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "1955.7", "y": "5129.4"}, "id": "R5-12-47-5_tn_399"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "parent": "R5-12-47-5_tm_48", "power_12": "6761.703+3177.048j", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "3889.6", "y": "2618.8"}, "id": "R5-12-47-5_tn_400"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "parent": "R5-12-47-5_tm_49", "power_12": "17774.6436+8351.5789j", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "3209.5", "y": "3296.6"}, "id": "R5-12-47-5_tn_401"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "parent": "R5-12-47-5_tm_50", "power_12": "24428.5827+11325.6465j", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "776.14", "y": "3657.8"}, "id": "R5-12-47-5_tn_402"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "parent": "R5-12-47-5_tm_51", "power_12": "11703.3292+5425.9296j", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "298.36", "y": "3737.8"}, "id": "R5-12-47-5_tn_403"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "parent": "R5-12-47-5_tm_52", "power_12": "9012.7855+4178.5323j", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "537.85", "y": "3420"}, "id": "R5-12-47-5_tn_404"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "parent": "R5-12-47-5_tm_53", "power_12": "5165.6296+2394.9033j", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "1325.6", "y": "3334"}, "id": "R5-12-47-5_tn_405"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "parent": "R5-12-47-5_tm_54", "power_12": "4645.3315+2182.6515j", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "3261.4", "y": "3231.4"}, "id": "R5-12-47-5_tn_406"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "parent": "R5-12-47-5_tm_55", "power_12": "6565.5696+3043.9474j", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "983.41", "y": "3741.6"}, "id": "R5-12-47-5_tn_407"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "parent": "R5-12-47-5_tm_56", "power_12": "6919.4775+3251.1798j", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "3512.6", "y": "2751.4"}, "id": "R5-12-47-5_tn_408"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "parent": "R5-12-47-5_tm_57", "power_12": "15302.4685+7190.0048j", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "3294.1", "y": "3157.2"}, "id": "R5-12-47-5_tn_409"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "parent": "R5-12-47-5_tm_58", "power_12": "11842.6842+5564.3935j", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "3390.1", "y": "2831.5"}, "id": "R5-12-47-5_tn_410"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "parent": "R5-12-47-5_tm_59", "power_12": "8364.7933+3930.2746j", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "3334.2", "y": "3081.1"}, "id": "R5-12-47-5_tn_411"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "parent": "R5-12-47-5_tm_60", "power_12": "18609.8095+8743.9892j", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "3626.3", "y": "2943"}, "id": "R5-12-47-5_tn_412"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "parent": "R5-12-47-5_tm_61", "power_12": "9573.5441+4498.2173j", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "3428", "y": "3040.6"}, "id": "R5-12-47-5_tn_413"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "parent": "R5-12-47-5_tm_62", "power_12": "29716.0332+13962.35j", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "5310.6", "y": "8160.4"}, "id": "R5-12-47-5_tn_414"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "parent": "R5-12-47-5_tm_63", "power_12": "51960.0149+24583.0037j", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "1481.7", "y": "8003.1"}, "id": "R5-12-47-5_tn_415"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "parent": "R5-12-47-5_tm_64", "power_12": "22014.9619+10415.5838j", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "1214.2", "y": "7736.2"}, "id": "R5-12-47-5_tn_416"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "parent": "R5-12-47-5_tm_65", "power_12": "62921.0819+29171.6446j", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "1219.7", "y": "7911.8"}, "id": "R5-12-47-5_tn_417"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "parent": "R5-12-47-5_tm_66", "power_12": "29944.7476+13883.066j", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "1611", "y": "7633.5"}, "id": "R5-12-47-5_tn_418"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "parent": "R5-12-47-5_tm_67", "power_12": "30584.1115+14179.4897j", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "1052.9", "y": "7993.4"}, "id": "R5-12-47-5_tn_419"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "parent": "R5-12-47-5_tm_68", "power_12": "13951.4293+6555.2066j", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "1794.1", "y": "8072.1"}, "id": "R5-12-47-5_tn_420"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "parent": "R5-12-47-5_tm_69", "power_12": "16141.8474+7483.7275j", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "1733.2", "y": "7430.6"}, "id": "R5-12-47-5_tn_421"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "parent": "R5-12-47-5_tm_70", "power_12": "10359.5364+4802.9167j", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "1458.9", "y": "7302.2"}, "id": "R5-12-47-5_tn_422"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "parent": "R5-12-47-5_tm_71", "power_12": "14872.9837+6988.2074j", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "2819.4", "y": "6689.3"}, "id": "R5-12-47-5_tn_423"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "parent": "R5-12-47-5_tm_72", "power_12": "4566.5469+2145.6338j", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "2936.2", "y": "7270.6"}, "id": "R5-12-47-5_tn_424"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "parent": "R5-12-47-5_tm_73", "power_12": "14257.0088+6609.8735j", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "1422.5", "y": "7366.4"}, "id": "R5-12-47-5_tn_425"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "parent": "R5-12-47-5_tm_74", "power_12": "9220.6804+4332.421j", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "3135.1", "y": "7393.7"}, "id": "R5-12-47-5_tn_426"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "parent": "R5-12-47-5_tm_75", "power_12": "12933.6475+5996.3331j", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "1632", "y": "7330.1"}, "id": "R5-12-47-5_tn_427"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "parent": "R5-12-47-5_tm_76", "power_12": "11352.8294+5263.4299j", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "1564.7", "y": "7323.9"}, "id": "R5-12-47-5_tn_428"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "parent": "R5-12-47-5_tm_77", "power_12": "106221.6533+49246.7743j", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "2021.1", "y": "7554.3"}, "id": "R5-12-47-5_tn_429"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "parent": "R5-12-47-5_tm_78", "power_12": "32508.4544+15071.6588j", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "2112.2", "y": "7731.9"}, "id": "R5-12-47-5_tn_430"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "parent": "R5-12-47-5_tm_79", "power_12": "25626.7323+11881.1359j", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "3594.6", "y": "7155.9"}, "id": "R5-12-47-5_tn_431"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "parent": "R5-12-47-5_tm_80", "power_12": "12103.4591+5611.4389j", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "3588.6", "y": "7267"}, "id": "R5-12-47-5_tn_432"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "parent": "R5-12-47-5_tm_81", "power_12": "99010.5633+46843.2708j", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "2487.7", "y": "7613.9"}, "id": "R5-12-47-5_tn_433"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "parent": "R5-12-47-5_tm_82", "power_12": "47649.3428+22543.565j", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "2369.2", "y": "7372.8"}, "id": "R5-12-47-5_tn_434"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "parent": "R5-12-47-5_tm_83", "power_12": "15180.6822+7038.1095j", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "2219.2", "y": "6841.8"}, "id": "R5-12-47-5_tn_435"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "parent": "R5-12-47-5_tm_84", "power_12": "16167.9136+7596.6421j", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "2192.8", "y": "6920.6"}, "id": "R5-12-47-5_tn_436"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "parent": "R5-12-47-5_tm_85", "power_12": "13506.912+6390.3074j", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "2235.8", "y": "6940.8"}, "id": "R5-12-47-5_tn_437"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "parent": "R5-12-47-5_tm_86", "power_12": "12188.2975+5650.7719j", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "2045.4", "y": "6863.8"}, "id": "R5-12-47-5_tn_438"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "parent": "R5-12-47-5_tm_87", "power_12": "12980.9278+6099.2077j", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "2073.2", "y": "6921.8"}, "id": "R5-12-47-5_tn_439"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "parent": "R5-12-47-5_tm_88", "power_12": "10844.4573+5130.6632j", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "2083.9", "y": "6826.2"}, "id": "R5-12-47-5_tn_440"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "parent": "R5-12-47-5_tm_89", "power_12": "20440.6082+9670.7353j", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "5307.3", "y": "2889.8"}, "id": "R5-12-47-5_tn_441"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "parent": "R5-12-47-5_tm_90", "power_12": "7430.6073+3515.5234j", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "5579.3", "y": "2777.4"}, "id": "R5-12-47-5_tn_442"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "parent": "R5-12-47-5_tm_91", "power_12": "23249.4443+10923.964j", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "4761.1", "y": "3297.5"}, "id": "R5-12-47-5_tn_443"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "parent": "R5-12-47-5_tm_92", "power_12": "24679.7448+11676.3296j", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "4552.9", "y": "2386.3"}, "id": "R5-12-47-5_tn_444"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "parent": "R5-12-47-5_tm_93", "power_12": "8948.7461+4233.7759j", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "3770.4", "y": "6816.8"}, "id": "R5-12-47-5_tn_445"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "parent": "R5-12-47-5_tm_94", "power_12": "26416.5187+12498.0214j", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "3867.1", "y": "6795.3"}, "id": "R5-12-47-5_tn_446"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "parent": "R5-12-47-5_tm_95", "power_12": "5281.5872+2498.7922j", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "2947.9", "y": "2082.2"}, "id": "R5-12-47-5_tn_447"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "parent": "R5-12-47-5_tm_96", "power_12": "21151.9026+9806.5031j", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "4075.4", "y": "7381.3"}, "id": "R5-12-47-5_tn_448"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "parent": "R5-12-47-5_tm_97", "power_12": "8338.0332+3917.7011j", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "3159.5", "y": "5208.7"}, "id": "R5-12-47-5_tn_449"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "parent": "R5-12-47-5_tm_98", "power_12": "33471.2287+15518.0228j", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "4025.3", "y": "6418.6"}, "id": "R5-12-47-5_tn_450"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "parent": "R5-12-47-5_tm_99", "power_12": "35647.9323+16749.507j", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "4016.5", "y": "6478.4"}, "id": "R5-12-47-5_tn_451"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "parent": "R5-12-47-5_tm_100", "power_12": "29780.8051+14089.712j", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "3986", "y": "6390.8"}, "id": "R5-12-47-5_tn_452"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "parent": "R5-12-47-5_tm_101", "power_12": "11036.2528+5185.4843j", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "356.15", "y": "2851"}, "id": "R5-12-47-5_tn_453"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "parent": "R5-12-47-5_tm_102", "power_12": "24705.2386+11688.3911j", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "4819.6", "y": "6178.7"}, "id": "R5-12-47-5_tn_454"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "parent": "R5-12-47-5_tm_103", "power_12": "15205.8541+7194.1005j", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "4344.4", "y": "6292.6"}, "id": "R5-12-47-5_tn_455"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "parent": "R5-12-47-5_tm_104", "power_12": "22238.7268+10310.3795j", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "4862", "y": "3463.5"}, "id": "R5-12-47-5_tn_456"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "parent": "R5-12-47-5_tm_105", "power_12": "28527.5336+13496.7718j", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "4430.8", "y": "6192.2"}, "id": "R5-12-47-5_tn_457"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "parent": "R5-12-47-5_tm_106", "power_12": "7253.0188+3407.8972j", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "3070.4", "y": "5215.3"}, "id": "R5-12-47-5_tn_458"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "parent": "R5-12-47-5_tm_107", "power_12": "24918.6345+11789.3516j", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "523.63", "y": "1846.3"}, "id": "R5-12-47-5_tn_459"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "parent": "R5-12-47-5_tm_108", "power_12": "19556.7157+9066.9382j", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "4604.6", "y": "3539.3"}, "id": "R5-12-47-5_tn_460"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "parent": "R5-12-47-5_tm_109", "power_12": "9524.4535+4506.151j", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "4558.7", "y": "6209.4"}, "id": "R5-12-47-5_tn_461"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "parent": "R5-12-47-5_tm_110", "power_12": "18898.8499+8879.7975j", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "5135", "y": "7989.1"}, "id": "R5-12-47-5_tn_462"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "parent": "R5-12-47-5_tm_111", "power_12": "24801.2644+11498.4302j", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "3431.8", "y": "6342.2"}, "id": "R5-12-47-5_tn_463"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "parent": "R5-12-47-5_tm_112", "power_12": "26414.1422+12410.9263j", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "3396.5", "y": "6388"}, "id": "R5-12-47-5_tn_464"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "parent": "R5-12-47-5_tm_113", "power_12": "22066.7615+10440.0909j", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "3345.6", "y": "6375.8"}, "id": "R5-12-47-5_tn_465"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "parent": "R5-12-47-5_tm_114", "power_12": "26684.3785+12624.7496j", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "2751.4", "y": "2340.8"}, "id": "R5-12-47-5_tn_466"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "parent": "R5-12-47-5_tm_115", "power_12": "9438.2354+4465.3601j", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "3819.3", "y": "3644"}, "id": "R5-12-47-5_tn_467"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "parent": "R5-12-47-5_tm_116", "power_12": "4859.3178+2299.0106j", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "3951.7", "y": "3529.2"}, "id": "R5-12-47-5_tn_468"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "parent": "R5-12-47-5_tm_117", "power_12": "11204.5663+5301.0357j", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "749.19", "y": "2259.5"}, "id": "R5-12-47-5_tn_469"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "parent": "R5-12-47-5_tm_118", "power_12": "30626.3773+14390.0835j", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "4829.1", "y": "7590.9"}, "id": "R5-12-47-5_tn_470"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "parent": "R5-12-47-5_tm_119", "power_12": "20845.4644+9862.2783j", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "5171.2", "y": "6693.1"}, "id": "R5-12-47-5_tn_471"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "parent": "R5-12-47-5_tm_120", "power_12": "20006.3194+9465.2672j", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "5613", "y": "6929.9"}, "id": "R5-12-47-5_tn_472"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "parent": "R5-12-47-5_tm_121", "power_12": "80098.4236+37895.6752j", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "5057.8", "y": "6792.1"}, "id": "R5-12-47-5_tn_473"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "parent": "R5-12-47-5_tm_122", "power_12": "13999.7089+6623.4564j", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "1176.7", "y": "1752.9"}, "id": "R5-12-47-5_tn_474"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "parent": "R5-12-47-5_tm_123", "power_12": "13023.4645+6037.9743j", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "4798.5", "y": "7283.1"}, "id": "R5-12-47-5_tn_475"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "parent": "R5-12-47-5_tm_124", "power_12": "23627.0474+10954.0365j", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "4776.2", "y": "7055.5"}, "id": "R5-12-47-5_tn_476"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "parent": "R5-12-47-5_tm_125", "power_12": "10534.2827+4883.933j", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "2333.3", "y": "4448.1"}, "id": "R5-12-47-5_tn_477"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "parent": "R5-12-47-5_tm_126", "power_12": "18896.5355+8760.8636j", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "2291.6", "y": "4389.2"}, "id": "R5-12-47-5_tn_478"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "parent": "R5-12-47-5_tm_127", "power_12": "22006.2896+10202.6163j", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "1925", "y": "4514.6"}, "id": "R5-12-47-5_tn_479"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "parent": "R5-12-47-5_tm_128", "power_12": "14833.6216+6877.2043j", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "2127.4", "y": "4450.6"}, "id": "R5-12-47-5_tn_480"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "parent": "R5-12-47-5_tm_129", "power_12": "39538.0522+18330.7402j", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "3312.7", "y": "4586.9"}, "id": "R5-12-47-5_tn_481"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "parent": "R5-12-47-5_tm_130", "power_12": "42109.294+19785.4369j", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "3302.1", "y": "4624.6"}, "id": "R5-12-47-5_tn_482"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "parent": "R5-12-47-5_tm_131", "power_12": "35178.7214+16643.541j", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "3279.1", "y": "4555.4"}, "id": "R5-12-47-5_tn_483"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "parent": "R5-12-47-5_tm_132", "power_12": "13258.6366+6229.6917j", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "3259.2", "y": "5172.9"}, "id": "R5-12-47-5_tn_484"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "parent": "R5-12-47-5_tm_133", "power_12": "11456.2495+5311.3778j", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "2006.6", "y": "763.24"}, "id": "R5-12-47-5_tn_485"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "parent": "R5-12-47-5_tm_134", "power_12": "11456.2495+5311.3778j", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "1876", "y": "1000.6"}, "id": "R5-12-47-5_tn_486"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "parent": "R5-12-47-5_tm_135", "power_12": "17863.7097+8282.0221j", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "2717.9", "y": "4371.7"}, "id": "R5-12-47-5_tn_487"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "parent": "R5-12-47-5_tm_136", "power_12": "13257.2347+6272.1816j", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "2241", "y": "3712"}, "id": "R5-12-47-5_tn_488"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "parent": "R5-12-47-5_tm_137", "power_12": "20170.4367+9542.9134j", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "1807.2", "y": "3911.8"}, "id": "R5-12-47-5_tn_489"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "parent": "R5-12-47-5_tm_138", "power_12": "2291.2499+1062.2756j", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "3027.9", "y": "4132.9"}, "id": "R5-12-47-5_tn_490"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "parent": "R5-12-47-5_tm_139", "power_12": "27662.4389+12824.9358j", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "1971.6", "y": "1580.1"}, "id": "R5-12-47-5_tn_491"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "parent": "R5-12-47-5_tm_140", "power_12": "7004.2845+3313.8241j", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "1503", "y": "1727.7"}, "id": "R5-12-47-5_tn_492"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "parent": "R5-12-47-5_tm_141", "power_12": "11740.6161+5443.2166j", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "905.56", "y": "634.65"}, "id": "R5-12-47-5_tn_493"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "parent": "R5-12-47-5_tm_142", "power_12": "9606.1523+4453.6307j", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "1452.5", "y": "129.89"}, "id": "R5-12-47-5_tn_494"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "parent": "R5-12-47-5_tm_143", "power_12": "13667.4124+6421.7587j", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "2963.3", "y": "3888.5"}, "id": "R5-12-47-5_tn_495"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "parent": "R5-12-47-5_tm_144", "power_12": "11079.2698+5205.6963j", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "3747.6", "y": "2723.9"}, "id": "R5-12-47-5_tn_496"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "parent": "R5-12-47-5_tm_145", "power_12": "4916.7807+2326.1971j", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "2894.9", "y": "3814.7"}, "id": "R5-12-47-5_tn_497"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "parent": "R5-12-47-5_tm_146", "power_12": "8965.5411+4241.7219j", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "2580.4", "y": "3904.4"}, "id": "R5-12-47-5_tn_498"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "parent": "R5-12-47-5_tm_147", "power_12": "4880.5093+2293.1519j", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "3010.8", "y": "3628.7"}, "id": "R5-12-47-5_tn_499"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "parent": "R5-12-47-5_tm_148", "power_12": "9272.7278+4356.876j", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "3003.3", "y": "3469.8"}, "id": "R5-12-47-5_tn_500"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "parent": "R5-12-47-5_tm_149", "power_12": "8363.3833+3929.6121j", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "3063.3", "y": "3105.2"}, "id": "R5-12-47-5_tn_501"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "parent": "R5-12-47-5_tm_150", "power_12": "29213.5161+13544.0504j", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "3717.1", "y": "7549"}, "id": "R5-12-47-5_tn_502"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "parent": "R5-12-47-5_tm_151", "power_12": "9873.8926+4577.7612j", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "5184.4", "y": "7272.4"}, "id": "R5-12-47-5_tn_503"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "parent": "R5-12-47-5_tm_152", "power_12": "10516.0124+4941.0446j", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "5210.7", "y": "7309.3"}, "id": "R5-12-47-5_tn_504"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "parent": "R5-12-47-5_tm_153", "power_12": "8785.2309+4156.4146j", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "5251.1", "y": "7196.3"}, "id": "R5-12-47-5_tn_505"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "parent": "R5-12-47-5_tm_154", "power_12": "80278.6073+37218.9881j", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "5293.1", "y": "7323.3"}, "id": "R5-12-47-5_tn_506"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "parent": "R5-12-47-5_tm_155", "power_12": "85499.2922+40172.6244j", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "5332.3", "y": "7273.7"}, "id": "R5-12-47-5_tn_507"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "parent": "R5-12-47-5_tm_156", "power_12": "71427.3618+33793.2756j", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "5318.9", "y": "7224.6"}, "id": "R5-12-47-5_tn_508"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "parent": "R5-12-47-5_tm_157", "power_12": "131469.7953+60952.3871j", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "5653.7", "y": "6692.6"}, "id": "R5-12-47-5_tn_509"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "parent": "R5-12-47-5_tm_158", "power_12": "140019.5497+65789.466j", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "5707.5", "y": "6710"}, "id": "R5-12-47-5_tn_510"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "parent": "R5-12-47-5_tm_159", "power_12": "116974.3839+55342.2035j", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "5749.3", "y": "6674.1"}, "id": "R5-12-47-5_tn_511"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "parent": "R5-12-47-5_tm_160", "power_12": "56926.7619+26392.5415j", "voltage_1": "120", "voltage_2": "120", "voltage_N": "0", "nominal_voltage": "120", "x": "5646.1", "y": "6594.7"}, "id": "R5-12-47-5_tn_512"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "parent": "R5-12-47-5_tm_161", "power_12": "60628.8277+28487.0092j", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "5743.2", "y": "6601.4"}, "id": "R5-12-47-5_tn_513"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "parent": "R5-12-47-5_tm_162", "power_12": "50650.2113+23963.3175j", "voltage_1": "-60+103.92j", "voltage_2": "-60+103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "5700.4", "y": "6571"}, "id": "R5-12-47-5_tn_514"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "parent": "R5-12-47-5_tm_163", "power_12": "11189.3421+5257.4147j", "voltage_1": "-60-103.92j", "voltage_2": "-60-103.92j", "voltage_N": "0", "nominal_voltage": "120", "x": "4416.1", "y": "6808.4"}, "id": "R5-12-47-5_tn_515"}, {"nclass": "triplex_node", "ndata": {"pha